
OS:Version,
  {6df74b5f-8a65-42eb-9617-b868881a0b6b}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {34ab3663-204b-47ee-bffa-dc6f9db24a90}, !- Handle
  Always On Discrete,                     !- Name
  {b935975c-6482-48ef-9d2c-26826ca7d7e2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b935975c-6482-48ef-9d2c-26826ca7d7e2}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {b5df6644-15be-4b6e-aa8a-77f47ed33509}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:ConvergenceLimits,
  {95e738d7-4c38-458a-b78a-843741e1a128}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:YearDescription,
  {2759562d-6e36-40de-aa86-5c2198a9d34c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Connection,
  {5bae42aa-910b-413c-9bf1-37c522919800}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Handle
  Core_mid,                               !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.4876,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {8cd2b59f-f31d-4cea-9f40-c76bdd313bf4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {503cbf06-b696-47b8-902a-5f4f090ce948}, !- Handle
  DataCenter_top_ZN_6_Floor,              !- Name
  Floor,                                  !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {32a16ddd-3d4f-4c9b-b883-8d736da632a9}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Handle
  DataCenter_top_ZN_6,                    !- Name
  {3b11f958-b4ac-416c-addf-6be4dfc39a19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {15ca99b9-5423-48a1-8618-9fd2dc1c1561}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {b0c56acc-38cf-4518-a38a-bb6ee3ad18ab}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f946c4f-a94d-4946-87a0-204ee59b1052}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 0, 2.5,                         !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0.914719999999999,           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.738, 0.914719999999999,      !- X,Y,Z Vertex 3 {m}
  4.5732, 48.738, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f946c4f-a94d-4946-87a0-204ee59b1052}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7381, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {645d04e0-4f17-4ec0-b149-bb89a6ef1e82}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.534,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {0afd8c5e-01fd-407f-a848-ffeae8448111}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {370e7613-b020-4b6d-9a06-8f9b943f6665}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd5a643-1952-4351-bac4-6ce973890b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7abf3751-f702-4fe6-ae5f-b74b2eb0bca6}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {9c4f1ac9-3b3f-4d98-b473-ee42fff6fded}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {9393ffb6-9c9d-4309-b9b2-f354ef4e756c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Handle
  MidFloor_Plenum,                        !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  22.56,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {77e82a52-4381-48e2-9176-7b4107c4bffa}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9cd5a643-1952-4351-bac4-6ce973890b8f}, !- Handle
  Perimeter_mid_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {370e7613-b020-4b6d-9a06-8f9b943f6665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc7900b-60c5-4318-be68-c2a994c9c978}, !- Handle
  DataCenter_mid_ZN_6_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82f55c5e-745b-4c15-a423-60bddbf56c5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9681051a-f3a5-4053-856c-37ade7c423f7}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Handle
  DataCenter_mid_ZN_6,                    !- Name
  {3b11f958-b4ac-416c-addf-6be4dfc39a19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {cbaebae7-9b71-4c75-9a30-c0f6a24ce0b2}; !- Thermal Zone Name

OS:Connection,
  {77b940a1-bfdd-4414-ad3c-632f18882d3f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Handle
  Core_bottom,                            !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.4876,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {9f4efafd-4151-491c-abd5-7cbefd5e70ad}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3fc96f62-dfdc-4573-82ee-671168d1232f}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c4cd6ed-9920-48ea-acd5-53d88fdbc4ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5906, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  10.5906, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cee6b0e-b327-4162-99af-bdd3fad8a288}, !- Handle
  Core_top_ZN_5_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a13a95-e4f4-4099-bbc4-a7b9a3d27dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  68.534, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0e19e1d7-0299-4b30-b129-a244565ae369}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {9220e038-76f6-475c-9f81-3f7ca3b539b1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {df5f6311-1983-4839-adb4-7ba4f4e7bbb8}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8bc761-afcd-446c-955c-8e3f0810fe12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8afa0a8b-ee8f-4b3c-8e8f-0ca3fc7dde2f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Handle
  Core_top,                               !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.4876,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {bbcfdbdd-cdb8-43a7-9eb1-f8b9ebe6fdef}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2faf7f65-dc91-4a4d-b0f7-4f072bfecaca}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32afe101-496f-43d3-9c79-7a7981fd2075}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.0782, 4.5731, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3d32fb73-f9c5-4bdc-a228-0ecec70b892f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {2657a362-3968-4562-8095-82d030665d03}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {32149b41-adb7-4b41-ad95-c08825e09295}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1dd3025-42eb-41bc-bddf-fec82b89cafe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {854b52f5-21fb-456c-860e-acb024deb99a}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  {ae69f344-8b70-40e7-b7e2-668ac316da8a}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 48.7381, 2.439,                !- X,Y,Z Vertex 1 {m}
  57.0278, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {369ba6a2-fece-4fdc-b5da-a7d152f0d596}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Handle
  Basement,                               !- Name
  {07418166-a646-4052-bcc9-cab843118e2d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0794,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.439,                                 !- Z Origin {m}
  {34fed859-ffd9-4b75-89d6-fc353a47f793}, !- Building Story Name
  {584e632c-5570-4e39-826f-5b90e16b7ed4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4ac6ea44-6fad-4d22-9242-726039b5b7bb}, !- Handle
  Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc756393-0073-4502-8f6d-e63a633caa70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {bd5182e7-3f50-417b-ad69-5b0a16f52fb6}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {255710df-68ce-453c-96b6-24aa9233a484}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {348fd855-e97f-4cdb-a25d-8816afdd6950}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32afe101-496f-43d3-9c79-7a7981fd2075}, !- Handle
  Perimeter_bot_ZN_3_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2faf7f65-dc91-4a4d-b0f7-4f072bfecaca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4546, 44.165, 2.439,                 !- X,Y,Z Vertex 1 {m}
  57.0278, 48.7381, 2.439,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.439;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75202547-e5ac-4201-a7af-a7427cfc88fc}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f1914d6-ade6-41b4-8464-a6e8d7b35a54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 4.5731, 2.5,                    !- X,Y,Z Vertex 1 {m}
  73.107, 4.5731, 0.914719999999999,      !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0.914719999999999,           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1914d6-ade6-41b4-8464-a6e8d7b35a54}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4bef2448-43f2-4269-a794-d6d35454c2e8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {1246e23c-4ee9-470e-ad4d-5c5145ad3762}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ec5ced3e-87c0-415a-9ceb-d3bad643a050}, !- Handle
  Core_bot_ZN_5_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {268a7e22-63ae-4eb3-86fe-ead5ac1ec3cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4da348-f579-48a3-a1d9-b5c14b19b5ed}, !- Handle
  DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22e35ab3-431d-400d-baa8-2de55185eb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4876, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4d234e-0c7f-491f-aa72-623b5d531074}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f1438db1-853f-48df-8564-c718f1b533e1}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.534,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {3a4b1663-0235-47f3-b3ab-bf62b5abcd3d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {e89db012-ad3d-4ba3-8e60-2b6f83de9677}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6970fb2-9438-492c-b381-0e01c4325c0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 4.5731, 2.5,                    !- X,Y,Z Vertex 1 {m}
  73.107, 4.5731, 0.91472,                !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0.91472,                     !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6970fb2-9438-492c-b381-0e01c4325c0f}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd079cc-3c4c-49b7-8eeb-039223867855}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7d324164-b702-48e8-895a-1af87cb5d98d}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {2727baa3-7cf5-4004-9e6b-7d4517eaa8e4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {37aa0144-c104-405c-94fd-41890879a3f4}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40c6b486-749c-4d5e-923b-073e53a6111d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f24163-243c-4464-9eda-91f98c0e1751}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {76926763-67c0-4353-a559-bf83397724a0}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {0a0baef9-75f8-45e6-b35b-2d8609be6183}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7231acf3-7b31-48ea-bb10-f50f61b62394}, !- Handle
  TopFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {e422ee53-a159-424b-bad0-e6e749d45451}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Handle
  TopFloor_Plenum,                        !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  46.3392,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {221a7281-19f4-4ac0-b34e-7ad23273ad95}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {72a13a95-e4f4-4099-bbc4-a7b9a3d27dfa}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cee6b0e-b327-4162-99af-bdd3fad8a288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8053ca-b04c-40e5-8ba4-10cc9fc55980}, !- Handle
  Core_top_ZN_5_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea4d5465-e417-4de3-87be-a97e95712b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0087f00-3fb0-4aed-8f26-2feb89aefd87}, !- Handle
  GroundFloor_Plenum_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {13570741-0dfe-441d-a7e6-81ef69c8431a}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Handle
  GroundFloor_Plenum,                     !- Name
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.744,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {969ea07b-4509-4ec1-b912-69048f7d430e}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3270cf22-d4c9-4e55-a8ea-59c5909ad282}, !- Handle
  DataCenter_mid_ZN_6_ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e838050d-fc73-424e-959f-a53b31429564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e838050d-fc73-424e-959f-a53b31429564}, !- Handle
  DataCenter_mid_ZN_6_ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3270cf22-d4c9-4e55-a8ea-59c5909ad282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {268a7e22-63ae-4eb3-86fe-ead5ac1ec3cb}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec5ced3e-87c0-415a-9ceb-d3bad643a050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  63.0464, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e083f99-2b31-4363-9b2a-f6d084494fb0}, !- Handle
  DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed92cf24-f8ab-4211-92b7-601209dfbe32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f99e5a14-73ce-4e5a-8c00-811ae04bffdf}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {3f978776-051a-408f-97de-bd988fb515cb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {22589ad2-e202-40f0-8ea4-3a1465dc671e}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ffc08d9-3d87-472d-9fb8-4d03d298cea2}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22589ad2-e202-40f0-8ea4-3a1465dc671e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 4.5731, 2.5,                    !- X,Y,Z Vertex 1 {m}
  73.107, 4.5731, 0.914720000000003,      !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0.914720000000003,           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6edd52a-4576-4cd3-90f0-827b1afbf872}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6919b0b-58df-46c6-8fe2-a963546c6f00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.91472,                          !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.91472,                     !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6919b0b-58df-46c6-8fe2-a963546c6f00}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fa349e-a325-406a-8cf7-4e0a1c73bbd4}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1dd3025-42eb-41bc-bddf-fec82b89cafe}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32149b41-adb7-4b41-ad95-c08825e09295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 44.165, 2.439,                 !- X,Y,Z Vertex 1 {m}
  16.0782, 48.7381, 2.439,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.439;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f02bb41f-83af-40d9-963d-acaea1cef39e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Handle
  DataCenter_basement_ZN_6,               !- Name
  {53289c8a-1ecf-484d-b7b3-0bf2dee19d92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.439,                                 !- Z Origin {m}
  {34fed859-ffd9-4b75-89d6-fc353a47f793}, !- Building Story Name
  {b8f869bc-e06a-4070-919a-7d1d23956cdf}; !- Thermal Zone Name

OS:Surface,
  {31b80020-f257-4c20-a67a-014c08a7b555}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d128996-bb86-43c1-9e95-79c15bdeb256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a59f37-e292-440f-8ae6-2a115b14f8a0}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c745e8a-b021-4943-9de9-ab769a4e89fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0fa1412-f530-4105-9167-603b3bfe9e52}, !- Handle
  Perimeter_bot_ZN_1_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aea0e62-e36b-4705-b26b-131867a7071a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  52.4546, 4.5732, 2.439,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df794e9-3c6a-4697-83e2-2f096051ecf5}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {f0a2e5bd-3f15-462c-84ed-e0af1d840aff}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  57.0278, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385ea05a-ccee-44ea-89e0-24075e0c0427}, !- Handle
  DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57a08851-5347-4ac4-ae3f-e27199583b27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35256534-7dcb-487c-8754-2698ab3fb091}, !- Handle
  Core_bot_ZN_5_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f514d6b-5f3a-4773-a294-0e317f993fc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  68.534, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e657e933-2e28-4a34-8851-c3e8ba75a417}, !- Handle
  DataCenter_mid_ZN_6_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {602b1d84-44b4-43f4-800e-5a114c124ad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e41be6-5e15-4045-aa9d-879ab2ec874d}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f193f2-ae84-4086-8993-59fec58adcc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2d88ca0e-656f-4869-98cb-4a906ba58d1b}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.534,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {fc468a90-d2d8-4582-b4bc-b8a4b193a428}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {17c5ab76-a5f2-4433-b414-301e76e8929c}, !- Handle
  Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f33320-6d6a-4312-94a9-694259fd4aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 4.5731, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc24aad0-a31b-4d7e-bbaf-fc0154c26282}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15c00337-961a-40e1-8e4f-b27df8fa3a95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {db2aad46-61bf-4d29-b6f3-49e6d1a68cc1}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {31589657-d5af-4a60-a7bb-ee5c67b0425b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {15c00337-961a-40e1-8e4f-b27df8fa3a95}, !- Handle
  Perimeter_bot_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc24aad0-a31b-4d7e-bbaf-fc0154c26282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07bf6fef-804b-41f5-be4e-454ef34836c2}, !- Handle
  Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01cd8577-649b-4433-97f2-77580c653d33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc756393-0073-4502-8f6d-e63a633caa70}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac6ea44-6fad-4d22-9242-726039b5b7bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c6ef8c-d12f-4a7f-bd36-3ca441910b75}, !- Handle
  TopFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc35d03-b0cb-4f19-a1bd-09af3cd6142f}, !- Handle
  DataCenter_basement_ZN_6_Floor,         !- Name
  Floor,                                  !- Surface Type
  {f0a2e5bd-3f15-462c-84ed-e0af1d840aff}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  16.0794, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1672b55a-25bd-4581-ad38-f3dee5d19303}, !- Handle
  GroundFloor_Plenum_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00eefaa5-e51f-4970-8962-9e09fa14f337}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58bb2539-a045-44d3-bfe6-0813d89f521a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 0, 2.5,                         !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0.914720000000003,           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.738, 0.914720000000003,      !- X,Y,Z Vertex 3 {m}
  4.5732, 48.738, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58bb2539-a045-44d3-bfe6-0813d89f521a}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7381, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {602b1d84-44b4-43f4-800e-5a114c124ad1}, !- Handle
  DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e657e933-2e28-4a34-8851-c3e8ba75a417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76036e0-22b6-40c7-bea7-47386fd2f9d6}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a01545e-79a9-472e-a218-6d489b8687fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 3 {m}
  63.0464, 39.5918, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850dcceb-5334-45f2-850b-04b1d956bc1d}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39afff3c-2171-4086-8198-9afe50d5f6de}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefb3f49-3bf4-4d11-bdf1-c6b6cd12b093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aefb3f49-3bf4-4d11-bdf1-c6b6cd12b093}, !- Handle
  Perimeter_bot_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39afff3c-2171-4086-8198-9afe50d5f6de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3def12df-a46f-4892-a29f-d6724fd48a4a}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b8d128f-860e-4c91-82a5-01e9ebfbcda8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b8d128f-860e-4c91-82a5-01e9ebfbcda8}, !- Handle
  Perimeter_top_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3def12df-a46f-4892-a29f-d6724fd48a4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f283888-d211-4b3c-8f35-77e42197d220}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc5dd4e1-0641-45fa-b38f-7695a96b4b40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.914719999999999,                !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.914719999999999,           !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc5dd4e1-0641-45fa-b38f-7695a96b4b40}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9d7a55-717a-47af-b50e-bcf2b2a27656}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75533803-6da1-4910-8684-a45128200c26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb16ca8-8ee2-410a-8df3-acd1b690be8b}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89d803f-2b5e-43b7-b6a4-d2b48355dda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89d803f-2b5e-43b7-b6a4-d2b48355dda9}, !- Handle
  Perimeter_mid_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb16ca8-8ee2-410a-8df3-acd1b690be8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed92cf24-f8ab-4211-92b7-601209dfbe32}, !- Handle
  DataCenter_top_ZN_6_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e083f99-2b31-4363-9b2a-f6d084494fb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d789a438-144a-47b5-ab33-f1f20ce8420b}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4a4640a-1cfb-4b6c-b9b8-c418c8ee9f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc118b87-689b-4c02-a5b6-cc66e73ec545}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e63da53-7395-4546-98da-7451f62658df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e63da53-7395-4546-98da-7451f62658df}, !- Handle
  Perimeter_bot_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc118b87-689b-4c02-a5b6-cc66e73ec545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e715c4e-9cc5-4451-87d6-be729c1813ff}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25715af1-cfe4-400e-88a6-673b93981c3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a01545e-79a9-472e-a218-6d489b8687fa}, !- Handle
  Core_bot_ZN_5_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e76036e0-22b6-40c7-bea7-47386fd2f9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343ab50e-7ea3-4296-b5eb-134f058137a6}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1f5629-efd3-4d7f-8c48-d19aac443cb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c02024-6547-43b9-a6a2-fea5d5ebda1a}, !- Handle
  Core_mid_ZN_5_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a4d45c-4568-40ab-923d-a97092607d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd3e2ec0-9a4f-4945-b005-c866a3a97675}, !- Handle
  Core_top_ZN_5_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b02b32d0-d252-4623-a617-19d08c58e473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f193f2-ae84-4086-8993-59fec58adcc9}, !- Handle
  Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80e41be6-5e15-4045-aa9d-879ab2ec874d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 4.5731, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57a08851-5347-4ac4-ae3f-e27199583b27}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {385ea05a-ccee-44ea-89e0-24075e0c0427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  16.0794, 4.5732, 2.439,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.439,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2fa33f41-41c5-4514-a1af-682bf1d8a1e4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Handle
  DataCenter_bot_ZN_6,                    !- Name
  {3b11f958-b4ac-416c-addf-6be4dfc39a19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {d14d9e8e-da8d-4868-884b-a7f8b65e2d93}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {92f1bdc6-8a88-4f8b-8f56-459c0cde2a0a}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c6b486-749c-4d5e-923b-073e53a6111d}, !- Handle
  Core_mid_ZN_5_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37aa0144-c104-405c-94fd-41890879a3f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  68.534, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f55c5e-745b-4c15-a423-60bddbf56c5a}, !- Handle
  DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc7900b-60c5-4318-be68-c2a994c9c978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5466819-3f44-4950-baf0-a60b274311bc}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd68e341-4522-43fa-accb-af403e5de68e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 3 {m}
  63.0464, 39.5918, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {906abcb1-f796-496a-adea-6cbd2b8f0848}, !- Handle
  Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c091cb6f-13c9-417b-b5ee-d16b20b5c8f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {391dc8f1-8a29-442c-b115-ef910343caeb}, !- Handle
  DataCenter_basement_ZN_6_Wall_East,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b4012bf-b312-44ff-8dd0-16e5aff0039b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  16.0794, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  16.0794, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  16.0794, 48.7381, 2.439;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd82722e-12c4-46ad-889a-fe57b633f269}, !- Handle
  Perimeter_bot_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09c70e4b-3161-43c2-b1ce-5ce5af4967de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c70e4b-3161-43c2-b1ce-5ce5af4967de}, !- Handle
  Perimeter_bot_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd82722e-12c4-46ad-889a-fe57b633f269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6dba811-9b59-4ec7-8d6a-0657c3bc91df}, !- Handle
  GroundFloor_Plenum_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c091cb6f-13c9-417b-b5ee-d16b20b5c8f1}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {906abcb1-f796-496a-adea-6cbd2b8f0848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee165c5b-1b34-41e6-b0c7-9ecf243bdb47}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de0981c-2b7b-4c24-a0bb-adec3062534c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b685259-9d7c-4e7f-b235-b2bd94d7b39f}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce93ff6b-5cbe-43e3-9913-d746d073e993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce93ff6b-5cbe-43e3-9913-d746d073e993}, !- Handle
  Perimeter_top_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b685259-9d7c-4e7f-b235-b2bd94d7b39f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c865d1c-590b-4fb1-9211-4e15b707301e}, !- Handle
  Int-Per3S-NE-PPAutoCreateOther,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b4a080c-6c41-4063-838c-6a7e4b99f33e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5732, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8bc761-afcd-446c-955c-8e3f0810fe12}, !- Handle
  DataCenter_top_ZN_6_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5f6311-1983-4839-adb4-7ba4f4e7bbb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 39.5918, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12de9777-3d26-4388-94e5-b2833f350f9f}, !- Handle
  GroundFloor_Plenum_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a4eefc-4a85-4ded-ae00-cc009940d469}, !- Handle
  Core_bot_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f35acc88-98da-4be2-8a5e-50f5631563fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f35acc88-98da-4be2-8a5e-50f5631563fb}, !- Handle
  Core_bot_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12a4eefc-4a85-4ded-ae00-cc009940d469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d128996-bb86-43c1-9e95-79c15bdeb256}, !- Handle
  Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31b80020-f257-4c20-a67a-014c08a7b555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 4.5731, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae6067a-57a7-4598-9254-ed761f2f9add}, !- Handle
  TopFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b9c101-bd5f-4944-9806-64a258e5536f}, !- Handle
  DataCenter_mid_ZN_6_Floor,              !- Name
  Floor,                                  !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4d5465-e417-4de3-87be-a97e95712b29}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b8053ca-b04c-40e5-8ba4-10cc9fc55980}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  63.0464, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {523da0c9-6263-4626-ad5b-eeae3a2a440b}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  {ae69f344-8b70-40e7-b7e2-668ac316da8a}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  57.0278, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  57.0278, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  57.0278, 48.7381, 2.439;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4148073-8a8c-4060-96e2-b7770d9c53e8}, !- Handle
  GroundFloor_Plenum_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3d0aef-7299-4e26-a1b0-fb1e559fa4f7}, !- Handle
  DataCenter_bot_ZN_6_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2f7ee3-5bf1-48cb-b63a-9a1d8116864b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5af028-c230-4b0f-a3ce-0ec5f71fe457}, !- Handle
  MidFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {653a73e1-2713-4171-a291-8f2a76d32df9}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4dd079cc-3c4c-49b7-8eeb-039223867855}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.914720000000003,                !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.914720000000003,           !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a4d45c-4568-40ab-923d-a97092607d26}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30c02024-6547-43b9-a6a2-fea5d5ebda1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  63.0464, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41796f93-7772-4e4a-aea7-fdb147f3cb48}, !- Handle
  Core_bot_ZN_5_Floor-PPAutoCreateOther,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3295d8c7-2c80-4179-8c37-2145fa3d7d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4546, 4.5732, 2.439,                 !- X,Y,Z Vertex 1 {m}
  52.4546, 44.165, 2.439,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.439;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8123f25-1a9d-44e2-a255-68dd5d517203}, !- Handle
  DataCenter_basement_ZN_6_Wall_West,     !- Name
  Wall,                                   !- Surface Type
  {ae69f344-8b70-40e7-b7e2-668ac316da8a}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Building,
  {9458e43b-b7b0-46f5-82b4-529de66fc6c8}, !- Handle
  -LargeOffice-ASHRAE 169-2013-4A created: 2024-02-12 17:13:06 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c9bd6a85-6a90-42fb-9e20-d9664dc6a959}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  13,                                     !- Standards Number of Stories
  12,                                     !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeOffice,                            !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SimulationControl,
  {a0e6024c-be07-4785-819f-b6fdb27ad027}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {15f1ac19-3a1f-423d-badc-7b23d812e699}, !- Handle
  DataCenter_basement_ZN_6_Wall_South,    !- Name
  Wall,                                   !- Surface Type
  {ae69f344-8b70-40e7-b7e2-668ac316da8a}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  16.0794, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.0794, 0, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25715af1-cfe4-400e-88a6-673b93981c3b}, !- Handle
  DataCenter_mid_ZN_6_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e715c4e-9cc5-4451-87d6-be729c1813ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 39.5918, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e10464-4fa8-4e93-ba94-4baf8d634d35}, !- Handle
  DataCenter_bot_ZN_6_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f243f1a1-7523-4049-82df-fb7a88c11118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561780d0-96ef-47fb-b60d-7ddaed864176}, !- Handle
  MidFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37760421-293e-4754-8028-4b540f335473}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89cd241e-4345-48f8-b4f3-b90e490a2fd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.914720000000003,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0.914720000000003,                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89cd241e-4345-48f8-b4f3-b90e490a2fd3}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72e33bf8-9116-47b0-86bf-f86191145cb4}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92390dde-10ab-4bbb-8134-e4b47023b18b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 0, 2.5,                         !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0.91472,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 48.738, 0.91472,                !- X,Y,Z Vertex 3 {m}
  4.5732, 48.738, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92390dde-10ab-4bbb-8134-e4b47023b18b}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7381, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2f7ee3-5bf1-48cb-b63a-9a1d8116864b}, !- Handle
  DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3d0aef-7299-4e26-a1b0-fb1e559fa4f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bed5f8a4-e69b-4793-be96-397d0f1ffb09}, !- Handle
  MidFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f243f1a1-7523-4049-82df-fb7a88c11118}, !- Handle
  DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e10464-4fa8-4e93-ba94-4baf8d634d35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4876, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1f5629-efd3-4d7f-8c48-d19aac443cb0}, !- Handle
  Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {343ab50e-7ea3-4296-b5eb-134f058137a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca4f15a-47d9-4a55-88ea-98e1de03d901}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01110437-3107-4eb6-a0ce-f0f61aaf530e}, !- Handle
  MidFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f33320-6d6a-4312-94a9-694259fd4aa8}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c5ab76-a5f2-4433-b414-301e76e8929c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0eeff73-74d3-44d4-b90f-8feffcaee87b}, !- Handle
  MidFloor_Plenum_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a84f0e4-456d-4063-8bcc-c90413170b86}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f6f1fd-0815-4301-b3d0-a738b3f3a35d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f6f1fd-0815-4301-b3d0-a738b3f3a35d}, !- Handle
  Perimeter_top_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a84f0e4-456d-4063-8bcc-c90413170b86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a4810d-617d-45fa-9ece-047fa4a0a1bc}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd27150b-ff78-46e8-a3d7-be7f7aa6d83f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd27150b-ff78-46e8-a3d7-be7f7aa6d83f}, !- Handle
  Perimeter_mid_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a4810d-617d-45fa-9ece-047fa4a0a1bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd952a4-9b94-4796-b97c-49230af9b37e}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a4640a-1cfb-4b6c-b9b8-c418c8ee9f40}, !- Handle
  Perimeter_bot_ZN_2_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d789a438-144a-47b5-ab33-f1f20ce8420b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  57.0278, 48.7381, 2.439,                !- X,Y,Z Vertex 2 {m}
  52.4546, 44.165, 2.439,                 !- X,Y,Z Vertex 3 {m}
  52.4546, 4.5732, 2.439;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3683f5-3076-4f45-8532-ace3866cd78b}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e93ad152-a5a4-4315-a202-31ae06a7d990}, !- Handle
  Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {238dc296-54b7-4c82-9728-433ea9cee952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5732, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c721c59d-459a-4ccb-8759-6f4a63ce20c6}, !- Handle
  DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b531b2fe-9de1-4032-9f51-f0c2e2f54078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70932616-f0d9-4b53-a4f6-a775af6d3f66}, !- Handle
  Core_mid_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03880883-060c-4872-8afb-b404635fa6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03880883-060c-4872-8afb-b404635fa6aa}, !- Handle
  Core_mid_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70932616-f0d9-4b53-a4f6-a775af6d3f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64a5623d-c204-46f9-9047-4ef95bd4b60d}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ca4f15a-47d9-4a55-88ea-98e1de03d901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.91472,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 0.91472,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c745e8a-b021-4943-9de9-ab769a4e89fa}, !- Handle
  DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0a59f37-e292-440f-8ae6-2a115b14f8a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 39.5918, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b94133bc-3fe7-492b-b356-ea44e7457049}, !- Handle
  DataCenter_bot_ZN_6_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {144f9764-f31b-4aee-bd51-8124b9619e1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.439,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 44.165, 2.439,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.439,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.439;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3a320e-c0eb-44a5-94cc-129acf7f6580}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d02d50d-c397-465b-9b93-3c77a8d9ccca}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  {ae69f344-8b70-40e7-b7e2-668ac316da8a}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  57.0278, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  57.0278, 0, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e160bff-45eb-4d52-8093-eb0fffa69be4}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c520f813-40b0-40c5-89d7-226de1f3b6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c520f813-40b0-40c5-89d7-226de1f3b6a2}, !- Handle
  Perimeter_mid_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e160bff-45eb-4d52-8093-eb0fffa69be4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f514d6b-5f3a-4773-a294-0e317f993fc9}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35256534-7dcb-487c-8754-2698ab3fb091}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f55d2a2-ab1b-400e-bdcf-547854f915c5}, !- Handle
  TopFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d014ebe-7217-4d20-a2f0-7dba0912b1e1}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75533803-6da1-4910-8684-a45128200c26}, !- Handle
  Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc9d7a55-717a-47af-b50e-bcf2b2a27656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5732, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814b60dc-836e-421b-99c0-f8a854e3e4e5}, !- Handle
  DataCenter_basement_ZN_6_Wall_North,    !- Name
  Wall,                                   !- Surface Type
  {ae69f344-8b70-40e7-b7e2-668ac316da8a}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 48.7381, 2.439,                !- X,Y,Z Vertex 1 {m}
  16.0794, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c4cd6ed-9920-48ea-acd5-53d88fdbc4ec}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fc96f62-dfdc-4573-82ee-671168d1232f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 4.5732, 2.439,                 !- X,Y,Z Vertex 1 {m}
  16.0794, 44.165, 2.439,                 !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 2.439,                  !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.439;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b67c111-2466-4846-bb06-ca0f12ce1160}, !- Handle
  DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2166ea71-a18a-4db4-a3d4-b2bdbbbe94a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02b32d0-d252-4623-a617-19d08c58e473}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd3e2ec0-9a4f-4945-b005-c866a3a97675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 3 {m}
  63.0464, 39.5918, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce56dec2-c159-4712-8c2a-ce4ff28913cc}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37bc0c90-ed10-4371-9c96-59abdfd51213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37bc0c90-ed10-4371-9c96-59abdfd51213}, !- Handle
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce56dec2-c159-4712-8c2a-ce4ff28913cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01cd8577-649b-4433-97f2-77580c653d33}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07bf6fef-804b-41f5-be4e-454ef34836c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144f9764-f31b-4aee-bd51-8124b9619e1b}, !- Handle
  DataCenter_bot_ZN_6_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b94133bc-3fe7-492b-b356-ea44e7457049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b4012bf-b312-44ff-8dd0-16e5aff0039b}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {391dc8f1-8a29-442c-b115-ef910343caeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22e35ab3-431d-400d-baa8-2de55185eb9d}, !- Handle
  DataCenter_mid_ZN_6_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d4da348-f579-48a3-a1d9-b5c14b19b5ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25d4550-6a59-4374-90a1-50637c8ac382}, !- Handle
  DataCenter_top_ZN_6_ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d1615ff-a9a5-439e-b9bd-70adc5331801}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1615ff-a9a5-439e-b9bd-70adc5331801}, !- Handle
  DataCenter_top_ZN_6_ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25d4550-6a59-4374-90a1-50637c8ac382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aea0e62-e36b-4705-b26b-131867a7071a}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0fa1412-f530-4105-9167-603b3bfe9e52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.0782, 4.5732, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ff901a-2dd1-4408-bf30-6ed3cc0e7eaf}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de0981c-2b7b-4c24-a0bb-adec3062534c}, !- Handle
  Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee165c5b-1b34-41e6-b0c7-9ecf243bdb47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b531b2fe-9de1-4032-9f51-f0c2e2f54078}, !- Handle
  DataCenter_bot_ZN_6_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c721c59d-459a-4ccb-8759-6f4a63ce20c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b4a080c-6c41-4063-838c-6a7e4b99f33e}, !- Handle
  Int-Per3S-NE,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c865d1c-590b-4fb1-9211-4e15b707301e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf078bb-6913-4464-a251-3975f54cdc9b}, !- Handle
  Perimeter_bot_ZN_4_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69fcca71-6ec3-43d0-8607-fdaca10df727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.439,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.439,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0208ba39-4d9e-48bc-baaa-aa63fa562928}, !- Handle
  DataCenter_bot_ZN_6_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75c88fd3-ebc1-4c31-8d28-9e805fc36558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c88fd3-ebc1-4c31-8d28-9e805fc36558}, !- Handle
  DataCenter_bot_ZN_6_Ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0208ba39-4d9e-48bc-baaa-aa63fa562928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ea47ca-e0f0-4a14-9561-81ab7eb67866}, !- Handle
  DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f507b375-72b9-4b6c-b5f9-c14cf6d8d91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4876, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69fcca71-6ec3-43d0-8607-fdaca10df727}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddf078bb-6913-4464-a251-3975f54cdc9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a0e5a8-dd8a-4960-8e6d-314d1f701b28}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d3014d84-dd5c-4bb2-b8ad-e9721c92c024}, !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926ce309-292a-4de2-9d82-9c49364d5ded}, !- Handle
  Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef49b372-c364-4575-b4d6-9c6199c631a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb239da-931c-4e96-9a28-c712409a4bc4}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {95023d5b-c0b0-4b7c-bd20-f98a232aeaf5}, !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bced3516-b2e1-43fb-bd02-c586c8984d05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bced3516-b2e1-43fb-bd02-c586c8984d05}, !- Handle
  Core_top_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfb239da-931c-4e96-9a28-c712409a4bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f507b375-72b9-4b6c-b5f9-c14cf6d8d91e}, !- Handle
  DataCenter_top_ZN_6_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ea47ca-e0f0-4a14-9561-81ab7eb67866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2166ea71-a18a-4db4-a3d4-b2bdbbbe94a0}, !- Handle
  DataCenter_top_ZN_6_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b67c111-2466-4846-bb06-ca0f12ce1160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3295d8c7-2c80-4179-8c37-2145fa3d7d79}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41796f93-7772-4e4a-aea7-fdb147f3cb48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.5906, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.5906, 39.5918, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {238dc296-54b7-4c82-9728-433ea9cee952}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e93ad152-a5a4-4315-a202-31ae06a7d990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45ca7631-89f8-4111-80fe-2bb397cca517}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {850dcceb-5334-45f2-850b-04b1d956bc1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.914719999999999,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0.914719999999999,                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef49b372-c364-4575-b4d6-9c6199c631a7}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {926ce309-292a-4de2-9d82-9c49364d5ded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd68e341-4522-43fa-accb-af403e5de68e}, !- Handle
  Core_mid_ZN_5_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5466819-3f44-4950-baf0-a60b274311bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {b0eaecf4-1175-401e-9aec-08ebfb4c0691}; !- Handle

OS:BuildingStory,
  {34fed859-ffd9-4b75-89d6-fc353a47f793}, !- Handle
  Basement Story 0,                       !- Name
  -2.439,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {85371851-82ce-46da-92ed-da000dc6b265}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {28dd5cfb-b740-429a-ab29-2d4e06f24875}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Handle
  Building Story 2,                       !- Name
  19.816,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a8daab30-8ff2-4fed-adfa-86711aabd4cb}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Handle
  Building Story 3,                       !- Name
  43.5952,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {50999ae9-aa34-4fb5-9f4b-2a63a00ddc22}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {85371851-82ce-46da-92ed-da000dc6b265}, !- Handle
  Rendering Color 1,                      !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28dd5cfb-b740-429a-ab29-2d4e06f24875}, !- Handle
  Rendering Color 2,                      !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50999ae9-aa34-4fb5-9f4b-2a63a00ddc22}, !- Handle
  Rendering Color 3,                      !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8daab30-8ff2-4fed-adfa-86711aabd4cb}, !- Handle
  Rendering Color 4,                      !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:SpaceType,
  {ad5aff55-082e-4dd5-9549-b3db071aea3e}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  ,                                       !- Default Construction Set Name
  {1048a8b5-c716-44ae-8d4e-7be29338602f}, !- Default Schedule Set Name
  {c0ac3cf2-6416-4fe8-bca6-331f03d6e5ea}, !- Group Rendering Name
  {3ac973da-ea95-467a-96f6-babc0669cd1c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:SpaceType,
  {3b11f958-b4ac-416c-addf-6be4dfc39a19}, !- Handle
  Office OfficeLarge Data Center,         !- Name
  ,                                       !- Default Construction Set Name
  {e454efb3-96cb-4552-8f1a-97d48f52d5f3}, !- Default Schedule Set Name
  {0bf0d081-832f-43cf-8243-f7d5228eaa78}, !- Group Rendering Name
  {bb930be2-22fb-4ec9-b3be-f6ea0875ec0b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Data Center;                !- Standards Space Type

OS:SpaceType,
  {53289c8a-1ecf-484d-b7b3-0bf2dee19d92}, !- Handle
  Office OfficeLarge Main Data Center,    !- Name
  ,                                       !- Default Construction Set Name
  {a515290b-fc97-423b-9d26-c7df37769e1b}, !- Default Schedule Set Name
  {bca45f4d-4c10-41ba-9241-25647517e291}, !- Group Rendering Name
  {b895de46-57ac-40f1-9330-d752f43964ba}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OfficeLarge Main Data Center;           !- Standards Space Type

OS:SpaceType,
  {07418166-a646-4052-bcc9-cab843118e2d}, !- Handle
  Office WholeBuilding - Lg Office-basement, !- Name
  ,                                       !- Default Construction Set Name
  {99d52b89-93dd-4b67-abfa-1cd810b0ae30}, !- Default Schedule Set Name
  {87384ae4-fdfb-4496-aa00-8b5589e30e3f}, !- Group Rendering Name
  {3de21aaf-1d93-41ed-8130-02766ea14431}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office-basement;     !- Standards Space Type

OS:SpaceType,
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Handle
  Office WholeBuilding - Lg Office-others, !- Name
  ,                                       !- Default Construction Set Name
  {c6e11075-5365-405b-be00-f93a3d51e2fd}, !- Default Schedule Set Name
  {dbac1cf6-abfa-41a4-972d-5ca63dda817c}, !- Group Rendering Name
  {44c417d0-b455-4f7c-986e-8526b61f3301}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office-others;       !- Standards Space Type

OS:SpaceType,
  {197e68ab-195b-4ad3-9452-c3b5ed7c640d}, !- Handle
  Plenum,                                 !- Name
  {4f44e9eb-c552-478d-8204-4185b7624dcb}, !- Default Construction Set Name
  {f8a7ea3e-f098-445a-bc06-2a67a34b19a7}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Plenum;                                 !- Standards Space Type

OS:SubSurface,
  {a165c732-31bf-48a6-a413-d61dc5ff3d07}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Door1,     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3ca4f15a-47d9-4a55-88ea-98e1de03d901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.185179805763, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 33.185179805763, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 32.270779805763, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 32.270779805763, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b165c732-21bf-43a6-b413-d61dc5ff3d11}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Door2,     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3ca4f15a-47d9-4a55-88ea-98e1de03d901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.552817982567, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 16.552817982567, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 15.638417982567, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 15.638417982567, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a165c712-22cf-41a6-b213-e61dc5ff3d21}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Door1,    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a6919b0b-58df-46c6-8fe2-a963546c6f00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.810736114328, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  13.810736114328, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  14.725136114328, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  14.725136114328, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c145c732-42cf-42a6-a213-e61dc5ff3a22}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Door2,    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a6919b0b-58df-46c6-8fe2-a963546c6f00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.643695630079, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  28.643695630079, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  29.558095630079, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  29.558095630079, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d145c212-22af-42d6-e213-b61dc5ff3b22}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Door3,    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a6919b0b-58df-46c6-8fe2-a963546c6f00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.526278450605, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  43.526278450605, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  44.440678450605, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  44.440678450605, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d222c242-25af-44d6-e313-b61dc5ff3b33}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Door4,    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a6919b0b-58df-46c6-8fe2-a963546c6f00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.430380500539, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  58.430380500539, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  59.344780500539, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  59.344780500539, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d122a244-25ab-42d6-e333-b63dc5ff3b13}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Door1,     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {92390dde-10ab-4bbb-8134-e4b47023b18b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 15.598040704848, 2.1336,        !- X,Y,Z Vertex 1 {m}
  4.5732, 15.598040704848, 0,             !- X,Y,Z Vertex 2 {m}
  4.5732, 16.512440704848, 0,             !- X,Y,Z Vertex 3 {m}
  4.5732, 16.512440704848, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d122c242-15ac-52c6-e423-a63dc5af3b13}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Door2,     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {92390dde-10ab-4bbb-8134-e4b47023b18b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 32.208787109866, 2.1336,        !- X,Y,Z Vertex 1 {m}
  4.5732, 32.208787109866, 0,             !- X,Y,Z Vertex 2 {m}
  4.5732, 33.123187109866, 0,             !- X,Y,Z Vertex 3 {m}
  4.5732, 33.123187109866, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e354c242-15eb-25c6-e535-b63dc5af3d12}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Door1,    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a6970fb2-9438-492c-b381-0e01c4325c0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  59.294409384709, 4.5731, 2.1336,        !- X,Y,Z Vertex 1 {m}
  59.294409384709, 4.5731, 0,             !- X,Y,Z Vertex 2 {m}
  58.380009384709, 4.5731, 0,             !- X,Y,Z Vertex 3 {m}
  58.380009384709, 4.5731, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e354c142-15fb-25f1-f535-c63dc5af3c22}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Door2,    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a6970fb2-9438-492c-b381-0e01c4325c0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.438376131067, 4.5731, 2.1336,        !- X,Y,Z Vertex 1 {m}
  44.438376131067, 4.5731, 0,             !- X,Y,Z Vertex 2 {m}
  43.523976131067, 4.5731, 0,             !- X,Y,Z Vertex 3 {m}
  43.523976131067, 4.5731, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e354a541-11ab-55f1-f455-c63dc5af3d15}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Door3,    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a6970fb2-9438-492c-b381-0e01c4325c0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.612533284962, 4.5731, 2.1336,        !- X,Y,Z Vertex 1 {m}
  29.612533284962, 4.5731, 0,             !- X,Y,Z Vertex 2 {m}
  28.698133284962, 4.5731, 0,             !- X,Y,Z Vertex 3 {m}
  28.698133284962, 4.5731, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e152a541-11ff-15f1-f445-c43dc5ab3d22}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Door4,    !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a6970fb2-9438-492c-b381-0e01c4325c0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.737252885612, 4.5731, 2.1336,        !- X,Y,Z Vertex 1 {m}
  14.737252885612, 4.5731, 0,             !- X,Y,Z Vertex 2 {m}
  13.822852885612, 4.5731, 0,             !- X,Y,Z Vertex 3 {m}
  13.822852885612, 4.5731, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {3718ec27-5781-4a02-8ec6-7abf01ce1f7e}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /mnt/openstudio-standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {b0235766-9f94-4bb9-8e0d-2c2d37ab7137}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SizingPeriod:DesignDay,
  {a17ca692-2c9a-4ec8-bac7-7c3bd11d5902}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8db85dd1-0a10-4145-823e-808d717fe455}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns WB=>MDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0ce9e587-2e70-40d5-a2cc-4e1f2c15cbe0}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {e88ca51c-ab9e-461c-a36d-601db7c8a3a1}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {057ed7b7-f4c1-4caa-ac35-9a13a1b651d5}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:Shallow,
  {ab50b848-fbf1-4e8f-be8a-72ed01fca778}, !- Handle
  6,                                      !- January Surface Ground Temperature {C}
  2.1,                                    !- February Surface Ground Temperature {C}
  1.1,                                    !- March Surface Ground Temperature {C}
  2,                                      !- April Surface Ground Temperature {C}
  7.2,                                    !- May Surface Ground Temperature {C}
  13.1,                                   !- June Surface Ground Temperature {C}
  18.7,                                   !- July Surface Ground Temperature {C}
  22.7,                                   !- August Surface Ground Temperature {C}
  23.9,                                   !- September Surface Ground Temperature {C}
  22,                                     !- October Surface Ground Temperature {C}
  17.5,                                   !- November Surface Ground Temperature {C}
  11.7;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {ca87bc95-4215-495d-adda-dc54d68e8e59}, !- Handle
  11.8,                                   !- January Deep Ground Temperature {C}
  9,                                      !- February Deep Ground Temperature {C}
  7.2,                                    !- March Deep Ground Temperature {C}
  6.7,                                    !- April Deep Ground Temperature {C}
  7.7,                                    !- May Deep Ground Temperature {C}
  10.1,                                   !- June Deep Ground Temperature {C}
  13,                                     !- July Deep Ground Temperature {C}
  15.9,                                   !- August Deep Ground Temperature {C}
  17.8,                                   !- September Deep Ground Temperature {C}
  18.2,                                   !- October Deep Ground Temperature {C}
  17.1,                                   !- November Deep Ground Temperature {C}
  14.8;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {e0d44af6-c289-414e-9453-b78d67eb56be}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {0bf0d081-832f-43cf-8243-f7d5228eaa78}, !- Handle
  Office OfficeLarge Data Center 1,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {adddfae2-17d7-47b1-976d-aa21d362a5fc}, !- Handle
  Office OfficeLarge Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {918d01ac-433c-45d2-9325-7302719af159}, !- Handle
  Office OfficeLarge Data Center Lights,  !- Name
  {adddfae2-17d7-47b1-976d-aa21d362a5fc}, !- Lights Definition Name
  {3b11f958-b4ac-416c-addf-6be4dfc39a19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f1c880de-1697-4014-a572-12cc26180b2f}, !- Handle
  {adddfae2-17d7-47b1-976d-aa21d362a5fc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e5626f87-2724-4c55-861d-130c1741ebf9}, !- Handle
  Office OfficeLarge Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cd1bfaaa-ec6f-4161-8ea0-6fe77028f49a}, !- Handle
  Office OfficeLarge Data Center Elec Equip, !- Name
  {e5626f87-2724-4c55-861d-130c1741ebf9}, !- Electric Equipment Definition Name
  {3b11f958-b4ac-416c-addf-6be4dfc39a19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  DataCenterPlugLoads;                    !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bb930be2-22fb-4ec9-b3be-f6ea0875ec0b}, !- Handle
  Office OfficeLarge Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e454efb3-96cb-4552-8f1a-97d48f52d5f3}, !- Handle
  Office OfficeLarge Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9cd96bf6-5ff7-4e3f-867e-d5fb8cdd60d7}, !- Lighting Schedule Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9cd96bf6-5ff7-4e3f-867e-d5fb8cdd60d7}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  {ca0fd8fc-41f5-4403-b360-a2db8c44bee0}, !- Default Day Schedule Name
  {a2a102c8-1ba9-45a8-84ac-3e89ce8c03a4}, !- Summer Design Day Schedule Name
  {238a5a31-cc6c-45d7-9f32-6d9ff7c077e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca0fd8fc-41f5-4403-b360-a2db8c44bee0}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.045280057,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {7363a196-8411-4555-93df-7318e1d02c3d}, !- Handle
  Schedule Rule 1,                        !- Name
  {9cd96bf6-5ff7-4e3f-867e-d5fb8cdd60d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b06233a-502e-49e4-bdc4-8635a077cb05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b06233a-502e-49e4-bdc4-8635a077cb05}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.090560114,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.271680342,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.135840171,                            !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.045280057,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {a2a102c8-1ba9-45a8-84ac-3e89ce8c03a4}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcd405a9-f7cc-4b74-9b77-71002f5774c9}, !- Handle
  Schedule Rule 2,                        !- Name
  {9cd96bf6-5ff7-4e3f-867e-d5fb8cdd60d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c2ba312-de42-4585-9830-699a21eb8813}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c2ba312-de42-4585-9830-699a21eb8813}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.090560114,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.271680342,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.815041026,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45280057,                             !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.271680342,                            !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.181120228,                            !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.090560114,                            !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.045280057;                            !- Value Until Time 10

OS:Schedule:Day,
  {238a5a31-cc6c-45d7-9f32-6d9ff7c077e7}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Handle
  DataCenter_EQUIP_SCH,                   !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  {f391a947-12ea-47a2-80f5-82145150ff93}, !- Default Day Schedule Name
  {fa02c1ba-2539-4efa-b13c-4e0e0261de40}, !- Summer Design Day Schedule Name
  {fed75fcc-28a9-4ef1-8e2d-a085f01043ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f391a947-12ea-47a2-80f5-82145150ff93}, !- Handle
  Schedule Day 3,                         !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa02c1ba-2539-4efa-b13c-4e0e0261de40}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bea5ebec-b65a-42aa-a224-607e603cfd25}, !- Handle
  Schedule Rule 3,                        !- Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {659b43b8-bc57-4982-9965-4723fb010570}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {659b43b8-bc57-4982-9965-4723fb010570}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1a547f17-1af0-48c4-8d4b-13f88981af8e}, !- Handle
  Schedule Rule 4,                        !- Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {bbe32068-629f-48df-ba1b-39c886eb930e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bbe32068-629f-48df-ba1b-39c886eb930e}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {42b2cd76-216d-4d2d-8ac4-96cfea387b80}, !- Handle
  Schedule Rule 5,                        !- Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8592b46a-b67e-490f-b55b-08229731f588}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8592b46a-b67e-490f-b55b-08229731f588}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {30c6fe03-d817-43da-b608-2ef9930c9014}, !- Handle
  Schedule Rule 6,                        !- Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {56f38e69-19dd-4da5-acd7-3b1f45f8f6d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56f38e69-19dd-4da5-acd7-3b1f45f8f6d0}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e011c4a9-452b-40e2-8054-7af46065b2c2}, !- Handle
  Schedule Rule 7,                        !- Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {18bb86ea-5903-4bbd-a6d2-6f0dd35c9a43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18bb86ea-5903-4bbd-a6d2-6f0dd35c9a43}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {eb84de73-72bc-4911-b9d3-fb79a8ef99ec}, !- Handle
  Schedule Rule 8,                        !- Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {df74298f-b4c9-4a26-8554-9b2f11370140}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {df74298f-b4c9-4a26-8554-9b2f11370140}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0e65ce0f-1acb-4f52-9476-f26e0fc7b28d}, !- Handle
  Schedule Rule 9,                        !- Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c49b6f3c-e9a1-4039-ab8b-bdb7681b6327}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c49b6f3c-e9a1-4039-ab8b-bdb7681b6327}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f3eab90f-d0a2-4681-91a0-e8be4bbf1cd4}, !- Handle
  Schedule Rule 10,                       !- Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b0fbae3c-906a-426c-a8a4-b37546fc24f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0fbae3c-906a-426c-a8a4-b37546fc24f5}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d655d9be-7f1e-4f32-9db8-78c1c566230a}, !- Handle
  Schedule Rule 11,                       !- Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {336cb2d2-f356-4b8f-a0c6-5d0effcdcbff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {336cb2d2-f356-4b8f-a0c6-5d0effcdcbff}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {02db4ca6-61da-41cf-86e6-88860c79bc26}, !- Handle
  Schedule Rule 12,                       !- Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c5c7976b-faa4-4e62-b381-ec2f28e672ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5c7976b-faa4-4e62-b381-ec2f28e672ae}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ad81a97b-8c8e-4f12-a812-794bfdf3560c}, !- Handle
  Schedule Rule 13,                       !- Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14055918-21f2-45b3-b7b8-86536415fb44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {14055918-21f2-45b3-b7b8-86536415fb44}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {eb1a643d-fc09-4c28-a0a3-a9d12fa8f8c9}, !- Handle
  Schedule Rule 14,                       !- Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb56e1b5-784a-4af0-9183-20fd3dab8194}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb56e1b5-784a-4af0-9183-20fd3dab8194}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fed75fcc-28a9-4ef1-8e2d-a085f01043ba}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 11, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {940b8634-64b2-4f78-a586-3b93251a4b9f}, !- Handle
  Office OfficeLarge Data Center Thermostat, !- Name
  {417e369c-1db9-493f-a5d5-1911fc98aa96}, !- Heating Setpoint Temperature Schedule Name
  {d7b0f63e-f6cb-4de5-99b9-31b42cc96d92}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {417e369c-1db9-493f-a5d5-1911fc98aa96}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  {66dc4805-6402-4809-b4b5-970c14c9dbcb}, !- Default Day Schedule Name
  {115574a8-1fb2-45d2-879c-b1545448ac53}, !- Summer Design Day Schedule Name
  {3e1de760-0ccc-408b-81a7-0fad8f806311}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66dc4805-6402-4809-b4b5-970c14c9dbcb}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3e1de760-0ccc-408b-81a7-0fad8f806311}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {115574a8-1fb2-45d2-879c-b1545448ac53}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d7b0f63e-f6cb-4de5-99b9-31b42cc96d92}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  {9f1c0852-e120-432e-ba07-0b04476e4da2}, !- Default Day Schedule Name
  {4da0aa7c-8335-4e47-847f-6d339184d204}, !- Summer Design Day Schedule Name
  {e9cd398c-56e5-48bf-aa97-f4976cdef6fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f1c0852-e120-432e-ba07-0b04476e4da2}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e9cd398c-56e5-48bf-aa97-f4976cdef6fc}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4da0aa7c-8335-4e47-847f-6d339184d204}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Rendering:Color,
  {bca45f4d-4c10-41ba-9241-25647517e291}, !- Handle
  Office OfficeLarge Main Data Center 1,  !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {4938d20f-be78-4d93-b56a-cc3f8da54c80}, !- Handle
  Office OfficeLarge Main Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d9b19978-bd48-4c7c-bcdd-00f2840546d3}, !- Handle
  Office OfficeLarge Main Data Center Lights, !- Name
  {4938d20f-be78-4d93-b56a-cc3f8da54c80}, !- Lights Definition Name
  {53289c8a-1ecf-484d-b7b3-0bf2dee19d92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {51654f62-a6c7-4d77-a269-0c7df30d4619}, !- Handle
  {4938d20f-be78-4d93-b56a-cc3f8da54c80}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {07094e6f-0e10-4479-b2d3-097fac22dd9c}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4ad5b616-e4b9-4849-8348-10859f9a396f}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip, !- Name
  {07094e6f-0e10-4479-b2d3-097fac22dd9c}, !- Electric Equipment Definition Name
  {53289c8a-1ecf-484d-b7b3-0bf2dee19d92}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  DataCenterPlugLoads;                    !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b895de46-57ac-40f1-9330-d752f43964ba}, !- Handle
  Office OfficeLarge Main Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a515290b-fc97-423b-9d26-c7df37769e1b}, !- Handle
  Office OfficeLarge Main Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9cd96bf6-5ff7-4e3f-867e-d5fb8cdd60d7}, !- Lighting Schedule Name
  {bd2d8b79-7571-4d44-962b-5d37c8949765}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fe30046-a917-401d-8748-6d4055d78f13}, !- Handle
  Office OfficeLarge Main Data Center Thermostat, !- Name
  {417e369c-1db9-493f-a5d5-1911fc98aa96}, !- Heating Setpoint Temperature Schedule Name
  {d7b0f63e-f6cb-4de5-99b9-31b42cc96d92}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c0ac3cf2-6416-4fe8-bca6-331f03d6e5ea}, !- Handle
  Office WholeBuilding - Lg Office 1,     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {84bee665-502e-42d5-9615-97ca3a10d27e}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d200dac9-ba50-4e38-9f05-707ee5a20052}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {84bee665-502e-42d5-9615-97ca3a10d27e}, !- People Definition Name
  {ad5aff55-082e-4dd5-9549-b3db071aea3e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e075f850-b4b5-4562-b24b-f28923dc7239}, !- Work Efficiency Schedule Name
  {2d702bd1-4b00-4f29-b578-aae388d3313f}, !- Clothing Insulation Schedule Name
  {ad9e349a-c43e-4241-8d36-d06fff6f86ce}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2d702bd1-4b00-4f29-b578-aae388d3313f}, !- Handle
  Clothing Schedule,                      !- Name
  {7d8d63e6-915e-4480-a98c-82c0dfc869de}, !- Schedule Type Limits Name
  {d5493717-0d39-404c-b047-4aba571aac11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5493717-0d39-404c-b047-4aba571aac11}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {7d8d63e6-915e-4480-a98c-82c0dfc869de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19f8d911-d573-4816-97fe-2c4b160dabe8}, !- Handle
  Schedule Rule 15,                       !- Name
  {2d702bd1-4b00-4f29-b578-aae388d3313f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26d4d14b-7012-4f52-b8b3-aaca4ec256fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {26d4d14b-7012-4f52-b8b3-aaca4ec256fd}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {7d8d63e6-915e-4480-a98c-82c0dfc869de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7d8d63e6-915e-4480-a98c-82c0dfc869de}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ad9e349a-c43e-4241-8d36-d06fff6f86ce}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b712148b-3e8b-4a0b-8d7a-dfeeeaf4273d}, !- Schedule Type Limits Name
  {2acb55f8-4666-46d4-96ec-a1f7222ddf2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2acb55f8-4666-46d4-96ec-a1f7222ddf2e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b712148b-3e8b-4a0b-8d7a-dfeeeaf4273d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b712148b-3e8b-4a0b-8d7a-dfeeeaf4273d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {e075f850-b4b5-4562-b24b-f28923dc7239}, !- Handle
  Work Efficiency Schedule,               !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  {11cc2e6d-cab1-4c15-9f67-e425f6982eb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11cc2e6d-cab1-4c15-9f67-e425f6982eb4}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {cda8a6c0-6b81-4306-8a8a-b4748da45c61}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f91c1873-1244-4bc8-8939-b56c22a32b2c}, !- Handle
  Office WholeBuilding - Lg Office Lights, !- Name
  {cda8a6c0-6b81-4306-8a8a-b4748da45c61}, !- Lights Definition Name
  {ad5aff55-082e-4dd5-9549-b3db071aea3e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f4743b45-b6e1-401b-a5e2-665f75ca4b17}, !- Handle
  {cda8a6c0-6b81-4306-8a8a-b4748da45c61}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {01f85f36-c7dd-4328-bc6f-77cf5f5481b2}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07007467139934,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bf9a701a-1143-4e84-a3cc-77629ec866f1}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {01f85f36-c7dd-4328-bc6f-77cf5f5481b2}, !- Electric Equipment Definition Name
  {ad5aff55-082e-4dd5-9549-b3db071aea3e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3ac973da-ea95-467a-96f6-babc0669cd1c}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1048a8b5-c716-44ae-8d4e-7be29338602f}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1791c254-bdc7-44e4-b429-2020ce7c4338}, !- Number of People Schedule Name
  {a2268af9-d14b-4b42-94b3-722d1eb90402}, !- People Activity Level Schedule Name
  {9cd96bf6-5ff7-4e3f-867e-d5fb8cdd60d7}, !- Lighting Schedule Name
  {7cf17de8-f44f-494e-b618-25568e5130b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1791c254-bdc7-44e4-b429-2020ce7c4338}, !- Handle
  OfficeLarge BLDG_OCC_SCH,               !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  {581fd110-9d3d-42d3-b366-6e68ee289cbf}, !- Default Day Schedule Name
  {7cffce69-5451-4849-b317-e1e849b7bcf2}, !- Summer Design Day Schedule Name
  {480f814e-3c6c-4439-90bb-a1cbd0fcf69d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {581fd110-9d3d-42d3-b366-6e68ee289cbf}, !- Handle
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2fca7b80-8c15-4407-9b1b-24f17cc561b7}, !- Handle
  Schedule Rule 16,                       !- Name
  {1791c254-bdc7-44e4-b429-2020ce7c4338}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {640160d5-bd98-4fd6-aace-f9d3388d5923}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {640160d5-bd98-4fd6-aace-f9d3388d5923}, !- Handle
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {7cffce69-5451-4849-b317-e1e849b7bcf2}, !- Handle
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {b9428312-04d5-4309-b0e5-223b5ebc65c5}, !- Handle
  Schedule Rule 17,                       !- Name
  {1791c254-bdc7-44e4-b429-2020ce7c4338}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {686f6040-6b61-4139-b720-153caaa3188b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {686f6040-6b61-4139-b720-153caaa3188b}, !- Handle
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {480f814e-3c6c-4439-90bb-a1cbd0fcf69d}, !- Handle
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2268af9-d14b-4b42-94b3-722d1eb90402}, !- Handle
  OfficeLarge ACTIVITY_SCH,               !- Name
  {71febc23-d030-44a1-9539-e1825ff9a8e8}, !- Schedule Type Limits Name
  {0975a79d-b8cf-4dda-95ca-231408e7fd39}, !- Default Day Schedule Name
  {a719fc2b-9ffd-4429-aa50-e8db530c5daa}, !- Summer Design Day Schedule Name
  {6d10c9db-11b1-4acd-a4df-9c079ef854ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0975a79d-b8cf-4dda-95ca-231408e7fd39}, !- Handle
  OfficeLarge ACTIVITY_SCH Default,       !- Name
  {71febc23-d030-44a1-9539-e1825ff9a8e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6d10c9db-11b1-4acd-a4df-9c079ef854ec}, !- Handle
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- Name
  {71febc23-d030-44a1-9539-e1825ff9a8e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a719fc2b-9ffd-4429-aa50-e8db530c5daa}, !- Handle
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- Name
  {71febc23-d030-44a1-9539-e1825ff9a8e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {71febc23-d030-44a1-9539-e1825ff9a8e8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {7cf17de8-f44f-494e-b618-25568e5130b6}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  {17ec58f3-6718-4e5b-85ad-5b1c97ef48a7}, !- Default Day Schedule Name
  {f1197935-b20f-4054-9388-bd2420f0c68c}, !- Summer Design Day Schedule Name
  {0db2170c-68e0-4d02-8363-977c4ebf86c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17ec58f3-6718-4e5b-85ad-5b1c97ef48a7}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {630f7ddf-7aa6-46c4-ba7e-3492a30e470a}, !- Handle
  Schedule Rule 18,                       !- Name
  {7cf17de8-f44f-494e-b618-25568e5130b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fccc9cd3-72bd-42d7-9bf6-0590052228e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fccc9cd3-72bd-42d7-9bf6-0590052228e8}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {f1197935-b20f-4054-9388-bd2420f0c68c}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98327332-2a95-44a8-91b7-86ec4ab27d4a}, !- Handle
  Schedule Rule 19,                       !- Name
  {7cf17de8-f44f-494e-b618-25568e5130b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ee40d4a-3736-41f9-ab6d-6a0abd622500}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ee40d4a-3736-41f9-ab6d-6a0abd622500}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {0db2170c-68e0-4d02-8363-977c4ebf86c9}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  {86f0af73-7edb-4002-9db7-d469af93579d}, !- Default Day Schedule Name
  {6801b4b3-cec2-49e4-b4c0-8cce243783e9}, !- Summer Design Day Schedule Name
  {20f26087-a1ea-4880-8fdb-109b809b607a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86f0af73-7edb-4002-9db7-d469af93579d}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6801b4b3-cec2-49e4-b4c0-8cce243783e9}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a1b5aa1-fd35-426b-a986-f19fac5c7de4}, !- Handle
  Schedule Rule 20,                       !- Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {accb0111-71e9-4de0-b20e-cd0e6de4a111}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {accb0111-71e9-4de0-b20e-cd0e6de4a111}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {20f26087-a1ea-4880-8fdb-109b809b607a}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55cd67f9-f772-441b-bec4-b4cca338ec29}, !- Handle
  Schedule Rule 21,                       !- Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2bab08ba-841b-466c-8f1c-0b8d4dfe0256}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bab08ba-841b-466c-8f1c-0b8d4dfe0256}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {b2725490-1049-4d50-bccb-1fc382cbc3df}, !- Handle
  Office WholeBuilding - Lg Office Thermostat, !- Name
  {04d13885-37dc-4b49-ace4-bf5f34bb194a}, !- Heating Setpoint Temperature Schedule Name
  {092e3655-9a64-437a-afc0-416f16c07f33}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {04d13885-37dc-4b49-ace4-bf5f34bb194a}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  {095517f0-b216-4630-b9d6-6a1078d3d9b4}, !- Default Day Schedule Name
  {99fdb7f4-7b90-43a1-b417-02f035ef2167}, !- Summer Design Day Schedule Name
  {721f5de5-7884-48d4-b4e4-bd2562edebae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {095517f0-b216-4630-b9d6-6a1078d3d9b4}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {99fdb7f4-7b90-43a1-b417-02f035ef2167}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e4a64dc3-5ca0-46d1-8f34-e8957fdc6828}, !- Handle
  Schedule Rule 22,                       !- Name
  {04d13885-37dc-4b49-ace4-bf5f34bb194a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {942097d6-ad87-4af8-b54d-50798427fe4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {942097d6-ad87-4af8-b54d-50798427fe4c}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {b88e6f07-53d2-48eb-b93b-b786f1d60a5f}, !- Handle
  Schedule Rule 23,                       !- Name
  {04d13885-37dc-4b49-ace4-bf5f34bb194a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9a5407a-a942-413d-bde5-6b61ea23d234}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9a5407a-a942-413d-bde5-6b61ea23d234}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {721f5de5-7884-48d4-b4e4-bd2562edebae}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {092e3655-9a64-437a-afc0-416f16c07f33}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  {97ef7c94-27b3-4c4f-9262-d7321acbfd0f}, !- Default Day Schedule Name
  {5a73bda0-326c-4f4a-9b1d-e5a2ba288725}, !- Summer Design Day Schedule Name
  {82be2915-505b-4063-b6e9-ac1a5fd041cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97ef7c94-27b3-4c4f-9262-d7321acbfd0f}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {82be2915-505b-4063-b6e9-ac1a5fd041cc}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {2829be1c-62f0-4112-9332-b4d310077a85}, !- Handle
  Schedule Rule 24,                       !- Name
  {092e3655-9a64-437a-afc0-416f16c07f33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63705350-fdfb-4ec4-ba32-ca43f37530bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63705350-fdfb-4ec4-ba32-ca43f37530bb}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5a73bda0-326c-4f4a-9b1d-e5a2ba288725}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {ee72b7fe-bc8d-44f3-be2d-eaf4e48d481f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Rendering:Color,
  {87384ae4-fdfb-4496-aa00-8b5589e30e3f}, !- Handle
  Office WholeBuilding - Lg Office-basement 1, !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {65588336-5eb4-445b-b0be-44527a4b094f}, !- Handle
  Office WholeBuilding - Lg Office-basement People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {26020232-00ea-47be-be8d-c00301183e55}, !- Handle
  Office WholeBuilding - Lg Office-basement People, !- Name
  {65588336-5eb4-445b-b0be-44527a4b094f}, !- People Definition Name
  {07418166-a646-4052-bcc9-cab843118e2d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e075f850-b4b5-4562-b24b-f28923dc7239}, !- Work Efficiency Schedule Name
  {2d702bd1-4b00-4f29-b578-aae388d3313f}, !- Clothing Insulation Schedule Name
  {ad9e349a-c43e-4241-8d36-d06fff6f86ce}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5004016b-5bbe-4adc-b39b-ca4f0ca65bcb}, !- Handle
  Office WholeBuilding - Lg Office-basement Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3d10ba62-486a-4428-8198-56ef28ec3905}, !- Handle
  Office WholeBuilding - Lg Office-basement Lights, !- Name
  {5004016b-5bbe-4adc-b39b-ca4f0ca65bcb}, !- Lights Definition Name
  {07418166-a646-4052-bcc9-cab843118e2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9348f232-81ba-4994-a9bc-04043d3ad973}, !- Handle
  {5004016b-5bbe-4adc-b39b-ca4f0ca65bcb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {cfe1c7a2-df1b-4361-9656-6450a97d2901}, !- Handle
  Office WholeBuilding - Lg Office-basement Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {64998eed-8adf-4bd1-bf5b-5012077847b7}, !- Handle
  Office WholeBuilding - Lg Office-basement Elec Equip, !- Name
  {cfe1c7a2-df1b-4361-9656-6450a97d2901}, !- Electric Equipment Definition Name
  {07418166-a646-4052-bcc9-cab843118e2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3de21aaf-1d93-41ed-8130-02766ea14431}, !- Handle
  Office WholeBuilding - Lg Office-basement Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {99d52b89-93dd-4b67-abfa-1cd810b0ae30}, !- Handle
  Office WholeBuilding - Lg Office-basement Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1791c254-bdc7-44e4-b429-2020ce7c4338}, !- Number of People Schedule Name
  {a2268af9-d14b-4b42-94b3-722d1eb90402}, !- People Activity Level Schedule Name
  {9cd96bf6-5ff7-4e3f-867e-d5fb8cdd60d7}, !- Lighting Schedule Name
  {22136b34-c3ec-419a-8d68-3e75b3d424ab}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {22136b34-c3ec-419a-8d68-3e75b3d424ab}, !- Handle
  Always On,                              !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  {4f51fb92-cbce-4c4a-8efb-ee248b76bacb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f51fb92-cbce-4c4a-8efb-ee248b76bacb}, !- Handle
  Always On Default,                      !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6f0ae536-9d87-4065-9d41-7737ebcaa3a2}, !- Handle
  Office WholeBuilding - Lg Office-basement Thermostat, !- Name
  {04d13885-37dc-4b49-ace4-bf5f34bb194a}, !- Heating Setpoint Temperature Schedule Name
  {092e3655-9a64-437a-afc0-416f16c07f33}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dbac1cf6-abfa-41a4-972d-5ca63dda817c}, !- Handle
  Office WholeBuilding - Lg Office-others 1, !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {7ef4f9cf-77e6-4839-9552-caefa70e1dc6}, !- Handle
  Office WholeBuilding - Lg Office-others People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6491baec-b348-4773-961b-33c298b2db1f}, !- Handle
  Office WholeBuilding - Lg Office-others People, !- Name
  {7ef4f9cf-77e6-4839-9552-caefa70e1dc6}, !- People Definition Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e075f850-b4b5-4562-b24b-f28923dc7239}, !- Work Efficiency Schedule Name
  {2d702bd1-4b00-4f29-b578-aae388d3313f}, !- Clothing Insulation Schedule Name
  {ad9e349a-c43e-4241-8d36-d06fff6f86ce}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8d6784d9-f32e-4a60-a495-6535ac68330a}, !- Handle
  Office WholeBuilding - Lg Office-others Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {542521ea-9e53-4add-9060-5442eabe3785}, !- Handle
  Office WholeBuilding - Lg Office-others Lights, !- Name
  {8d6784d9-f32e-4a60-a495-6535ac68330a}, !- Lights Definition Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {37dabbc2-31ba-4528-8e1a-e649d1be65d6}, !- Handle
  {8d6784d9-f32e-4a60-a495-6535ac68330a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {aefa8cec-b214-40d4-9e3d-8418fddfd9d8}, !- Handle
  Office WholeBuilding - Lg Office-others Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {13b4e2bf-a959-4e4c-ad38-fb6889b6f4aa}, !- Handle
  Office WholeBuilding - Lg Office-others Elec Equip, !- Name
  {aefa8cec-b214-40d4-9e3d-8418fddfd9d8}, !- Electric Equipment Definition Name
  {a6e759d9-5e19-464b-b1f2-0b18c7154e04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {44c417d0-b455-4f7c-986e-8526b61f3301}, !- Handle
  Office WholeBuilding - Lg Office-others Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c6e11075-5365-405b-be00-f93a3d51e2fd}, !- Handle
  Office WholeBuilding - Lg Office-others Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1791c254-bdc7-44e4-b429-2020ce7c4338}, !- Number of People Schedule Name
  {a2268af9-d14b-4b42-94b3-722d1eb90402}, !- People Activity Level Schedule Name
  {9cd96bf6-5ff7-4e3f-867e-d5fb8cdd60d7}, !- Lighting Schedule Name
  {065b0e14-772c-4a74-b2ff-0facb6bd9aa4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {065b0e14-772c-4a74-b2ff-0facb6bd9aa4}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_2013,        !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  {654deda9-823b-4db9-89db-cf8ea1480d10}, !- Default Day Schedule Name
  {9e561b0e-1ebe-45ab-ae9d-5e20d9bfbf7e}, !- Summer Design Day Schedule Name
  {6a5f4de9-b802-4034-9b00-ddd6b1348050}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {654deda9-823b-4db9-89db-cf8ea1480d10}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_2013 Default, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2210823264,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2847429789,                           !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2210823264;                           !- Value Until Time 3

OS:Schedule:Rule,
  {8d973782-c5d1-4455-bdbf-1ce45f0aa17c}, !- Handle
  Schedule Rule 25,                       !- Name
  {065b0e14-772c-4a74-b2ff-0facb6bd9aa4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc7166ab-0dd6-420b-8baa-966a0cd77af9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc7166ab-0dd6-420b-8baa-966a0cd77af9}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2210823264,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3796573052,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4745716315,                           !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.33220014205,                          !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2847429789,                           !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2210823264;                           !- Value Until Time 6

OS:Schedule:Day,
  {9e561b0e-1ebe-45ab-ae9d-5e20d9bfbf7e}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {adf0f6cd-f9a7-47f0-858c-56deb57a7322}, !- Handle
  Schedule Rule 26,                       !- Name
  {065b0e14-772c-4a74-b2ff-0facb6bd9aa4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec78c1d2-1de8-40a5-a4a0-2e75e9fbea51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec78c1d2-1de8-40a5-a4a0-2e75e9fbea51}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2947764352,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3796573052,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8542289367,                           !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7593146104,                           !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8542289367,                           !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4745716315,                           !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3796573052;                           !- Value Until Time 7

OS:Schedule:Day,
  {6a5f4de9-b802-4034-9b00-ddd6b1348050}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {ef887586-d524-469e-b032-98f02d1b0907}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {85531909-c0cf-4d1c-a2ca-63f678a38448}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat, !- Name
  {04d13885-37dc-4b49-ace4-bf5f34bb194a}, !- Heating Setpoint Temperature Schedule Name
  {092e3655-9a64-437a-afc0-416f16c07f33}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {f8a7ea3e-f098-445a-bc06-2a67a34b19a7}, !- Handle
  Plenum Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5360e506-837d-4df1-a037-33c71e2c6ba9}, !- Handle
  Plenum Thermostat;                      !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {278ec3c6-9baa-45c3-bd40-c091c9112962}, !- Handle
  GroundFloor_Plenum Infiltration,        !- Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77a17a53-8e56-4f0a-980b-7c5e74954978}, !- Handle
  MidFloor_Plenum Infiltration,           !- Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ca315eb-61d4-40b7-ad27-b6bea40e0fe7}, !- Handle
  Perimeter_bot_ZN_1 Infiltration,        !- Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {145bdb18-56fc-4844-807a-f4afdbf385df}, !- Handle
  Perimeter_bot_ZN_2 Infiltration,        !- Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8c55bd7-5714-4de5-97a2-7a774b36f329}, !- Handle
  Perimeter_bot_ZN_3 Infiltration,        !- Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {635b6640-e6ad-43d5-bab2-efbb6ee64940}, !- Handle
  Perimeter_bot_ZN_4 Infiltration,        !- Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49e15121-b6b5-41d6-a1ad-cafcaf0ba5ca}, !- Handle
  Perimeter_mid_ZN_1 Infiltration,        !- Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec10cba9-4276-4bbd-a916-c888910c9778}, !- Handle
  Perimeter_mid_ZN_2 Infiltration,        !- Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {786da390-8de8-4e17-ac3d-f68dd76f0999}, !- Handle
  Perimeter_mid_ZN_3 Infiltration,        !- Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d2fdccc-86ce-429e-803c-4ba97eaafea0}, !- Handle
  Perimeter_mid_ZN_4 Infiltration,        !- Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {712a20e5-30f2-4967-a6f8-4ad2fbcf6d70}, !- Handle
  Perimeter_top_ZN_1 Infiltration,        !- Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6beb1b38-e952-47d9-b902-f1a7db0ab8ea}, !- Handle
  Perimeter_top_ZN_2 Infiltration,        !- Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ffabe35-904c-4201-bcd1-5783838a8a59}, !- Handle
  Perimeter_top_ZN_3 Infiltration,        !- Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38f96316-e642-4c23-bb00-90780771986c}, !- Handle
  Perimeter_top_ZN_4 Infiltration,        !- Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9f0792e-6b2d-4ff6-84fe-b8156d82e93e}, !- Handle
  TopFloor_Plenum Infiltration,           !- Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space or SpaceType Name
  {dc1ccf7c-ef76-4596-8403-222d12b46436}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.38381366e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {672ca757-cba3-4be5-ad93-361654ec3c65}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {3348f3da-c596-4272-8ebf-48a7b3e1f57a}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {584e632c-5570-4e39-826f-5b90e16b7ed4}, !- Handle
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ee99362-625a-4d1d-a24a-17e1c8c6ef5e}, !- Zone Air Inlet Port List
  {ad2dd0bb-ae7c-484c-b52b-7abb08bc9727}, !- Zone Air Exhaust Port List
  {db7020e3-27a9-4e96-83ef-29e6abcf2be2}, !- Zone Air Node Name
  {2725dba1-7271-4f54-a320-87b90f0b2204}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {382109c1-dfe7-4fa0-b1d0-293018a21ef4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24310a2b-7cc2-4d48-97b9-ac6895a5c363}, !- Handle
  Basement ZN Zone Air Node,              !- Name
  {db7020e3-27a9-4e96-83ef-29e6abcf2be2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db7020e3-27a9-4e96-83ef-29e6abcf2be2}, !- Handle
  {584e632c-5570-4e39-826f-5b90e16b7ed4}, !- Source Object
  11,                                     !- Outlet Port
  {24310a2b-7cc2-4d48-97b9-ac6895a5c363}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ee99362-625a-4d1d-a24a-17e1c8c6ef5e}, !- Handle
  {584e632c-5570-4e39-826f-5b90e16b7ed4}, !- HVAC Component
  {11f26ffd-5815-4124-bf44-d28e87b81cba}; !- Port 1

OS:PortList,
  {ad2dd0bb-ae7c-484c-b52b-7abb08bc9727}, !- Handle
  {584e632c-5570-4e39-826f-5b90e16b7ed4}; !- HVAC Component

OS:PortList,
  {2725dba1-7271-4f54-a320-87b90f0b2204}, !- Handle
  {584e632c-5570-4e39-826f-5b90e16b7ed4}, !- HVAC Component
  {0ec9f721-754d-43ed-b2a4-36b102790ef0}; !- Port 1

OS:Sizing:Zone,
  {b4be5cfa-2ad5-4e75-b19c-639acde4eec3}, !- Handle
  {584e632c-5570-4e39-826f-5b90e16b7ed4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {19a57799-bc99-44ed-8a73-912fd4f5c574}, !- Handle
  Basement ZN Zone HVAC Equipment List,   !- Name
  {584e632c-5570-4e39-826f-5b90e16b7ed4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1eec501-499a-4b65-9600-8c7c30d423e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {382109c1-dfe7-4fa0-b1d0-293018a21ef4}, !- Handle
  Office WholeBuilding - Lg Office-basement Thermostat 1, !- Name
  {04d13885-37dc-4b49-ace4-bf5f34bb194a}, !- Heating Setpoint Temperature Schedule Name
  {092e3655-9a64-437a-afc0-416f16c07f33}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f4efafd-4151-491c-abd5-7cbefd5e70ad}, !- Handle
  Core_bottom ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ae45683-0dbe-4428-91a7-307a1a19019d}, !- Zone Air Inlet Port List
  {c27ec11e-ed3f-4475-9440-3ca7f15ea17e}, !- Zone Air Exhaust Port List
  {bfcca12d-5c45-4d6b-b185-37298fcc38b0}, !- Zone Air Node Name
  {e26bbe0e-e9f8-467a-8993-eca82beff726}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38c52f23-a799-4135-afb6-ce2497d0c158}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f456ac3-48c8-4418-a226-66abd2fb5c4c}, !- Handle
  Core_bottom ZN Zone Air Node,           !- Name
  {bfcca12d-5c45-4d6b-b185-37298fcc38b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfcca12d-5c45-4d6b-b185-37298fcc38b0}, !- Handle
  {9f4efafd-4151-491c-abd5-7cbefd5e70ad}, !- Source Object
  11,                                     !- Outlet Port
  {0f456ac3-48c8-4418-a226-66abd2fb5c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ae45683-0dbe-4428-91a7-307a1a19019d}, !- Handle
  {9f4efafd-4151-491c-abd5-7cbefd5e70ad}, !- HVAC Component
  {1389648e-653a-464a-9973-81b461f9468c}; !- Port 1

OS:PortList,
  {c27ec11e-ed3f-4475-9440-3ca7f15ea17e}, !- Handle
  {9f4efafd-4151-491c-abd5-7cbefd5e70ad}; !- HVAC Component

OS:PortList,
  {e26bbe0e-e9f8-467a-8993-eca82beff726}, !- Handle
  {9f4efafd-4151-491c-abd5-7cbefd5e70ad}, !- HVAC Component
  {a2c5d164-6302-4232-81ae-85e1eba3d893}; !- Port 1

OS:Sizing:Zone,
  {d6ce164d-022a-4cbd-838f-16b6e11bf248}, !- Handle
  {9f4efafd-4151-491c-abd5-7cbefd5e70ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ab90c3a7-cc5a-4701-884b-82f952d57aba}, !- Handle
  Core_bottom ZN Zone HVAC Equipment List, !- Name
  {9f4efafd-4151-491c-abd5-7cbefd5e70ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dddbb45b-ed94-4efa-8753-d84fd54fc626}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {38c52f23-a799-4135-afb6-ce2497d0c158}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 1, !- Name
  {04d13885-37dc-4b49-ace4-bf5f34bb194a}, !- Heating Setpoint Temperature Schedule Name
  {092e3655-9a64-437a-afc0-416f16c07f33}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8cd2b59f-f31d-4cea-9f40-c76bdd313bf4}, !- Handle
  Core_mid ZN,                            !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59f4c854-f05f-4208-8282-369d4229351c}, !- Zone Air Inlet Port List
  {b33a4f9e-c7c8-4ea1-9a92-6e71d4b271d5}, !- Zone Air Exhaust Port List
  {8db35de8-2ed9-4f35-950a-59dbbf8c40b2}, !- Zone Air Node Name
  {3622b242-c373-4410-9999-11549b9fdc2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8749696-b7c3-4735-9433-e1efd089db86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4178f3b9-661b-4bbc-828c-c4a1f1a14726}, !- Handle
  Core_mid ZN Zone Air Node,              !- Name
  {8db35de8-2ed9-4f35-950a-59dbbf8c40b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8db35de8-2ed9-4f35-950a-59dbbf8c40b2}, !- Handle
  {8cd2b59f-f31d-4cea-9f40-c76bdd313bf4}, !- Source Object
  11,                                     !- Outlet Port
  {4178f3b9-661b-4bbc-828c-c4a1f1a14726}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59f4c854-f05f-4208-8282-369d4229351c}, !- Handle
  {8cd2b59f-f31d-4cea-9f40-c76bdd313bf4}, !- HVAC Component
  {0105a75c-c7ec-442b-8db9-87c2e97c1314}; !- Port 1

OS:PortList,
  {b33a4f9e-c7c8-4ea1-9a92-6e71d4b271d5}, !- Handle
  {8cd2b59f-f31d-4cea-9f40-c76bdd313bf4}; !- HVAC Component

OS:PortList,
  {3622b242-c373-4410-9999-11549b9fdc2d}, !- Handle
  {8cd2b59f-f31d-4cea-9f40-c76bdd313bf4}, !- HVAC Component
  {a0c7232a-dc5e-4e5e-90c7-41da56901fa0}; !- Port 1

OS:Sizing:Zone,
  {0dbdf7c7-b0b9-42cd-b78a-a2d59fbd4789}, !- Handle
  {8cd2b59f-f31d-4cea-9f40-c76bdd313bf4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2d5a0667-7e6d-4f33-baf8-82a0b532c5a0}, !- Handle
  Core_mid ZN Zone HVAC Equipment List,   !- Name
  {8cd2b59f-f31d-4cea-9f40-c76bdd313bf4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {003b3797-9a83-44c6-9250-d4ac3afa836a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a8749696-b7c3-4735-9433-e1efd089db86}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 2, !- Name
  {04d13885-37dc-4b49-ace4-bf5f34bb194a}, !- Heating Setpoint Temperature Schedule Name
  {092e3655-9a64-437a-afc0-416f16c07f33}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bbcfdbdd-cdb8-43a7-9eb1-f8b9ebe6fdef}, !- Handle
  Core_top ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4563e0ea-3ef8-4b91-b47b-af8a878e8ae0}, !- Zone Air Inlet Port List
  {72432a19-f682-487a-b889-0a9ff7a69878}, !- Zone Air Exhaust Port List
  {35449036-7f96-4b76-889c-dea14da3038d}, !- Zone Air Node Name
  {c7db7a85-104e-459d-911f-e6347402df7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec000779-ac8c-4ab8-8988-e634aba72c86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d6812c0-0827-480a-8f9d-24c9c6286a41}, !- Handle
  Core_top ZN Zone Air Node,              !- Name
  {35449036-7f96-4b76-889c-dea14da3038d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35449036-7f96-4b76-889c-dea14da3038d}, !- Handle
  {bbcfdbdd-cdb8-43a7-9eb1-f8b9ebe6fdef}, !- Source Object
  11,                                     !- Outlet Port
  {7d6812c0-0827-480a-8f9d-24c9c6286a41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4563e0ea-3ef8-4b91-b47b-af8a878e8ae0}, !- Handle
  {bbcfdbdd-cdb8-43a7-9eb1-f8b9ebe6fdef}, !- HVAC Component
  {8dcd22d0-4c9e-4506-8cd2-cb6ca0550c53}; !- Port 1

OS:PortList,
  {72432a19-f682-487a-b889-0a9ff7a69878}, !- Handle
  {bbcfdbdd-cdb8-43a7-9eb1-f8b9ebe6fdef}; !- HVAC Component

OS:PortList,
  {c7db7a85-104e-459d-911f-e6347402df7c}, !- Handle
  {bbcfdbdd-cdb8-43a7-9eb1-f8b9ebe6fdef}, !- HVAC Component
  {913f5cb4-6810-405c-a248-4a4bdef066fe}; !- Port 1

OS:Sizing:Zone,
  {db75e7a9-640d-492d-830b-982714864dbd}, !- Handle
  {bbcfdbdd-cdb8-43a7-9eb1-f8b9ebe6fdef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {55ced9c7-1449-4f40-97e8-1bbb24350d19}, !- Handle
  Core_top ZN Zone HVAC Equipment List,   !- Name
  {bbcfdbdd-cdb8-43a7-9eb1-f8b9ebe6fdef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5dd2d4a3-b1d8-436d-8b36-177b6dd74df5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ec000779-ac8c-4ab8-8988-e634aba72c86}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 3, !- Name
  {04d13885-37dc-4b49-ace4-bf5f34bb194a}, !- Heating Setpoint Temperature Schedule Name
  {092e3655-9a64-437a-afc0-416f16c07f33}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8f869bc-e06a-4070-919a-7d1d23956cdf}, !- Handle
  DataCenter_basement_ZN_6 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb7ecd30-b0d9-402e-9326-ee15c71c1e87}, !- Zone Air Inlet Port List
  {82b68ec6-7387-491e-953c-f657d79f4571}, !- Zone Air Exhaust Port List
  {586d94d0-eb70-4cfd-8525-e2fb3fa9167a}, !- Zone Air Node Name
  {424b3f86-dfee-4c12-bbec-cec6555018a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76599082-473a-4dd4-b3a3-df5a92f85cca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90d4ba53-20b3-45e2-ba7a-c9ede700483f}, !- Handle
  DataCenter_basement_ZN_6 ZN Zone Air Node, !- Name
  {586d94d0-eb70-4cfd-8525-e2fb3fa9167a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {586d94d0-eb70-4cfd-8525-e2fb3fa9167a}, !- Handle
  {b8f869bc-e06a-4070-919a-7d1d23956cdf}, !- Source Object
  11,                                     !- Outlet Port
  {90d4ba53-20b3-45e2-ba7a-c9ede700483f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb7ecd30-b0d9-402e-9326-ee15c71c1e87}, !- Handle
  {b8f869bc-e06a-4070-919a-7d1d23956cdf}, !- HVAC Component
  {02bbd1b7-121d-44be-b506-6732b0790472}; !- Port 1

OS:PortList,
  {82b68ec6-7387-491e-953c-f657d79f4571}, !- Handle
  {b8f869bc-e06a-4070-919a-7d1d23956cdf}; !- HVAC Component

OS:PortList,
  {424b3f86-dfee-4c12-bbec-cec6555018a9}, !- Handle
  {b8f869bc-e06a-4070-919a-7d1d23956cdf}, !- HVAC Component
  {341c24b1-3776-4b06-989d-f9c078dd5cf1}; !- Port 1

OS:Sizing:Zone,
  {e3838021-c12c-495d-a5f0-6afafd6f810b}, !- Handle
  {b8f869bc-e06a-4070-919a-7d1d23956cdf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e99b101-9cc8-423f-92d3-7f051d62c92d}, !- Handle
  DataCenter_basement_ZN_6 ZN Zone HVAC Equipment List, !- Name
  {b8f869bc-e06a-4070-919a-7d1d23956cdf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f14919a2-0775-4cd9-9772-6af3c010f859}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {76599082-473a-4dd4-b3a3-df5a92f85cca}, !- Handle
  Office OfficeLarge Main Data Center Thermostat 1, !- Name
  {417e369c-1db9-493f-a5d5-1911fc98aa96}, !- Heating Setpoint Temperature Schedule Name
  {d7b0f63e-f6cb-4de5-99b9-31b42cc96d92}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d14d9e8e-da8d-4868-884b-a7f8b65e2d93}, !- Handle
  DataCenter_bot_ZN_6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {620fc9bf-a145-469f-893a-087144b98acb}, !- Zone Air Inlet Port List
  {0fbcb05c-8593-4443-886c-6fb8d9565c18}, !- Zone Air Exhaust Port List
  {751043b3-1d7e-4924-82a2-15dee4e0ea97}, !- Zone Air Node Name
  {fc293431-116a-4b1b-9ea1-ceb271e67630}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74845699-2001-4fef-8977-88fbb39f9a3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55a89e4f-ff61-48a7-bf76-714bca419a17}, !- Handle
  DataCenter_bot_ZN_6 ZN Zone Air Node,   !- Name
  {751043b3-1d7e-4924-82a2-15dee4e0ea97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {751043b3-1d7e-4924-82a2-15dee4e0ea97}, !- Handle
  {d14d9e8e-da8d-4868-884b-a7f8b65e2d93}, !- Source Object
  11,                                     !- Outlet Port
  {55a89e4f-ff61-48a7-bf76-714bca419a17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {620fc9bf-a145-469f-893a-087144b98acb}, !- Handle
  {d14d9e8e-da8d-4868-884b-a7f8b65e2d93}, !- HVAC Component
  {658402ff-a42b-4c74-a16d-53848648d1b8}; !- Port 1

OS:PortList,
  {0fbcb05c-8593-4443-886c-6fb8d9565c18}, !- Handle
  {d14d9e8e-da8d-4868-884b-a7f8b65e2d93}; !- HVAC Component

OS:PortList,
  {fc293431-116a-4b1b-9ea1-ceb271e67630}, !- Handle
  {d14d9e8e-da8d-4868-884b-a7f8b65e2d93}, !- HVAC Component
  {280c5597-c303-4592-893f-c5000bee4b70}; !- Port 1

OS:Sizing:Zone,
  {75e83d28-4aeb-4d41-bd9f-38dfa907b585}, !- Handle
  {d14d9e8e-da8d-4868-884b-a7f8b65e2d93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa88dd7d-4ab0-476b-ab93-d08aff046922}, !- Handle
  DataCenter_bot_ZN_6 ZN Zone HVAC Equipment List, !- Name
  {d14d9e8e-da8d-4868-884b-a7f8b65e2d93}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92b15895-efb7-49df-98ed-a75bddf2baf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {74845699-2001-4fef-8977-88fbb39f9a3a}, !- Handle
  Office OfficeLarge Data Center Thermostat 1, !- Name
  {417e369c-1db9-493f-a5d5-1911fc98aa96}, !- Heating Setpoint Temperature Schedule Name
  {d7b0f63e-f6cb-4de5-99b9-31b42cc96d92}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cbaebae7-9b71-4c75-9a30-c0f6a24ce0b2}, !- Handle
  DataCenter_mid_ZN_6 ZN,                 !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {499aa938-7af6-4bde-8c0d-2c864b76e195}, !- Zone Air Inlet Port List
  {79469f32-7601-4f14-8329-3e86d27c4c1d}, !- Zone Air Exhaust Port List
  {ca77af31-e6e9-49d6-8e80-118a97a71c11}, !- Zone Air Node Name
  {1b9888d2-c7e1-46d7-a74e-c341090077fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {134c9d65-9271-463c-a56e-f7a997991859}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49dde36f-5930-41ce-a981-b79c266d94ef}, !- Handle
  DataCenter_mid_ZN_6 ZN Zone Air Node,   !- Name
  {ca77af31-e6e9-49d6-8e80-118a97a71c11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca77af31-e6e9-49d6-8e80-118a97a71c11}, !- Handle
  {cbaebae7-9b71-4c75-9a30-c0f6a24ce0b2}, !- Source Object
  11,                                     !- Outlet Port
  {49dde36f-5930-41ce-a981-b79c266d94ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {499aa938-7af6-4bde-8c0d-2c864b76e195}, !- Handle
  {cbaebae7-9b71-4c75-9a30-c0f6a24ce0b2}, !- HVAC Component
  {102b0c7c-b47b-4aad-ac6a-e3f6826a5983}; !- Port 1

OS:PortList,
  {79469f32-7601-4f14-8329-3e86d27c4c1d}, !- Handle
  {cbaebae7-9b71-4c75-9a30-c0f6a24ce0b2}; !- HVAC Component

OS:PortList,
  {1b9888d2-c7e1-46d7-a74e-c341090077fd}, !- Handle
  {cbaebae7-9b71-4c75-9a30-c0f6a24ce0b2}, !- HVAC Component
  {dfedaa50-baff-4ffa-ba1b-e878178e5a8d}; !- Port 1

OS:Sizing:Zone,
  {b5d9a785-be01-4487-9d6d-c0721781c179}, !- Handle
  {cbaebae7-9b71-4c75-9a30-c0f6a24ce0b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a3bb0b5d-1904-4dbd-a19e-a98b0a2bcf67}, !- Handle
  DataCenter_mid_ZN_6 ZN Zone HVAC Equipment List, !- Name
  {cbaebae7-9b71-4c75-9a30-c0f6a24ce0b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d22f4be2-c40a-4fba-b72c-0e67d06d87d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {134c9d65-9271-463c-a56e-f7a997991859}, !- Handle
  Office OfficeLarge Data Center Thermostat 2, !- Name
  {417e369c-1db9-493f-a5d5-1911fc98aa96}, !- Heating Setpoint Temperature Schedule Name
  {d7b0f63e-f6cb-4de5-99b9-31b42cc96d92}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15ca99b9-5423-48a1-8618-9fd2dc1c1561}, !- Handle
  DataCenter_top_ZN_6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98617ac6-a6f4-41b8-b9bf-403d46d989a4}, !- Zone Air Inlet Port List
  {16f96b59-1049-464a-822a-a565e40bc9a3}, !- Zone Air Exhaust Port List
  {a7d6edd9-d761-4315-ac6c-27b1158c7482}, !- Zone Air Node Name
  {615dc80f-106c-4261-b53c-891c22a2351f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4dc7834-e9ef-4fa4-9546-5d9299c00011}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c74babf4-8008-440c-b50a-ddf405f36b9b}, !- Handle
  DataCenter_top_ZN_6 ZN Zone Air Node,   !- Name
  {a7d6edd9-d761-4315-ac6c-27b1158c7482}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7d6edd9-d761-4315-ac6c-27b1158c7482}, !- Handle
  {15ca99b9-5423-48a1-8618-9fd2dc1c1561}, !- Source Object
  11,                                     !- Outlet Port
  {c74babf4-8008-440c-b50a-ddf405f36b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98617ac6-a6f4-41b8-b9bf-403d46d989a4}, !- Handle
  {15ca99b9-5423-48a1-8618-9fd2dc1c1561}, !- HVAC Component
  {f59d4d95-9426-44b8-a6ff-96864073d4ab}; !- Port 1

OS:PortList,
  {16f96b59-1049-464a-822a-a565e40bc9a3}, !- Handle
  {15ca99b9-5423-48a1-8618-9fd2dc1c1561}; !- HVAC Component

OS:PortList,
  {615dc80f-106c-4261-b53c-891c22a2351f}, !- Handle
  {15ca99b9-5423-48a1-8618-9fd2dc1c1561}, !- HVAC Component
  {bc859e50-1b84-4d27-b5d8-3deec1f6cd02}; !- Port 1

OS:Sizing:Zone,
  {100406d3-8a6a-4c6d-a51a-576216d907de}, !- Handle
  {15ca99b9-5423-48a1-8618-9fd2dc1c1561}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
