  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {afac5915-e8c2-491f-98ce-6ae6c0f0d26a}, !- Handle
  5 Zone PVAV Main Gas Htg Coil 98kBtu/hr 0.8 Thermal Eff Outlet Air Node, !- Name
  {08538324-4165-4f72-9f66-487d3c9ef04f}, !- Inlet Port
  {6a57c8bb-8c61-4db5-bd64-c1a16b2165ef}; !- Outlet Port

OS:Connection,
  {08538324-4165-4f72-9f66-487d3c9ef04f}, !- Handle
  {45d5fc06-b75e-4c98-8017-f4f5bfc6fc7e}, !- Source Object
  6,                                      !- Outlet Port
  {afac5915-e8c2-491f-98ce-6ae6c0f0d26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a57c8bb-8c61-4db5-bd64-c1a16b2165ef}, !- Handle
  {afac5915-e8c2-491f-98ce-6ae6c0f0d26a}, !- Source Object
  3,                                      !- Outlet Port
  {f1708b00-d50c-4576-8789-63b9a3130093}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {9cbb0aa1-6172-44b6-85fd-ec56288b6307}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 391kBtu/hr 9.8EER, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {253517fb-845e-482b-8ac8-01aeef8dcecb}, !- Air Inlet Node Name
  {7b372c52-a201-4997-9e9f-62a075ef77d0}, !- Air Outlet Node Name
  {9261621a-777f-4737-9898-e745cf7aeb95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {df876978-d778-4257-99cf-53b4d028a432}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {54ac5de0-a380-409c-b64b-ac9ccfdcf560}, !- Energy Input Ratio Function of Temperature Curve Name
  {745d2033-8873-4252-bb37-dcdf6838f93c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {90cf924b-d6e2-4891-88bc-f6495af23324}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {9261621a-777f-4737-9898-e745cf7aeb95}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {54ac5de0-a380-409c-b64b-ac9ccfdcf560}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {78fc6344-7955-425b-b7c4-6441f7d6fd3a}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 391kBtu/hr 9.8EER Outlet Air Node, !- Name
  {7b372c52-a201-4997-9e9f-62a075ef77d0}, !- Inlet Port
  {a6f613ff-110b-4b1e-8a60-69adced3bba7}; !- Outlet Port

OS:Connection,
  {7b372c52-a201-4997-9e9f-62a075ef77d0}, !- Handle
  {9cbb0aa1-6172-44b6-85fd-ec56288b6307}, !- Source Object
  9,                                      !- Outlet Port
  {78fc6344-7955-425b-b7c4-6441f7d6fd3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f613ff-110b-4b1e-8a60-69adced3bba7}, !- Handle
  {78fc6344-7955-425b-b7c4-6441f7d6fd3a}, !- Source Object
  3,                                      !- Outlet Port
  {45d5fc06-b75e-4c98-8017-f4f5bfc6fc7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {07d9e7e2-a3a1-4c93-8ecc-26c2f3cbd241}, !- Handle
  5 Zone PVAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {410a56b7-7f82-4dd4-a490-4915f061ffd8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e7f80235-4371-44f6-9e30-3f67bcca77eb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e7f80235-4371-44f6-9e30-3f67bcca77eb}, !- Handle
  5 Zone PVAV Mechanical Ventilation Controller, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fcd62803-bccf-4558-ad2f-41a07b93f655}, !- Handle
  5 Zone PVAV OA System,                  !- Name
  {07d9e7e2-a3a1-4c93-8ecc-26c2f3cbd241}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d3e1fff1-9822-4354-843e-253cd7e9a3c2}, !- Mixed Air Node Name
  {e7711373-d144-40b0-9698-3786a6036f49}, !- Outdoor Air Stream Node Name
  {3fde1f2a-11d6-4c97-8dd8-b155cae66ea5}, !- Relief Air Stream Node Name
  {72cdce7a-d9e7-44c7-aee8-c0f46798505a}; !- Return Air Stream Node Name

OS:Node,
  {faad447c-7141-4cd9-9cc9-cc168dd22db6}, !- Handle
  5 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {e7711373-d144-40b0-9698-3786a6036f49}; !- Outlet Port

OS:Connection,
  {e7711373-d144-40b0-9698-3786a6036f49}, !- Handle
  {faad447c-7141-4cd9-9cc9-cc168dd22db6}, !- Source Object
  3,                                      !- Outlet Port
  {fcd62803-bccf-4558-ad2f-41a07b93f655}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10cf015e-6cce-4893-9d59-268e44312a0c}, !- Handle
  5 Zone PVAV Relief Air Node,            !- Name
  {3fde1f2a-11d6-4c97-8dd8-b155cae66ea5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fde1f2a-11d6-4c97-8dd8-b155cae66ea5}, !- Handle
  {fcd62803-bccf-4558-ad2f-41a07b93f655}, !- Source Object
  7,                                      !- Outlet Port
  {10cf015e-6cce-4893-9d59-268e44312a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b39cb95e-4ddd-49ea-adb4-523fe0581154}, !- Handle
  5 Zone PVAV Mixed Air Node,             !- Name
  {d3e1fff1-9822-4354-843e-253cd7e9a3c2}, !- Inlet Port
  {253517fb-845e-482b-8ac8-01aeef8dcecb}; !- Outlet Port

OS:Connection,
  {72cdce7a-d9e7-44c7-aee8-c0f46798505a}, !- Handle
  {4d4b210c-f5db-4541-84de-55a17dabdfdc}, !- Source Object
  3,                                      !- Outlet Port
  {fcd62803-bccf-4558-ad2f-41a07b93f655}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3e1fff1-9822-4354-843e-253cd7e9a3c2}, !- Handle
  {fcd62803-bccf-4558-ad2f-41a07b93f655}, !- Source Object
  5,                                      !- Outlet Port
  {b39cb95e-4ddd-49ea-adb4-523fe0581154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {253517fb-845e-482b-8ac8-01aeef8dcecb}, !- Handle
  {b39cb95e-4ddd-49ea-adb4-523fe0581154}, !- Source Object
  3,                                      !- Outlet Port
  {9cbb0aa1-6172-44b6-85fd-ec56288b6307}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b212746b-9c5b-4918-9904-6b22c77a2d9b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {902529a9-6351-48d7-96a5-3f27ec269021}, !- Control Zone or Zone List Name
  {feeba2be-6544-4bc6-8d7e-8faaf17ed558}, !- Cooling Control Zone or Zone List Name
  {2bc7c58e-ae92-4b0d-9272-fd0034398ab8}, !- Heating Control Zone or Zone List Name
  {ab9c90b4-041d-4be2-8d61-913a7718081e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {902529a9-6351-48d7-96a5-3f27ec269021}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {feeba2be-6544-4bc6-8d7e-8faaf17ed558}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2bc7c58e-ae92-4b0d-9272-fd0034398ab8}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ab9c90b4-041d-4be2-8d61-913a7718081e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {094dd8ae-604f-4452-9322-b091273ed02f}, !- Handle
  Perimeter_bot_ZN_1 ZN Electric Reheat Coil, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {16c6074d-2a98-4a45-abba-3d96cf8eccfb}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {7693bbad-4ffc-4518-96e1-0ea0e585718d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.22014651723,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {094dd8ae-604f-4452-9322-b091273ed02f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eecfa6c0-7137-4329-9320-6a5ab1991bf4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {727a0041-d0ad-4b10-8c97-d8d2de73ecc3}, !- Handle
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Name
  {6209f4ad-66a4-45e7-8501-64373886c3a7}, !- Inlet Port
  {026d665f-d0b4-49da-be47-d13aba9441f9}; !- Outlet Port

OS:Connection,
  {99b3a247-82de-4916-90a2-4316091a126e}, !- Handle
  {8099a373-e36a-4c49-aa89-a3ad55153ac4}, !- Source Object
  3,                                      !- Outlet Port
  {0d5524a5-f5fa-4c98-a2c1-09da1d4f12a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6209f4ad-66a4-45e7-8501-64373886c3a7}, !- Handle
  {25ea7d9c-2c45-4a20-ae18-939ab0416ccf}, !- Source Object
  2,                                      !- Outlet Port
  {727a0041-d0ad-4b10-8c97-d8d2de73ecc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6443b34d-38d1-43f4-89bd-acb4a1932948}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {5526e3f4-d346-4518-b54c-deded5e1b3da}, !- Inlet Port
  {7693bbad-4ffc-4518-96e1-0ea0e585718d}; !- Outlet Port

OS:Connection,
  {5526e3f4-d346-4518-b54c-deded5e1b3da}, !- Handle
  {7b7e916a-00c1-4882-8236-da79eec83e4f}, !- Source Object
  3,                                      !- Outlet Port
  {6443b34d-38d1-43f4-89bd-acb4a1932948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7693bbad-4ffc-4518-96e1-0ea0e585718d}, !- Handle
  {6443b34d-38d1-43f4-89bd-acb4a1932948}, !- Source Object
  3,                                      !- Outlet Port
  {16c6074d-2a98-4a45-abba-3d96cf8eccfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eecfa6c0-7137-4329-9320-6a5ab1991bf4}, !- Handle
  {16c6074d-2a98-4a45-abba-3d96cf8eccfb}, !- Source Object
  12,                                     !- Outlet Port
  {8099a373-e36a-4c49-aa89-a3ad55153ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {50bbcf4f-3881-4836-abdf-bd632f114e7f}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {3247371c-3960-4ac0-b109-4fb0f3abd5a2}, !- ThermalZone
  {29bd099c-921a-43f9-9333-842c987d0f05}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {026d665f-d0b4-49da-be47-d13aba9441f9}, !- Inlet Node 1
  {5579c73e-98fb-4ae8-9f05-4e38d1393c50}, !- Inlet Node 2
  {0bb70e86-c008-44d7-a811-532e99317768}, !- Inlet Node 3
  {de82cc54-905c-441a-87f1-af2645a1e71d}, !- Inlet Node 4
  {6664b289-8685-43f2-886a-4c0b9a511974}; !- Inlet Node 5

OS:Node,
  {89e2d646-2d0e-4320-938c-11d5c5559033}, !- Handle
  Node 32,                                !- Name
  {29bd099c-921a-43f9-9333-842c987d0f05}, !- Inlet Port
  {245e5409-10e2-4096-83a0-54a66969bc9c}; !- Outlet Port

OS:Connection,
  {026d665f-d0b4-49da-be47-d13aba9441f9}, !- Handle
  {727a0041-d0ad-4b10-8c97-d8d2de73ecc3}, !- Source Object
  3,                                      !- Outlet Port
  {50bbcf4f-3881-4836-abdf-bd632f114e7f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {29bd099c-921a-43f9-9333-842c987d0f05}, !- Handle
  {50bbcf4f-3881-4836-abdf-bd632f114e7f}, !- Source Object
  3,                                      !- Outlet Port
  {89e2d646-2d0e-4320-938c-11d5c5559033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245e5409-10e2-4096-83a0-54a66969bc9c}, !- Handle
  {89e2d646-2d0e-4320-938c-11d5c5559033}, !- Source Object
  3,                                      !- Outlet Port
  {71bb91f9-26d7-43d0-8852-24bf4d798acc}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {01e8d611-490a-4cb1-ab17-951d70df0d10}, !- Handle
  Perimeter_bot_ZN_2 ZN Electric Reheat Coil, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {63ca0d44-6da4-4eeb-8f2c-e3fb70886c80}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {4b83be61-2fc1-457d-8d4e-87cfd1641e63}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {01e8d611-490a-4cb1-ab17-951d70df0d10}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d6d3c00b-3257-4c4c-90fe-36d88e08b4b7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8cd3d74a-0c26-466a-8a74-ae23acf03659}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {d6d3c00b-3257-4c4c-90fe-36d88e08b4b7}, !- Inlet Port
  {a081b5d1-b16c-49ac-bf2a-f773824d23f5}; !- Outlet Port

OS:Node,
  {91fd9280-5f99-4647-979a-52e99b885e94}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {a1f3c496-d3e9-46ca-a825-1bdb94e07c2a}, !- Inlet Port
  {5579c73e-98fb-4ae8-9f05-4e38d1393c50}; !- Outlet Port

OS:Connection,
  {a081b5d1-b16c-49ac-bf2a-f773824d23f5}, !- Handle
  {8cd3d74a-0c26-466a-8a74-ae23acf03659}, !- Source Object
  3,                                      !- Outlet Port
  {24df8065-8976-48af-a968-14831631aa66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f3c496-d3e9-46ca-a825-1bdb94e07c2a}, !- Handle
  {137439b1-bdec-4922-a8fd-b5abf6d6c5c0}, !- Source Object
  2,                                      !- Outlet Port
  {91fd9280-5f99-4647-979a-52e99b885e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1de29806-e5eb-42da-bbeb-4bd786866760}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {51b6ff5d-00b7-4819-baba-ff45100cf33e}, !- Inlet Port
  {4b83be61-2fc1-457d-8d4e-87cfd1641e63}; !- Outlet Port

OS:Connection,
  {51b6ff5d-00b7-4819-baba-ff45100cf33e}, !- Handle
  {7b7e916a-00c1-4882-8236-da79eec83e4f}, !- Source Object
  4,                                      !- Outlet Port
  {1de29806-e5eb-42da-bbeb-4bd786866760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b83be61-2fc1-457d-8d4e-87cfd1641e63}, !- Handle
  {1de29806-e5eb-42da-bbeb-4bd786866760}, !- Source Object
  3,                                      !- Outlet Port
  {63ca0d44-6da4-4eeb-8f2c-e3fb70886c80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6d3c00b-3257-4c4c-90fe-36d88e08b4b7}, !- Handle
  {63ca0d44-6da4-4eeb-8f2c-e3fb70886c80}, !- Source Object
  12,                                     !- Outlet Port
  {8cd3d74a-0c26-466a-8a74-ae23acf03659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5579c73e-98fb-4ae8-9f05-4e38d1393c50}, !- Handle
  {91fd9280-5f99-4647-979a-52e99b885e94}, !- Source Object
  3,                                      !- Outlet Port
  {50bbcf4f-3881-4836-abdf-bd632f114e7f}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7015c21d-dea6-49be-9050-178515ae5e63}, !- Handle
  Perimeter_bot_ZN_3 ZN Electric Reheat Coil, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03e5cda6-b5fb-4770-a37b-bb9f6b13b22c}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {0064d85e-ae34-43b2-9288-579ce7f2dadd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29874562383,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7015c21d-dea6-49be-9050-178515ae5e63}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ed6f3b82-0f41-4152-b99f-ba345b3b12eb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f829ce95-54de-4c4d-9ba1-9f34829c5b2c}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {ed6f3b82-0f41-4152-b99f-ba345b3b12eb}, !- Inlet Port
  {62c1dc4a-6afe-407d-82b2-8c54ff99cf53}; !- Outlet Port

OS:Node,
  {4cf123cb-cc10-4ce0-b18e-045574c1d881}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {a8f903ae-5a52-43ec-b18d-78813644b535}, !- Inlet Port
  {0bb70e86-c008-44d7-a811-532e99317768}; !- Outlet Port

OS:Connection,
  {62c1dc4a-6afe-407d-82b2-8c54ff99cf53}, !- Handle
  {f829ce95-54de-4c4d-9ba1-9f34829c5b2c}, !- Source Object
  3,                                      !- Outlet Port
  {c05b7507-862e-4c0d-8d67-d30cbe8fe5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f903ae-5a52-43ec-b18d-78813644b535}, !- Handle
  {9538e23f-db51-49ad-a012-34b0f2e50178}, !- Source Object
  2,                                      !- Outlet Port
  {4cf123cb-cc10-4ce0-b18e-045574c1d881}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00b60086-7be3-4c81-b923-a3aaa0ce9c29}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {70b7b6df-8b33-4cc9-9373-b66c4f7e88a3}, !- Inlet Port
  {0064d85e-ae34-43b2-9288-579ce7f2dadd}; !- Outlet Port

OS:Connection,
  {70b7b6df-8b33-4cc9-9373-b66c4f7e88a3}, !- Handle
  {7b7e916a-00c1-4882-8236-da79eec83e4f}, !- Source Object
  5,                                      !- Outlet Port
  {00b60086-7be3-4c81-b923-a3aaa0ce9c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0064d85e-ae34-43b2-9288-579ce7f2dadd}, !- Handle
  {00b60086-7be3-4c81-b923-a3aaa0ce9c29}, !- Source Object
  3,                                      !- Outlet Port
  {03e5cda6-b5fb-4770-a37b-bb9f6b13b22c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed6f3b82-0f41-4152-b99f-ba345b3b12eb}, !- Handle
  {03e5cda6-b5fb-4770-a37b-bb9f6b13b22c}, !- Source Object
  12,                                     !- Outlet Port
  {f829ce95-54de-4c4d-9ba1-9f34829c5b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb70e86-c008-44d7-a811-532e99317768}, !- Handle
  {4cf123cb-cc10-4ce0-b18e-045574c1d881}, !- Source Object
  3,                                      !- Outlet Port
  {50bbcf4f-3881-4836-abdf-bd632f114e7f}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {71cf7cfc-4ca3-4d24-97e6-e3895d9fdf12}, !- Handle
  Perimeter_bot_ZN_4 ZN Electric Reheat Coil, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dc0f8948-b36a-4799-aae0-63691a4bce61}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {558b1419-985c-4536-984d-5e7c372fd71d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {71cf7cfc-4ca3-4d24-97e6-e3895d9fdf12}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8f22d033-5f00-4f77-bda9-528835bc34be}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c2b4dc9f-b921-43b9-b56b-7d26da9fa3c8}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {8f22d033-5f00-4f77-bda9-528835bc34be}, !- Inlet Port
  {0c004c41-a937-4ccd-8096-3fb22ff842d2}; !- Outlet Port

OS:Node,
  {a99cdd9f-e6fa-4d2e-9ee4-26f02cb16c0b}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {29686f7a-da2e-4e62-93d3-bf55f75345f6}, !- Inlet Port
  {de82cc54-905c-441a-87f1-af2645a1e71d}; !- Outlet Port

OS:Connection,
  {0c004c41-a937-4ccd-8096-3fb22ff842d2}, !- Handle
  {c2b4dc9f-b921-43b9-b56b-7d26da9fa3c8}, !- Source Object
  3,                                      !- Outlet Port
  {1050b94e-63fb-4899-9012-a2637b82605f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29686f7a-da2e-4e62-93d3-bf55f75345f6}, !- Handle
  {1b65e9b5-b55a-4281-ab32-57034cd620d0}, !- Source Object
  2,                                      !- Outlet Port
  {a99cdd9f-e6fa-4d2e-9ee4-26f02cb16c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d3ef27d-23e3-451f-872c-a68358f7b020}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {c91be1ee-c659-4b7e-b32e-ee69d86a0eac}, !- Inlet Port
  {558b1419-985c-4536-984d-5e7c372fd71d}; !- Outlet Port

OS:Connection,
  {c91be1ee-c659-4b7e-b32e-ee69d86a0eac}, !- Handle
  {7b7e916a-00c1-4882-8236-da79eec83e4f}, !- Source Object
  6,                                      !- Outlet Port
  {6d3ef27d-23e3-451f-872c-a68358f7b020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558b1419-985c-4536-984d-5e7c372fd71d}, !- Handle
  {6d3ef27d-23e3-451f-872c-a68358f7b020}, !- Source Object
  3,                                      !- Outlet Port
  {dc0f8948-b36a-4799-aae0-63691a4bce61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f22d033-5f00-4f77-bda9-528835bc34be}, !- Handle
  {dc0f8948-b36a-4799-aae0-63691a4bce61}, !- Source Object
  12,                                     !- Outlet Port
  {c2b4dc9f-b921-43b9-b56b-7d26da9fa3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de82cc54-905c-441a-87f1-af2645a1e71d}, !- Handle
  {a99cdd9f-e6fa-4d2e-9ee4-26f02cb16c0b}, !- Source Object
  3,                                      !- Outlet Port
  {50bbcf4f-3881-4836-abdf-bd632f114e7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8723c072-4ad1-4041-978e-1d9e79085d37}, !- Handle
  Core_bottom ZN Electric Reheat Coil,    !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9c12b749-11eb-4627-97bc-33a4662be74f}, !- Handle
  Core_bottom ZN VAV Terminal,            !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {3b16d82c-26fa-495b-8ec1-c14b552ac0a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.22292981697,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8723c072-4ad1-4041-978e-1d9e79085d37}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {85d0088a-1bed-46f4-948e-be3a078e197c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9aaf3d44-6032-4320-9c39-c12dece0dbc9}, !- Handle
  Core_bottom ZN VAV Terminal Outlet Air Node, !- Name
  {85d0088a-1bed-46f4-948e-be3a078e197c}, !- Inlet Port
  {f326fa61-c512-446b-bbf8-4b10649afdfd}; !- Outlet Port

OS:Node,
  {6ff54c2a-e7b7-45e4-9624-5ba4a2a64bba}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {1cfa68af-50e3-4d7a-ab8d-a0221878e047}, !- Inlet Port
  {6664b289-8685-43f2-886a-4c0b9a511974}; !- Outlet Port

OS:Connection,
  {f326fa61-c512-446b-bbf8-4b10649afdfd}, !- Handle
  {9aaf3d44-6032-4320-9c39-c12dece0dbc9}, !- Source Object
  3,                                      !- Outlet Port
  {f2bc29df-bf13-4cb3-9ee5-df089d58aa6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cfa68af-50e3-4d7a-ab8d-a0221878e047}, !- Handle
  {97be80e7-9848-4851-a444-6e5f658a8b69}, !- Source Object
  2,                                      !- Outlet Port
  {6ff54c2a-e7b7-45e4-9624-5ba4a2a64bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bfb09be-d1ac-4aa2-af2d-e50f837d4468}, !- Handle
  Core_bottom ZN VAV Terminal Inlet Air Node, !- Name
  {0ca38ee2-f0c3-4709-bf58-bd2ca60d2325}, !- Inlet Port
  {3b16d82c-26fa-495b-8ec1-c14b552ac0a5}; !- Outlet Port

OS:Connection,
  {0ca38ee2-f0c3-4709-bf58-bd2ca60d2325}, !- Handle
  {7b7e916a-00c1-4882-8236-da79eec83e4f}, !- Source Object
  7,                                      !- Outlet Port
  {1bfb09be-d1ac-4aa2-af2d-e50f837d4468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b16d82c-26fa-495b-8ec1-c14b552ac0a5}, !- Handle
  {1bfb09be-d1ac-4aa2-af2d-e50f837d4468}, !- Source Object
  3,                                      !- Outlet Port
  {9c12b749-11eb-4627-97bc-33a4662be74f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85d0088a-1bed-46f4-948e-be3a078e197c}, !- Handle
  {9c12b749-11eb-4627-97bc-33a4662be74f}, !- Source Object
  12,                                     !- Outlet Port
  {9aaf3d44-6032-4320-9c39-c12dece0dbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6664b289-8685-43f2-886a-4c0b9a511974}, !- Handle
  {6ff54c2a-e7b7-45e4-9624-5ba4a2a64bba}, !- Source Object
  3,                                      !- Outlet Port
  {50bbcf4f-3881-4836-abdf-bd632f114e7f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {50a267b3-9291-4a6e-9063-bab0d9d1123b}, !- Handle
  5 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {dc1452eb-6912-4915-a8cf-239fb3c2a093}, !- Availability Schedule
  {873fe68f-5525-40b5-a016-fb2c351a8b19}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {20467805-d613-46bb-b91f-70d85a24e0d0}, !- Supply Side Inlet Node Name
  {e2695f87-201a-4553-9db1-8e6e45afe2fc}, !- Demand Side Outlet Node Name
  {56f3ef43-a0f5-4f2d-ac6f-fd5b663c8e09}, !- Demand Side Inlet Node A
  {a55ad647-c17b-4e1d-8dfe-819c7a157339}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {64391b49-b1e8-4cec-abc8-01a0f31fba69}, !- Demand Mixer Name
  {eb6f2010-736d-4f8b-8104-f005006524d7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {63167a5e-2f92-47c4-bbee-1f5caa19c5d4}, !- Handle
  5 Zone PVAV 1 Supply Inlet Node,        !- Name
  {20467805-d613-46bb-b91f-70d85a24e0d0}, !- Inlet Port
  {1396e007-e263-4eee-bec9-d052501facf3}; !- Outlet Port

OS:Node,
  {e16eae9a-8bdd-44bc-a2f3-756ebe008cf8}, !- Handle
  5 Zone PVAV 1 Supply Outlet Node,       !- Name
  {c339081d-b4e3-40b1-8626-4a0965c9dcf9}, !- Inlet Port
  {a55ad647-c17b-4e1d-8dfe-819c7a157339}; !- Outlet Port

OS:Connection,
  {20467805-d613-46bb-b91f-70d85a24e0d0}, !- Handle
  {50a267b3-9291-4a6e-9063-bab0d9d1123b}, !- Source Object
  9,                                      !- Outlet Port
  {63167a5e-2f92-47c4-bbee-1f5caa19c5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55ad647-c17b-4e1d-8dfe-819c7a157339}, !- Handle
  {e16eae9a-8bdd-44bc-a2f3-756ebe008cf8}, !- Source Object
  3,                                      !- Outlet Port
  {50a267b3-9291-4a6e-9063-bab0d9d1123b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {30af3aac-0be8-4ed1-8b3d-891113e17d8e}, !- Handle
  5 Zone PVAV 1 Demand Inlet Node,        !- Name
  {56f3ef43-a0f5-4f2d-ac6f-fd5b663c8e09}, !- Inlet Port
  {61b36fad-a32d-41ef-bcc8-42ca01eb35c6}; !- Outlet Port

OS:Node,
  {77fa36fc-34f8-4da0-bd14-8ac7805ca0a5}, !- Handle
  5 Zone PVAV 1 Demand Outlet Node,       !- Name
  {67ea1556-bfab-421a-8b78-024fc588a917}, !- Inlet Port
  {e2695f87-201a-4553-9db1-8e6e45afe2fc}; !- Outlet Port

OS:Node,
  {da2b4095-7366-47e9-90c9-a974638b8938}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ff0c70b5-33f2-4ce6-9289-86d6f59780c8}, !- Inlet Port
  {a3bd38b3-81b4-496d-a5d8-53b7f42d3982}; !- Outlet Port

OS:Connection,
  {56f3ef43-a0f5-4f2d-ac6f-fd5b663c8e09}, !- Handle
  {50a267b3-9291-4a6e-9063-bab0d9d1123b}, !- Source Object
  11,                                     !- Outlet Port
  {30af3aac-0be8-4ed1-8b3d-891113e17d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2695f87-201a-4553-9db1-8e6e45afe2fc}, !- Handle
  {77fa36fc-34f8-4da0-bd14-8ac7805ca0a5}, !- Source Object
  3,                                      !- Outlet Port
  {50a267b3-9291-4a6e-9063-bab0d9d1123b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eb6f2010-736d-4f8b-8104-f005006524d7}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {61b36fad-a32d-41ef-bcc8-42ca01eb35c6}, !- Inlet Node Name
  {dc64440c-7000-4365-af50-1fee6bcdabc9}, !- Outlet Node Name 1
  {9dc169bd-3abd-4101-849d-2de5c3905268}, !- Outlet Node Name 2
  {0a750d2f-cced-4be5-9518-eebad8e0f861}, !- Outlet Node Name 3
  {ee472c4a-06af-4e50-9714-664413ce653b}, !- Outlet Node Name 4
  {7d9acb06-bc01-483a-9be9-2aea74323a76}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {64391b49-b1e8-4cec-abc8-01a0f31fba69}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {67ea1556-bfab-421a-8b78-024fc588a917}, !- Outlet Node Name
  {8f96ffc2-2970-426a-b50c-78349611e798}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {61b36fad-a32d-41ef-bcc8-42ca01eb35c6}, !- Handle
  {30af3aac-0be8-4ed1-8b3d-891113e17d8e}, !- Source Object
  3,                                      !- Outlet Port
  {eb6f2010-736d-4f8b-8104-f005006524d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67ea1556-bfab-421a-8b78-024fc588a917}, !- Handle
  {64391b49-b1e8-4cec-abc8-01a0f31fba69}, !- Source Object
  2,                                      !- Outlet Port
  {77fa36fc-34f8-4da0-bd14-8ac7805ca0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cd57dea8-d9d5-482d-aa62-31ec9411c7b4}, !- Handle
  {50a267b3-9291-4a6e-9063-bab0d9d1123b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {873fe68f-5525-40b5-a016-fb2c351a8b19}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {acd8f8bf-7667-443e-a59d-7673437a2668}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {a1d14144-aa29-4f20-bac6-2a6f19958de6}, !- Handle
  5 Zone PVAV 1 Fan,                      !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6f0648ed-8ef2-4dc8-90f1-0b2816325c09}, !- Air Inlet Node Name
  {c339081d-b4e3-40b1-8626-4a0965c9dcf9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {c339081d-b4e3-40b1-8626-4a0965c9dcf9}, !- Handle
  {a1d14144-aa29-4f20-bac6-2a6f19958de6}, !- Source Object
  17,                                     !- Outlet Port
  {e16eae9a-8bdd-44bc-a2f3-756ebe008cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {94f03f2e-e5a9-42bf-af59-1258e54f31ca}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil 113kBtu/hr 0.8 Thermal Eff, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {74176d2f-0c1a-44ed-973b-1b51e4ff8022}, !- Air Inlet Node Name
  {32dc5d45-fa0d-49a7-aa61-dd20c1ac02b7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {8ea95b4a-d0eb-434f-98b6-01f50fd7fe54}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil 113kBtu/hr 0.8 Thermal Eff Outlet Air Node, !- Name
  {32dc5d45-fa0d-49a7-aa61-dd20c1ac02b7}, !- Inlet Port
  {6f0648ed-8ef2-4dc8-90f1-0b2816325c09}; !- Outlet Port

OS:Connection,
  {32dc5d45-fa0d-49a7-aa61-dd20c1ac02b7}, !- Handle
  {94f03f2e-e5a9-42bf-af59-1258e54f31ca}, !- Source Object
  6,                                      !- Outlet Port
  {8ea95b4a-d0eb-434f-98b6-01f50fd7fe54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0648ed-8ef2-4dc8-90f1-0b2816325c09}, !- Handle
  {8ea95b4a-d0eb-434f-98b6-01f50fd7fe54}, !- Source Object
  3,                                      !- Outlet Port
  {a1d14144-aa29-4f20-bac6-2a6f19958de6}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {4d86e4d1-3fad-4d76-ac57-54e8b969e68e}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 317kBtu/hr 9.8EER, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {303a0fe0-e81f-4bcf-8ade-2999ae4d2441}, !- Air Inlet Node Name
  {df548d37-b37e-4a07-b095-8a4217521bff}, !- Air Outlet Node Name
  {9261621a-777f-4737-9898-e745cf7aeb95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {df876978-d778-4257-99cf-53b4d028a432}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {54ac5de0-a380-409c-b64b-ac9ccfdcf560}, !- Energy Input Ratio Function of Temperature Curve Name
  {745d2033-8873-4252-bb37-dcdf6838f93c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {90cf924b-d6e2-4891-88bc-f6495af23324}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {9261621a-777f-4737-9898-e745cf7aeb95}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {54ac5de0-a380-409c-b64b-ac9ccfdcf560}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {7dc370a8-4dc5-4918-8085-17de03724a9f}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 317kBtu/hr 9.8EER Outlet Air Node, !- Name
  {df548d37-b37e-4a07-b095-8a4217521bff}, !- Inlet Port
  {74176d2f-0c1a-44ed-973b-1b51e4ff8022}; !- Outlet Port

OS:Connection,
  {df548d37-b37e-4a07-b095-8a4217521bff}, !- Handle
  {4d86e4d1-3fad-4d76-ac57-54e8b969e68e}, !- Source Object
  9,                                      !- Outlet Port
  {7dc370a8-4dc5-4918-8085-17de03724a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74176d2f-0c1a-44ed-973b-1b51e4ff8022}, !- Handle
  {7dc370a8-4dc5-4918-8085-17de03724a9f}, !- Source Object
  3,                                      !- Outlet Port
  {94f03f2e-e5a9-42bf-af59-1258e54f31ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {93c72c6a-ec9e-4cb4-94b5-1da37b80b5ff}, !- Handle
  5 Zone PVAV 1 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {410a56b7-7f82-4dd4-a490-4915f061ffd8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {781d95cc-d78c-4641-a757-92ceaf587864}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {781d95cc-d78c-4641-a757-92ceaf587864}, !- Handle
  5 Zone PVAV 1 Mechanical Ventilation Controller, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cb057079-452d-48ea-9349-6ed153088db4}, !- Handle
  5 Zone PVAV 1 OA System,                !- Name
  {93c72c6a-ec9e-4cb4-94b5-1da37b80b5ff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4797de2a-a08d-42ee-b29d-79cd7d0e7451}, !- Mixed Air Node Name
  {be0aa747-d412-4704-972f-ef78c4c82dec}, !- Outdoor Air Stream Node Name
  {6574e780-cc22-4ca7-87b1-03e5c50dfc52}, !- Relief Air Stream Node Name
  {1396e007-e263-4eee-bec9-d052501facf3}; !- Return Air Stream Node Name

OS:Node,
  {3c60afb5-2df8-48ed-89a2-c3a703fcd46d}, !- Handle
  5 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {be0aa747-d412-4704-972f-ef78c4c82dec}; !- Outlet Port

OS:Connection,
  {be0aa747-d412-4704-972f-ef78c4c82dec}, !- Handle
  {3c60afb5-2df8-48ed-89a2-c3a703fcd46d}, !- Source Object
  3,                                      !- Outlet Port
  {cb057079-452d-48ea-9349-6ed153088db4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {056ed25b-5079-4cfc-8c09-f9f350fe198c}, !- Handle
  5 Zone PVAV 1 Relief Air Node,          !- Name
  {6574e780-cc22-4ca7-87b1-03e5c50dfc52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6574e780-cc22-4ca7-87b1-03e5c50dfc52}, !- Handle
  {cb057079-452d-48ea-9349-6ed153088db4}, !- Source Object
  7,                                      !- Outlet Port
  {056ed25b-5079-4cfc-8c09-f9f350fe198c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70ac37c8-066c-4d99-b9b5-f6020bdcd317}, !- Handle
  5 Zone PVAV 1 Mixed Air Node,           !- Name
  {4797de2a-a08d-42ee-b29d-79cd7d0e7451}, !- Inlet Port
  {303a0fe0-e81f-4bcf-8ade-2999ae4d2441}; !- Outlet Port

OS:Connection,
  {1396e007-e263-4eee-bec9-d052501facf3}, !- Handle
  {63167a5e-2f92-47c4-bbee-1f5caa19c5d4}, !- Source Object
  3,                                      !- Outlet Port
  {cb057079-452d-48ea-9349-6ed153088db4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4797de2a-a08d-42ee-b29d-79cd7d0e7451}, !- Handle
  {cb057079-452d-48ea-9349-6ed153088db4}, !- Source Object
  5,                                      !- Outlet Port
  {70ac37c8-066c-4d99-b9b5-f6020bdcd317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303a0fe0-e81f-4bcf-8ade-2999ae4d2441}, !- Handle
  {70ac37c8-066c-4d99-b9b5-f6020bdcd317}, !- Source Object
  3,                                      !- Outlet Port
  {4d86e4d1-3fad-4d76-ac57-54e8b969e68e}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {acd8f8bf-7667-443e-a59d-7673437a2668}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {60fc322e-488b-44ff-8c65-ca4e0f792355}, !- Control Zone or Zone List Name
  {30b538c0-10a6-4602-b479-1f7813310cc0}, !- Cooling Control Zone or Zone List Name
  {270c2e46-49c4-4c2d-aca8-99264b68c51c}, !- Heating Control Zone or Zone List Name
  {e58fcea0-4c16-46e1-ae29-951e446a4a5f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {60fc322e-488b-44ff-8c65-ca4e0f792355}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {30b538c0-10a6-4602-b479-1f7813310cc0}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {270c2e46-49c4-4c2d-aca8-99264b68c51c}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e58fcea0-4c16-46e1-ae29-951e446a4a5f}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {abd7a58a-fcb9-498b-a315-5a41d354a952}, !- Handle
  Perimeter_mid_ZN_1 ZN Electric Reheat Coil, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {547c2a2f-f79a-4dc2-be04-424c23af62f3}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {b5f817e1-55d3-40a7-a66a-7c157a0fadcc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.235750649077702,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {abd7a58a-fcb9-498b-a315-5a41d354a952}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ff0c70b5-33f2-4ce6-9289-86d6f59780c8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c557581-f76b-4274-b9c5-87f39e193545}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {1b662f03-2a25-4596-8f57-0ffcd3c05366}, !- Inlet Port
  {05ad279e-d3ce-4b60-8a75-93cdaeadac67}; !- Outlet Port

OS:Connection,
  {a3bd38b3-81b4-496d-a5d8-53b7f42d3982}, !- Handle
  {da2b4095-7366-47e9-90c9-a974638b8938}, !- Source Object
  3,                                      !- Outlet Port
  {98563987-1ad5-4c54-aede-98a8c5f44de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b662f03-2a25-4596-8f57-0ffcd3c05366}, !- Handle
  {ed88b8c4-1a48-42b7-b607-ffa0cb181c51}, !- Source Object
  2,                                      !- Outlet Port
  {2c557581-f76b-4274-b9c5-87f39e193545}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddc6ffae-83d0-480a-a72c-005b235dd39a}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {dc64440c-7000-4365-af50-1fee6bcdabc9}, !- Inlet Port
  {b5f817e1-55d3-40a7-a66a-7c157a0fadcc}; !- Outlet Port

OS:Connection,
  {dc64440c-7000-4365-af50-1fee6bcdabc9}, !- Handle
  {eb6f2010-736d-4f8b-8104-f005006524d7}, !- Source Object
  3,                                      !- Outlet Port
  {ddc6ffae-83d0-480a-a72c-005b235dd39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f817e1-55d3-40a7-a66a-7c157a0fadcc}, !- Handle
  {ddc6ffae-83d0-480a-a72c-005b235dd39a}, !- Source Object
  3,                                      !- Outlet Port
  {547c2a2f-f79a-4dc2-be04-424c23af62f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff0c70b5-33f2-4ce6-9289-86d6f59780c8}, !- Handle
  {547c2a2f-f79a-4dc2-be04-424c23af62f3}, !- Source Object
  12,                                     !- Outlet Port
  {da2b4095-7366-47e9-90c9-a974638b8938}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {85a42dc8-4b00-416b-8fb3-eeb95980c786}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {a461cc9b-3f0a-4aa9-8484-3ce7cf7fbae5}, !- ThermalZone
  {f993d946-c7ee-43fa-9db6-a0c2b895c127}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {05ad279e-d3ce-4b60-8a75-93cdaeadac67}, !- Inlet Node 1
  {5204d2dc-c078-4806-842f-a349f4b74c0e}, !- Inlet Node 2
  {55f192d2-a1f3-4674-84b9-823a70897a18}, !- Inlet Node 3
  {6a871e4f-c504-457c-875b-efb66db88cbc}, !- Inlet Node 4
  {74d88c2a-b373-45c4-928d-02a6c615abb6}; !- Inlet Node 5

OS:Node,
  {acd8ae25-26e8-4cd2-bcf6-0f8a53f01ff5}, !- Handle
  Node 57,                                !- Name
  {f993d946-c7ee-43fa-9db6-a0c2b895c127}, !- Inlet Port
  {8f96ffc2-2970-426a-b50c-78349611e798}; !- Outlet Port

OS:Connection,
  {05ad279e-d3ce-4b60-8a75-93cdaeadac67}, !- Handle
  {2c557581-f76b-4274-b9c5-87f39e193545}, !- Source Object
  3,                                      !- Outlet Port
  {85a42dc8-4b00-416b-8fb3-eeb95980c786}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f993d946-c7ee-43fa-9db6-a0c2b895c127}, !- Handle
  {85a42dc8-4b00-416b-8fb3-eeb95980c786}, !- Source Object
  3,                                      !- Outlet Port
  {acd8ae25-26e8-4cd2-bcf6-0f8a53f01ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f96ffc2-2970-426a-b50c-78349611e798}, !- Handle
  {acd8ae25-26e8-4cd2-bcf6-0f8a53f01ff5}, !- Source Object
  3,                                      !- Outlet Port
  {64391b49-b1e8-4cec-abc8-01a0f31fba69}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {db06dc9b-f68b-469b-b6c7-60ddd50ec002}, !- Handle
  Perimeter_mid_ZN_2 ZN Electric Reheat Coil, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0522cadf-3787-488f-9f83-f51c385b9b09}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {bc8bcb45-7d05-4bcb-b58b-b714c47d119a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.235750649077702,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {db06dc9b-f68b-469b-b6c7-60ddd50ec002}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a368a26-6622-463f-915f-e3ec0008c71d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2627a6a5-3f3a-4bb2-9efa-6ac90546e974}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {2a368a26-6622-463f-915f-e3ec0008c71d}, !- Inlet Port
  {bdf9999c-b7e7-459e-aa42-95086971c043}; !- Outlet Port

OS:Node,
  {6e2ad064-26d5-479d-a738-82fc6cc41fe1}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {6b12afe9-9099-46b7-8b49-fb2f6e42af50}, !- Inlet Port
  {5204d2dc-c078-4806-842f-a349f4b74c0e}; !- Outlet Port

OS:Connection,
  {bdf9999c-b7e7-459e-aa42-95086971c043}, !- Handle
  {2627a6a5-3f3a-4bb2-9efa-6ac90546e974}, !- Source Object
  3,                                      !- Outlet Port
  {356f16a5-97c2-4a6f-a573-10df7e735f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b12afe9-9099-46b7-8b49-fb2f6e42af50}, !- Handle
  {42af1ecc-4f48-4f81-a6e2-40d0959f5272}, !- Source Object
  2,                                      !- Outlet Port
  {6e2ad064-26d5-479d-a738-82fc6cc41fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe34af10-6f12-44fd-801a-51a0eb19459a}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {9dc169bd-3abd-4101-849d-2de5c3905268}, !- Inlet Port
  {bc8bcb45-7d05-4bcb-b58b-b714c47d119a}; !- Outlet Port

OS:Connection,
  {9dc169bd-3abd-4101-849d-2de5c3905268}, !- Handle
  {eb6f2010-736d-4f8b-8104-f005006524d7}, !- Source Object
  4,                                      !- Outlet Port
  {fe34af10-6f12-44fd-801a-51a0eb19459a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8bcb45-7d05-4bcb-b58b-b714c47d119a}, !- Handle
  {fe34af10-6f12-44fd-801a-51a0eb19459a}, !- Source Object
  3,                                      !- Outlet Port
  {0522cadf-3787-488f-9f83-f51c385b9b09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a368a26-6622-463f-915f-e3ec0008c71d}, !- Handle
  {0522cadf-3787-488f-9f83-f51c385b9b09}, !- Source Object
  12,                                     !- Outlet Port
  {2627a6a5-3f3a-4bb2-9efa-6ac90546e974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5204d2dc-c078-4806-842f-a349f4b74c0e}, !- Handle
  {6e2ad064-26d5-479d-a738-82fc6cc41fe1}, !- Source Object
  3,                                      !- Outlet Port
  {85a42dc8-4b00-416b-8fb3-eeb95980c786}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {94c360ce-5c43-40a1-ba81-a6942447a224}, !- Handle
  Perimeter_mid_ZN_3 ZN Electric Reheat Coil, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {791f8750-ac46-47f6-a963-4a40864596dc}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {b62ee8b5-2577-4965-b612-8b467f12c183}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.235750649077702,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {94c360ce-5c43-40a1-ba81-a6942447a224}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {638bf000-d0db-4d7d-8eb4-7a6468cd9a22}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0fe9fca9-37a6-42f3-85c3-1e11093f19b0}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {638bf000-d0db-4d7d-8eb4-7a6468cd9a22}, !- Inlet Port
  {607418ae-98e5-4619-a198-4140ea927bd2}; !- Outlet Port

OS:Node,
  {702b0f40-f05f-46fa-b4c6-607998801c8c}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {3bdaad6b-da98-478f-8d6e-df420711545d}, !- Inlet Port
  {55f192d2-a1f3-4674-84b9-823a70897a18}; !- Outlet Port

OS:Connection,
  {607418ae-98e5-4619-a198-4140ea927bd2}, !- Handle
  {0fe9fca9-37a6-42f3-85c3-1e11093f19b0}, !- Source Object
  3,                                      !- Outlet Port
  {57a63841-c99c-4312-8ad3-ab694e2f75b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bdaad6b-da98-478f-8d6e-df420711545d}, !- Handle
  {888aa504-435e-432f-af1b-c917c2cfd2cd}, !- Source Object
  2,                                      !- Outlet Port
  {702b0f40-f05f-46fa-b4c6-607998801c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {deb92686-2e26-409a-ad51-ad1e05fd7d5d}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {0a750d2f-cced-4be5-9518-eebad8e0f861}, !- Inlet Port
  {b62ee8b5-2577-4965-b612-8b467f12c183}; !- Outlet Port

OS:Connection,
  {0a750d2f-cced-4be5-9518-eebad8e0f861}, !- Handle
  {eb6f2010-736d-4f8b-8104-f005006524d7}, !- Source Object
  5,                                      !- Outlet Port
  {deb92686-2e26-409a-ad51-ad1e05fd7d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b62ee8b5-2577-4965-b612-8b467f12c183}, !- Handle
  {deb92686-2e26-409a-ad51-ad1e05fd7d5d}, !- Source Object
  3,                                      !- Outlet Port
  {791f8750-ac46-47f6-a963-4a40864596dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {638bf000-d0db-4d7d-8eb4-7a6468cd9a22}, !- Handle
  {791f8750-ac46-47f6-a963-4a40864596dc}, !- Source Object
  12,                                     !- Outlet Port
  {0fe9fca9-37a6-42f3-85c3-1e11093f19b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f192d2-a1f3-4674-84b9-823a70897a18}, !- Handle
  {702b0f40-f05f-46fa-b4c6-607998801c8c}, !- Source Object
  3,                                      !- Outlet Port
  {85a42dc8-4b00-416b-8fb3-eeb95980c786}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e4508947-2478-439e-a326-4019d1d4a0d3}, !- Handle
  Perimeter_mid_ZN_4 ZN Electric Reheat Coil, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {22e839fa-306e-471f-8757-811b66b72b51}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {8ca547cf-100f-4971-9ca5-333a1b2a8bd0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.235750649077702,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e4508947-2478-439e-a326-4019d1d4a0d3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2306cfd7-eef5-46e6-9b7b-0db3b62e1d5a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4818cfaa-494e-42ce-9b1e-669af0276081}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {2306cfd7-eef5-46e6-9b7b-0db3b62e1d5a}, !- Inlet Port
  {f125883b-6697-42ee-9673-5943b61efffc}; !- Outlet Port

OS:Node,
  {c4cebcdf-a5d0-4cea-915f-419228ec9d8d}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {cd2b7ad2-4dcd-4aa9-8d48-f1e0ffd44adc}, !- Inlet Port
  {6a871e4f-c504-457c-875b-efb66db88cbc}; !- Outlet Port

OS:Connection,
  {f125883b-6697-42ee-9673-5943b61efffc}, !- Handle
  {4818cfaa-494e-42ce-9b1e-669af0276081}, !- Source Object
  3,                                      !- Outlet Port
  {43332b06-829e-4466-8edb-1d4e9aac9713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd2b7ad2-4dcd-4aa9-8d48-f1e0ffd44adc}, !- Handle
  {5bf8263a-bab8-4e80-b141-046e2cfb8e28}, !- Source Object
  2,                                      !- Outlet Port
  {c4cebcdf-a5d0-4cea-915f-419228ec9d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d3a0774-e849-4867-8d4a-4f6a2f01b68c}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {ee472c4a-06af-4e50-9714-664413ce653b}, !- Inlet Port
  {8ca547cf-100f-4971-9ca5-333a1b2a8bd0}; !- Outlet Port

OS:Connection,
  {ee472c4a-06af-4e50-9714-664413ce653b}, !- Handle
  {eb6f2010-736d-4f8b-8104-f005006524d7}, !- Source Object
  6,                                      !- Outlet Port
  {4d3a0774-e849-4867-8d4a-4f6a2f01b68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca547cf-100f-4971-9ca5-333a1b2a8bd0}, !- Handle
  {4d3a0774-e849-4867-8d4a-4f6a2f01b68c}, !- Source Object
  3,                                      !- Outlet Port
  {22e839fa-306e-471f-8757-811b66b72b51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2306cfd7-eef5-46e6-9b7b-0db3b62e1d5a}, !- Handle
  {22e839fa-306e-471f-8757-811b66b72b51}, !- Source Object
  12,                                     !- Outlet Port
  {4818cfaa-494e-42ce-9b1e-669af0276081}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a871e4f-c504-457c-875b-efb66db88cbc}, !- Handle
  {c4cebcdf-a5d0-4cea-915f-419228ec9d8d}, !- Source Object
  3,                                      !- Outlet Port
  {85a42dc8-4b00-416b-8fb3-eeb95980c786}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3d9f51b9-fac8-4810-9a96-242f7979e757}, !- Handle
  Core_mid ZN Electric Reheat Coil,       !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {060c35e2-3892-4e5f-bd98-f5e06d35cc12}, !- Handle
  Core_mid ZN VAV Terminal,               !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {dd14dedc-6195-4832-9870-1b23db6f7d11}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.235750649077702,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3d9f51b9-fac8-4810-9a96-242f7979e757}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ceef9c93-bece-41f1-a4fe-dffd46dd23ce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a76db6e-c666-4f8c-b0ed-108724c074f3}, !- Handle
  Core_mid ZN VAV Terminal Outlet Air Node, !- Name
  {ceef9c93-bece-41f1-a4fe-dffd46dd23ce}, !- Inlet Port
  {fd1835dc-9069-452a-8d90-f7a844d6d307}; !- Outlet Port

OS:Node,
  {765e0002-ffd1-4938-9411-c2807c8f3b66}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {119e2c46-b82e-4b5f-80f0-6566377fb88e}, !- Inlet Port
  {74d88c2a-b373-45c4-928d-02a6c615abb6}; !- Outlet Port

OS:Connection,
  {fd1835dc-9069-452a-8d90-f7a844d6d307}, !- Handle
  {5a76db6e-c666-4f8c-b0ed-108724c074f3}, !- Source Object
  3,                                      !- Outlet Port
  {fe57fa12-85ee-4689-8ac3-e03874440d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119e2c46-b82e-4b5f-80f0-6566377fb88e}, !- Handle
  {12512a65-e790-481c-9cbf-19663caab145}, !- Source Object
  2,                                      !- Outlet Port
  {765e0002-ffd1-4938-9411-c2807c8f3b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba031562-cd07-4db2-9c35-f5fa8b2f3d61}, !- Handle
  Core_mid ZN VAV Terminal Inlet Air Node, !- Name
  {7d9acb06-bc01-483a-9be9-2aea74323a76}, !- Inlet Port
  {dd14dedc-6195-4832-9870-1b23db6f7d11}; !- Outlet Port

OS:Connection,
  {7d9acb06-bc01-483a-9be9-2aea74323a76}, !- Handle
  {eb6f2010-736d-4f8b-8104-f005006524d7}, !- Source Object
  7,                                      !- Outlet Port
  {ba031562-cd07-4db2-9c35-f5fa8b2f3d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd14dedc-6195-4832-9870-1b23db6f7d11}, !- Handle
  {ba031562-cd07-4db2-9c35-f5fa8b2f3d61}, !- Source Object
  3,                                      !- Outlet Port
  {060c35e2-3892-4e5f-bd98-f5e06d35cc12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ceef9c93-bece-41f1-a4fe-dffd46dd23ce}, !- Handle
  {060c35e2-3892-4e5f-bd98-f5e06d35cc12}, !- Source Object
  12,                                     !- Outlet Port
  {5a76db6e-c666-4f8c-b0ed-108724c074f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74d88c2a-b373-45c4-928d-02a6c615abb6}, !- Handle
  {765e0002-ffd1-4938-9411-c2807c8f3b66}, !- Source Object
  3,                                      !- Outlet Port
  {85a42dc8-4b00-416b-8fb3-eeb95980c786}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e2f12340-e218-466b-91d6-011bdd06e843}, !- Handle
  5 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {dc1452eb-6912-4915-a8cf-239fb3c2a093}, !- Availability Schedule
  {8e2daa55-17cd-46f0-8a28-b344932784df}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {87dc9ea2-e27d-48b2-b019-5302509e9d26}, !- Supply Side Inlet Node Name
  {8a50b383-8a4c-41b6-8981-f8c57c83b204}, !- Demand Side Outlet Node Name
  {82ee0658-44a4-42e3-bad8-f6168199faed}, !- Demand Side Inlet Node A
  {a5b1de03-f531-4a30-ad7e-10ad6c8565fc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {227a5730-e0c9-4c9a-90fd-c0ce73b65d79}, !- Demand Mixer Name
  {4eccb89e-ee80-4e18-af8e-39adca295325}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {04ad157b-eec5-4c9e-8584-fbab38189157}, !- Handle
  5 Zone PVAV 2 Supply Inlet Node,        !- Name
  {87dc9ea2-e27d-48b2-b019-5302509e9d26}, !- Inlet Port
  {2450ab75-bbec-4deb-b31d-11e5469ce75b}; !- Outlet Port

OS:Node,
  {352e723e-d9fc-4920-b525-a280a28119d1}, !- Handle
  5 Zone PVAV 2 Supply Outlet Node,       !- Name
  {862159be-3ca8-4f51-a9aa-a5f22cef1414}, !- Inlet Port
  {a5b1de03-f531-4a30-ad7e-10ad6c8565fc}; !- Outlet Port

OS:Connection,
  {87dc9ea2-e27d-48b2-b019-5302509e9d26}, !- Handle
  {e2f12340-e218-466b-91d6-011bdd06e843}, !- Source Object
  9,                                      !- Outlet Port
  {04ad157b-eec5-4c9e-8584-fbab38189157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b1de03-f531-4a30-ad7e-10ad6c8565fc}, !- Handle
  {352e723e-d9fc-4920-b525-a280a28119d1}, !- Source Object
  3,                                      !- Outlet Port
  {e2f12340-e218-466b-91d6-011bdd06e843}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {28b54744-b2a1-4818-b5c7-24628a0f0edc}, !- Handle
  5 Zone PVAV 2 Demand Inlet Node,        !- Name
  {82ee0658-44a4-42e3-bad8-f6168199faed}, !- Inlet Port
  {015a9754-80eb-4dce-8679-505295740e4e}; !- Outlet Port

OS:Node,
  {1912abe4-fcfb-4855-8b7d-f8be6043a75b}, !- Handle
  5 Zone PVAV 2 Demand Outlet Node,       !- Name
  {b46b488b-7cf6-4071-8e23-369980ff2202}, !- Inlet Port
  {8a50b383-8a4c-41b6-8981-f8c57c83b204}; !- Outlet Port

OS:Node,
  {9ecdfb16-2a8d-496a-a260-5142456fd7b8}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {eb5d1ba5-90a1-4730-a278-15b637d0b898}, !- Inlet Port
  {85fd0a93-dfcc-4d7b-84f1-c43160c13521}; !- Outlet Port

OS:Connection,
  {82ee0658-44a4-42e3-bad8-f6168199faed}, !- Handle
  {e2f12340-e218-466b-91d6-011bdd06e843}, !- Source Object
  11,                                     !- Outlet Port
  {28b54744-b2a1-4818-b5c7-24628a0f0edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a50b383-8a4c-41b6-8981-f8c57c83b204}, !- Handle
  {1912abe4-fcfb-4855-8b7d-f8be6043a75b}, !- Source Object
  3,                                      !- Outlet Port
  {e2f12340-e218-466b-91d6-011bdd06e843}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4eccb89e-ee80-4e18-af8e-39adca295325}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {015a9754-80eb-4dce-8679-505295740e4e}, !- Inlet Node Name
  {815f5026-4ced-4d59-bd1f-a3427d21017f}, !- Outlet Node Name 1
  {732901b1-fef4-4456-bf82-62c2e5032edf}, !- Outlet Node Name 2
  {92a689d9-9373-4bbc-add3-f33be30ea12c}, !- Outlet Node Name 3
  {8f99fb2c-e6b2-4538-a558-ad7bb81f4bf8}, !- Outlet Node Name 4
  {e9acc03f-dfcf-49e4-8963-ed2cb167509d}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {227a5730-e0c9-4c9a-90fd-c0ce73b65d79}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b46b488b-7cf6-4071-8e23-369980ff2202}, !- Outlet Node Name
  {e6054f3a-f808-473a-b807-cf8b455eb58f}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {015a9754-80eb-4dce-8679-505295740e4e}, !- Handle
  {28b54744-b2a1-4818-b5c7-24628a0f0edc}, !- Source Object
  3,                                      !- Outlet Port
  {4eccb89e-ee80-4e18-af8e-39adca295325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b46b488b-7cf6-4071-8e23-369980ff2202}, !- Handle
  {227a5730-e0c9-4c9a-90fd-c0ce73b65d79}, !- Source Object
  2,                                      !- Outlet Port
  {1912abe4-fcfb-4855-8b7d-f8be6043a75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {679590c1-89d6-4b86-87af-78059b6068a2}, !- Handle
  {e2f12340-e218-466b-91d6-011bdd06e843}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8e2daa55-17cd-46f0-8a28-b344932784df}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {9aa1a7f4-81aa-434b-9326-7e87f10c2350}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {4bf99883-1e0f-4b76-acd7-17a5a07a42a6}, !- Handle
  5 Zone PVAV 2 Fan,                      !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {dbc259d7-b9ba-4125-b54a-2220dd5f2161}, !- Air Inlet Node Name
  {862159be-3ca8-4f51-a9aa-a5f22cef1414}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {862159be-3ca8-4f51-a9aa-a5f22cef1414}, !- Handle
  {4bf99883-1e0f-4b76-acd7-17a5a07a42a6}, !- Source Object
  17,                                     !- Outlet Port
  {352e723e-d9fc-4920-b525-a280a28119d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {5c253fed-f58f-46bc-98c5-70371248f3f1}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil 111kBtu/hr 0.8 Thermal Eff, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c53db777-c389-48c6-a7ce-63f6b72beb4a}, !- Air Inlet Node Name
  {84561fec-a954-4793-a5f9-a3e813ee46db}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {21c8d59f-e750-4359-9349-69c9c820b8c5}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil 111kBtu/hr 0.8 Thermal Eff Outlet Air Node, !- Name
  {84561fec-a954-4793-a5f9-a3e813ee46db}, !- Inlet Port
  {dbc259d7-b9ba-4125-b54a-2220dd5f2161}; !- Outlet Port

OS:Connection,
  {84561fec-a954-4793-a5f9-a3e813ee46db}, !- Handle
  {5c253fed-f58f-46bc-98c5-70371248f3f1}, !- Source Object
  6,                                      !- Outlet Port
  {21c8d59f-e750-4359-9349-69c9c820b8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc259d7-b9ba-4125-b54a-2220dd5f2161}, !- Handle
  {21c8d59f-e750-4359-9349-69c9c820b8c5}, !- Source Object
  3,                                      !- Outlet Port
  {4bf99883-1e0f-4b76-acd7-17a5a07a42a6}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {8fb5c9a7-9cd3-47a5-8416-a233a1f85731}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 328kBtu/hr 9.8EER, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {9472e13b-7807-4232-9b0b-67751fac663c}, !- Air Inlet Node Name
  {cc20c013-f31b-4b40-9c34-b06adf8d18b8}, !- Air Outlet Node Name
  {9261621a-777f-4737-9898-e745cf7aeb95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {df876978-d778-4257-99cf-53b4d028a432}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {54ac5de0-a380-409c-b64b-ac9ccfdcf560}, !- Energy Input Ratio Function of Temperature Curve Name
  {745d2033-8873-4252-bb37-dcdf6838f93c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {90cf924b-d6e2-4891-88bc-f6495af23324}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {9261621a-777f-4737-9898-e745cf7aeb95}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {54ac5de0-a380-409c-b64b-ac9ccfdcf560}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {157b0c02-f33f-491f-8de9-816a994fa06e}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 328kBtu/hr 9.8EER Outlet Air Node, !- Name
  {cc20c013-f31b-4b40-9c34-b06adf8d18b8}, !- Inlet Port
  {c53db777-c389-48c6-a7ce-63f6b72beb4a}; !- Outlet Port

OS:Connection,
  {cc20c013-f31b-4b40-9c34-b06adf8d18b8}, !- Handle
  {8fb5c9a7-9cd3-47a5-8416-a233a1f85731}, !- Source Object
  9,                                      !- Outlet Port
  {157b0c02-f33f-491f-8de9-816a994fa06e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c53db777-c389-48c6-a7ce-63f6b72beb4a}, !- Handle
  {157b0c02-f33f-491f-8de9-816a994fa06e}, !- Source Object
  3,                                      !- Outlet Port
  {5c253fed-f58f-46bc-98c5-70371248f3f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6178fe17-647c-45a1-9b60-417e4e53a848}, !- Handle
  5 Zone PVAV 2 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {410a56b7-7f82-4dd4-a490-4915f061ffd8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fb188a7c-9957-477c-97bf-ee8518282609}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fb188a7c-9957-477c-97bf-ee8518282609}, !- Handle
  5 Zone PVAV 2 Mechanical Ventilation Controller, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3ce63b7e-752f-4823-9cc1-1311bc71a857}, !- Handle
  5 Zone PVAV 2 OA System,                !- Name
  {6178fe17-647c-45a1-9b60-417e4e53a848}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c14a82af-41f7-461a-b843-c9cb7217000f}, !- Mixed Air Node Name
  {6a177879-9d71-4b5c-8a26-f169ae74f4cc}, !- Outdoor Air Stream Node Name
  {79561baf-77d5-4382-938e-0584789d80ee}, !- Relief Air Stream Node Name
  {2450ab75-bbec-4deb-b31d-11e5469ce75b}; !- Return Air Stream Node Name

OS:Node,
  {805a1430-b458-4a0a-98c2-f348cd9a0d94}, !- Handle
  5 Zone PVAV 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {6a177879-9d71-4b5c-8a26-f169ae74f4cc}; !- Outlet Port

OS:Connection,
  {6a177879-9d71-4b5c-8a26-f169ae74f4cc}, !- Handle
  {805a1430-b458-4a0a-98c2-f348cd9a0d94}, !- Source Object
  3,                                      !- Outlet Port
  {3ce63b7e-752f-4823-9cc1-1311bc71a857}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df3610ec-0fce-439e-88fb-ed3441a7474c}, !- Handle
  5 Zone PVAV 2 Relief Air Node,          !- Name
  {79561baf-77d5-4382-938e-0584789d80ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79561baf-77d5-4382-938e-0584789d80ee}, !- Handle
  {3ce63b7e-752f-4823-9cc1-1311bc71a857}, !- Source Object
  7,                                      !- Outlet Port
  {df3610ec-0fce-439e-88fb-ed3441a7474c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05654c51-4749-42cc-8a15-5844b9a87199}, !- Handle
  5 Zone PVAV 2 Mixed Air Node,           !- Name
  {c14a82af-41f7-461a-b843-c9cb7217000f}, !- Inlet Port
  {9472e13b-7807-4232-9b0b-67751fac663c}; !- Outlet Port

OS:Connection,
  {2450ab75-bbec-4deb-b31d-11e5469ce75b}, !- Handle
  {04ad157b-eec5-4c9e-8584-fbab38189157}, !- Source Object
  3,                                      !- Outlet Port
  {3ce63b7e-752f-4823-9cc1-1311bc71a857}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c14a82af-41f7-461a-b843-c9cb7217000f}, !- Handle
  {3ce63b7e-752f-4823-9cc1-1311bc71a857}, !- Source Object
  5,                                      !- Outlet Port
  {05654c51-4749-42cc-8a15-5844b9a87199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9472e13b-7807-4232-9b0b-67751fac663c}, !- Handle
  {05654c51-4749-42cc-8a15-5844b9a87199}, !- Source Object
  3,                                      !- Outlet Port
  {8fb5c9a7-9cd3-47a5-8416-a233a1f85731}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9aa1a7f4-81aa-434b-9326-7e87f10c2350}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3e152456-29e0-4ddb-9dc6-e34c32ed29c1}, !- Control Zone or Zone List Name
  {9a8f6827-98bb-43af-b68c-a0dff58ce47f}, !- Cooling Control Zone or Zone List Name
  {58a59122-6c8b-443d-a621-4da5926eddf7}, !- Heating Control Zone or Zone List Name
  {c3d242bf-c9d9-4ec9-8d6c-2ea83a65431b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3e152456-29e0-4ddb-9dc6-e34c32ed29c1}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {9a8f6827-98bb-43af-b68c-a0dff58ce47f}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {58a59122-6c8b-443d-a621-4da5926eddf7}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c3d242bf-c9d9-4ec9-8d6c-2ea83a65431b}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {49276af1-4bb9-41f1-8e0d-4425c1d20968}, !- Handle
  Perimeter_top_ZN_1 ZN Electric Reheat Coil, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ae978637-8cd3-4749-964b-5f4efbfced8d}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {2f1772d0-e7f0-46c0-b480-6338334ca432}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.229895804278079,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {49276af1-4bb9-41f1-8e0d-4425c1d20968}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb5d1ba5-90a1-4730-a278-15b637d0b898}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {acda7f20-0a81-4c61-abd1-35176434c223}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {ee61a5e4-3816-4711-83b7-6564b074e125}, !- Inlet Port
  {ccd232d0-14bf-4654-b11c-3880be4781d9}; !- Outlet Port

OS:Connection,
  {85fd0a93-dfcc-4d7b-84f1-c43160c13521}, !- Handle
  {9ecdfb16-2a8d-496a-a260-5142456fd7b8}, !- Source Object
  3,                                      !- Outlet Port
  {23ec7795-b876-44b6-b9cc-2e9bbdd84032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee61a5e4-3816-4711-83b7-6564b074e125}, !- Handle
  {c0ee6a86-5f2d-4f8a-ad33-19cf43b0a994}, !- Source Object
  2,                                      !- Outlet Port
  {acda7f20-0a81-4c61-abd1-35176434c223}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2957e24-88aa-499c-bc8f-0ee2a29f5013}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {815f5026-4ced-4d59-bd1f-a3427d21017f}, !- Inlet Port
  {2f1772d0-e7f0-46c0-b480-6338334ca432}; !- Outlet Port

OS:Connection,
  {815f5026-4ced-4d59-bd1f-a3427d21017f}, !- Handle
  {4eccb89e-ee80-4e18-af8e-39adca295325}, !- Source Object
  3,                                      !- Outlet Port
  {d2957e24-88aa-499c-bc8f-0ee2a29f5013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1772d0-e7f0-46c0-b480-6338334ca432}, !- Handle
  {d2957e24-88aa-499c-bc8f-0ee2a29f5013}, !- Source Object
  3,                                      !- Outlet Port
  {ae978637-8cd3-4749-964b-5f4efbfced8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb5d1ba5-90a1-4730-a278-15b637d0b898}, !- Handle
  {ae978637-8cd3-4749-964b-5f4efbfced8d}, !- Source Object
  12,                                     !- Outlet Port
  {9ecdfb16-2a8d-496a-a260-5142456fd7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {f8348533-b154-4830-ba55-c93ee0faaa14}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {abadf2f1-e293-4a54-83ae-0eb42fbdd0b0}, !- ThermalZone
  {adf8cdd7-7e93-4e3e-bbed-49e2dbf711a7}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {ccd232d0-14bf-4654-b11c-3880be4781d9}, !- Inlet Node 1
  {989d8034-7ba4-4e15-8617-d978d7095bd3}, !- Inlet Node 2
  {3ca12d0c-b250-443f-8244-8be38de5681f}, !- Inlet Node 3
  {dc95f4d3-de10-4293-ba62-eddd62a6cfe7}, !- Inlet Node 4
  {2669d837-a46f-42a2-bcd9-c9c49a9c46b5}; !- Inlet Node 5

OS:Node,
  {e57e6479-8b05-4d2d-8440-66921ed13c5e}, !- Handle
  Node 82,                                !- Name
  {adf8cdd7-7e93-4e3e-bbed-49e2dbf711a7}, !- Inlet Port
  {e6054f3a-f808-473a-b807-cf8b455eb58f}; !- Outlet Port

OS:Connection,
  {ccd232d0-14bf-4654-b11c-3880be4781d9}, !- Handle
  {acda7f20-0a81-4c61-abd1-35176434c223}, !- Source Object
  3,                                      !- Outlet Port
  {f8348533-b154-4830-ba55-c93ee0faaa14}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {adf8cdd7-7e93-4e3e-bbed-49e2dbf711a7}, !- Handle
  {f8348533-b154-4830-ba55-c93ee0faaa14}, !- Source Object
  3,                                      !- Outlet Port
  {e57e6479-8b05-4d2d-8440-66921ed13c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6054f3a-f808-473a-b807-cf8b455eb58f}, !- Handle
  {e57e6479-8b05-4d2d-8440-66921ed13c5e}, !- Source Object
  3,                                      !- Outlet Port
  {227a5730-e0c9-4c9a-90fd-c0ce73b65d79}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {949cbc6c-2ae5-4182-a58a-e524d4068665}, !- Handle
  Perimeter_top_ZN_2 ZN Electric Reheat Coil, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8ecfd7da-4294-489c-9621-14a0953d04de}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {06bf444b-930d-464c-833d-49fa6dbda3c3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.229895804278079,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {949cbc6c-2ae5-4182-a58a-e524d4068665}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b486e78-0825-4d57-8d30-aba792366e1d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {15f2d778-a350-40fd-81f8-04c2890ed86c}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {4b486e78-0825-4d57-8d30-aba792366e1d}, !- Inlet Port
  {be3f1c92-f399-4ef0-8c9b-0eeb9de8cd4e}; !- Outlet Port

OS:Node,
  {5e1e2bed-e18d-4d37-9dac-f2ce41f095b2}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {093969c1-cf6e-42aa-a6da-3eda1f2c6297}, !- Inlet Port
  {989d8034-7ba4-4e15-8617-d978d7095bd3}; !- Outlet Port

OS:Connection,
  {be3f1c92-f399-4ef0-8c9b-0eeb9de8cd4e}, !- Handle
  {15f2d778-a350-40fd-81f8-04c2890ed86c}, !- Source Object
  3,                                      !- Outlet Port
  {30526510-7d88-42bc-a6a6-2988f5ed4b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {093969c1-cf6e-42aa-a6da-3eda1f2c6297}, !- Handle
  {1da94829-5c30-4c63-94e0-0bfff28a9046}, !- Source Object
  2,                                      !- Outlet Port
  {5e1e2bed-e18d-4d37-9dac-f2ce41f095b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d623a6c-332f-40ba-a00f-850a58a2d8cf}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {732901b1-fef4-4456-bf82-62c2e5032edf}, !- Inlet Port
  {06bf444b-930d-464c-833d-49fa6dbda3c3}; !- Outlet Port

OS:Connection,
  {732901b1-fef4-4456-bf82-62c2e5032edf}, !- Handle
  {4eccb89e-ee80-4e18-af8e-39adca295325}, !- Source Object
  4,                                      !- Outlet Port
  {3d623a6c-332f-40ba-a00f-850a58a2d8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06bf444b-930d-464c-833d-49fa6dbda3c3}, !- Handle
  {3d623a6c-332f-40ba-a00f-850a58a2d8cf}, !- Source Object
  3,                                      !- Outlet Port
  {8ecfd7da-4294-489c-9621-14a0953d04de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b486e78-0825-4d57-8d30-aba792366e1d}, !- Handle
  {8ecfd7da-4294-489c-9621-14a0953d04de}, !- Source Object
  12,                                     !- Outlet Port
  {15f2d778-a350-40fd-81f8-04c2890ed86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989d8034-7ba4-4e15-8617-d978d7095bd3}, !- Handle
  {5e1e2bed-e18d-4d37-9dac-f2ce41f095b2}, !- Source Object
  3,                                      !- Outlet Port
  {f8348533-b154-4830-ba55-c93ee0faaa14}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {34055431-ac46-45e3-b59c-83a0fb0485a2}, !- Handle
  Perimeter_top_ZN_3 ZN Electric Reheat Coil, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9156c8fa-66bb-4e04-b4af-e8768701b46e}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {08c8aa38-1e81-4975-af36-fc094a0f74c0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.229895804278079,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {34055431-ac46-45e3-b59c-83a0fb0485a2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d1c09652-4da9-4dc6-8b0a-d5519a6b5245}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {12e62cf6-cdbc-40c7-85fb-a007130425ff}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {d1c09652-4da9-4dc6-8b0a-d5519a6b5245}, !- Inlet Port
  {6576361e-c596-4e1e-9329-59ba96b47278}; !- Outlet Port

OS:Node,
  {93185bdc-3e80-45cc-b750-ae05aceff605}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {644b7af7-b25e-4624-8785-7fbb302cf5bd}, !- Inlet Port
  {3ca12d0c-b250-443f-8244-8be38de5681f}; !- Outlet Port

OS:Connection,
  {6576361e-c596-4e1e-9329-59ba96b47278}, !- Handle
  {12e62cf6-cdbc-40c7-85fb-a007130425ff}, !- Source Object
  3,                                      !- Outlet Port
  {172b4938-098e-4bcd-899e-b353073a14ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {644b7af7-b25e-4624-8785-7fbb302cf5bd}, !- Handle
  {022b13ae-aabb-4ed6-b712-ea0fa2d5bd79}, !- Source Object
  2,                                      !- Outlet Port
  {93185bdc-3e80-45cc-b750-ae05aceff605}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b1481cd-b6a2-44fd-98b8-fb04b6d3a33e}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {92a689d9-9373-4bbc-add3-f33be30ea12c}, !- Inlet Port
  {08c8aa38-1e81-4975-af36-fc094a0f74c0}; !- Outlet Port

OS:Connection,
  {92a689d9-9373-4bbc-add3-f33be30ea12c}, !- Handle
  {4eccb89e-ee80-4e18-af8e-39adca295325}, !- Source Object
  5,                                      !- Outlet Port
  {9b1481cd-b6a2-44fd-98b8-fb04b6d3a33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c8aa38-1e81-4975-af36-fc094a0f74c0}, !- Handle
  {9b1481cd-b6a2-44fd-98b8-fb04b6d3a33e}, !- Source Object
  3,                                      !- Outlet Port
  {9156c8fa-66bb-4e04-b4af-e8768701b46e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1c09652-4da9-4dc6-8b0a-d5519a6b5245}, !- Handle
  {9156c8fa-66bb-4e04-b4af-e8768701b46e}, !- Source Object
  12,                                     !- Outlet Port
  {12e62cf6-cdbc-40c7-85fb-a007130425ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca12d0c-b250-443f-8244-8be38de5681f}, !- Handle
  {93185bdc-3e80-45cc-b750-ae05aceff605}, !- Source Object
  3,                                      !- Outlet Port
  {f8348533-b154-4830-ba55-c93ee0faaa14}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7ca9d966-7f62-40fd-ab67-a879c08076e0}, !- Handle
  Perimeter_top_ZN_4 ZN Electric Reheat Coil, !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ecfecdc4-a90f-435d-a027-28192470b9ea}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {6e284987-4c9f-4f3c-941f-9a76b629ccad}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.229895804278079,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7ca9d966-7f62-40fd-ab67-a879c08076e0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5bb52002-70e8-45f3-a8f6-6cff615bdc54}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a7cecfd0-60c8-445e-8b46-bcf3e1e8fce1}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {5bb52002-70e8-45f3-a8f6-6cff615bdc54}, !- Inlet Port
  {1a84dd6d-f8ec-4b06-9a49-2c065b771c81}; !- Outlet Port

OS:Node,
  {915e11f3-e375-454f-a3f0-d5d7db2cfe15}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {111336c0-0c54-44c2-8825-eb7947722d97}, !- Inlet Port
  {dc95f4d3-de10-4293-ba62-eddd62a6cfe7}; !- Outlet Port

OS:Connection,
  {1a84dd6d-f8ec-4b06-9a49-2c065b771c81}, !- Handle
  {a7cecfd0-60c8-445e-8b46-bcf3e1e8fce1}, !- Source Object
  3,                                      !- Outlet Port
  {a7ff771d-fcc2-4f64-8443-0e28067eac51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111336c0-0c54-44c2-8825-eb7947722d97}, !- Handle
  {5863fff9-1329-4eba-801a-e7ed856a4b49}, !- Source Object
  2,                                      !- Outlet Port
  {915e11f3-e375-454f-a3f0-d5d7db2cfe15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b60dd762-9292-473e-8ac3-ca5b027bac7d}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {8f99fb2c-e6b2-4538-a558-ad7bb81f4bf8}, !- Inlet Port
  {6e284987-4c9f-4f3c-941f-9a76b629ccad}; !- Outlet Port

OS:Connection,
  {8f99fb2c-e6b2-4538-a558-ad7bb81f4bf8}, !- Handle
  {4eccb89e-ee80-4e18-af8e-39adca295325}, !- Source Object
  6,                                      !- Outlet Port
  {b60dd762-9292-473e-8ac3-ca5b027bac7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e284987-4c9f-4f3c-941f-9a76b629ccad}, !- Handle
  {b60dd762-9292-473e-8ac3-ca5b027bac7d}, !- Source Object
  3,                                      !- Outlet Port
  {ecfecdc4-a90f-435d-a027-28192470b9ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bb52002-70e8-45f3-a8f6-6cff615bdc54}, !- Handle
  {ecfecdc4-a90f-435d-a027-28192470b9ea}, !- Source Object
  12,                                     !- Outlet Port
  {a7cecfd0-60c8-445e-8b46-bcf3e1e8fce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc95f4d3-de10-4293-ba62-eddd62a6cfe7}, !- Handle
  {915e11f3-e375-454f-a3f0-d5d7db2cfe15}, !- Source Object
  3,                                      !- Outlet Port
  {f8348533-b154-4830-ba55-c93ee0faaa14}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {781a805e-1b47-4fea-b249-5f0e66f0223f}, !- Handle
  Core_top ZN Electric Reheat Coil,       !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a801b0e-8d4f-4fa3-aae7-b03bfe63c5e0}, !- Handle
  Core_top ZN VAV Terminal,               !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  {2bf8bd85-bfa8-4946-9cde-4368b35e06ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.229895804278079,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {781a805e-1b47-4fea-b249-5f0e66f0223f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7df6f11-9b6c-4e0c-b0af-9400627cfec9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3a8bb080-2f45-42f1-a751-a6b9ff2f57a5}, !- Handle
  Core_top ZN VAV Terminal Outlet Air Node, !- Name
  {c7df6f11-9b6c-4e0c-b0af-9400627cfec9}, !- Inlet Port
  {fe0bca32-e72c-41a8-8ac9-3cd2142f5774}; !- Outlet Port

OS:Node,
  {c0568d0e-5cd0-4625-b78b-b7d440014249}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {88a1cc16-e977-491e-9a0a-43bbe4997471}, !- Inlet Port
  {2669d837-a46f-42a2-bcd9-c9c49a9c46b5}; !- Outlet Port

OS:Connection,
  {fe0bca32-e72c-41a8-8ac9-3cd2142f5774}, !- Handle
  {3a8bb080-2f45-42f1-a751-a6b9ff2f57a5}, !- Source Object
  3,                                      !- Outlet Port
  {444e90a5-fc1b-4224-814d-3646d2083538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a1cc16-e977-491e-9a0a-43bbe4997471}, !- Handle
  {ddbabfb8-0061-4723-86bc-299ebc99c6fb}, !- Source Object
  2,                                      !- Outlet Port
  {c0568d0e-5cd0-4625-b78b-b7d440014249}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad74b2ef-4538-42a2-b4f3-dbf65ffe3a7c}, !- Handle
  Core_top ZN VAV Terminal Inlet Air Node, !- Name
  {e9acc03f-dfcf-49e4-8963-ed2cb167509d}, !- Inlet Port
  {2bf8bd85-bfa8-4946-9cde-4368b35e06ac}; !- Outlet Port

OS:Connection,
  {e9acc03f-dfcf-49e4-8963-ed2cb167509d}, !- Handle
  {4eccb89e-ee80-4e18-af8e-39adca295325}, !- Source Object
  7,                                      !- Outlet Port
  {ad74b2ef-4538-42a2-b4f3-dbf65ffe3a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf8bd85-bfa8-4946-9cde-4368b35e06ac}, !- Handle
  {ad74b2ef-4538-42a2-b4f3-dbf65ffe3a7c}, !- Source Object
  3,                                      !- Outlet Port
  {1a801b0e-8d4f-4fa3-aae7-b03bfe63c5e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7df6f11-9b6c-4e0c-b0af-9400627cfec9}, !- Handle
  {1a801b0e-8d4f-4fa3-aae7-b03bfe63c5e0}, !- Source Object
  12,                                     !- Outlet Port
  {3a8bb080-2f45-42f1-a751-a6b9ff2f57a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2669d837-a46f-42a2-bcd9-c9c49a9c46b5}, !- Handle
  {c0568d0e-5cd0-4625-b78b-b7d440014249}, !- Source Object
  3,                                      !- Outlet Port
  {f8348533-b154-4830-ba55-c93ee0faaa14}, !- Target Object
  9;                                      !- Inlet Port

OS:Material:NoMass,
  {e7c419bd-762a-466b-9473-cc05c8dfaccb}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {df655846-6104-41c3-bf7b-bd6aeb3246c0}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {1302d380-9df8-402a-a718-df1f611a743b}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {67ef2c2d-a842-46dd-945e-34760d0b68f4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {93267a14-12c1-4780-922c-73cccdbb03d2}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {14c38701-b0a3-47de-8c38-6b24b517d786}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {fabe884b-18ff-4394-86bb-51374063e27c}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 983.54m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  983.53657182,                           !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {460b3c32-300e-4323-87fb-0df07094baf9}, !- Handle
  Foundation F 0.9W/m*K Perim 33.27m Area 131.26m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  131.2621941,                            !- Area {m2}
  33.2738;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {63e98afb-7e81-41dd-8575-c61e2e38b1c6}, !- Handle
  Foundation F 0.9W/m*K Perim 49.91m Area 207.34m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  207.33814098,                           !- Area {m2}
  49.911;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {692b0972-340c-4b95-b69b-cccf716775e5}, !- Handle
  Foundation F 0.9W/m*K Perim 33.27m Area 131.25m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  131.25358392,                           !- Area {m2}
  33.2738;                                !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {d527d0d3-4830-4788-ba36-4d7ddbb9f0e0}, !- Handle
  90.1-2016 - MedOffice - ASHRAE 169-2013-4A, !- Name
  {86ee6216-48d9-47fa-bb6b-62c55fb85634}, !- Default Exterior Surface Constructions Name
  {113ff22f-7b17-40c5-878e-cab4b409a178}, !- Default Interior Surface Constructions Name
  {fb27627b-1abd-43f6-8d69-4ea2f118bccd}, !- Default Ground Contact Surface Constructions Name
  {0c832e20-97e9-4cd9-9d23-c2347ae0d68c}, !- Default Exterior SubSurface Constructions Name
  {8d74a211-080e-4d8b-8a26-5ce2f7aca23d}, !- Default Interior SubSurface Constructions Name
  {5c00c29c-a2fd-4b77-bdda-1d28a49fd3fa}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {86ee6216-48d9-47fa-bb6b-62c55fb85634}, !- Handle
  Default Surface Constructions 1,        !- Name
  {ce88152b-535b-4193-8b77-79c2969268f1}, !- Floor Construction Name
  {56910b22-549b-462b-b3ce-957e42c41fc1}, !- Wall Construction Name
  {b8855e32-7f05-4bd9-8caf-06142954f98a}; !- Roof Ceiling Construction Name

OS:Construction,
  {ce88152b-535b-4193-8b77-79c2969268f1}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {89135c1a-ef09-45c2-8c04-7b2176aad35b}, !- Layer 1
  {d11f63ec-869f-44c1-bf30-de7b32ad2390}, !- Layer 2
  {f800d8fe-0fe8-48c7-b3cb-a167dbb83901}; !- Layer 3

OS:Material:NoMass,
  {89135c1a-ef09-45c2-8c04-7b2176aad35b}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d11f63ec-869f-44c1-bf30-de7b32ad2390}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f800d8fe-0fe8-48c7-b3cb-a167dbb83901}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5896a536-831e-484c-b86b-be58d4b14c06}, !- Handle
  {ce88152b-535b-4193-8b77-79c2969268f1}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56910b22-549b-462b-b3ce-957e42c41fc1}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {533201db-908a-455b-88f4-aa6ffa7e5e81}, !- Layer 1
  {2c5a6507-d277-478d-a352-7549c8b72e4e}, !- Layer 2
  {f673ca78-2c7a-4b82-ad4a-007603f1b19f}, !- Layer 3
  {2c5a6507-d277-478d-a352-7549c8b72e4e}; !- Layer 4

OS:Material,
  {533201db-908a-455b-88f4-aa6ffa7e5e81}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2c5a6507-d277-478d-a352-7549c8b72e4e}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f673ca78-2c7a-4b82-ad4a-007603f1b19f}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {65db0a21-f0de-4c09-9c7d-688f1a1abf37}, !- Handle
  {56910b22-549b-462b-b3ce-957e42c41fc1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {b8855e32-7f05-4bd9-8caf-06142954f98a}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {1b1b44f3-4f55-49a4-b249-4d07d6169130}, !- Layer 1
  {bcee167d-af6b-4801-bc06-63e1cd578309}, !- Layer 2
  {cbd23732-8044-4f21-8ab8-d7e2de30d9a1}; !- Layer 3

OS:Material,
  {1b1b44f3-4f55-49a4-b249-4d07d6169130}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bcee167d-af6b-4801-bc06-63e1cd578309}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cbd23732-8044-4f21-8ab8-d7e2de30d9a1}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {43091314-0743-434f-9e4c-3815aeac07f3}, !- Handle
  {b8855e32-7f05-4bd9-8caf-06142954f98a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {113ff22f-7b17-40c5-878e-cab4b409a178}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e161d4c0-5f60-4cc8-a77f-56be813a4e55}, !- Floor Construction Name
  {9ab25b14-1df1-4b95-9e85-38162d31016b}, !- Wall Construction Name
  {5c2fd757-c231-447a-8ca1-78e52e463a48}; !- Roof Ceiling Construction Name

OS:Construction,
  {e161d4c0-5f60-4cc8-a77f-56be813a4e55}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {df655846-6104-41c3-bf7b-bd6aeb3246c0}, !- Layer 1
  {e7c419bd-762a-466b-9473-cc05c8dfaccb}; !- Layer 2

OS:StandardsInformation:Construction,
  {6e018762-3a2c-4037-aa56-5cbf4e6f2390}, !- Handle
  {e161d4c0-5f60-4cc8-a77f-56be813a4e55}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9ab25b14-1df1-4b95-9e85-38162d31016b}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {67ef2c2d-a842-46dd-945e-34760d0b68f4}, !- Layer 1
  {67ef2c2d-a842-46dd-945e-34760d0b68f4}; !- Layer 2

OS:StandardsInformation:Construction,
  {bb191102-0fa6-44f4-a723-3d6b2de9db87}, !- Handle
  {9ab25b14-1df1-4b95-9e85-38162d31016b}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5c2fd757-c231-447a-8ca1-78e52e463a48}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {e7c419bd-762a-466b-9473-cc05c8dfaccb}, !- Layer 1
  {df655846-6104-41c3-bf7b-bd6aeb3246c0}; !- Layer 2

OS:StandardsInformation:Construction,
  {cb112b61-351c-44ca-8875-16816d8fd1c5}, !- Handle
  {5c2fd757-c231-447a-8ca1-78e52e463a48}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {fb27627b-1abd-43f6-8d69-4ea2f118bccd}, !- Handle
  Default Surface Constructions 3,        !- Name
  {d5bc6b7f-1ced-42f8-bb5d-435a5ee07998}, !- Floor Construction Name
  {624b843c-aa7d-4bde-afd2-f6646e7c3d24}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {d5bc6b7f-1ced-42f8-bb5d-435a5ee07998}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {38e8ca07-0d69-4eb1-b933-652dd5e984cf}, !- Layer 1
  {f800d8fe-0fe8-48c7-b3cb-a167dbb83901}; !- Layer 2

OS:Material:NoMass,
  {44a14908-fb6b-4fa7-a07d-dc3dbb1c3e67}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {38e8ca07-0d69-4eb1-b933-652dd5e984cf}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {04cf570a-c785-43b7-aa48-fa7abaa53251}, !- Handle
  {d5bc6b7f-1ced-42f8-bb5d-435a5ee07998}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {624b843c-aa7d-4bde-afd2-f6646e7c3d24}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {0b1b696f-4202-4c33-a4a4-ee03832e6b35}; !- Layer 1

OS:Material,
  {0b1b696f-4202-4c33-a4a4-ee03832e6b35}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8fb30bf8-b45d-4ba4-b855-a18f00406b8f}, !- Handle
  {624b843c-aa7d-4bde-afd2-f6646e7c3d24}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {0c832e20-97e9-4cd9-9d23-c2347ae0d68c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2de346f2-9e05-448e-94b8-3b0237a2abc6}, !- Fixed Window Construction Name
  {2de346f2-9e05-448e-94b8-3b0237a2abc6}, !- Operable Window Construction Name
  {7dd27adf-7d7d-4731-a1d5-70ffc3be54ed}, !- Door Construction Name
  {2de346f2-9e05-448e-94b8-3b0237a2abc6}, !- Glass Door Construction Name
  {27f2c85e-27ce-4caa-8d20-d84d72a2b607}, !- Overhead Door Construction Name
  {f7e10472-7bb1-4289-b873-5e9f2d13f3b0}, !- Skylight Construction Name
  {3c2ad86e-f61b-447f-8c82-f170a0759caf}, !- Tubular Daylight Dome Construction Name
  {3c2ad86e-f61b-447f-8c82-f170a0759caf}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2de346f2-9e05-448e-94b8-3b0237a2abc6}, !- Handle
  Simple Glazing U 0.38 SHGC 0.36,        !- Name
  ,                                       !- Surface Rendering Name
  {f7e68346-b0ae-48f2-ab33-8d88f32ca149}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f7e68346-b0ae-48f2-ab33-8d88f32ca149}, !- Handle
  Simple Glazing U 0.38 SHGC 0.36,        !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {c13eb19a-5be6-4e24-8aaa-edde8f6420ca}, !- Handle
  {2de346f2-9e05-448e-94b8-3b0237a2abc6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {7dd27adf-7d7d-4731-a1d5-70ffc3be54ed}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {56a48c2f-af07-4947-9b3c-7b5fa367d99c}, !- Layer 1
  {44a14908-fb6b-4fa7-a07d-dc3dbb1c3e67}; !- Layer 2

OS:Material,
  {56a48c2f-af07-4947-9b3c-7b5fa367d99c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b19b439a-ead6-4c4e-8edc-d7d8594cd09f}, !- Handle
  {7dd27adf-7d7d-4731-a1d5-70ffc3be54ed}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {27f2c85e-27ce-4caa-8d20-d84d72a2b607}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {5d3c94b3-4076-48e5-b153-e0fa70c09a80}; !- Layer 1

OS:Material:NoMass,
  {5d3c94b3-4076-48e5-b153-e0fa70c09a80}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9d820530-a08b-44db-93dd-ffc4056de16a}, !- Handle
  {27f2c85e-27ce-4caa-8d20-d84d72a2b607}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {f7e10472-7bb1-4289-b873-5e9f2d13f3b0}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {4a3142d8-4e2b-44b7-a0d8-04ce6be52f77}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4a3142d8-4e2b-44b7-a0d8-04ce6be52f77}, !- Handle
  Simple Glazing U 0.5 SHGC 0.4,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {5149dc88-f4a8-4d1e-b30d-1e3a1f639dd9}, !- Handle
  {f7e10472-7bb1-4289-b873-5e9f2d13f3b0}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3c2ad86e-f61b-447f-8c82-f170a0759caf}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c422259f-4e75-453a-98e6-9e57d8c3ac9e}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c422259f-4e75-453a-98e6-9e57d8c3ac9e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {0e6b7315-f401-4678-8d1e-d3c22ffe770c}, !- Handle
  {3c2ad86e-f61b-447f-8c82-f170a0759caf}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {8d74a211-080e-4d8b-8a26-5ce2f7aca23d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3c2ad86e-f61b-447f-8c82-f170a0759caf}, !- Fixed Window Construction Name
  {3c2ad86e-f61b-447f-8c82-f170a0759caf}, !- Operable Window Construction Name
  {38ca3d55-59ed-4ecf-af27-620d23c2065c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {38ca3d55-59ed-4ecf-af27-620d23c2065c}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {35b73eb6-5a48-4f2e-b46b-522cd44f3c19}; !- Layer 1

OS:Material,
  {35b73eb6-5a48-4f2e-b46b-522cd44f3c19}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6796962c-fc2b-4ce3-88cf-8c8b16fa6bd5}, !- Handle
  {38ca3d55-59ed-4ecf-af27-620d23c2065c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5c00c29c-a2fd-4b77-bdda-1d28a49fd3fa}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {35b73eb6-5a48-4f2e-b46b-522cd44f3c19}; !- Layer 1

OS:StandardsInformation:Construction,
  {91c3f1ee-4548-4234-8688-a736c1894046}, !- Handle
  {5c00c29c-a2fd-4b77-bdda-1d28a49fd3fa}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {ec4c6f77-0f7d-4a4e-8a56-de3b367e0e65}, !- Handle
  90.1-2016 - MedOffice - Plenum - ASHRAE 169-2013-4A, !- Name
  {1ee5aa55-a998-41b7-a613-6c3a07820315}, !- Default Exterior Surface Constructions Name
  {39cbfe77-2af9-4aa8-8de0-f0b36e855774}, !- Default Interior Surface Constructions Name
  {f10808a2-8fb5-4782-ab49-5d1404dc6469}, !- Default Ground Contact Surface Constructions Name
  {a349506c-bdb7-4a2a-ba55-2836687af113}, !- Default Exterior SubSurface Constructions Name
  {c202f6fb-1727-46ff-a314-952d4a8431f7}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1ee5aa55-a998-41b7-a613-6c3a07820315}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {39cbfe77-2af9-4aa8-8de0-f0b36e855774}, !- Handle
  Default Surface Constructions 5,        !- Name
  {c26ca284-488c-40ed-91e5-65caf60404a7}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c26ca284-488c-40ed-91e5-65caf60404a7}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {382e7062-5ed2-4e9a-9d38-9a46e1d5e9d7}; !- Layer 1

OS:Material,
  {382e7062-5ed2-4e9a-9d38-9a46e1d5e9d7}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3fe66963-bbe9-4ccd-9a80-929fad3bdcc2}, !- Handle
  {c26ca284-488c-40ed-91e5-65caf60404a7}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f10808a2-8fb5-4782-ab49-5d1404dc6469}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a349506c-bdb7-4a2a-ba55-2836687af113}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c202f6fb-1727-46ff-a314-952d4a8431f7}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:EnergyManagementSystem:Sensor,
  {81795d2f-b1c9-4118-a6fc-7a6b2f74ad77}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {6f6920ae-d96b-43f7-8515-3ab136c291a5}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {a24d9d54-b16a-4529-9362-8885dfef1aaf}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0281; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {bf557230-30c1-4c93-8f6a-105fff4cabe4}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {a24d9d54-b16a-4529-9362-8885dfef1aaf}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {24f3b247-c5b7-407c-b429-ec4eafb0a025}, !- Handle
  Wired_LTG,                              !- Name
  {6f6920ae-d96b-43f7-8515-3ab136c291a5}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {858027fc-48b1-4390-a7a8-fc9a32ae84e6}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {8976d92d-adf6-4fd4-9185-f55c80fed8b1}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  2 Elevator Lift Motors,                 !- Key Name 1
  Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {d0646439-0e42-4e23-abff-ee44c1f917df}, !- Handle
  Transformer_1,                          !- Name
  {4b13852a-d88b-4c8b-89ed-f86a99cfa90c}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  45000,                                  !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.984,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  Wired_Int_EQUIP;                        !- Meter Name 2

OS:ElectricEquipment:Definition,
  {5dda0b91-35bf-400e-b5d8-e9cc17618677}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {16bbfebc-c84e-4053-b21a-17d2e84d6780}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {5dda0b91-35bf-400e-b5d8-e9cc17618677}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {de62a17d-2ade-4f0d-b3cb-ff93c7ab27d5}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {de62a17d-2ade-4f0d-b3cb-ff93c7ab27d5}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  {cc6d4309-9a13-4036-b4ab-a2fadd5c14cd}, !- Default Day Schedule Name
  {e1dcf0ed-9583-4363-90f1-4209e8e6d7c2}, !- Summer Design Day Schedule Name
  {1392ea81-ff04-46e6-abea-8402cae92f8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc6d4309-9a13-4036-b4ab-a2fadd5c14cd}, !- Handle
  Schedule Day 21,                        !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a59fd9e5-675e-4072-9d84-c1be47a4db53}, !- Handle
  Schedule Rule 20,                       !- Name
  {de62a17d-2ade-4f0d-b3cb-ff93c7ab27d5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {66b44dde-c79d-4295-a3bc-6914030a76ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66b44dde-c79d-4295-a3bc-6914030a76ce}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {e1dcf0ed-9583-4363-90f1-4209e8e6d7c2}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1392ea81-ff04-46e6-abea-8402cae92f8e}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42f7a84f-7327-48f3-8943-0d10353729dd}, !- Handle
  Schedule Rule 21,                       !- Name
  {de62a17d-2ade-4f0d-b3cb-ff93c7ab27d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b8b6b4d-7032-4c52-a2ad-cd6e95c12fef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b8b6b4d-7032-4c52-a2ad-cd6e95c12fef}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {067ad7d2-ed4e-48c9-b7da-81705fa2dbb5}, !- Handle
  Schedule Rule 22,                       !- Name
  {de62a17d-2ade-4f0d-b3cb-ff93c7ab27d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62756c08-1b63-4a78-af81-d14a3d6a1db6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62756c08-1b63-4a78-af81-d14a3d6a1db6}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {248bc2cc-992c-4bd8-a7f2-d35941ae81db}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {66665ad2-a7fb-4ab2-bccf-0428801c5973}, !- Handle
  2 Elevator Fans,                        !- Name
  {248bc2cc-992c-4bd8-a7f2-d35941ae81db}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {a39398ba-751c-415b-acc1-29370d0c9732}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a39398ba-751c-415b-acc1-29370d0c9732}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  {de2d1c58-5ae1-455b-921f-dddaac2e2313}, !- Default Day Schedule Name
  {4103b812-a94c-4561-9da3-a0b96023bef8}, !- Summer Design Day Schedule Name
  {9152b7ec-7f2c-4c91-aad5-3632f4df498a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de2d1c58-5ae1-455b-921f-dddaac2e2313}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9152b7ec-7f2c-4c91-aad5-3632f4df498a}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {184d03a3-46a1-4761-80ea-9c3015a16a30}, !- Handle
  Schedule Rule 23,                       !- Name
  {a39398ba-751c-415b-acc1-29370d0c9732}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d33a1504-0d8e-4eef-b41f-fe06c7f7f38f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d33a1504-0d8e-4eef-b41f-fe06c7f7f38f}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {4103b812-a94c-4561-9da3-a0b96023bef8}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7cb4a586-9cc2-4a79-98f4-d5ae508d097c}, !- Handle
  Schedule Rule 24,                       !- Name
  {a39398ba-751c-415b-acc1-29370d0c9732}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83dda94e-ddf1-4833-b096-cd89e03b59a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83dda94e-ddf1-4833-b096-cd89e03b59a7}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {6a212a16-2f28-4165-9d19-9a7ba14f2d4e}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9c3389f0-86d8-41e3-8d0c-624ce76f6438}, !- Handle
  2 Elevator Lights,                      !- Name
  {6a212a16-2f28-4165-9d19-9a7ba14f2d4e}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {a39398ba-751c-415b-acc1-29370d0c9732}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {4514e536-aae7-4d1e-9965-dd99f85356df}, !- Handle
  entry door Infiltration,                !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {d562d2e0-4246-4abd-a416-a4ec094ba642}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.678659786,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {d562d2e0-4246-4abd-a416-a4ec094ba642}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  {c8c6c40a-fc18-4ce1-86be-7f2d3227d6aa}, !- Default Day Schedule Name
  {ce723131-0430-4e01-95c9-1ceff0ab2297}, !- Summer Design Day Schedule Name
  {4203b58a-12c3-44f3-94bf-858256b95aab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8c6c40a-fc18-4ce1-86be-7f2d3227d6aa}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4203b58a-12c3-44f3-94bf-858256b95aab}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce723131-0430-4e01-95c9-1ceff0ab2297}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f91b2c2-35d1-495b-934e-805b610bec39}, !- Handle
  Schedule Rule 25,                       !- Name
  {d562d2e0-4246-4abd-a416-a4ec094ba642}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09fbd28b-2272-4337-9be3-c694ac42a867}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09fbd28b-2272-4337-9be3-c694ac42a867}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Material,
  {33a4a220-881a-445c-a4c2-55539aafcf0d}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a801a7df-c113-4405-abf4-6e00f11b3283}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {33a4a220-881a-445c-a4c2-55539aafcf0d}; !- Layer 1

OS:InternalMass:Definition,
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Handle
  Internal Mass Definition 1,             !- Name
  {a801a7df-c113-4405-abf4-6e00f11b3283}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a06851a6-b6d7-43cd-aebb-bcdf31396ab8}, !- Handle
  Core_mid Mass,                          !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f50e5b0d-f3db-4919-aebc-95fa5f35a002}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc653a82-1f84-4c39-a5e3-70037ef4cc30}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6442c3aa-b5a8-4b3f-b189-9c2613b7b4eb}, !- Handle
  Core_top Mass,                          !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9213d799-38ab-4e58-8206-4fdaaf0541fd}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ef48dbcc-3fdf-404f-97c4-bb87d4b18864}, !- Handle
  Core_bottom Mass,                       !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8fdd1b57-feac-4eb7-8c29-4686153dfed6}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3a9fee69-37d0-4ffb-8a9f-54565bf1c76b}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f406784e-6da0-4c6e-b5fd-4423f0609680}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {35500a29-c1d5-4279-b715-c6afd3d78ce7}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf7d327b-8b32-4060-aedf-d0f75c1821dc}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1fff753-40e6-4930-a10d-5715fb7a32de}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d8a2a3f-76e6-4d6d-b691-496ab6c7a026}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {021576c7-e576-4fc0-a6d9-8c2bdd499bb4}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5f9139b2-6391-4f0f-8181-fb9a28a7df7e}, !- Handle
  FirstFloor_Plenum Mass,                 !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d8ed3321-96da-4947-ab2e-29c98df54007}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b24b3de6-7ab8-4ba2-ab39-7c902253e2ea}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ef5f0494-4af6-46d6-aeb0-b74bf6a299af}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {eaa7fd56-61e2-4492-bc42-898ca0df2cec}, !- Internal Mass Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {c5044d07-3115-4afc-a886-51798916df18}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {baaf6366-f3b0-414a-a137-5f51a6b5b853}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {50b2aef3-e741-4776-ab74-1020fd86786a}, !- Plant Side Inlet Node Name
  {28ef0477-67a0-4987-a8ff-ab9cc342ad14}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4fc06733-9e5b-433b-9199-b5affa3facc3}, !- Demand Side Inlet Node Name
  {56c8e077-58f4-4876-bef1-c852e4700f81}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {772455cc-278d-4b26-88c3-d35cceb03f0b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Demand Mixer Name
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Demand Splitter Name
  {180ae092-c63c-4782-9e51-fcc7717caffb}, !- Supply Mixer Name
  {470b4206-1ea2-4192-9acc-5226f4571458}; !- Supply Splitter Name

OS:Node,
  {b233e54a-1658-45e8-b6b9-dd55702651ba}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {50b2aef3-e741-4776-ab74-1020fd86786a}, !- Inlet Port
  {c243e36a-f0f0-436c-9d43-b1c53ab0b821}; !- Outlet Port

OS:Node,
  {baaf6366-f3b0-414a-a137-5f51a6b5b853}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {fe4bf06c-e0b0-43cc-b681-22233711271c}, !- Inlet Port
  {28ef0477-67a0-4987-a8ff-ab9cc342ad14}; !- Outlet Port

OS:Node,
  {b8b7bacd-cc0d-4605-8556-fee89e620c27}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Name
  {9a02f5ec-d0aa-4a6a-baf8-3bd68c7cb197}, !- Inlet Port
  {3817fd1e-670d-4eea-86dd-e04b4bbef952}; !- Outlet Port

OS:Connector:Mixer,
  {180ae092-c63c-4782-9e51-fcc7717caffb}, !- Handle
  Connector Mixer 1,                      !- Name
  {ea1ca371-1348-4189-88c1-dadeefe9fcd0}, !- Outlet Branch Name
  {4e1155d4-f2c8-4e77-8a28-380f35904b16}, !- Inlet Branch Name 1
  {ccf2cec7-9108-40dc-a611-cc73a184db68}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {470b4206-1ea2-4192-9acc-5226f4571458}, !- Handle
  Connector Splitter 1,                   !- Name
  {279e569b-de38-40d3-9d32-2676bab91a79}, !- Inlet Branch Name
  {9a02f5ec-d0aa-4a6a-baf8-3bd68c7cb197}, !- Outlet Branch Name 1
  {6a3d623d-f8b6-4422-9502-77c4eb5c50c6}; !- Outlet Branch Name 2

OS:Connection,
  {50b2aef3-e741-4776-ab74-1020fd86786a}, !- Handle
  {c5044d07-3115-4afc-a886-51798916df18}, !- Source Object
  14,                                     !- Outlet Port
  {b233e54a-1658-45e8-b6b9-dd55702651ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a02f5ec-d0aa-4a6a-baf8-3bd68c7cb197}, !- Handle
  {470b4206-1ea2-4192-9acc-5226f4571458}, !- Source Object
  3,                                      !- Outlet Port
  {b8b7bacd-cc0d-4605-8556-fee89e620c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ef0477-67a0-4987-a8ff-ab9cc342ad14}, !- Handle
  {baaf6366-f3b0-414a-a137-5f51a6b5b853}, !- Source Object
  3,                                      !- Outlet Port
  {c5044d07-3115-4afc-a886-51798916df18}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {13e9459b-7b1e-4973-b62f-26f1bc2ab0a6}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {4fc06733-9e5b-433b-9199-b5affa3facc3}, !- Inlet Port
  {0bad3f0c-44b8-4b24-9c5d-bad28ecba982}; !- Outlet Port

OS:Node,
  {9aaa33f7-7087-442d-8a70-ac9a4c91c4f1}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {848aa9ae-de94-4219-b457-159ffad99d5c}, !- Inlet Port
  {56c8e077-58f4-4876-bef1-c852e4700f81}; !- Outlet Port

OS:Node,
  {a200a645-7fa5-4095-adce-6bb32c0b127d}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {4574ca7b-916d-4416-86bc-b64cd88f9d09}, !- Inlet Port
  {726c1602-ee1a-4821-b433-31b333546242}; !- Outlet Port

OS:Connector:Mixer,
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Handle
  Connector Mixer 2,                      !- Name
  {9b9a35bb-2f35-48f5-a935-7145bc97efd2}, !- Outlet Branch Name
  {730899cf-462c-4e30-b034-68d8976d982e}, !- Inlet Branch Name 1
  {f1e9e1b7-0afe-4875-8d7e-d98fd06617ab}, !- Inlet Branch Name 2
  {e2960796-25f2-47c0-ab81-302a27b2064d}, !- Inlet Branch Name 3
  {ba4feda2-d109-4bc0-8892-3e26d7fdfd3f}, !- Inlet Branch Name 4
  {fd44ac3f-0954-49b6-a1cd-2cd70bd796ad}, !- Inlet Branch Name 5
  {02df8f63-ba64-4e93-af16-9eefbb66cc3c}, !- Inlet Branch Name 6
  {ea79870f-d622-44e6-a021-74876f10af9e}, !- Inlet Branch Name 7
  {1c9df7fa-396b-4765-ac32-a15b2a0dbb13}, !- Inlet Branch Name 8
  {00fed3fb-c092-4292-a25a-ca04080325c5}, !- Inlet Branch Name 9
  {9595e9c9-ea1b-478e-936e-9af8336d4a8d}, !- Inlet Branch Name 10
  {9adf894c-cbf3-4342-9f72-7cc4735fec0f}, !- Inlet Branch Name 11
  {9992612f-5e78-4b08-8785-661816c624ba}, !- Inlet Branch Name 12
  {bc1afabf-4dbc-4089-bcb7-e30df40d1cb4}, !- Inlet Branch Name 13
  {a8a61587-2efc-40fa-a84b-707b166b7125}, !- Inlet Branch Name 14
  {dd3f15aa-fce1-49b3-a249-65b29c3d548b}, !- Inlet Branch Name 15
  {5a30864c-364d-4983-a633-4aab0071427c}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Handle
  Connector Splitter 2,                   !- Name
  {0bad3f0c-44b8-4b24-9c5d-bad28ecba982}, !- Inlet Branch Name
  {4574ca7b-916d-4416-86bc-b64cd88f9d09}, !- Outlet Branch Name 1
  {f031e5a8-3c6f-42ae-87db-14ff7d1b0079}, !- Outlet Branch Name 2
  {df60acc1-870d-41a3-8d9a-11a6c49a21c5}, !- Outlet Branch Name 3
  {de8b40d5-ea97-42a0-9c84-fa290e06683d}, !- Outlet Branch Name 4
  {732b791e-acee-434b-b5ab-c6dc9d7bbc93}, !- Outlet Branch Name 5
  {50f30f32-d401-41ad-b5ec-ac7e5ad42f9d}, !- Outlet Branch Name 6
  {8106d4ed-bce9-4fa1-aadb-0b2eb9c84928}, !- Outlet Branch Name 7
  {2aea576d-413a-4503-a342-6532e62d7b54}, !- Outlet Branch Name 8
  {e06b55f8-9ac3-4354-8cf5-5932d0f0a01b}, !- Outlet Branch Name 9
  {3a9cffbb-6eb8-479f-be2b-5d98bcf5c727}, !- Outlet Branch Name 10
  {1f85403d-9707-4d3c-a670-3b7e078fb98f}, !- Outlet Branch Name 11
  {7e997998-b6e5-4f32-90d7-0a33eb2c597d}, !- Outlet Branch Name 12
  {271efb06-2f0c-4103-85c5-bd01af045e7c}, !- Outlet Branch Name 13
  {8236cb64-6814-4098-a295-76ad09894f4f}, !- Outlet Branch Name 14
  {b6917d37-02f3-48c8-98b3-a4b21cd51a98}, !- Outlet Branch Name 15
  {9ff46290-3af7-450d-939f-33de5e2941eb}; !- Outlet Branch Name 16

OS:Connection,
  {4fc06733-9e5b-433b-9199-b5affa3facc3}, !- Handle
  {c5044d07-3115-4afc-a886-51798916df18}, !- Source Object
  17,                                     !- Outlet Port
  {13e9459b-7b1e-4973-b62f-26f1bc2ab0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bad3f0c-44b8-4b24-9c5d-bad28ecba982}, !- Handle
  {13e9459b-7b1e-4973-b62f-26f1bc2ab0a6}, !- Source Object
  3,                                      !- Outlet Port
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4574ca7b-916d-4416-86bc-b64cd88f9d09}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  3,                                      !- Outlet Port
  {a200a645-7fa5-4095-adce-6bb32c0b127d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c8e077-58f4-4876-bef1-c852e4700f81}, !- Handle
  {9aaa33f7-7087-442d-8a70-ac9a4c91c4f1}, !- Source Object
  3,                                      !- Outlet Port
  {c5044d07-3115-4afc-a886-51798916df18}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {872c6993-2c5e-48b0-9663-49a1e85e0026}, !- Handle
  {c5044d07-3115-4afc-a886-51798916df18}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {772455cc-278d-4b26-88c3-d35cceb03f0b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {cfd632ea-76d2-4300-9b78-98da013a2536}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bc151c74-7d40-4913-ac5f-dcc397e531b3}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {cfd632ea-76d2-4300-9b78-98da013a2536}, !- Schedule Type Limits Name
  {a5daf108-fc36-4a8e-ac2b-44df4f1ba6bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5daf108-fc36-4a8e-ac2b-44df4f1ba6bb}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {cfd632ea-76d2-4300-9b78-98da013a2536}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1c6ea56a-504f-43a1-a3f7-ae3b9214cfcb}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {bc151c74-7d40-4913-ac5f-dcc397e531b3}, !- Schedule Name
  {baaf6366-f3b0-414a-a137-5f51a6b5b853}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {29166d01-0d26-494e-b982-3fdf572ad903}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {c243e36a-f0f0-436c-9d43-b1c53ab0b821}, !- Inlet Node Name
  {dc33954b-4762-44cb-a289-20dc7a609ce1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {014a7583-a0e8-4b78-adf9-bb5b8f76cf6f}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {dc33954b-4762-44cb-a289-20dc7a609ce1}, !- Inlet Port
  {279e569b-de38-40d3-9d32-2676bab91a79}; !- Outlet Port

OS:Connection,
  {c243e36a-f0f0-436c-9d43-b1c53ab0b821}, !- Handle
  {b233e54a-1658-45e8-b6b9-dd55702651ba}, !- Source Object
  3,                                      !- Outlet Port
  {29166d01-0d26-494e-b982-3fdf572ad903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc33954b-4762-44cb-a289-20dc7a609ce1}, !- Handle
  {29166d01-0d26-494e-b982-3fdf572ad903}, !- Source Object
  3,                                      !- Outlet Port
  {014a7583-a0e8-4b78-adf9-bb5b8f76cf6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279e569b-de38-40d3-9d32-2676bab91a79}, !- Handle
  {014a7583-a0e8-4b78-adf9-bb5b8f76cf6f}, !- Source Object
  3,                                      !- Outlet Port
  {470b4206-1ea2-4192-9acc-5226f4571458}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {501111e2-656f-43af-bb7b-45dd9cfcfba9}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {bc151c74-7d40-4913-ac5f-dcc397e531b3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8084525184,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1886.44020268857,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1886.44020268857,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {4b307a7a-125e-479a-8bcf-855c0d375fe6}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.962391970802,                         !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.962391970802,                         !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3817fd1e-670d-4eea-86dd-e04b4bbef952}, !- Use Side Inlet Node Name
  {65579b52-6f05-4eaa-bf2d-0a21e7437477}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {475abb3d-8031-4dd4-8ba8-dd8937cc5210}, !- Handle
  Schedule Day 28,                        !- Name
  {25d7d6b4-53d2-472b-9929-14e49e5d27fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8883da6b-71bb-4d53-a1fc-8b52de9c9bae}, !- Handle
  Schedule Day 29,                        !- Name
  {25d7d6b4-53d2-472b-9929-14e49e5d27fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {2226066d-e6e8-458a-aba3-12752115ee23}, !- Handle
  {501111e2-656f-43af-bb7b-45dd9cfcfba9}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {660c72a7-1d93-496d-8fc6-f7bf5f9dbc28}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node, !- Name
  {65579b52-6f05-4eaa-bf2d-0a21e7437477}, !- Inlet Port
  {4e1155d4-f2c8-4e77-8a28-380f35904b16}; !- Outlet Port

OS:Connection,
  {3817fd1e-670d-4eea-86dd-e04b4bbef952}, !- Handle
  {b8b7bacd-cc0d-4605-8556-fee89e620c27}, !- Source Object
  3,                                      !- Outlet Port
  {501111e2-656f-43af-bb7b-45dd9cfcfba9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {65579b52-6f05-4eaa-bf2d-0a21e7437477}, !- Handle
  {501111e2-656f-43af-bb7b-45dd9cfcfba9}, !- Source Object
  32,                                     !- Outlet Port
  {660c72a7-1d93-496d-8fc6-f7bf5f9dbc28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1155d4-f2c8-4e77-8a28-380f35904b16}, !- Handle
  {660c72a7-1d93-496d-8fc6-f7bf5f9dbc28}, !- Source Object
  3,                                      !- Outlet Port
  {180ae092-c63c-4782-9e51-fcc7717caffb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8235354f-f444-4de0-85f1-f6de72135001}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8b77a9c9-bc9a-4106-b9b4-86ab1195d220}, !- Inlet Node Name
  {5a91fbe7-25eb-40f5-beaa-d84ce110baf6}; !- Outlet Node Name

OS:Node,
  {4a72df11-4801-404b-91c4-cec55605f521}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {6a3d623d-f8b6-4422-9502-77c4eb5c50c6}, !- Inlet Port
  {8b77a9c9-bc9a-4106-b9b4-86ab1195d220}; !- Outlet Port

OS:Connection,
  {6a3d623d-f8b6-4422-9502-77c4eb5c50c6}, !- Handle
  {470b4206-1ea2-4192-9acc-5226f4571458}, !- Source Object
  4,                                      !- Outlet Port
  {4a72df11-4801-404b-91c4-cec55605f521}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4747110-81de-4e57-9aad-586a7a8bc225}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {5a91fbe7-25eb-40f5-beaa-d84ce110baf6}, !- Inlet Port
  {ccf2cec7-9108-40dc-a611-cc73a184db68}; !- Outlet Port

OS:Connection,
  {8b77a9c9-bc9a-4106-b9b4-86ab1195d220}, !- Handle
  {4a72df11-4801-404b-91c4-cec55605f521}, !- Source Object
  3,                                      !- Outlet Port
  {8235354f-f444-4de0-85f1-f6de72135001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a91fbe7-25eb-40f5-beaa-d84ce110baf6}, !- Handle
  {8235354f-f444-4de0-85f1-f6de72135001}, !- Source Object
  3,                                      !- Outlet Port
  {f4747110-81de-4e57-9aad-586a7a8bc225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccf2cec7-9108-40dc-a611-cc73a184db68}, !- Handle
  {f4747110-81de-4e57-9aad-586a7a8bc225}, !- Source Object
  3,                                      !- Outlet Port
  {180ae092-c63c-4782-9e51-fcc7717caffb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9aaf127c-b80b-4d74-ad20-1dc39e070cc2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {726c1602-ee1a-4821-b433-31b333546242}, !- Inlet Node Name
  {b56ba6e9-d744-409f-9cfb-87de156c126d}; !- Outlet Node Name

OS:Node,
  {24ac98cd-6164-47ac-8521-4580e4fa5248}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {b56ba6e9-d744-409f-9cfb-87de156c126d}, !- Inlet Port
  {730899cf-462c-4e30-b034-68d8976d982e}; !- Outlet Port

OS:Connection,
  {726c1602-ee1a-4821-b433-31b333546242}, !- Handle
  {a200a645-7fa5-4095-adce-6bb32c0b127d}, !- Source Object
  3,                                      !- Outlet Port
  {9aaf127c-b80b-4d74-ad20-1dc39e070cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56ba6e9-d744-409f-9cfb-87de156c126d}, !- Handle
  {9aaf127c-b80b-4d74-ad20-1dc39e070cc2}, !- Source Object
  3,                                      !- Outlet Port
  {24ac98cd-6164-47ac-8521-4580e4fa5248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730899cf-462c-4e30-b034-68d8976d982e}, !- Handle
  {24ac98cd-6164-47ac-8521-4580e4fa5248}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10f68c6f-b1d9-46c1-959d-d235591d4eb8}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {47edafab-304c-48a0-967c-741e25a1ae99}, !- Inlet Node Name
  {fe4bf06c-e0b0-43cc-b681-22233711271c}; !- Outlet Node Name

OS:Node,
  {f93e7dd3-7374-4d70-ba9a-a45d5c4347e4}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {ea1ca371-1348-4189-88c1-dadeefe9fcd0}, !- Inlet Port
  {47edafab-304c-48a0-967c-741e25a1ae99}; !- Outlet Port

OS:Connection,
  {ea1ca371-1348-4189-88c1-dadeefe9fcd0}, !- Handle
  {180ae092-c63c-4782-9e51-fcc7717caffb}, !- Source Object
  2,                                      !- Outlet Port
  {f93e7dd3-7374-4d70-ba9a-a45d5c4347e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47edafab-304c-48a0-967c-741e25a1ae99}, !- Handle
  {f93e7dd3-7374-4d70-ba9a-a45d5c4347e4}, !- Source Object
  3,                                      !- Outlet Port
  {10f68c6f-b1d9-46c1-959d-d235591d4eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4bf06c-e0b0-43cc-b681-22233711271c}, !- Handle
  {10f68c6f-b1d9-46c1-959d-d235591d4eb8}, !- Source Object
  3,                                      !- Outlet Port
  {baaf6366-f3b0-414a-a137-5f51a6b5b853}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c5353242-3fda-45d4-a685-9694549d6902}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {17173632-444a-497d-97b6-d3491522e062}, !- Inlet Node Name
  {848aa9ae-de94-4219-b457-159ffad99d5c}; !- Outlet Node Name

OS:Node,
  {0d8bfd49-f885-4a2e-8afa-a4034497074f}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {9b9a35bb-2f35-48f5-a935-7145bc97efd2}, !- Inlet Port
  {17173632-444a-497d-97b6-d3491522e062}; !- Outlet Port

OS:Connection,
  {9b9a35bb-2f35-48f5-a935-7145bc97efd2}, !- Handle
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Source Object
  2,                                      !- Outlet Port
  {0d8bfd49-f885-4a2e-8afa-a4034497074f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17173632-444a-497d-97b6-d3491522e062}, !- Handle
  {0d8bfd49-f885-4a2e-8afa-a4034497074f}, !- Source Object
  3,                                      !- Outlet Port
  {c5353242-3fda-45d4-a685-9694549d6902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848aa9ae-de94-4219-b457-159ffad99d5c}, !- Handle
  {c5353242-3fda-45d4-a685-9694549d6902}, !- Source Object
  3,                                      !- Outlet Port
  {9aaa33f7-7087-442d-8a70-ac9a4c91c4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ea444507-6287-48c2-82fc-a1128b8a2c3d}, !- Handle
  Water Use Connections 1,                !- Name
  {5bef3bfa-c89d-4bda-82bc-ddcf192f65f9}, !- Inlet Node Name
  {830ab397-e127-45b6-a3a4-abaede598ffa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2929416a-2171-49eb-8956-0e7f3a21ec21}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e04f3d7b-d0ff-4485-8f79-5b047c4201d7}, !- Handle
  Core_bottom Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  {9a199b5c-8d24-4d4f-ae5c-79d04bf42cf6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a199b5c-8d24-4d4f-ae5c-79d04bf42cf6}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  {9414177f-5679-4b0b-a7af-1f8d13a045b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9414177f-5679-4b0b-a7af-1f8d13a045b9}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {25d7d6b4-53d2-472b-9929-14e49e5d27fe}, !- Schedule Type Limits Name
  {131e87e6-29f6-44ea-a915-a81f4e45f54e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {131e87e6-29f6-44ea-a915-a81f4e45f54e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {25d7d6b4-53d2-472b-9929-14e49e5d27fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2929416a-2171-49eb-8956-0e7f3a21ec21}, !- Handle
  Core_bottom Service Water Use 0.17gpm,  !- Name
  {e04f3d7b-d0ff-4485-8f79-5b047c4201d7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  {aee38a71-a507-4b50-aed2-bc345ef89f92}, !- Default Day Schedule Name
  {ad71c2ae-bdfc-4392-b5c0-5afc6840c278}, !- Summer Design Day Schedule Name
  {141ffba9-440f-4a07-8158-6be0281a03f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aee38a71-a507-4b50-aed2-bc345ef89f92}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {ad71c2ae-bdfc-4392-b5c0-5afc6840c278}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {0af8b22d-2e73-419c-8e1d-b61cd55cff80}, !- Handle
  Schedule Rule 26,                       !- Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {242b83eb-8bee-4981-9fbf-dc6aab3b517b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {242b83eb-8bee-4981-9fbf-dc6aab3b517b}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {141ffba9-440f-4a07-8158-6be0281a03f7}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {20ac269d-1a1f-49ac-b257-d47d6dddcac7}, !- Handle
  Schedule Rule 27,                       !- Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3afe8fe6-585a-4aed-b8af-6071f2358e35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3afe8fe6-585a-4aed-b8af-6071f2358e35}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {98b3e985-761b-479d-8108-55960ef0397e}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {f031e5a8-3c6f-42ae-87db-14ff7d1b0079}, !- Inlet Port
  {5bef3bfa-c89d-4bda-82bc-ddcf192f65f9}; !- Outlet Port

OS:Connection,
  {f031e5a8-3c6f-42ae-87db-14ff7d1b0079}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  4,                                      !- Outlet Port
  {98b3e985-761b-479d-8108-55960ef0397e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52482f17-8105-420b-93d2-a6bad444518a}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {830ab397-e127-45b6-a3a4-abaede598ffa}, !- Inlet Port
  {f1e9e1b7-0afe-4875-8d7e-d98fd06617ab}; !- Outlet Port

OS:Connection,
  {5bef3bfa-c89d-4bda-82bc-ddcf192f65f9}, !- Handle
  {98b3e985-761b-479d-8108-55960ef0397e}, !- Source Object
  3,                                      !- Outlet Port
  {ea444507-6287-48c2-82fc-a1128b8a2c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {830ab397-e127-45b6-a3a4-abaede598ffa}, !- Handle
  {ea444507-6287-48c2-82fc-a1128b8a2c3d}, !- Source Object
  3,                                      !- Outlet Port
  {52482f17-8105-420b-93d2-a6bad444518a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e9e1b7-0afe-4875-8d7e-d98fd06617ab}, !- Handle
  {52482f17-8105-420b-93d2-a6bad444518a}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {118149db-99a2-4e3b-becc-d72556346117}, !- Handle
  Water Use Connections 2,                !- Name
  {7a9d9851-a8a2-4517-8baa-c9daffc79adf}, !- Inlet Node Name
  {e18bf21d-4468-4eab-a20c-5826855ae4ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {22101a7a-2280-4286-9849-999a45bdc0dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c202c9a6-76c8-4474-a582-e0cf284b60ab}, !- Handle
  Core_mid Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {22101a7a-2280-4286-9849-999a45bdc0dd}, !- Handle
  Core_mid Service Water Use 0.17gpm,     !- Name
  {c202c9a6-76c8-4474-a582-e0cf284b60ab}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f0e6a4ca-5bfd-4ed6-953d-2ab3dbb076f3}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {df60acc1-870d-41a3-8d9a-11a6c49a21c5}, !- Inlet Port
  {7a9d9851-a8a2-4517-8baa-c9daffc79adf}; !- Outlet Port

OS:Connection,
  {df60acc1-870d-41a3-8d9a-11a6c49a21c5}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  5,                                      !- Outlet Port
  {f0e6a4ca-5bfd-4ed6-953d-2ab3dbb076f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {885c72b9-0ff3-4d67-994c-6362a93e9f52}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {e18bf21d-4468-4eab-a20c-5826855ae4ef}, !- Inlet Port
  {e2960796-25f2-47c0-ab81-302a27b2064d}; !- Outlet Port

OS:Connection,
  {7a9d9851-a8a2-4517-8baa-c9daffc79adf}, !- Handle
  {f0e6a4ca-5bfd-4ed6-953d-2ab3dbb076f3}, !- Source Object
  3,                                      !- Outlet Port
  {118149db-99a2-4e3b-becc-d72556346117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18bf21d-4468-4eab-a20c-5826855ae4ef}, !- Handle
  {118149db-99a2-4e3b-becc-d72556346117}, !- Source Object
  3,                                      !- Outlet Port
  {885c72b9-0ff3-4d67-994c-6362a93e9f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2960796-25f2-47c0-ab81-302a27b2064d}, !- Handle
  {885c72b9-0ff3-4d67-994c-6362a93e9f52}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4991fcf9-5931-411f-9937-8203cc9d1caa}, !- Handle
  Water Use Connections 3,                !- Name
  {30947da4-bce8-4464-98b9-ba541cec35b9}, !- Inlet Node Name
  {b6f27dbc-c1d7-4c2b-9eba-031d9d39b3ba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19db0c38-93b3-4f85-ab33-7a2fae57cc7e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cad1e534-0df0-4ac6-ab6f-b65fd63bad51}, !- Handle
  Core_top Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {19db0c38-93b3-4f85-ab33-7a2fae57cc7e}, !- Handle
  Core_top Service Water Use 0.17gpm,     !- Name
  {cad1e534-0df0-4ac6-ab6f-b65fd63bad51}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {41c6153e-3a11-452c-bc0b-75df9ff42b8e}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {de8b40d5-ea97-42a0-9c84-fa290e06683d}, !- Inlet Port
  {30947da4-bce8-4464-98b9-ba541cec35b9}; !- Outlet Port

OS:Connection,
  {de8b40d5-ea97-42a0-9c84-fa290e06683d}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  6,                                      !- Outlet Port
  {41c6153e-3a11-452c-bc0b-75df9ff42b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af7ae399-c16b-4b6a-a5b8-b955889f822a}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {b6f27dbc-c1d7-4c2b-9eba-031d9d39b3ba}, !- Inlet Port
  {ba4feda2-d109-4bc0-8892-3e26d7fdfd3f}; !- Outlet Port

OS:Connection,
  {30947da4-bce8-4464-98b9-ba541cec35b9}, !- Handle
  {41c6153e-3a11-452c-bc0b-75df9ff42b8e}, !- Source Object
  3,                                      !- Outlet Port
  {4991fcf9-5931-411f-9937-8203cc9d1caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6f27dbc-c1d7-4c2b-9eba-031d9d39b3ba}, !- Handle
  {4991fcf9-5931-411f-9937-8203cc9d1caa}, !- Source Object
  3,                                      !- Outlet Port
  {af7ae399-c16b-4b6a-a5b8-b955889f822a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4feda2-d109-4bc0-8892-3e26d7fdfd3f}, !- Handle
  {af7ae399-c16b-4b6a-a5b8-b955889f822a}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ebde137f-89d5-4175-b770-8bc8753cdd13}, !- Handle
  Water Use Connections 4,                !- Name
  {b6bb746f-9c6d-4766-b3ce-2743d46fe606}, !- Inlet Node Name
  {f48a0b8a-ff47-4078-84ae-f8ee10146230}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5deb2456-7540-4098-8c31-438bacb0c064}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b3de33d2-d3e9-4c03-8c56-e8765e4f055a}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5deb2456-7540-4098-8c31-438bacb0c064}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.04gpm, !- Name
  {b3de33d2-d3e9-4c03-8c56-e8765e4f055a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7661c95c-707c-4277-98a2-20e42bd0dc65}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {732b791e-acee-434b-b5ab-c6dc9d7bbc93}, !- Inlet Port
  {b6bb746f-9c6d-4766-b3ce-2743d46fe606}; !- Outlet Port

OS:Connection,
  {732b791e-acee-434b-b5ab-c6dc9d7bbc93}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  7,                                      !- Outlet Port
  {7661c95c-707c-4277-98a2-20e42bd0dc65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {382134aa-6c46-48d9-81f2-dabc4e71d54a}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {f48a0b8a-ff47-4078-84ae-f8ee10146230}, !- Inlet Port
  {fd44ac3f-0954-49b6-a1cd-2cd70bd796ad}; !- Outlet Port

OS:Connection,
  {b6bb746f-9c6d-4766-b3ce-2743d46fe606}, !- Handle
  {7661c95c-707c-4277-98a2-20e42bd0dc65}, !- Source Object
  3,                                      !- Outlet Port
  {ebde137f-89d5-4175-b770-8bc8753cdd13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48a0b8a-ff47-4078-84ae-f8ee10146230}, !- Handle
  {ebde137f-89d5-4175-b770-8bc8753cdd13}, !- Source Object
  3,                                      !- Outlet Port
  {382134aa-6c46-48d9-81f2-dabc4e71d54a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd44ac3f-0954-49b6-a1cd-2cd70bd796ad}, !- Handle
  {382134aa-6c46-48d9-81f2-dabc4e71d54a}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a6cb25b9-aac6-4e4f-91c9-dba8b5002ab0}, !- Handle
  Water Use Connections 5,                !- Name
  {3f5e66cd-5824-4b8d-b9c8-0126adf9e859}, !- Inlet Node Name
  {8504038e-6fdc-4298-896e-18692c1d9d6b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a8aef523-79ff-4d64-bbf1-be767a645328}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6e548b8a-b854-4521-96e9-1165e39bc0e4}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a8aef523-79ff-4d64-bbf1-be767a645328}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.02gpm, !- Name
  {6e548b8a-b854-4521-96e9-1165e39bc0e4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4afa267b-2f29-4f81-b873-48b4d558cd8a}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {50f30f32-d401-41ad-b5ec-ac7e5ad42f9d}, !- Inlet Port
  {3f5e66cd-5824-4b8d-b9c8-0126adf9e859}; !- Outlet Port

OS:Connection,
  {50f30f32-d401-41ad-b5ec-ac7e5ad42f9d}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  8,                                      !- Outlet Port
  {4afa267b-2f29-4f81-b873-48b4d558cd8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0acd166d-807d-4633-a937-2ff504f1fe8f}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {8504038e-6fdc-4298-896e-18692c1d9d6b}, !- Inlet Port
  {02df8f63-ba64-4e93-af16-9eefbb66cc3c}; !- Outlet Port

OS:Connection,
  {3f5e66cd-5824-4b8d-b9c8-0126adf9e859}, !- Handle
  {4afa267b-2f29-4f81-b873-48b4d558cd8a}, !- Source Object
  3,                                      !- Outlet Port
  {a6cb25b9-aac6-4e4f-91c9-dba8b5002ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8504038e-6fdc-4298-896e-18692c1d9d6b}, !- Handle
  {a6cb25b9-aac6-4e4f-91c9-dba8b5002ab0}, !- Source Object
  3,                                      !- Outlet Port
  {0acd166d-807d-4633-a937-2ff504f1fe8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02df8f63-ba64-4e93-af16-9eefbb66cc3c}, !- Handle
  {0acd166d-807d-4633-a937-2ff504f1fe8f}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c2c3ded3-a142-4a20-a344-06d8f63a7b92}, !- Handle
  Water Use Connections 6,                !- Name
  {cf8e3f1c-aa85-49c4-8217-23573ee84a5d}, !- Inlet Node Name
  {cde81b04-b696-4332-99b8-f2a08bdb4c7f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6d64a70b-5eea-4761-b8fb-eb3fab263c04}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {30efcf3a-9337-4966-8adc-c3f72f9f8ad3}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6d64a70b-5eea-4761-b8fb-eb3fab263c04}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.04gpm, !- Name
  {30efcf3a-9337-4966-8adc-c3f72f9f8ad3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {24312c92-2f02-424d-b8b2-29a742d115f3}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {8106d4ed-bce9-4fa1-aadb-0b2eb9c84928}, !- Inlet Port
  {cf8e3f1c-aa85-49c4-8217-23573ee84a5d}; !- Outlet Port

OS:Connection,
  {8106d4ed-bce9-4fa1-aadb-0b2eb9c84928}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  9,                                      !- Outlet Port
  {24312c92-2f02-424d-b8b2-29a742d115f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8e1fd3b-9379-4582-990d-9e34e27891d4}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {cde81b04-b696-4332-99b8-f2a08bdb4c7f}, !- Inlet Port
  {ea79870f-d622-44e6-a021-74876f10af9e}; !- Outlet Port

OS:Connection,
  {cf8e3f1c-aa85-49c4-8217-23573ee84a5d}, !- Handle
  {24312c92-2f02-424d-b8b2-29a742d115f3}, !- Source Object
  3,                                      !- Outlet Port
  {c2c3ded3-a142-4a20-a344-06d8f63a7b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde81b04-b696-4332-99b8-f2a08bdb4c7f}, !- Handle
  {c2c3ded3-a142-4a20-a344-06d8f63a7b92}, !- Source Object
  3,                                      !- Outlet Port
  {e8e1fd3b-9379-4582-990d-9e34e27891d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea79870f-d622-44e6-a021-74876f10af9e}, !- Handle
  {e8e1fd3b-9379-4582-990d-9e34e27891d4}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9bc6bd8d-e488-4e35-b071-032ea6ea6ed7}, !- Handle
  Water Use Connections 7,                !- Name
  {b90a59c1-ccc2-4d94-ad9d-011b9dfdd7a3}, !- Inlet Node Name
  {25a24b6c-b500-4c17-9a6d-3fb0dd078be3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df6bf4c5-5f37-499f-a05d-c86007e5b006}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf3dd37f-cbdd-4683-b192-578fa1c2f930}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {df6bf4c5-5f37-499f-a05d-c86007e5b006}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.02gpm, !- Name
  {bf3dd37f-cbdd-4683-b192-578fa1c2f930}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {249ab24a-98fb-4f24-a6fd-ea0f83450150}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {2aea576d-413a-4503-a342-6532e62d7b54}, !- Inlet Port
  {b90a59c1-ccc2-4d94-ad9d-011b9dfdd7a3}; !- Outlet Port

OS:Connection,
  {2aea576d-413a-4503-a342-6532e62d7b54}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  10,                                     !- Outlet Port
  {249ab24a-98fb-4f24-a6fd-ea0f83450150}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9d9c303-69ac-4fb9-87ee-57542cb5f232}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {25a24b6c-b500-4c17-9a6d-3fb0dd078be3}, !- Inlet Port
  {1c9df7fa-396b-4765-ac32-a15b2a0dbb13}; !- Outlet Port

OS:Connection,
  {b90a59c1-ccc2-4d94-ad9d-011b9dfdd7a3}, !- Handle
  {249ab24a-98fb-4f24-a6fd-ea0f83450150}, !- Source Object
  3,                                      !- Outlet Port
  {9bc6bd8d-e488-4e35-b071-032ea6ea6ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25a24b6c-b500-4c17-9a6d-3fb0dd078be3}, !- Handle
  {9bc6bd8d-e488-4e35-b071-032ea6ea6ed7}, !- Source Object
  3,                                      !- Outlet Port
  {e9d9c303-69ac-4fb9-87ee-57542cb5f232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9df7fa-396b-4765-ac32-a15b2a0dbb13}, !- Handle
  {e9d9c303-69ac-4fb9-87ee-57542cb5f232}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d431d04a-5ad8-4344-8bcb-dff6c02aeae1}, !- Handle
  Water Use Connections 8,                !- Name
  {a6cbce40-6134-487d-aad8-9171f77e3620}, !- Inlet Node Name
  {6b476c18-818c-4878-9352-bf08dff3a4cc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61edce54-3177-4fba-8140-dc4506ee257d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9a74c28e-38cd-4f48-b5be-807c1b44aef9}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {61edce54-3177-4fba-8140-dc4506ee257d}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.04gpm, !- Name
  {9a74c28e-38cd-4f48-b5be-807c1b44aef9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f4a840e-de4a-4ec9-a98f-85fbae940d34}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {e06b55f8-9ac3-4354-8cf5-5932d0f0a01b}, !- Inlet Port
  {a6cbce40-6134-487d-aad8-9171f77e3620}; !- Outlet Port

OS:Connection,
  {e06b55f8-9ac3-4354-8cf5-5932d0f0a01b}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  11,                                     !- Outlet Port
  {6f4a840e-de4a-4ec9-a98f-85fbae940d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {767f6ef0-a28e-46fd-9cf2-5f5ef4bbe6ec}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {6b476c18-818c-4878-9352-bf08dff3a4cc}, !- Inlet Port
  {00fed3fb-c092-4292-a25a-ca04080325c5}; !- Outlet Port

OS:Connection,
  {a6cbce40-6134-487d-aad8-9171f77e3620}, !- Handle
  {6f4a840e-de4a-4ec9-a98f-85fbae940d34}, !- Source Object
  3,                                      !- Outlet Port
  {d431d04a-5ad8-4344-8bcb-dff6c02aeae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b476c18-818c-4878-9352-bf08dff3a4cc}, !- Handle
  {d431d04a-5ad8-4344-8bcb-dff6c02aeae1}, !- Source Object
  3,                                      !- Outlet Port
  {767f6ef0-a28e-46fd-9cf2-5f5ef4bbe6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00fed3fb-c092-4292-a25a-ca04080325c5}, !- Handle
  {767f6ef0-a28e-46fd-9cf2-5f5ef4bbe6ec}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6ae988ae-5da9-4033-b13c-61924d2ca522}, !- Handle
  Water Use Connections 9,                !- Name
  {82985cce-35e4-482d-9ac6-b5bc9c9593ef}, !- Inlet Node Name
  {3ac9277e-a42e-4334-a4a8-49230fcad7fd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {60076268-f26d-4f32-b7c3-9e1044c679f0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1cc53a3f-1a01-434c-bbfd-57771efde4ed}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {60076268-f26d-4f32-b7c3-9e1044c679f0}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.02gpm, !- Name
  {1cc53a3f-1a01-434c-bbfd-57771efde4ed}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {694e4129-ff0d-4cfb-a9a6-f86d266bb31b}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {3a9cffbb-6eb8-479f-be2b-5d98bcf5c727}, !- Inlet Port
  {82985cce-35e4-482d-9ac6-b5bc9c9593ef}; !- Outlet Port

OS:Connection,
  {3a9cffbb-6eb8-479f-be2b-5d98bcf5c727}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  12,                                     !- Outlet Port
  {694e4129-ff0d-4cfb-a9a6-f86d266bb31b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a991edf8-e157-4b0e-b914-f2e7088291bc}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {3ac9277e-a42e-4334-a4a8-49230fcad7fd}, !- Inlet Port
  {9595e9c9-ea1b-478e-936e-9af8336d4a8d}; !- Outlet Port

OS:Connection,
  {82985cce-35e4-482d-9ac6-b5bc9c9593ef}, !- Handle
  {694e4129-ff0d-4cfb-a9a6-f86d266bb31b}, !- Source Object
  3,                                      !- Outlet Port
  {6ae988ae-5da9-4033-b13c-61924d2ca522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac9277e-a42e-4334-a4a8-49230fcad7fd}, !- Handle
  {6ae988ae-5da9-4033-b13c-61924d2ca522}, !- Source Object
  3,                                      !- Outlet Port
  {a991edf8-e157-4b0e-b914-f2e7088291bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9595e9c9-ea1b-478e-936e-9af8336d4a8d}, !- Handle
  {a991edf8-e157-4b0e-b914-f2e7088291bc}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0846dd2f-4e78-4c95-8e31-a0a5b31eec63}, !- Handle
  Water Use Connections 10,               !- Name
  {e7426d24-035b-4467-b3d9-92b17abfa531}, !- Inlet Node Name
  {df2b76df-9b7a-4b31-8756-ce988fd22ea3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {78e17ac6-4b7f-4d6d-a96e-d3a546e1fa25}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2cf85a98-5f0c-4c20-ad4b-7581094ae947}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {78e17ac6-4b7f-4d6d-a96e-d3a546e1fa25}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.04gpm, !- Name
  {2cf85a98-5f0c-4c20-ad4b-7581094ae947}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {13fc88c4-3783-4025-b982-6c0bf51dffbc}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {1f85403d-9707-4d3c-a670-3b7e078fb98f}, !- Inlet Port
  {e7426d24-035b-4467-b3d9-92b17abfa531}; !- Outlet Port

OS:Connection,
  {1f85403d-9707-4d3c-a670-3b7e078fb98f}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  13,                                     !- Outlet Port
  {13fc88c4-3783-4025-b982-6c0bf51dffbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2a559f2-dabd-4ea2-a685-47ba5b7f48df}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {df2b76df-9b7a-4b31-8756-ce988fd22ea3}, !- Inlet Port
  {9adf894c-cbf3-4342-9f72-7cc4735fec0f}; !- Outlet Port

OS:Connection,
  {e7426d24-035b-4467-b3d9-92b17abfa531}, !- Handle
  {13fc88c4-3783-4025-b982-6c0bf51dffbc}, !- Source Object
  3,                                      !- Outlet Port
  {0846dd2f-4e78-4c95-8e31-a0a5b31eec63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2b76df-9b7a-4b31-8756-ce988fd22ea3}, !- Handle
  {0846dd2f-4e78-4c95-8e31-a0a5b31eec63}, !- Source Object
  3,                                      !- Outlet Port
  {c2a559f2-dabd-4ea2-a685-47ba5b7f48df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9adf894c-cbf3-4342-9f72-7cc4735fec0f}, !- Handle
  {c2a559f2-dabd-4ea2-a685-47ba5b7f48df}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1f8c1702-73b2-4a06-95ff-a38296d6fe3a}, !- Handle
  Water Use Connections 11,               !- Name
  {af74c5d8-cabc-4ec4-939e-fda1c19fdbe9}, !- Inlet Node Name
  {3aca5881-a52f-42b3-9fde-7ab5a5b7f3f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7ba583c2-c93c-4131-878f-97c3ca046574}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {060ec16d-cd6e-4a61-9dc3-205c37c803e8}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7ba583c2-c93c-4131-878f-97c3ca046574}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.02gpm, !- Name
  {060ec16d-cd6e-4a61-9dc3-205c37c803e8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {95867e16-bc2a-4e2a-b74b-ec3064eb0d6a}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {7e997998-b6e5-4f32-90d7-0a33eb2c597d}, !- Inlet Port
  {af74c5d8-cabc-4ec4-939e-fda1c19fdbe9}; !- Outlet Port

OS:Connection,
  {7e997998-b6e5-4f32-90d7-0a33eb2c597d}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  14,                                     !- Outlet Port
  {95867e16-bc2a-4e2a-b74b-ec3064eb0d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16d22e66-db39-4fe0-b744-e788815afff5}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {3aca5881-a52f-42b3-9fde-7ab5a5b7f3f1}, !- Inlet Port
  {9992612f-5e78-4b08-8785-661816c624ba}; !- Outlet Port

OS:Connection,
  {af74c5d8-cabc-4ec4-939e-fda1c19fdbe9}, !- Handle
  {95867e16-bc2a-4e2a-b74b-ec3064eb0d6a}, !- Source Object
  3,                                      !- Outlet Port
  {1f8c1702-73b2-4a06-95ff-a38296d6fe3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aca5881-a52f-42b3-9fde-7ab5a5b7f3f1}, !- Handle
  {1f8c1702-73b2-4a06-95ff-a38296d6fe3a}, !- Source Object
  3,                                      !- Outlet Port
  {16d22e66-db39-4fe0-b744-e788815afff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9992612f-5e78-4b08-8785-661816c624ba}, !- Handle
  {16d22e66-db39-4fe0-b744-e788815afff5}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0625880a-9dfe-4249-b2f6-19ded4f8218e}, !- Handle
  Water Use Connections 12,               !- Name
  {1782956d-241f-46a4-a08c-67db60d207d3}, !- Inlet Node Name
  {a88f0e0e-6ffb-44dc-84e0-285af52b6e75}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e80a9d6-7339-4525-a63d-001f39b33d9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a92f9624-6f24-44f2-b3e5-ca446091930b}, !- Handle
  Perimeter_top_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5e80a9d6-7339-4525-a63d-001f39b33d9e}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.04gpm, !- Name
  {a92f9624-6f24-44f2-b3e5-ca446091930b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {396b6b7c-72c7-48fa-9634-a3b0a7f51fde}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {271efb06-2f0c-4103-85c5-bd01af045e7c}, !- Inlet Port
  {1782956d-241f-46a4-a08c-67db60d207d3}; !- Outlet Port

OS:Connection,
  {271efb06-2f0c-4103-85c5-bd01af045e7c}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  15,                                     !- Outlet Port
  {396b6b7c-72c7-48fa-9634-a3b0a7f51fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2241324-947a-4623-830c-b22bb0132d89}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {a88f0e0e-6ffb-44dc-84e0-285af52b6e75}, !- Inlet Port
  {bc1afabf-4dbc-4089-bcb7-e30df40d1cb4}; !- Outlet Port

OS:Connection,
  {1782956d-241f-46a4-a08c-67db60d207d3}, !- Handle
  {396b6b7c-72c7-48fa-9634-a3b0a7f51fde}, !- Source Object
  3,                                      !- Outlet Port
  {0625880a-9dfe-4249-b2f6-19ded4f8218e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88f0e0e-6ffb-44dc-84e0-285af52b6e75}, !- Handle
  {0625880a-9dfe-4249-b2f6-19ded4f8218e}, !- Source Object
  3,                                      !- Outlet Port
  {b2241324-947a-4623-830c-b22bb0132d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc1afabf-4dbc-4089-bcb7-e30df40d1cb4}, !- Handle
  {b2241324-947a-4623-830c-b22bb0132d89}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ba6596c6-3ef7-43b8-b8fa-e77d068063d8}, !- Handle
  Water Use Connections 13,               !- Name
  {4f35b2d5-a9de-47ce-9fb3-6e3151fbe85d}, !- Inlet Node Name
  {90fd6cc2-56b6-4c49-9345-48efa4331761}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab2e462c-0af8-447b-be6d-988c0b329021}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f48a483-b35d-4fcb-9792-b4a019862930}, !- Handle
  Perimeter_top_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ab2e462c-0af8-447b-be6d-988c0b329021}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.02gpm, !- Name
  {1f48a483-b35d-4fcb-9792-b4a019862930}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3e04be07-bc15-4d09-809d-add9ed5b8c2f}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {8236cb64-6814-4098-a295-76ad09894f4f}, !- Inlet Port
  {4f35b2d5-a9de-47ce-9fb3-6e3151fbe85d}; !- Outlet Port

OS:Connection,
  {8236cb64-6814-4098-a295-76ad09894f4f}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  16,                                     !- Outlet Port
  {3e04be07-bc15-4d09-809d-add9ed5b8c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06a3f1e7-f7b9-4f1f-835f-bac90a8471a9}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {90fd6cc2-56b6-4c49-9345-48efa4331761}, !- Inlet Port
  {a8a61587-2efc-40fa-a84b-707b166b7125}; !- Outlet Port

OS:Connection,
  {4f35b2d5-a9de-47ce-9fb3-6e3151fbe85d}, !- Handle
  {3e04be07-bc15-4d09-809d-add9ed5b8c2f}, !- Source Object
  3,                                      !- Outlet Port
  {ba6596c6-3ef7-43b8-b8fa-e77d068063d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90fd6cc2-56b6-4c49-9345-48efa4331761}, !- Handle
  {ba6596c6-3ef7-43b8-b8fa-e77d068063d8}, !- Source Object
  3,                                      !- Outlet Port
  {06a3f1e7-f7b9-4f1f-835f-bac90a8471a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8a61587-2efc-40fa-a84b-707b166b7125}, !- Handle
  {06a3f1e7-f7b9-4f1f-835f-bac90a8471a9}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a2c81279-b6e3-4044-90b7-5acb970f90b8}, !- Handle
  Water Use Connections 14,               !- Name
  {0b88ce9b-1599-43f0-8a02-56b63f385462}, !- Inlet Node Name
  {2c3241f3-8703-47bb-be5d-bea038481a2e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de367e9b-a664-4f6c-bfc2-5b8d2d8eb4ca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3916b72-0477-473f-9771-c1b2f9fbd021}, !- Handle
  Perimeter_top_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {de367e9b-a664-4f6c-bfc2-5b8d2d8eb4ca}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.04gpm, !- Name
  {d3916b72-0477-473f-9771-c1b2f9fbd021}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b126929e-e848-4ad2-8486-89cc956263e3}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {b6917d37-02f3-48c8-98b3-a4b21cd51a98}, !- Inlet Port
  {0b88ce9b-1599-43f0-8a02-56b63f385462}; !- Outlet Port

OS:Connection,
  {b6917d37-02f3-48c8-98b3-a4b21cd51a98}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  17,                                     !- Outlet Port
  {b126929e-e848-4ad2-8486-89cc956263e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b2e8e77-6065-4d98-ac7e-785bc97c14f9}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {2c3241f3-8703-47bb-be5d-bea038481a2e}, !- Inlet Port
  {dd3f15aa-fce1-49b3-a249-65b29c3d548b}; !- Outlet Port

OS:Connection,
  {0b88ce9b-1599-43f0-8a02-56b63f385462}, !- Handle
  {b126929e-e848-4ad2-8486-89cc956263e3}, !- Source Object
  3,                                      !- Outlet Port
  {a2c81279-b6e3-4044-90b7-5acb970f90b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3241f3-8703-47bb-be5d-bea038481a2e}, !- Handle
  {a2c81279-b6e3-4044-90b7-5acb970f90b8}, !- Source Object
  3,                                      !- Outlet Port
  {6b2e8e77-6065-4d98-ac7e-785bc97c14f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd3f15aa-fce1-49b3-a249-65b29c3d548b}, !- Handle
  {6b2e8e77-6065-4d98-ac7e-785bc97c14f9}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b8cb45f0-cefd-4cf5-a0e3-1e4e2b21cbf9}, !- Handle
  Water Use Connections 15,               !- Name
  {a02b0d9d-adee-4873-a627-1da08872640d}, !- Inlet Node Name
  {4aab6501-144b-43aa-815a-5ad2113d1c82}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0dbbd736-f22c-4aa2-840a-384046fad58b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {10d8fac4-bda0-431e-8083-8e02cc61c5b1}, !- Handle
  Perimeter_top_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {1325646b-4333-4a70-94ac-8192c747c5ed}, !- Target Temperature Schedule Name
  {cc6b7f89-103e-4783-a00e-365777f24409}, !- Sensible Fraction Schedule Name
  {446a6a77-29c6-4e74-97d2-cc2a0c224be5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0dbbd736-f22c-4aa2-840a-384046fad58b}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.02gpm, !- Name
  {10d8fac4-bda0-431e-8083-8e02cc61c5b1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8ffe5c6c-ad39-4718-9d1c-f6a5cb483f1b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e2fdc361-085a-4f0d-a3d7-371ad28145ba}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {9ff46290-3af7-450d-939f-33de5e2941eb}, !- Inlet Port
  {a02b0d9d-adee-4873-a627-1da08872640d}; !- Outlet Port

OS:Connection,
  {9ff46290-3af7-450d-939f-33de5e2941eb}, !- Handle
  {a9c01beb-4136-477f-9739-b547f8279cc7}, !- Source Object
  18,                                     !- Outlet Port
  {e2fdc361-085a-4f0d-a3d7-371ad28145ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61db41c6-17f6-41c9-8849-03683cd22090}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {4aab6501-144b-43aa-815a-5ad2113d1c82}, !- Inlet Port
  {5a30864c-364d-4983-a633-4aab0071427c}; !- Outlet Port

OS:Connection,
  {a02b0d9d-adee-4873-a627-1da08872640d}, !- Handle
  {e2fdc361-085a-4f0d-a3d7-371ad28145ba}, !- Source Object
  3,                                      !- Outlet Port
  {b8cb45f0-cefd-4cf5-a0e3-1e4e2b21cbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aab6501-144b-43aa-815a-5ad2113d1c82}, !- Handle
  {b8cb45f0-cefd-4cf5-a0e3-1e4e2b21cbf9}, !- Source Object
  3,                                      !- Outlet Port
  {61db41c6-17f6-41c9-8849-03683cd22090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a30864c-364d-4983-a633-4aab0071427c}, !- Handle
  {61db41c6-17f6-41c9-8849-03683cd22090}, !- Source Object
  3,                                      !- Outlet Port
  {bc8407ab-5ba8-4047-8e1d-f7d1a7c314ce}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {59ddb495-37e4-4160-9624-bf57a4d98d3f}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  4717.264;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {8f59d7aa-064d-4fa4-8185-54f8683da50a}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b_2016, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  {59003456-5ab7-444e-9351-b5196ab11c68}, !- Default Day Schedule Name
  {6d31d3aa-700f-487f-a6bd-f3aeeeb68bc6}, !- Summer Design Day Schedule Name
  {03da9a14-7494-4c9b-ab90-5285e97a2170}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59003456-5ab7-444e-9351-b5196ab11c68}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b_2016 Default, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {03da9a14-7494-4c9b-ab90-5285e97a2170}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6d31d3aa-700f-487f-a6bd-f3aeeeb68bc6}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {f9e981a0-3a51-44ee-b29d-2d7b1cdb9139}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {59ddb495-37e4-4160-9624-bf57a4d98d3f}, !- Exterior Lights Definition Name
  {8f59d7aa-064d-4fa4-8185-54f8683da50a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {27d4b14f-06c3-4762-9c27-e08ea77ac10a}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  519.2;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {50fe9c33-ec6a-4aca-bad8-daed53e4beb9}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  {a06484c9-12ee-4e2a-8e7d-884fb469709c}, !- Default Day Schedule Name
  {7085d6ea-7368-4eaa-b601-97e5c0bcef7b}, !- Summer Design Day Schedule Name
  {6452b279-9dae-4b1d-8f66-2507673fc594}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a06484c9-12ee-4e2a-8e7d-884fb469709c}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6452b279-9dae-4b1d-8f66-2507673fc594}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7085d6ea-7368-4eaa-b601-97e5c0bcef7b}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {b5edee03-970f-431a-a872-cc8db78b9512}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {e5ec680e-e2c0-47d7-933d-93d79fab9ef3}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {27d4b14f-06c3-4762-9c27-e08ea77ac10a}, !- Exterior Lights Definition Name
  {50fe9c33-ec6a-4aca-bad8-daed53e4beb9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {3c092ad6-a3f3-42ae-be14-d318c34615e2}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {45ef0f03-702b-433a-b51b-de271f04ac26}, !- Handle
  OfficeMedium_BUSINESS_SCH,              !- Name
  ,                                       !- Schedule Type Limits Name
  {1ffa8d26-d856-4bfb-a7a3-5488308f5a2d}, !- Default Day Schedule Name
  {e6aeee29-b9aa-4a46-839b-49d17c6f7851}, !- Summer Design Day Schedule Name
  {e34c66b0-f04c-4349-9827-475674cb987a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ffa8d26-d856-4bfb-a7a3-5488308f5a2d}, !- Handle
  OfficeMedium_BUSINESS_SCH Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e6aeee29-b9aa-4a46-839b-49d17c6f7851}, !- Handle
  OfficeMedium_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79dbefea-9443-4313-9fff-b55228aba6a8}, !- Handle
  Schedule Rule 28,                       !- Name
  {45ef0f03-702b-433a-b51b-de271f04ac26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d2ebad5-6353-4bf1-a718-785204982df2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d2ebad5-6353-4bf1-a718-785204982df2}, !- Handle
  OfficeMedium_BUSINESS_SCH Wkdy Day,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e34c66b0-f04c-4349-9827-475674cb987a}, !- Handle
  OfficeMedium_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {aa1ed308-1aeb-411f-8204-e8ab7c6e3426}, !- Handle
  Business_Sensor,                        !- Name
  OfficeMedium_BUSINESS_SCH,              !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Lights,
  {1886dc4d-9f3e-41b7-b047-ae62b8fe52df}, !- Handle
  Core_bottom-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {0d1b217a-3117-4855-8be3-39e1f13009c5}, !- Handle
  Core_bottom_LSr,                        !- Name
  Core_bottom,                            !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1fbdb577-4a5d-4132-a73e-d7a91616d415}, !- Handle
  Core_bottom_Light1_Actuator,            !- Name
  {1886dc4d-9f3e-41b7-b047-ae62b8fe52df}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1a5649c1-5a20-4d5b-9725-c59e84f40ecd}, !- Handle
  SET_Core_bottom_Light_EMS_Program,      !- Name
  SET Core_bottom_LSr_IP=0.093*Core_bottom_LSr/983.5365718200001, !- Program Line 1
  IF (Business_Sensor <= 0) && (Core_bottom_LSr_IP >= 0.02), !- Program Line 2
  SET Core_bottom_Light1_Actuator = 0.02*983.5365718200001/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Core_bottom_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {602ac297-b7f1-49b1-a7c0-c1e530ce2690}, !- Handle
  SET_Core_bottom_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {1a5649c1-5a20-4d5b-9725-c59e84f40ecd}; !- Program Name 1

OS:Lights,
  {d79acaa2-32a4-4e5d-808e-45f4752543a1}, !- Handle
  Core_mid-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {de1271fa-9fdc-4185-9368-353d74e8acc0}, !- Handle
  Core_mid_LSr,                           !- Name
  Core_mid,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2a679205-8852-498d-9920-9b9760d960fe}, !- Handle
  Core_mid_Light1_Actuator,               !- Name
  {d79acaa2-32a4-4e5d-808e-45f4752543a1}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0b043189-3d19-4eb6-8a5e-855d0cef94a5}, !- Handle
  SET_Core_mid_Light_EMS_Program,         !- Name
  SET Core_mid_LSr_IP=0.093*Core_mid_LSr/983.5365718200001, !- Program Line 1
  IF (Business_Sensor <= 0) && (Core_mid_LSr_IP >= 0.02), !- Program Line 2
  SET Core_mid_Light1_Actuator = 0.02*983.5365718200001/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Core_mid_Light1_Actuator = NULL,    !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {b2568e65-36ec-4e65-81f2-6a5dec70be66}, !- Handle
  SET_Core_mid_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0b043189-3d19-4eb6-8a5e-855d0cef94a5}; !- Program Name 1

OS:Lights,
  {1bc0d78c-cc51-4a1c-9ebd-bdac0f1bb40c}, !- Handle
  Core_top-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {9d9074f2-38e6-4f6e-bf1d-330be8305616}, !- Handle
  Core_top_LSr,                           !- Name
  Core_top,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0d110a36-27c9-4255-80d2-68f5f5576922}, !- Handle
  Core_top_Light1_Actuator,               !- Name
  {1bc0d78c-cc51-4a1c-9ebd-bdac0f1bb40c}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {5399052e-de90-4b55-982e-44bcab13dca1}, !- Handle
  SET_Core_top_Light_EMS_Program,         !- Name
  SET Core_top_LSr_IP=0.093*Core_top_LSr/983.5365718200001, !- Program Line 1
  IF (Business_Sensor <= 0) && (Core_top_LSr_IP >= 0.02), !- Program Line 2
  SET Core_top_Light1_Actuator = 0.02*983.5365718200001/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Core_top_Light1_Actuator = NULL,    !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {6ef08fb4-e5b5-47dc-ab1a-6bbe4ce92067}, !- Handle
  SET_Core_top_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {5399052e-de90-4b55-982e-44bcab13dca1}; !- Program Name 1

OS:Lights,
  {f949f9b5-56db-4b9b-9890-550f5db2207f}, !- Handle
  Perimeter_bot_ZN_1-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ca4f8c7d-80ba-478b-976e-f22942aac3a4}, !- Handle
  Perimeter_bot_ZN_1_LSr,                 !- Name
  Perimeter_bot_ZN_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {212f9995-58b9-4e5b-8e46-c70dbc392875}, !- Handle
  Perimeter_bot_ZN_1_Light1_Actuator,     !- Name
  {f949f9b5-56db-4b9b-9890-550f5db2207f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8d5cedc6-66ca-4d09-aaec-9903f8641142}, !- Handle
  SET_Perimeter_bot_ZN_1_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_1_LSr_IP=0.093*Perimeter_bot_ZN_1_LSr/207.33814098, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_1_Light1_Actuator = 0.02*207.33814098/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {afc8f69e-fdee-463d-967e-f3607ad0bbe2}, !- Handle
  SET_Perimeter_bot_ZN_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {8d5cedc6-66ca-4d09-aaec-9903f8641142}; !- Program Name 1

OS:Lights,
  {9030ba7d-140d-4ae7-8b44-5f72b328b40c}, !- Handle
  Perimeter_bot_ZN_2-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {7bf7eec1-8ffd-4fad-8ceb-e71f9b8ce7f4}, !- Handle
  Perimeter_bot_ZN_2_LSr,                 !- Name
  Perimeter_bot_ZN_2,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {897e4ceb-ad9d-4c5b-a86b-03ce2207ecaf}, !- Handle
  Perimeter_bot_ZN_2_Light1_Actuator,     !- Name
  {9030ba7d-140d-4ae7-8b44-5f72b328b40c}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1b68232a-c78d-4d61-90ec-45a07bdf281a}, !- Handle
  SET_Perimeter_bot_ZN_2_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_2_LSr_IP=0.093*Perimeter_bot_ZN_2_LSr/131.2621941000001, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_2_Light1_Actuator = 0.02*131.2621941000001/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {be23bbf3-f4d9-4210-81ae-5fb7b48cf78c}, !- Handle
  SET_Perimeter_bot_ZN_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {1b68232a-c78d-4d61-90ec-45a07bdf281a}; !- Program Name 1

OS:Lights,
  {d2e4fa59-92db-4a10-a93e-b17d2827005a}, !- Handle
  Perimeter_bot_ZN_3-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {0d1e9416-9f02-4d14-b985-65739c3400bf}, !- Handle
  Perimeter_bot_ZN_3_LSr,                 !- Name
  Perimeter_bot_ZN_3,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {73d846b7-62fa-4405-801b-07b2b422138b}, !- Handle
  Perimeter_bot_ZN_3_Light1_Actuator,     !- Name
  {d2e4fa59-92db-4a10-a93e-b17d2827005a}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3f0333f9-3ca7-48e0-834b-b775b1a85257}, !- Handle
  SET_Perimeter_bot_ZN_3_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_3_LSr_IP=0.093*Perimeter_bot_ZN_3_LSr/207.33814098, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_3_Light1_Actuator = 0.02*207.33814098/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_3_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {9c7614b0-fb58-42dc-b356-fd70e3c13c8a}, !- Handle
  SET_Perimeter_bot_ZN_3_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {3f0333f9-3ca7-48e0-834b-b775b1a85257}; !- Program Name 1

OS:Lights,
  {bec91dc2-5e12-4b4b-93c8-7d949d79d941}, !- Handle
  Perimeter_bot_ZN_4-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {d5b38d1a-e79e-47fe-8c89-ef1143477a4e}, !- Handle
  Perimeter_bot_ZN_4_LSr,                 !- Name
  Perimeter_bot_ZN_4,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bb37bc33-e0ad-4f00-bd6e-049ca1d9939c}, !- Handle
  Perimeter_bot_ZN_4_Light1_Actuator,     !- Name
  {bec91dc2-5e12-4b4b-93c8-7d949d79d941}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a05a9c22-8da4-4326-af97-4f10e8bd06cd}, !- Handle
  SET_Perimeter_bot_ZN_4_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_4_LSr_IP=0.093*Perimeter_bot_ZN_4_LSr/131.25358392, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_4_Light1_Actuator = 0.02*131.25358392/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_4_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {c1defd7c-09e3-4b41-a71c-c8ce52df1b1e}, !- Handle
  SET_Perimeter_bot_ZN_4_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {a05a9c22-8da4-4326-af97-4f10e8bd06cd}; !- Program Name 1

OS:Lights,
  {2b2b9701-ccaa-47f6-bde3-8933aa90e7a1}, !- Handle
  Perimeter_mid_ZN_1-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {5032ae9b-515f-4a07-81fd-f2931c1a71bf}, !- Handle
  Perimeter_mid_ZN_1_LSr,                 !- Name
  Perimeter_mid_ZN_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {368f2a25-704f-4c39-98b4-776183c61226}, !- Handle
  Perimeter_mid_ZN_1_Light1_Actuator,     !- Name
  {2b2b9701-ccaa-47f6-bde3-8933aa90e7a1}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7108ddd3-a58b-4df1-ac97-8d542885999b}, !- Handle
  SET_Perimeter_mid_ZN_1_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_1_LSr_IP=0.093*Perimeter_mid_ZN_1_LSr/207.33814098, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_1_Light1_Actuator = 0.02*207.33814098/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {9d436258-1609-4aa4-bc2d-f83adeb24d87}, !- Handle
  SET_Perimeter_mid_ZN_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {7108ddd3-a58b-4df1-ac97-8d542885999b}; !- Program Name 1

OS:Lights,
  {36e8daf5-8493-41b0-be41-5bcaf61124ee}, !- Handle
  Perimeter_mid_ZN_2-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {7a439251-9695-4839-b2ae-604f2581aee9}, !- Handle
  Perimeter_mid_ZN_2_LSr,                 !- Name
  Perimeter_mid_ZN_2,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b94ccb00-40f1-4de7-8bd9-6ecbddb562f9}, !- Handle
  Perimeter_mid_ZN_2_Light1_Actuator,     !- Name
  {36e8daf5-8493-41b0-be41-5bcaf61124ee}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ccbd90b6-d884-4d91-86d0-b2ebaa103b2e}, !- Handle
  SET_Perimeter_mid_ZN_2_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_2_LSr_IP=0.093*Perimeter_mid_ZN_2_LSr/131.2621941000001, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_2_Light1_Actuator = 0.02*131.2621941000001/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {1d6ccae9-bda2-4bd7-91ef-e426c24e43f5}, !- Handle
  SET_Perimeter_mid_ZN_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {ccbd90b6-d884-4d91-86d0-b2ebaa103b2e}; !- Program Name 1

OS:Lights,
  {db80177a-2a03-4027-8705-e0ed232df47f}, !- Handle
  Perimeter_mid_ZN_3-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {bf3010a8-c777-4485-a615-9a15f00e1645}, !- Handle
  Perimeter_mid_ZN_3_LSr,                 !- Name
  Perimeter_mid_ZN_3,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ea7db12f-ed59-411a-ab6d-40dad7f56250}, !- Handle
  Perimeter_mid_ZN_3_Light1_Actuator,     !- Name
  {db80177a-2a03-4027-8705-e0ed232df47f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {6af8737b-ed53-428d-96c7-545f95bf8c23}, !- Handle
  SET_Perimeter_mid_ZN_3_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_3_LSr_IP=0.093*Perimeter_mid_ZN_3_LSr/207.33814098, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_3_Light1_Actuator = 0.02*207.33814098/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_3_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {026e645b-4183-4786-9fd2-20c46396937d}, !- Handle
  SET_Perimeter_mid_ZN_3_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {6af8737b-ed53-428d-96c7-545f95bf8c23}; !- Program Name 1

OS:Lights,
  {bf9a72cd-237e-413b-8f1a-71c961a91804}, !- Handle
  Perimeter_mid_ZN_4-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {d4a6c6a2-89f1-4608-b1a4-f82b980256a6}, !- Handle
  Perimeter_mid_ZN_4_LSr,                 !- Name
  Perimeter_mid_ZN_4,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {3efce834-a201-47ca-bc99-f75465c9ce88}, !- Handle
  Perimeter_mid_ZN_4_Light1_Actuator,     !- Name
  {bf9a72cd-237e-413b-8f1a-71c961a91804}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {dc889076-183a-4f3b-bd90-894539ba1975}, !- Handle
  SET_Perimeter_mid_ZN_4_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_4_LSr_IP=0.093*Perimeter_mid_ZN_4_LSr/131.25358392, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_4_Light1_Actuator = 0.02*131.25358392/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_4_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {16113cf8-6b80-4f1b-933c-fcefac296ad8}, !- Handle
  SET_Perimeter_mid_ZN_4_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {dc889076-183a-4f3b-bd90-894539ba1975}; !- Program Name 1

OS:Lights,
  {908fcb9e-d08a-443d-96a6-09023e5344bf}, !- Handle
  Perimeter_top_ZN_1-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c45fb302-0dbe-4618-a5e7-bd9e3927cc9c}, !- Handle
  Perimeter_top_ZN_1_LSr,                 !- Name
  Perimeter_top_ZN_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {31e7ce29-514b-4763-b82a-26367e1cc0d2}, !- Handle
  Perimeter_top_ZN_1_Light1_Actuator,     !- Name
  {908fcb9e-d08a-443d-96a6-09023e5344bf}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0037485f-8167-417c-85dc-687eaec843eb}, !- Handle
  SET_Perimeter_top_ZN_1_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_1_LSr_IP=0.093*Perimeter_top_ZN_1_LSr/207.33814098, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_top_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_1_Light1_Actuator = 0.02*207.33814098/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {b4040006-6387-479e-bd83-9778ae0516a8}, !- Handle
  SET_Perimeter_top_ZN_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0037485f-8167-417c-85dc-687eaec843eb}; !- Program Name 1

OS:Lights,
  {c17428ff-ef84-4876-b526-bc27476b58ef}, !- Handle
  Perimeter_top_ZN_2-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {27f544a7-07ed-419b-991e-1e98b1c6d20d}, !- Handle
  Perimeter_top_ZN_2_LSr,                 !- Name
  Perimeter_top_ZN_2,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {32518f41-7744-4ef0-9421-5e066476c9d2}, !- Handle
  Perimeter_top_ZN_2_Light1_Actuator,     !- Name
  {c17428ff-ef84-4876-b526-bc27476b58ef}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {95e9480f-5196-4e14-ae55-a3656420a9f1}, !- Handle
  SET_Perimeter_top_ZN_2_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_2_LSr_IP=0.093*Perimeter_top_ZN_2_LSr/131.2621941000001, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_top_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_2_Light1_Actuator = 0.02*131.2621941000001/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {2a9bf274-61c7-4f7a-9539-62993000986e}, !- Handle
  SET_Perimeter_top_ZN_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {95e9480f-5196-4e14-ae55-a3656420a9f1}; !- Program Name 1

OS:Lights,
  {e8de0311-1d32-4bb0-9fa9-f7775a590117}, !- Handle
  Perimeter_top_ZN_3-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {a056fc5c-576a-4802-8593-ffc32f4b9109}, !- Handle
  Perimeter_top_ZN_3_LSr,                 !- Name
  Perimeter_top_ZN_3,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {33b393ea-5c04-4dc3-934a-c4ef5434d167}, !- Handle
  Perimeter_top_ZN_3_Light1_Actuator,     !- Name
  {e8de0311-1d32-4bb0-9fa9-f7775a590117}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {19212c62-a8d1-4061-9437-922400d2d9e9}, !- Handle
  SET_Perimeter_top_ZN_3_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_3_LSr_IP=0.093*Perimeter_top_ZN_3_LSr/207.33814098, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_top_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_3_Light1_Actuator = 0.02*207.33814098/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_3_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {dbfd8205-7f71-473e-80f5-d89566c804f4}, !- Handle
  SET_Perimeter_top_ZN_3_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {19212c62-a8d1-4061-9437-922400d2d9e9}; !- Program Name 1

OS:Lights,
  {26a176a1-9b1e-4cee-a4aa-fc89bcefa643}, !- Handle
  Perimeter_top_ZN_4-Office WholeBuilding - Md Office Lights, !- Name
  {454cbe2b-6402-4164-9624-d0f306de3de3}, !- Lights Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {7bcde4b9-4a43-46ba-9752-2d34ade8f64f}, !- Handle
  Perimeter_top_ZN_4_LSr,                 !- Name
  Perimeter_top_ZN_4,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {81560129-5eba-49a8-a612-b4ad06224dc5}, !- Handle
  Perimeter_top_ZN_4_Light1_Actuator,     !- Name
  {26a176a1-9b1e-4cee-a4aa-fc89bcefa643}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {cf221c8a-6797-4d8f-bbe8-57d6e7160818}, !- Handle
  SET_Perimeter_top_ZN_4_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_4_LSr_IP=0.093*Perimeter_top_ZN_4_LSr/131.25358392, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_top_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_4_Light1_Actuator = 0.02*131.25358392/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_4_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {cbe6f432-c0e9-4d4a-86d9-8e421360a858}, !- Handle
  SET_Perimeter_top_ZN_4_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {cf221c8a-6797-4d8f-bbe8-57d6e7160818}; !- Program Name 1

OS:Schedule:Day,
  {5419348e-a42f-42d6-a2a0-1d4074dad901}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:SetpointManager:OutdoorAirReset,
  {41c7b0bc-f993-4446-9bf3-ab56e55eed86}, !- Handle
  5 Zone PVAV SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {0a044670-dab0-4ba0-9157-d0ba8e41d63c}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {0a1cd201-ef56-4848-a1b9-3bbf2b808c56}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {207af363-f17c-41a2-9fc2-9a0feb91be8c}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {07055599-7358-4bc9-8c59-6ebc407ee012}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {cb149e45-4697-4f37-8ed8-20373d0f15ea}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {dc8383b4-b9f8-4130-b7b7-6a81554d9f0e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {dab63c53-2826-4a97-9969-6aac372fddf0}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0a1cd201-ef56-4848-a1b9-3bbf2b808c56}<23.9 && {0a1cd201-ef56-4848-a1b9-3bbf2b808c56}>1.7, !- Program Line 1
  SET {cb149e45-4697-4f37-8ed8-20373d0f15ea} = 29.4, !- Program Line 2
  SET {207af363-f17c-41a2-9fc2-9a0feb91be8c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0a1cd201-ef56-4848-a1b9-3bbf2b808c56}<23.9 && {0a1cd201-ef56-4848-a1b9-3bbf2b808c56}>1.7, !- Program Line 4
  SET {cb149e45-4697-4f37-8ed8-20373d0f15ea} = 29.4, !- Program Line 5
  SET {207af363-f17c-41a2-9fc2-9a0feb91be8c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0a1cd201-ef56-4848-a1b9-3bbf2b808c56}<23.9 && {0a1cd201-ef56-4848-a1b9-3bbf2b808c56}>1.7, !- Program Line 7
  SET {cb149e45-4697-4f37-8ed8-20373d0f15ea} = 29.4, !- Program Line 8
  SET {207af363-f17c-41a2-9fc2-9a0feb91be8c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0a1cd201-ef56-4848-a1b9-3bbf2b808c56}<23.9 && {0a1cd201-ef56-4848-a1b9-3bbf2b808c56}>1.7, !- Program Line 10
  SET {cb149e45-4697-4f37-8ed8-20373d0f15ea} = 29.4, !- Program Line 11
  SET {207af363-f17c-41a2-9fc2-9a0feb91be8c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {cb149e45-4697-4f37-8ed8-20373d0f15ea} = NULL, !- Program Line 14
  SET {207af363-f17c-41a2-9fc2-9a0feb91be8c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {040adfc8-cc81-453a-b23d-e92a4f243116}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {dab63c53-2826-4a97-9969-6aac372fddf0}; !- Program Name 1

OS:SetpointManager:OutdoorAirReset,
  {2a0ec451-ce7c-4aff-9565-ddb2a5765bbf}, !- Handle
  5 Zone PVAV 1 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {e16eae9a-8bdd-44bc-a2f3-756ebe008cf8}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:SetpointManager:OutdoorAirReset,
  {312907aa-cfda-44bb-8fcb-5b4bd1d95e4d}, !- Handle
  5 Zone PVAV 2 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {352e723e-d9fc-4920-b525-a280a28119d1}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Curve:Biquadratic,
  {9261621a-777f-4737-9898-e745cf7aeb95}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {df876978-d778-4257-99cf-53b4d028a432}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {54ac5de0-a380-409c-b64b-ac9ccfdcf560}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {745d2033-8873-4252-bb37-dcdf6838f93c}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {90cf924b-d6e2-4891-88bc-f6495af23324}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {c7b8540d-378c-4b62-8da5-f77e80d4f588}, !- Handle
  {501111e2-656f-43af-bb7b-45dd9cfcfba9}; !- Object Name

OS:Daylighting:Control,
  {5a7867ba-858f-4676-a87c-02c2f1b7aa90}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c67b69db-72e0-4e6a-8326-778380376a72}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 2,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {585af089-515f-4c6a-b6da-8ca00145db78}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3b617a5a-33b4-47dc-a191-5b13253af6f3}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 2,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {02f99cb6-ac86-459d-9018-498520556445}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fdd722e9-299c-403d-a475-1b31f99f1755}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 2,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ba696530-8605-4c6a-bb24-34e8c6297c6f}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {77cabd30-2d4a-469b-aa2f-ed7b0ccaf306}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 2,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c2d89e3c-f1d8-4055-ab9e-1b35ce21c0cf}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2b0a3ba8-dbe4-4a2f-8a0a-4819cbaa53de}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 2,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4df0ad97-b81a-46d5-b115-af29e0d95701}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b8d365a4-6ad3-491b-8e95-c2b9a6c08d9b}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 2,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fed57e0d-4b17-43f0-b4fa-101a2baa411b}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ebed6fb5-273b-4dae-8ab3-359074096818}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 2,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {23368e8b-71eb-40a0-9c87-70515599164a}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e361dfb6-a783-43cf-b3c7-4e0eab7fb593}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 2,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5b509f17-c93c-45f5-8278-c2f26fa9c4bf}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4eeedcdf-5aac-4cc2-ab41-31a5f1f1febc}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 2,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2a3b49a5-42da-4af2-aa94-6d36d1494bc6}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ab193e50-4e42-4a20-a2d7-731a356ee713}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 2,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {61c2ac38-131e-4d95-be9e-438c85eefd87}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2f5bf44f-ad09-4cd5-8630-6ddf9009afeb}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 2,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e36a49d2-c634-4c65-851c-e7e0046e4f26}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1c6c437d-41f1-4f73-a947-bcae902e378f}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 2,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {a19f6580-a06c-4974-9a00-6eb37931fc04}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {afebdc1e-ff01-4364-b22a-368776418913}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d9264ad0-293f-4e52-8a2c-04f7d223b33a}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4386bd14-1a47-4b61-85ea-0e6d43d60857}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {34d139db-8639-42a1-bdf0-b35b7d3f2873}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ef494e8e-afa6-409a-809a-f341fbd58c43}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0b2fe8ad-d974-402f-9e6c-5ce3dfb1ad71}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0e30e935-f292-488b-bb9a-d68651232b41}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {35228044-b148-46b7-8cf9-36750ec41cba}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b2320490-c445-4059-bfd8-ae5195103056}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {64052319-60dd-410d-851f-348a6f08f34d}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {62698c6f-5b22-4077-9ef5-c91285677d5c}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a28b3e08-b7b4-4608-87bc-b07e02b2ff01}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0609eb83-f1a8-4fd0-ae80-80699572c8da}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9850adef-f2d4-4136-a54f-9e532727a8d5}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {55caa286-a1a5-453b-9c5c-32e561a40f05}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2fbbb197-cc58-449a-8e37-b1832571b816}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

