OS:ElectricEquipment:Definition,
  {ede60139-96cd-43cc-8895-383b7c761c2c}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  570,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {341bb173-0580-45ef-b8b3-c6f4805eec97}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {309b55c8-5d60-4563-8cce-18b283cec8dd}, !- Electric Equipment Definition Name
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Space or SpaceType Name
  {76df2cbb-2b83-43ef-8bd5-66b0aff2eb9d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {49e4ee51-efb4-47a8-80d4-6ddf3e2ca6cd}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {ede60139-96cd-43cc-8895-383b7c761c2c}, !- Electric Equipment Definition Name
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Space or SpaceType Name
  {76df2cbb-2b83-43ef-8bd5-66b0aff2eb9d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {76df2cbb-2b83-43ef-8bd5-66b0aff2eb9d}, !- Handle
  SchoolSecondary ALWAYS_ON,              !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  {32da439b-a0a7-4865-a92a-f7d594224049}, !- Default Day Schedule Name
  {f0583d7e-75a0-457e-af4c-5930134dc6e5}, !- Summer Design Day Schedule Name
  {1495791f-b5ff-4e2f-9477-11aa8798cca8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {32da439b-a0a7-4865-a92a-f7d594224049}, !- Handle
  SchoolSecondary ALWAYS_ON Default,      !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1495791f-b5ff-4e2f-9477-11aa8798cca8}, !- Handle
  SchoolSecondary ALWAYS_ON Winter Design Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0583d7e-75a0-457e-af4c-5930134dc6e5}, !- Handle
  SchoolSecondary ALWAYS_ON Summer Design Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {4e80402a-6b23-4cd9-b045-976c91267f35}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {73563f43-d1e8-4ac1-8eeb-d4bd479776fd}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {4e80402a-6b23-4cd9-b045-976c91267f35}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {7d911955-1aa6-46dc-a4f9-0ae6e5e59d3e}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7d911955-1aa6-46dc-a4f9-0ae6e5e59d3e}, !- Handle
  SchoolSecondary BLDG_ELEVATORS,         !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  {5f92c616-330d-4bea-94a6-9f8e65004d4f}, !- Default Day Schedule Name
  {ec95712a-84a7-4eec-a78a-4819952cb953}, !- Summer Design Day Schedule Name
  {f7fb29b9-16d6-46ca-a660-7051cd096ecd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f92c616-330d-4bea-94a6-9f8e65004d4f}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Default, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7fb29b9-16d6-46ca-a660-7051cd096ecd}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Winter Design Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec95712a-84a7-4eec-a78a-4819952cb953}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Summer Design Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6d8f0fbb-365c-48a9-b3ad-3c1a78a1816e}, !- Handle
  Schedule Rule 122,                      !- Name
  {7d911955-1aa6-46dc-a4f9-0ae6e5e59d3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ba34015-7c7a-4058-b120-6316e489d136}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ba34015-7c7a-4058-b120-6316e489d136}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Wkdy Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {5e74117e-3929-4f7f-8fe2-46f816076cc0}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {dc08bcf7-2921-46d8-a1de-df6eca520829}, !- Handle
  2 Elevator Fans,                        !- Name
  {5e74117e-3929-4f7f-8fe2-46f816076cc0}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {1a8b63e4-ef43-4450-aefe-4218f869de9a}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1a8b63e4-ef43-4450-aefe-4218f869de9a}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  {6bed8ca9-927a-4368-bb73-0132c9a06570}, !- Default Day Schedule Name
  {2728fb40-1425-493b-98ec-0ef2d8542d93}, !- Summer Design Day Schedule Name
  {01ce61e9-fa73-4320-9999-465a0dd1f32d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bed8ca9-927a-4368-bb73-0132c9a06570}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01ce61e9-fa73-4320-9999-465a0dd1f32d}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2728fb40-1425-493b-98ec-0ef2d8542d93}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d6e3bcda-18fb-4fe3-a0bd-9f8223b61aa7}, !- Handle
  Schedule Rule 123,                      !- Name
  {1a8b63e4-ef43-4450-aefe-4218f869de9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8db022f1-46a2-467d-b674-29de34bf5b71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8db022f1-46a2-467d-b674-29de34bf5b71}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {89e2d698-3883-419d-bd85-bb6965f7fa47}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cfea67ba-ecc9-4dca-a0f7-133a390a71ae}, !- Handle
  2 Elevator Lights,                      !- Name
  {89e2d698-3883-419d-bd85-bb6965f7fa47}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {1a8b63e4-ef43-4450-aefe-4218f869de9a}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Material,
  {835a08b4-522a-4eb6-a079-2488157aaabf}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7615a6b6-d717-41c7-9fcc-8dc345cc119e}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {835a08b4-522a-4eb6-a079-2488157aaabf}; !- Layer 1

OS:InternalMass:Definition,
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Handle
  Internal Mass Definition 1,             !- Name
  {7615a6b6-d717-41c7-9fcc-8dc345cc119e}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a869b8b2-217c-4cc4-8bc4-a934107226fe}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Mass,     !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d165acd-c2e8-49b9-a041-53f0b8b9f8c4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a047f56f-2817-4a7d-a41b-bc2f5d06c7b7}, !- Handle
  Bathrooms_ZN_1_FLR_1 Mass,              !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c2b33aa-9610-43dc-974d-6e29a94a627a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {43d15305-3042-4475-95d8-d820edd71992}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Mass,                !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6be83827-ff64-4056-80d8-5bb29def3f08}, !- Handle
  Auditorium_ZN_1_FLR_1 Mass,             !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb4bace4-0374-4fa1-a609-bbed6ce6a172}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1f3ad052-92d0-46b2-bd06-58c8596effcd}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6624e10c-b5cc-4d1b-9692-8321c445e907}, !- Handle
  Lobby_ZN_1_FLR_2 Mass,                  !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {525b95ae-4582-40d5-9928-37275b6aa522}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0e1885e-9368-45ac-a5ef-7bd23afcf3d0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6e1b2fd5-b28e-4227-a696-19508732bdcf}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34d771cd-a02c-4081-9746-5daccbba5836}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be305d34-79fa-45bc-b5c7-60371d6e03c8}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {767b63af-b080-4d76-9b91-e4eab188c7c2}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aaeddfb0-6e10-4b18-aa68-72646c1297b0}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff61c2ec-6385-476e-bd12-5fe537003241}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4162160a-b294-4d07-813e-55bc1ee47a55}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Mass,         !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca8f2aa3-f7f9-48ff-b26f-8803a6161dfa}, !- Handle
  Offices_ZN_1_FLR_2 Mass,                !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {27b337a6-fd41-447e-8888-eb02ef58c784}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {86c1847f-3cc1-4f3f-96b2-c698a04db596}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77b4c221-5525-41fc-859b-42d535671c26}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Mass,     !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48dca226-9d23-43c9-89e1-c76c2435b50d}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f5b91acf-95bc-4d3c-9af2-4a2934155d40}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e165b8f-822f-47e8-abab-0d2a7eca112a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {02b2c912-5225-46f6-b1da-5f69a300a57f}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06f4545e-fc4f-4aed-9069-0084f43ea2f1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ee7e888d-bae4-42ab-a461-8b8c47dcdc14}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {41292eb1-b064-4958-9fba-c8318881f308}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc27d786-0805-4fbd-b272-fa8a2e0ce4b3}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Mass,         !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44b97f05-c31e-46a0-8589-1373820e3ace}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Mass,         !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2945284d-523f-4e57-810f-8e2522c28b24}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b397f57a-67fb-4274-b56d-128725dbb5ca}, !- Handle
  Bathrooms_ZN_1_FLR_2 Mass,              !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {190aeff3-771a-4cbf-a033-792734e717e9}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c7d7959b-a30f-4cae-a965-a60532d15d46}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d40c4a64-936b-4d6c-a6a6-6a6014e60f86}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9152541a-a8ec-436a-8916-34bebc8382b4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d826ed25-9098-47aa-b1ca-eb1306a15dc6}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a6eea840-c0e3-4afc-94fa-095119ab4daa}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Mass,          !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e38a570d-8d93-4aae-816e-d0ff0bee5c3f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6576002-0662-4f69-817d-48825db4585d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91595bbe-0ace-4130-b52c-fdff7f462ca1}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {150e10ef-1c4b-4ccf-8fd3-669c17add779}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {42f9d91b-f76b-4529-816a-261695142dfd}, !- Handle
  Mech_ZN_1_FLR_2 Mass,                   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a7617bd-dfd0-457b-8e3a-9009ee9782ce}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62cd5b79-9586-49af-817d-d59a421b9196}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {3a97691b-3d81-4649-9623-0fb73758f1df}, !- Internal Mass Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {1bd04cf6-5bed-4e4e-90db-34ecf01b24c1}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f662fe2e-057d-484c-a5bb-840022594c06}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e9050007-82f5-405a-ba38-5a56933c1b5c}, !- Plant Side Inlet Node Name
  {0089a44f-20d3-4a28-888d-6221f1120c67}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {69c13586-97e8-4c0c-a781-a73f94daad55}, !- Demand Side Inlet Node Name
  {5f47904f-fb58-4a91-8ddc-1fa80343c165}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7cca0e15-9632-416f-ac00-bdf1ee6f4814}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c643ae86-b991-491c-aa12-6dd25cefe3d3}, !- Demand Mixer Name
  {3cb5cceb-7084-470b-93d2-5bfddcb4d1a3}, !- Demand Splitter Name
  {d2a93c41-548d-4262-acd1-db6873e6cb6f}, !- Supply Mixer Name
  {598f94a4-4702-4344-9778-6d50b2f668c7}; !- Supply Splitter Name

OS:Node,
  {fab3d2c9-defb-4c58-9c3d-b0f9d5c99dc9}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {e9050007-82f5-405a-ba38-5a56933c1b5c}, !- Inlet Port
  {87a65b5f-d941-49ef-87db-d72f1ccf60f0}; !- Outlet Port

OS:Node,
  {f662fe2e-057d-484c-a5bb-840022594c06}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {7ea201fc-7315-4c3f-baea-701f346e143b}, !- Inlet Port
  {0089a44f-20d3-4a28-888d-6221f1120c67}; !- Outlet Port

OS:Node,
  {5615cfbb-42ef-45b7-b2c0-2de5999e1951}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {5c83b7ec-9bbf-4449-b03c-2612106e2715}, !- Inlet Port
  {a5248c3a-11a1-44a5-885c-3f554f6a5e3b}; !- Outlet Port

OS:Connector:Mixer,
  {d2a93c41-548d-4262-acd1-db6873e6cb6f}, !- Handle
  Connector Mixer 5,                      !- Name
  {d821797d-85f3-4e38-9719-3f152ebd562a}, !- Outlet Branch Name
  {abbb5942-5e53-4e10-a3b0-7fd2ae37fe3c}, !- Inlet Branch Name 1
  {c39c5ed4-6734-46e9-a76d-652afb70d17c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {598f94a4-4702-4344-9778-6d50b2f668c7}, !- Handle
  Connector Splitter 5,                   !- Name
  {bb1010d4-fea3-432b-8230-555125ab72c7}, !- Inlet Branch Name
  {5c83b7ec-9bbf-4449-b03c-2612106e2715}, !- Outlet Branch Name 1
  {87062861-82cd-438d-998a-539935f63f91}; !- Outlet Branch Name 2

OS:Connection,
  {e9050007-82f5-405a-ba38-5a56933c1b5c}, !- Handle
  {1bd04cf6-5bed-4e4e-90db-34ecf01b24c1}, !- Source Object
  14,                                     !- Outlet Port
  {fab3d2c9-defb-4c58-9c3d-b0f9d5c99dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c83b7ec-9bbf-4449-b03c-2612106e2715}, !- Handle
  {598f94a4-4702-4344-9778-6d50b2f668c7}, !- Source Object
  3,                                      !- Outlet Port
  {5615cfbb-42ef-45b7-b2c0-2de5999e1951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0089a44f-20d3-4a28-888d-6221f1120c67}, !- Handle
  {f662fe2e-057d-484c-a5bb-840022594c06}, !- Source Object
  3,                                      !- Outlet Port
  {1bd04cf6-5bed-4e4e-90db-34ecf01b24c1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e294e0a1-3575-4b96-8a8f-f73ae736070e}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {69c13586-97e8-4c0c-a781-a73f94daad55}, !- Inlet Port
  {3d5436bd-8473-4990-b176-438cadde01ed}; !- Outlet Port

OS:Node,
  {edd4217d-6cd5-4bf1-9216-c813b8de38ff}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {de955fce-5075-453c-9609-8639ec1e61e9}, !- Inlet Port
  {5f47904f-fb58-4a91-8ddc-1fa80343c165}; !- Outlet Port

OS:Node,
  {7f64c5dd-8be5-4b31-81cd-27b796f89273}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {44ca0b42-3bcb-4403-be33-e5ca50ba3bb0}, !- Inlet Port
  {a97f46ca-1a43-4101-8b45-fa056c4cf461}; !- Outlet Port

OS:Connector:Mixer,
  {c643ae86-b991-491c-aa12-6dd25cefe3d3}, !- Handle
  Connector Mixer 6,                      !- Name
  {d72f5753-a45d-467f-b028-d8546788a24f}, !- Outlet Branch Name
  {36953932-2d72-44c6-8cbd-f4c36213b101}, !- Inlet Branch Name 1
  {9875232f-66f0-4b12-89f4-b2f2d9256640}, !- Inlet Branch Name 2
  {1c10e7d3-2804-4743-8b9f-a971afb9a2d5}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {3cb5cceb-7084-470b-93d2-5bfddcb4d1a3}, !- Handle
  Connector Splitter 6,                   !- Name
  {3d5436bd-8473-4990-b176-438cadde01ed}, !- Inlet Branch Name
  {44ca0b42-3bcb-4403-be33-e5ca50ba3bb0}, !- Outlet Branch Name 1
  {fa692d89-2b80-4b24-acef-4548b3bb40a1}, !- Outlet Branch Name 2
  {2e2bf8d1-063e-4159-b21a-f1f8c4f50fa9}; !- Outlet Branch Name 3

OS:Connection,
  {69c13586-97e8-4c0c-a781-a73f94daad55}, !- Handle
  {1bd04cf6-5bed-4e4e-90db-34ecf01b24c1}, !- Source Object
  17,                                     !- Outlet Port
  {e294e0a1-3575-4b96-8a8f-f73ae736070e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5436bd-8473-4990-b176-438cadde01ed}, !- Handle
  {e294e0a1-3575-4b96-8a8f-f73ae736070e}, !- Source Object
  3,                                      !- Outlet Port
  {3cb5cceb-7084-470b-93d2-5bfddcb4d1a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ca0b42-3bcb-4403-be33-e5ca50ba3bb0}, !- Handle
  {3cb5cceb-7084-470b-93d2-5bfddcb4d1a3}, !- Source Object
  3,                                      !- Outlet Port
  {7f64c5dd-8be5-4b31-81cd-27b796f89273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f47904f-fb58-4a91-8ddc-1fa80343c165}, !- Handle
  {edd4217d-6cd5-4bf1-9216-c813b8de38ff}, !- Source Object
  3,                                      !- Outlet Port
  {1bd04cf6-5bed-4e4e-90db-34ecf01b24c1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {41b7af53-2586-4818-835f-b59ca066c80a}, !- Handle
  {1bd04cf6-5bed-4e4e-90db-34ecf01b24c1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7cca0e15-9632-416f-ac00-bdf1ee6f4814}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {99229b3b-2a67-498e-bfa3-567054136a16}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8026f419-86f9-4bbb-bb44-af8451da7d0f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {99229b3b-2a67-498e-bfa3-567054136a16}, !- Schedule Type Limits Name
  {5a43fe49-909f-4266-b190-fefb974d63a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a43fe49-909f-4266-b190-fefb974d63a5}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {99229b3b-2a67-498e-bfa3-567054136a16}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4e0c54bf-2424-4f00-ae24-a0f65aefaba7}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8026f419-86f9-4bbb-bb44-af8451da7d0f}, !- Schedule Name
  {f662fe2e-057d-484c-a5bb-840022594c06}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {27ad9917-34de-42b1-a913-2bfe616a8999}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {87a65b5f-d941-49ef-87db-d72f1ccf60f0}, !- Inlet Node Name
  {02d5525c-3617-4402-88f8-f7e877c8f1fa}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  34026,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {2ddfab73-d0fc-43a4-96dd-24219b528439}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {02d5525c-3617-4402-88f8-f7e877c8f1fa}, !- Inlet Port
  {bb1010d4-fea3-432b-8230-555125ab72c7}; !- Outlet Port

OS:Connection,
  {87a65b5f-d941-49ef-87db-d72f1ccf60f0}, !- Handle
  {fab3d2c9-defb-4c58-9c3d-b0f9d5c99dc9}, !- Source Object
  3,                                      !- Outlet Port
  {27ad9917-34de-42b1-a913-2bfe616a8999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d5525c-3617-4402-88f8-f7e877c8f1fa}, !- Handle
  {27ad9917-34de-42b1-a913-2bfe616a8999}, !- Source Object
  3,                                      !- Outlet Port
  {2ddfab73-d0fc-43a4-96dd-24219b528439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1010d4-fea3-432b-8230-555125ab72c7}, !- Handle
  {2ddfab73-d0fc-43a4-96dd-24219b528439}, !- Source Object
  3,                                      !- Outlet Port
  {598f94a4-4702-4344-9778-6d50b2f668c7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {338d12b6-f105-447d-a4fb-640ea73a095e}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {8026f419-86f9-4bbb-bb44-af8451da7d0f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1268.35013646039,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1268.35013646039,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {269e2681-5257-4f91-a3fb-86090ebf188b}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a5248c3a-11a1-44a5-885c-3f554f6a5e3b}, !- Use Side Inlet Node Name
  {869beafc-0bf7-4ee5-9333-04ee6fdcfd47}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {b13b4129-40c2-46d1-ad2c-2870fa0e37ff}, !- Handle
  Schedule Day 102,                       !- Name
  {b40a0d02-ba3c-4fda-8597-e0e2721fb1eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4022cd16-b68c-4091-81d9-3c390cc5e441}, !- Handle
  Schedule Day 103,                       !- Name
  {b40a0d02-ba3c-4fda-8597-e0e2721fb1eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {e0619bf7-84f1-476d-9f24-5c6d53f03f9b}, !- Handle
  {338d12b6-f105-447d-a4fb-640ea73a095e}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {afa69685-253f-4a81-aad5-fcab58abdf59}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {869beafc-0bf7-4ee5-9333-04ee6fdcfd47}, !- Inlet Port
  {abbb5942-5e53-4e10-a3b0-7fd2ae37fe3c}; !- Outlet Port

OS:Connection,
  {a5248c3a-11a1-44a5-885c-3f554f6a5e3b}, !- Handle
  {5615cfbb-42ef-45b7-b2c0-2de5999e1951}, !- Source Object
  3,                                      !- Outlet Port
  {338d12b6-f105-447d-a4fb-640ea73a095e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {869beafc-0bf7-4ee5-9333-04ee6fdcfd47}, !- Handle
  {338d12b6-f105-447d-a4fb-640ea73a095e}, !- Source Object
  32,                                     !- Outlet Port
  {afa69685-253f-4a81-aad5-fcab58abdf59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abbb5942-5e53-4e10-a3b0-7fd2ae37fe3c}, !- Handle
  {afa69685-253f-4a81-aad5-fcab58abdf59}, !- Source Object
  3,                                      !- Outlet Port
  {d2a93c41-548d-4262-acd1-db6873e6cb6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50940b38-f6e2-45f4-aceb-01b276d73931}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {b9904ef0-8480-46e9-b2b7-79abdef8398c}, !- Inlet Node Name
  {6a70e612-4e43-41ab-80ea-55cc017ac494}; !- Outlet Node Name

OS:Node,
  {b49c5384-8702-44cc-862a-563eb45dd829}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {87062861-82cd-438d-998a-539935f63f91}, !- Inlet Port
  {b9904ef0-8480-46e9-b2b7-79abdef8398c}; !- Outlet Port

OS:Connection,
  {87062861-82cd-438d-998a-539935f63f91}, !- Handle
  {598f94a4-4702-4344-9778-6d50b2f668c7}, !- Source Object
  4,                                      !- Outlet Port
  {b49c5384-8702-44cc-862a-563eb45dd829}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {694813ad-54f3-494b-976f-d17a51966cd4}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {6a70e612-4e43-41ab-80ea-55cc017ac494}, !- Inlet Port
  {c39c5ed4-6734-46e9-a76d-652afb70d17c}; !- Outlet Port

OS:Connection,
  {b9904ef0-8480-46e9-b2b7-79abdef8398c}, !- Handle
  {b49c5384-8702-44cc-862a-563eb45dd829}, !- Source Object
  3,                                      !- Outlet Port
  {50940b38-f6e2-45f4-aceb-01b276d73931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a70e612-4e43-41ab-80ea-55cc017ac494}, !- Handle
  {50940b38-f6e2-45f4-aceb-01b276d73931}, !- Source Object
  3,                                      !- Outlet Port
  {694813ad-54f3-494b-976f-d17a51966cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c39c5ed4-6734-46e9-a76d-652afb70d17c}, !- Handle
  {694813ad-54f3-494b-976f-d17a51966cd4}, !- Source Object
  3,                                      !- Outlet Port
  {d2a93c41-548d-4262-acd1-db6873e6cb6f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7dab576b-aa15-44d6-b568-c145896db1ff}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a97f46ca-1a43-4101-8b45-fa056c4cf461}, !- Inlet Node Name
  {7273634b-fa87-48aa-8793-ee4d37968d87}; !- Outlet Node Name

OS:Node,
  {24265df5-e6f0-4391-af06-7908317bfbf6}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7273634b-fa87-48aa-8793-ee4d37968d87}, !- Inlet Port
  {36953932-2d72-44c6-8cbd-f4c36213b101}; !- Outlet Port

OS:Connection,
  {a97f46ca-1a43-4101-8b45-fa056c4cf461}, !- Handle
  {7f64c5dd-8be5-4b31-81cd-27b796f89273}, !- Source Object
  3,                                      !- Outlet Port
  {7dab576b-aa15-44d6-b568-c145896db1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7273634b-fa87-48aa-8793-ee4d37968d87}, !- Handle
  {7dab576b-aa15-44d6-b568-c145896db1ff}, !- Source Object
  3,                                      !- Outlet Port
  {24265df5-e6f0-4391-af06-7908317bfbf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36953932-2d72-44c6-8cbd-f4c36213b101}, !- Handle
  {24265df5-e6f0-4391-af06-7908317bfbf6}, !- Source Object
  3,                                      !- Outlet Port
  {c643ae86-b991-491c-aa12-6dd25cefe3d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3151b039-3cb3-4ef0-b5bb-a931ba422fb4}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {96f10523-9b61-4857-b48e-56c6cd238fd0}, !- Inlet Node Name
  {7ea201fc-7315-4c3f-baea-701f346e143b}; !- Outlet Node Name

OS:Node,
  {385907dd-c7e9-4738-93b8-513b9bf4f930}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {d821797d-85f3-4e38-9719-3f152ebd562a}, !- Inlet Port
  {96f10523-9b61-4857-b48e-56c6cd238fd0}; !- Outlet Port

OS:Connection,
  {d821797d-85f3-4e38-9719-3f152ebd562a}, !- Handle
  {d2a93c41-548d-4262-acd1-db6873e6cb6f}, !- Source Object
  2,                                      !- Outlet Port
  {385907dd-c7e9-4738-93b8-513b9bf4f930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f10523-9b61-4857-b48e-56c6cd238fd0}, !- Handle
  {385907dd-c7e9-4738-93b8-513b9bf4f930}, !- Source Object
  3,                                      !- Outlet Port
  {3151b039-3cb3-4ef0-b5bb-a931ba422fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea201fc-7315-4c3f-baea-701f346e143b}, !- Handle
  {3151b039-3cb3-4ef0-b5bb-a931ba422fb4}, !- Source Object
  3,                                      !- Outlet Port
  {f662fe2e-057d-484c-a5bb-840022594c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {385d0863-e019-416e-a812-78f9f2111ead}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7a81ca36-33e8-4a5c-a147-e6295420d0d1}, !- Inlet Node Name
  {de955fce-5075-453c-9609-8639ec1e61e9}; !- Outlet Node Name

OS:Node,
  {e5340ef7-487c-4ced-963d-5a92ba4f46ba}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {d72f5753-a45d-467f-b028-d8546788a24f}, !- Inlet Port
  {7a81ca36-33e8-4a5c-a147-e6295420d0d1}; !- Outlet Port

OS:Connection,
  {d72f5753-a45d-467f-b028-d8546788a24f}, !- Handle
  {c643ae86-b991-491c-aa12-6dd25cefe3d3}, !- Source Object
  2,                                      !- Outlet Port
  {e5340ef7-487c-4ced-963d-5a92ba4f46ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a81ca36-33e8-4a5c-a147-e6295420d0d1}, !- Handle
  {e5340ef7-487c-4ced-963d-5a92ba4f46ba}, !- Source Object
  3,                                      !- Outlet Port
  {385d0863-e019-416e-a812-78f9f2111ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de955fce-5075-453c-9609-8639ec1e61e9}, !- Handle
  {385d0863-e019-416e-a812-78f9f2111ead}, !- Source Object
  3,                                      !- Outlet Port
  {edd4217d-6cd5-4bf1-9216-c813b8de38ff}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ba0ec72a-9382-4d48-befa-0467b8b0ae95}, !- Handle
  Main WUC 7.63gpm at 140F,               !- Name
  {6c90526c-7262-4547-b142-c9ae20a0faf9}, !- Inlet Node Name
  {514d844f-e63a-4dcc-9eec-3413e79df946}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {97b79089-faa1-4bdb-ba51-713350c452b5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4287f129-accf-4e5a-9023-d8cdf7de6fe4}, !- Handle
  Main Service Water Use Def 7.63gpm,     !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {91caa815-4b88-40a8-8866-ac422098d0c4}, !- Target Temperature Schedule Name
  {e22daab7-1250-435f-bdb0-a3ae572c1914}, !- Sensible Fraction Schedule Name
  {7e136119-e451-415d-8bd8-4533d31875e4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e22daab7-1250-435f-bdb0-a3ae572c1914}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  {a43a5bc2-f1bf-42bc-b055-660085959360}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a43a5bc2-f1bf-42bc-b055-660085959360}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e136119-e451-415d-8bd8-4533d31875e4}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  {e37540ee-02b6-4f54-a30b-cfabdb3b7b92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e37540ee-02b6-4f54-a30b-cfabdb3b7b92}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {91caa815-4b88-40a8-8866-ac422098d0c4}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {b40a0d02-ba3c-4fda-8597-e0e2721fb1eb}, !- Schedule Type Limits Name
  {61459b4f-d045-4ad8-8fa3-1e5505664a21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61459b4f-d045-4ad8-8fa3-1e5505664a21}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {b40a0d02-ba3c-4fda-8597-e0e2721fb1eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {97b79089-faa1-4bdb-ba51-713350c452b5}, !- Handle
  Main Service Water Use 7.63gpm at 140F, !- Name
  {4287f129-accf-4e5a-9023-d8cdf7de6fe4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8b95e42b-5a8d-4471-b09c-a15fa3bf0b73}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b95e42b-5a8d-4471-b09c-a15fa3bf0b73}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  {cad90a88-f181-4e55-aa70-adea552085f1}, !- Default Day Schedule Name
  {5df6a065-7e66-481c-96b9-42403c88a8c8}, !- Summer Design Day Schedule Name
  {7b963f8e-f0f8-4968-aee2-90954bdec100}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cad90a88-f181-4e55-aa70-adea552085f1}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b6dcc34-649d-48d1-b5a7-f84cb6c04e83}, !- Handle
  Schedule Rule 124,                      !- Name
  {8b95e42b-5a8d-4471-b09c-a15fa3bf0b73}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1002fc3a-8fcf-4803-9975-f23101adbacb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1002fc3a-8fcf-4803-9975-f23101adbacb}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5df6a065-7e66-481c-96b9-42403c88a8c8}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {5ff9786e-0740-462d-bc34-3e36a1b60414}, !- Handle
  Schedule Rule 125,                      !- Name
  {8b95e42b-5a8d-4471-b09c-a15fa3bf0b73}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {06a84f7c-8e98-467b-b396-a2aaa0caaedc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {06a84f7c-8e98-467b-b396-a2aaa0caaedc}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4e4cfcb-6710-409e-a9ad-aa5e0aa5f2eb}, !- Handle
  Schedule Rule 126,                      !- Name
  {8b95e42b-5a8d-4471-b09c-a15fa3bf0b73}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {028a72a6-1b36-4171-a94b-82955e096801}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {028a72a6-1b36-4171-a94b-82955e096801}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01a35736-0ef8-459b-9934-62323578809d}, !- Handle
  Schedule Rule 127,                      !- Name
  {8b95e42b-5a8d-4471-b09c-a15fa3bf0b73}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c412dd53-cd92-4710-afb4-b213f397455b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {c412dd53-cd92-4710-afb4-b213f397455b}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {0021fadb-cfa6-49f5-9d06-36126b3e9b46}, !- Handle
  Schedule Rule 128,                      !- Name
  {8b95e42b-5a8d-4471-b09c-a15fa3bf0b73}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e625e13-676a-42bc-8e7e-939e2816a070}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {7e625e13-676a-42bc-8e7e-939e2816a070}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8fdab605-2f8d-45f6-b4ee-cb28999d7183}, !- Handle
  Schedule Rule 129,                      !- Name
  {8b95e42b-5a8d-4471-b09c-a15fa3bf0b73}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f05c1b1b-90e6-4978-86f0-fcf5bb40fcb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f05c1b1b-90e6-4978-86f0-fcf5bb40fcb8}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {7b963f8e-f0f8-4968-aee2-90954bdec100}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Node,
  {3514710c-de03-483d-bac9-71c3a414478a}, !- Handle
  Main WUC 7.63gpm at 140F Inlet Water Node, !- Name
  {fa692d89-2b80-4b24-acef-4548b3bb40a1}, !- Inlet Port
  {6c90526c-7262-4547-b142-c9ae20a0faf9}; !- Outlet Port

OS:Connection,
  {fa692d89-2b80-4b24-acef-4548b3bb40a1}, !- Handle
  {3cb5cceb-7084-470b-93d2-5bfddcb4d1a3}, !- Source Object
  4,                                      !- Outlet Port
  {3514710c-de03-483d-bac9-71c3a414478a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c194177c-b487-4276-9be5-cda6d9f6f5d2}, !- Handle
  Main WUC 7.63gpm at 140F Outlet Water Node, !- Name
  {514d844f-e63a-4dcc-9eec-3413e79df946}, !- Inlet Port
  {9875232f-66f0-4b12-89f4-b2f2d9256640}; !- Outlet Port

OS:Connection,
  {6c90526c-7262-4547-b142-c9ae20a0faf9}, !- Handle
  {3514710c-de03-483d-bac9-71c3a414478a}, !- Source Object
  3,                                      !- Outlet Port
  {ba0ec72a-9382-4d48-befa-0467b8b0ae95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514d844f-e63a-4dcc-9eec-3413e79df946}, !- Handle
  {ba0ec72a-9382-4d48-befa-0467b8b0ae95}, !- Source Object
  3,                                      !- Outlet Port
  {c194177c-b487-4276-9be5-cda6d9f6f5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9875232f-66f0-4b12-89f4-b2f2d9256640}, !- Handle
  {c194177c-b487-4276-9be5-cda6d9f6f5d2}, !- Source Object
  3,                                      !- Outlet Port
  {c643ae86-b991-491c-aa12-6dd25cefe3d3}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {3b49ca37-3e52-440d-be36-2ab42659bea3}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0151a480-f469-4ef7-a26b-282552acd9c0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {241a87ee-e2ff-4b78-ac79-bc7a5241b583}, !- Plant Side Inlet Node Name
  {ac0045e9-20fa-4cc5-aa72-bb258641e67c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bb43c937-808b-431f-9ce9-88207672ccc2}, !- Demand Side Inlet Node Name
  {e9877b01-9719-47fc-99c1-44e8ea4a24f1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c8ecc479-5207-4260-8f51-04f25a2dc06c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {79d9f0ec-371b-43e2-89b0-0313a0384a17}, !- Demand Mixer Name
  {4c6262fd-a86f-4957-afe9-b48770e17451}, !- Demand Splitter Name
  {4592e779-5176-4f27-a20e-0284191d8378}, !- Supply Mixer Name
  {7867b87b-56e7-42a6-938b-b544a40324a8}; !- Supply Splitter Name

OS:Node,
  {62ce5023-35ac-4746-80c8-abcda0bcfa91}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {241a87ee-e2ff-4b78-ac79-bc7a5241b583}, !- Inlet Port
  {abf53d0a-eabd-4367-a6e0-734084ee3e0e}; !- Outlet Port

OS:Node,
  {0151a480-f469-4ef7-a26b-282552acd9c0}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {8ecf3bec-856c-4968-9b12-e532f86a8709}, !- Inlet Port
  {ac0045e9-20fa-4cc5-aa72-bb258641e67c}; !- Outlet Port

OS:Node,
  {4afbaea2-efbe-447b-a0a1-795fdddb6f3d}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {0a1e37f9-43b7-449f-9f2d-8b7a3405eae8}, !- Inlet Port
  {d5dbabde-bc5d-4543-97a8-58469ac26dc7}; !- Outlet Port

OS:Connector:Mixer,
  {4592e779-5176-4f27-a20e-0284191d8378}, !- Handle
  Connector Mixer 7,                      !- Name
  {21dfcb5e-4c05-42c5-ab31-1b653cae0fa3}, !- Outlet Branch Name
  {99f2898a-aa20-49c2-a4d5-1840b377066c}, !- Inlet Branch Name 1
  {12a94c8a-4f1f-4890-9701-0890c33396ef}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7867b87b-56e7-42a6-938b-b544a40324a8}, !- Handle
  Connector Splitter 7,                   !- Name
  {b4f6b2ef-c14a-4489-b731-d94df52cb081}, !- Inlet Branch Name
  {0a1e37f9-43b7-449f-9f2d-8b7a3405eae8}, !- Outlet Branch Name 1
  {f48090a7-c070-4983-b933-609d4bd02b5c}; !- Outlet Branch Name 2

OS:Connection,
  {241a87ee-e2ff-4b78-ac79-bc7a5241b583}, !- Handle
  {3b49ca37-3e52-440d-be36-2ab42659bea3}, !- Source Object
  14,                                     !- Outlet Port
  {62ce5023-35ac-4746-80c8-abcda0bcfa91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1e37f9-43b7-449f-9f2d-8b7a3405eae8}, !- Handle
  {7867b87b-56e7-42a6-938b-b544a40324a8}, !- Source Object
  3,                                      !- Outlet Port
  {4afbaea2-efbe-447b-a0a1-795fdddb6f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0045e9-20fa-4cc5-aa72-bb258641e67c}, !- Handle
  {0151a480-f469-4ef7-a26b-282552acd9c0}, !- Source Object
  3,                                      !- Outlet Port
  {3b49ca37-3e52-440d-be36-2ab42659bea3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {53020b0d-5529-4b98-87eb-6db74d477243}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {bb43c937-808b-431f-9ce9-88207672ccc2}, !- Inlet Port
  {60e88acd-4ee1-4d80-9657-e338eae0720c}; !- Outlet Port

OS:Node,
  {2a57e8b1-cb94-41b3-a7bc-bc2f818018ca}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {6d1a278f-9f39-4d79-89dd-5828755d2d95}, !- Inlet Port
  {e9877b01-9719-47fc-99c1-44e8ea4a24f1}; !- Outlet Port

OS:Node,
  {45c5a7fd-a421-47dc-bdf2-cc5afdd2d598}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {d141aade-ddc5-4150-8c00-259e4021add7}, !- Inlet Port
  {e47fb14e-c3f2-4e1f-960d-7b9e9b328950}; !- Outlet Port

OS:Connector:Mixer,
  {79d9f0ec-371b-43e2-89b0-0313a0384a17}, !- Handle
  Connector Mixer 8,                      !- Name
  {57e17eaa-efc8-4ff0-a416-23cb27bea972}, !- Outlet Branch Name
  {0cc3ee8d-8054-4442-8413-df40f73bbe6f}, !- Inlet Branch Name 1
  {ec82f639-ca96-40ee-8af0-04bdb16df452}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4c6262fd-a86f-4957-afe9-b48770e17451}, !- Handle
  Connector Splitter 8,                   !- Name
  {823a9410-4cb0-4a20-aa41-26b1c42fd2f5}, !- Inlet Branch Name
  {d141aade-ddc5-4150-8c00-259e4021add7}, !- Outlet Branch Name 1
  {c158dc7a-f12b-4d31-b76f-dc0eebcef343}; !- Outlet Branch Name 2

OS:Connection,
  {bb43c937-808b-431f-9ce9-88207672ccc2}, !- Handle
  {3b49ca37-3e52-440d-be36-2ab42659bea3}, !- Source Object
  17,                                     !- Outlet Port
  {53020b0d-5529-4b98-87eb-6db74d477243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d141aade-ddc5-4150-8c00-259e4021add7}, !- Handle
  {4c6262fd-a86f-4957-afe9-b48770e17451}, !- Source Object
  3,                                      !- Outlet Port
  {45c5a7fd-a421-47dc-bdf2-cc5afdd2d598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9877b01-9719-47fc-99c1-44e8ea4a24f1}, !- Handle
  {2a57e8b1-cb94-41b3-a7bc-bc2f818018ca}, !- Source Object
  3,                                      !- Outlet Port
  {3b49ca37-3e52-440d-be36-2ab42659bea3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {53cd9b0a-5e6e-4fca-86d7-3cb9e53c61b3}, !- Handle
  {3b49ca37-3e52-440d-be36-2ab42659bea3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c8ecc479-5207-4260-8f51-04f25a2dc06c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {c3084616-b910-4512-920e-f28d897414c3}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {27a80412-e11d-42f5-85d0-adb15e0939df}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {c3084616-b910-4512-920e-f28d897414c3}, !- Schedule Type Limits Name
  {2bac96e2-6b99-402c-8a66-9e7d4276b123}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bac96e2-6b99-402c-8a66-9e7d4276b123}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {c3084616-b910-4512-920e-f28d897414c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a5f99370-572f-4bae-9cb0-6077bb955b36}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {27a80412-e11d-42f5-85d0-adb15e0939df}, !- Schedule Name
  {0151a480-f469-4ef7-a26b-282552acd9c0}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {8460bc71-24e8-4cc3-901d-9d1daacc7f55}, !- Handle
  Booster Water Loop Pump,                !- Name
  {4c8e5a6b-b6f1-406b-a824-7f3ad45d5740}, !- Inlet Node Name
  {b901e569-3072-400c-aa25-3dfef249ddbc}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {bc9c574d-8161-4617-99f8-3e005c784c9b}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {b901e569-3072-400c-aa25-3dfef249ddbc}, !- Inlet Port
  {b4f6b2ef-c14a-4489-b731-d94df52cb081}; !- Outlet Port

OS:Connection,
  {b901e569-3072-400c-aa25-3dfef249ddbc}, !- Handle
  {8460bc71-24e8-4cc3-901d-9d1daacc7f55}, !- Source Object
  3,                                      !- Outlet Port
  {bc9c574d-8161-4617-99f8-3e005c784c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f6b2ef-c14a-4489-b731-d94df52cb081}, !- Handle
  {bc9c574d-8161-4617-99f8-3e005c784c9b}, !- Source Object
  3,                                      !- Outlet Port
  {7867b87b-56e7-42a6-938b-b544a40324a8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {20a0ec99-5cda-4699-a589-2406fb87381a}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {27a80412-e11d-42f5-85d0-adb15e0939df}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  14000.0050221271,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {715d68f1-65b0-40f4-9e77-6a9565717b1e}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.00885816155902,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.00885816155902,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d5dbabde-bc5d-4543-97a8-58469ac26dc7}, !- Use Side Inlet Node Name
  {0da6af58-615d-45e2-8435-9101fbcb1867}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {d21e0f5a-a76d-4f87-ae4f-0d728d42e557}, !- Handle
  Schedule Day 106,                       !- Name
  {b40a0d02-ba3c-4fda-8597-e0e2721fb1eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {62d1c000-1d70-4423-997d-ccf23b031e75}, !- Handle
  Schedule Day 107,                       !- Name
  {b40a0d02-ba3c-4fda-8597-e0e2721fb1eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {303bf105-53b0-4f18-9ba1-31d35b904b86}, !- Handle
  {20a0ec99-5cda-4699-a589-2406fb87381a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {2b48b32c-0364-4d0c-850c-26eba71875e8}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {c3084616-b910-4512-920e-f28d897414c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {e6327d38-c9c2-448b-b820-9c27d85b0b2e}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {0da6af58-615d-45e2-8435-9101fbcb1867}, !- Inlet Port
  {99f2898a-aa20-49c2-a4d5-1840b377066c}; !- Outlet Port

OS:Connection,
  {d5dbabde-bc5d-4543-97a8-58469ac26dc7}, !- Handle
  {4afbaea2-efbe-447b-a0a1-795fdddb6f3d}, !- Source Object
  3,                                      !- Outlet Port
  {20a0ec99-5cda-4699-a589-2406fb87381a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0da6af58-615d-45e2-8435-9101fbcb1867}, !- Handle
  {20a0ec99-5cda-4699-a589-2406fb87381a}, !- Source Object
  32,                                     !- Outlet Port
  {e6327d38-c9c2-448b-b820-9c27d85b0b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99f2898a-aa20-49c2-a4d5-1840b377066c}, !- Handle
  {e6327d38-c9c2-448b-b820-9c27d85b0b2e}, !- Source Object
  3,                                      !- Outlet Port
  {4592e779-5176-4f27-a20e-0284191d8378}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {61251800-0c94-4723-83cc-e69787bc28bd}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {860ac63b-5cda-4e1d-baf8-9dfd2eca40db}, !- Inlet Node Name
  {37a82a23-803d-4cf6-a018-848981775ba0}; !- Outlet Node Name

OS:Node,
  {a3fc1a9d-03d0-41d6-b2be-93d14eb964bc}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {f48090a7-c070-4983-b933-609d4bd02b5c}, !- Inlet Port
  {860ac63b-5cda-4e1d-baf8-9dfd2eca40db}; !- Outlet Port

OS:Connection,
  {f48090a7-c070-4983-b933-609d4bd02b5c}, !- Handle
  {7867b87b-56e7-42a6-938b-b544a40324a8}, !- Source Object
  4,                                      !- Outlet Port
  {a3fc1a9d-03d0-41d6-b2be-93d14eb964bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7aaca6aa-75e3-4b3f-bb5e-9ae19df96dbe}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {37a82a23-803d-4cf6-a018-848981775ba0}, !- Inlet Port
  {12a94c8a-4f1f-4890-9701-0890c33396ef}; !- Outlet Port

OS:Connection,
  {860ac63b-5cda-4e1d-baf8-9dfd2eca40db}, !- Handle
  {a3fc1a9d-03d0-41d6-b2be-93d14eb964bc}, !- Source Object
  3,                                      !- Outlet Port
  {61251800-0c94-4723-83cc-e69787bc28bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a82a23-803d-4cf6-a018-848981775ba0}, !- Handle
  {61251800-0c94-4723-83cc-e69787bc28bd}, !- Source Object
  3,                                      !- Outlet Port
  {7aaca6aa-75e3-4b3f-bb5e-9ae19df96dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a94c8a-4f1f-4890-9701-0890c33396ef}, !- Handle
  {7aaca6aa-75e3-4b3f-bb5e-9ae19df96dbe}, !- Source Object
  3,                                      !- Outlet Port
  {4592e779-5176-4f27-a20e-0284191d8378}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5473187e-bd6a-4be3-8e8c-35dcc6ddeb59}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {e47fb14e-c3f2-4e1f-960d-7b9e9b328950}, !- Inlet Node Name
  {2f10f83d-56bb-448a-a612-ed3b2729682f}; !- Outlet Node Name

OS:Node,
  {dcac18cc-20e8-4575-aa91-e2422b4bb8bd}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {2f10f83d-56bb-448a-a612-ed3b2729682f}, !- Inlet Port
  {0cc3ee8d-8054-4442-8413-df40f73bbe6f}; !- Outlet Port

OS:Connection,
  {e47fb14e-c3f2-4e1f-960d-7b9e9b328950}, !- Handle
  {45c5a7fd-a421-47dc-bdf2-cc5afdd2d598}, !- Source Object
  3,                                      !- Outlet Port
  {5473187e-bd6a-4be3-8e8c-35dcc6ddeb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f10f83d-56bb-448a-a612-ed3b2729682f}, !- Handle
  {5473187e-bd6a-4be3-8e8c-35dcc6ddeb59}, !- Source Object
  3,                                      !- Outlet Port
  {dcac18cc-20e8-4575-aa91-e2422b4bb8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cc3ee8d-8054-4442-8413-df40f73bbe6f}, !- Handle
  {dcac18cc-20e8-4575-aa91-e2422b4bb8bd}, !- Source Object
  3,                                      !- Outlet Port
  {79d9f0ec-371b-43e2-89b0-0313a0384a17}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5452b38e-c47f-4c5f-82f6-bc3cc314f936}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {ec1e031d-00fd-4fbf-9a49-6bf1e356bb16}, !- Inlet Node Name
  {8ecf3bec-856c-4968-9b12-e532f86a8709}; !- Outlet Node Name

OS:Node,
  {177187f5-32bd-4c34-b164-43be44565e90}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {21dfcb5e-4c05-42c5-ab31-1b653cae0fa3}, !- Inlet Port
  {ec1e031d-00fd-4fbf-9a49-6bf1e356bb16}; !- Outlet Port

OS:Connection,
  {21dfcb5e-4c05-42c5-ab31-1b653cae0fa3}, !- Handle
  {4592e779-5176-4f27-a20e-0284191d8378}, !- Source Object
  2,                                      !- Outlet Port
  {177187f5-32bd-4c34-b164-43be44565e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1e031d-00fd-4fbf-9a49-6bf1e356bb16}, !- Handle
  {177187f5-32bd-4c34-b164-43be44565e90}, !- Source Object
  3,                                      !- Outlet Port
  {5452b38e-c47f-4c5f-82f6-bc3cc314f936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ecf3bec-856c-4968-9b12-e532f86a8709}, !- Handle
  {5452b38e-c47f-4c5f-82f6-bc3cc314f936}, !- Source Object
  3,                                      !- Outlet Port
  {0151a480-f469-4ef7-a26b-282552acd9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {afaf3fbb-879d-4753-baea-f6f2e56b0504}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {60e88acd-4ee1-4d80-9657-e338eae0720c}, !- Inlet Node Name
  {79e247f8-178d-49a9-8238-efa1f0fbb2ae}; !- Outlet Node Name

OS:Node,
  {6acbfba5-efd3-4809-8cc8-d5c158e7f7c4}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {79e247f8-178d-49a9-8238-efa1f0fbb2ae}, !- Inlet Port
  {823a9410-4cb0-4a20-aa41-26b1c42fd2f5}; !- Outlet Port

OS:Connection,
  {60e88acd-4ee1-4d80-9657-e338eae0720c}, !- Handle
  {53020b0d-5529-4b98-87eb-6db74d477243}, !- Source Object
  3,                                      !- Outlet Port
  {afaf3fbb-879d-4753-baea-f6f2e56b0504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e247f8-178d-49a9-8238-efa1f0fbb2ae}, !- Handle
  {afaf3fbb-879d-4753-baea-f6f2e56b0504}, !- Source Object
  3,                                      !- Outlet Port
  {6acbfba5-efd3-4809-8cc8-d5c158e7f7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823a9410-4cb0-4a20-aa41-26b1c42fd2f5}, !- Handle
  {6acbfba5-efd3-4809-8cc8-d5c158e7f7c4}, !- Source Object
  3,                                      !- Outlet Port
  {4c6262fd-a86f-4957-afe9-b48770e17451}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d56ffa1e-19d9-406f-b662-7e0f537843c2}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {66a8cd67-cc43-4617-88a8-ba440bd6df7c}, !- Inlet Node Name
  {6d1a278f-9f39-4d79-89dd-5828755d2d95}; !- Outlet Node Name

OS:Node,
  {47b84126-aa92-44a1-9366-c1ad0ad13e3f}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {57e17eaa-efc8-4ff0-a416-23cb27bea972}, !- Inlet Port
  {66a8cd67-cc43-4617-88a8-ba440bd6df7c}; !- Outlet Port

OS:Connection,
  {57e17eaa-efc8-4ff0-a416-23cb27bea972}, !- Handle
  {79d9f0ec-371b-43e2-89b0-0313a0384a17}, !- Source Object
  2,                                      !- Outlet Port
  {47b84126-aa92-44a1-9366-c1ad0ad13e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66a8cd67-cc43-4617-88a8-ba440bd6df7c}, !- Handle
  {47b84126-aa92-44a1-9366-c1ad0ad13e3f}, !- Source Object
  3,                                      !- Outlet Port
  {d56ffa1e-19d9-406f-b662-7e0f537843c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1a278f-9f39-4d79-89dd-5828755d2d95}, !- Handle
  {d56ffa1e-19d9-406f-b662-7e0f537843c2}, !- Source Object
  3,                                      !- Outlet Port
  {2a57e8b1-cb94-41b3-a7bc-bc2f818018ca}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {445ff8d7-0ea4-491b-bd2a-5296d08fe163}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {8f52bc13-bdd9-4b3f-8c26-feab7ce898b1}, !- Loop Demand Side Inlet Node
  {08e60167-f65a-49d8-91f0-ca2a2a0e787f}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {abf53d0a-eabd-4367-a6e0-734084ee3e0e}, !- Loop Supply Side Inlet Node
  {47f2c69b-5f5a-4387-bb37-1e655afd0d1f}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {3aae623e-b8b3-4df7-8be0-e0029ac3e720}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {47f2c69b-5f5a-4387-bb37-1e655afd0d1f}, !- Inlet Port
  {4c8e5a6b-b6f1-406b-a824-7f3ad45d5740}; !- Outlet Port

OS:Connection,
  {abf53d0a-eabd-4367-a6e0-734084ee3e0e}, !- Handle
  {62ce5023-35ac-4746-80c8-abcda0bcfa91}, !- Source Object
  3,                                      !- Outlet Port
  {445ff8d7-0ea4-491b-bd2a-5296d08fe163}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {47f2c69b-5f5a-4387-bb37-1e655afd0d1f}, !- Handle
  {445ff8d7-0ea4-491b-bd2a-5296d08fe163}, !- Source Object
  7,                                      !- Outlet Port
  {3aae623e-b8b3-4df7-8be0-e0029ac3e720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8e5a6b-b6f1-406b-a824-7f3ad45d5740}, !- Handle
  {3aae623e-b8b3-4df7-8be0-e0029ac3e720}, !- Source Object
  3,                                      !- Outlet Port
  {8460bc71-24e8-4cc3-901d-9d1daacc7f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c73bad5e-751a-47eb-b3e4-482f09faeb17}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {2e2bf8d1-063e-4159-b21a-f1f8c4f50fa9}, !- Inlet Port
  {8f52bc13-bdd9-4b3f-8c26-feab7ce898b1}; !- Outlet Port

OS:Connection,
  {2e2bf8d1-063e-4159-b21a-f1f8c4f50fa9}, !- Handle
  {3cb5cceb-7084-470b-93d2-5bfddcb4d1a3}, !- Source Object
  5,                                      !- Outlet Port
  {c73bad5e-751a-47eb-b3e4-482f09faeb17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daa6841a-ea4f-41a8-990c-0d0442e64dc9}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {08e60167-f65a-49d8-91f0-ca2a2a0e787f}, !- Inlet Port
  {b83be672-f9bd-4bf5-9188-d9c677ce3ecc}; !- Outlet Port

OS:Connection,
  {8f52bc13-bdd9-4b3f-8c26-feab7ce898b1}, !- Handle
  {c73bad5e-751a-47eb-b3e4-482f09faeb17}, !- Source Object
  3,                                      !- Outlet Port
  {445ff8d7-0ea4-491b-bd2a-5296d08fe163}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08e60167-f65a-49d8-91f0-ca2a2a0e787f}, !- Handle
  {445ff8d7-0ea4-491b-bd2a-5296d08fe163}, !- Source Object
  4,                                      !- Outlet Port
  {daa6841a-ea4f-41a8-990c-0d0442e64dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {3c63fd3d-9fb5-4f45-b858-a96a06106d0b}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {b83be672-f9bd-4bf5-9188-d9c677ce3ecc}, !- Inlet Node
  {47be6b20-fe22-476d-938b-47e610c76041}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {a0caf0db-c00d-4922-b5cf-324493fd3dc6}; !- Source Temperature Schedule Name {C}

OS:Node,
  {937327f6-89d8-4efd-b4f4-1a48f61fec8c}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {47be6b20-fe22-476d-938b-47e610c76041}, !- Inlet Port
  {1c10e7d3-2804-4743-8b9f-a971afb9a2d5}; !- Outlet Port

OS:Connection,
  {b83be672-f9bd-4bf5-9188-d9c677ce3ecc}, !- Handle
  {daa6841a-ea4f-41a8-990c-0d0442e64dc9}, !- Source Object
  3,                                      !- Outlet Port
  {3c63fd3d-9fb5-4f45-b858-a96a06106d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47be6b20-fe22-476d-938b-47e610c76041}, !- Handle
  {3c63fd3d-9fb5-4f45-b858-a96a06106d0b}, !- Source Object
  3,                                      !- Outlet Port
  {937327f6-89d8-4efd-b4f4-1a48f61fec8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c10e7d3-2804-4743-8b9f-a971afb9a2d5}, !- Handle
  {937327f6-89d8-4efd-b4f4-1a48f61fec8c}, !- Source Object
  3,                                      !- Outlet Port
  {c643ae86-b991-491c-aa12-6dd25cefe3d3}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {de04315a-ad57-4874-bcd9-d9cc0df45a30}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {a0caf0db-c00d-4922-b5cf-324493fd3dc6}, !- Handle
  Mains Water Temperature,                !- Name
  {b40a0d02-ba3c-4fda-8597-e0e2721fb1eb}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {b4284b98-1ffc-4e89-a923-57d12ad88072}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {a0caf0db-c00d-4922-b5cf-324493fd3dc6}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d9090bab-ce8c-4d79-b0be-3323914977b8}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {b4284b98-1ffc-4e89-a923-57d12ad88072} = {de04315a-ad57-4874-bcd9-d9cc0df45a30}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {72849cae-f93b-470e-b095-41edb5293e32}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d9090bab-ce8c-4d79-b0be-3323914977b8}; !- Program Name 1

OS:WaterUse:Connections,
  {7c9b700e-6270-4d86-950b-07d03f713da6}, !- Handle
  Water Use Connections 1,                !- Name
  {96c41a11-b745-41c2-82ec-697b5f4c815e}, !- Inlet Node Name
  {79e7c6f5-b491-4db9-8356-978b58d2a5f4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4faddc45-b0f2-48b4-a15c-b874b3ec2f00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c604e243-1493-42be-9408-265bfe03eebe}, !- Handle
  Booster Water Fixture Def - 23.7 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  0.00149523765466809,                    !- Peak Flow Rate {m3/s}
  {784c493c-d122-4d8b-8836-ef716fcd92a5}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {784c493c-d122-4d8b-8836-ef716fcd92a5}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {b40a0d02-ba3c-4fda-8597-e0e2721fb1eb}, !- Schedule Type Limits Name
  {616c8b04-6e99-40e4-971c-8c20a4319073}; !- Default Day Schedule Name

OS:Schedule:Day,
  {616c8b04-6e99-40e4-971c-8c20a4319073}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {b40a0d02-ba3c-4fda-8597-e0e2721fb1eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {4faddc45-b0f2-48b4-a15c-b874b3ec2f00}, !- Handle
  Booster Water Fixture - 23.7 gpm at 180F, !- Name
  {c604e243-1493-42be-9408-265bfe03eebe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8b95e42b-5a8d-4471-b09c-a15fa3bf0b73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {50a5f215-982f-4a0c-9eea-0248728bb860}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {c158dc7a-f12b-4d31-b76f-dc0eebcef343}, !- Inlet Port
  {96c41a11-b745-41c2-82ec-697b5f4c815e}; !- Outlet Port

OS:Connection,
  {c158dc7a-f12b-4d31-b76f-dc0eebcef343}, !- Handle
  {4c6262fd-a86f-4957-afe9-b48770e17451}, !- Source Object
  4,                                      !- Outlet Port
  {50a5f215-982f-4a0c-9eea-0248728bb860}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9352f636-792b-4dbf-a1ef-8c9cb20a25f2}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {79e7c6f5-b491-4db9-8356-978b58d2a5f4}, !- Inlet Port
  {ec82f639-ca96-40ee-8af0-04bdb16df452}; !- Outlet Port

OS:Connection,
  {96c41a11-b745-41c2-82ec-697b5f4c815e}, !- Handle
  {50a5f215-982f-4a0c-9eea-0248728bb860}, !- Source Object
  3,                                      !- Outlet Port
  {7c9b700e-6270-4d86-950b-07d03f713da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e7c6f5-b491-4db9-8356-978b58d2a5f4}, !- Handle
  {7c9b700e-6270-4d86-950b-07d03f713da6}, !- Source Object
  3,                                      !- Outlet Port
  {9352f636-792b-4dbf-a1ef-8c9cb20a25f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec82f639-ca96-40ee-8af0-04bdb16df452}, !- Handle
  {9352f636-792b-4dbf-a1ef-8c9cb20a25f2}, !- Source Object
  3,                                      !- Outlet Port
  {79d9f0ec-371b-43e2-89b0-0313a0384a17}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {e00efe51-a290-4640-a4ad-b70d569ac936}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  8552;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {78fcffdb-e27f-4cbd-9ab6-805c756c8006}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  {c19e34d4-1540-4ead-9366-875c5fd68431}, !- Default Day Schedule Name
  {c6da3f12-eb2b-45ab-ba38-1ada1716c234}, !- Summer Design Day Schedule Name
  {7e6a8ee8-a32a-4642-97ee-d2d188948471}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c19e34d4-1540-4ead-9366-875c5fd68431}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Default, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7e6a8ee8-a32a-4642-97ee-d2d188948471}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Winter Design Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c6da3f12-eb2b-45ab-ba38-1ada1716c234}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Summer Design Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {1142ba7e-22cd-4196-b09f-78fa8671436a}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {e00efe51-a290-4640-a4ad-b70d569ac936}, !- Exterior Lights Definition Name
  {78fcffdb-e27f-4cbd-9ab6-805c756c8006}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a93b9b10-16a4-42e4-96cd-3d3078cc4f35}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  441.8;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {93422498-916a-4054-b0cc-f11ef4438ef3}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  {2c61c122-14b4-489d-b1ef-62cad418636a}, !- Default Day Schedule Name
  {a32aaff1-82d4-47fe-8944-27bd9f46ecf2}, !- Summer Design Day Schedule Name
  {a21f9517-9f21-426b-bdb5-8caebe7ad316}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c61c122-14b4-489d-b1ef-62cad418636a}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Default, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a21f9517-9f21-426b-bdb5-8caebe7ad316}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a32aaff1-82d4-47fe-8944-27bd9f46ecf2}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {6287d115-1fba-42be-bf84-f745dc3d1a94}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {a93b9b10-16a4-42e4-96cd-3d3078cc4f35}, !- Exterior Lights Definition Name
  {93422498-916a-4054-b0cc-f11ef4438ef3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {304bc93c-3d70-4591-a676-ffcf8c925897}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Day,
  {7102cf12-c25a-414a-88fe-14d862321b24}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4397d305-6f81-4252-af70-7c713ebba70c}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV, !- Name
  {a86165dd-0024-40f3-b0e2-ba5bbfdcab5c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f13f1264-60f6-40ce-80ba-aaf81e135bf5}, !- Supply Air Inlet Node
  {03fbde93-62df-47fa-af4f-f4795fdc5418}, !- Supply Air Outlet Node
  {7d006ec2-5740-422b-89af-a7d85877cc90}, !- Exhaust Air Inlet Node
  {83865e8a-996f-459f-9395-847af306e351}, !- Exhaust Air Outlet Node
  2966.940572,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {92ebd493-d13a-4edf-920c-b1417b45bfe1}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV Primary Outlet Air Node, !- Name
  {03fbde93-62df-47fa-af4f-f4795fdc5418}, !- Inlet Port
  {58e41fd5-0996-4764-850e-cc3aa0e5490d}; !- Outlet Port

OS:Connection,
  {f13f1264-60f6-40ce-80ba-aaf81e135bf5}, !- Handle
  {a4a8191d-a1e6-4cbe-a005-990f9ede2c70}, !- Source Object
  3,                                      !- Outlet Port
  {4397d305-6f81-4252-af70-7c713ebba70c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {03fbde93-62df-47fa-af4f-f4795fdc5418}, !- Handle
  {4397d305-6f81-4252-af70-7c713ebba70c}, !- Source Object
  13,                                     !- Outlet Port
  {92ebd493-d13a-4edf-920c-b1417b45bfe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e41fd5-0996-4764-850e-cc3aa0e5490d}, !- Handle
  {92ebd493-d13a-4edf-920c-b1417b45bfe1}, !- Source Object
  3,                                      !- Outlet Port
  {60e900f7-86ed-4781-b42c-8017546042f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7727b94-1dee-4916-bc9c-00c4ccc9091e}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV Secondary Inlet Air Node, !- Name
  {f46d1b5e-5ae3-4d52-9083-4ac081c606c4}, !- Inlet Port
  {7d006ec2-5740-422b-89af-a7d85877cc90}; !- Outlet Port

OS:Connection,
  {f46d1b5e-5ae3-4d52-9083-4ac081c606c4}, !- Handle
  {60e900f7-86ed-4781-b42c-8017546042f7}, !- Source Object
  7,                                      !- Outlet Port
  {e7727b94-1dee-4916-bc9c-00c4ccc9091e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d006ec2-5740-422b-89af-a7d85877cc90}, !- Handle
  {e7727b94-1dee-4916-bc9c-00c4ccc9091e}, !- Source Object
  3,                                      !- Outlet Port
  {4397d305-6f81-4252-af70-7c713ebba70c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {83865e8a-996f-459f-9395-847af306e351}, !- Handle
  {4397d305-6f81-4252-af70-7c713ebba70c}, !- Source Object
  15,                                     !- Outlet Port
  {ed1dd73b-7692-41e6-b2e4-701118222313}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {31afcc73-3f25-40b4-8760-3222a1c14a37}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ab30af25-8534-4135-8977-bb30299240a3}, !- Reference Setpoint Node Name
  {ab30af25-8534-4135-8977-bb30299240a3}, !- Mixed Air Stream Node Name
  {a4a8191d-a1e6-4cbe-a005-990f9ede2c70}, !- Outdoor Air Stream Node Name
  {9dc64a65-7ab7-4210-ab1c-616b7a34a7ed}, !- Return Air Stream Node Name
  {92ebd493-d13a-4edf-920c-b1417b45bfe1}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {787e1a29-434c-487d-81b5-b1b9421d420f}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e3ad4917-0bca-437a-b1de-e41779332d1c}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37HtgSch0,      !- Name
  {ae945a39-bd41-4eae-8c14-dc6dbb793cdf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {27c01def-c30f-420b-b03d-768194c81430}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37ClgSch0,      !- Name
  {25fe8c27-4474-4d1a-bc31-fb1fe0f9603c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e06c51cd-c0fb-4a27-9245-d32810003529}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {787e1a29-434c-487d-81b5-b1b9421d420f}<23.9 && {787e1a29-434c-487d-81b5-b1b9421d420f}>1.7, !- Program Line 1
  SET {27c01def-c30f-420b-b03d-768194c81430} = 29.4, !- Program Line 2
  SET {e3ad4917-0bca-437a-b1de-e41779332d1c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {787e1a29-434c-487d-81b5-b1b9421d420f}<23.9 && {787e1a29-434c-487d-81b5-b1b9421d420f}>1.7, !- Program Line 4
  SET {27c01def-c30f-420b-b03d-768194c81430} = 29.4, !- Program Line 5
  SET {e3ad4917-0bca-437a-b1de-e41779332d1c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {787e1a29-434c-487d-81b5-b1b9421d420f}<23.9 && {787e1a29-434c-487d-81b5-b1b9421d420f}>1.7, !- Program Line 7
  SET {27c01def-c30f-420b-b03d-768194c81430} = 29.4, !- Program Line 8
  SET {e3ad4917-0bca-437a-b1de-e41779332d1c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {787e1a29-434c-487d-81b5-b1b9421d420f}<23.9 && {787e1a29-434c-487d-81b5-b1b9421d420f}>1.7, !- Program Line 10
  SET {27c01def-c30f-420b-b03d-768194c81430} = 29.4, !- Program Line 11
  SET {e3ad4917-0bca-437a-b1de-e41779332d1c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {27c01def-c30f-420b-b03d-768194c81430} = NULL, !- Program Line 14
  SET {e3ad4917-0bca-437a-b1de-e41779332d1c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4c8cc935-b29a-476c-b587-9431750213ce}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e06c51cd-c0fb-4a27-9245-d32810003529}; !- Program Name 1

OS:Schedule:Ruleset,
  {d12b5a1b-de97-4622-a5cf-1c7cf60e560c}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37maxOASch,     !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  {8b1e32cf-b453-47b0-ab6d-f86401e89d4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b1e32cf-b453-47b0-ab6d-f86401e89d4a}, !- Handle
  AuditoriumZN1FLR1ZNPSZAC37maxOASchDefault, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1f817331-c8f9-49a5-80fc-6d314e41312b}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV,   !- Name
  {a86165dd-0024-40f3-b0e2-ba5bbfdcab5c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4174a0af-2ba6-4a13-937b-e404d09d0737}, !- Supply Air Inlet Node
  {8750ac16-0a61-4ee9-be23-39038bf6166a}, !- Supply Air Outlet Node
  {d0b29d42-32ba-4644-8007-bfa36421658f}, !- Exhaust Air Inlet Node
  {617ff08b-315e-4ef4-b950-a0086ff4a57f}, !- Exhaust Air Outlet Node
  1414.65056,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {909bfc54-81d4-4148-884a-dd4984a5b255}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV Primary Outlet Air Node, !- Name
  {8750ac16-0a61-4ee9-be23-39038bf6166a}, !- Inlet Port
  {1344d6a4-3dd4-45e1-9b5e-77386d6556e0}; !- Outlet Port

OS:Connection,
  {4174a0af-2ba6-4a13-937b-e404d09d0737}, !- Handle
  {b025996c-f93f-4821-8aac-755a8f900bb8}, !- Source Object
  3,                                      !- Outlet Port
  {1f817331-c8f9-49a5-80fc-6d314e41312b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8750ac16-0a61-4ee9-be23-39038bf6166a}, !- Handle
  {1f817331-c8f9-49a5-80fc-6d314e41312b}, !- Source Object
  13,                                     !- Outlet Port
  {909bfc54-81d4-4148-884a-dd4984a5b255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1344d6a4-3dd4-45e1-9b5e-77386d6556e0}, !- Handle
  {909bfc54-81d4-4148-884a-dd4984a5b255}, !- Source Object
  3,                                      !- Outlet Port
  {b73c2489-58ad-4cd7-a5d4-8713739fe2fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4498bcdf-973c-497a-9e14-a1db87ff994f}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV Secondary Inlet Air Node, !- Name
  {61921551-3552-4c63-88d7-3c6d24b1db33}, !- Inlet Port
  {d0b29d42-32ba-4644-8007-bfa36421658f}; !- Outlet Port

OS:Connection,
  {61921551-3552-4c63-88d7-3c6d24b1db33}, !- Handle
  {b73c2489-58ad-4cd7-a5d4-8713739fe2fe}, !- Source Object
  7,                                      !- Outlet Port
  {4498bcdf-973c-497a-9e14-a1db87ff994f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b29d42-32ba-4644-8007-bfa36421658f}, !- Handle
  {4498bcdf-973c-497a-9e14-a1db87ff994f}, !- Source Object
  3,                                      !- Outlet Port
  {1f817331-c8f9-49a5-80fc-6d314e41312b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {617ff08b-315e-4ef4-b950-a0086ff4a57f}, !- Handle
  {1f817331-c8f9-49a5-80fc-6d314e41312b}, !- Source Object
  15,                                     !- Outlet Port
  {e8a93931-7f6a-4d0f-ab83-5ce7cd1ba344}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5f403009-582d-4526-b9f0-4323b98803f0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ac63d561-165c-410b-86d3-91b5b0b6ad34}, !- Reference Setpoint Node Name
  {ac63d561-165c-410b-86d3-91b5b0b6ad34}, !- Mixed Air Stream Node Name
  {b025996c-f93f-4821-8aac-755a8f900bb8}, !- Outdoor Air Stream Node Name
  {775f21e4-cff0-4790-ba3d-6c97511e138c}, !- Return Air Stream Node Name
  {909bfc54-81d4-4148-884a-dd4984a5b255}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {736ef996-e455-464d-a269-97a585d78103}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2e1f385c-62dc-434e-9996-79d66cfa4735}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26HtgSch0,          !- Name
  {ae945a39-bd41-4eae-8c14-dc6dbb793cdf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f1b44224-f13c-4903-abab-295a0a6ec224}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26ClgSch0,          !- Name
  {25fe8c27-4474-4d1a-bc31-fb1fe0f9603c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ee60cab9-2b71-4b4b-bc41-cbffef04db02}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {736ef996-e455-464d-a269-97a585d78103}<23.9 && {736ef996-e455-464d-a269-97a585d78103}>1.7, !- Program Line 1
  SET {f1b44224-f13c-4903-abab-295a0a6ec224} = 29.4, !- Program Line 2
  SET {2e1f385c-62dc-434e-9996-79d66cfa4735} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {736ef996-e455-464d-a269-97a585d78103}<23.9 && {736ef996-e455-464d-a269-97a585d78103}>1.7, !- Program Line 4
  SET {f1b44224-f13c-4903-abab-295a0a6ec224} = 29.4, !- Program Line 5
  SET {2e1f385c-62dc-434e-9996-79d66cfa4735} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {736ef996-e455-464d-a269-97a585d78103}<23.9 && {736ef996-e455-464d-a269-97a585d78103}>1.7, !- Program Line 7
  SET {f1b44224-f13c-4903-abab-295a0a6ec224} = 29.4, !- Program Line 8
  SET {2e1f385c-62dc-434e-9996-79d66cfa4735} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {736ef996-e455-464d-a269-97a585d78103}<23.9 && {736ef996-e455-464d-a269-97a585d78103}>1.7, !- Program Line 10
  SET {f1b44224-f13c-4903-abab-295a0a6ec224} = 29.4, !- Program Line 11
  SET {2e1f385c-62dc-434e-9996-79d66cfa4735} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f1b44224-f13c-4903-abab-295a0a6ec224} = NULL, !- Program Line 14
  SET {2e1f385c-62dc-434e-9996-79d66cfa4735} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9d1f15c4-b750-4023-aa88-72d6c79f09f0}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ee60cab9-2b71-4b4b-bc41-cbffef04db02}; !- Program Name 1

OS:Schedule:Ruleset,
  {0e023e7f-38dc-48ee-b70b-ba3c54e2079d}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26maxOASch,         !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  {e8c3df37-2af3-4976-a6b9-5bc4f21f2348}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8c3df37-2af3-4976-a6b9-5bc4f21f2348}, !- Handle
  AuxGymZN1FLR1ZNPSZAC26maxOASchDefault,  !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7fa50f54-7cc7-429d-96b0-c6acd37ff5cd}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV, !- Name
  {a86165dd-0024-40f3-b0e2-ba5bbfdcab5c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {81504899-cac3-43b0-94f3-8bd0f7ea4a18}, !- Supply Air Inlet Node
  {33cd76eb-4012-48c6-af0f-be5401bbde01}, !- Supply Air Outlet Node
  {254dca02-68fb-4b15-b6ce-891f99aff7d0}, !- Exhaust Air Inlet Node
  {9536126b-5f85-44c4-87d8-98dc99a547e8}, !- Exhaust Air Outlet Node
  2165.208368,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {79f939d9-eff0-4677-b735-8f5a2bcc6f53}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV Primary Outlet Air Node, !- Name
  {33cd76eb-4012-48c6-af0f-be5401bbde01}, !- Inlet Port
  {be9ca57a-c0c3-411d-96c1-37b2076ffecd}; !- Outlet Port

OS:Connection,
  {81504899-cac3-43b0-94f3-8bd0f7ea4a18}, !- Handle
  {035c5b34-d3fe-485a-a502-303e06e7fd59}, !- Source Object
  3,                                      !- Outlet Port
  {7fa50f54-7cc7-429d-96b0-c6acd37ff5cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {33cd76eb-4012-48c6-af0f-be5401bbde01}, !- Handle
  {7fa50f54-7cc7-429d-96b0-c6acd37ff5cd}, !- Source Object
  13,                                     !- Outlet Port
  {79f939d9-eff0-4677-b735-8f5a2bcc6f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be9ca57a-c0c3-411d-96c1-37b2076ffecd}, !- Handle
  {79f939d9-eff0-4677-b735-8f5a2bcc6f53}, !- Source Object
  3,                                      !- Outlet Port
  {c340b7bb-36d2-4541-bb2f-5026e8d3add2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de890242-9c45-4545-828a-1251509a502e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV Secondary Inlet Air Node, !- Name
  {c1636537-31bb-4552-9508-fa8f5af747f8}, !- Inlet Port
  {254dca02-68fb-4b15-b6ce-891f99aff7d0}; !- Outlet Port

OS:Connection,
  {c1636537-31bb-4552-9508-fa8f5af747f8}, !- Handle
  {c340b7bb-36d2-4541-bb2f-5026e8d3add2}, !- Source Object
  7,                                      !- Outlet Port
  {de890242-9c45-4545-828a-1251509a502e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254dca02-68fb-4b15-b6ce-891f99aff7d0}, !- Handle
  {de890242-9c45-4545-828a-1251509a502e}, !- Source Object
  3,                                      !- Outlet Port
  {7fa50f54-7cc7-429d-96b0-c6acd37ff5cd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9536126b-5f85-44c4-87d8-98dc99a547e8}, !- Handle
  {7fa50f54-7cc7-429d-96b0-c6acd37ff5cd}, !- Source Object
  15,                                     !- Outlet Port
  {7bcb5680-a817-4665-9b9f-a544ee52fd74}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {112c0059-790c-43fc-9215-4b1113688b26}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {55b6d71a-8341-4d85-8cc2-32e81b732103}, !- Reference Setpoint Node Name
  {55b6d71a-8341-4d85-8cc2-32e81b732103}, !- Mixed Air Stream Node Name
  {035c5b34-d3fe-485a-a502-303e06e7fd59}, !- Outdoor Air Stream Node Name
  {52437f3e-7731-4f8f-9a90-c81f5cbd8143}, !- Return Air Stream Node Name
  {79f939d9-eff0-4677-b735-8f5a2bcc6f53}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {6804bbf0-bbdc-4cd8-a340-40682af33336}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC59maxOASch,      !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  {49f08558-52bc-4cde-9b1e-ef204a1a70be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49f08558-52bc-4cde-9b1e-ef204a1a70be}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC59maxOASchDefault, !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c89c5f05-b817-4389-95c6-307d01d42922}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV,       !- Name
  {a86165dd-0024-40f3-b0e2-ba5bbfdcab5c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {406b2cfd-81fe-4cbd-a7b6-5b7aebc5f265}, !- Supply Air Inlet Node
  {865cced9-7424-4c0e-95f3-f88d1bb7c976}, !- Supply Air Outlet Node
  {87a8c162-ed74-4735-b4b5-4f4671f3eed4}, !- Exhaust Air Inlet Node
  {646ab7b3-05bd-41ea-af0d-0ea60e47c1b7}, !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a5c9a1bf-b1ca-44de-a998-f80f59f9cdaa}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV Primary Outlet Air Node, !- Name
  {865cced9-7424-4c0e-95f3-f88d1bb7c976}, !- Inlet Port
  {5edafc59-c7fd-4d7b-b3c5-ec753d50e465}; !- Outlet Port

OS:Connection,
  {406b2cfd-81fe-4cbd-a7b6-5b7aebc5f265}, !- Handle
  {6b12852b-a6be-483a-90f3-c4e912c3560f}, !- Source Object
  3,                                      !- Outlet Port
  {c89c5f05-b817-4389-95c6-307d01d42922}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {865cced9-7424-4c0e-95f3-f88d1bb7c976}, !- Handle
  {c89c5f05-b817-4389-95c6-307d01d42922}, !- Source Object
  13,                                     !- Outlet Port
  {a5c9a1bf-b1ca-44de-a998-f80f59f9cdaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5edafc59-c7fd-4d7b-b3c5-ec753d50e465}, !- Handle
  {a5c9a1bf-b1ca-44de-a998-f80f59f9cdaa}, !- Source Object
  3,                                      !- Outlet Port
  {564f98eb-e1dc-463f-930a-76097f907212}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71e32f97-a198-400b-92cb-d4e826dea69f}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV Secondary Inlet Air Node, !- Name
  {ab372386-2fbd-4b3a-b9b3-c7c592e0842c}, !- Inlet Port
  {87a8c162-ed74-4735-b4b5-4f4671f3eed4}; !- Outlet Port

OS:Connection,
  {ab372386-2fbd-4b3a-b9b3-c7c592e0842c}, !- Handle
  {564f98eb-e1dc-463f-930a-76097f907212}, !- Source Object
  7,                                      !- Outlet Port
  {71e32f97-a198-400b-92cb-d4e826dea69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a8c162-ed74-4735-b4b5-4f4671f3eed4}, !- Handle
  {71e32f97-a198-400b-92cb-d4e826dea69f}, !- Source Object
  3,                                      !- Outlet Port
  {c89c5f05-b817-4389-95c6-307d01d42922}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {646ab7b3-05bd-41ea-af0d-0ea60e47c1b7}, !- Handle
  {c89c5f05-b817-4389-95c6-307d01d42922}, !- Source Object
  15,                                     !- Outlet Port
  {50e4f28d-a701-45d0-8ce5-bf59079d747e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3f0fc995-dd52-485a-b5d1-9143ffed8ceb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8038d705-fd2a-4885-a9ff-88bfa6aa0fc7}, !- Reference Setpoint Node Name
  {8038d705-fd2a-4885-a9ff-88bfa6aa0fc7}, !- Mixed Air Stream Node Name
  {6b12852b-a6be-483a-90f3-c4e912c3560f}, !- Outdoor Air Stream Node Name
  {7bace58f-dbf2-40f2-acc4-db4e0e58582e}, !- Return Air Stream Node Name
  {a5c9a1bf-b1ca-44de-a998-f80f59f9cdaa}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {59019608-4daf-4f9b-a40e-776629cfc065}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {06b769c4-40ae-4a66-bc8b-a362a29c2442}, !- Handle
  GymZN1FLR1ZNPSZAC15HtgSch0,             !- Name
  {ae945a39-bd41-4eae-8c14-dc6dbb793cdf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {d90cf1ad-9c18-44c5-a1de-06061e26af6f}, !- Handle
  GymZN1FLR1ZNPSZAC15ClgSch0,             !- Name
  {25fe8c27-4474-4d1a-bc31-fb1fe0f9603c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8f42e563-96f0-433a-8059-1e9e960de3f7}, !- Handle
  GymZN1FLR1ZNPSZAC15OptimumStartProg0,   !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {59019608-4daf-4f9b-a40e-776629cfc065}<23.9 && {59019608-4daf-4f9b-a40e-776629cfc065}>1.7, !- Program Line 1
  SET {d90cf1ad-9c18-44c5-a1de-06061e26af6f} = 29.4, !- Program Line 2
  SET {06b769c4-40ae-4a66-bc8b-a362a29c2442} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {59019608-4daf-4f9b-a40e-776629cfc065}<23.9 && {59019608-4daf-4f9b-a40e-776629cfc065}>1.7, !- Program Line 4
  SET {d90cf1ad-9c18-44c5-a1de-06061e26af6f} = 29.4, !- Program Line 5
  SET {06b769c4-40ae-4a66-bc8b-a362a29c2442} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {59019608-4daf-4f9b-a40e-776629cfc065}<23.9 && {59019608-4daf-4f9b-a40e-776629cfc065}>1.7, !- Program Line 7
  SET {d90cf1ad-9c18-44c5-a1de-06061e26af6f} = 29.4, !- Program Line 8
  SET {06b769c4-40ae-4a66-bc8b-a362a29c2442} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {59019608-4daf-4f9b-a40e-776629cfc065}<23.9 && {59019608-4daf-4f9b-a40e-776629cfc065}>1.7, !- Program Line 10
  SET {d90cf1ad-9c18-44c5-a1de-06061e26af6f} = 29.4, !- Program Line 11
  SET {06b769c4-40ae-4a66-bc8b-a362a29c2442} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d90cf1ad-9c18-44c5-a1de-06061e26af6f} = NULL, !- Program Line 14
  SET {06b769c4-40ae-4a66-bc8b-a362a29c2442} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {53545da7-aa40-423a-9431-f9b71ca4f18c}, !- Handle
  GymZN1FLR1ZNPSZAC15OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8f42e563-96f0-433a-8059-1e9e960de3f7}; !- Program Name 1

OS:Schedule:Ruleset,
  {46631a0c-60ac-447d-81e7-73ef6183e413}, !- Handle
  GymZN1FLR1ZNPSZAC15maxOASch,            !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  {7bb6019c-87ad-4c81-9959-fb39c539e0e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bb6019c-87ad-4c81-9959-fb39c539e0e0}, !- Handle
  GymZN1FLR1ZNPSZAC15maxOASchDefault,     !- Name
  {9cbcabb4-4d21-49fb-9bad-a7dcf91c3c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {19a9153c-577a-49b8-ad54-6454d0cb4699}, !- Handle
  VAV_OTHER ERV,                          !- Name
  {a86165dd-0024-40f3-b0e2-ba5bbfdcab5c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {706b553c-75bf-40ec-8479-5dea0e553432}, !- Supply Air Inlet Node
  {252b9a5b-8bea-40d8-a875-da9adee7ff79}, !- Supply Air Outlet Node
  {28d9d643-c4b8-44b7-9d75-b2e5f50ca1c2}, !- Exhaust Air Inlet Node
  {910b983d-da9e-4f5e-88af-7d7263772324}, !- Exhaust Air Outlet Node
  3324.27441833333,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d57344dd-5775-47f8-be21-40020af5d0bb}, !- Handle
  VAV_OTHER ERV Primary Outlet Air Node,  !- Name
  {252b9a5b-8bea-40d8-a875-da9adee7ff79}, !- Inlet Port
  {dfec6ffe-677c-4363-a03f-09f51d8a8494}; !- Outlet Port

OS:Connection,
  {706b553c-75bf-40ec-8479-5dea0e553432}, !- Handle
  {b9301f3c-1adb-40a5-b31f-5b0bb60ca265}, !- Source Object
  3,                                      !- Outlet Port
  {19a9153c-577a-49b8-ad54-6454d0cb4699}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {252b9a5b-8bea-40d8-a875-da9adee7ff79}, !- Handle
  {19a9153c-577a-49b8-ad54-6454d0cb4699}, !- Source Object
  13,                                     !- Outlet Port
  {d57344dd-5775-47f8-be21-40020af5d0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfec6ffe-677c-4363-a03f-09f51d8a8494}, !- Handle
  {d57344dd-5775-47f8-be21-40020af5d0bb}, !- Source Object
  3,                                      !- Outlet Port
  {08df0d73-92e5-4230-b88d-81fb65a1a482}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7dbcfb8-0022-42ee-8e85-0e53311b7dec}, !- Handle
  VAV_OTHER ERV Secondary Inlet Air Node, !- Name
  {dcd54c7c-cca2-42e3-bcb1-f7fc0888692e}, !- Inlet Port
  {28d9d643-c4b8-44b7-9d75-b2e5f50ca1c2}; !- Outlet Port

OS:Connection,
  {dcd54c7c-cca2-42e3-bcb1-f7fc0888692e}, !- Handle
  {08df0d73-92e5-4230-b88d-81fb65a1a482}, !- Source Object
  7,                                      !- Outlet Port
  {e7dbcfb8-0022-42ee-8e85-0e53311b7dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d9d643-c4b8-44b7-9d75-b2e5f50ca1c2}, !- Handle
  {e7dbcfb8-0022-42ee-8e85-0e53311b7dec}, !- Source Object
  3,                                      !- Outlet Port
  {19a9153c-577a-49b8-ad54-6454d0cb4699}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {910b983d-da9e-4f5e-88af-7d7263772324}, !- Handle
  {19a9153c-577a-49b8-ad54-6454d0cb4699}, !- Source Object
  15,                                     !- Outlet Port
  {e3513263-95c1-4e94-8476-b73d4ccc177a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {24609f8d-8175-4ef1-9f8e-5943944ac583}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {56eceb75-292f-45a5-a28c-edddc7400c9d}, !- Reference Setpoint Node Name
  {56eceb75-292f-45a5-a28c-edddc7400c9d}, !- Mixed Air Stream Node Name
  {b9301f3c-1adb-40a5-b31f-5b0bb60ca265}, !- Outdoor Air Stream Node Name
  {ef09b882-9b61-46ec-b330-61466dd0ca63}, !- Return Air Stream Node Name
  {d57344dd-5775-47f8-be21-40020af5d0bb}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {f14e18de-d126-439d-b5f8-7835af4f7c4d}, !- Handle
  VAV_OTHER SAT Reset,                    !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {ca7c2252-3211-4cb5-aa30-234321d784b2}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {470e9fd2-1f73-4b13-8dd0-606adeb7667e}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ac7a23de-ace5-47f8-bfe4-b67532c18a61}, !- Handle
  VAVOTHERHtgSch0,                        !- Name
  {35ee5166-0368-4cb6-a37e-016a9f32fa1f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {994e520b-ae06-493e-b4ce-670572d949f5}, !- Handle
  VAVOTHERClgSch0,                        !- Name
  {25fe8c27-4474-4d1a-bc31-fb1fe0f9603c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9f48fe79-c1e1-4383-b8ec-94d72da1bbce}, !- Handle
  VAVOTHEROptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}<23.9 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}>1.7, !- Program Line 1
  SET {994e520b-ae06-493e-b4ce-670572d949f5} = 29.4, !- Program Line 2
  SET {ac7a23de-ace5-47f8-bfe4-b67532c18a61} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}<23.9 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}>1.7, !- Program Line 4
  SET {994e520b-ae06-493e-b4ce-670572d949f5} = 29.4, !- Program Line 5
  SET {ac7a23de-ace5-47f8-bfe4-b67532c18a61} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}<23.9 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}>1.7, !- Program Line 7
  SET {994e520b-ae06-493e-b4ce-670572d949f5} = 29.4, !- Program Line 8
  SET {ac7a23de-ace5-47f8-bfe4-b67532c18a61} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}<23.9 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}>1.7, !- Program Line 10
  SET {994e520b-ae06-493e-b4ce-670572d949f5} = 29.4, !- Program Line 11
  SET {ac7a23de-ace5-47f8-bfe4-b67532c18a61} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {994e520b-ae06-493e-b4ce-670572d949f5} = NULL, !- Program Line 14
  SET {ac7a23de-ace5-47f8-bfe4-b67532c18a61} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {eb147c1b-7ff8-498f-9910-f4afcce9c294}, !- Handle
  VAVOTHEROptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9f48fe79-c1e1-4383-b8ec-94d72da1bbce}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {80f9c5cd-2094-43db-8bc9-11a4861ca417}, !- Handle
  VAVOTHERHtgSch1,                        !- Name
  {40102bcb-1826-4caa-9ecb-a1c3970ba7c5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {ad79dce3-cea4-4327-b3fd-3dd6b8ed3e3c}, !- Handle
  VAVOTHERClgSch1,                        !- Name
  {312b1464-959e-4838-bec8-75f2846c04e3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {05efe849-5536-4751-8fc4-6da353f8c9a1}, !- Handle
  VAVOTHEROptimumStartProg1,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}<23.9 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}>1.7, !- Program Line 1
  SET {ad79dce3-cea4-4327-b3fd-3dd6b8ed3e3c} = 29.4, !- Program Line 2
  SET {80f9c5cd-2094-43db-8bc9-11a4861ca417} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}<23.9 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}>1.7, !- Program Line 4
  SET {ad79dce3-cea4-4327-b3fd-3dd6b8ed3e3c} = 29.4, !- Program Line 5
  SET {80f9c5cd-2094-43db-8bc9-11a4861ca417} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}<23.9 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}>1.7, !- Program Line 7
  SET {ad79dce3-cea4-4327-b3fd-3dd6b8ed3e3c} = 29.4, !- Program Line 8
  SET {80f9c5cd-2094-43db-8bc9-11a4861ca417} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}<23.9 && {470e9fd2-1f73-4b13-8dd0-606adeb7667e}>1.7, !- Program Line 10
  SET {ad79dce3-cea4-4327-b3fd-3dd6b8ed3e3c} = 29.4, !- Program Line 11
  SET {80f9c5cd-2094-43db-8bc9-11a4861ca417} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ad79dce3-cea4-4327-b3fd-3dd6b8ed3e3c} = NULL, !- Program Line 14
  SET {80f9c5cd-2094-43db-8bc9-11a4861ca417} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b755c122-36e8-4f33-9060-9f7d4c87a923}, !- Handle
  VAVOTHEROptimumStartCallingManager1,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {05efe849-5536-4751-8fc4-6da353f8c9a1}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e3963998-dc4a-4cd0-831e-a62c6b62ed41}, !- Handle
  VAV_POD_1 ERV,                          !- Name
  {a86165dd-0024-40f3-b0e2-ba5bbfdcab5c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c57d92cf-39f5-4962-8a1a-abde90fc0023}, !- Supply Air Inlet Node
  {14b460b5-7438-4f20-8ee1-a3182d0961b5}, !- Supply Air Outlet Node
  {6c92d857-60f4-4600-bec6-0c7d16a2349f}, !- Exhaust Air Inlet Node
  {d914b873-5047-47e0-8d19-148376a37589}, !- Exhaust Air Outlet Node
  6616.65184,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1fcbbd8d-8cfb-47d4-ac95-a770cda670e8}, !- Handle
  VAV_POD_1 ERV Primary Outlet Air Node,  !- Name
  {14b460b5-7438-4f20-8ee1-a3182d0961b5}, !- Inlet Port
  {e841288a-1f24-431f-9d97-602a0558c0c6}; !- Outlet Port

OS:Connection,
  {c57d92cf-39f5-4962-8a1a-abde90fc0023}, !- Handle
  {7e424a86-1e78-4f21-b006-2bcf4f222e0f}, !- Source Object
  3,                                      !- Outlet Port
  {e3963998-dc4a-4cd0-831e-a62c6b62ed41}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {14b460b5-7438-4f20-8ee1-a3182d0961b5}, !- Handle
  {e3963998-dc4a-4cd0-831e-a62c6b62ed41}, !- Source Object
  13,                                     !- Outlet Port
  {1fcbbd8d-8cfb-47d4-ac95-a770cda670e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e841288a-1f24-431f-9d97-602a0558c0c6}, !- Handle
  {1fcbbd8d-8cfb-47d4-ac95-a770cda670e8}, !- Source Object
  3,                                      !- Outlet Port
  {3b7e93cd-a287-4030-a502-84edc9907ce3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {045c598c-0f26-49e4-907b-8431f19eecdb}, !- Handle
  VAV_POD_1 ERV Secondary Inlet Air Node, !- Name
  {9069300c-564f-4867-b27e-279d500e4241}, !- Inlet Port
  {6c92d857-60f4-4600-bec6-0c7d16a2349f}; !- Outlet Port

OS:Connection,
  {9069300c-564f-4867-b27e-279d500e4241}, !- Handle
  {3b7e93cd-a287-4030-a502-84edc9907ce3}, !- Source Object
  7,                                      !- Outlet Port
  {045c598c-0f26-49e4-907b-8431f19eecdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c92d857-60f4-4600-bec6-0c7d16a2349f}, !- Handle
  {045c598c-0f26-49e4-907b-8431f19eecdb}, !- Source Object
  3,                                      !- Outlet Port
  {e3963998-dc4a-4cd0-831e-a62c6b62ed41}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d914b873-5047-47e0-8d19-148376a37589}, !- Handle
  {e3963998-dc4a-4cd0-831e-a62c6b62ed41}, !- Source Object
  15,                                     !- Outlet Port
  {8ae16b06-c649-4439-9bb6-4e60a42fffa3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {879593eb-dbf5-4d71-8e35-09112c213684}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e5165c60-0716-4ed9-9de9-ae3c3499d257}, !- Reference Setpoint Node Name
  {e5165c60-0716-4ed9-9de9-ae3c3499d257}, !- Mixed Air Stream Node Name
  {7e424a86-1e78-4f21-b006-2bcf4f222e0f}, !- Outdoor Air Stream Node Name
  {fea328c2-9473-4a00-a2ba-127dadd07d74}, !- Return Air Stream Node Name
  {1fcbbd8d-8cfb-47d4-ac95-a770cda670e8}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {3d9a4101-7ccb-4bff-825e-06e888d752f2}, !- Handle
  VAV_POD_1 SAT Reset,                    !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {1046c905-94f0-4eb9-8fd5-822153ffc9a9}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {19c205a5-f772-448d-81c9-ab2dc5aa1ae3}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {332ba00b-bf7b-481f-b104-e1c1cc8bd952}, !- Handle
  VAVPOD1HtgSch0,                         !- Name
  {35ee5166-0368-4cb6-a37e-016a9f32fa1f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {efe605d6-f1a7-455f-a7be-4de01d312a0a}, !- Handle
  VAVPOD1ClgSch0,                         !- Name
  {25fe8c27-4474-4d1a-bc31-fb1fe0f9603c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {19409eb0-563a-425b-ae78-08ac34f52091}, !- Handle
  VAVPOD1OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {19c205a5-f772-448d-81c9-ab2dc5aa1ae3}<23.9 && {19c205a5-f772-448d-81c9-ab2dc5aa1ae3}>1.7, !- Program Line 1
  SET {efe605d6-f1a7-455f-a7be-4de01d312a0a} = 29.4, !- Program Line 2
  SET {332ba00b-bf7b-481f-b104-e1c1cc8bd952} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {19c205a5-f772-448d-81c9-ab2dc5aa1ae3}<23.9 && {19c205a5-f772-448d-81c9-ab2dc5aa1ae3}>1.7, !- Program Line 4
  SET {efe605d6-f1a7-455f-a7be-4de01d312a0a} = 29.4, !- Program Line 5
  SET {332ba00b-bf7b-481f-b104-e1c1cc8bd952} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {19c205a5-f772-448d-81c9-ab2dc5aa1ae3}<23.9 && {19c205a5-f772-448d-81c9-ab2dc5aa1ae3}>1.7, !- Program Line 7
  SET {efe605d6-f1a7-455f-a7be-4de01d312a0a} = 29.4, !- Program Line 8
  SET {332ba00b-bf7b-481f-b104-e1c1cc8bd952} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {19c205a5-f772-448d-81c9-ab2dc5aa1ae3}<23.9 && {19c205a5-f772-448d-81c9-ab2dc5aa1ae3}>1.7, !- Program Line 10
  SET {efe605d6-f1a7-455f-a7be-4de01d312a0a} = 29.4, !- Program Line 11
  SET {332ba00b-bf7b-481f-b104-e1c1cc8bd952} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {efe605d6-f1a7-455f-a7be-4de01d312a0a} = NULL, !- Program Line 14
  SET {332ba00b-bf7b-481f-b104-e1c1cc8bd952} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b32d726b-91e3-4476-927b-f4a820f4d30a}, !- Handle
  VAVPOD1OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {19409eb0-563a-425b-ae78-08ac34f52091}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {680d1d56-47b0-4202-875c-1b3e5509a7dc}, !- Handle
  VAV_POD_2 ERV,                          !- Name
  {a86165dd-0024-40f3-b0e2-ba5bbfdcab5c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a9920be7-24e8-41ad-8cca-9a102203bd93}, !- Supply Air Inlet Node
  {aec1729b-4db0-4479-bfeb-c72b2e47ffb7}, !- Supply Air Outlet Node
  {5d92d1ee-f018-4d87-bb86-fefe8fc338cc}, !- Exhaust Air Inlet Node
  {92d6b121-2c7d-43b9-b001-df1a095d647f}, !- Exhaust Air Outlet Node
  6616.65184,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {02ac07a6-becd-473f-bcd8-f08ebf3e178c}, !- Handle
  VAV_POD_2 ERV Primary Outlet Air Node,  !- Name
  {aec1729b-4db0-4479-bfeb-c72b2e47ffb7}, !- Inlet Port
  {412aea70-9b34-436e-9361-4b9ffd92733f}; !- Outlet Port

OS:Connection,
  {a9920be7-24e8-41ad-8cca-9a102203bd93}, !- Handle
  {d3377f18-3217-40bd-834e-290599d1caaf}, !- Source Object
  3,                                      !- Outlet Port
  {680d1d56-47b0-4202-875c-1b3e5509a7dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {aec1729b-4db0-4479-bfeb-c72b2e47ffb7}, !- Handle
  {680d1d56-47b0-4202-875c-1b3e5509a7dc}, !- Source Object
  13,                                     !- Outlet Port
  {02ac07a6-becd-473f-bcd8-f08ebf3e178c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412aea70-9b34-436e-9361-4b9ffd92733f}, !- Handle
  {02ac07a6-becd-473f-bcd8-f08ebf3e178c}, !- Source Object
  3,                                      !- Outlet Port
  {59aa63e7-7b70-42a2-9d3b-51c12c2c1b75}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7eda780e-2849-4901-b244-22ff9dc6d0bf}, !- Handle
  VAV_POD_2 ERV Secondary Inlet Air Node, !- Name
  {d8e39ee8-dd89-4c00-9ea1-698ca97305fe}, !- Inlet Port
  {5d92d1ee-f018-4d87-bb86-fefe8fc338cc}; !- Outlet Port

OS:Connection,
  {d8e39ee8-dd89-4c00-9ea1-698ca97305fe}, !- Handle
  {59aa63e7-7b70-42a2-9d3b-51c12c2c1b75}, !- Source Object
  7,                                      !- Outlet Port
  {7eda780e-2849-4901-b244-22ff9dc6d0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d92d1ee-f018-4d87-bb86-fefe8fc338cc}, !- Handle
  {7eda780e-2849-4901-b244-22ff9dc6d0bf}, !- Source Object
  3,                                      !- Outlet Port
  {680d1d56-47b0-4202-875c-1b3e5509a7dc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {92d6b121-2c7d-43b9-b001-df1a095d647f}, !- Handle
  {680d1d56-47b0-4202-875c-1b3e5509a7dc}, !- Source Object
  15,                                     !- Outlet Port
  {5c1ff2ef-4bae-420a-aa85-15752dfcb863}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {323758fd-d176-43c5-a5bb-7f29c73f11c2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {41004340-b173-44f7-a76c-6b72127ba1f7}, !- Reference Setpoint Node Name
  {41004340-b173-44f7-a76c-6b72127ba1f7}, !- Mixed Air Stream Node Name
  {d3377f18-3217-40bd-834e-290599d1caaf}, !- Outdoor Air Stream Node Name
  {7e7ebee4-bd86-4ff6-897b-56b9b4780278}, !- Return Air Stream Node Name
  {02ac07a6-becd-473f-bcd8-f08ebf3e178c}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {e91aa30d-b5bf-497d-80d4-19b508c644c2}, !- Handle
  VAV_POD_2 SAT Reset,                    !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {69fa3a30-b584-4b34-9f48-2907f6b268c8}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {920fc6e4-baaf-4c28-9f73-6573dc389ad1}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {34096ea9-d109-4812-8417-5f9f76769540}, !- Handle
  VAVPOD2HtgSch0,                         !- Name
  {35ee5166-0368-4cb6-a37e-016a9f32fa1f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {43130cf9-175c-4eaf-a17c-8328dbd24b08}, !- Handle
  VAVPOD2ClgSch0,                         !- Name
  {25fe8c27-4474-4d1a-bc31-fb1fe0f9603c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {386fadeb-947b-4cc4-b9d2-8c5d7ee7941c}, !- Handle
  VAVPOD2OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {920fc6e4-baaf-4c28-9f73-6573dc389ad1}<23.9 && {920fc6e4-baaf-4c28-9f73-6573dc389ad1}>1.7, !- Program Line 1
  SET {43130cf9-175c-4eaf-a17c-8328dbd24b08} = 29.4, !- Program Line 2
  SET {34096ea9-d109-4812-8417-5f9f76769540} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {920fc6e4-baaf-4c28-9f73-6573dc389ad1}<23.9 && {920fc6e4-baaf-4c28-9f73-6573dc389ad1}>1.7, !- Program Line 4
  SET {43130cf9-175c-4eaf-a17c-8328dbd24b08} = 29.4, !- Program Line 5
  SET {34096ea9-d109-4812-8417-5f9f76769540} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {920fc6e4-baaf-4c28-9f73-6573dc389ad1}<23.9 && {920fc6e4-baaf-4c28-9f73-6573dc389ad1}>1.7, !- Program Line 7
  SET {43130cf9-175c-4eaf-a17c-8328dbd24b08} = 29.4, !- Program Line 8
  SET {34096ea9-d109-4812-8417-5f9f76769540} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {920fc6e4-baaf-4c28-9f73-6573dc389ad1}<23.9 && {920fc6e4-baaf-4c28-9f73-6573dc389ad1}>1.7, !- Program Line 10
  SET {43130cf9-175c-4eaf-a17c-8328dbd24b08} = 29.4, !- Program Line 11
  SET {34096ea9-d109-4812-8417-5f9f76769540} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {43130cf9-175c-4eaf-a17c-8328dbd24b08} = NULL, !- Program Line 14
  SET {34096ea9-d109-4812-8417-5f9f76769540} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1d46caf9-5941-4dc1-89a8-526d8e45b6fe}, !- Handle
  VAVPOD2OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {386fadeb-947b-4cc4-b9d2-8c5d7ee7941c}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1a2de39e-3d99-4426-92b8-bfacde67bcae}, !- Handle
  VAV_POD_3 ERV,                          !- Name
  {a86165dd-0024-40f3-b0e2-ba5bbfdcab5c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1e401456-a7aa-4b7c-8054-f22a40b0c128}, !- Supply Air Inlet Node
  {36ae03b0-9bc1-44eb-8369-9a1bd20c4802}, !- Supply Air Outlet Node
  {8b7e1d11-cb54-4243-a0df-cc0251855b39}, !- Exhaust Air Inlet Node
  {ac22ee9e-def6-43b7-8001-1e822d7d6cd6}, !- Exhaust Air Outlet Node
  6616.65184,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {932ad09b-3d86-4c82-8b7e-d5d513025e38}, !- Handle
  VAV_POD_3 ERV Primary Outlet Air Node,  !- Name
  {36ae03b0-9bc1-44eb-8369-9a1bd20c4802}, !- Inlet Port
  {8e20fb97-57a8-49a3-b066-eff842dc17b7}; !- Outlet Port

OS:Connection,
  {1e401456-a7aa-4b7c-8054-f22a40b0c128}, !- Handle
  {af9d8229-5ecf-4318-9170-e94664fae463}, !- Source Object
  3,                                      !- Outlet Port
  {1a2de39e-3d99-4426-92b8-bfacde67bcae}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {36ae03b0-9bc1-44eb-8369-9a1bd20c4802}, !- Handle
  {1a2de39e-3d99-4426-92b8-bfacde67bcae}, !- Source Object
  13,                                     !- Outlet Port
  {932ad09b-3d86-4c82-8b7e-d5d513025e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e20fb97-57a8-49a3-b066-eff842dc17b7}, !- Handle
  {932ad09b-3d86-4c82-8b7e-d5d513025e38}, !- Source Object
  3,                                      !- Outlet Port
  {024b6085-5319-4abe-932c-21679af3611f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab4a8109-499c-4d05-86bc-a4fd4cf790e3}, !- Handle
  VAV_POD_3 ERV Secondary Inlet Air Node, !- Name
  {2d2f5a5d-069f-44bc-a0ae-d5e8403fb950}, !- Inlet Port
  {8b7e1d11-cb54-4243-a0df-cc0251855b39}; !- Outlet Port

OS:Connection,
  {2d2f5a5d-069f-44bc-a0ae-d5e8403fb950}, !- Handle
  {024b6085-5319-4abe-932c-21679af3611f}, !- Source Object
  7,                                      !- Outlet Port
  {ab4a8109-499c-4d05-86bc-a4fd4cf790e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b7e1d11-cb54-4243-a0df-cc0251855b39}, !- Handle
  {ab4a8109-499c-4d05-86bc-a4fd4cf790e3}, !- Source Object
  3,                                      !- Outlet Port
  {1a2de39e-3d99-4426-92b8-bfacde67bcae}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ac22ee9e-def6-43b7-8001-1e822d7d6cd6}, !- Handle
  {1a2de39e-3d99-4426-92b8-bfacde67bcae}, !- Source Object
  15,                                     !- Outlet Port
  {244577f8-f5b2-4881-8e24-88c9e1cfd310}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {72c14d14-0e5e-45c6-a7f1-06d8998f5848}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {07fdc7b8-a223-4bc8-9242-b5fb2242798e}, !- Reference Setpoint Node Name
  {07fdc7b8-a223-4bc8-9242-b5fb2242798e}, !- Mixed Air Stream Node Name
  {af9d8229-5ecf-4318-9170-e94664fae463}, !- Outdoor Air Stream Node Name
  {07cf3da5-7795-4c23-93cd-3f1fca969818}, !- Return Air Stream Node Name
  {932ad09b-3d86-4c82-8b7e-d5d513025e38}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {9625c646-2929-4dd6-82b9-fad31cb90273}, !- Handle
  VAV_POD_3 SAT Reset,                    !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {b21c2d64-af13-4ab9-bdf9-92be1d6fd8f7}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {2709fe1d-b383-47af-8d67-e17f548d7c3f}, !- Handle
  OAT_6,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {280bad2b-0f06-4f78-ab91-78df95ae6ec3}, !- Handle
  VAVPOD3HtgSch0,                         !- Name
  {35ee5166-0368-4cb6-a37e-016a9f32fa1f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {3393f247-5f28-4c65-b8e3-cd43749400b6}, !- Handle
  VAVPOD3ClgSch0,                         !- Name
  {25fe8c27-4474-4d1a-bc31-fb1fe0f9603c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {95fc31ca-97cd-4416-bb92-f6dac56af349}, !- Handle
  VAVPOD3OptimumStartProg0,               !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2709fe1d-b383-47af-8d67-e17f548d7c3f}<23.9 && {2709fe1d-b383-47af-8d67-e17f548d7c3f}>1.7, !- Program Line 1
  SET {3393f247-5f28-4c65-b8e3-cd43749400b6} = 29.4, !- Program Line 2
  SET {280bad2b-0f06-4f78-ab91-78df95ae6ec3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2709fe1d-b383-47af-8d67-e17f548d7c3f}<23.9 && {2709fe1d-b383-47af-8d67-e17f548d7c3f}>1.7, !- Program Line 4
  SET {3393f247-5f28-4c65-b8e3-cd43749400b6} = 29.4, !- Program Line 5
  SET {280bad2b-0f06-4f78-ab91-78df95ae6ec3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2709fe1d-b383-47af-8d67-e17f548d7c3f}<23.9 && {2709fe1d-b383-47af-8d67-e17f548d7c3f}>1.7, !- Program Line 7
  SET {3393f247-5f28-4c65-b8e3-cd43749400b6} = 29.4, !- Program Line 8
  SET {280bad2b-0f06-4f78-ab91-78df95ae6ec3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2709fe1d-b383-47af-8d67-e17f548d7c3f}<23.9 && {2709fe1d-b383-47af-8d67-e17f548d7c3f}>1.7, !- Program Line 10
  SET {3393f247-5f28-4c65-b8e3-cd43749400b6} = 29.4, !- Program Line 11
  SET {280bad2b-0f06-4f78-ab91-78df95ae6ec3} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3393f247-5f28-4c65-b8e3-cd43749400b6} = NULL, !- Program Line 14
  SET {280bad2b-0f06-4f78-ab91-78df95ae6ec3} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7026d4cc-85b7-4a5c-ae89-e2696404a656}, !- Handle
  VAVPOD3OptimumStartCallingManager0,     !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {95fc31ca-97cd-4416-bb92-f6dac56af349}; !- Program Name 1

OS:Curve:Biquadratic,
  {9723b140-5992-46e4-b784-30b49eb3a618}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {907b2dee-4adb-49e7-bbbc-0090f77a5a4c}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {27006302-6601-4e2a-a8b3-d75a124500e5}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8e07d438-3a89-4bab-b66b-5cb9da379bf0}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6c26d669-b319-45f1-8f5a-aa118bb6ceb1}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {81cb0374-0923-4113-91cb-7eb5df416381}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {7fba8d62-b405-41b6-949c-7b5d464a1160}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2fffd080-f4c0-45e1-b3ed-d39d4f971c16}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {86769be1-6b9f-4283-a86c-a1236bfe2490}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {4763473d-7bba-4ffb-a474-4c0ed8cf46fd}, !- Handle
  {20a0ec99-5cda-4699-a589-2406fb87381a}; !- Object Name

OS:AdditionalProperties,
  {1dac11d8-3a33-48b2-bf76-069110908efa}, !- Handle
  {338d12b6-f105-447d-a4fb-640ea73a095e}; !- Object Name

OS:Daylighting:Control,
  {351958ae-f1ac-4b63-ada9-9d3ac70a14c6}, !- Handle
  Auditorium_ZN_1_FLR_1 Daylt Sensor 1,   !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  21.7075514,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {53d6a277-02d7-4ef6-a6f1-7d30e37eabad}, !- Handle
  Auditorium_ZN_1_FLR_1 Daylt Sensor 2,   !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  17.3500657,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {818d6407-1cd3-4aa3-9647-29f44c2bdc4b}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  3,                                      !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e377dddb-ff5d-4a56-8906-4ee86283dc45}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  3,                                      !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {873a7ca4-40ee-46ca-a85f-30da6840a93d}, !- Handle
  Bathrooms_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  13.3181451,                             !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {965aa339-2238-4626-b593-f0e995716530}, !- Handle
  Bathrooms_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  11.61080755,                            !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dff5c417-c89d-4f01-aa40-f3e0c9527bb2}, !- Handle
  Bathrooms_ZN_1_FLR_2 Daylt Sensor 1,    !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  13.3181451,                             !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6c50d3a2-647e-4abf-88e2-d01b3a419e6e}, !- Handle
  Bathrooms_ZN_1_FLR_2 Daylt Sensor 2,    !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  11.61080755,                            !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e40ca64f-2827-46b0-81a7-a44692111235}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  22.3464426,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  108,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {be57556a-4f15-4ffa-9a00-0503ea1b3039}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  20.6678313,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  108,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {79bad1d2-a506-4439-8e8b-9595fbfd6225}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {640d2259-56fb-46b6-b7f6-8e8d89550301}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8bc73ba1-6999-4b54-959e-c470113ce243}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4f7cc6da-48e0-4534-bf53-2181e6056c6f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c86cab82-05e3-457c-826a-d5ed46f4791a}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {22dcaeed-e315-4d80-83ae-d693e8a26a44}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {571d0201-455f-4f4d-99af-bcde328c1919}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e2314c0e-4673-4cc6-b82a-6e73ddafce41}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {eec68e1d-65f9-47c1-bcfd-601e51b283c6}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9535f279-cb00-474e-ab20-dcd83715bcf9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d53364cf-a65b-413c-a1d3-8c6ac4043abf}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {af699442-be7b-4a24-8b9f-924538e7b802}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {148347ee-0d9f-44e4-9f61-2ef03a81a7ae}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a90e900d-b322-4bb8-a816-9ab53a405d82}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {639a8bd8-069e-4dfb-a196-01e5ecac6abc}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {71f4a91f-7428-4ac6-823b-3b93df5a62f8}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {692d6b7d-71dc-4b1a-ba74-f9f618a307ef}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ab4ccb02-a920-47d8-8b51-159f8c1fd888}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fdb5988d-5cf6-40b5-9f0c-ad11c122973e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e4da3e06-0436-4e9e-aeca-33a35247c97f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b3d0f8b0-6128-42ec-bf08-1ef1607a9208}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {45071e77-fa4c-40e3-b936-d67838690ca4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {021fc4af-bf93-4007-b5fb-aaaf5d152e61}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d3356c5e-bdf4-43f5-bc6b-daf131fba23f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3e0f1a4f-6c06-435f-bb5a-8bd9ce11f6ad}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  3.1665,                                 !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {36a63203-3074-4a15-8e31-d06d3d8c8db3}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 2,          !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  3.1665,                                 !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {23e4051e-94e9-411c-80a6-df8b93f75923}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  22.3396281,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6b371736-cef1-44cc-a9f0-9eb57b47b86f}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  20.65409905,                            !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a9c8fb6f-64de-4e88-9e60-9090a57c4619}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  22.3473435,                             !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ece1f1b6-1b88-4780-a3e7-78dc6727f317}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  20.66964675,                            !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1337d0c0-3fbf-4bb6-a99a-b857bf14e034}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6561908,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {32326bc4-1c55-4cdd-97ad-b6f669858967}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 2,        !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.3374754,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ddd84309-5724-4de4-8072-d689eebf87dd}, !- Handle
  Lobby_ZN_1_FLR_2 Daylt Sensor 1,        !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  1.6561908,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3167a579-019e-4639-9db8-509da04b8b9c}, !- Handle
  Lobby_ZN_1_FLR_2 Daylt Sensor 2,        !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  3.3374754,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9ed211d5-a70a-4649-a03c-e433d7102519}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  1.6554747,                              !- Position X-Coordinate {m}
  25.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dc16e98b-c55d-4283-b365-cede5e1c8bd4}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  3.33603235,                             !- Position X-Coordinate {m}
  25.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {257fd9e0-30a8-4f99-8d87-4bb7390f8845}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  1.6554747,                              !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1e17b176-11a6-4d67-9468-a6fce119ec89}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  3.33603235,                             !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {19880ddb-302a-49c0-acb7-a3dbcc561dd5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {29563e7c-d499-482b-a1bd-39b13c1576f5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ee69ec6c-9edc-47af-8f8e-70cd0cec9f41}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {379bcca4-eba2-485a-b79f-69b00839dc78}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1fc8592c-dd25-41d6-b493-7175830f5b30}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1a441dac-9ac4-4f33-8079-4bad0f85f749}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {62d6a433-1512-4dea-8baa-b6e6f06fa36c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7a4d2120-0f65-45f1-8d5a-b6b3e63af449}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {56111596-ae27-45ef-af78-e9d936dd69b7}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2e703fa2-745d-4578-bb11-8111db9d534e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {21247b8f-eded-442f-8415-3689fc60a858}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {87fcbc9a-7c1c-4a99-a816-e9221e6b178b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4e2a5d41-7408-442c-85ed-96b1f312e34b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7e59c9f8-856a-4d2d-90c1-7d449bb3450a}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {555f802d-3e10-49f1-8ce8-195f39238b51}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {16fea225-9832-4457-8ce5-9749ec23687e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {caf9b410-fa71-4f60-b75e-0252eb5a06ca}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {98319b8b-f8b5-4427-be1a-6803e9097f66}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fc52b6f7-c8f5-4c5f-a5a0-b3355370ca83}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c32d8e06-bee8-41e5-ac48-a06312305401}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6065c0c1-895e-4397-ad85-a06b5015160c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {05633ab1-61b5-46cd-92c5-a3818f2c08e6}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {47c9e1d0-ab13-4ab6-bfb4-11c661a07451}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2a2ac7d8-6a5c-4d69-a36a-84312cbe3c7b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f13fc4a7-38e6-4d17-9903-2173ef856ed8}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  5.960326,                               !- Position X-Coordinate {m}
  1.6524486,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d17c33a7-51d3-4663-9318-f51c993fdcb4}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  5.960326,                               !- Position X-Coordinate {m}
  3.3299343,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {80d69d1d-8cd1-4a5d-8272-3fe3f6714c52}, !- Handle
  Offices_ZN_1_FLR_2 Daylt Sensor 1,      !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  1.6524486,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c23d0aeb-bbd9-4454-a1f9-fe4077174b1e}, !- Handle
  Offices_ZN_1_FLR_2 Daylt Sensor 2,      !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  3.3299343,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {205b4d32-f25a-49f2-b008-67a003dc204e}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9bfcf96f-4fac-4d64-a951-70ecaea1cd7f}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {312c0a93-1edf-4a95-a4dd-660e1a251561}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c894b6b2-87fd-4a20-b530-a3918a9f3e65}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fef0713a-b14f-4fbe-8735-dfffd0d6195d}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b12bc02f-40d5-48d3-8bbf-5419bb895b60}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4e812ee9-f047-4b2f-ba2b-422d0274fb6e}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9d506aea-3ccf-4de2-a0c5-477aae5a420b}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {82b8fb6b-00f7-45d0-9325-32e8320c9d69}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bf9217c4-57bd-4096-9bf5-85fd982cfd9b}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {41ebb96b-cbda-4b58-a105-ab3ed62a84f2}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {799f8c82-f6f7-4b8b-90d5-ab752b488216}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a4451c85-be9c-4f39-a500-190499270479}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5926d51d-66cd-4f1e-8252-143f7ff10a73}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b326f6de-6d54-4f1b-96be-36c92d3a374d}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a8d49541-ffd5-4f90-92d6-93009d297dc2}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {02191ea0-384b-4eb0-86fb-fc342d3b845c}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

