  ,                                       !- Construction Name
  {314952b3-2ba2-4039-9b19-4146c8dc7701}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.0488452197, 2.3984,    !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.0488452197, 0.9544,    !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.0488452197, 0.9544,    !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.0488452197, 2.3984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1abb46-3812-4745-b8fb-a64d5e0edeb2}, !- Handle
  S_EmployeeLoungeFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {93b5188b-b248-42ae-84d5-c2d4c7f6bae5}, !- Construction Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  44.5494844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  40.5870844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  40.5870844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bab85d8-23b4-4518-b507-f248152b6971}, !- Handle
  S_RearStorageFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {d1898536-1389-4d29-b159-493d426f9e8b}, !- Construction Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {825cf0d2-9040-451e-bda1-17b7082298ba}, !- Handle
  P_RearStairsFlr4_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4213fbac-f015-455a-87ad-8857f508035f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8ba2f8e-6e4f-4572-a084-6e8df3ffaf03}, !- Handle
  P_GuestRoom104_10007_0_10005,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e9ab9f3-c1ff-4166-ac15-8b70badc4e5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ba8af9-f0f4-43d9-a294-757ab9fc68e7}, !- Handle
  F_GuestRoom219_10073_0_10049,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0f04b75-23aa-4670-9e46-8145595f4a57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155b480c-5155-4a2b-bd5e-e88e42a23efe}, !- Handle
  P_GuestRoom420_423_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {383e79f3-eb65-4dac-a841-77f41f2946d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.33742922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.973484424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  7.973484424, 10.10782922, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {392919f9-420f-47d1-8b70-d56ca97875aa}, !- Handle
  W_GuestRoom415_418_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3404df6-1757-4347-8abd-ae708b16f94a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292198, 10.9328,  !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292198, 10.9328;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {987b8883-8f34-4770-9a55-e53a12dd965c}, !- Handle
  R_GuestRoom413_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  52.4742844242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {569e2dcb-3b69-4620-bf3a-c6f462e3867b}, !- Handle
  P_CorridorFlr3_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7609851-97c2-426f-8de7-1629e01ed1a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c036e9f-684a-4a4f-aa65-f4012e45528e}, !- Handle
  C_GuestRoom302_305_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf0bd121-80e5-4120-ba92-909dd0b4c355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d97290a2-4198-4941-a06e-b8203e87aa9b}, !- Handle
  W_GuestRoom402_405_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee6333bf-0c5a-4270-8ade-a31815fd040e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385084424, 0.0488452197, 10.9328,     !- X,Y,Z Vertex 1 {m}
  9.385084424, 0.0488452197, 9.4888,      !- X,Y,Z Vertex 2 {m}
  10.524284424, 0.0488452197, 9.4888,     !- X,Y,Z Vertex 3 {m}
  10.524284424, 0.0488452197, 10.9328;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bffa9f24-7234-4106-88e6-743f69e781ad}, !- Handle
  P_GuestRoom314_10197_0_10106,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf4dfdd-870e-4cc4-9457-a1e75026d7b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdafa71b-3d36-436f-bd48-84f77413e90d}, !- Handle
  P_RestroomFlr1_10033_0_10030,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c84c797-c66c-4e63-bfb6-674fb7b99d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd68ce73-eded-4cc5-a4c3-14bd04c15640}, !- Handle
  P_GuestRoom224_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfccb7f9-481a-42fa-9a51-5c9cde236f38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b778816-be9c-4f1d-858f-62a9e68067c6}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c6724d8-b049-4cad-94fa-b8de512af7f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.4490844241, 18.3374292198, 2.3984,   !- X,Y,Z Vertex 1 {m}
  18.4490844241, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 2 {m}
  17.3098844241, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 3 {m}
  17.3098844241, 18.3374292198, 2.3984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c963e5-b41a-48b2-be51-39af4d532bbb}, !- Handle
  P_GuestRoom214_10099_0_10061,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dd69521-aa4d-499d-92ae-999657d0ab80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa91246-4022-4282-ac66-b1d09d700aae}, !- Handle
  P_GuestRoom401_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a630f0-496c-41b0-997d-0a5830e48372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.04884522, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 8.27902922, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {966e2489-cb5b-472f-bf8d-76e63365f104}, !- Handle
  P_MechanicalRoomFlr1_10041_0_10034,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97fd3dd5-c894-48ab-921a-e7efb5d161c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6246844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.6246844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  36.6246844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  36.6246844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97a8a52d-3524-4ecc-a20b-ea163c99567b}, !- Handle
  W_GuestRoom315_318_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da550376-b9e6-4e43-a04c-a7af16a5c6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292194217, 8.1896, !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292194217, 8.1896; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba93597-656b-4627-bf2d-848c70aae896}, !- Handle
  P_MeetingRoomFlr1_10021_0_10019,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5072c97-8d1b-410f-ab9a-6e7dde1638a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  26.8710844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  26.8710844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee8cff2-b574-4675-a9b0-e1529aef97a6}, !- Handle
  P_GuestRoom319_10258_0_10141,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8ce2f4-4a0b-4961-92d5-c2b6609207be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6267de76-7f74-4453-9551-a5cc447b616e}, !- Handle
  P_CorridorFlr4_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a93e1d3d-5230-4a64-9285-e518fef7e947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5114702a-3288-496f-97e7-508be5c9f4be}, !- Handle
  P_GuestRoom320_323_10207_0_10114,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {695054e4-fdca-4d93-a639-d12ace3346c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40b15eb9-c396-46bb-be3e-47efd070f471}, !- Handle
  P_FrontStorageFlr3_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abfa68d3-c2b9-41b8-8455-34938cad8fa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  2.487084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487084424, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {896d6d43-a654-4560-b193-77db1a90298c}, !- Handle
  W_GuestRoom306_308_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.2722844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  21.2722844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  22.4114844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  22.4114844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Handle
  W_GuestRoom306_308_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deec7659-1e19-4f18-9f92-7fbc282dbbca}, !- Handle
  W_CorridorFlr3_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda0fc56-8f99-40c3-9620-f66a397e24c8}, !- Handle
  C_ExerciseCenterFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {755a2fa5-fd4f-4ae0-bb11-813598dbc42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b9d09b-8472-4db7-83e3-18d0965fc2a0}, !- Handle
  C_GuestRoom104_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebae9be3-ef82-4387-bcd2-cfd754b242f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449d0065-8e35-4dd5-95df-389e89c2f5e2}, !- Handle
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07993c19-33b6-44c8-94e9-d44368fb6beb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c24ee5cd-8ecc-4f68-b0ed-b74ae41c597a}, !- Handle
  P_GuestRoom420_423_10296_0_10158,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9335084-bd56-4f7b-8e0b-9dabb2b32dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  23.82308442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47d9109-03b6-4496-9ef2-8d91b717d52a}, !- Handle
  P_CorridorFlr2_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53b5066d-8436-4858-9ed3-f1090735206b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a0f826-182a-4bbb-a938-a53d09bef32b}, !- Handle
  W_FrontStairsFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {7a761efb-c3f5-476a-b958-a77150029cb1}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {5e83c3ed-84e2-4fce-b1e5-dfee00f033df}, !- Handle
  F_GuestRoom224_10086_0_10055,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7f26834-8aaa-4dfd-9050-4be2633f2259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6a6893d-91d5-4442-bfd6-307e8cee6e18}, !- Handle
  W_GuestRoom424_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {724fe8e3-3736-413d-9a49-ca22da0e97d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.3374292206445, 10.9328, !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.3374292206445, 9.4888,  !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.3374292206445, 9.4888,  !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.3374292206445, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680e6575-5ef4-486d-be81-20bbea326b92}, !- Handle
  W_RearStorageFlr4_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02f52c87-0c9d-4369-ad0b-3b8c26f6395b}, !- Handle
  F_ElevatorCoreFlr4_10257_0_10140,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf60c395-bfb8-4f5f-a6b6-596f7a477578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f5a385-b81f-45fc-8d31-09cbea687d0b}, !- Handle
  P_GuestRoom104_10002_0_10001,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc11bcad-0584-4037-a5b6-3fc2bced7e69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {846b78c3-85d9-40eb-a50d-23e9d28ab639}, !- Handle
  P_GuestRoom219_10163_0_10094,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d3b776d-dfe5-4399-b20f-e16be0c29337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.6622844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  32.6622844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf2a0fd-513f-4753-a72c-d6ae6620778b}, !- Handle
  P_RearStairsFlr1_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ace56ec-5b26-4f1a-bf38-116a39bf3290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9335084-bd56-4f7b-8e0b-9dabb2b32dfc}, !- Handle
  P_CorridorFlr4_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c24ee5cd-8ecc-4f68-b0ed-b74ae41c597a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ff5749-09b6-4d53-9707-dbc4725fe310}, !- Handle
  W_RearStairsFlr3_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8160256-15ac-401f-b96c-1a19d9eff9d3}, !- Handle
  P_ElevatorCoreFlr4_10293_0_10155,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd975c3d-a564-4794-b23d-93bee010a3db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e79340e9-dd20-4033-b860-4ef976d7215d}, !- Handle
  R_GuestRoom424_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8519ab8-5b56-48b2-8cda-60373c9b1d73}, !- Handle
  C_RearStorageFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a095ae17-60a9-4fb6-8c4a-dcb7ca20d5f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f9671b6-e70d-470f-b318-88e2b03e2b85}, !- Handle
  C_GuestRoom103_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {443f3ab2-20be-4cf5-8455-c0f830fc10c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b975d1-59ff-403f-872d-aa442a99c8f3}, !- Handle
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d877e9-3c61-491c-9802-fec47f749b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808f265d-769e-4512-ad2a-401305caf69e}, !- Handle
  F_GuestRoom313_10149_0_10090,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99fb7417-78da-44f7-bd43-95c46b3d7ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  52.47428442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  48.51188442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a45308-1b07-4dcd-a326-4ceba3662ef4}, !- Handle
  F_GuestRoom401_10223_0_10127,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ad1c155-85d3-40c0-a5dd-2c292a20058c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.27902922, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b205805a-9b2c-4dad-ae30-6a159db8277d}, !- Handle
  W_GuestRoom306_308_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.0822844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  25.0822844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  27.4406844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  27.4406844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34c0bdf8-aeb3-4cf0-b634-242a4db7d640}, !- Handle
  W_GuestRoom315_318_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da550376-b9e6-4e43-a04c-a7af16a5c6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1002844242, 18.3374292194217, 8.1896, !- X,Y,Z Vertex 1 {m}
  47.1002844242, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 2 {m}
  45.9610844242, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 3 {m}
  45.9610844242, 18.3374292194217, 8.1896; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34378322-23b4-46a2-833b-ba8e28169dd8}, !- Handle
  W_CorridorFlr3_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d04bad6-6257-429c-9982-2e7ac0c54dae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.91326842, 8.731752804, 8.356,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.731752804, 6.936,        !- X,Y,Z Vertex 2 {m}
  54.91326842, 9.655105636, 6.936,        !- X,Y,Z Vertex 3 {m}
  54.91326842, 9.655105636, 8.356;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d04bad6-6257-429c-9982-2e7ac0c54dae}, !- Handle
  W_CorridorFlr3_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 6.096,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2bd7009-2224-4a18-8b0c-f5062396586f}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ee763cc-3f20-4da6-bfbd-2ac3016630af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.0488452193617513, 2.3984, !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.0488452193617513, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a441b08-d849-4d9d-bb10-ef4324328019}, !- Handle
  S_FrontOfficeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {a1a56adc-1e9c-4023-aa41-c909bff2a27f}, !- Construction Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  19.8606844241, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.3374292198, 0;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc38c200-2b96-487f-a1ec-ca40f4b0a2e6}, !- Handle
  W_GuestRoom320_323_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0066d00a-28f7-4c8a-9b67-0521a5bab9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.486684424, 18.33742922, 8.1896,      !- X,Y,Z Vertex 1 {m}
  14.486684424, 18.33742922, 6.7456,      !- X,Y,Z Vertex 2 {m}
  13.347484424, 18.33742922, 6.7456,      !- X,Y,Z Vertex 3 {m}
  13.347484424, 18.33742922, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfccb7f9-481a-42fa-9a51-5c9cde236f38}, !- Handle
  P_FrontStorageFlr2_10184_0_10101,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd68ce73-eded-4cc5-a4c3-14bd04c15640}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c8e4e5-e996-4feb-bb61-2ab5f9b7c514}, !- Handle
  P_FrontStorageFlr4_10298_0_10160,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30707822-c584-4207-bd33-7973b65463f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b06aa0b-e8db-4fc4-b5a7-22d37f2342da}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff38791b-3d00-471b-8c81-e38903a51e2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292198, 2.3984,   !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292198, 2.3984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff38791b-3d00-471b-8c81-e38903a51e2d}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  44.5494844242, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  40.5870844242, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  40.5870844242, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267eafdc-8adc-4885-8230-3fe731e25bf0}, !- Handle
  W_CorridorFlr4_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7609851-97c2-426f-8de7-1629e01ed1a6}, !- Handle
  P_GuestRoom324_10209_0_10116,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {569e2dcb-3b69-4620-bf3a-c6f462e3867b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab71e1f-702b-480a-bcaa-0e108d3ee332}, !- Handle
  P_GuestRoom209_212_10117_0_10077,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91d6bf74-89a6-4f11-97d3-500afd6a39cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431e50e1-c92d-4fea-9883-7831605f3e35}, !- Handle
  P_FrontOfficeFlr1_10083_0_10053,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78626609-e65b-4827-8747-0deb9d0b593c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.8606844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  19.8606844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  19.8606844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6af711f-ca14-4ae9-ac95-ce13c8134aa0}, !- Handle
  F_GuestRoom406_408_10232_0_10131,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a9883a8-785d-4c0e-9671-3ae014aa66a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f3a51d-eb88-4df1-ab08-b9f625f6740d}, !- Handle
  P_CorridorFlr3_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {779e5407-c41f-4d6c-9c0a-d3a59bc8d0d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24824d44-27d0-4ff1-a09f-b15ed1ed8359}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2881cfbf-7f62-4f64-8153-cf8db73ca268}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.965484424, 0.0488452197, 2.3984,      !- X,Y,Z Vertex 1 {m}
  4.965484424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 2 {m}
  7.019084424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 3 {m}
  7.019084424, 0.0488452197, 2.3984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8ce2f4-4a0b-4961-92d5-c2b6609207be}, !- Handle
  P_ElevatorCoreFlr3_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee8cff2-b574-4675-a9b0-e1529aef97a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd671ccb-ce5b-43c3-a868-dd00fa551163}, !- Handle
  P_CorridorFlr1_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f89c9c91-ed6b-4903-a43e-4bb52e500efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  40.58708442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6718985-1e8f-4d41-a98b-96352b858a4d}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ee763cc-3f20-4da6-bfbd-2ac3016630af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.2826844241, 0.0488452193617513, 2.3984, !- X,Y,Z Vertex 1 {m}
  28.2826844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 2 {m}
  29.4218844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 3 {m}
  29.4218844241, 0.0488452193617513, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c20326b3-ae92-4d5b-8ac3-57f4eedfb9a4}, !- Handle
  W_GuestRoom420_423_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04b7059b-e9a3-4bb3-b0a8-799b733134d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524284424, 18.3374292198, 10.9328,   !- X,Y,Z Vertex 1 {m}
  10.524284424, 18.3374292198, 9.4888,    !- X,Y,Z Vertex 2 {m}
  9.385084424, 18.3374292198, 9.4888,     !- X,Y,Z Vertex 3 {m}
  9.385084424, 18.3374292198, 10.9328;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {946f438b-2ec0-4425-a34f-8c376847bf9c}, !- Handle
  P_CorridorFlr4_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dfa5d65-bb39-4420-b889-32358738c220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 11.5824,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a975186-4904-4996-be29-1f207a12dbd2}, !- Handle
  P_GuestRoom215_218_10105_0_10065,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a4e48f5-6340-4e6c-b02e-f6fc8314e217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051aa6c1-d4b9-4c95-8852-2a53a5e7773f}, !- Handle
  W_FrontStairsFlr2_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30707822-c584-4207-bd33-7973b65463f6}, !- Handle
  P_CorridorFlr4_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c8e4e5-e996-4feb-bb61-2ab5f9b7c514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a6862d1-7244-4478-a39a-767a2fb533dd}, !- Handle
  W_GuestRoom315_318_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da550376-b9e6-4e43-a04c-a7af16a5c6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1754844241, 18.3374292194217, 8.1896, !- X,Y,Z Vertex 1 {m}
  39.1754844241, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 2 {m}
  38.0362844241, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 3 {m}
  38.0362844241, 18.3374292194217, 8.1896; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e4fcea-e694-4d49-836f-742cf128867e}, !- Handle
  F_FrontStairsFlr3_10192_0_10104,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e04a90c-0263-4971-87bf-fd771c84ecb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ff0b1d-79aa-4b5a-bbda-39d648d345c2}, !- Handle
  C_GuestRoom324_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac110d07-c9a2-4de1-9cda-942663173573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97348442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a7446e8-0b1e-4bdd-9e41-5179e867ba49}, !- Handle
  W_GuestRoom401_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ceffdd5d-c6cc-457b-9edc-abf5c1cf7ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.460284424, 0.0488452197, 10.9328,     !- X,Y,Z Vertex 1 {m}
  1.460284424, 0.0488452197, 9.4888,      !- X,Y,Z Vertex 2 {m}
  2.599484424, 0.0488452197, 9.4888,      !- X,Y,Z Vertex 3 {m}
  2.599484424, 0.0488452197, 10.9328;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d6f1e58-8588-4c15-8e56-6620de2e8b0d}, !- Handle
  P_ElevatorCoreFlr1_10012_0_10010,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5e49b91-032b-4cac-b7bf-169c29cc864e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3150d2-cc0d-4c0c-85e9-4d81a999b810}, !- Handle
  W_FrontStorageFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb3eb74d-7185-42ab-b8cc-bc7eca4eb684}, !- Handle
  W_FrontStairsFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e1ffbb-dbf9-45b4-86fa-f6bd31a6aeca}, !- Handle
  C_FrontStorageFlr2_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3336ef-a2f9-4407-aa22-b22bd304e10c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {411949e1-870c-43fa-9a99-f9a5e3dd243b}, !- Handle
  P_FrontStorageFlr3_10210_0_10117,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {053ab260-bac5-41b2-a3f9-2f237fe81845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ff859d6-17a6-42aa-9a6a-3ff5c8f1b9c1}, !- Handle
  W_GuestRoom309_312_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff85a9a6-5df0-4aa2-b85b-48b59b31f3b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef16ad6d-5789-45ff-b783-c371a4e7f4c9}, !- Handle
  W_GuestRoom313_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {290562fb-74a3-41df-ada6-34937ef22a0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.9234844242, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  49.9234844242, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  51.0626844242, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  51.0626844242, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {290562fb-74a3-41df-ada6-34937ef22a0f}, !- Handle
  W_GuestRoom313_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f0d0af-b424-4db6-9731-568cbafa2584}, !- Handle
  P_GuestRoom209_212_10137_0_10087,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b7b2b9e-cc5e-45ee-ab88-43376ac062c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe2f621-7907-4f9a-a2f8-53321f3da7c8}, !- Handle
  P_GuestRoom419_10292_0_10154,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ea0b0d5-6a23-4db3-889b-3f8faceb6bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4d1bcdb-c3d8-4495-af12-d0ce9f8205e8}, !- Handle
  W_CorridorFlr3_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88066b3f-7fc2-4686-8bf9-7171cf004651}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.04868442, 9.655105636, 8.356,         !- X,Y,Z Vertex 1 {m}
  0.04868442, 9.655105636, 6.936,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.731752804, 6.936,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.731752804, 8.356;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1bee6eb-0118-4013-9cb3-a558ce6eff4b}, !- Handle
  W_GuestRoom220_223_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f718e030-5300-4430-9264-1b6d545e0a89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.486684424, 18.3374292196994, 5.4464, !- X,Y,Z Vertex 1 {m}
  14.486684424, 18.3374292196994, 4.0024, !- X,Y,Z Vertex 2 {m}
  13.347484424, 18.3374292196994, 4.0024, !- X,Y,Z Vertex 3 {m}
  13.347484424, 18.3374292196994, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4b08b6-3feb-4d2e-bd31-a7f023fcb9cd}, !- Handle
  P_GuestRoom301_10212_0_10119,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdf4ff6d-4882-48ba-83dd-29cff5828ae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.2790292198, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7389b882-590f-4c9f-816f-0963026fbaf9}, !- Handle
  W_GuestRoom220_223_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f718e030-5300-4430-9264-1b6d545e0a89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524284424, 18.3374292196994, 5.4464, !- X,Y,Z Vertex 1 {m}
  10.524284424, 18.3374292196994, 4.0024, !- X,Y,Z Vertex 2 {m}
  9.385084424, 18.3374292196994, 4.0024,  !- X,Y,Z Vertex 3 {m}
  9.385084424, 18.3374292196994, 5.4464;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28589f15-8eea-41b6-aafd-f5de8680c100}, !- Handle
  P_CorridorFlr3_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a7119fd-0f0e-4e33-9d27-40c522dd10a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {bec5d822-6047-443e-ab3f-722aaae30155}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Timestep,
  {cec60208-b3d4-4d85-b12c-7b41277446e1}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {6e59ff24-62cb-4472-9231-7a1cc4ddc925}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:ConvergenceLimits,
  {fe8f0a79-4d16-412a-a597-525e1f093783}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {a63b16a1-85aa-4795-aa03-2fea9ce92650}, !- Handle
  P_ElevatorCoreFlr4_10294_0_10156,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a939789-f9ad-4356-a72c-9072ae4424b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e20eb3-7344-47d8-9d45-2d72d15c0dda}, !- Handle
  P_GuestRoom214_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50be1e2d-8037-4a4d-965a-a23ba6454745}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7456bf8-9174-4988-bdf8-7320d2c41cfb}, !- Handle
  W_GuestRoom406_408_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e486c95-bb52-4525-ae75-16dc3bfbb461}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.0822844241, 0.0488452197, 10.9328,   !- X,Y,Z Vertex 1 {m}
  25.0822844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 2 {m}
  27.4406844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 3 {m}
  27.4406844241, 0.0488452197, 10.9328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df85fd92-0dfe-42ab-9e6b-0c615b64410a}, !- Handle
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541ae143-91e1-4d9c-9633-4515cd16b541}, !- Handle
  P_GuestRoom313_10238_0_10134,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9d3cb83-57ca-4611-a2f4-c219ae6a80a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04caaed0-37e2-4dd8-9f48-8a71d00c37e5}, !- Handle
  F_GuestRoom209_212_10040_0_10033,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a0af65-70d5-4541-8674-6c1adb8aa7c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50f0d8a1-e732-4ff1-98af-d4598829db5c}, !- Handle
  P_RearStorageFlr1_10027_0_10025,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb9065dd-12fa-49dc-8ff1-85d96af66552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3bf4617-8772-40a6-81ac-138b426a48cf}, !- Handle
  S_GuestRoom105_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {93b5188b-b248-42ae-84d5-c2d4c7f6bae5}, !- Construction Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  44.5494844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  44.5494844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747d1051-7ccb-47ee-b033-4d6214076516}, !- Handle
  C_GuestRoom224_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f50a56f6-a4dc-4a7d-aaec-4428b4f3a94a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.97348442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83da4107-dde9-4e33-bcb8-f8bbc3aac11b}, !- Handle
  P_RearStairsFlr3_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e8428a-ea62-4b76-8e18-be4a184e55a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78e977dd-6cb1-4dc2-875a-825579aa7d0a}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c6724d8-b049-4cad-94fa-b8de512af7f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.3374292198, 2.3984,     !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.3374292198, 0.9544,     !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.3374292198, 0.9544,     !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.3374292198, 2.3984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50be1e2d-8037-4a4d-965a-a23ba6454745}, !- Handle
  P_GuestRoom215_218_10156_0_10092,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4e20eb3-7344-47d8-9d45-2d72d15c0dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc58d8a-6fa3-413e-a42d-7f46bf2de42d}, !- Handle
  P_CorridorFlr1_24_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0e1757a-5699-4d1b-aec5-d1652b049f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0584e073-ef6a-4349-a47e-3cfcf3ad076c}, !- Handle
  C_GuestRoom219_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7af4aff-c2b6-46c8-a749-7e3c51157a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  28.69988442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62d5a029-dbab-46f2-b49e-7c78f37ad33d}, !- Handle
  P_GuestRoom406_408_10302_0_10164,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40598faa-7b9c-425f-8a42-bf5a9f98eb8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {defada23-f4b4-4c14-95e7-bedf4c597e78}, !- Handle
  W_GuestRoom214_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14ddf056-c2c1-40c5-b715-2afc88ae7441}, !- Handle
  F_CorridorFlr4_10200_0_10108,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91d2354f-7591-4356-9499-f66939a1bc0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2dc9cd19-be3b-4800-83aa-a133bfccee47}, !- Handle
  W_RearStorageFlr4_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2790292198, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a54461-cd7f-4496-b62c-2ea579a5e5e4}, !- Handle
  C_FrontOfficeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72177a1e-4693-4b4f-bfef-70c0adca467d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a1feab0-828f-459c-9051-9147e885191c}, !- Handle
  S_FrontStairsFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {d1898536-1389-4d29-b159-493d426f9e8b}, !- Construction Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265048c6-78cc-4161-8b82-f8872c64815e}, !- Handle
  F_RearStorageFlr2_10028_0_10026,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19802467-693b-43cd-b541-ebae56c9345a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ae0473d-2d80-4fb1-9c46-cbbe8d16ad67}, !- Handle
  W_GuestRoom324_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7af758be-2421-4428-8bfb-0138bac375e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.33742922, 8.1896,       !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.33742922, 6.7456,       !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.33742922, 6.7456,       !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.33742922, 8.1896;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8588b79c-9d14-4435-92f8-ec1f93fa04b9}, !- Handle
  C_CorridorFlr2_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefee36c-e645-4980-9e29-cdcf5ab605ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 6.096,        !- X,Y,Z Vertex 4 {m}
  23.82308442, 18.33742922, 6.096,        !- X,Y,Z Vertex 5 {m}
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 6 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 7 {m}
  0.04868442, 8.27902922, 6.096;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {e0de6631-c4bc-4709-8ae0-c83b424535b1}, !- Handle
  P_CorridorFlr4_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5df2ed0e-e2e1-441f-8717-42d20e852f71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1bb109f-f147-4926-8484-19ca45b120cc}, !- Handle
  P_GuestRoom105_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a98fb541-51c7-4f88-a088-7849f0792ff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.5494844242, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  44.5494844242, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  44.5494844242, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2ad7cd-73c2-4108-a029-7a8f2ae90fff}, !- Handle
  W_FrontStorageFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e74b23e6-c024-42cf-95c6-ff57689d7129}, !- Handle
  F_RearStairsFlr4_10196_0_10105,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347c5328-4e8c-4a31-8ecd-58d4974718dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf4dfdd-870e-4cc4-9457-a1e75026d7b5}, !- Handle
  P_RearStairsFlr3_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bffa9f24-7234-4106-88e6-743f69e781ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96679857-8371-4875-8449-870157f6ab27}, !- Handle
  F_CorridorFlr2_10004_0_10003,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fcf300c-7dea-4871-8144-30c986b7657f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a95ac29c-b663-494a-9e17-5808d180891f}, !- Handle
  P_GuestRoom102_10049_0_10038,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dea19f07-d7ea-4340-bac7-5eee3fe7495e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.5494844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  44.5494844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86464ec7-1b15-462d-b082-f3f40db72357}, !- Handle
  W_FrontStorageFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5dcbad-b253-4ffc-ab6a-f6edbdd6bb70}, !- Handle
  C_LaundryRoomFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a10d27-6467-4552-98cb-2b83158dee13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  40.58708442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db92bc8-4e82-4374-8739-78557dae06ca}, !- Handle
  P_GuestRoom409_412_10303_0_10165,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c9b344f-baae-44ef-9084-2916c53c91e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e30388d-6be0-4cb2-881c-5bb87cfcb121}, !- Handle
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b512cd3-9eee-437f-abec-88ffcdf30bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  44.54948442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7201b835-b91e-435c-a8ef-47f1e5f6f47f}, !- Handle
  P_CorridorFlr1_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46075ce2-3c0f-4f8b-ad9d-c4209e05270b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  23.8230844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  23.8230844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebff3d7e-5f20-4e69-b868-840fb72a9f2a}, !- Handle
  C_GuestRoom214_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0cdc312-accb-40b5-baf0-859c4bc27097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e04a90c-0263-4971-87bf-fd771c84ecb3}, !- Handle
  C_FrontStairsFlr2_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e4fcea-e694-4d49-836f-742cf128867e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea0b0d5-6a23-4db3-889b-3f8faceb6bcc}, !- Handle
  P_CorridorFlr4_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe2f621-7907-4f9a-a2f8-53321f3da7c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf60c395-bfb8-4f5f-a6b6-596f7a477578}, !- Handle
  C_ElevatorCoreFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02f52c87-0c9d-4369-ad0b-3b8c26f6395b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6703ccb-d50e-428c-944f-25166a3e9901}, !- Handle
  P_GuestRoom213_10118_0_10078,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45659afe-9804-4f0e-a384-9f7505d1dc97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b598f49d-2ab8-4380-832d-e1f7bb4bc507}, !- Handle
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66633c0e-9432-49f4-bcb9-650ffb442336}, !- Handle
  W_GuestRoom214_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {defada23-f4b4-4c14-95e7-bedf4c597e78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.0626844242, 18.3374292195556, 5.4464, !- X,Y,Z Vertex 1 {m}
  51.0626844242, 18.3374292195556, 4.0024, !- X,Y,Z Vertex 2 {m}
  49.9234844242, 18.3374292195556, 4.0024, !- X,Y,Z Vertex 3 {m}
  49.9234844242, 18.3374292195556, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72177a1e-4693-4b4f-bfef-70c0adca467d}, !- Handle
  F_GuestRoom220_223_10085_0_10054,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a54461-cd7f-4496-b62c-2ea579a5e5e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63409b1b-e1b0-46bf-95f8-786af3c6e321}, !- Handle
  C_GuestRoom202_205_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4a1538-215d-4f95-94e6-b2478c55a0c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 6.096,          !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0cdc312-accb-40b5-baf0-859c4bc27097}, !- Handle
  F_GuestRoom314_10154_0_10091,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebff3d7e-5f20-4e69-b868-840fb72a9f2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da0684a3-c4a6-4cd8-972b-37bc0edbcf64}, !- Handle
  P_ElevatorCoreFlr2_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d730ad-94bf-4666-acef-12b1d219f67c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c9b344f-baae-44ef-9084-2916c53c91e7}, !- Handle
  P_CorridorFlr4_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2db92bc8-4e82-4374-8739-78557dae06ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fd5386-c28b-4bbe-983d-b616f37ce1ce}, !- Handle
  P_CorridorFlr3_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa7ea05c-c652-4e8e-9545-d90f0762479b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e540313-61fc-4155-821c-4e4c639706a4}, !- Handle
  P_GuestRoom409_412_10317_0_10171,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649f2291-ea35-4273-993b-5d8aec6437e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ca8b23-bf50-4c45-b602-f689f6fb0cca}, !- Handle
  P_GuestRoom206_208_10116_0_10076,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd09abc9-ad14-471c-abad-9892e6172909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e648265a-f6b6-4ae7-989f-218118cd4a69}, !- Handle
  F_RearStorageFlr3_10121_0_10080,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a62489fa-03ab-47b9-b81f-183c8008a893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.91326842, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  52.47428442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a9883a8-785d-4c0e-9671-3ae014aa66a3}, !- Handle
  C_GuestRoom306_308_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6af711f-ca14-4ae9-ac95-ce13c8134aa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10467640-80e7-4966-bfa6-c53641c3b650}, !- Handle
  F_GuestRoom306_308_10136_0_10086,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88e1edcb-e5f9-4ee1-b686-cf53b9b8b251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adefcc74-9007-4a71-b5bc-b38a11899659}, !- Handle
  P_GuestRoom320_323_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cf6202d-aefb-488f-982a-29b0fe1513af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.973484424, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  7.973484424, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347c5328-4e8c-4a31-8ecd-58d4974718dc}, !- Handle
  C_RearStairsFlr3_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e74b23e6-c024-42cf-95c6-ff57689d7129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019bda78-f0b2-4587-9aee-e20160424f0b}, !- Handle
  P_ElevatorCoreFlr2_10108_0_10068,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7310b75-2b56-4d5e-bb7e-2223cc50394c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0926d277-207d-4756-a848-cba075c447b6}, !- Handle
  W_CorridorFlr1_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 3.3528,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc16b5ec-345f-4be3-bc97-38948ef8b9dc}, !- Handle
  W_CorridorFlr4_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {267eafdc-8adc-4885-8230-3fe731e25bf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684064667, 8.731752804, 11.0992, !- X,Y,Z Vertex 1 {m}
  54.9132684064667, 8.731752804, 9.6792,  !- X,Y,Z Vertex 2 {m}
  54.9132684064667, 9.655105636, 9.6792,  !- X,Y,Z Vertex 3 {m}
  54.9132684064667, 9.655105636, 11.0992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d66cd6b7-7074-4343-ada4-4eea7ba4df95}, !- Handle
  F_GuestRoom206_208_10039_0_10032,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f03f3a9d-6e02-49db-a767-2a4b73b8c702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a730b52-4f7c-41c5-b068-b251017d5a6a}, !- Handle
  C_FrontStorageFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6261ced7-536a-43fb-b850-ee4b2e1c64a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7595569-92e1-45c3-92c9-4130853ab581}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ee763cc-3f20-4da6-bfbd-2ac3016630af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.1782844241, 0.0488452193617513, 2.3984, !- X,Y,Z Vertex 1 {m}
  31.1782844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 2 {m}
  32.3174844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 3 {m}
  32.3174844241, 0.0488452193617513, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae7935b1-7ffd-4d70-acbc-d9e4611d8a3d}, !- Handle
  F_GuestRoom409_412_10237_0_10133,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a83f04-4cdd-42b7-b698-c4f924955472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a83f04-4cdd-42b7-b698-c4f924955472}, !- Handle
  C_GuestRoom309_312_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7935b1-7ffd-4d70-acbc-d9e4611d8a3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a30503-a769-4902-9fce-9480d1507a83}, !- Handle
  P_RearStorageFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ef35321-6ae8-49a5-b707-d5a885d75caf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1626d0b3-b666-4888-9221-5065d2d7780c}, !- Handle
  W_GuestRoom320_323_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0066d00a-28f7-4c8a-9b67-0521a5bab9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.4490844241, 18.33742922, 8.1896,     !- X,Y,Z Vertex 1 {m}
  18.4490844241, 18.33742922, 6.7456,     !- X,Y,Z Vertex 2 {m}
  17.3098844241, 18.33742922, 6.7456,     !- X,Y,Z Vertex 3 {m}
  17.3098844241, 18.33742922, 8.1896;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7bc02bc-ed5d-46e5-9d90-56b6da3dc9bf}, !- Handle
  W_GuestRoom415_418_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3404df6-1757-4347-8abd-ae708b16f94a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2130844241, 18.3374292198, 10.9328,  !- X,Y,Z Vertex 1 {m}
  35.2130844241, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 2 {m}
  34.0738844241, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 3 {m}
  34.0738844241, 18.3374292198, 10.9328;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ef35321-6ae8-49a5-b707-d5a885d75caf}, !- Handle
  P_GuestRoom413_10308_0_10168,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a30503-a769-4902-9fce-9480d1507a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c5027f9-9f2c-488f-b10f-4c1cec6a7762}, !- Handle
  W_CorridorFlr1_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0926d277-207d-4756-a848-cba075c447b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684432135, 8.6238292198, 2.5508, !- X,Y,Z Vertex 1 {m}
  54.9132684432135, 8.6238292198, 0.1924, !- X,Y,Z Vertex 2 {m}
  54.9132684432135, 9.7630292198, 0.1924, !- X,Y,Z Vertex 3 {m}
  54.9132684432135, 9.7630292198, 2.5508; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea6b2751-2f05-418f-bcf9-8214c4a6548b}, !- Handle
  P_ElevatorCoreFlr3_10206_0_10113,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14923dd9-7ada-4394-9efd-bcbf78ad75aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a0af65-70d5-4541-8674-6c1adb8aa7c0}, !- Handle
  C_MeetingRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04caaed0-37e2-4dd8-9f48-8a71d00c37e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  36.62468442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8d419a9-ddfe-449d-8f6c-453dd6c9b271}, !- Handle
  W_GuestRoom215_218_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63b7fd3d-f7cc-4c23-aae1-cd54187796b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1002844242, 18.33742922, 5.4464,     !- X,Y,Z Vertex 1 {m}
  47.1002844242, 18.33742922, 4.0024,     !- X,Y,Z Vertex 2 {m}
  45.9610844242, 18.33742922, 4.0024,     !- X,Y,Z Vertex 3 {m}
  45.9610844242, 18.33742922, 5.4464;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e921d4-a16f-4a33-ac3d-ccf4bb7c7513}, !- Handle
  C_GuestRoom220_223_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16a71a24-7ba9-4fbc-9307-bcfaf92702cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7dff2f4-516d-4c4c-b39f-e469c2f6d769}, !- Handle
  W_RearStorageFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  54.9132684242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  54.9132684242, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {599ae2f9-4752-4a20-8799-6cab6cef57f3}, !- Handle
  P_FrontStairsFlr1_10017_0_10015,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c3d8a0d-6881-45be-84e9-00fa3557806b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62dc9c81-70ca-4c6a-975e-040f3b45c6a5}, !- Handle
  P_GuestRoom102_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14730f0a-8b2f-46e0-9efa-66c8f8985ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {755a2fa5-fd4f-4ae0-bb11-813598dbc42d}, !- Handle
  F_GuestRoom220_223_10081_0_10052,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cda0fc56-8f99-40c3-9620-f66a397e24c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fd3dd5-c894-48ab-921a-e7efb5d161c2}, !- Handle
  P_MeetingRoomFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {966e2489-cb5b-472f-bf8d-76e63365f104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6246844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.6246844241, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  36.6246844241, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  36.6246844241, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {551d9da8-17d7-48a8-9f7f-97250d99333e}, !- Handle
  P_GuestRoom313_10221_0_10126,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5114dafc-720e-4c92-a39f-5465873140fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0b3e4e-46ce-4fc4-af7b-31e4f4088329}, !- Handle
  F_GuestRoom413_10242_0_10135,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a757f57b-3354-4fb5-8731-f1e999f3ffd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5ba760-5562-4a86-ac96-e08d382643ac}, !- Handle
  P_CorridorFlr2_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db1e2ba-a928-4e96-a3ce-9d00f80ebdb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e5c4ef-b176-4f70-9b9a-c4caeb67e514}, !- Handle
  W_CorridorFlr1_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5f59564-baca-4821-bd65-d7389097a1cd}, !- Handle
  C_GuestRoom320_323_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec45c7d9-c75e-420b-a5ea-a2cf0c308332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92d19ff4-718a-41a4-9c6b-9fc0b1ff7592}, !- Handle
  F_GuestRoom209_212_10044_0_10035,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3d4dfa2-7a2a-43b4-bb45-55e9151e6f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  40.58708442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  36.62468442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf8b41c-c285-4961-9907-bbd911151ca5}, !- Handle
  P_ElevatorCoreFlr3_10205_0_10112,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad679070-c353-4767-b33a-768f387d308a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c472f286-7c3b-4357-8589-1b7d1713a6d0}, !- Handle
  W_GuestRoom209_212_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30a526f8-08d7-4b55-99f6-e8a96c36f7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.0362844241, 0.04884522, 5.4464,      !- X,Y,Z Vertex 1 {m}
  38.0362844241, 0.04884522, 4.0024,      !- X,Y,Z Vertex 2 {m}
  39.1754844241, 0.04884522, 4.0024,      !- X,Y,Z Vertex 3 {m}
  39.1754844241, 0.04884522, 5.4464;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee9bc8b-f558-46f9-a8fc-504b1497bb38}, !- Handle
  P_CorridorFlr2_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bcc0483-c124-406f-8793-1d6f27c3a2d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0142e4a3-3a91-46d0-b231-52033ca312ae}, !- Handle
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1283f671-619c-49ab-b5ec-91749e467da5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acfd0814-967b-42c5-9da3-808166a7c4df}, !- Handle
  W_GuestRoom306_308_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.1114844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  30.1114844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  31.2506844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  31.2506844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94ce7807-1d8c-4a21-9508-b80d9e46c0be}, !- Handle
  R_GuestRoom401_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.0488452197, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {595c4cd4-1558-45ef-9896-5d634151d0a6}, !- Handle
  W_GuestRoom409_412_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5fc30d43-7a09-4876-8b7e-54a0a78b128f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.04884522, 10.9328,     !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.04884522, 9.4888,      !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.04884522, 9.4888,      !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.04884522, 10.9328;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {108074b3-a0d6-4f7f-8b0c-c02137833ca6}, !- Handle
  W_GuestRoom402_405_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee6333bf-0c5a-4270-8ade-a31815fd040e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.3098844241, 0.0488452197, 10.9328,   !- X,Y,Z Vertex 1 {m}
  17.3098844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 2 {m}
  18.4490844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 3 {m}
  18.4490844241, 0.0488452197, 10.9328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252c51b1-6f9d-4420-ba95-8aeb43ffff22}, !- Handle
  F_FrontStairsFlr2_10090_0_10057,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1c7a81-adc2-4e55-b9d0-47b138047b20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cfd0a7c-7eae-4802-be77-0b784657a16f}, !- Handle
  P_RearStairsFlr4_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {610e6e81-fab1-40c8-a25b-473661ff2dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad0cf5b1-8d1e-4f31-92e2-c992b5fd186e}, !- Handle
  W_CorridorFlr2_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922bb03e-6117-4bcc-af66-2178b2d58783}, !- Handle
  P_GuestRoom306_308_10228_0_10130,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8125ee7c-db66-43e9-8883-91f8135b9adc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3154bc41-eea3-4976-9cc8-fbc9bffd1024}, !- Handle
  Entry Canopy,                           !- Name
  ,                                       !- Construction Name
  {f6d0abdc-d84f-45f1-9ffd-dd8e20fe16e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.57177703814647, 3.35263649464074,  !- X,Y,Z Vertex 1 {m}
  0, 13.7153311144394, 3.35263649464074,  !- X,Y,Z Vertex 2 {m}
  -9.14355407629293, 13.7153311144394, 3.35263649464074, !- X,Y,Z Vertex 3 {m}
  -9.14355407629293, 4.57177703814647, 3.35263649464074; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f6d0abdc-d84f-45f1-9ffd-dd8e20fe16e1}, !- Handle
  Entry Canopy Group,                     !- Name
  Space,                                  !- Shading Surface Type
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}; !- Space Name

OS:Surface,
  {7a4bc101-f8c7-4384-98af-2039bcef22a9}, !- Handle
  P_GuestRoom202_205_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2ec8feb-20a2-4843-83dc-44e1fd1b63d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.8606844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e51021-834a-4b3c-aae7-519f4e69ca8f}, !- Handle
  W_FrontStairsFlr3_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f74b908-155a-4c2e-97e3-3162c791665f}, !- Handle
  W_GuestRoom406_408_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e486c95-bb52-4525-ae75-16dc3bfbb461}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.1114844241, 0.0488452197, 10.9328,   !- X,Y,Z Vertex 1 {m}
  30.1114844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 2 {m}
  31.2506844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 3 {m}
  31.2506844241, 0.0488452197, 10.9328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea514454-d2ca-455e-9490-e4ab2119bbc8}, !- Handle
  P_CorridorFlr1_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0483a06f-427b-4ff5-80ff-b96dec6d0579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0533d95b-9762-4a60-a141-f540deb9d021}, !- Handle
  P_CorridorFlr2_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8150050d-fcc5-4b5f-9695-47266d617709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24f7470c-9e1a-47d0-9b61-08b73f8f6bf9}, !- Handle
  S_GuestRoom101_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {93b5188b-b248-42ae-84d5-c2d4c7f6bae5}, !- Construction Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  40.5870844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  40.5870844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef71e5eb-3e16-4207-9166-719b600ff25b}, !- Handle
  P_GuestRoom214_10104_0_10064,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa3454ac-e3a1-440c-b244-f707cf511606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa8c3f05-7ed9-485e-a369-2cd86af55fdc}, !- Handle
  W_GuestRoom419_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9cb3fcb5-ddb7-4978-a611-60f00119ce95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.2506844241, 18.3374292206445, 10.9328, !- X,Y,Z Vertex 1 {m}
  31.2506844241, 18.3374292206445, 9.4888, !- X,Y,Z Vertex 2 {m}
  30.1114844241, 18.3374292206445, 9.4888, !- X,Y,Z Vertex 3 {m}
  30.1114844241, 18.3374292206445, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc11bcad-0584-4037-a5b6-3fc2bced7e69}, !- Handle
  P_RearStairsFlr1_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86f5a385-b81f-45fc-8d31-09cbea687d0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {455b52a6-a0a7-40f5-80e2-747a89c6989e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {2ae96e09-df9d-422d-984e-780738feea3f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {2a540f1d-3d62-4315-8262-45cf00be297f}, !- Handle
  P_MeetingRoomFlr1_10022_0_10020,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec853b8-8b83-4a9d-bd5c-ffd63f1d92d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  26.87108442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  26.87108442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ea86d6-1ca5-4d98-ae47-f37c45d43cad}, !- Handle
  C_FrontLoungeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0bb902d-2dff-4762-9ab4-931f1d23b92f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa7ded7-5a3b-4926-8f23-62d7412877f3}, !- Handle
  P_ElevatorCoreFlr1_10011_0_10009,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ece45e34-1a2c-4120-8c7f-ff445517cb4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba401fc7-d59b-463f-9e60-63e591d7f674}, !- Handle
  W_GuestRoom209_212_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30a526f8-08d7-4b55-99f6-e8a96c36f7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.9610844242, 0.04884522, 5.4464,      !- X,Y,Z Vertex 1 {m}
  45.9610844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 2 {m}
  47.1002844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 3 {m}
  47.1002844242, 0.04884522, 5.4464;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d730ad-94bf-4666-acef-12b1d219f67c}, !- Handle
  P_GuestRoom219_10167_0_10096,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da0684a3-c4a6-4cd8-972b-37bc0edbcf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed51d9cf-0841-47eb-abb0-0249721fe5b8}, !- Handle
  P_RearStorageFlr2_10119_0_10079,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ca76fc-0845-44fc-a8a6-0c1fd8a5e820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3454ac-e3a1-440c-b244-f707cf511606}, !- Handle
  P_CorridorFlr2_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef71e5eb-3e16-4207-9166-719b600ff25b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10da32de-f98c-460e-a13e-760f3b4611f4}, !- Handle
  S_GuestRoom102_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {93b5188b-b248-42ae-84d5-c2d4c7f6bae5}, !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  44.5494844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c83cfac-d081-4e35-93d3-e4c3dcea9b02}, !- Handle
  P_ElevatorCoreFlr1_10075_0_10050,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96eeeec3-b5e5-4c7d-b882-c31f36a5e36d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a759a9d4-37ac-4654-a601-4c46ff4d989c}, !- Handle
  W_GuestRoom309_312_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff85a9a6-5df0-4aa2-b85b-48b59b31f3b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.0362844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  38.0362844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  39.1754844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  39.1754844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dec6ae4-76f5-48a4-959e-e9542ead31e5}, !- Handle
  R_GuestRoom402_405_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a10d27-6467-4552-98cb-2b83158dee13}, !- Handle
  F_GuestRoom215_218_10072_0_10048,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5dcbad-b253-4ffc-ab6a-f6edbdd6bb70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  40.58708442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad31e781-0ac0-4958-a372-04a6cb4fa030}, !- Handle
  P_GuestRoom315_318_10249_0_10137,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {855a9d78-2ea8-4ece-9591-4aaca1a9cd91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cbda889-5de7-4d58-b29f-66d4d8fc155f}, !- Handle
  P_CorridorFlr3_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a7d5516-f05e-4718-be33-5ac1c84ba30e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {496bc7a0-c07c-4262-a637-8c67f0adf40b}, !- Handle
  P_GuestRoom309_312_10233_0_10132,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da8aec9a-26fa-45d3-bb98-8a3107d06c2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f04b75-23aa-4670-9e46-8145595f4a57}, !- Handle
  C_LaundryRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6ba8af9-f0f4-43d9-a294-757ab9fc68e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14730f0a-8b2f-46e0-9efa-66c8f8985ab4}, !- Handle
  P_GuestRoom103_10053_0_10040,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62dc9c81-70ca-4c6a-975e-040f3b45c6a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb6f964-6c72-4eae-9d4b-a45cec9f63a9}, !- Handle
  P_GuestRoom415_418_10330_0_10173,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dcb9545-e8a1-4861-a76f-ccdfde0766bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {616647ae-58ca-4142-897f-2eb92a1ee661}, !- Handle
  W_GuestRoom320_323_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0066d00a-28f7-4c8a-9b67-0521a5bab9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.4114844241, 18.33742922, 8.1896,     !- X,Y,Z Vertex 1 {m}
  22.4114844241, 18.33742922, 6.7456,     !- X,Y,Z Vertex 2 {m}
  21.2722844241, 18.33742922, 6.7456,     !- X,Y,Z Vertex 3 {m}
  21.2722844241, 18.33742922, 8.1896;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a358327-a1f8-446c-8000-3345cae43434}, !- Handle
  P_GuestRoom209_212_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b84314f-9315-49c6-b985-1945702ab7e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d877e9-3c61-491c-9802-fec47f749b0b}, !- Handle
  P_ExerciseCenterFlr1_10013_0_10011,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b975d1-59ff-403f-872d-aa442a99c8f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e1757a-5699-4d1b-aec5-d1652b049f57}, !- Handle
  P_GuestRoom101_10024_0_10022,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bc58d8a-6fa3-413e-a42d-7f46bf2de42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  40.58708442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9c66f7-3579-4ec8-82f0-58a7c6356d0b}, !- Handle
  F_GuestRoom215_218_10064_0_10044,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ff9867f-ebdc-4f1c-91ae-5739e3cc9b2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  44.54948442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffb61c73-1502-4dd0-b518-9a8362b61d4a}, !- Handle
  W_GuestRoom209_212_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30a526f8-08d7-4b55-99f6-e8a96c36f7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.04884522, 5.4464,      !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.04884522, 5.4464;      !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {9af4ae6a-7ecf-4f5d-bae3-a906c652fb27}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {f92d0901-d7dd-442a-930a-81850a2fcfc7}, !- Handle
  P_GuestRoom213_10123_0_10081,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8e9db6f-8425-4358-9f59-4d52a4ba348b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c5c022-de6f-4aa7-ba8f-0dad01c07a42}, !- Handle
  S_RestroomFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {93b5188b-b248-42ae-84d5-c2d4c7f6bae5}, !- Construction Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caa2f3e8-8583-477c-86fa-34bf1ed3e3f6}, !- Handle
  W_GuestRoom302_305_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b021f7b7-e622-4aca-bce7-1b63724f0d47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.347484424, 0.0488452197, 8.1896,     !- X,Y,Z Vertex 1 {m}
  13.347484424, 0.0488452197, 6.7456,     !- X,Y,Z Vertex 2 {m}
  14.486684424, 0.0488452197, 6.7456,     !- X,Y,Z Vertex 3 {m}
  14.486684424, 0.0488452197, 8.1896;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f873bbe4-b24c-4b85-a98a-b2ec2ae9e6ed}, !- Handle
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65bbec03-9460-49d2-8ce9-82c92b9de85c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04f09e0-d479-4ed4-9176-b26e2ab65906}, !- Handle
  P_FrontStorageFlr3_10274_0_10146,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6c133e-a988-425d-9268-ea3425e7f1bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecfffbda-a535-4573-9eec-3d756894d95f}, !- Handle
  P_CorridorFlr3_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5a6ab54-6e13-4a00-b18f-4e721889075d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cca46e6-facc-4edb-8632-e7c2662f5d5d}, !- Handle
  P_FrontStairsFlr4_10354_0_10178,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {836450e3-183d-4df6-9d71-6cccbf85cb66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36ea82e9-a4f0-41c9-8990-eb345ffee554}, !- Handle
  W_GuestRoom215_218_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63b7fd3d-f7cc-4c23-aae1-cd54187796b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2130844241, 18.33742922, 5.4464,     !- X,Y,Z Vertex 1 {m}
  35.2130844241, 18.33742922, 4.0024,     !- X,Y,Z Vertex 2 {m}
  34.0738844241, 18.33742922, 4.0024,     !- X,Y,Z Vertex 3 {m}
  34.0738844241, 18.33742922, 5.4464;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a219870-ee20-49db-91dd-060973a9d673}, !- Handle
  C_FrontStairsFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3759df8-0256-48e1-9f92-d70c37b985ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e44685a-f7ea-488d-bbb6-e41b80e03c6a}, !- Handle
  F_ElevatorCoreFlr2_10077_0_10051,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165e2924-2d23-4a4c-ba36-3725df6eddb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52ee573-9426-447c-a213-737038b1786f}, !- Handle
  P_GuestRoom102_10025_0_10023,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4ea139-b7df-4fbb-a437-e6bb7365970f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d3cb83-57ca-4611-a2f4-c219ae6a80a3}, !- Handle
  P_GuestRoom309_312_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {541ae143-91e1-4d9c-9633-4515cd16b541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27249a11-308b-430e-bcb0-8d493498b3d3}, !- Handle
  W_GuestRoom420_423_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04b7059b-e9a3-4bb3-b0a8-799b733134d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.486684424, 18.3374292198, 10.9328,   !- X,Y,Z Vertex 1 {m}
  14.486684424, 18.3374292198, 9.4888,    !- X,Y,Z Vertex 2 {m}
  13.347484424, 18.3374292198, 9.4888,    !- X,Y,Z Vertex 3 {m}
  13.347484424, 18.3374292198, 10.9328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f84b3666-93d6-44ec-ae62-bd78983820e5}, !- Handle
  P_GuestRoom402_405_10301_0_10163,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {720a4ac8-c2a1-463e-a215-7871aa059c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e54bd1-03cd-42ec-ac43-7ffc9bdc5213}, !- Handle
  R_GuestRoom415_418_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  32.6622844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {cf8b22cb-09f8-4c43-888d-8b8496abd0b0}; !- Handle

OS:BuildingStory,
  {bcd4b182-9780-4b86-bbef-76bd517e9731}, !- Handle
  BuildingStory1,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {5f027238-6f30-42a2-8424-d1243403f527}, !- Handle
  BuildingStory2,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {9d9a6e32-e8ea-4ae7-bc8f-9ef3c194a0a9}, !- Handle
  BuildingStory3,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {addc6d05-4f53-4cab-abfd-31c74c9eb965}, !- Handle
  BuildingStory4,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {a30d07a2-efd0-4b5d-a830-bce694b56009}, !- Handle
  SmallHotel Corridor,                    !- Name
  ,                                       !- Default Construction Set Name
  {9687e23a-e1b9-44fa-8f55-9de7017d4930}, !- Default Schedule Set Name
  {8b515316-4340-4836-80fb-235910b39b97}, !- Group Rendering Name
  {e3dad770-61c8-4349-9008-3d47c61bfab8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceType,
  {abaff4dd-cab2-40ad-9001-5cf53837bb70}, !- Handle
  SmallHotel Corridor4,                   !- Name
  ,                                       !- Default Construction Set Name
  {5d7c84f6-65d5-45de-abe5-de46cf82c90a}, !- Default Schedule Set Name
  {ac305d18-8218-4f3e-b9e8-7e66b98de388}, !- Group Rendering Name
  {06583e4c-591e-4562-b285-60df9fd3ed9e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Corridor4;                              !- Standards Space Type

OS:SpaceType,
  {21792f73-1ef5-440a-946e-af283ec19ee9}, !- Handle
  SmallHotel Elec/MechRoom,               !- Name
  ,                                       !- Default Construction Set Name
  {c959ab64-de00-4773-a27e-842445c8dd6e}, !- Default Schedule Set Name
  {ba9dff25-f261-475b-a71e-e482c33ed859}, !- Group Rendering Name
  {fa1007fb-445e-4473-b363-d0ad67957020}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:SpaceType,
  {0197271b-175a-472f-a12d-ec59fdf18563}, !- Handle
  SmallHotel ElevatorCore,                !- Name
  ,                                       !- Default Construction Set Name
  {128a8d7c-34fe-428d-8659-2d719d7f670f}, !- Default Schedule Set Name
  {ea28c3e8-423e-4090-bf95-6d5c1f3a89a6}, !- Group Rendering Name
  {334e00db-2b54-4ae2-b40c-3f455997c724}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  ElevatorCore;                           !- Standards Space Type

OS:SpaceType,
  {cbd291d5-24fb-4266-a115-ca6ef0d6f959}, !- Handle
  SmallHotel ElevatorCore4,               !- Name
  ,                                       !- Default Construction Set Name
  {8a8a4660-dbd7-461d-b359-9b671e4859ae}, !- Default Schedule Set Name
  {225635e1-d626-4444-bc0f-ab189e151d6a}, !- Group Rendering Name
  {685229d0-2555-412f-a4f4-94fdb6073d40}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  ElevatorCore4;                          !- Standards Space Type

OS:SpaceType,
  {39ef4559-cb42-41cd-abda-1789b1736ac4}, !- Handle
  SmallHotel StaffLounge,                 !- Name
  ,                                       !- Default Construction Set Name
  {2eaf0791-a86a-4665-822e-054d63773629}, !- Default Schedule Set Name
  {7bf9b803-4a2a-403a-bb5d-599b68942997}, !- Group Rendering Name
  {378950df-0680-483c-b217-639e7cc4e955}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:SpaceType,
  {95160252-9172-490a-9a0c-6f621b6d385d}, !- Handle
  SmallHotel Exercise,                    !- Name
  ,                                       !- Default Construction Set Name
  {c33280f1-ff29-48dd-a972-b3cd8e20418e}, !- Default Schedule Set Name
  {eb3c5b0f-0684-43a0-a064-f77191f2cf5d}, !- Group Rendering Name
  {ffbc405d-395e-4364-a56e-9d212fc2de8f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:SpaceType,
  {7abd9908-ce14-4ded-9644-74be53e0c727}, !- Handle
  SmallHotel GuestLounge,                 !- Name
  ,                                       !- Default Construction Set Name
  {6c31e5c2-ddbc-43e8-b7a9-29754e8f6dd0}, !- Default Schedule Set Name
  {740ed3b1-e779-4447-b5a0-04274bdcb84e}, !- Group Rendering Name
  {8d8f77e4-d7f8-4ee0-8a81-29467ef88c9e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:SpaceType,
  {321ace5a-197a-47d4-a279-a9f3e9bbc5a1}, !- Handle
  SmallHotel Office,                      !- Name
  ,                                       !- Default Construction Set Name
  {9a7147c7-107d-416e-bd95-3ed8a91e4f09}, !- Default Schedule Set Name
  {afbb2adf-bd77-4dcc-9236-8cae0f321213}, !- Group Rendering Name
  {62127a4b-ec89-4010-884b-d780f795e26c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {ffdb3771-9b35-478f-9401-fe25d8136d84}, !- Handle
  SmallHotel Stair,                       !- Name
  ,                                       !- Default Construction Set Name
  {31e7e2c8-b69b-416b-9391-31e9ebf1f007}, !- Default Schedule Set Name
  {005dc7f4-3915-4748-9fcc-3b9cac7f24e5}, !- Group Rendering Name
  {4080d61f-3b77-4908-a9f8-00e84bf3cc97}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:SpaceType,
  {2d50b22a-b2f6-4ac0-9e11-72d59f838784}, !- Handle
  SmallHotel Stair4,                      !- Name
  ,                                       !- Default Construction Set Name
  {ccf70338-faf4-4dd6-9a24-abd39f01e11c}, !- Default Schedule Set Name
  {470b8159-24ef-4161-946b-c6b609919ba7}, !- Group Rendering Name
  {1780ce4b-11f8-4d49-8871-59169b91f698}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Stair4;                                 !- Standards Space Type

OS:SpaceType,
  {e0fcc36a-fb24-4b50-9d09-9e86a0ae0fce}, !- Handle
  SmallHotel Storage,                     !- Name
  ,                                       !- Default Construction Set Name
  {caa8da07-921d-444f-91d4-9457153ee05f}, !- Default Schedule Set Name
  {8100d1b2-c810-4356-b2e3-d412706af582}, !- Group Rendering Name
  {61468326-d8b7-4856-9983-41a59013e87f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:SpaceType,
  {321d3714-eb7c-4210-96eb-257cab013245}, !- Handle
  SmallHotel Storage4Front,               !- Name
  ,                                       !- Default Construction Set Name
  {f402d488-b8e0-4eb0-bb26-1acfe3df0b53}, !- Default Schedule Set Name
  {cd0b37db-f480-4737-8429-1e2e4318befd}, !- Group Rendering Name
  {ce584c92-bda9-4e72-b706-c15dfc14ec0f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Storage4Front;                          !- Standards Space Type

OS:SpaceType,
  {3b2c2a32-f4e2-4a2f-9199-6fcc40f45fe4}, !- Handle
  SmallHotel Storage4Rear,                !- Name
  ,                                       !- Default Construction Set Name
  {798232c1-91dc-4882-86ae-d337df18b10f}, !- Default Schedule Set Name
  {feaba765-bf9d-4ebd-a5c5-9d1830322fdd}, !- Group Rendering Name
  {7c965a6d-da19-4cdd-8565-9883ad7020da}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Storage4Rear;                           !- Standards Space Type

OS:SpaceType,
  {b0f72164-c6a8-46ca-8cfb-9c85340e11d1}, !- Handle
  SmallHotel GuestRoom123Occ,             !- Name
  {8d0136bf-07c7-4c62-9dd6-3b2b937c0e57}, !- Default Construction Set Name
  {07532bbe-501f-4c22-9109-067fe5b6ea22}, !- Default Schedule Set Name
  {e39b663f-9eff-4b67-b682-9d1a009fa94c}, !- Group Rendering Name
  {8cdd42ba-05e7-4a03-820a-d864ffdfb696}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom123Occ;                        !- Standards Space Type

OS:SpaceType,
  {700e6835-fc45-4eb8-8c25-8bae6c2046ba}, !- Handle
  SmallHotel GuestRoom123Vac,             !- Name
  {feca733c-6002-43f8-8187-a8e26195af67}, !- Default Construction Set Name
  {fb621991-95c4-4b86-8ccc-cf72b19e6503}, !- Default Schedule Set Name
  {c54edc30-1fa9-43f5-b126-f9f0d7efa4e0}, !- Group Rendering Name
  {9f084848-4a42-4a43-a0fc-35d58db31f3e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom123Vac;                        !- Standards Space Type

OS:SpaceType,
  {80660263-e9b9-4be5-89c6-c0ba14fb3524}, !- Handle
  SmallHotel GuestRoom4Occ,               !- Name
  {7f4ca135-c709-43e5-87d4-69dc93de3a65}, !- Default Construction Set Name
  {1b17b685-87c9-4ebb-9768-5617a3c884dc}, !- Default Schedule Set Name
  {816e1a97-4a61-4098-859c-c4724793cee9}, !- Group Rendering Name
  {5970293a-dc1f-487e-9023-a063b8dcb790}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom4Occ;                          !- Standards Space Type

OS:SpaceType,
  {04c88782-589c-45f7-ab66-68805eef0829}, !- Handle
  SmallHotel GuestRoom4Vac,               !- Name
  {7b63fa87-a48b-4667-819f-9ce3b0e6ffd1}, !- Default Construction Set Name
  {40adaa07-7b45-4243-9792-7364f2f2d9bd}, !- Default Schedule Set Name
  {9f7c3ad3-5144-4560-954f-28ed0c85c8e0}, !- Group Rendering Name
  {51c86b24-2707-4dc2-8db7-9e67cf863559}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom4Vac;                          !- Standards Space Type

OS:SpaceType,
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Handle
  SmallHotel Laundry,                     !- Name
  ,                                       !- Default Construction Set Name
  {4ec1f45c-ebf4-40f8-8c3e-709a444b45b8}, !- Default Schedule Set Name
  {f1d14e75-d197-42a8-bdde-8031e52e17e0}, !- Group Rendering Name
  {a0492c57-c8fe-4a8e-bb01-8010f88cc75f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:SpaceType,
  {db7eb348-454a-4fa2-80ac-e8beaac522ca}, !- Handle
  SmallHotel Mechanical,                  !- Name
  ,                                       !- Default Construction Set Name
  {5b7b13b2-15e7-49f1-aa9e-738fa614983c}, !- Default Schedule Set Name
  {ae489fed-9e71-4c76-a755-40d414f4b681}, !- Group Rendering Name
  {5c1af587-b4ac-46f6-bbdf-f46bc3e61d83}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:SpaceType,
  {c979b3da-120a-4d3d-9a1f-21f6fdb040ad}, !- Handle
  SmallHotel Meeting,                     !- Name
  ,                                       !- Default Construction Set Name
  {ace562f4-fe92-417b-a4ae-cc5ed685ed11}, !- Default Schedule Set Name
  {f5005dc0-0d0e-43cc-9d27-10e0bfdf0021}, !- Group Rendering Name
  {c147a5ec-6fc7-4c63-98f4-1d141db4618c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:SpaceType,
  {679d49c2-849c-46bc-9488-13b711a24dc4}, !- Handle
  SmallHotel PublicRestroom,              !- Name
  ,                                       !- Default Construction Set Name
  {378f6f13-59b2-4ecd-9a65-f4e330d7a5f5}, !- Default Schedule Set Name
  {fe45c95e-d866-4a90-82a1-c0e2a6fa8b98}, !- Group Rendering Name
  {a4ad5aa0-2490-432f-b1ae-cd1630a520c6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:SubSurface,
  {bb65c712-11ba-48c6-abbd-d61dc5ff3da2}, !- Handle
  W_RearStairsFlr1_3_0_0_Door,            !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {243bcfcf-91f5-4fc7-932e-e84676de23a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.458910571864, 18.3374292198, 0,      !- X,Y,Z Vertex 1 {m}
  53.544510571864, 18.3374292198, 0,      !- X,Y,Z Vertex 2 {m}
  53.544510571864, 18.337429219927, 2.1336, !- X,Y,Z Vertex 3 {m}
  54.458910571864, 18.337429219927, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba65c234-12ba-48a6-abdd-d61dc5ff3cc3}, !- Handle
  W_CorridorFlr1_10_0_0_Door,             !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b4e5c4ef-b176-4f70-9b9a-c4caeb67e514}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.014739009222, 18.3374292198, 0,      !- X,Y,Z Vertex 1 {m}
  25.100339009222, 18.3374292198, 0,      !- X,Y,Z Vertex 2 {m}
  25.100339009222, 18.337429219927, 2.1336, !- X,Y,Z Vertex 3 {m}
  26.014739009222, 18.337429219927, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac65c231-32bc-42c6-accd-d61dc5ff3ea2}, !- Handle
  W_FrontStairsFlr1_3_0_0_Door,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d3978d7d-c802-4d12-82d2-aeadc2e5ad5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.894806091479, 18.3374292198, 0,       !- X,Y,Z Vertex 1 {m}
  0.980406091479, 18.3374292198, 0,       !- X,Y,Z Vertex 2 {m}
  0.980406091479, 18.337429219927, 2.1336, !- X,Y,Z Vertex 3 {m}
  1.894806091479, 18.337429219927, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {542c342d-7264-453f-8787-c1ec59c5071b}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /mnt/openstudio-standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {9f942496-056d-4ad3-b353-b7e684e49e12}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SizingPeriod:DesignDay,
  {a86a6304-df0e-4ee3-82d6-2e8ed99625ef}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8d1961ed-66b7-4c7d-9870-6c2b2d326be5}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns WB=>MDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00082029-6872-4730-9b9c-7c9c8bb661a1}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {316571f4-e4e5-4beb-b9ff-b25c54f8b445}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {d7887364-78e6-49ed-ba40-b7e3a38134ca}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:Shallow,
  {e21986d6-de43-4d93-82fe-cd9edc5cbc9d}, !- Handle
  6,                                      !- January Surface Ground Temperature {C}
  2.1,                                    !- February Surface Ground Temperature {C}
  1.1,                                    !- March Surface Ground Temperature {C}
  2,                                      !- April Surface Ground Temperature {C}
  7.2,                                    !- May Surface Ground Temperature {C}
  13.1,                                   !- June Surface Ground Temperature {C}
  18.7,                                   !- July Surface Ground Temperature {C}
  22.7,                                   !- August Surface Ground Temperature {C}
  23.9,                                   !- September Surface Ground Temperature {C}
  22,                                     !- October Surface Ground Temperature {C}
  17.5,                                   !- November Surface Ground Temperature {C}
  11.7;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {97ee7368-31a6-4ecc-9b5d-8cb92cc6fdb8}, !- Handle
  11.8,                                   !- January Deep Ground Temperature {C}
  9,                                      !- February Deep Ground Temperature {C}
  7.2,                                    !- March Deep Ground Temperature {C}
  6.7,                                    !- April Deep Ground Temperature {C}
  7.7,                                    !- May Deep Ground Temperature {C}
  10.1,                                   !- June Deep Ground Temperature {C}
  13,                                     !- July Deep Ground Temperature {C}
  15.9,                                   !- August Deep Ground Temperature {C}
  17.8,                                   !- September Deep Ground Temperature {C}
  18.2,                                   !- October Deep Ground Temperature {C}
  17.1,                                   !- November Deep Ground Temperature {C}
  14.8;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {e3884d6b-3666-4207-b09e-62cbdac940f4}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {8b515316-4340-4836-80fb-235910b39b97}, !- Handle
  SmallHotel Corridor 1,                  !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {60607d0c-660d-41fd-8904-6988b04bbd7f}, !- Handle
  SmallHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {42f44a65-0d52-47ff-a29a-46e81df1b69b}, !- Handle
  SmallHotel Corridor Lights,             !- Name
  {60607d0c-660d-41fd-8904-6988b04bbd7f}, !- Lights Definition Name
  {a30d07a2-efd0-4b5d-a830-bce694b56009}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {06949949-d221-479b-82ed-2ca69d561c2d}, !- Handle
  {60607d0c-660d-41fd-8904-6988b04bbd7f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {e3dad770-61c8-4349-9008-3d47c61bfab8}, !- Handle
  SmallHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9687e23a-e1b9-44fa-8f55-9de7017d4930}, !- Handle
  SmallHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Number of People Schedule Name
  {161898bb-d2dd-469a-b283-7eada3d91346}, !- People Activity Level Schedule Name
  {840431f4-2ff9-4f1f-8b44-58636bccbaf4}, !- Lighting Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c21db5e-24e6-4910-9703-0961068ebde4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Handle
  HotelSmall AlwaysOff,                   !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {ba0b0163-dca7-4018-be20-c670decf01b8}, !- Default Day Schedule Name
  {14f5f141-a8c4-46b2-b873-6d505be5b238}, !- Summer Design Day Schedule Name
  {9aeee8a3-2c4d-4403-9289-baed96bc5292}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba0b0163-dca7-4018-be20-c670decf01b8}, !- Handle
  HotelSmall AlwaysOff Default,           !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9aeee8a3-2c4d-4403-9289-baed96bc5292}, !- Handle
  HotelSmall AlwaysOff Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14f5f141-a8c4-46b2-b873-6d505be5b238}, !- Handle
  HotelSmall AlwaysOff Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {161898bb-d2dd-469a-b283-7eada3d91346}, !- Handle
  HotelSmall Activity_Sch,                !- Name
  {dbd7fec0-9654-4496-b6a8-9cd0e10f2f38}, !- Schedule Type Limits Name
  {514d4c2f-c355-4843-8d93-faafb086996f}, !- Default Day Schedule Name
  {ed40f25c-6ac5-492c-b0b9-81d5a6e9ac2a}, !- Summer Design Day Schedule Name
  {5d32f568-2bf8-435f-b021-39b304663f22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {514d4c2f-c355-4843-8d93-faafb086996f}, !- Handle
  HotelSmall Activity_Sch Default,        !- Name
  {dbd7fec0-9654-4496-b6a8-9cd0e10f2f38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5d32f568-2bf8-435f-b021-39b304663f22}, !- Handle
  HotelSmall Activity_Sch Winter Design Day, !- Name
  {dbd7fec0-9654-4496-b6a8-9cd0e10f2f38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ed40f25c-6ac5-492c-b0b9-81d5a6e9ac2a}, !- Handle
  HotelSmall Activity_Sch Summer Design Day, !- Name
  {dbd7fec0-9654-4496-b6a8-9cd0e10f2f38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dbd7fec0-9654-4496-b6a8-9cd0e10f2f38}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {840431f4-2ff9-4f1f-8b44-58636bccbaf4}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {673924ff-cc9e-486b-a0b8-006545458244}, !- Default Day Schedule Name
  {a91cf9a1-f1da-439b-82a8-d6d0e2f2a38c}, !- Summer Design Day Schedule Name
  {f9efc786-770d-4cc4-b11a-bd3cff5e0a1a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {673924ff-cc9e-486b-a0b8-006545458244}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.65;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f9efc786-770d-4cc4-b11a-bd3cff5e0a1a}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.65;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a91cf9a1-f1da-439b-82a8-d6d0e2f2a38c}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.65;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c21db5e-24e6-4910-9703-0961068ebde4}, !- Handle
  Always On,                              !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {5e3069a6-97b8-4aaa-a071-e70e01b9cb1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e3069a6-97b8-4aaa-a071-e70e01b9cb1d}, !- Handle
  Always On Default,                      !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {191f59c9-dd5d-4f6c-ba81-60edbd6623c3}, !- Handle
  SmallHotel Corridor Thermostat,         !- Name
  {0230cd30-559e-4e56-bf7e-3d3b70b7d2db}, !- Heating Setpoint Temperature Schedule Name
  {9572cbe7-5afa-4b5f-9aff-aa75831e12c9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0230cd30-559e-4e56-bf7e-3d3b70b7d2db}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch,        !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  {74f301a4-1a28-47b8-a5cb-ce9bed9f393b}, !- Default Day Schedule Name
  {4169b233-2ac1-45b9-8cf3-01e3dc4a400d}, !- Summer Design Day Schedule Name
  {0196bcf3-a8c6-463e-99d9-6e72fce651f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74f301a4-1a28-47b8-a5cb-ce9bed9f393b}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Default, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {0196bcf3-a8c6-463e-99d9-6e72fce651f2}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Winter Design Day, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {4169b233-2ac1-45b9-8cf3-01e3dc4a400d}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Summer Design Day, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:ScheduleTypeLimits,
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9572cbe7-5afa-4b5f-9aff-aa75831e12c9}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch,        !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  {635c3eeb-5c12-4650-a63c-9375011a790f}, !- Default Day Schedule Name
  {768ecd89-8eb3-4fd2-be3b-41f3531730b7}, !- Summer Design Day Schedule Name
  {8293ff60-d329-4359-a8d2-9c2768007750}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {635c3eeb-5c12-4650-a63c-9375011a790f}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Default, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {8293ff60-d329-4359-a8d2-9c2768007750}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Winter Design Day, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {768ecd89-8eb3-4fd2-be3b-41f3531730b7}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Summer Design Day, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889;                                 !- Value Until Time 1

OS:Rendering:Color,
  {ac305d18-8218-4f3e-b9e8-7e66b98de388}, !- Handle
  SmallHotel Corridor4 1,                 !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {418a646f-5430-4952-8ea1-57b06d2e51a5}, !- Handle
  SmallHotel Corridor4 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {86702f32-d71c-4a58-a88b-05d551bc6e1f}, !- Handle
  SmallHotel Corridor4 Lights,            !- Name
  {418a646f-5430-4952-8ea1-57b06d2e51a5}, !- Lights Definition Name
  {abaff4dd-cab2-40ad-9001-5cf53837bb70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6c268e40-0651-4901-bb9f-29845c2c45ca}, !- Handle
  {418a646f-5430-4952-8ea1-57b06d2e51a5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {06583e4c-591e-4562-b285-60df9fd3ed9e}, !- Handle
  SmallHotel Corridor4 Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5d7c84f6-65d5-45de-abe5-de46cf82c90a}, !- Handle
  SmallHotel Corridor4 Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Number of People Schedule Name
  {161898bb-d2dd-469a-b283-7eada3d91346}, !- People Activity Level Schedule Name
  {840431f4-2ff9-4f1f-8b44-58636bccbaf4}, !- Lighting Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c21db5e-24e6-4910-9703-0961068ebde4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f08fbc9c-1687-4c00-98d9-124c4d27cf6d}, !- Handle
  SmallHotel Corridor4 Thermostat,        !- Name
  {0230cd30-559e-4e56-bf7e-3d3b70b7d2db}, !- Heating Setpoint Temperature Schedule Name
  {9572cbe7-5afa-4b5f-9aff-aa75831e12c9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ba9dff25-f261-475b-a71e-e482c33ed859}, !- Handle
  SmallHotel Elec/MechRoom 1,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:ElectricEquipment:Definition,
  {0860f454-fecb-4d61-9617-34b321cd0004}, !- Handle
  SmallHotel Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2133.40704459187,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {961dd5ff-bf4d-4df0-bdb5-9060e8999c86}, !- Handle
  SmallHotel Elec/MechRoom Elec Equip,    !- Name
  {0860f454-fecb-4d61-9617-34b321cd0004}, !- Electric Equipment Definition Name
  {21792f73-1ef5-440a-946e-af283ec19ee9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fa1007fb-445e-4473-b363-d0ad67957020}, !- Handle
  SmallHotel Elec/MechRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c959ab64-de00-4773-a27e-842445c8dd6e}, !- Handle
  SmallHotel Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Lighting Schedule Name
  {2c601e93-da50-4fc7-abbd-b03505ddb597}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c21db5e-24e6-4910-9703-0961068ebde4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2c601e93-da50-4fc7-abbd-b03505ddb597}, !- Handle
  HotelSmall BLDG_ELEVATORS,              !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {83780763-e44b-4cd1-bd29-62b717bce30a}, !- Default Day Schedule Name
  {7105afff-b2fe-41b7-ae30-b8c8bf323f18}, !- Summer Design Day Schedule Name
  {472ff521-f430-42f7-a03e-0ca3f1878499}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83780763-e44b-4cd1-bd29-62b717bce30a}, !- Handle
  HotelSmall BLDG_ELEVATORS Default,      !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {7105afff-b2fe-41b7-ae30-b8c8bf323f18}, !- Handle
  HotelSmall BLDG_ELEVATORS Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {472ff521-f430-42f7-a03e-0ca3f1878499}, !- Handle
  HotelSmall BLDG_ELEVATORS Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3a38c428-6a57-454c-8467-e6ee4a958d39}, !- Handle
  SmallHotel Elec/MechRoom Thermostat;    !- Name

OS:Rendering:Color,
  {ea28c3e8-423e-4090-bf95-6d5c1f3a89a6}, !- Handle
  SmallHotel ElevatorCore 1,              !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {334e00db-2b54-4ae2-b40c-3f455997c724}, !- Handle
  SmallHotel ElevatorCore Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {128a8d7c-34fe-428d-8659-2d719d7f670f}, !- Handle
  SmallHotel ElevatorCore Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Lighting Schedule Name
  {2c601e93-da50-4fc7-abbd-b03505ddb597}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c21db5e-24e6-4910-9703-0961068ebde4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b9880e7-103c-491e-9f35-ef586c923e8a}, !- Handle
  SmallHotel ElevatorCore Thermostat;     !- Name

OS:Rendering:Color,
  {225635e1-d626-4444-bc0f-ab189e151d6a}, !- Handle
  SmallHotel ElevatorCore4 1,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {685229d0-2555-412f-a4f4-94fdb6073d40}, !- Handle
  SmallHotel ElevatorCore4 Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8a8a4660-dbd7-461d-b359-9b671e4859ae}, !- Handle
  SmallHotel ElevatorCore4 Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Lighting Schedule Name
  {2c601e93-da50-4fc7-abbd-b03505ddb597}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8c21db5e-24e6-4910-9703-0961068ebde4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {551bc720-e6f3-4393-b99d-d1fcbb4288cd}, !- Handle
  SmallHotel ElevatorCore4 Thermostat;    !- Name

OS:Rendering:Color,
  {eb3c5b0f-0684-43a0-a064-f77191f2cf5d}, !- Handle
  SmallHotel Exercise 1,                  !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {7d9e3686-e7da-444b-abc2-48ac45c067a0}, !- Handle
  SmallHotel Exercise People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.214632373709192,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {07a93a9e-219a-4ee9-9b56-90bc47312e7d}, !- Handle
  SmallHotel Exercise People,             !- Name
  {7d9e3686-e7da-444b-abc2-48ac45c067a0}, !- People Definition Name
  {95160252-9172-490a-9a0c-6f621b6d385d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a317beb0-fdd6-4698-a62f-c0b8f525c68d}, !- Work Efficiency Schedule Name
  {15f1163c-c6c2-4c14-bc59-c743a7a7a7b8}, !- Clothing Insulation Schedule Name
  {52687add-db4b-47c1-b414-d146fd4e915a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {15f1163c-c6c2-4c14-bc59-c743a7a7a7b8}, !- Handle
  Clothing Schedule,                      !- Name
  {a810589d-e2a6-49bd-af72-a688905116cd}, !- Schedule Type Limits Name
  {de18dcca-880b-4a19-8c2a-3466e5cc2c06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de18dcca-880b-4a19-8c2a-3466e5cc2c06}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a810589d-e2a6-49bd-af72-a688905116cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a408285-dddb-4fec-8fd3-b8c701210114}, !- Handle
  Schedule Rule 1,                        !- Name
  {15f1163c-c6c2-4c14-bc59-c743a7a7a7b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e23f06b8-6ac4-45ba-acad-0a68a6c281b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e23f06b8-6ac4-45ba-acad-0a68a6c281b9}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a810589d-e2a6-49bd-af72-a688905116cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a810589d-e2a6-49bd-af72-a688905116cd}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {52687add-db4b-47c1-b414-d146fd4e915a}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a2229183-9f9f-469a-bb8e-649ee160c4d7}, !- Schedule Type Limits Name
  {286d9f63-916b-4b20-988e-7ed46ef75922}; !- Default Day Schedule Name

OS:Schedule:Day,
  {286d9f63-916b-4b20-988e-7ed46ef75922}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a2229183-9f9f-469a-bb8e-649ee160c4d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a2229183-9f9f-469a-bb8e-649ee160c4d7}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a317beb0-fdd6-4698-a62f-c0b8f525c68d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {405a59ac-3b63-4bcf-bb9c-771b8600f8fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {405a59ac-3b63-4bcf-bb9c-771b8600f8fc}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {06694b31-324a-46ad-8e50-a9e82db254ae}, !- Handle
  SmallHotel Exercise Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2151461f-9731-47bc-934b-b6aa23b0b8f9}, !- Handle
  SmallHotel Exercise Lights,             !- Name
  {06694b31-324a-46ad-8e50-a9e82db254ae}, !- Lights Definition Name
  {95160252-9172-490a-9a0c-6f621b6d385d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5303af19-7141-436c-9d91-d227908ab25a}, !- Handle
  {06694b31-324a-46ad-8e50-a9e82db254ae}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e949427a-b5a3-4085-895b-9e24444be24c}, !- Handle
  SmallHotel Exercise Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18.6215650209078,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fcf7f030-dc6c-4080-a06f-a3ffad811c64}, !- Handle
  SmallHotel Exercise Elec Equip,         !- Name
  {e949427a-b5a3-4085-895b-9e24444be24c}, !- Electric Equipment Definition Name
  {95160252-9172-490a-9a0c-6f621b6d385d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ffbc405d-395e-4364-a56e-9d212fc2de8f}, !- Handle
  SmallHotel Exercise Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c33280f1-ff29-48dd-a972-b3cd8e20418e}, !- Handle
  SmallHotel Exercise Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {91ef2f07-e839-4b34-b5d5-48d061a53e1f}, !- Number of People Schedule Name
  {161898bb-d2dd-469a-b283-7eada3d91346}, !- People Activity Level Schedule Name
  {1537de2a-c807-4248-8bc6-f49d6d75a5f3}, !- Lighting Schedule Name
  {8af054e7-034f-44ba-a989-7ea816f64f95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f2e09dfb-4ad1-450b-a03c-195a2ba7b65c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {91ef2f07-e839-4b34-b5d5-48d061a53e1f}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch,      !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {eca0bc55-8848-4e7d-aa63-065c45831d3d}, !- Default Day Schedule Name
  {c8b4b87a-67c5-4754-983f-edce7d598e36}, !- Summer Design Day Schedule Name
  {a4722274-3ad5-4a2a-b9fa-e0b9d26eeae7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eca0bc55-8848-4e7d-aa63-065c45831d3d}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {a4722274-3ad5-4a2a-b9fa-e0b9d26eeae7}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {c8b4b87a-67c5-4754-983f-edce7d598e36}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {1537de2a-c807-4248-8bc6-f49d6d75a5f3}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH,   !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {b669aaea-113a-43dd-a52a-07e02b2ec6ba}, !- Default Day Schedule Name
  {a2c68153-a998-40ee-8541-e36b4c405f21}, !- Summer Design Day Schedule Name
  {006530e3-ddc6-4a14-8d5f-8f8a0891d301}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b669aaea-113a-43dd-a52a-07e02b2ec6ba}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {006530e3-ddc6-4a14-8d5f-8f8a0891d301}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {a2c68153-a998-40ee-8541-e36b4c405f21}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {8af054e7-034f-44ba-a989-7ea816f64f95}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch,      !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {f42f40fd-1b3d-4a56-99f6-01e44308a080}, !- Default Day Schedule Name
  {d1fb3371-ca12-4654-8ad3-813be68850c2}, !- Summer Design Day Schedule Name
  {c94953d1-9b57-4323-a86e-704a82ccf0c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f42f40fd-1b3d-4a56-99f6-01e44308a080}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {c94953d1-9b57-4323-a86e-704a82ccf0c2}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {d1fb3371-ca12-4654-8ad3-813be68850c2}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {f2e09dfb-4ad1-450b-a03c-195a2ba7b65c}, !- Handle
  HotelSmall CommonArea_Infil_Sch,        !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {5c7070b8-4258-4cf2-b7a8-df95f05e517a}, !- Default Day Schedule Name
  {aea049b9-1032-4d4d-8840-0bbb1b6962d5}, !- Summer Design Day Schedule Name
  {051aa3f4-6a73-4347-b2b3-12b82e3eb855}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c7070b8-4258-4cf2-b7a8-df95f05e517a}, !- Handle
  HotelSmall CommonArea_Infil_Sch Default, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {aea049b9-1032-4d4d-8840-0bbb1b6962d5}, !- Handle
  HotelSmall CommonArea_Infil_Sch Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {051aa3f4-6a73-4347-b2b3-12b82e3eb855}, !- Handle
  HotelSmall CommonArea_Infil_Sch Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {96a4e7aa-d4ef-4c10-bc06-3a9e7a272820}, !- Handle
  SmallHotel Exercise Thermostat,         !- Name
  {0230cd30-559e-4e56-bf7e-3d3b70b7d2db}, !- Heating Setpoint Temperature Schedule Name
  {9572cbe7-5afa-4b5f-9aff-aa75831e12c9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {740ed3b1-e779-4447-b5a0-04274bdcb84e}, !- Handle
  SmallHotel GuestLounge 1,               !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {b7f13f62-3c94-413f-ad66-1ced40c1d3a4}, !- Handle
  SmallHotel GuestLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {09ca2303-1702-4b39-acfd-bff11bf6c012}, !- Handle
  SmallHotel GuestLounge People,          !- Name
  {b7f13f62-3c94-413f-ad66-1ced40c1d3a4}, !- People Definition Name
  {7abd9908-ce14-4ded-9644-74be53e0c727}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a317beb0-fdd6-4698-a62f-c0b8f525c68d}, !- Work Efficiency Schedule Name
  {15f1163c-c6c2-4c14-bc59-c743a7a7a7b8}, !- Clothing Insulation Schedule Name
  {52687add-db4b-47c1-b414-d146fd4e915a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dd7b77ca-95fd-4c15-bd68-ca1bdc697e06}, !- Handle
  SmallHotel GuestLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {40339b27-efc6-4b85-84e2-9bd67f480d06}, !- Handle
  SmallHotel GuestLounge Lights,          !- Name
  {dd7b77ca-95fd-4c15-bd68-ca1bdc697e06}, !- Lights Definition Name
  {7abd9908-ce14-4ded-9644-74be53e0c727}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {175d4761-dedb-4862-a11a-be775a8a3808}, !- Handle
  {dd7b77ca-95fd-4c15-bd68-ca1bdc697e06}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {3c7aae4b-7ac8-4cfb-b6db-ea9d1a1cbfbe}, !- Handle
  SmallHotel GuestLounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.0486632084375,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d0c9fd65-3a7a-43af-bd33-fb753ed1f65e}, !- Handle
  SmallHotel GuestLounge Elec Equip,      !- Name
  {3c7aae4b-7ac8-4cfb-b6db-ea9d1a1cbfbe}, !- Electric Equipment Definition Name
  {7abd9908-ce14-4ded-9644-74be53e0c727}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8d8f77e4-d7f8-4ee0-8a81-29467ef88c9e}, !- Handle
  SmallHotel GuestLounge Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6c31e5c2-ddbc-43e8-b7a9-29754e8f6dd0}, !- Handle
  SmallHotel GuestLounge Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {14528e40-846b-427a-9e64-bc61e1cf49cf}, !- Number of People Schedule Name
  {161898bb-d2dd-469a-b283-7eada3d91346}, !- People Activity Level Schedule Name
  {5de45298-cd78-4c57-b1ef-7e405f44e9d0}, !- Lighting Schedule Name
  {0a222629-bca2-4d78-b856-c3d349dd06fb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f2e09dfb-4ad1-450b-a03c-195a2ba7b65c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {14528e40-846b-427a-9e64-bc61e1cf49cf}, !- Handle
  HotelSmall Lobby_Occ_Sch,               !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {dceb358c-e15c-43d1-8ef9-33781bfe18bd}, !- Default Day Schedule Name
  {7195ce63-080d-41bc-8d36-09d4173bf4a7}, !- Summer Design Day Schedule Name
  {12826277-1886-493d-912c-9987b8ae63a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dceb358c-e15c-43d1-8ef9-33781bfe18bd}, !- Handle
  HotelSmall Lobby_Occ_Sch Default,       !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {7195ce63-080d-41bc-8d36-09d4173bf4a7}, !- Handle
  HotelSmall Lobby_Occ_Sch Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {195197a0-c1ee-4ad4-881b-803afc46b43c}, !- Handle
  Schedule Rule 2,                        !- Name
  {14528e40-846b-427a-9e64-bc61e1cf49cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1ff7252-d9ad-4477-90c6-afebcf6bc976}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1ff7252-d9ad-4477-90c6-afebcf6bc976}, !- Handle
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {12826277-1886-493d-912c-9987b8ae63a9}, !- Handle
  HotelSmall Lobby_Occ_Sch Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5de45298-cd78-4c57-b1ef-7e405f44e9d0}, !- Handle
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH,  !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {13b72315-aff2-48ed-ab4b-318f52f85120}, !- Default Day Schedule Name
  {482e7d32-1dee-4d9e-a6d1-e731ccfc4bed}, !- Summer Design Day Schedule Name
  {e34edf4b-55e9-4fde-9320-1459b662ba4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13b72315-aff2-48ed-ab4b-318f52f85120}, !- Handle
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Default, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {482e7d32-1dee-4d9e-a6d1-e731ccfc4bed}, !- Handle
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e34edf4b-55e9-4fde-9320-1459b662ba4d}, !- Handle
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a222629-bca2-4d78-b856-c3d349dd06fb}, !- Handle
  HotelSmall Lobby_Eqp_Sch,               !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {c77fcc64-842e-487e-a95e-ef52daebed6a}, !- Default Day Schedule Name
  {77747b1d-c294-40b7-a196-fbf6106f7e09}, !- Summer Design Day Schedule Name
  {a2008b70-2bc8-4e6f-9314-c538025ad45e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c77fcc64-842e-487e-a95e-ef52daebed6a}, !- Handle
  HotelSmall Lobby_Eqp_Sch Default,       !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.68,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.23,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21;                                   !- Value Until Time 6

OS:Schedule:Day,
  {77747b1d-c294-40b7-a196-fbf6106f7e09}, !- Handle
  HotelSmall Lobby_Eqp_Sch Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2008b70-2bc8-4e6f-9314-c538025ad45e}, !- Handle
  HotelSmall Lobby_Eqp_Sch Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {77e70dc2-f89f-48ad-82a1-4ed3854b822a}, !- Handle
  SmallHotel GuestLounge Thermostat,      !- Name
  {0230cd30-559e-4e56-bf7e-3d3b70b7d2db}, !- Heating Setpoint Temperature Schedule Name
  {9572cbe7-5afa-4b5f-9aff-aa75831e12c9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e39b663f-9eff-4b67-b682-9d1a009fa94c}, !- Handle
  SmallHotel GuestRoom123Occ 1,           !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {b0f618f7-bc20-43df-9c4d-9495229950bf}, !- Handle
  SmallHotel GuestRoom123Occ People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {324d17c6-8eed-486d-8d4a-dcf1f38771b3}, !- Handle
  SmallHotel GuestRoom123Occ People,      !- Name
  {b0f618f7-bc20-43df-9c4d-9495229950bf}, !- People Definition Name
  {b0f72164-c6a8-46ca-8cfb-9c85340e11d1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a317beb0-fdd6-4698-a62f-c0b8f525c68d}, !- Work Efficiency Schedule Name
  {15f1163c-c6c2-4c14-bc59-c743a7a7a7b8}, !- Clothing Insulation Schedule Name
  {52687add-db4b-47c1-b414-d146fd4e915a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e668c2ae-b1e8-438d-a376-2a51a84ce3bf}, !- Handle
  SmallHotel GuestRoom123Occ Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ad19a8cb-ecac-4819-a719-754a065fbd38}, !- Handle
  SmallHotel GuestRoom123Occ Lights,      !- Name
  {e668c2ae-b1e8-438d-a376-2a51a84ce3bf}, !- Lights Definition Name
  {b0f72164-c6a8-46ca-8cfb-9c85340e11d1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ae7cc3c0-1105-4be0-8029-20eba962dcda}, !- Handle
  {e668c2ae-b1e8-438d-a376-2a51a84ce3bf}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d120f694-2c51-416b-b1f2-ea21c36bc081}, !- Handle
  SmallHotel GuestRoom123Occ Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {992ca192-cb2a-4266-9b42-4eb444e8aedb}, !- Handle
  SmallHotel GuestRoom123Occ Elec Equip,  !- Name
  {d120f694-2c51-416b-b1f2-ea21c36bc081}, !- Electric Equipment Definition Name
  {b0f72164-c6a8-46ca-8cfb-9c85340e11d1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8cdd42ba-05e7-4a03-820a-d864ffdfb696}, !- Handle
  SmallHotel GuestRoom123Occ Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {07532bbe-501f-4c22-9109-067fe5b6ea22}, !- Handle
  SmallHotel GuestRoom123Occ Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2103d838-93d6-4298-8454-403271498656}, !- Number of People Schedule Name
  {161898bb-d2dd-469a-b283-7eada3d91346}, !- People Activity Level Schedule Name
  {6bc525af-8e17-4db7-bf52-0a5acaf726ef}, !- Lighting Schedule Name
  {d263de78-9085-4081-adde-0eedd32e834d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {837b5053-63e8-4d6f-83f8-1dc21e128fa8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2103d838-93d6-4298-8454-403271498656}, !- Handle
  HotelSmall GuestRoom_Occ_Sch,           !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {50ad6a8a-fdb4-49b2-b54f-0c087ec98621}, !- Default Day Schedule Name
  {af8fc05e-1627-4dd8-afb9-63704c05ac88}, !- Summer Design Day Schedule Name
  {f80c4923-c6f6-4d18-a808-49f312af9b4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50ad6a8a-fdb4-49b2-b54f-0c087ec98621}, !- Handle
  HotelSmall GuestRoom_Occ_Sch Default,   !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.77,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.53,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.77;                                   !- Value Until Time 8

OS:Schedule:Day,
  {af8fc05e-1627-4dd8-afb9-63704c05ac88}, !- Handle
  HotelSmall GuestRoom_Occ_Sch Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85ae891d-f920-4a1e-aa54-b8cbc4a50d3b}, !- Handle
  Schedule Rule 3,                        !- Name
  {2103d838-93d6-4298-8454-403271498656}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db3e2c88-5521-49c0-ac58-1aa1f22fce9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db3e2c88-5521-49c0-ac58-1aa1f22fce9e}, !- Handle
  HotelSmall GuestRoom_Occ_Sch Wkdy Day,  !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.77,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.77,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.89,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  1;                                      !- Value Until Time 9

OS:Schedule:Day,
  {f80c4923-c6f6-4d18-a808-49f312af9b4d}, !- Handle
  HotelSmall GuestRoom_Occ_Sch Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bc525af-8e17-4db7-bf52-0a5acaf726ef}, !- Handle
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {869771a6-26f2-47ec-93f0-e8484ff4780f}, !- Default Day Schedule Name
  {74c1e3dd-07cd-4e54-9672-dd833b0b7494}, !- Summer Design Day Schedule Name
  {1d0fc5b2-06e6-4f34-a52a-78389c0fed63}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {869771a6-26f2-47ec-93f0-e8484ff4780f}, !- Handle
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.45,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18667,                                !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.062121,                               !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0825,                                 !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.68,                                   !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.68,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33;                                   !- Value Until Time 12

OS:Schedule:Day,
  {74c1e3dd-07cd-4e54-9672-dd833b0b7494}, !- Handle
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013 Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5d88e5b-fc7a-4199-a988-157ba2afacc0}, !- Handle
  Schedule Rule 4,                        !- Name
  {6bc525af-8e17-4db7-bf52-0a5acaf726ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7cfe14b-654f-4b8a-8d0d-71697a076a06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7cfe14b-654f-4b8a-8d0d-71697a076a06}, !- Handle
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.064,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.54,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.71,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.71,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.54,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26;                                   !- Value Until Time 16

OS:Schedule:Day,
  {1d0fc5b2-06e6-4f34-a52a-78389c0fed63}, !- Handle
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d263de78-9085-4081-adde-0eedd32e834d}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva,      !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {e861cc38-9711-43e7-9823-d6977af6ad09}, !- Default Day Schedule Name
  {83038e24-754c-4961-be6b-e849324b4954}, !- Summer Design Day Schedule Name
  {1a0b20b2-0234-461d-80a8-8e64e738b77f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e861cc38-9711-43e7-9823-d6977af6ad09}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Default, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.09,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.62,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.62,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.13,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09;                                   !- Value Until Time 14

OS:Schedule:Day,
  {83038e24-754c-4961-be6b-e849324b4954}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1086c9a4-f748-4747-804b-ce4027a74e15}, !- Handle
  Schedule Rule 5,                        !- Name
  {d263de78-9085-4081-adde-0eedd32e834d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ea01602-b919-468e-97c1-90972527431b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ea01602-b919-468e-97c1-90972527431b}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.09,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.12,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.48,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.46,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.09;                                   !- Value Until Time 12

OS:Schedule:Day,
  {1a0b20b2-0234-461d-80a8-8e64e738b77f}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {837b5053-63e8-4d6f-83f8-1dc21e128fa8}, !- Handle
  HotelSmall GuestRoom_Infil_Sch,         !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {a3c7be2a-8a53-45ad-9e9b-a367cf5b323b}, !- Default Day Schedule Name
  {2f6f72df-b13d-4fdb-bb44-d05da8f212bf}, !- Summer Design Day Schedule Name
  {7031f29a-0434-45fb-a084-a6c8f8f7f0ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3c7be2a-8a53-45ad-9e9b-a367cf5b323b}, !- Handle
  HotelSmall GuestRoom_Infil_Sch Default, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2f6f72df-b13d-4fdb-bb44-d05da8f212bf}, !- Handle
  HotelSmall GuestRoom_Infil_Sch Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7031f29a-0434-45fb-a084-a6c8f8f7f0ae}, !- Handle
  HotelSmall GuestRoom_Infil_Sch Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fc6ac0e8-1d43-408b-9262-c07629f3e17c}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat,  !- Name
  {b4f07250-1204-472c-b386-cffdf4eb5083}, !- Heating Setpoint Temperature Schedule Name
  {877bf763-f629-42e7-a963-c90725a8eb52}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b4f07250-1204-472c-b386-cffdf4eb5083}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  {5bbf0830-3f91-44b2-aecb-653b9eefbd7a}, !- Default Day Schedule Name
  {c9caead6-2b25-4bb3-b7be-2d7973bafb04}, !- Summer Design Day Schedule Name
  {5b2ad3d3-95c7-4944-9550-4438b10d7e59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5bbf0830-3f91-44b2-aecb-653b9eefbd7a}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  21.11,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  18.889,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  50,                                     !- Minute 3
  21.111,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  18.889,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  50,                                     !- Minute 5
  21.11,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  18.889,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  21.11;                                  !- Value Until Time 7

OS:Schedule:Day,
  {5b2ad3d3-95c7-4944-9550-4438b10d7e59}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c9caead6-2b25-4bb3-b7be-2d7973bafb04}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {877bf763-f629-42e7-a963-c90725a8eb52}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  {39ce7af6-8620-449e-a0d3-dce1e3a26b1a}, !- Default Day Schedule Name
  {6c3614c2-760b-46e5-b1c1-0e276f0f656c}, !- Summer Design Day Schedule Name
  {b32a10fc-73c4-4d2a-be2b-61db17d3821a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39ce7af6-8620-449e-a0d3-dce1e3a26b1a}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  21.11,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  23.333,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  50,                                     !- Minute 3
  21.111,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  23.333,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  50,                                     !- Minute 5
  21.11,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  23.333,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  21.11;                                  !- Value Until Time 7

OS:Schedule:Day,
  {b32a10fc-73c4-4d2a-be2b-61db17d3821a}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {6c3614c2-760b-46e5-b1c1-0e276f0f656c}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Rendering:Color,
  {c54edc30-1fa9-43f5-b126-f9f0d7efa4e0}, !- Handle
  SmallHotel GuestRoom123Vac 1,           !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {6d679fdc-41af-49d3-988a-8e3ca9f27243}, !- Handle
  SmallHotel GuestRoom123Vac People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cbea461c-8e98-45de-9cf6-f317fc5b55a1}, !- Handle
  SmallHotel GuestRoom123Vac People,      !- Name
  {6d679fdc-41af-49d3-988a-8e3ca9f27243}, !- People Definition Name
  {700e6835-fc45-4eb8-8c25-8bae6c2046ba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a317beb0-fdd6-4698-a62f-c0b8f525c68d}, !- Work Efficiency Schedule Name
  {15f1163c-c6c2-4c14-bc59-c743a7a7a7b8}, !- Clothing Insulation Schedule Name
  {52687add-db4b-47c1-b414-d146fd4e915a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cc8772e5-9d1f-449e-b83c-6fec9518617f}, !- Handle
  SmallHotel GuestRoom123Vac Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fd0bf89d-72d1-47bc-a55a-44e7513032a3}, !- Handle
  SmallHotel GuestRoom123Vac Lights,      !- Name
  {cc8772e5-9d1f-449e-b83c-6fec9518617f}, !- Lights Definition Name
  {700e6835-fc45-4eb8-8c25-8bae6c2046ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e8a3f2f0-1253-43b9-9971-4b751ca81e86}, !- Handle
  {cc8772e5-9d1f-449e-b83c-6fec9518617f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {77ce3c63-3f2d-4ee9-acac-fd7756b1d2b4}, !- Handle
  SmallHotel GuestRoom123Vac Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dcf76f0e-7dd7-4d91-9873-3557cf9e2b1a}, !- Handle
  SmallHotel GuestRoom123Vac Elec Equip,  !- Name
  {77ce3c63-3f2d-4ee9-acac-fd7756b1d2b4}, !- Electric Equipment Definition Name
  {700e6835-fc45-4eb8-8c25-8bae6c2046ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9f084848-4a42-4a43-a0fc-35d58db31f3e}, !- Handle
  SmallHotel GuestRoom123Vac Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fb621991-95c4-4b86-8ccc-cf72b19e6503}, !- Handle
  SmallHotel GuestRoom123Vac Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Number of People Schedule Name
  {161898bb-d2dd-469a-b283-7eada3d91346}, !- People Activity Level Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Lighting Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {837b5053-63e8-4d6f-83f8-1dc21e128fa8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eda8bcde-de00-49e3-b9ff-4fc2b3182a3a}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat,  !- Name
  {45a3774b-d85b-4876-bc10-cc243d52f709}, !- Heating Setpoint Temperature Schedule Name
  {5586c595-ba2d-4482-b4cd-393ad629699b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {45a3774b-d85b-4876-bc10-cc243d52f709}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  {8d2c08d1-810e-4bad-92cc-a745360d2f6f}, !- Default Day Schedule Name
  {505362ee-a3c2-417e-ba52-cb0ae3aca334}, !- Summer Design Day Schedule Name
  {52f97ad1-2f3e-4214-99a5-49de70f5681a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d2c08d1-810e-4bad-92cc-a745360d2f6f}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.556;                                 !- Value Until Time 1

OS:Schedule:Day,
  {52f97ad1-2f3e-4214-99a5-49de70f5681a}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {505362ee-a3c2-417e-ba52-cb0ae3aca334}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {5586c595-ba2d-4482-b4cd-393ad629699b}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch,      !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  {b0f69db2-0102-47bf-b6c7-f655a21b61a8}, !- Default Day Schedule Name
  {dc7a96c4-a79f-444b-968b-99d330f09853}, !- Summer Design Day Schedule Name
  {eb761b8b-3400-4261-8b4c-af614929c31e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0f69db2-0102-47bf-b6c7-f655a21b61a8}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.667;                                 !- Value Until Time 1

OS:Schedule:Day,
  {eb761b8b-3400-4261-8b4c-af614929c31e}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Schedule:Day,
  {dc7a96c4-a79f-444b-968b-99d330f09853}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {61115f07-0c98-432c-80e5-dcb324dd1f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Rendering:Color,
  {816e1a97-4a61-4098-859c-c4724793cee9}, !- Handle
  SmallHotel GuestRoom4Occ 1,             !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {dd6cf061-c9c1-4592-99b6-14a3ba1749b4}, !- Handle
  SmallHotel GuestRoom4Occ People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fef447e9-b68c-4116-8755-34bb8653ec10}, !- Handle
  SmallHotel GuestRoom4Occ People,        !- Name
  {dd6cf061-c9c1-4592-99b6-14a3ba1749b4}, !- People Definition Name
  {80660263-e9b9-4be5-89c6-c0ba14fb3524}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a317beb0-fdd6-4698-a62f-c0b8f525c68d}, !- Work Efficiency Schedule Name
  {15f1163c-c6c2-4c14-bc59-c743a7a7a7b8}, !- Clothing Insulation Schedule Name
  {52687add-db4b-47c1-b414-d146fd4e915a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e288d041-ea14-438c-bcfa-eba131f93a55}, !- Handle
  SmallHotel GuestRoom4Occ Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0e478dd3-b9f0-45c3-a42a-d35503641bbf}, !- Handle
  SmallHotel GuestRoom4Occ Lights,        !- Name
  {e288d041-ea14-438c-bcfa-eba131f93a55}, !- Lights Definition Name
  {80660263-e9b9-4be5-89c6-c0ba14fb3524}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {126766db-dd8e-40e4-8d76-6bf0234aec77}, !- Handle
  {e288d041-ea14-438c-bcfa-eba131f93a55}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {5660361d-6128-4708-a222-d130b81a2b52}, !- Handle
  SmallHotel GuestRoom4Occ Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {28fe75e1-bebf-41f8-a3ff-9660846c40f7}, !- Handle
  SmallHotel GuestRoom4Occ Elec Equip,    !- Name
  {5660361d-6128-4708-a222-d130b81a2b52}, !- Electric Equipment Definition Name
  {80660263-e9b9-4be5-89c6-c0ba14fb3524}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5970293a-dc1f-487e-9023-a063b8dcb790}, !- Handle
  SmallHotel GuestRoom4Occ Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1b17b685-87c9-4ebb-9768-5617a3c884dc}, !- Handle
  SmallHotel GuestRoom4Occ Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2103d838-93d6-4298-8454-403271498656}, !- Number of People Schedule Name
  {161898bb-d2dd-469a-b283-7eada3d91346}, !- People Activity Level Schedule Name
  {6bc525af-8e17-4db7-bf52-0a5acaf726ef}, !- Lighting Schedule Name
  {d263de78-9085-4081-adde-0eedd32e834d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {837b5053-63e8-4d6f-83f8-1dc21e128fa8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {969f44a3-4f60-4936-941c-25f7b0c1d103}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat,    !- Name
  {b4f07250-1204-472c-b386-cffdf4eb5083}, !- Heating Setpoint Temperature Schedule Name
  {877bf763-f629-42e7-a963-c90725a8eb52}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9f7c3ad3-5144-4560-954f-28ed0c85c8e0}, !- Handle
  SmallHotel GuestRoom4Vac 1,             !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {65f4e6d1-41cc-496d-b5cd-0462252f19c0}, !- Handle
  SmallHotel GuestRoom4Vac People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9b6cd357-f30a-4f6f-b145-67bcb9100eb7}, !- Handle
  SmallHotel GuestRoom4Vac People,        !- Name
  {65f4e6d1-41cc-496d-b5cd-0462252f19c0}, !- People Definition Name
  {04c88782-589c-45f7-ab66-68805eef0829}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a317beb0-fdd6-4698-a62f-c0b8f525c68d}, !- Work Efficiency Schedule Name
  {15f1163c-c6c2-4c14-bc59-c743a7a7a7b8}, !- Clothing Insulation Schedule Name
  {52687add-db4b-47c1-b414-d146fd4e915a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8114990b-c4ea-4222-a7c0-554acc51dc6f}, !- Handle
  SmallHotel GuestRoom4Vac Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {10198af4-dbd4-4856-83d9-497fad3e1998}, !- Handle
  SmallHotel GuestRoom4Vac Lights,        !- Name
  {8114990b-c4ea-4222-a7c0-554acc51dc6f}, !- Lights Definition Name
  {04c88782-589c-45f7-ab66-68805eef0829}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {271b1899-2c4a-450d-be4d-d9fc7a7225ce}, !- Handle
  {8114990b-c4ea-4222-a7c0-554acc51dc6f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2a631eb3-c494-402e-9471-c28193af90e6}, !- Handle
  SmallHotel GuestRoom4Vac Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e44a538a-f620-4044-93d5-e3a6cbb7362e}, !- Handle
  SmallHotel GuestRoom4Vac Elec Equip,    !- Name
  {2a631eb3-c494-402e-9471-c28193af90e6}, !- Electric Equipment Definition Name
  {04c88782-589c-45f7-ab66-68805eef0829}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {51c86b24-2707-4dc2-8db7-9e67cf863559}, !- Handle
  SmallHotel GuestRoom4Vac Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {40adaa07-7b45-4243-9792-7364f2f2d9bd}, !- Handle
  SmallHotel GuestRoom4Vac Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Number of People Schedule Name
  {161898bb-d2dd-469a-b283-7eada3d91346}, !- People Activity Level Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Lighting Schedule Name
  {2833e148-5dc0-463e-8908-8c144c27a51d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {837b5053-63e8-4d6f-83f8-1dc21e128fa8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85d67eae-1384-4df1-a888-351a076efe86}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat,    !- Name
  {45a3774b-d85b-4876-bc10-cc243d52f709}, !- Heating Setpoint Temperature Schedule Name
  {5586c595-ba2d-4482-b4cd-393ad629699b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f1d14e75-d197-42a8-bdde-8031e52e17e0}, !- Handle
  SmallHotel Laundry 1,                   !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {84478784-79f9-4b0a-8ce1-71052694e2f8}, !- Handle
  SmallHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.112482863854617,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {75bdf0c8-a5d3-423b-ac3a-b904b09d1391}, !- Handle
  SmallHotel Laundry People,              !- Name
  {84478784-79f9-4b0a-8ce1-71052694e2f8}, !- People Definition Name
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a317beb0-fdd6-4698-a62f-c0b8f525c68d}, !- Work Efficiency Schedule Name
  {15f1163c-c6c2-4c14-bc59-c743a7a7a7b8}, !- Clothing Insulation Schedule Name
  {52687add-db4b-47c1-b414-d146fd4e915a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2eece778-886a-4d6f-9436-6ae14c522617}, !- Handle
  SmallHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.70487252085615,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f967e397-430f-49e4-a944-d357c8f40670}, !- Handle
  SmallHotel Laundry Lights,              !- Name
  {2eece778-886a-4d6f-9436-6ae14c522617}, !- Lights Definition Name
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c893afa2-69f3-4828-8143-b4006a678e59}, !- Handle
  {2eece778-886a-4d6f-9436-6ae14c522617}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7c863691-717a-4dce-87e3-4241c25ee48a}, !- Handle
  SmallHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.663249770944,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bd06053d-acad-4cd0-93eb-0372b3382f88}, !- Handle
  SmallHotel Laundry Elec Equip,          !- Name
  {7c863691-717a-4dce-87e3-4241c25ee48a}, !- Electric Equipment Definition Name
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {05c78e47-48ce-4b60-adc8-915cc273727d}, !- Handle
  SmallHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  409.78133778369,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {a9849454-3ece-4f5c-ace3-8703b2360e71}, !- Handle
  SmallHotel Laundry Gas Equip,           !- Name
  {05c78e47-48ce-4b60-adc8-915cc273727d}, !- Gas Equipment Definition Name
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a0492c57-c8fe-4a8e-bb01-8010f88cc75f}, !- Handle
  SmallHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4ec1f45c-ebf4-40f8-8c3e-709a444b45b8}, !- Handle
  SmallHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a3d8236e-e606-486d-b69e-dcef495b2e52}, !- Number of People Schedule Name
  {161898bb-d2dd-469a-b283-7eada3d91346}, !- People Activity Level Schedule Name
  {a5b0de06-e08d-4302-8099-e0b181a4e2e3}, !- Lighting Schedule Name
  {37ff9688-791c-41ae-a392-d19afef99d90}, !- Electric Equipment Schedule Name
  {d89a49b6-5427-4a35-9b2c-4de81f77e28a}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f2e09dfb-4ad1-450b-a03c-195a2ba7b65c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a3d8236e-e606-486d-b69e-dcef495b2e52}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch,         !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {f5a0cdbb-4df4-4694-b99d-689c4c3c9354}, !- Default Day Schedule Name
  {68f3ab4e-cfbb-4a42-95b0-e52a52c4e776}, !- Summer Design Day Schedule Name
  {0de50d75-e77b-4153-a6ee-1d35ff24d4fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5a0cdbb-4df4-4694-b99d-689c4c3c9354}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {bc78bb30-df2d-4015-b4bb-20af53081457}, !- Handle
  Schedule Rule 6,                        !- Name
  {a3d8236e-e606-486d-b69e-dcef495b2e52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0d7f2e2-6195-4759-8b54-baf719b85100}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0d7f2e2-6195-4759-8b54-baf719b85100}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default|Wkdy Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {68f3ab4e-cfbb-4a42-95b0-e52a52c4e776}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0de50d75-e77b-4153-a6ee-1d35ff24d4fe}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5b0de06-e08d-4302-8099-e0b181a4e2e3}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH,      !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {9ba3c3b8-2bb1-49e8-9dab-67949d9ea5eb}, !- Default Day Schedule Name
  {e3b1bc12-404c-432f-a6d4-8dfcec4a01e8}, !- Summer Design Day Schedule Name
  {7f4338fb-08a7-40bb-bc9b-73c2b15fd7d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ba3c3b8-2bb1-49e8-9dab-67949d9ea5eb}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7f4338fb-08a7-40bb-bc9b-73c2b15fd7d8}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Winter Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e3b1bc12-404c-432f-a6d4-8dfcec4a01e8}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {37ff9688-791c-41ae-a392-d19afef99d90}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch,    !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  {261db57b-d5ce-40cd-9866-317fcf511ce6}, !- Default Day Schedule Name
  {f9ab3e46-5026-4f4f-b301-5e6401521d19}, !- Summer Design Day Schedule Name
  {a607295d-7cc0-489b-8981-f4ca9933c4b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {261db57b-d5ce-40cd-9866-317fcf511ce6}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f9ab3e46-5026-4f4f-b301-5e6401521d19}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Summer Design Day, !- Name
  {b1df544a-92ff-4db6-90e2-15830e77b72e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
