
OS:Version,
  {83ba4ddd-8b54-4d83-bfe5-80b35af82bca}, !- Handle
  1.14.0;                                 !- Version Identifier

OS:Site,
  {780cebd4-d970-49f6-8a67-996a6b51b6bf}, !- Handle
  Memphis International Ap_TN_USA,        !- Name
  35.07,                                  !- Latitude {deg}
  -89.98,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  81,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {8e6d581c-8bc1-4ad1-93a1-3671638d2d44}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {f92df46b-44ed-4bc4-a65b-b4687c727c14}, !- Handle
  Kitchen_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a3fb5b-eea2-4c47-b391-cc45f8583bd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Handle
  Kitchen,                                !- Name
  {e1bc749e-da19-4eae-bbc5-7ba83aaefa0a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {355ecc0e-0957-4163-b6f4-54a88dce0513}, !- Building Story Name
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {2c504f0f-1677-4791-a625-c9fdceff2175}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {a98a3d24-77be-4dd8-9ea4-dce8b4b21baf}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0488,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  22.6087, 0, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Handle
  Dining,                                 !- Name
  {31854200-d456-44c4-a67e-d3bd85f2fc68}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {355ecc0e-0957-4163-b6f4-54a88dce0513}, !- Building Story Name
  {ef4f5a98-eb96-4a63-b4aa-91f2ce0878e6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2d02da2f-1bea-4fb4-b48e-f0da184c6074}, !- Handle
  north-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 18.8397, 3.7692,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 3 {m}

OS:Space,
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Handle
  attic,                                  !- Name
  {69ff3ff2-c61f-4a29-ab0d-18e1f8b4764e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0488,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef5dcb89-dd62-4446-a42c-51bf875043d5}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {628c7363-89f7-4a36-b959-b9f52e0cab7c}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a19cd4-2eef-4dab-9ff8-b3cd1bd596db}, !- Handle
  south-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 3.769, 3.7692,                 !- X,Y,Z Vertex 1 {m}
  -1.73917179908584e-034, -6.74580236774689e-017, 6.7454444242911e-017, !- X,Y,Z Vertex 2 {m}
  22.6087, -9.66039263974126e-017, 9.65988004329428e-017; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {80882478-4818-4b6c-a701-0a4f97af99ea}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {79cc9340-93d4-4f72-a5ca-b64451a57564}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SubSurface,
  {bf99c642-a6ea-4215-9205-bd72d66b667b}, !- Handle
  Dining_Wall_West_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f0d9014-6f65-4cc2-a0bf-390dce688306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.8398, 1.9817,                     !- X,Y,Z Vertex 1 {m}
  0, 15.8398, 1.0671,                     !- X,Y,Z Vertex 2 {m}
  0, 0.6029, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  0, 0.6029, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0d9014-6f65-4cc2-a0bf-390dce688306}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb50c49a-cbad-4855-96c4-0782e1d597c9}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff63dcc8-88a6-4e75-a736-a16ea7374519}, !- Handle
  Dining_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60fffe8d-e21f-43c1-9f06-30986f76ee3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bdfbf5-28b3-4f6b-939c-af2a310fc326}, !- Handle
  west-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 18.8397, 3.7692,               !- X,Y,Z Vertex 1 {m}
  -1.57308521999447e-016, 22.6087, 4.71792013183315e-016, !- X,Y,Z Vertex 2 {m}
  -1.1417329679585e-016, -2.17720723655857e-033, 3.42422958797359e-016, !- X,Y,Z Vertex 3 {m}
  11.3044, 3.769, 3.7692;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b44463-bcda-4673-8d04-2c845d134292}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d25d92-d723-4017-980c-f20184bc1dd2}, !- Handle
  Dining_Wall_North-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf4d799-b7fc-481e-b40e-29c78d189519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {137b265b-7d90-4b85-83d6-6f49d95bdf56}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {60fffe8d-e21f-43c1-9f06-30986f76ee3e}, !- Handle
  attic-floor-dinning,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff63dcc8-88a6-4e75-a736-a16ea7374519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a3fb5b-eea2-4c47-b391-cc45f8583bd0}, !- Handle
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f92df46b-44ed-4bc4-a65b-b4687c727c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f1a811-415b-4d09-b2da-ccbe1f40d3a2}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {3c4ccfb1-e715-4662-9c52-be1b0a138576}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {7190988a-56b7-49e4-be5c-e6199b78fff0}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:HeatBalanceAlgorithm,
  {64382367-5719-4453-8c29-e1a70cef6d9c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {1bf4d799-b7fc-481e-b40e-29c78d189519}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d25d92-d723-4017-980c-f20184bc1dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {691ea4a2-e815-4852-aa14-ac1ce9bfcf5c}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:ConvergenceLimits,
  {a71a34c7-4772-4b25-9024-f2d758143793}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Output:Meter,
  {ceae7f14-5ab7-4a91-9729-89b3f9655715}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c948d197-ce91-4318-a26c-8d47d0d034ce}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 22.6087, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Building,
  {57a0612b-80fa-4a4f-8704-b192e6d39f92}, !- Handle
  90.1-2013-FullServiceRestaurant-ASHRAE 169-3A created: 2018-06-08 11:45:54 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {2b6117fb-9bd3-4d92-8397-868a071a06ff}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  FullServiceRestaurant;                  !- Standards Building Type

OS:SubSurface,
  {714701bf-9cfa-4eef-a172-e932cc3274f1}, !- Handle
  Dining_Wall_East_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80882478-4818-4b6c-a701-0a4f97af99ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.6087, 0.6029, 1.9817,                !- X,Y,Z Vertex 1 {m}
  22.6087, 0.6029, 1.0671,                !- X,Y,Z Vertex 2 {m}
  22.6087, 15.8398, 1.0671,               !- X,Y,Z Vertex 3 {m}
  22.6087, 15.8398, 1.9817;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2634f8db-e6bf-4750-b638-5aac0aaf0b7c}, !- Handle
  east-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 3.769, 3.7692,                 !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  11.3044, 18.8397, 3.7692;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9b927d2-18db-4b08-808e-51d20d80ed3b}, !- Handle
  Dining_Wall_South_Window,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a98a3d24-77be-4dd8-9ea4-dce8b4b21baf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.754, 0, 1.9817,                       !- X,Y,Z Vertex 1 {m}
  0.754, 0, 1.0671,                       !- X,Y,Z Vertex 2 {m}
  21.855, 0, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  21.855, 0, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8630d1c8-2694-4622-ac46-ec75f253c7ea}; !- Handle

OS:SpaceType,
  {31854200-d456-44c4-a67e-d3bd85f2fc68}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  ,                                       !- Default Construction Set Name
  {a9db39ad-9cd4-4863-b2f6-f41fc323d224}, !- Default Schedule Set Name
  {5133bda6-d98a-4504-8bdf-d251345e52c0}, !- Group Rendering Name
  {614aa299-868f-44e6-918d-aa3588db1d5c}, !- Design Specification Outdoor Air Object Name
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {91c625dc-b51c-437b-adf1-dfcf250e143f}, !- Handle
  Rendering Color 1,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {e1bc749e-da19-4eae-bbc5-7ba83aaefa0a}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  ,                                       !- Default Construction Set Name
  {1f755258-ed4a-47df-a8cb-904f970e2938}, !- Default Schedule Set Name
  {2d5c732c-ed30-4d22-8a00-bcfb6c9bd308}, !- Group Rendering Name
  {86033de6-e633-4232-a3c2-7b371461338a}, !- Design Specification Outdoor Air Object Name
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {043f1903-7697-4062-940f-eeecf35a7f9c}, !- Handle
  Rendering Color 2,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {69ff3ff2-c61f-4a29-ab0d-18e1f8b4764e}, !- Handle
  FullServiceRestaurant Attic,            !- Name
  {c0e81a88-e295-4eeb-ae27-53f5070ab916}, !- Default Construction Set Name
  {762f1750-4ced-454b-9b31-207ab35b25bf}, !- Default Schedule Set Name
  {486d7497-f115-4beb-8cc1-91b995c4230f}, !- Group Rendering Name
  {e0b0034a-fd62-4973-8206-54f983b5e619}, !- Design Specification Outdoor Air Object Name
  FullServiceRestaurant,                  !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:Rendering:Color,
  {6d84f294-37f0-4e19-9b2b-4e5b551f129e}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {486d7497-f115-4beb-8cc1-91b995c4230f}, !- Handle
  Rendering Color 4,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e0b0034a-fd62-4973-8206-54f983b5e619}, !- Handle
  FullServiceRestaurant Attic Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {762f1750-4ced-454b-9b31-207ab35b25bf}, !- Handle
  FullServiceRestaurant Attic Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {249b0b3b-3f6d-4360-8048-4bc1ed7fb359}, !- Handle
  FullServiceRestaurant Attic Thermostat; !- Name

OS:Rendering:Color,
  {5133bda6-d98a-4504-8bdf-d251345e52c0}, !- Handle
  Rendering Color 5,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {a07e53c7-282b-44e9-b555-9f04159c9e7f}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {53fe7821-9f96-4006-9ca5-0a28874f4006}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {a07e53c7-282b-44e9-b555-9f04159c9e7f}, !- People Definition Name
  {31854200-d456-44c4-a67e-d3bd85f2fc68}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9855bc43-4a25-4521-822a-ce7a1b9a1e3a}, !- Work Efficiency Schedule Name
  {38cbb72c-1f5a-4701-9b1a-9587e9541dcb}, !- Clothing Insulation Schedule Name
  {19b32562-6d8f-4ade-bc65-24a044b365c9}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {38cbb72c-1f5a-4701-9b1a-9587e9541dcb}, !- Handle
  Clothing Schedule,                      !- Name
  {4894763b-748f-43a1-aac6-42ec74b775fc}, !- Schedule Type Limits Name
  {ebb3840f-9d53-44f5-bc75-4446bc829cf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebb3840f-9d53-44f5-bc75-4446bc829cf9}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4894763b-748f-43a1-aac6-42ec74b775fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6856ca6-fc44-4238-9ad4-d81c32ce2904}, !- Handle
  Schedule Rule 1,                        !- Name
  {38cbb72c-1f5a-4701-9b1a-9587e9541dcb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e007dd3-e7f2-40ab-8432-eb7b7edcd5e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2e007dd3-e7f2-40ab-8432-eb7b7edcd5e9}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4894763b-748f-43a1-aac6-42ec74b775fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4894763b-748f-43a1-aac6-42ec74b775fc}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {19b32562-6d8f-4ade-bc65-24a044b365c9}, !- Handle
  Air Velocity Schedule,                  !- Name
  {f8dd4eb7-9d33-4f1f-aec2-d20089234f1f}, !- Schedule Type Limits Name
  {4e07f22d-342b-4c45-a5a8-46cbd3811a13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e07f22d-342b-4c45-a5a8-46cbd3811a13}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {f8dd4eb7-9d33-4f1f-aec2-d20089234f1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f8dd4eb7-9d33-4f1f-aec2-d20089234f1f}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {9855bc43-4a25-4521-822a-ce7a1b9a1e3a}, !- Handle
  Work Efficiency Schedule,               !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {6ff67e8a-48fc-4622-9417-74a7a0ce859c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ff67e8a-48fc-4622-9417-74a7a0ce859c}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {175dce11-3dac-4a5c-9648-f1977d70a7bf}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b82caa3b-c086-4047-90a6-3639497970af}, !- Handle
  FullServiceRestaurant Dining Lights,    !- Name
  {175dce11-3dac-4a5c-9648-f1977d70a7bf}, !- Lights Definition Name
  {31854200-d456-44c4-a67e-d3bd85f2fc68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {9ca366f9-9f9b-4f22-a43e-fe287443af43}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  64.927907633593,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1875fe37-ae3d-4c1a-b3b3-8c6793cc5b4a}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {9ca366f9-9f9b-4f22-a43e-fe287443af43}, !- Electric Equipment Definition Name
  {31854200-d456-44c4-a67e-d3bd85f2fc68}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {614aa299-868f-44e6-918d-aa3588db1d5c}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a9db39ad-9cd4-4863-b2f6-f41fc323d224}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6d298de4-80ec-4007-be2f-50783b3edbe4}, !- Number of People Schedule Name
  {72901834-dd98-4a65-9789-da32d4e89e5d}, !- People Activity Level Schedule Name
  {7d7889b7-9215-4610-a66a-07edb5fe5315}, !- Lighting Schedule Name
  {3206d161-95c5-468b-8635-323846c03583}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {92cc991d-b570-484e-9dde-0eb64e9a7a18}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6d298de4-80ec-4007-be2f-50783b3edbe4}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH,         !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {eff7796e-82bb-4236-8330-7a010ec0241a}, !- Default Day Schedule Name
  {41fb3bc7-bd04-4e56-9cb0-66d1c47377ca}, !- Summer Design Day Schedule Name
  {43b7e634-a345-46fd-94a7-69f8d4092c73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eff7796e-82bb-4236-8330-7a010ec0241a}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {a1b79b3e-459f-4205-b465-517e3373e6c0}, !- Handle
  Schedule Rule 2,                        !- Name
  {6d298de4-80ec-4007-be2f-50783b3edbe4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {166c1528-d91c-45a8-a089-edc9671c8577}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {166c1528-d91c-45a8-a089-edc9671c8577}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {a948825c-c4b3-4ac9-8e25-ecb6e092db96}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41fb3bc7-bd04-4e56-9cb0-66d1c47377ca}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32f6645e-27b8-4408-b59d-987225788e35}, !- Handle
  Schedule Rule 3,                        !- Name
  {6d298de4-80ec-4007-be2f-50783b3edbe4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eab176aa-cd24-4925-9d8d-7ac078852a01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eab176aa-cd24-4925-9d8d-7ac078852a01}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2;                                    !- Value Until Time 17

OS:Schedule:Day,
  {ae856eb5-151f-4c1b-a420-453ba6e47a0c}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43b7e634-a345-46fd-94a7-69f8d4092c73}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {72901834-dd98-4a65-9789-da32d4e89e5d}, !- Handle
  RestaurantSitDown ACTIVITY_SCH,         !- Name
  {708d6f91-fa33-4d2c-af3d-ffd81f3df856}, !- Schedule Type Limits Name
  {231cbe4a-c29d-4dc9-8d00-ce360908e21d}, !- Default Day Schedule Name
  {96f95587-32a5-464b-9b9c-890ea56c96b2}, !- Summer Design Day Schedule Name
  {1087af3c-c72e-4466-93b2-fc264b125ca6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {231cbe4a-c29d-4dc9-8d00-ce360908e21d}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Default, !- Name
  {708d6f91-fa33-4d2c-af3d-ffd81f3df856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b3b944f5-23ee-40c0-8829-8e77f7d242cc}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1087af3c-c72e-4466-93b2-fc264b125ca6}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- Name
  {708d6f91-fa33-4d2c-af3d-ffd81f3df856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d734ffa4-1b2e-4b19-8707-9cd4f5036d3e}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96f95587-32a5-464b-9b9c-890ea56c96b2}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- Name
  {708d6f91-fa33-4d2c-af3d-ffd81f3df856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {708d6f91-fa33-4d2c-af3d-ffd81f3df856}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {7d7889b7-9215-4610-a66a-07edb5fe5315}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {dd06ca0d-a0e4-40e9-a2ea-6b64b55e07a1}, !- Default Day Schedule Name
  {f0859b93-98db-4ac5-b98c-6b10b65ff13c}, !- Summer Design Day Schedule Name
  {1cf1574a-9026-4521-ad27-73fc7bddf2fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd06ca0d-a0e4-40e9-a2ea-6b64b55e07a1}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1877,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2816,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4693,                                 !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.657,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5631,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {414d04b9-6c93-43c1-87fb-61452dfe38b6}, !- Handle
  Schedule Rule 4,                        !- Name
  {7d7889b7-9215-4610-a66a-07edb5fe5315}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {952813e4-a0b9-433e-8ee1-0c01ea2c212d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {952813e4-a0b9-433e-8ee1-0c01ea2c212d}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1877,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2816,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5631,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7509,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8447,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Day,
  {71d0f93e-7b41-41f9-b33c-eb8691bf4599}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0859b93-98db-4ac5-b98c-6b10b65ff13c}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {331aa500-f464-44c6-8cb0-65c742fd059b}, !- Handle
  Schedule Rule 5,                        !- Name
  {7d7889b7-9215-4610-a66a-07edb5fe5315}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b06da5ad-499c-4493-94b6-60e52d2cb5c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b06da5ad-499c-4493-94b6-60e52d2cb5c5}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1408,                                 !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1877,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3754,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5631,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8447,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Day,
  {b523d52f-4e02-45d5-b96a-f78d0985e6a8}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cf1574a-9026-4521-ad27-73fc7bddf2fd}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3206d161-95c5-468b-8635-323846c03583}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {8175cd23-c0d7-4412-8be4-903537bf9921}, !- Default Day Schedule Name
  {c280ec37-7828-4298-8787-25bd802c8ff8}, !- Summer Design Day Schedule Name
  {8ddf1d85-606f-43a9-8bf9-0b7ef6470fe1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8175cd23-c0d7-4412-8be4-903537bf9921}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {ae0c3a22-d58e-4a37-a313-d36f95306851}, !- Handle
  Schedule Rule 6,                        !- Name
  {3206d161-95c5-468b-8635-323846c03583}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {386e4bd5-ca72-4dad-9b31-0d4c3b210def}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {386e4bd5-ca72-4dad-9b31-0d4c3b210def}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {8ea8123a-f1ce-4343-bcc4-b8bbf3ac5aa4}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c280ec37-7828-4298-8787-25bd802c8ff8}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {84355f97-e86f-4abe-a3a5-4d72eb21f321}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ddf1d85-606f-43a9-8bf9-0b7ef6470fe1}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {92cc991d-b570-484e-9dde-0eb64e9a7a18}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH,    !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {22fded9e-dca1-4d76-8933-9a88f7b8c186}, !- Default Day Schedule Name
  {16ba95c8-0913-4e30-9303-b9eb43235570}, !- Summer Design Day Schedule Name
  {4c72ee2f-b381-49c2-8342-6a7b984d23be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22fded9e-dca1-4d76-8933-9a88f7b8c186}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {28cba876-9ad4-4689-a716-9428f99b6355}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c72ee2f-b381-49c2-8342-6a7b984d23be}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {5c41d0b9-a25b-499d-92c8-4277dee091dc}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16ba95c8-0913-4e30-9303-b9eb43235570}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {f874eceb-9522-4197-b21a-db4672731151}, !- Handle
  Schedule Rule 7,                        !- Name
  {92cc991d-b570-484e-9dde-0eb64e9a7a18}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02642a52-272c-4728-881c-5580a7a9c8ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02642a52-272c-4728-881c-5580a7a9c8ee}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {645ff849-6c7d-4832-9b97-43f7c02e5370}, !- Handle
  FullServiceRestaurant Dining Thermostat, !- Name
  {2284fdbf-56f4-4d75-a569-7bf2a13ea7ff}, !- Heating Setpoint Temperature Schedule Name
  {784b8ff8-3458-4195-b53c-c98e9296beb2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2284fdbf-56f4-4d75-a569-7bf2a13ea7ff}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  {5ed965be-8d28-4a94-a79c-7342c6f5d026}, !- Default Day Schedule Name
  {1d8aa96d-96af-4d00-b9f6-ad45a690b1e2}, !- Summer Design Day Schedule Name
  {27b6c98d-17a2-4a1d-82d1-7ba218f7989e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ed965be-8d28-4a94-a79c-7342c6f5d026}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {0bec2dc0-5af8-4f60-a278-f6bd4895382d}, !- Handle
  Schedule Rule 8,                        !- Name
  {2284fdbf-56f4-4d75-a569-7bf2a13ea7ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {612208c9-6eb0-4803-bf56-ac461c4f4887}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {612208c9-6eb0-4803-bf56-ac461c4f4887}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {9543d315-02f5-4eb1-a0fc-0695dfcd4a7a}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d8aa96d-96af-4d00-b9f6-ad45a690b1e2}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d267838f-e4da-47b3-a72d-92a3a269cdd5}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27b6c98d-17a2-4a1d-82d1-7ba218f7989e}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {784b8ff8-3458-4195-b53c-c98e9296beb2}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  {3a740ef5-0ada-4553-877b-e2202e92fb96}, !- Default Day Schedule Name
  {25ea1c6b-3eac-447c-8e4a-bcc6b9810170}, !- Summer Design Day Schedule Name
  {dd841b90-c81d-424e-b82d-e00a7bbda14d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a740ef5-0ada-4553-877b-e2202e92fb96}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {6a514b77-a583-4f3a-9809-8e43c8f9bf5c}, !- Handle
  Schedule Rule 9,                        !- Name
  {784b8ff8-3458-4195-b53c-c98e9296beb2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de57d950-1156-4e53-8656-b4e950891512}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de57d950-1156-4e53-8656-b4e950891512}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {230d57d6-5f43-4e14-9191-9356e382b807}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25ea1c6b-3eac-447c-8e4a-bcc6b9810170}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {2e4ba78f-c7cf-4d2a-a5e3-098afa351cb1}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd841b90-c81d-424e-b82d-e00a7bbda14d}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Rendering:Color,
  {2d5c732c-ed30-4d22-8a00-bcfb6c9bd308}, !- Handle
  Rendering Color 6,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {6697cae7-afa5-4242-a119-0ac647732738}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2a7de68c-771f-4fb4-88fc-8a7fddfb7b26}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {6697cae7-afa5-4242-a119-0ac647732738}, !- People Definition Name
  {e1bc749e-da19-4eae-bbc5-7ba83aaefa0a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9855bc43-4a25-4521-822a-ce7a1b9a1e3a}, !- Work Efficiency Schedule Name
  {38cbb72c-1f5a-4701-9b1a-9587e9541dcb}, !- Clothing Insulation Schedule Name
  {19b32562-6d8f-4ade-bc65-24a044b365c9}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {823505c3-887a-4333-a392-2b36664adfe9}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {52b4ebe7-1792-4a56-b81c-c7d56ae5ed73}, !- Handle
  FullServiceRestaurant Kitchen Lights,   !- Name
  {823505c3-887a-4333-a392-2b36664adfe9}, !- Lights Definition Name
  {e1bc749e-da19-4eae-bbc5-7ba83aaefa0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {936c2fe6-61b5-4edd-893e-7b8309fe9e3d}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  403.969557939116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {d44f8912-8408-429c-bc0b-bd4b7c15eda4}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip, !- Name
  {936c2fe6-61b5-4edd-893e-7b8309fe9e3d}, !- Electric Equipment Definition Name
  {e1bc749e-da19-4eae-bbc5-7ba83aaefa0a}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {34136c77-6266-4dad-961b-6b3c66278799}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  649.246321241426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {e10555c6-5664-406f-9d43-6a130a5a86af}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip, !- Name
  {34136c77-6266-4dad-961b-6b3c66278799}, !- Gas Equipment Definition Name
  {e1bc749e-da19-4eae-bbc5-7ba83aaefa0a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {86033de6-e633-4232-a3c2-7b371461338a}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00873054616405887,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1f755258-ed4a-47df-a8cb-904f970e2938}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6d298de4-80ec-4007-be2f-50783b3edbe4}, !- Number of People Schedule Name
  {72901834-dd98-4a65-9789-da32d4e89e5d}, !- People Activity Level Schedule Name
  {b21e3e70-2dc6-4173-b68e-d02f80a43a21}, !- Lighting Schedule Name
  {3206d161-95c5-468b-8635-323846c03583}, !- Electric Equipment Schedule Name
  {fffda504-c59a-4a56-a60f-a1529ebe3083}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {92cc991d-b570-484e-9dde-0eb64e9a7a18}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b21e3e70-2dc6-4173-b68e-d02f80a43a21}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {6bcf3643-2f60-4bf3-acf1-ecf3d9884d9a}, !- Default Day Schedule Name
  {ee7465ba-baa6-474d-9895-b819e1bd04b5}, !- Summer Design Day Schedule Name
  {72e9fd25-2320-4a31-9399-fce26b495aa7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bcf3643-2f60-4bf3-acf1-ecf3d9884d9a}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16446,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24669,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41115,                                !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57561,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.49338,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Rule,
  {f85514bb-14ed-4601-b6b4-84f3c7bbafc9}, !- Handle
  Schedule Rule 10,                       !- Name
  {b21e3e70-2dc6-4173-b68e-d02f80a43a21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af236c82-efbd-4425-8ea2-5185d3e75895}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af236c82-efbd-4425-8ea2-5185d3e75895}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16446,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24669,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.49338,                                !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.65784,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.74007,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Day,
  {d95d1090-7270-41f1-8081-f642cd5e210b}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee7465ba-baa6-474d-9895-b819e1bd04b5}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14602b33-5d45-44ec-8262-b6b3a69578c4}, !- Handle
  Schedule Rule 11,                       !- Name
  {b21e3e70-2dc6-4173-b68e-d02f80a43a21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8587b93f-147b-404e-9180-0d922fd63c61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8587b93f-147b-404e-9180-0d922fd63c61}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123345,                               !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.16446,                                !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32892,                                !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.49338,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.74007,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Day,
  {b0a0cfe8-a783-4939-a1ec-4629b58abc5f}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72e9fd25-2320-4a31-9399-fce26b495aa7}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fffda504-c59a-4a56-a60f-a1529ebe3083}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {e0939fe2-7d34-4576-b3e9-881d828fcb6a}, !- Default Day Schedule Name
  {0184c7a2-96da-46d2-9301-e540c927b7d8}, !- Summer Design Day Schedule Name
  {0295c999-2e91-4657-abc5-05bbaff9ceda}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0939fe2-7d34-4576-b3e9-881d828fcb6a}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {c784756b-739d-4029-8393-84481112c5bf}, !- Handle
  Schedule Rule 12,                       !- Name
  {fffda504-c59a-4a56-a60f-a1529ebe3083}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9e6558f-1dec-42e4-92d5-1ffd2ef494a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9e6558f-1dec-42e4-92d5-1ffd2ef494a3}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {e6692491-38d0-44f6-a466-d6f0a906578d}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0184c7a2-96da-46d2-9301-e540c927b7d8}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {efce7e17-8a5d-40f3-bbbe-e274566e9e16}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0295c999-2e91-4657-abc5-05bbaff9ceda}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0894f28a-d70a-4fa6-ba53-7e4dda91ed4d}, !- Handle
  FullServiceRestaurant Kitchen Thermostat, !- Name
  {1ff9bc81-e32a-411d-81a5-4d5c8158e0e2}, !- Heating Setpoint Temperature Schedule Name
  {9f8fe700-ccd0-4c7b-9cdc-896ce3cce477}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1ff9bc81-e32a-411d-81a5-4d5c8158e0e2}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  {d201d569-a2a8-40e8-872e-41d76cfd2876}, !- Default Day Schedule Name
  {7ff02490-2082-48f1-91b2-582aa386244c}, !- Summer Design Day Schedule Name
  {10540bfb-c952-41ae-8b3a-0c5441c97968}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d201d569-a2a8-40e8-872e-41d76cfd2876}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {49d6665f-f625-4c35-b659-f235c374b683}, !- Handle
  Schedule Rule 13,                       !- Name
  {1ff9bc81-e32a-411d-81a5-4d5c8158e0e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd6bad4c-340b-4710-bb79-1d45010d4829}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd6bad4c-340b-4710-bb79-1d45010d4829}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {b54a69ca-5155-4930-acbb-d69e82833493}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ff02490-2082-48f1-91b2-582aa386244c}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {66e06cbb-cdaf-4025-a4a6-cb3f4fa6899b}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10540bfb-c952-41ae-8b3a-0c5441c97968}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f8fe700-ccd0-4c7b-9cdc-896ce3cce477}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  {88b54cf0-faae-4879-911c-625df439f9c6}, !- Default Day Schedule Name
  {464cd49e-23bf-4fc4-8cb6-0a6377f66934}, !- Summer Design Day Schedule Name
  {c6a32c70-64f8-42b3-95b5-69aca22c869f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88b54cf0-faae-4879-911c-625df439f9c6}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {bc397ab6-40eb-45a2-96f7-b79040b2d62a}, !- Handle
  Schedule Rule 14,                       !- Name
  {9f8fe700-ccd0-4c7b-9cdc-896ce3cce477}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04eb54a9-351f-48b7-adf4-15f239222806}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04eb54a9-351f-48b7-adf4-15f239222806}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {34a1f234-78d6-45cd-baf2-c1ee44ec84f3}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {464cd49e-23bf-4fc4-8cb6-0a6377f66934}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  28,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  26;                                     !- Value Until Time 4

OS:Schedule:Day,
  {2015ee82-7e0a-49d5-9c4a-1411e714a92b}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6a32c70-64f8-42b3-95b5-69aca22c869f}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b8c91bdf-ec65-4311-b4a0-d8f006eddd4a}, !- Handle
  Dining Infiltration,                    !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space or SpaceType Name
  {92cc991d-b570-484e-9dde-0eb64e9a7a18}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {917d8700-1a98-40bf-85cb-33d1a2511e97}, !- Handle
  Kitchen Infiltration,                   !- Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space or SpaceType Name
  {92cc991d-b570-484e-9dde-0eb64e9a7a18}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {039ccb9c-968c-47a4-ab03-82253d71ffa0}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d8c0efab-b93f-459e-a7b6-868ad9597ae2}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {e9841d59-a869-4194-8430-b02a092cb53f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {7781381b-45af-45b2-a46c-e963071ca05f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {3d5ee1cc-07ac-495e-8dc6-8d4e5febd016}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6515d4f6-e27b-4c6d-a1e1-30b584f0b0c6}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {e9841d59-a869-4194-8430-b02a092cb53f}, !- Layer 1
  {7781381b-45af-45b2-a46c-e963071ca05f}, !- Layer 2
  {3d5ee1cc-07ac-495e-8dc6-8d4e5febd016}; !- Layer 3

OS:Material,
  {35c2f6c3-65c1-4a58-a15a-605c21553304}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {fc068396-8525-484f-b37a-e03530ade3cf}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {35c2f6c3-65c1-4a58-a15a-605c21553304}, !- Layer 1
  {35c2f6c3-65c1-4a58-a15a-605c21553304}; !- Layer 2

OS:Material,
  {f70dd060-efeb-440b-b056-ef4f028656f2}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {d0d762c7-45dc-4d6e-b71e-aa2f0c20e051}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {f70dd060-efeb-440b-b056-ef4f028656f2}; !- Layer 1

OS:Construction,
  {b45a8df3-fc72-4b98-b5bb-e35b7f675108}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {f70dd060-efeb-440b-b056-ef4f028656f2}, !- Layer 1
  {e9841d59-a869-4194-8430-b02a092cb53f}; !- Layer 2

OS:DefaultConstructionSet,
  {2b6117fb-9bd3-4d92-8397-868a071a06ff}, !- Handle
  90.1-2013 - FullSrvRest - ASHRAE 169-3A, !- Name
  {b82086cf-b78c-4bfe-baa7-4f27a0f2fcbf}, !- Default Exterior Surface Constructions Name
  {7cfd4424-1d6c-4330-b989-0baa1da4429f}, !- Default Interior Surface Constructions Name
  {ec5ff054-b481-4341-9d71-458d77cfeda3}, !- Default Ground Contact Surface Constructions Name
  {44a59bd6-2fdf-4b1a-a016-fdaa16273800}, !- Default Exterior SubSurface Constructions Name
  {6093d095-d0a6-4a97-8cf1-096f827c14af}, !- Default Interior SubSurface Constructions Name
  {34166f75-b764-4936-9da8-f3700239efb8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b82086cf-b78c-4bfe-baa7-4f27a0f2fcbf}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8b6b46dc-70b5-4d94-9e9d-aff843c74591}, !- Floor Construction Name
  {be40e22b-666d-4950-8294-f627187de8b3}, !- Wall Construction Name
  {8f311f9e-5867-4a55-b25b-27837e7e3f16}; !- Roof Ceiling Construction Name

OS:Construction,
  {8b6b46dc-70b5-4d94-9e9d-aff843c74591}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {ca7fc653-6baf-4f81-8434-332c8f6a4e02}, !- Layer 1
  {a4b55819-da52-4ae3-ae12-98f2bdd5aed3}, !- Layer 2
  {4aaa0204-c2ba-417d-ab23-d6e1f681b882}; !- Layer 3

OS:StandardsInformation:Construction,
  {865126ff-e200-4148-8255-2adf7cbbd5dc}, !- Handle
  {8b6b46dc-70b5-4d94-9e9d-aff843c74591}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ca7fc653-6baf-4f81-8434-332c8f6a4e02}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a4b55819-da52-4ae3-ae12-98f2bdd5aed3}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4aaa0204-c2ba-417d-ab23-d6e1f681b882}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {be40e22b-666d-4950-8294-f627187de8b3}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Name
  ,                                       !- Surface Rendering Name
  {7c03e683-debe-4e2b-b888-5d376331c8e3}, !- Layer 1
  {ad9210c8-b0f0-4a03-9eca-6acfedf4e85e}, !- Layer 2
  {eeee70e6-ad4d-49fa-b995-a6ad9f5c3ecb}, !- Layer 3
  {ad9210c8-b0f0-4a03-9eca-6acfedf4e85e}; !- Layer 4

OS:StandardsInformation:Construction,
  {685e5e5f-0bdf-4fc7-9d9b-8a67daf5d646}, !- Handle
  {be40e22b-666d-4950-8294-f627187de8b3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {7c03e683-debe-4e2b-b888-5d376331c8e3}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ad9210c8-b0f0-4a03-9eca-6acfedf4e85e}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {eeee70e6-ad4d-49fa-b995-a6ad9f5c3ecb}, !- Handle
  Typical Insulation R-10.81,             !- Name
  Smooth,                                 !- Roughness
  1.90342380871961,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8f311f9e-5867-4a55-b25b-27837e7e3f16}, !- Handle
  Typical Wood Joist Attic Floor R-37.04, !- Name
  ,                                       !- Surface Rendering Name
  {ad9210c8-b0f0-4a03-9eca-6acfedf4e85e}, !- Layer 1
  {e32bd10e-ecf6-455b-a6f5-4cab44990a58}; !- Layer 2

OS:StandardsInformation:Construction,
  {3e2b2b37-ed63-44af-8fa1-3087e3724688}, !- Handle
  {8f311f9e-5867-4a55-b25b-27837e7e3f16}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {e32bd10e-ecf6-455b-a6f5-4cab44990a58}, !- Handle
  Typical Insulation R-35.4,              !- Name
  Smooth,                                 !- Roughness
  6.23478649910089,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {7cfd4424-1d6c-4330-b989-0baa1da4429f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {16e4f9c1-7a52-4d20-9ce3-cb1c384e95ea}, !- Floor Construction Name
  {cbfe99ed-bd1b-445a-aedc-25327c48a230}, !- Wall Construction Name
  {f13a5679-6a33-4113-98bb-558888132d25}; !- Roof Ceiling Construction Name

OS:Construction,
  {16e4f9c1-7a52-4d20-9ce3-cb1c384e95ea}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {7781381b-45af-45b2-a46c-e963071ca05f}, !- Layer 1
  {e9841d59-a869-4194-8430-b02a092cb53f}; !- Layer 2

OS:StandardsInformation:Construction,
  {48f411c0-7892-4a18-9167-02b6a20b3260}, !- Handle
  {16e4f9c1-7a52-4d20-9ce3-cb1c384e95ea}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cbfe99ed-bd1b-445a-aedc-25327c48a230}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {35c2f6c3-65c1-4a58-a15a-605c21553304}, !- Layer 1
  {35c2f6c3-65c1-4a58-a15a-605c21553304}; !- Layer 2

OS:StandardsInformation:Construction,
  {b5feb47a-7343-4e13-8855-c512d853d162}, !- Handle
  {cbfe99ed-bd1b-445a-aedc-25327c48a230}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f13a5679-6a33-4113-98bb-558888132d25}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {e9841d59-a869-4194-8430-b02a092cb53f}, !- Layer 1
  {7781381b-45af-45b2-a46c-e963071ca05f}; !- Layer 2

OS:StandardsInformation:Construction,
  {155c1ea6-6c9c-4098-a13a-fcf505c0d3aa}, !- Handle
  {f13a5679-6a33-4113-98bb-558888132d25}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ec5ff054-b481-4341-9d71-458d77cfeda3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7b7396fa-adc6-4767-b028-6d20fd2f9708}, !- Floor Construction Name
  {89c11ab7-a762-49e3-b127-ca281503c6f0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7b7396fa-adc6-4767-b028-6d20fd2f9708}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {a0876b90-0255-44a2-8cc6-02558113cafa}, !- Layer 1
  {4aaa0204-c2ba-417d-ab23-d6e1f681b882}; !- Layer 2

OS:StandardsInformation:Construction,
  {72743de0-822a-4ec9-a9c4-6bef1063a20e}, !- Handle
  {7b7396fa-adc6-4767-b028-6d20fd2f9708}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e55da518-f530-4930-9c4c-659acbc3574a}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a0876b90-0255-44a2-8cc6-02558113cafa}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {89c11ab7-a762-49e3-b127-ca281503c6f0}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {617c6f07-6f9e-4cc3-b255-9e04548a41a6}; !- Layer 1

OS:StandardsInformation:Construction,
  {98a3cd32-b21b-46e7-ac55-c293278b4a05}, !- Handle
  {89c11ab7-a762-49e3-b127-ca281503c6f0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {617c6f07-6f9e-4cc3-b255-9e04548a41a6}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {44a59bd6-2fdf-4b1a-a016-fdaa16273800}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3c9b3aa3-2943-4852-8f65-39b89635162e}, !- Fixed Window Construction Name
  {3c9b3aa3-2943-4852-8f65-39b89635162e}, !- Operable Window Construction Name
  {a87b4a01-3355-475a-9ad6-03b71a41ef66}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {57c86986-ff11-4c84-a352-63ce5395e843}, !- Overhead Door Construction Name
  {7a564ff8-86c8-42c5-9dbe-5bc0a4abbe9e}, !- Skylight Construction Name
  {3608c7cb-8b13-4f14-ac1c-d221564ef565}, !- Tubular Daylight Dome Construction Name
  {3608c7cb-8b13-4f14-ac1c-d221564ef565}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3c9b3aa3-2943-4852-8f65-39b89635162e}, !- Handle
  U 0.55 SHGC 0.25,                       !- Name
  ,                                       !- Surface Rendering Name
  {b1df3f19-95c4-45c9-bda3-994a766a472a}, !- Layer 1
  {fc58bf0b-cb8c-4a86-acfc-5b6d86029ab2}, !- Layer 2
  {bc428b1e-8832-4742-9b8f-bd9efa6a6cb4}; !- Layer 3

OS:StandardsInformation:Construction,
  {5af082f3-6ee7-4ab0-bfa0-5125d6f1da50}, !- Handle
  {3c9b3aa3-2943-4852-8f65-39b89635162e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {b1df3f19-95c4-45c9-bda3-994a766a472a}, !- Handle
  Glass_2175_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00859999999999999,                    !- Thickness {m}
  0.167758,                               !- Solar Transmittance at Normal Incidence
  0.2176064,                              !- Front Side Solar Reflectance at Normal Incidence
  0.4379779,                              !- Back Side Solar Reflectance at Normal Incidence
  0.416044,                               !- Visible Transmittance at Normal Incidence
  0.078729,                               !- Front Side Visible Reflectance at Normal Incidence
  0.10654,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {fc58bf0b-cb8c-4a86-acfc-5b6d86029ab2}, !- Handle
  Gap_1_W_0_0032,                         !- Name
  Air,                                    !- Gas Type
  0.00319999999999998;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {bc428b1e-8832-4742-9b8f-bd9efa6a6cb4}, !- Handle
  Glass_2022F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0039,                                 !- Thickness {m}
  0.355897,                               !- Solar Transmittance at Normal Incidence
  0.3940945,                              !- Front Side Solar Reflectance at Normal Incidence
  0.2656452,                              !- Back Side Solar Reflectance at Normal Incidence
  0.677694,                               !- Visible Transmittance at Normal Incidence
  0.042734,                               !- Front Side Visible Reflectance at Normal Incidence
  0.05547,                                !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.046,                                  !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {a87b4a01-3355-475a-9ad6-03b71a41ef66}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {3624435b-432e-445b-87e7-8e53e33edf72}, !- Layer 1
  {e55da518-f530-4930-9c4c-659acbc3574a}; !- Layer 2

OS:StandardsInformation:Construction,
  {0ec6c2be-1c81-499a-a2ad-4f6262da7faf}, !- Handle
  {a87b4a01-3355-475a-9ad6-03b71a41ef66}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3624435b-432e-445b-87e7-8e53e33edf72}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {57c86986-ff11-4c84-a352-63ce5395e843}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {88e4c829-0efa-474a-ab52-ff9479008850}; !- Layer 1

OS:StandardsInformation:Construction,
  {d051bdae-9eb1-4cd7-b1ab-5d553d07e14d}, !- Handle
  {57c86986-ff11-4c84-a352-63ce5395e843}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {88e4c829-0efa-474a-ab52-ff9479008850}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7a564ff8-86c8-42c5-9dbe-5bc0a4abbe9e}, !- Handle
  Window_U_0.55_SHGC_0.35_Skylight_Frame_Width_0.709_in, !- Name
  ,                                       !- Surface Rendering Name
  {814713f1-77e9-45fb-95a5-8676773d3f9d}, !- Layer 1
  {e330bd5f-7903-4330-a0da-2dce495fdbf4}, !- Layer 2
  {64aa7b86-b2e3-4c61-8f7b-57e7fdd72e2f}; !- Layer 3

OS:StandardsInformation:Construction,
  {6e7fc89e-96d2-4f8b-bd90-7799d0c555fe}, !- Handle
  {7a564ff8-86c8-42c5-9dbe-5bc0a4abbe9e}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {814713f1-77e9-45fb-95a5-8676773d3f9d}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {e330bd5f-7903-4330-a0da-2dce495fdbf4}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {64aa7b86-b2e3-4c61-8f7b-57e7fdd72e2f}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {7418926c-cffb-426e-8275-baa63f46f786}, !- Handle
  Skylight frame R-0.02 8.5 in. wide,     !- Name
  0.2160016,                              !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {3608c7cb-8b13-4f14-ac1c-d221564ef565}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {59388059-7fe4-4fbe-9be7-9b8aa498e965}; !- Layer 1

OS:StandardsInformation:Construction,
  {3a539dd2-91ce-40f1-88ce-2a7f603c07fc}, !- Handle
  {3608c7cb-8b13-4f14-ac1c-d221564ef565}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {59388059-7fe4-4fbe-9be7-9b8aa498e965}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {6093d095-d0a6-4a97-8cf1-096f827c14af}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3608c7cb-8b13-4f14-ac1c-d221564ef565}, !- Fixed Window Construction Name
  {3608c7cb-8b13-4f14-ac1c-d221564ef565}, !- Operable Window Construction Name
  {61b8d030-19b6-4f98-9fc1-a1e7150f54f0}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {61b8d030-19b6-4f98-9fc1-a1e7150f54f0}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6cace9e1-654b-4b12-b239-1326633d57ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {b3cbdcb9-8e27-4118-a036-6a1b2ef421c9}, !- Handle
  {61b8d030-19b6-4f98-9fc1-a1e7150f54f0}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6cace9e1-654b-4b12-b239-1326633d57ff}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {34166f75-b764-4936-9da8-f3700239efb8}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {6cace9e1-654b-4b12-b239-1326633d57ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {b875a864-cfa2-4d49-80fa-7bc30ecbf254}, !- Handle
  {34166f75-b764-4936-9da8-f3700239efb8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {c0e81a88-e295-4eeb-ae27-53f5070ab916}, !- Handle
  90.1-2013 - Attic - ASHRAE 169-3A, !- Name
  {23ac37aa-564a-42aa-95f6-47a35d5cc46f}, !- Default Exterior Surface Constructions Name
  {12231b46-9c81-4148-b88f-ce947f8ab7a2}, !- Default Interior Surface Constructions Name
  {2375f0b0-7d6c-4024-aacd-12a10c45341e}, !- Default Ground Contact Surface Constructions Name
  {dc5d2343-06c1-4c41-b353-b61f5b252ce0}, !- Default Exterior SubSurface Constructions Name
  {0574c768-bf92-42ba-b459-8170e11b437f}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {23ac37aa-564a-42aa-95f6-47a35d5cc46f}, !- Handle
  Default Surface Constructions 4,        !- Name
  {aa3b060d-2943-4c9f-995a-e3700b8081ae}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {78d83744-8297-4e75-891f-17328df3689e}; !- Roof Ceiling Construction Name

OS:Construction,
  {aa3b060d-2943-4c9f-995a-e3700b8081ae}, !- Handle
  Typical Attic Soffit,                   !- Name
  ,                                       !- Surface Rendering Name
  {528f4ec0-63a6-4511-a0ec-a665bd898137}; !- Layer 1

OS:StandardsInformation:Construction,
  {288d5c7d-a280-4df4-972c-8011c51db121}, !- Handle
  {aa3b060d-2943-4c9f-995a-e3700b8081ae}, !- Construction Name
  AtticWall,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {528f4ec0-63a6-4511-a0ec-a665bd898137}, !- Handle
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {78d83744-8297-4e75-891f-17328df3689e}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  ,                                       !- Surface Rendering Name
  {65bb1fb8-bbfb-4082-ac68-0cb4d8c378d7}, !- Layer 1
  {528f4ec0-63a6-4511-a0ec-a665bd898137}; !- Layer 2

OS:StandardsInformation:Construction,
  {a8dad89e-3383-467f-aa04-2aa5d21ae063}, !- Handle
  {78d83744-8297-4e75-891f-17328df3689e}, !- Construction Name
  AtticRoof,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {65bb1fb8-bbfb-4082-ac68-0cb4d8c378d7}, !- Handle
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {12231b46-9c81-4148-b88f-ce947f8ab7a2}, !- Handle
  Default Surface Constructions 5,        !- Name
  {bb3693bd-24cc-4831-bb67-a6047da39669}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {bb3693bd-24cc-4831-bb67-a6047da39669}, !- Handle
  Typical Wood Joist Attic Floor R-37.04 1, !- Name
  ,                                       !- Surface Rendering Name
  {ad9210c8-b0f0-4a03-9eca-6acfedf4e85e}, !- Layer 1
  {1b131cbb-c3c1-4d48-a517-f08b39ab601c}; !- Layer 2

OS:StandardsInformation:Construction,
  {fd0228e9-aae2-4112-97d2-946408b998d3}, !- Handle
  {bb3693bd-24cc-4831-bb67-a6047da39669}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {1b131cbb-c3c1-4d48-a517-f08b39ab601c}, !- Handle
  Typical Insulation R-35.4 1,            !- Name
  Smooth,                                 !- Roughness
  6.23478649910089,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {2375f0b0-7d6c-4024-aacd-12a10c45341e}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {dc5d2343-06c1-4c41-b353-b61f5b252ce0}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0574c768-bf92-42ba-b459-8170e11b437f}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {47ce66c7-c2cf-43da-9cc2-7cc21bf0d851}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e025589c-5afd-48fa-ac1a-fcfd0f26f14e}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {47ce66c7-c2cf-43da-9cc2-7cc21bf0d851}; !- Layer 1

OS:InternalMass:Definition,
  {ae572956-7b33-471a-86d1-d876168e59e0}, !- Handle
  Internal Mass Definition 1,             !- Name
  {e025589c-5afd-48fa-ac1a-fcfd0f26f14e}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3c1f5473-0bc4-4015-a8dd-e964ea7bbba5}, !- Handle
  Dining Mass,                            !- Name
  {ae572956-7b33-471a-86d1-d876168e59e0}, !- Internal Mass Definition Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}; !- Space or SpaceType Name

OS:InternalMass,
  {582bf40e-c62a-4e77-8925-40f4138399fd}, !- Handle
  Kitchen Mass,                           !- Name
  {ae572956-7b33-471a-86d1-d876168e59e0}, !- Internal Mass Definition Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}; !- Space or SpaceType Name

OS:InternalMass,
  {36ff077d-c88e-4ba2-a1de-96506fb8c3d2}, !- Handle
  Dining Mass 1,                          !- Name
  {ae572956-7b33-471a-86d1-d876168e59e0}, !- Internal Mass Definition Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}; !- Space or SpaceType Name

OS:InternalMass,
  {fbb2ee44-572f-4ee3-8c86-7b138da58827}, !- Handle
  Kitchen Mass 1,                         !- Name
  {ae572956-7b33-471a-86d1-d876168e59e0}, !- Internal Mass Definition Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}; !- Space or SpaceType Name

OS:InternalMass,
  {3f0ed6b3-f461-4281-9190-6338dc24b51f}, !- Handle
  Kitchen Mass 2,                         !- Name
  {ae572956-7b33-471a-86d1-d876168e59e0}, !- Internal Mass Definition Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}; !- Space or SpaceType Name

OS:InternalMass,
  {3d3a79ce-ec74-4444-916a-7b6df03440fa}, !- Handle
  Kitchen Mass 3,                         !- Name
  {ae572956-7b33-471a-86d1-d876168e59e0}, !- Internal Mass Definition Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}; !- Space or SpaceType Name

OS:ThermalZone,
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Handle
  Kitchen ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec1132f0-1bde-4770-8423-476c2dfca326}, !- Zone Air Inlet Port List
  {e04ce54c-6a64-496e-8002-b9b2d857a74b}, !- Zone Air Exhaust Port List
  {39bf56c1-aefb-4592-959e-73c6e26b10fd}, !- Zone Air Node Name
  {58d3e3b3-e1bc-45cf-abcd-e11fb6e8c2e0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a674bef6-bbda-4cb4-bdfe-7927841f8ab7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {659c6627-b9e3-4a97-b5ca-ff7af84ce0ac}, !- Handle
  Node 1,                                 !- Name
  {39bf56c1-aefb-4592-959e-73c6e26b10fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39bf56c1-aefb-4592-959e-73c6e26b10fd}, !- Handle
  {2cd25f5f-757c-4d02-91ea-3a08d0b14765}, !- Name
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Source Object
  11,                                     !- Outlet Port
  {659c6627-b9e3-4a97-b5ca-ff7af84ce0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec1132f0-1bde-4770-8423-476c2dfca326}, !- Handle
  Port List 1,                            !- Name
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- HVAC Component
  {22663a41-dc7c-4cc8-b59e-da5273a6b217}; !- Port 1

OS:PortList,
  {e04ce54c-6a64-496e-8002-b9b2d857a74b}, !- Handle
  Port List 2,                            !- Name
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- HVAC Component
  {488f6456-73b8-406b-848e-7027caaf7241}; !- Port 1

OS:Sizing:Zone,
  {55194bf4-212e-4ecf-b479-863e02424b71}, !- Handle
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b01d495d-6bb0-4e51-ab93-7738affe1227}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Thermal Zone
  {b2446cac-f1a4-4249-9a88-1b8234b24893}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1770405e-7287-4eef-98f7-f57aa317feb6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a674bef6-bbda-4cb4-bdfe-7927841f8ab7}, !- Handle
  FullServiceRestaurant Kitchen Thermostat 1, !- Name
  {1ff9bc81-e32a-411d-81a5-4d5c8158e0e2}, !- Heating Setpoint Temperature Schedule Name
  {9f8fe700-ccd0-4c7b-9cdc-896ce3cce477}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ef5dcb89-dd62-4446-a42c-51bf875043d5}, !- Handle
  attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c9a83b9-5fe7-43cf-8a3d-b49e854f896e}, !- Zone Air Inlet Port List
  {e106c3f3-7585-47dc-b25d-5125b7d7391a}, !- Zone Air Exhaust Port List
  {6183a60d-6800-4f46-a1a3-4e0d4f86c1d0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16a92e20-8c70-4876-a3f2-5033772dbe6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1074e342-3215-44ff-8cef-6d4cc70f194a}, !- Handle
  Node 2,                                 !- Name
  {6183a60d-6800-4f46-a1a3-4e0d4f86c1d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6183a60d-6800-4f46-a1a3-4e0d4f86c1d0}, !- Handle
  {039792fa-dc10-483b-9a9a-75a467e572e0}, !- Name
  {ef5dcb89-dd62-4446-a42c-51bf875043d5}, !- Source Object
  11,                                     !- Outlet Port
  {1074e342-3215-44ff-8cef-6d4cc70f194a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c9a83b9-5fe7-43cf-8a3d-b49e854f896e}, !- Handle
  Port List 3,                            !- Name
  {ef5dcb89-dd62-4446-a42c-51bf875043d5}; !- HVAC Component

OS:PortList,
  {e106c3f3-7585-47dc-b25d-5125b7d7391a}, !- Handle
  Port List 4,                            !- Name
  {ef5dcb89-dd62-4446-a42c-51bf875043d5}; !- HVAC Component

OS:Sizing:Zone,
  {ea015de4-a19d-4193-b498-e71d10e17360}, !- Handle
  {ef5dcb89-dd62-4446-a42c-51bf875043d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a639276-27f8-4a9a-980a-8ce275620050}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {ef5dcb89-dd62-4446-a42c-51bf875043d5}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {16a92e20-8c70-4876-a3f2-5033772dbe6a}, !- Handle
  FullServiceRestaurant Attic Thermostat 1; !- Name

OS:ThermalZone,
  {ef4f5a98-eb96-4a63-b4aa-91f2ce0878e6}, !- Handle
  Dining ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {debd550b-cc35-4df2-936f-b83722bbee14}, !- Zone Air Inlet Port List
  {78f3e801-c778-4503-870a-3412651c79ae}, !- Zone Air Exhaust Port List
  {41fbaa49-dd13-4855-a0ed-a939c546d4c2}, !- Zone Air Node Name
  {7b4ba7e1-cc3f-4db7-ac5c-3d5306a0c30c}, !- Zone Return Air Node Name
  {d2b8d83f-9bc6-4c8b-8ce2-923c23061b71}, !- Primary Daylighting Control Name
  0.274697829045085,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {4505f6b6-b022-4ddc-a46d-1856f59c0479}, !- Secondary Daylighting Control Name
  0.232441955337284,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c7ca312-c53d-4b8c-8a75-ee2657e19152}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4ebe7b4-18cc-41ff-8df6-4efd0d266584}, !- Handle
  Node 3,                                 !- Name
  {41fbaa49-dd13-4855-a0ed-a939c546d4c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41fbaa49-dd13-4855-a0ed-a939c546d4c2}, !- Handle
  {3db2e3b5-4e41-4ae5-a20b-d133137d7daf}, !- Name
  {ef4f5a98-eb96-4a63-b4aa-91f2ce0878e6}, !- Source Object
  11,                                     !- Outlet Port
  {b4ebe7b4-18cc-41ff-8df6-4efd0d266584}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {debd550b-cc35-4df2-936f-b83722bbee14}, !- Handle
  Port List 5,                            !- Name
  {ef4f5a98-eb96-4a63-b4aa-91f2ce0878e6}, !- HVAC Component
  {b88e4b0c-1bcb-4377-ad0b-a64b5cef720c}; !- Port 1

OS:PortList,
  {78f3e801-c778-4503-870a-3412651c79ae}, !- Handle
  Port List 6,                            !- Name
  {ef4f5a98-eb96-4a63-b4aa-91f2ce0878e6}, !- HVAC Component
  {cddcd1f8-1226-40fa-95d9-89927dbdc8b3}; !- Port 1

OS:Sizing:Zone,
  {28432f59-2bc8-4d90-8cc4-877eb87c43b5}, !- Handle
  {ef4f5a98-eb96-4a63-b4aa-91f2ce0878e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.003581176,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {086547a1-ff5d-4dd0-8291-74511f4280c5}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ef4f5a98-eb96-4a63-b4aa-91f2ce0878e6}, !- Thermal Zone
  {33a3f669-82a5-4c0c-8296-3394e514658b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f205a325-7ba0-4a21-a426-e21fb8ec7e4f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {1c7ca312-c53d-4b8c-8a75-ee2657e19152}, !- Handle
  FullServiceRestaurant Dining Thermostat 1, !- Name
  {2284fdbf-56f4-4d75-a569-7bf2a13ea7ff}, !- Heating Setpoint Temperature Schedule Name
  {784b8ff8-3458-4195-b53c-c98e9296beb2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c38bf363-361b-475e-81da-958199afa1bf}, !- Handle
  RestaurantSitDown HVACOperationSchd,    !- Name
  {4bb0a5c5-7b28-4bb9-b326-34ab5522de79}, !- Schedule Type Limits Name
  {a4b94403-332f-4faa-9919-93669aa4d690}, !- Default Day Schedule Name
  {1fbb08d2-8c36-4abd-8964-2eab8a52c3cd}, !- Summer Design Day Schedule Name
  {a912ad7a-dd04-48a3-a12d-2c6d7aad1de7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4b94403-332f-4faa-9919-93669aa4d690}, !- Handle
  RestaurantSitDown HVACOperationSchd Default, !- Name
  {4bb0a5c5-7b28-4bb9-b326-34ab5522de79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {25b6234c-a5ae-44ab-8b4f-bf72614b0648}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a912ad7a-dd04-48a3-a12d-2c6d7aad1de7}, !- Handle
  RestaurantSitDown HVACOperationSchd Winter Design Day, !- Name
  {4bb0a5c5-7b28-4bb9-b326-34ab5522de79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b617027b-f830-4919-a3cf-f91f7b7f1bc9}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fbb08d2-8c36-4abd-8964-2eab8a52c3cd}, !- Handle
  RestaurantSitDown HVACOperationSchd Summer Design Day, !- Name
  {4bb0a5c5-7b28-4bb9-b326-34ab5522de79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15a655dd-915a-445f-ad35-4d9652dd50ab}, !- Handle
  Schedule Rule 15,                       !- Name
  {c38bf363-361b-475e-81da-958199afa1bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ffc04c3-9665-43c0-b31f-476dd8b58d9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ffc04c3-9665-43c0-b31f-476dd8b58d9f}, !- Handle
  RestaurantSitDown HVACOperationSchd Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {4bb0a5c5-7b28-4bb9-b326-34ab5522de79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f5eb6943-334c-47aa-9f66-5daab6dfab83}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {2d707155-8e33-4a1b-9511-27b8e7ca82b4}, !- Default Day Schedule Name
  {c911e556-0659-446f-9de3-24bc02715b3f}, !- Summer Design Day Schedule Name
  {f3815b6a-fd77-4f17-bb27-f4b272322773}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d707155-8e33-4a1b-9511-27b8e7ca82b4}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4148d8fc-5fde-40f7-af1d-da99d3928de8}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c911e556-0659-446f-9de3-24bc02715b3f}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0e80f896-98fc-4816-a043-59c196439b7f}, !- Handle
  Schedule Rule 16,                       !- Name
  {f5eb6943-334c-47aa-9f66-5daab6dfab83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {64d388fc-10e2-488b-9c8d-9b73763ad5df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64d388fc-10e2-488b-9c8d-9b73763ad5df}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched Default|SmrDsn|Sat|Wkdy Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6820db7e-2d02-4517-bcbe-f3763f1befc7}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3815b6a-fd77-4f17-bb27-f4b272322773}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {6b262b8b-26ef-4fa0-8e51-ce887c393670}, !- Handle
  Dining ZN PSZ-AC,                       !- Name
  ,                                       !- Controller List Name
  {c38bf363-361b-475e-81da-958199afa1bf}, !- Availability Schedule
  {4755d722-c2dd-4a93-ba02-69bc6b867a9e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f613b7e-cf39-44eb-a784-8fe11dbae375}, !- Supply Side Inlet Node Name
  {0da31c4d-5217-440c-8423-e481a40a3c68}, !- Demand Side Outlet Node Name
  {09b28be8-5793-4f48-a324-c3fa183f48bc}, !- Demand Side Inlet Node A
  {632ded6e-600b-4cc5-803f-119bb102fd38}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {b66bd2e3-a014-4eea-a2df-9523cf2b7b75}, !- Handle
  Node 4,                                 !- Name
  {6f613b7e-cf39-44eb-a784-8fe11dbae375}, !- Inlet Port
  {affc141f-016c-4235-8f7a-0d36ca1a4b96}; !- Outlet Port

OS:Node,
  {df8779c2-bba0-4e1f-9ee6-784647af5aa9}, !- Handle
  Node 5,                                 !- Name
  {54b6140e-d155-4a3a-9cef-4ce991132a4e}, !- Inlet Port
  {632ded6e-600b-4cc5-803f-119bb102fd38}; !- Outlet Port

OS:Connection,
  {6f613b7e-cf39-44eb-a784-8fe11dbae375}, !- Handle
  {be1cd851-70b2-4d31-ad73-0beb79a69187}, !- Name
  {6b262b8b-26ef-4fa0-8e51-ce887c393670}, !- Source Object
  8,                                      !- Outlet Port
  {b66bd2e3-a014-4eea-a2df-9523cf2b7b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632ded6e-600b-4cc5-803f-119bb102fd38}, !- Handle
  {42d0bca1-aae4-4fcd-9d8c-9cb5680f68cb}, !- Name
  {df8779c2-bba0-4e1f-9ee6-784647af5aa9}, !- Source Object
  3,                                      !- Outlet Port
  {6b262b8b-26ef-4fa0-8e51-ce887c393670}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {62dc64a5-2e43-4363-b78b-adc53d24ba56}, !- Handle
  Node 6,                                 !- Name
  {09b28be8-5793-4f48-a324-c3fa183f48bc}, !- Inlet Port
  {b5402a46-fc72-4d31-a358-af12f90bd9e4}; !- Outlet Port

OS:Node,
  {c8c29f47-e419-4cfc-b477-7e95aa33b4b7}, !- Handle
  Node 7,                                 !- Name
  {e5a25f49-e15b-46ec-87b3-96c12528ff12}, !- Inlet Port
  {0da31c4d-5217-440c-8423-e481a40a3c68}; !- Outlet Port

OS:Node,
  {ac405772-0e22-4b77-a406-c1c8714df4a4}, !- Handle
  Node 8,                                 !- Name
  {2768fee9-a7d2-49f9-816e-58d224c3ffe9}, !- Inlet Port
  {b88e4b0c-1bcb-4377-ad0b-a64b5cef720c}; !- Outlet Port

OS:Connection,
  {09b28be8-5793-4f48-a324-c3fa183f48bc}, !- Handle
  {9b3863d1-e506-4108-9885-f7960a9d408e}, !- Name
  {6b262b8b-26ef-4fa0-8e51-ce887c393670}, !- Source Object
  10,                                     !- Outlet Port
  {62dc64a5-2e43-4363-b78b-adc53d24ba56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da31c4d-5217-440c-8423-e481a40a3c68}, !- Handle
  {02abc6a2-d72e-427c-bf07-9107f793abb7}, !- Name
  {c8c29f47-e419-4cfc-b477-7e95aa33b4b7}, !- Source Object
  3,                                      !- Outlet Port
  {6b262b8b-26ef-4fa0-8e51-ce887c393670}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {92441a9c-421b-4378-bc6b-553e16876a3a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b5402a46-fc72-4d31-a358-af12f90bd9e4}, !- Inlet Node Name
  {c2a6ab80-e814-4519-a5b8-e2804d84705c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e18b6e3c-d8c2-4d0f-830d-0b02782021a1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {e5a25f49-e15b-46ec-87b3-96c12528ff12}, !- Outlet Node Name
  {91dfbca8-83c8-46ef-87f8-ca7e6eeeff1a}; !- Inlet Node Name 1

OS:Connection,
  {b5402a46-fc72-4d31-a358-af12f90bd9e4}, !- Handle
  {f9c2fa6c-0340-4480-a505-88cf58f9e4d7}, !- Name
  {62dc64a5-2e43-4363-b78b-adc53d24ba56}, !- Source Object
  3,                                      !- Outlet Port
  {92441a9c-421b-4378-bc6b-553e16876a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a25f49-e15b-46ec-87b3-96c12528ff12}, !- Handle
  {665e23d4-3c3a-4924-b331-1caa9c52ec42}, !- Name
  {e18b6e3c-d8c2-4d0f-830d-0b02782021a1}, !- Source Object
  2,                                      !- Outlet Port
  {c8c29f47-e419-4cfc-b477-7e95aa33b4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c9207371-94fd-4e51-a26c-0dd5cb8af264}, !- Handle
  {6b262b8b-26ef-4fa0-8e51-ce887c393670}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Handle
  Always On Discrete,                     !- Name
  {4bb0a5c5-7b28-4bb9-b326-34ab5522de79}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4bb0a5c5-7b28-4bb9-b326-34ab5522de79}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:SingleZone:Reheat,
  {6f4f9422-33f1-4db8-9c9b-71bd7572e049}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ef4f5a98-eb96-4a63-b4aa-91f2ce0878e6}, !- Control Zone Name
  {df8779c2-bba0-4e1f-9ee6-784647af5aa9}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c43d0328-84ca-47c2-a106-eceaf593d7c1}, !- Handle
  Dining ZN PSZ-AC Fan,                   !- Name
  {c38bf363-361b-475e-81da-958199afa1bf}, !- Availability Schedule Name
  0.59605,                                !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {248c5ce6-926a-4d9f-9670-aa37d1c869b2}, !- Air Inlet Node Name
  {54b6140e-d155-4a3a-9cef-4ce991132a4e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b72da326-e535-47dd-98d7-fda5a6d36fdf}, !- Handle
  Dining ZN PSZ-AC Gas Htg Coil,          !- Name
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d7180ee5-0e25-4b29-86d6-d541978cee96}, !- Air Inlet Node Name
  {db02ec4c-5d65-4e00-bcdf-74183d9c4b99}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {60d302ec-8ef0-4eeb-bf22-45622f0cf569}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f32d490-fc6c-4a4c-8cd9-2c8553aa6f6f}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb2d4c45-2905-4c73-a823-a30824c0f2ef}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9eb63281-1abd-4a97-92bd-c18b65aa2940}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {226c2f90-d21c-47b3-8777-c8927bca4148}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aff6998e-003d-44ca-a916-0a93525fa42d}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {693a02a3-d35d-4f3a-84cc-883896b0acb8}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {8a3b7b75-74ea-45a9-9b42-1e3de79d33ef}, !- Handle
  Dining ZN PSZ-AC 2spd DX AC Clg Coil 316kBtu/hr 9.8EER, !- Name
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {a6cd576a-b39f-401a-8a57-8baf2a2ecbc4}, !- Air Inlet Node Name
  {58703300-f99f-4e18-be81-77baad9936cf}, !- Air Outlet Node Name
  {bfd0583b-fd68-4ac1-b4b3-5700622c4f6a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0a2cbd5-20de-46f3-89bd-c5a6059d5d60}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9671a154-c799-4c42-8daa-9d80e6b98499}, !- Energy Input Ratio Function of Temperature Curve Name
  {fe9c66b5-2e12-45ff-a205-38cf44fc2a77}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7a1a6e24-a07c-4eb1-b397-e87c86c8f92c}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {1500b734-29f0-47d8-9e66-551d4edb338f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {fd3df39b-f0c8-497d-b316-e06380bc4764}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {e3b11f57-65f6-4402-ab26-79c4f74254cb}, !- Handle
  Dining ZN PSZ-AC OA Sys Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f5eb6943-334c-47aa-9f66-5daab6dfab83}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6a56c502-4d72-44d6-824e-3dd75d373be9}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8a8393d1-67a3-4865-b8f4-fc1ab08b9e3e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8a8393d1-67a3-4865-b8f4-fc1ab08b9e3e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {92158bdb-99cf-4ce3-ba7b-2c1c49d9174f}, !- Handle
  Dining ZN PSZ-AC OA Sys,                !- Name
  {e3b11f57-65f6-4402-ab26-79c4f74254cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f3c32086-b749-4219-adbf-3ac3fbc97420}, !- Mixed Air Node Name
  {89ffc7bd-bd98-4751-aa86-aa0d4e0d751d}, !- Outdoor Air Stream Node Name
  {0e0a3696-c527-4c35-a6f2-3d51189f286e}, !- Relief Air Stream Node Name
  {affc141f-016c-4235-8f7a-0d36ca1a4b96}; !- Return Air Stream Node Name

OS:Node,
  {0bd8ef6a-f5ed-4e91-b9c1-7ea8310899a1}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {e82df167-f338-417e-85b9-5354aa8c2b96}; !- Outlet Port

OS:Node,
  {3f28cca3-e42e-4a7e-942d-f6b719ad9fcc}, !- Handle
  Node 10,                                !- Name
  {8a5baa38-8f14-4ab2-a827-919891a9ba7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Schedule:Ruleset,
  {f9ca7d8e-bc3f-4186-a949-57b416731695}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {f4d45f06-77b2-4b9b-8e27-ceac310054ab}, !- Default Day Schedule Name
  {a17d2def-2f22-4064-a64f-7868fb3f1884}, !- Summer Design Day Schedule Name
  {e0d29944-391e-4ee1-b52c-9f71e476e8f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4d45f06-77b2-4b9b-8e27-ceac310054ab}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ece37467-7622-4c30-8775-420ce73f7564}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0d29944-391e-4ee1-b52c-9f71e476e8f9}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {07b77484-08d7-4d47-82c9-ae3f0194e72f}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a17d2def-2f22-4064-a64f-7868fb3f1884}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {54b6140e-d155-4a3a-9cef-4ce991132a4e}, !- Handle
  {12051ddf-5a27-4a23-bcc3-d0d4c67dc901}, !- Name
  {c43d0328-84ca-47c2-a106-eceaf593d7c1}, !- Source Object
  9,                                      !- Outlet Port
  {df8779c2-bba0-4e1f-9ee6-784647af5aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6aec6bf7-35e8-459f-a69c-ff619fe94c07}, !- Handle
  Node 11,                                !- Name
  {db02ec4c-5d65-4e00-bcdf-74183d9c4b99}, !- Inlet Port
  {248c5ce6-926a-4d9f-9670-aa37d1c869b2}; !- Outlet Port

OS:Connection,
  {db02ec4c-5d65-4e00-bcdf-74183d9c4b99}, !- Handle
  {e3e0c70b-9432-47c4-8d59-f9330bf5de1b}, !- Name
  {b72da326-e535-47dd-98d7-fda5a6d36fdf}, !- Source Object
  6,                                      !- Outlet Port
  {6aec6bf7-35e8-459f-a69c-ff619fe94c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248c5ce6-926a-4d9f-9670-aa37d1c869b2}, !- Handle
  {cf6f3ec4-ac75-42ca-83ab-016752951543}, !- Name
  {6aec6bf7-35e8-459f-a69c-ff619fe94c07}, !- Source Object
  3,                                      !- Outlet Port
  {c43d0328-84ca-47c2-a106-eceaf593d7c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0c99a435-f19c-41a7-9df8-cb1e9c3d75e6}, !- Handle
  Node 12,                                !- Name
  {58703300-f99f-4e18-be81-77baad9936cf}, !- Inlet Port
  {d7180ee5-0e25-4b29-86d6-d541978cee96}; !- Outlet Port

OS:Connection,
  {58703300-f99f-4e18-be81-77baad9936cf}, !- Handle
  {d2719f42-0625-43f5-b346-6e184ba99811}, !- Name
  {8a3b7b75-74ea-45a9-9b42-1e3de79d33ef}, !- Source Object
  8,                                      !- Outlet Port
  {0c99a435-f19c-41a7-9df8-cb1e9c3d75e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7180ee5-0e25-4b29-86d6-d541978cee96}, !- Handle
  {b392ac13-9c5a-4ab6-8307-663c564a3c9c}, !- Name
  {0c99a435-f19c-41a7-9df8-cb1e9c3d75e6}, !- Source Object
  3,                                      !- Outlet Port
  {b72da326-e535-47dd-98d7-fda5a6d36fdf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ac6deefa-539c-4efa-b2a6-0fa88e08f8de}, !- Handle
  Node 13,                                !- Name
  {f3c32086-b749-4219-adbf-3ac3fbc97420}, !- Inlet Port
  {a6cd576a-b39f-401a-8a57-8baf2a2ecbc4}; !- Outlet Port

OS:Connection,
  {affc141f-016c-4235-8f7a-0d36ca1a4b96}, !- Handle
  {000d2a41-143d-43d5-b5f8-6418f52e1fcb}, !- Name
  {b66bd2e3-a014-4eea-a2df-9523cf2b7b75}, !- Source Object
  3,                                      !- Outlet Port
  {92158bdb-99cf-4ce3-ba7b-2c1c49d9174f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f3c32086-b749-4219-adbf-3ac3fbc97420}, !- Handle
  {1ffc72e7-3d80-4d4e-928c-a18a87066df8}, !- Name
  {92158bdb-99cf-4ce3-ba7b-2c1c49d9174f}, !- Source Object
  5,                                      !- Outlet Port
  {ac6deefa-539c-4efa-b2a6-0fa88e08f8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6cd576a-b39f-401a-8a57-8baf2a2ecbc4}, !- Handle
  {bdc69ce6-7fb7-48f0-9da8-c3b65231e12f}, !- Name
  {ac6deefa-539c-4efa-b2a6-0fa88e08f8de}, !- Source Object
  3,                                      !- Outlet Port
  {8a3b7b75-74ea-45a9-9b42-1e3de79d33ef}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4755d722-c2dd-4a93-ba02-69bc6b867a9e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {33a3f669-82a5-4c0c-8296-3394e514658b}, !- Handle
  Dining ZN PSZ-AC Diffuser,              !- Name
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Availability Schedule Name
  {c2a6ab80-e814-4519-a5b8-e2804d84705c}, !- Inlet Air Node Name
  {2768fee9-a7d2-49f9-816e-58d224c3ffe9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd11cd6e-939a-405a-8f17-fc9ebd3056c7}, !- Handle
  Node 14,                                !- Name
  {7b4ba7e1-cc3f-4db7-ac5c-3d5306a0c30c}, !- Inlet Port
  {91dfbca8-83c8-46ef-87f8-ca7e6eeeff1a}; !- Outlet Port

OS:Connection,
  {b88e4b0c-1bcb-4377-ad0b-a64b5cef720c}, !- Handle
  {3223139c-959d-4d5b-8936-3a7dae191152}, !- Name
  {ac405772-0e22-4b77-a406-c1c8714df4a4}, !- Source Object
  3,                                      !- Outlet Port
  {debd550b-cc35-4df2-936f-b83722bbee14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b4ba7e1-cc3f-4db7-ac5c-3d5306a0c30c}, !- Handle
  {6069d4a4-9832-44be-afb8-d9b2341d3d8f}, !- Name
  {ef4f5a98-eb96-4a63-b4aa-91f2ce0878e6}, !- Source Object
  12,                                     !- Outlet Port
  {cd11cd6e-939a-405a-8f17-fc9ebd3056c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91dfbca8-83c8-46ef-87f8-ca7e6eeeff1a}, !- Handle
  {af972cf5-12f7-465c-9267-0a087cc256b1}, !- Name
  {cd11cd6e-939a-405a-8f17-fc9ebd3056c7}, !- Source Object
  3,                                      !- Outlet Port
  {e18b6e3c-d8c2-4d0f-830d-0b02782021a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2a6ab80-e814-4519-a5b8-e2804d84705c}, !- Handle
  {fe7b8024-b842-4a57-8e06-0c3bf8b60e43}, !- Name
  {92441a9c-421b-4378-bc6b-553e16876a3a}, !- Source Object
  3,                                      !- Outlet Port
  {33a3f669-82a5-4c0c-8296-3394e514658b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2768fee9-a7d2-49f9-816e-58d224c3ffe9}, !- Handle
  {22887526-cdf2-4ffd-860c-8fd4c373d9fe}, !- Name
  {33a3f669-82a5-4c0c-8296-3394e514658b}, !- Source Object
  4,                                      !- Outlet Port
  {ac405772-0e22-4b77-a406-c1c8714df4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a0e99982-634c-4d24-8376-d1f39562173f}, !- Handle
  Kitchen ZN PSZ-AC,                      !- Name
  ,                                       !- Controller List Name
  {c38bf363-361b-475e-81da-958199afa1bf}, !- Availability Schedule
  {b7ce7094-bd23-4c0c-b8b7-ff9fbc6745d6}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ab7505c-9b9c-45c5-a8eb-e199c71d7a12}, !- Supply Side Inlet Node Name
  {53656b8e-0329-4c72-b084-5c307f6eda56}, !- Demand Side Outlet Node Name
  {b670c467-3a8d-4cff-8062-f760daccfe34}, !- Demand Side Inlet Node A
  {91e88869-2d78-431c-91e5-04605a8a9e12}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f828c7f0-a63a-412a-b041-636c387bb2d6}, !- Handle
  Node 15,                                !- Name
  {4ab7505c-9b9c-45c5-a8eb-e199c71d7a12}, !- Inlet Port
  {9974e286-2fcc-4a32-9a29-1f2cf487df5f}; !- Outlet Port

OS:Node,
  {8619f508-aed6-47df-9d29-fbc4c7596bda}, !- Handle
  Node 16,                                !- Name
  {1d1e5ca8-ba94-49c4-a1ec-6f75879c8d90}, !- Inlet Port
  {91e88869-2d78-431c-91e5-04605a8a9e12}; !- Outlet Port

OS:Connection,
  {4ab7505c-9b9c-45c5-a8eb-e199c71d7a12}, !- Handle
  {f0511ca7-b44b-4b08-8289-ce8369569dfc}, !- Name
  {a0e99982-634c-4d24-8376-d1f39562173f}, !- Source Object
  8,                                      !- Outlet Port
  {f828c7f0-a63a-412a-b041-636c387bb2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91e88869-2d78-431c-91e5-04605a8a9e12}, !- Handle
  {7abe71e2-861f-428a-afb2-5af3cc8880d5}, !- Name
  {8619f508-aed6-47df-9d29-fbc4c7596bda}, !- Source Object
  3,                                      !- Outlet Port
  {a0e99982-634c-4d24-8376-d1f39562173f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {17464077-f0ba-4566-985e-373a51455176}, !- Handle
  Node 17,                                !- Name
  {b670c467-3a8d-4cff-8062-f760daccfe34}, !- Inlet Port
  {b8e04199-fa0a-4159-afce-e49cf1ea0424}; !- Outlet Port

OS:Node,
  {90b5d1bc-2f00-4c58-ab20-df40b8544650}, !- Handle
  Node 18,                                !- Name
  {91ce2c1b-0fa0-40cc-b747-8bf87bdd71de}, !- Inlet Port
  {53656b8e-0329-4c72-b084-5c307f6eda56}; !- Outlet Port

OS:Node,
  {5c8f5a72-656c-4ba4-93b5-324a8eed0956}, !- Handle
  Node 19,                                !- Name
  {faad3316-1a83-4ba5-a140-4c7597856d6b}, !- Inlet Port
  {22663a41-dc7c-4cc8-b59e-da5273a6b217}; !- Outlet Port

OS:Connection,
  {b670c467-3a8d-4cff-8062-f760daccfe34}, !- Handle
  {15a5f2a8-30df-4d7d-8fba-e2cbf9684da6}, !- Name
  {a0e99982-634c-4d24-8376-d1f39562173f}, !- Source Object
  10,                                     !- Outlet Port
  {17464077-f0ba-4566-985e-373a51455176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53656b8e-0329-4c72-b084-5c307f6eda56}, !- Handle
  {9ddbfb1d-29ab-47b4-bc48-7b7aee16676b}, !- Name
  {90b5d1bc-2f00-4c58-ab20-df40b8544650}, !- Source Object
  3,                                      !- Outlet Port
  {a0e99982-634c-4d24-8376-d1f39562173f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1aa3b48a-0ab9-4d7b-867f-052eef6a28b1}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b8e04199-fa0a-4159-afce-e49cf1ea0424}, !- Inlet Node Name
  {0d8e98c3-e582-403a-a3ac-b24b0e00db7f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f6ae871c-ab16-45c8-a8e4-e6bffffb79f8}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {91ce2c1b-0fa0-40cc-b747-8bf87bdd71de}, !- Outlet Node Name
  {0084f399-7d66-42a5-a94a-29b18c8a105f}; !- Inlet Node Name 1

OS:Connection,
  {b8e04199-fa0a-4159-afce-e49cf1ea0424}, !- Handle
  {0f69e8c5-cbf7-43d4-aa95-30bb0263ab22}, !- Name
  {17464077-f0ba-4566-985e-373a51455176}, !- Source Object
  3,                                      !- Outlet Port
  {1aa3b48a-0ab9-4d7b-867f-052eef6a28b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ce2c1b-0fa0-40cc-b747-8bf87bdd71de}, !- Handle
  {295a346b-c577-467e-898a-d7c74b221b30}, !- Name
  {f6ae871c-ab16-45c8-a8e4-e6bffffb79f8}, !- Source Object
  2,                                      !- Outlet Port
  {90b5d1bc-2f00-4c58-ab20-df40b8544650}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4df26b35-60d6-4526-9d89-4240dabdb11f}, !- Handle
  {a0e99982-634c-4d24-8376-d1f39562173f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {f3771569-0fc5-4a7b-be97-cc75bc05f7f3}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Control Zone Name
  {8619f508-aed6-47df-9d29-fbc4c7596bda}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d123fcd0-4478-4c40-b41f-2790a07f2702}, !- Handle
  Kitchen ZN PSZ-AC Fan,                  !- Name
  {c38bf363-361b-475e-81da-958199afa1bf}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4ef4dbd9-26f8-4aab-98f8-489d87f9e589}, !- Air Inlet Node Name
  {1d1e5ca8-ba94-49c4-a1ec-6f75879c8d90}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ac19a983-2abb-41cd-904b-f463718e0496}, !- Handle
  Kitchen ZN PSZ-AC Gas Htg Coil,         !- Name
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e294be36-450c-4fd1-aa3a-654f7b18710b}, !- Air Inlet Node Name
  {55764d56-1c98-4892-b489-52c9a07c86a7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {ccc3d7e5-6863-42a7-8bd9-e9575077c686}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {578b9392-4fc4-4aad-9503-6682a1e5dc84}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3feb236-7b97-4ce8-8092-92ca56b989aa}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1837b961-2a41-476e-a8c6-1272445a8530}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {a30154d9-f762-4653-b8ca-b023a2646b41}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c960834-06ad-4f3f-92b5-804b62a7b845}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f7faa8c4-35c7-4dc4-a0e4-70d17510c1b0}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {03b18bc4-0e47-4a17-85bc-56df212deb1c}, !- Handle
  Kitchen ZN PSZ-AC 2spd DX AC Clg Coil 119kBtu/hr 11.0EER, !- Name
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {21d23948-74a8-4753-a01c-aaa1a075ac22}, !- Air Inlet Node Name
  {ed6a9581-b5f7-42c7-8a70-c5bf3dfc125d}, !- Air Outlet Node Name
  {0447dd3c-50b3-441d-9db2-f77e5189188b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {63878816-998f-4765-94ef-7661443e7ce8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a00f185-1083-4560-8163-412d5b61ae56}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd6e058a-d60c-4966-b8f2-f2f0ca61764b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fef53567-e2c5-436f-9a60-67a84a10d5c2}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {f942eae3-6e28-41a6-b84b-5264f48c1ba7}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {bc80ebaf-3a80-4836-a54c-48fe8201f1d6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {13e46c83-2516-498b-8c4f-8a2673a210a9}, !- Handle
  Kitchen ZN PSZ-AC OA Sys Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f5eb6943-334c-47aa-9f66-5daab6dfab83}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3c3f36b2-fc65-4ed6-87eb-ac5cf87d3efd}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9e39afde-a361-4da0-bc34-06f9a8cba49e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9e39afde-a361-4da0-bc34-06f9a8cba49e}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1ae39f21-e0d7-473a-ada3-6e72dc679cc3}, !- Handle
  Kitchen ZN PSZ-AC OA Sys,               !- Name
  {13e46c83-2516-498b-8c4f-8a2673a210a9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {144c3ae4-ba3d-46fd-8a58-43cb88142fc2}, !- Mixed Air Node Name
  {3bf3d6fd-b714-47e8-b33a-73baf5c0dfe5}, !- Outdoor Air Stream Node Name
  {ef814c1b-38c4-4ce2-a7c8-886e8de0611e}, !- Relief Air Stream Node Name
  {9974e286-2fcc-4a32-9a29-1f2cf487df5f}; !- Return Air Stream Node Name

OS:Node,
  {3a40c393-8dc4-4a46-9ef9-9877c9716a8a}, !- Handle
  Node 20,                                !- Name
  ,                                       !- Inlet Port
  {bf75a2b6-2340-4b1f-91ec-4f27e921b389}; !- Outlet Port

OS:Node,
  {d6b4b76d-e2bb-4252-9bb1-f029d8b1a728}, !- Handle
  Node 21,                                !- Name
  {e5d720bf-d9b4-4a38-9ea2-5a82c9c399b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d1e5ca8-ba94-49c4-a1ec-6f75879c8d90}, !- Handle
  {f20fe5ae-f78e-4e52-8157-66019e341c2c}, !- Name
  {d123fcd0-4478-4c40-b41f-2790a07f2702}, !- Source Object
  9,                                      !- Outlet Port
  {8619f508-aed6-47df-9d29-fbc4c7596bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed7a5322-d660-4273-8a20-0ff3dbe04745}, !- Handle
  Node 22,                                !- Name
  {55764d56-1c98-4892-b489-52c9a07c86a7}, !- Inlet Port
  {4ef4dbd9-26f8-4aab-98f8-489d87f9e589}; !- Outlet Port

OS:Connection,
  {55764d56-1c98-4892-b489-52c9a07c86a7}, !- Handle
  {cd19e25c-c12b-436f-96b1-2927f18592c9}, !- Name
  {ac19a983-2abb-41cd-904b-f463718e0496}, !- Source Object
  6,                                      !- Outlet Port
  {ed7a5322-d660-4273-8a20-0ff3dbe04745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef4dbd9-26f8-4aab-98f8-489d87f9e589}, !- Handle
  {152b4106-2fbf-4f45-b5a2-af6cae9836b8}, !- Name
  {ed7a5322-d660-4273-8a20-0ff3dbe04745}, !- Source Object
  3,                                      !- Outlet Port
  {d123fcd0-4478-4c40-b41f-2790a07f2702}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a09d6e16-046d-4430-852c-8866f90c8d5e}, !- Handle
  Node 23,                                !- Name
  {ed6a9581-b5f7-42c7-8a70-c5bf3dfc125d}, !- Inlet Port
  {e294be36-450c-4fd1-aa3a-654f7b18710b}; !- Outlet Port

OS:Connection,
  {ed6a9581-b5f7-42c7-8a70-c5bf3dfc125d}, !- Handle
  {c83e4ea9-43cc-440e-ace0-c238be094f5a}, !- Name
  {03b18bc4-0e47-4a17-85bc-56df212deb1c}, !- Source Object
  8,                                      !- Outlet Port
  {a09d6e16-046d-4430-852c-8866f90c8d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e294be36-450c-4fd1-aa3a-654f7b18710b}, !- Handle
  {9af33905-691c-4905-b691-a1ada94d936d}, !- Name
  {a09d6e16-046d-4430-852c-8866f90c8d5e}, !- Source Object
  3,                                      !- Outlet Port
  {ac19a983-2abb-41cd-904b-f463718e0496}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ed6020e6-e9fa-40a9-86b5-15a936ed7c10}, !- Handle
  Node 24,                                !- Name
  {144c3ae4-ba3d-46fd-8a58-43cb88142fc2}, !- Inlet Port
  {21d23948-74a8-4753-a01c-aaa1a075ac22}; !- Outlet Port

OS:Connection,
  {9974e286-2fcc-4a32-9a29-1f2cf487df5f}, !- Handle
  {e7b35ee9-afad-4ed9-8d8b-43438620ea76}, !- Name
  {f828c7f0-a63a-412a-b041-636c387bb2d6}, !- Source Object
  3,                                      !- Outlet Port
  {1ae39f21-e0d7-473a-ada3-6e72dc679cc3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {144c3ae4-ba3d-46fd-8a58-43cb88142fc2}, !- Handle
  {74288919-d969-432b-be4e-ed7c8a1ae5cd}, !- Name
  {1ae39f21-e0d7-473a-ada3-6e72dc679cc3}, !- Source Object
  5,                                      !- Outlet Port
  {ed6020e6-e9fa-40a9-86b5-15a936ed7c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d23948-74a8-4753-a01c-aaa1a075ac22}, !- Handle
  {01002ec1-2c5e-4fa9-a428-11e0fac9c251}, !- Name
  {ed6020e6-e9fa-40a9-86b5-15a936ed7c10}, !- Source Object
  3,                                      !- Outlet Port
  {03b18bc4-0e47-4a17-85bc-56df212deb1c}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b7ce7094-bd23-4c0c-b8b7-ff9fbc6745d6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  1800;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b2446cac-f1a4-4249-9a88-1b8234b24893}, !- Handle
  Kitchen ZN PSZ-AC Diffuser,             !- Name
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Availability Schedule Name
  {0d8e98c3-e582-403a-a3ac-b24b0e00db7f}, !- Inlet Air Node Name
  {faad3316-1a83-4ba5-a140-4c7597856d6b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56e06619-e3d0-44ef-a1a1-6b1aeb07c995}, !- Handle
  Node 25,                                !- Name
  {58d3e3b3-e1bc-45cf-abcd-e11fb6e8c2e0}, !- Inlet Port
  {0084f399-7d66-42a5-a94a-29b18c8a105f}; !- Outlet Port

OS:Connection,
  {22663a41-dc7c-4cc8-b59e-da5273a6b217}, !- Handle
  {d0fa3e82-bb02-4457-ba2e-f677fc686896}, !- Name
  {5c8f5a72-656c-4ba4-93b5-324a8eed0956}, !- Source Object
  3,                                      !- Outlet Port
  {ec1132f0-1bde-4770-8423-476c2dfca326}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58d3e3b3-e1bc-45cf-abcd-e11fb6e8c2e0}, !- Handle
  {876466f3-e3a5-4c5a-92a4-5a5598cc67a7}, !- Name
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Source Object
  12,                                     !- Outlet Port
  {56e06619-e3d0-44ef-a1a1-6b1aeb07c995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0084f399-7d66-42a5-a94a-29b18c8a105f}, !- Handle
  {c5ac15d9-aa6d-45d9-967b-d4503ae8af15}, !- Name
  {56e06619-e3d0-44ef-a1a1-6b1aeb07c995}, !- Source Object
  3,                                      !- Outlet Port
  {f6ae871c-ab16-45c8-a8e4-e6bffffb79f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d8e98c3-e582-403a-a3ac-b24b0e00db7f}, !- Handle
  {cb0577c5-0a82-4c99-b1a9-79c375d1d2fa}, !- Name
  {1aa3b48a-0ab9-4d7b-867f-052eef6a28b1}, !- Source Object
  3,                                      !- Outlet Port
  {b2446cac-f1a4-4249-9a88-1b8234b24893}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faad3316-1a83-4ba5-a140-4c7597856d6b}, !- Handle
  {efc88318-2625-4f3d-ac63-084f9bcba234}, !- Name
  {b2446cac-f1a4-4249-9a88-1b8234b24893}, !- Source Object
  4,                                      !- Outlet Port
  {5c8f5a72-656c-4ba4-93b5-324a8eed0956}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f205a325-7ba0-4a21-a426-e21fb8ec7e4f}, !- Handle
  Dining ZN Exhaust Fan,                  !- Name
  {c38bf363-361b-475e-81da-958199afa1bf}, !- Availability Schedule Name
  1,                                      !- Fan Efficiency
  0,                                      !- Pressure Rise {Pa}
  1.331432,                               !- Maximum Flow Rate {m3/s}
  {1855e12f-3617-48ec-a4c6-0a8881cae7d4}, !- Air Inlet Node Name
  {d9f0e77e-6763-4de4-8bdb-64e5da1d484b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c6db54c5-b062-4580-8378-d13f613cc4ee}, !- Handle
  Node 26,                                !- Name
  {cddcd1f8-1226-40fa-95d9-89927dbdc8b3}, !- Inlet Port
  {1855e12f-3617-48ec-a4c6-0a8881cae7d4}; !- Outlet Port

OS:Connection,
  {cddcd1f8-1226-40fa-95d9-89927dbdc8b3}, !- Handle
  {ccc8fab5-1e6a-4816-acad-0f1f7f9f486f}, !- Name
  {78f3e801-c778-4503-870a-3412651c79ae}, !- Source Object
  3,                                      !- Outlet Port
  {c6db54c5-b062-4580-8378-d13f613cc4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1855e12f-3617-48ec-a4c6-0a8881cae7d4}, !- Handle
  {3eaabe0b-e8df-4c7c-bd35-7665ea17d373}, !- Name
  {c6db54c5-b062-4580-8378-d13f613cc4ee}, !- Source Object
  3,                                      !- Outlet Port
  {f205a325-7ba0-4a21-a426-e21fb8ec7e4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de2b4dd7-8632-4378-b697-96ab82107d7a}, !- Handle
  Node 27,                                !- Name
  {d9f0e77e-6763-4de4-8bdb-64e5da1d484b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9f0e77e-6763-4de4-8bdb-64e5da1d484b}, !- Handle
  {84ca267d-fc29-4f6a-9a20-66e3d6cfa1e0}, !- Name
  {f205a325-7ba0-4a21-a426-e21fb8ec7e4f}, !- Source Object
  7,                                      !- Outlet Port
  {de2b4dd7-8632-4378-b697-96ab82107d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1770405e-7287-4eef-98f7-f57aa317feb6}, !- Handle
  Kitchen ZN Exhaust Fan,                 !- Name
  {c38bf363-361b-475e-81da-958199afa1bf}, !- Availability Schedule Name
  0.385,                                  !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.548516,                               !- Maximum Flow Rate {m3/s}
  {8273d57e-7698-4475-872d-1ef2e1e04918}, !- Air Inlet Node Name
  {873f68ab-1b9e-4acf-bf01-05d54c67bba7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {77bc74f8-9deb-4c9a-9595-f19e8252df51}, !- Handle
  Node 28,                                !- Name
  {488f6456-73b8-406b-848e-7027caaf7241}, !- Inlet Port
  {8273d57e-7698-4475-872d-1ef2e1e04918}; !- Outlet Port

OS:Connection,
  {488f6456-73b8-406b-848e-7027caaf7241}, !- Handle
  {931acc8a-e3d4-4e6c-89ce-b6832f791358}, !- Name
  {e04ce54c-6a64-496e-8002-b9b2d857a74b}, !- Source Object
  3,                                      !- Outlet Port
  {77bc74f8-9deb-4c9a-9595-f19e8252df51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8273d57e-7698-4475-872d-1ef2e1e04918}, !- Handle
  {5c68b3ef-6b63-4715-8018-445cc784f1a4}, !- Name
  {77bc74f8-9deb-4c9a-9595-f19e8252df51}, !- Source Object
  3,                                      !- Outlet Port
  {1770405e-7287-4eef-98f7-f57aa317feb6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c0a50a5-0ebd-453c-bd80-2e4347a1a8fe}, !- Handle
  Node 29,                                !- Name
  {873f68ab-1b9e-4acf-bf01-05d54c67bba7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {873f68ab-1b9e-4acf-bf01-05d54c67bba7}, !- Handle
  {5c9ee418-843b-4fad-a210-7039b461829f}, !- Name
  {1770405e-7287-4eef-98f7-f57aa317feb6}, !- Source Object
  7,                                      !- Outlet Port
  {1c0a50a5-0ebd-453c-bd80-2e4347a1a8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4a6075b0-0754-4e96-bb4e-0ec38875ae57}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {20da6a79-4883-43a5-b486-7673f9983e37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20da6a79-4883-43a5-b486-7673f9983e37}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  20,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {90c24a67-c155-4d49-9633-c8ab6c0c2c08}, !- Handle
  Refrigeration Defrost DripDown Schedule, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {ef7bb2b0-e830-4bcf-9577-0d8ee4de2fbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef7bb2b0-e830-4bcf-9577-0d8ee4de2fbb}, !- Handle
  Refrigeration Defrost DripDown Schedule Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {a4a05d76-91b2-426d-81fe-1dfbf171c506}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {b0787bfd-0168-4557-a5b4-b1938fc995c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0787bfd-0168-4557-a5b4-b1938fc995c4}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {780f8f4f-1729-464a-9cef-5b0fd162904c}, !- Handle
  Kitchen ZN Walkin Freezer,              !- Name
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Availability Schedule Name
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  688,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  2.44,                                   !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {d09a344f-e7c4-4245-a78e-45ce16e623d3}, !- Latent Case Credit Curve Name
  21.14286,                               !- Standard Case Fan Power per Unit Length {W/m}
  21.14286,                               !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {5e6f93c2-3a8a-4fdd-80d0-28622f9ef35a}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  820,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {4a6075b0-0754-4e96-bb4e-0ec38875ae57}, !- Case Defrost Schedule Name
  {90c24a67-c155-4d49-9633-c8ab6c0c2c08}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {76b767f5-99a9-43ce-b397-6975efe25955}, !- Refrigerated Case Restocking Schedule Name
  {a4a05d76-91b2-426d-81fe-1dfbf171c506}, !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {701d0e02-76df-4ab5-8f77-cd81cb2fb1cb}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {5e6f93c2-3a8a-4fdd-80d0-28622f9ef35a}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH,  !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {7fe54247-fb18-4dbb-9f84-881d98fc8290}, !- Default Day Schedule Name
  {13c78759-876b-4bf1-ad97-c8639129a665}, !- Summer Design Day Schedule Name
  {0ba6c57a-28d7-4571-ade5-d1ca614e831e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fe54247-fb18-4dbb-9f84-881d98fc8290}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.156,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.364,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.312,                                  !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.156;                                  !- Value Until Time 8

OS:Schedule:Rule,
  {ffd53aa7-3846-4d50-945c-368826b1ab1a}, !- Handle
  Schedule Rule 17,                       !- Name
  {5e6f93c2-3a8a-4fdd-80d0-28622f9ef35a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {19529b31-0b9d-4013-9a75-6b0648d1702d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19529b31-0b9d-4013-9a75-6b0648d1702d}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Sat Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.156,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.312,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.416,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.468,                                  !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.156;                                  !- Value Until Time 8

OS:Schedule:Day,
  {b64527d2-9deb-415e-859a-d576e7fb8c23}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13c78759-876b-4bf1-ad97-c8639129a665}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c07bc143-0a6a-4ab8-908f-c8f1d506689f}, !- Handle
  Schedule Rule 18,                       !- Name
  {5e6f93c2-3a8a-4fdd-80d0-28622f9ef35a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23c7d470-3743-411a-b636-38d768f64114}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23c7d470-3743-411a-b636-38d768f64114}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Wkdy Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.104,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.208,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.312,                                  !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.468,                                  !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.26,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.156;                                  !- Value Until Time 7

OS:Schedule:Day,
  {600da576-da88-41ab-9697-bbd1c7d2fd68}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ba6c57a-28d7-4571-ade5-d1ca614e831e}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {d09a344f-e7c4-4245-a78e-45ce16e623d3}, !- Handle
  Single Shelf Horizontal Latent Energy Multiplier_After2004, !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {76b767f5-99a9-43ce-b397-6975efe25955}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {ca65181e-94ce-4928-8826-28c6bd3d082d}, !- Schedule Type Limits Name
  {4a49c362-dff9-4994-8f1b-4f458dd1fb04}, !- Default Day Schedule Name
  {31e0ffa7-5175-400a-8595-587b2b3bb72a}, !- Summer Design Day Schedule Name
  {494e589d-e83a-4296-ab75-8fb8370889d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a49c362-dff9-4994-8f1b-4f458dd1fb04}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {ca65181e-94ce-4928-8826-28c6bd3d082d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {869d00e7-dc6c-455b-8847-7d0065c37432}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {494e589d-e83a-4296-ab75-8fb8370889d9}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {ca65181e-94ce-4928-8826-28c6bd3d082d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {207e42fb-fc5b-415f-858e-0bc1c304cbb4}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31e0ffa7-5175-400a-8595-587b2b3bb72a}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {ca65181e-94ce-4928-8826-28c6bd3d082d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {015b84eb-dbdd-4bcf-9a32-fd1062d87ef1}, !- Handle
  Schedule Rule 19,                       !- Name
  {76b767f5-99a9-43ce-b397-6975efe25955}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8035be9b-45d6-4ded-94ba-f0795e89086b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8035be9b-45d6-4ded-94ba-f0795e89086b}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {ca65181e-94ce-4928-8826-28c6bd3d082d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {ca65181e-94ce-4928-8826-28c6bd3d082d}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:Compressor,
  {b4b169bb-7a38-4f2a-9ae1-f427ceb12c99}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {ff332d24-b167-47d2-a414-53894c793b7e}, !- Refrigeration Compressor Power Curve Name
  {3f7a8d73-5212-4efe-bcd6-718362c3b712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {ff332d24-b167-47d2-a414-53894c793b7e}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {3f7a8d73-5212-4efe-bcd6-718362c3b712}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {de4e262a-ab46-4c89-8d48-dc781bf9ad92}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {30049f98-a6a2-4996-aae7-f19bfb8bd832}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  330,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {30049f98-a6a2-4996-aae7-f19bfb8bd832}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {2a345c35-93f8-4874-9263-e795aad4be70}, !- Handle
  Refrigeration System 1,                 !- Name
  {c9d73a1f-4f6a-4f1b-925e-f06635141dc8}, !- Refrigerated CaseAndWalkInList Name
  {46a68a98-0f8d-456a-af76-d0436ffd4f10}, !- Refrigeration TransferLoad List Name
  {de4e262a-ab46-4c89-8d48-dc781bf9ad92}, !- Refrigeration Condenser Name
  {48f23739-51b8-49d2-9aaa-d10d70dfc98c}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {de104892-a776-4aba-8ef5-f91090aeac1f}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {c9d73a1f-4f6a-4f1b-925e-f06635141dc8}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {780f8f4f-1729-464a-9cef-5b0fd162904c}; !- Model Object 1

OS:ModelObjectList,
  {46a68a98-0f8d-456a-af76-d0436ffd4f10}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {48f23739-51b8-49d2-9aaa-d10d70dfc98c}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {b4b169bb-7a38-4f2a-9ae1-f427ceb12c99}; !- Model Object 1

OS:ModelObjectList,
  {de104892-a776-4aba-8ef5-f91090aeac1f}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Schedule:Ruleset,
  {2584e056-3127-42ed-a087-acb0c80248ac}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {26383cd1-9160-41bf-b925-9807adde865b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26383cd1-9160-41bf-b925-9807adde865b}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {6c582cbc-f805-4d9f-9935-c2769fdbe7ad}, !- Handle
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  {8140835f-b5a8-4da3-b740-396fc2bd683b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8140835f-b5a8-4da3-b740-396fc2bd683b}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {5bf93030-e14e-4a88-ac06-917e8f41a99f}, !- Handle
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  {783c8e24-ba31-4bc0-b1f3-36b4a44a3dd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {783c8e24-ba31-4bc0-b1f3-36b4a44a3dd0}, !- Handle
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {5e84634c-f5e2-40fc-9193-40e29f498a86}, !- Handle
  Kitchen ZN Display Case,                !- Name
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Availability Schedule Name
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.05,                                   !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {0022c486-5388-4525-ab82-86a38ffd0ab9}, !- Latent Case Credit Curve Name
  18.85714,                               !- Standard Case Fan Power per Unit Length {W/m}
  18.85714,                               !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {5e6f93c2-3a8a-4fdd-80d0-28622f9ef35a}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {2584e056-3127-42ed-a087-acb0c80248ac}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {dbb95172-5c77-4b33-b836-460b7f0bb646}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {6a34001c-1a08-41e7-a649-69830c9d02c4}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0022c486-5388-4525-ab82-86a38ffd0ab9}, !- Handle
  Multi Shelf Vertical Latent Energy Multiplier, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {dbb95172-5c77-4b33-b836-460b7f0bb646}, !- Handle
  RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {ca65181e-94ce-4928-8826-28c6bd3d082d}, !- Schedule Type Limits Name
  {3a4bc2f5-a1b9-4b3b-a747-629ec46866a4}, !- Default Day Schedule Name
  {a4d48dbb-1222-476f-b496-610f1cddb6c0}, !- Summer Design Day Schedule Name
  {e7532c11-0ef9-4a37-bac5-50363abb50a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a4bc2f5-a1b9-4b3b-a747-629ec46866a4}, !- Handle
  RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {ca65181e-94ce-4928-8826-28c6bd3d082d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {ac24644d-a140-4f07-9d1b-d86b27d67f75}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7532c11-0ef9-4a37-bac5-50363abb50a6}, !- Handle
  RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {ca65181e-94ce-4928-8826-28c6bd3d082d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {874eaae5-ee8b-47de-8b71-50514da0dcb1}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4d48dbb-1222-476f-b496-610f1cddb6c0}, !- Handle
  RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {ca65181e-94ce-4928-8826-28c6bd3d082d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Refrigeration:Compressor,
  {40fcd759-e02a-4e1c-bd59-21cc95f59661}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {26dffd6d-fd76-49c8-a1d6-09c9305c41c1}, !- Refrigeration Compressor Power Curve Name
  {e77adb47-55cc-4c98-a482-49de6918b217}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {26dffd6d-fd76-49c8-a1d6-09c9305c41c1}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {e77adb47-55cc-4c98-a482-49de6918b217}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {fb2d97d6-048d-4ec4-ace3-35797c0aeaa4}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {7995eac7-8d9f-4fa1-aaad-d6036552122f}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  330,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {7995eac7-8d9f-4fa1-aaad-d6036552122f}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {85d7f194-3c7b-4010-b603-3c0c15941218}, !- Handle
  Refrigeration System 2,                 !- Name
  {0fda47b6-e9bc-47c4-8e8c-6d84a4feefe4}, !- Refrigerated CaseAndWalkInList Name
  {e486f5b1-a9c9-4dde-8ffb-26f9ee1372ba}, !- Refrigeration TransferLoad List Name
  {fb2d97d6-048d-4ec4-ace3-35797c0aeaa4}, !- Refrigeration Condenser Name
  {52e2c198-0dc1-46d9-ad7f-ac10d22ecaf5}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {57a1caaa-04fb-4114-9fb0-90277da7f888}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {0fda47b6-e9bc-47c4-8e8c-6d84a4feefe4}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {5e84634c-f5e2-40fc-9193-40e29f498a86}; !- Model Object 1

OS:ModelObjectList,
  {e486f5b1-a9c9-4dde-8ffb-26f9ee1372ba}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {52e2c198-0dc1-46d9-ad7f-ac10d22ecaf5}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {40fcd759-e02a-4e1c-bd59-21cc95f59661}; !- Model Object 1

OS:ModelObjectList,
  {57a1caaa-04fb-4114-9fb0-90277da7f888}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:ElectricEquipment:Definition,
  {21aca024-0804-48d5-837e-865312ef9344}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  457.5,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {ba89e3a3-103f-44d9-978b-17b61140cfec}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  570,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {91e0fae8-c533-4207-8e49-2ee0c15309c5}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {21aca024-0804-48d5-837e-865312ef9344}, !- Electric Equipment Definition Name
  {e1bc749e-da19-4eae-bbc5-7ba83aaefa0a}, !- Space or SpaceType Name
  {2a09406d-fb8e-460c-b6ca-8fe14bea3228}; !- Schedule Name

OS:ElectricEquipment,
  {90fa2bbc-ed68-4ddb-b26c-9dd6cbc17d2c}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {ba89e3a3-103f-44d9-978b-17b61140cfec}, !- Electric Equipment Definition Name
  {e1bc749e-da19-4eae-bbc5-7ba83aaefa0a}, !- Space or SpaceType Name
  {2a09406d-fb8e-460c-b6ca-8fe14bea3228}; !- Schedule Name

OS:Schedule:Ruleset,
  {2a09406d-fb8e-460c-b6ca-8fe14bea3228}, !- Handle
  RestaurantSitDown ALWAYS_ON,            !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {da094188-9e5e-4a13-bdb1-380368a53d24}, !- Default Day Schedule Name
  {d346c733-da82-4f86-9286-db34303c3a8e}, !- Summer Design Day Schedule Name
  {0617d172-e8f5-4a20-9d4e-3e2b15dfd36d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da094188-9e5e-4a13-bdb1-380368a53d24}, !- Handle
  RestaurantSitDown ALWAYS_ON Default,    !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0098c7e-3762-4b5d-865d-0da998be9975}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0617d172-e8f5-4a20-9d4e-3e2b15dfd36d}, !- Handle
  RestaurantSitDown ALWAYS_ON Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1809ca02-d921-41cc-806b-062093a8c55d}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d346c733-da82-4f86-9286-db34303c3a8e}, !- Handle
  RestaurantSitDown ALWAYS_ON Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {35abdddc-38bd-40f3-a742-a452e107b05c}, !- Handle
  Dining door Infiltration,               !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space or SpaceType Name
  {55f0c26d-d938-4ea8-ac3c-d64069562876}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.614474994,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7305d8d6-745c-4534-8963-20b04a36011a}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space or SpaceType Name
  {89ef309d-ae32-4850-9d6c-7fc1071ad56e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2378,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {55f0c26d-d938-4ea8-ac3c-d64069562876}, !- Handle
  RestaurantSitDown DOOR_INFIL_SCH,       !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {4017cac4-90fd-4d00-8def-64891f24ff22}, !- Default Day Schedule Name
  {591eab13-bf5a-456f-a94d-5f0563645ae5}, !- Summer Design Day Schedule Name
  {929f24db-4a07-40a7-928a-12031712d7d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4017cac4-90fd-4d00-8def-64891f24ff22}, !- Handle
  RestaurantSitDown DOOR_INFIL_SCH Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.558,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.258,                                  !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.363,                                  !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.558,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.363,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.258,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.363,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.462,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.74,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.462,                                  !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.258;                                  !- Value Until Time 15

OS:Schedule:Rule,
  {dafa0a1b-267f-488e-836e-488e096fb51a}, !- Handle
  Schedule Rule 20,                       !- Name
  {55f0c26d-d938-4ea8-ac3c-d64069562876}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {241067d2-9867-4c4b-b53e-047a91d09e60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {241067d2-9867-4c4b-b53e-047a91d09e60}, !- Handle
  RestaurantSitDown DOOR_INFIL_SCH Sat Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.558,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.462,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.258,                                  !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.462,                                  !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.558,                                  !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.462,                                  !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.363,                                  !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.915,                                  !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.74,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.558,                                  !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.363;                                  !- Value Until Time 15

OS:Schedule:Day,
  {477d1bbc-c34d-43cc-8d15-8bb284a861d9}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {591eab13-bf5a-456f-a94d-5f0563645ae5}, !- Handle
  RestaurantSitDown DOOR_INFIL_SCH Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82c56a8c-7ea8-4733-8539-6325989a08ef}, !- Handle
  Schedule Rule 21,                       !- Name
  {55f0c26d-d938-4ea8-ac3c-d64069562876}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e2fb42a-8362-4b2c-8a11-aa87bd98ef4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e2fb42a-8362-4b2c-8a11-aa87bd98ef4e}, !- Handle
  RestaurantSitDown DOOR_INFIL_SCH Wkdy Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.462,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.258,                                  !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.558,                                  !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.829,                                  !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.74,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.462,                                  !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.258,                                  !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.363,                                  !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558,                                  !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.829,                                  !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.558,                                  !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.363,                                  !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.258;                                  !- Value Until Time 15

OS:Schedule:Day,
  {bcddf35c-d515-4bc0-99c2-af2e277456ed}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {929f24db-4a07-40a7-928a-12031712d7d7}, !- Handle
  RestaurantSitDown DOOR_INFIL_SCH Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {89ef309d-ae32-4850-9d6c-7fc1071ad56e}, !- Handle
  Always On,                              !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {e56e87bb-c59e-4574-8b80-095a8a62eec5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e56e87bb-c59e-4574-8b80-095a8a62eec5}, !- Handle
  Always On Default,                      !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ZoneMixing,
  {fdcae610-c43d-433f-83a8-682aeef6f4a6}, !- Handle
  Zone Mixing 1,                          !- Name
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Zone Name
  {6b42e484-fdb5-4f77-b2e0-bc36b4516996}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  1.33143208,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {ef4f5a98-eb96-4a63-b4aa-91f2ce0878e6}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {26b8019a-35c2-44bb-86c3-183cdf1230a1}, !- Handle
  Always On Continuous,                   !- Name
  {6c8ff36e-8ddc-4505-8ab4-8d8725ffe495}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6c8ff36e-8ddc-4505-8ab4-8d8725ffe495}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Ruleset,
  {6b42e484-fdb5-4f77-b2e0-bc36b4516996}, !- Handle
  RestaurantSitDown Hours_of_operation,   !- Name
  {e7f60fbf-24f6-4fcf-9f86-da14735b78de}, !- Schedule Type Limits Name
  {1209ffb0-2131-468f-9779-5cff9bc35966}, !- Default Day Schedule Name
  {e9e8b99c-4f39-41e2-a31e-f3e9a04b57ea}, !- Summer Design Day Schedule Name
  {f9b29b8f-3f42-46b4-93d6-09641efef1fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1209ffb0-2131-468f-9779-5cff9bc35966}, !- Handle
  RestaurantSitDown Hours_of_operation Default, !- Name
  {e7f60fbf-24f6-4fcf-9f86-da14735b78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {185cf5fb-16f4-41b1-9e95-751046445949}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9b29b8f-3f42-46b4-93d6-09641efef1fb}, !- Handle
  RestaurantSitDown Hours_of_operation Winter Design Day, !- Name
  {e7f60fbf-24f6-4fcf-9f86-da14735b78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0e738dfb-0c9f-4890-9a9b-6aa3c079d625}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9e8b99c-4f39-41e2-a31e-f3e9a04b57ea}, !- Handle
  RestaurantSitDown Hours_of_operation Summer Design Day, !- Name
  {e7f60fbf-24f6-4fcf-9f86-da14735b78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28b5a223-96d9-494d-9110-631df7ae4a9c}, !- Handle
  Schedule Rule 22,                       !- Name
  {6b42e484-fdb5-4f77-b2e0-bc36b4516996}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2899c829-1b83-4930-be97-84503e8246ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2899c829-1b83-4930-be97-84503e8246ae}, !- Handle
  RestaurantSitDown Hours_of_operation Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {e7f60fbf-24f6-4fcf-9f86-da14735b78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {e7f60fbf-24f6-4fcf-9f86-da14735b78de}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:PlantLoop,
  {f41f8c17-abc0-45fe-8896-fd526879ed25}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {80f9047a-c72a-408d-ab26-1ef95f46ef1a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bd015658-fc11-443e-a894-b6f311ae495b}, !- Plant Side Inlet Node Name
  {181c418c-064f-47da-97ee-23e435a79fe9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d0414066-a2b1-4ab0-a68c-f0cc9fea8998}, !- Demand Side Inlet Node Name
  {80da3886-2029-4ba3-99c3-e7f148a726e3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {f8e658f6-61e0-4e3f-9ba6-9ec7c6a04800}, !- Handle
  {f41f8c17-abc0-45fe-8896-fd526879ed25}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {74c13f35-a011-4be7-9ef6-5706fc2e2d13}, !- Handle
  Node 30,                                !- Name
  {bd015658-fc11-443e-a894-b6f311ae495b}, !- Inlet Port
  {97edf257-b743-41a9-98d5-821822442635}; !- Outlet Port

OS:Node,
  {80f9047a-c72a-408d-ab26-1ef95f46ef1a}, !- Handle
  Node 31,                                !- Name
  {2af8f8fe-27a8-4c91-955f-8985c736305b}, !- Inlet Port
  {181c418c-064f-47da-97ee-23e435a79fe9}; !- Outlet Port

OS:Node,
  {64dc3220-b79b-4f57-9b68-90d76dbf9101}, !- Handle
  Node 32,                                !- Name
  {67335585-1c4f-472c-a9da-acf940abf7fd}, !- Inlet Port
  {f5f6f1f9-cdb9-4903-9ece-0657be57bf7e}; !- Outlet Port

OS:Connector:Mixer,
  {959024df-d5e1-4415-9993-3eb92c31bb0a}, !- Handle
  Connector Mixer 1,                      !- Name
  {64ccfee7-28e1-4c5e-a331-328f0909a4a2}, !- Outlet Branch Name
  {5d59f244-9c10-4fa1-931b-167e9c727794}, !- Inlet Branch Name 1
  {74a3490e-0be5-4311-89ca-c2a0c586c1e1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {91b37a60-142f-48d1-8ffd-9de1469e23aa}, !- Handle
  Connector Splitter 1,                   !- Name
  {acbef0d1-a69b-4073-bf2e-329ada6b2fc4}, !- Inlet Branch Name
  {67335585-1c4f-472c-a9da-acf940abf7fd}, !- Outlet Branch Name 1
  {058018d7-88c0-42a8-8f85-2822d453f2ea}; !- Outlet Branch Name 2

OS:Connection,
  {bd015658-fc11-443e-a894-b6f311ae495b}, !- Handle
  {f85864bf-5380-40e2-b443-df4d2953733c}, !- Name
  {f41f8c17-abc0-45fe-8896-fd526879ed25}, !- Source Object
  13,                                     !- Outlet Port
  {74c13f35-a011-4be7-9ef6-5706fc2e2d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67335585-1c4f-472c-a9da-acf940abf7fd}, !- Handle
  {4cac9bc4-f652-4c3b-91c6-9be184a67867}, !- Name
  {91b37a60-142f-48d1-8ffd-9de1469e23aa}, !- Source Object
  3,                                      !- Outlet Port
  {64dc3220-b79b-4f57-9b68-90d76dbf9101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181c418c-064f-47da-97ee-23e435a79fe9}, !- Handle
  {1526e9de-e7e0-49da-b272-9d3d50469bb3}, !- Name
  {80f9047a-c72a-408d-ab26-1ef95f46ef1a}, !- Source Object
  3,                                      !- Outlet Port
  {f41f8c17-abc0-45fe-8896-fd526879ed25}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {918f72c8-ba44-4033-9601-3f23580f93ec}, !- Handle
  Node 33,                                !- Name
  {d0414066-a2b1-4ab0-a68c-f0cc9fea8998}, !- Inlet Port
  {6df02e5a-b67c-4959-962d-bb3f309f190e}; !- Outlet Port

OS:Node,
  {4f97607b-f092-4edb-836c-92ca2cff79bc}, !- Handle
  Node 34,                                !- Name
  {e1b03683-53aa-44b2-97bc-c942be505411}, !- Inlet Port
  {80da3886-2029-4ba3-99c3-e7f148a726e3}; !- Outlet Port

OS:Node,
  {153a84e1-f842-453d-9d89-5e1f8192a889}, !- Handle
  Node 35,                                !- Name
  {81355e90-9ba7-4c88-97ce-3226662fb883}, !- Inlet Port
  {59bea150-3b02-4d45-8fe7-9e2028e18ba3}; !- Outlet Port

OS:Connector:Mixer,
  {c4c065a7-9340-46e0-9961-8b3d7f7ee863}, !- Handle
  Connector Mixer 2,                      !- Name
  {56c4e398-2b44-45fa-9462-aa0f0247811f}, !- Outlet Branch Name
  {9e25db28-ab0f-4f9d-b719-917b3a7a5f81}, !- Inlet Branch Name 1
  {540337b9-10e3-404c-b1e9-7446869b2997}, !- Inlet Branch Name 2
  {102f6af1-38ee-4213-888e-055733bb6932}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {222d5992-869a-4886-aeab-5e6efa1f7e38}, !- Handle
  Connector Splitter 2,                   !- Name
  {9c64381a-9434-4550-81a5-a636cae11fb2}, !- Inlet Branch Name
  {81355e90-9ba7-4c88-97ce-3226662fb883}, !- Outlet Branch Name 1
  {59db47b8-e33d-4541-b58b-c00e385dc563}, !- Outlet Branch Name 2
  {82b59fda-6bf0-4475-90b8-bc28966f988b}; !- Outlet Branch Name 3

OS:Connection,
  {d0414066-a2b1-4ab0-a68c-f0cc9fea8998}, !- Handle
  {e372dfcb-0e57-4a4d-96ed-f1ec4040ebc8}, !- Name
  {f41f8c17-abc0-45fe-8896-fd526879ed25}, !- Source Object
  16,                                     !- Outlet Port
  {918f72c8-ba44-4033-9601-3f23580f93ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81355e90-9ba7-4c88-97ce-3226662fb883}, !- Handle
  {faccd571-da45-4140-81e4-de6b5cd26652}, !- Name
  {222d5992-869a-4886-aeab-5e6efa1f7e38}, !- Source Object
  3,                                      !- Outlet Port
  {153a84e1-f842-453d-9d89-5e1f8192a889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80da3886-2029-4ba3-99c3-e7f148a726e3}, !- Handle
  {c99f330e-8f59-440f-b803-9eb277192ea2}, !- Name
  {4f97607b-f092-4edb-836c-92ca2cff79bc}, !- Source Object
  3,                                      !- Outlet Port
  {f41f8c17-abc0-45fe-8896-fd526879ed25}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {e1aa0177-2586-43e1-b401-78da8ef4ce2d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7a11d6bf-b263-4c90-a57a-087e9f1c799a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e1aa0177-2586-43e1-b401-78da8ef4ce2d}, !- Schedule Type Limits Name
  {ad360fe1-dd29-4973-9071-89b25bcf3c8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad360fe1-dd29-4973-9071-89b25bcf3c8a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e1aa0177-2586-43e1-b401-78da8ef4ce2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3ae6dcc1-2ad3-4e15-ad22-d34cd6442142}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7a11d6bf-b263-4c90-a57a-087e9f1c799a}, !- Schedule Name
  {80f9047a-c72a-408d-ab26-1ef95f46ef1a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c47818e2-ba96-49a1-a73d-1cadeacfd711}, !- Handle
  Service Water Loop Pump,                !- Name
  {97edf257-b743-41a9-98d5-821822442635}, !- Inlet Node Name
  {0e4dded3-370a-4db2-9cb8-c7d8ec7e2cf3}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {6ad05310-3ef6-4cc8-88ee-c4344017eb2d}, !- Handle
  Node 36,                                !- Name
  {0e4dded3-370a-4db2-9cb8-c7d8ec7e2cf3}, !- Inlet Port
  {acbef0d1-a69b-4073-bf2e-329ada6b2fc4}; !- Outlet Port

OS:Connection,
  {97edf257-b743-41a9-98d5-821822442635}, !- Handle
  {735e600f-8e30-4913-9d4b-9002fa00558e}, !- Name
  {74c13f35-a011-4be7-9ef6-5706fc2e2d13}, !- Source Object
  3,                                      !- Outlet Port
  {c47818e2-ba96-49a1-a73d-1cadeacfd711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e4dded3-370a-4db2-9cb8-c7d8ec7e2cf3}, !- Handle
  {376bfd71-d8c9-4423-ba39-c59de7300000}, !- Name
  {c47818e2-ba96-49a1-a73d-1cadeacfd711}, !- Source Object
  3,                                      !- Outlet Port
  {6ad05310-3ef6-4cc8-88ee-c4344017eb2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acbef0d1-a69b-4073-bf2e-329ada6b2fc4}, !- Handle
  {7e69b778-63c4-46d2-86c5-c1925db48f6e}, !- Name
  {6ad05310-3ef6-4cc8-88ee-c4344017eb2d}, !- Source Object
  3,                                      !- Outlet Port
  {91b37a60-142f-48d1-8ffd-9de1469e23aa}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f2f04e16-b8e6-46ac-9928-6adae141b1f5}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {686ddbcf-2937-4bca-836e-4edbbc84f116}, !- Handle
  200.0gal Natural Gas Water Heater - 200kBtu/hr 0.802 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {7a11d6bf-b263-4c90-a57a-087e9f1c799a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.801940289369871,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  715.972624430739,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  715.972624430739,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {e69564eb-4f4f-482e-a18c-2f24f040aa38}, !- Ambient Temperature Schedule Name
  {ad8c55d6-acc1-45a2-a481-886dd5543921}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.92444807922727,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.92444807922727,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f5f6f1f9-cdb9-4903-9ece-0657be57bf7e}, !- Use Side Inlet Node Name
  {5fe0e897-f11a-4a3c-8b53-569082558cd4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {e69564eb-4f4f-482e-a18c-2f24f040aa38}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  {2bc2dbb4-f4f5-48a2-956f-e8be1cbb19b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bc2dbb4-f4f5-48a2-956f-e8be1cbb19b3}, !- Handle
  Schedule Day 41,                        !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7dd7304c-0581-4761-9269-4fa9f3a06b89}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  {ebf63a30-0f76-4287-9320-8b68f2a163fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebf63a30-0f76-4287-9320-8b68f2a163fa}, !- Handle
  Schedule Day 42,                        !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {0055b26c-c785-4b00-a794-7e390b9662f0}, !- Handle
  Node 37,                                !- Name
  {5fe0e897-f11a-4a3c-8b53-569082558cd4}, !- Inlet Port
  {5d59f244-9c10-4fa1-931b-167e9c727794}; !- Outlet Port

OS:Connection,
  {f5f6f1f9-cdb9-4903-9ece-0657be57bf7e}, !- Handle
  {bed0a617-e216-4c03-9614-23fd2ca6da7f}, !- Name
  {64dc3220-b79b-4f57-9b68-90d76dbf9101}, !- Source Object
  3,                                      !- Outlet Port
  {686ddbcf-2937-4bca-836e-4edbbc84f116}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5fe0e897-f11a-4a3c-8b53-569082558cd4}, !- Handle
  {e3cfc92b-aec2-4965-9680-19b0556d2f37}, !- Name
  {686ddbcf-2937-4bca-836e-4edbbc84f116}, !- Source Object
  32,                                     !- Outlet Port
  {0055b26c-c785-4b00-a794-7e390b9662f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d59f244-9c10-4fa1-931b-167e9c727794}, !- Handle
  {a8d694b3-1cc8-4f98-9202-cf8c55fea753}, !- Name
  {0055b26c-c785-4b00-a794-7e390b9662f0}, !- Source Object
  3,                                      !- Outlet Port
  {959024df-d5e1-4415-9993-3eb92c31bb0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d4d0cfd1-5b6c-4c6d-a46e-85d870f0eae4}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4efd4e90-a99a-45ce-b905-480c40b056c3}, !- Inlet Node Name
  {b0bd2c2b-811b-4ac5-8aad-4433ac291fd3}; !- Outlet Node Name

OS:Node,
  {1088efa0-8468-4237-9621-282995b7ea4f}, !- Handle
  Node 38,                                !- Name
  {058018d7-88c0-42a8-8f85-2822d453f2ea}, !- Inlet Port
  {4efd4e90-a99a-45ce-b905-480c40b056c3}; !- Outlet Port

OS:Connection,
  {058018d7-88c0-42a8-8f85-2822d453f2ea}, !- Handle
  {ff3d29b8-ef88-46ff-b380-0eea8950893d}, !- Name
  {91b37a60-142f-48d1-8ffd-9de1469e23aa}, !- Source Object
  4,                                      !- Outlet Port
  {1088efa0-8468-4237-9621-282995b7ea4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a30a15ff-0f37-4529-a7d1-a30ef3ebf1cd}, !- Handle
  Node 39,                                !- Name
  {b0bd2c2b-811b-4ac5-8aad-4433ac291fd3}, !- Inlet Port
  {74a3490e-0be5-4311-89ca-c2a0c586c1e1}; !- Outlet Port

OS:Connection,
  {4efd4e90-a99a-45ce-b905-480c40b056c3}, !- Handle
  {033496b6-01a0-44c7-be09-15bf650e2e44}, !- Name
  {1088efa0-8468-4237-9621-282995b7ea4f}, !- Source Object
  3,                                      !- Outlet Port
  {d4d0cfd1-5b6c-4c6d-a46e-85d870f0eae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0bd2c2b-811b-4ac5-8aad-4433ac291fd3}, !- Handle
  {8750bc5a-6144-4159-a71b-6ccc42e49a80}, !- Name
  {d4d0cfd1-5b6c-4c6d-a46e-85d870f0eae4}, !- Source Object
  3,                                      !- Outlet Port
  {a30a15ff-0f37-4529-a7d1-a30ef3ebf1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a3490e-0be5-4311-89ca-c2a0c586c1e1}, !- Handle
  {86ecd6fa-0d99-41cd-9d11-5dbfbb168f15}, !- Name
  {a30a15ff-0f37-4529-a7d1-a30ef3ebf1cd}, !- Source Object
  3,                                      !- Outlet Port
  {959024df-d5e1-4415-9993-3eb92c31bb0a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {83242843-b44f-47f8-b88c-66a8dffb4346}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {59bea150-3b02-4d45-8fe7-9e2028e18ba3}, !- Inlet Node Name
  {15711042-0b66-4c8a-a7e5-6b5c347f6bdf}; !- Outlet Node Name

OS:Node,
  {eab90fbd-8b23-430a-a4e2-d09b08d40b6a}, !- Handle
  Node 40,                                !- Name
  {15711042-0b66-4c8a-a7e5-6b5c347f6bdf}, !- Inlet Port
  {9e25db28-ab0f-4f9d-b719-917b3a7a5f81}; !- Outlet Port

OS:Connection,
  {59bea150-3b02-4d45-8fe7-9e2028e18ba3}, !- Handle
  {eb29ace4-b468-4593-9226-3cd6c6b0ea2c}, !- Name
  {153a84e1-f842-453d-9d89-5e1f8192a889}, !- Source Object
  3,                                      !- Outlet Port
  {83242843-b44f-47f8-b88c-66a8dffb4346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15711042-0b66-4c8a-a7e5-6b5c347f6bdf}, !- Handle
  {12811b82-0717-406d-b08e-24d3cccb5740}, !- Name
  {83242843-b44f-47f8-b88c-66a8dffb4346}, !- Source Object
  3,                                      !- Outlet Port
  {eab90fbd-8b23-430a-a4e2-d09b08d40b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e25db28-ab0f-4f9d-b719-917b3a7a5f81}, !- Handle
  {e730888b-d767-4a3c-8dd7-76c0309a4218}, !- Name
  {eab90fbd-8b23-430a-a4e2-d09b08d40b6a}, !- Source Object
  3,                                      !- Outlet Port
  {c4c065a7-9340-46e0-9961-8b3d7f7ee863}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {05b4612d-ac4a-4515-8e04-680a46ad524d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {e9598a5f-3ce0-4aa7-b28e-77fdaffe0656}, !- Inlet Node Name
  {2af8f8fe-27a8-4c91-955f-8985c736305b}; !- Outlet Node Name

OS:Node,
  {b63ed8f8-3c20-4915-802b-35e4bd35d520}, !- Handle
  Node 41,                                !- Name
  {64ccfee7-28e1-4c5e-a331-328f0909a4a2}, !- Inlet Port
  {e9598a5f-3ce0-4aa7-b28e-77fdaffe0656}; !- Outlet Port

OS:Connection,
  {64ccfee7-28e1-4c5e-a331-328f0909a4a2}, !- Handle
  {0e4fc7af-9add-437e-b9d2-dbf803fd4c42}, !- Name
  {959024df-d5e1-4415-9993-3eb92c31bb0a}, !- Source Object
  2,                                      !- Outlet Port
  {b63ed8f8-3c20-4915-802b-35e4bd35d520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9598a5f-3ce0-4aa7-b28e-77fdaffe0656}, !- Handle
  {8b542488-5447-4cdc-8d7b-b10d499c1548}, !- Name
  {b63ed8f8-3c20-4915-802b-35e4bd35d520}, !- Source Object
  3,                                      !- Outlet Port
  {05b4612d-ac4a-4515-8e04-680a46ad524d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af8f8fe-27a8-4c91-955f-8985c736305b}, !- Handle
  {f2e66c59-27e9-4413-800a-4a767f90e445}, !- Name
  {05b4612d-ac4a-4515-8e04-680a46ad524d}, !- Source Object
  3,                                      !- Outlet Port
  {80f9047a-c72a-408d-ab26-1ef95f46ef1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f1e4a885-cb67-4cb4-be36-10b0004afede}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6df02e5a-b67c-4959-962d-bb3f309f190e}, !- Inlet Node Name
  {48b33e2a-95e2-422b-ae09-e52ed349e050}; !- Outlet Node Name

OS:Node,
  {399968c7-429a-4152-9271-1ba7f771aabe}, !- Handle
  Node 42,                                !- Name
  {48b33e2a-95e2-422b-ae09-e52ed349e050}, !- Inlet Port
  {9c64381a-9434-4550-81a5-a636cae11fb2}; !- Outlet Port

OS:Connection,
  {6df02e5a-b67c-4959-962d-bb3f309f190e}, !- Handle
  {006cfa8d-bf4e-4e19-99e7-4dc76474261b}, !- Name
  {918f72c8-ba44-4033-9601-3f23580f93ec}, !- Source Object
  3,                                      !- Outlet Port
  {f1e4a885-cb67-4cb4-be36-10b0004afede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b33e2a-95e2-422b-ae09-e52ed349e050}, !- Handle
  {83d78e2c-d2d8-48f0-8de1-6335f4055eee}, !- Name
  {f1e4a885-cb67-4cb4-be36-10b0004afede}, !- Source Object
  3,                                      !- Outlet Port
  {399968c7-429a-4152-9271-1ba7f771aabe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c64381a-9434-4550-81a5-a636cae11fb2}, !- Handle
  {f9e1f216-4b55-4405-baea-5fc38e5e674b}, !- Name
  {399968c7-429a-4152-9271-1ba7f771aabe}, !- Source Object
  3,                                      !- Outlet Port
  {222d5992-869a-4886-aeab-5e6efa1f7e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0002381d-125b-4f88-8a8b-5982f1d42808}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {54e22bc2-1cf7-4512-b467-19779c4328ce}, !- Inlet Node Name
  {e1b03683-53aa-44b2-97bc-c942be505411}; !- Outlet Node Name

OS:Node,
  {0b786a76-ba3a-4454-9642-28618e75eed6}, !- Handle
  Node 43,                                !- Name
  {56c4e398-2b44-45fa-9462-aa0f0247811f}, !- Inlet Port
  {54e22bc2-1cf7-4512-b467-19779c4328ce}; !- Outlet Port

OS:Connection,
  {56c4e398-2b44-45fa-9462-aa0f0247811f}, !- Handle
  {8f1a781b-6368-4ed8-a29a-a072df7d284f}, !- Name
  {c4c065a7-9340-46e0-9961-8b3d7f7ee863}, !- Source Object
  2,                                      !- Outlet Port
  {0b786a76-ba3a-4454-9642-28618e75eed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e22bc2-1cf7-4512-b467-19779c4328ce}, !- Handle
  {892f03ea-64f7-4a2b-b227-eaba2c16e433}, !- Name
  {0b786a76-ba3a-4454-9642-28618e75eed6}, !- Source Object
  3,                                      !- Outlet Port
  {0002381d-125b-4f88-8a8b-5982f1d42808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b03683-53aa-44b2-97bc-c942be505411}, !- Handle
  {4fadb464-8dc0-4776-bbd9-0e1c3902d481}, !- Name
  {0002381d-125b-4f88-8a8b-5982f1d42808}, !- Source Object
  3,                                      !- Outlet Port
  {4f97607b-f092-4edb-836c-92ca2cff79bc}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a8bd0ff5-8669-4fd5-bcc3-115374226662}, !- Handle
  Water Use Connections 1,                !- Name
  {13d4966f-7075-4304-9715-13bc690ee541}, !- Inlet Node Name
  {ae51a307-72ba-4b2d-9f9a-d9e7ca1d9049}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad358014-8e9c-4a6d-8a05-78bf8deb70f1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {136bd249-4846-4c98-a7c5-2e52724fb203}, !- Handle
  Kitchen Service Water Use Def 2.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000139807594665686,                   !- Peak Flow Rate {m3/s}
  {5d397773-1eea-49d1-8a33-7f3a6a899208}, !- Target Temperature Schedule Name
  {2c714771-c7a8-4c84-bc09-0946c4be8d19}, !- Sensible Fraction Schedule Name
  {3804b67a-030d-4882-bd2e-87fc07f63994}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2c714771-c7a8-4c84-bc09-0946c4be8d19}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {62e68fa9-a76a-4dcb-bad2-7ca7f6611949}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62e68fa9-a76a-4dcb-bad2-7ca7f6611949}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3804b67a-030d-4882-bd2e-87fc07f63994}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e18d56b7-d784-4225-939a-88e718fc71f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e18d56b7-d784-4225-939a-88e718fc71f3}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d397773-1eea-49d1-8a33-7f3a6a899208}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ce9f7c60-5bc8-4d1b-a171-58396508d42c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce9f7c60-5bc8-4d1b-a171-58396508d42c}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  49;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ad358014-8e9c-4a6d-8a05-78bf8deb70f1}, !- Handle
  Kitchen Service Water Use 2.22gal/min,  !- Name
  {136bd249-4846-4c98-a7c5-2e52724fb203}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a907bf3-5a85-4680-8fcb-8b0d85eaa47a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8a907bf3-5a85-4680-8fcb-8b0d85eaa47a}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {61369360-59d8-411f-bf77-1df2a67c2a5b}, !- Default Day Schedule Name
  {250bb0b8-50c3-4aac-842d-58d2c5391d3d}, !- Summer Design Day Schedule Name
  {a93cf5f1-4aa8-4934-b269-a275f8f65343}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61369360-59d8-411f-bf77-1df2a67c2a5b}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2;                                    !- Value Until Time 12

OS:Schedule:Day,
  {f04e3b50-2fcf-4c78-8a2c-fa8f6cca53f1}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {250bb0b8-50c3-4aac-842d-58d2c5391d3d}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {1cb7a266-cdb1-43f2-bc3f-fa4811747a63}, !- Handle
  Schedule Rule 23,                       !- Name
  {8a907bf3-5a85-4680-8fcb-8b0d85eaa47a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {649bf78f-bf49-4b08-a2a2-9012a3ebef14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {649bf78f-bf49-4b08-a2a2-9012a3ebef14}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Day,
  {2bf1bf02-36f6-4746-9891-4d7db9ba38c8}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a93cf5f1-4aa8-4934-b269-a275f8f65343}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {40627f43-feaa-4d66-ac83-e181cbc2618d}, !- Handle
  Schedule Rule 24,                       !- Name
  {8a907bf3-5a85-4680-8fcb-8b0d85eaa47a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59592f8d-7392-4c42-b0c7-9c855f4341b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59592f8d-7392-4c42-b0c7-9c855f4341b1}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Node,
  {43ac6aea-ab92-4e0c-aae1-0981660d923b}, !- Handle
  Node 44,                                !- Name
  {59db47b8-e33d-4541-b58b-c00e385dc563}, !- Inlet Port
  {13d4966f-7075-4304-9715-13bc690ee541}; !- Outlet Port

OS:Connection,
  {59db47b8-e33d-4541-b58b-c00e385dc563}, !- Handle
  {c797639b-5f41-4462-bcd1-66a2b13471c1}, !- Name
  {222d5992-869a-4886-aeab-5e6efa1f7e38}, !- Source Object
  4,                                      !- Outlet Port
  {43ac6aea-ab92-4e0c-aae1-0981660d923b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00df199e-cca7-4fd5-bff3-f16dce1298cb}, !- Handle
  Node 45,                                !- Name
  {ae51a307-72ba-4b2d-9f9a-d9e7ca1d9049}, !- Inlet Port
  {540337b9-10e3-404c-b1e9-7446869b2997}; !- Outlet Port

OS:Connection,
  {13d4966f-7075-4304-9715-13bc690ee541}, !- Handle
  {0487c48f-3682-4b04-bf0e-703caed59a5c}, !- Name
  {43ac6aea-ab92-4e0c-aae1-0981660d923b}, !- Source Object
  3,                                      !- Outlet Port
  {a8bd0ff5-8669-4fd5-bcc3-115374226662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae51a307-72ba-4b2d-9f9a-d9e7ca1d9049}, !- Handle
  {49469e13-0ff9-4d8c-8881-13d81648f50b}, !- Name
  {a8bd0ff5-8669-4fd5-bcc3-115374226662}, !- Source Object
  3,                                      !- Outlet Port
  {00df199e-cca7-4fd5-bff3-f16dce1298cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540337b9-10e3-404c-b1e9-7446869b2997}, !- Handle
  {36ab9714-33a0-4cea-b5b4-4738f23dfe26}, !- Name
  {00df199e-cca7-4fd5-bff3-f16dce1298cb}, !- Source Object
  3,                                      !- Outlet Port
  {c4c065a7-9340-46e0-9961-8b3d7f7ee863}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {179d918d-718e-45b6-8862-8b472a451634}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {734ee4bd-f4b0-4baf-9d03-2408778d5288}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {de5ef537-4795-42d6-9504-f18457699722}, !- Plant Side Inlet Node Name
  {4f799c0d-7107-4ce7-8e52-e38011c5e54e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d019f5d8-6b17-4a58-b913-fdf6c4dbf602}, !- Demand Side Inlet Node Name
  {7d664eb6-2da2-44bc-9d71-5912da35a1a3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {b4389570-c058-4f21-bcfa-965c8719c343}, !- Handle
  {179d918d-718e-45b6-8862-8b472a451634}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {db3ec76a-de79-41d8-aa5d-fd7fcb93fc38}, !- Handle
  Node 46,                                !- Name
  {de5ef537-4795-42d6-9504-f18457699722}, !- Inlet Port
  {42e4b3aa-a4c5-4eeb-a314-320031314424}; !- Outlet Port

OS:Node,
  {734ee4bd-f4b0-4baf-9d03-2408778d5288}, !- Handle
  Node 47,                                !- Name
  {bfffa925-98bb-414a-b9d6-8c8908ac79c9}, !- Inlet Port
  {4f799c0d-7107-4ce7-8e52-e38011c5e54e}; !- Outlet Port

OS:Node,
  {1f03744f-8eaf-45fd-964c-138c8d74c811}, !- Handle
  Node 48,                                !- Name
  {6d1bdad8-ac51-4681-82b3-e6a30cb5ff60}, !- Inlet Port
  {0088b885-2c28-4063-9e12-1e671704732e}; !- Outlet Port

OS:Connector:Mixer,
  {f86df448-66b4-4ae2-b91f-5efbfccacdaf}, !- Handle
  Connector Mixer 3,                      !- Name
  {8631418d-fa8a-416d-adc6-479d33302c13}, !- Outlet Branch Name
  {4b7ec4c6-65e0-47a5-92b4-099a3b6585b9}, !- Inlet Branch Name 1
  {2116e533-bf4e-4520-8ce4-6fc600ee370a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {508f898e-92f8-4a17-a93c-5cf6f5b3cd92}, !- Handle
  Connector Splitter 3,                   !- Name
  {0b7adc1a-8f68-4491-a783-35840826e3d3}, !- Inlet Branch Name
  {6d1bdad8-ac51-4681-82b3-e6a30cb5ff60}, !- Outlet Branch Name 1
  {11f3a4fa-4ad6-46f2-b44e-554e09b81547}; !- Outlet Branch Name 2

OS:Connection,
  {de5ef537-4795-42d6-9504-f18457699722}, !- Handle
  {c63afbf8-b535-4d67-8393-45d0273400e9}, !- Name
  {179d918d-718e-45b6-8862-8b472a451634}, !- Source Object
  13,                                     !- Outlet Port
  {db3ec76a-de79-41d8-aa5d-fd7fcb93fc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1bdad8-ac51-4681-82b3-e6a30cb5ff60}, !- Handle
  {3bd6d0c0-7bf7-468a-ab50-2efbebfc575e}, !- Name
  {508f898e-92f8-4a17-a93c-5cf6f5b3cd92}, !- Source Object
  3,                                      !- Outlet Port
  {1f03744f-8eaf-45fd-964c-138c8d74c811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f799c0d-7107-4ce7-8e52-e38011c5e54e}, !- Handle
  {8b79a619-4f90-413f-80ce-40f08b1c7814}, !- Name
  {734ee4bd-f4b0-4baf-9d03-2408778d5288}, !- Source Object
  3,                                      !- Outlet Port
  {179d918d-718e-45b6-8862-8b472a451634}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {aa5ae1dd-1e3e-4245-af05-f0c546e883c5}, !- Handle
  Node 49,                                !- Name
  {d019f5d8-6b17-4a58-b913-fdf6c4dbf602}, !- Inlet Port
  {7fa78b37-8054-482c-bce3-1e4652da6c95}; !- Outlet Port

OS:Node,
  {6c2ee7f5-f6d0-4a9b-aa31-1919efae1f88}, !- Handle
  Node 50,                                !- Name
  {eb490821-f763-4089-9005-970960ea6cda}, !- Inlet Port
  {7d664eb6-2da2-44bc-9d71-5912da35a1a3}; !- Outlet Port

OS:Node,
  {503fa6d5-8f65-4060-8d9e-94ed46904ca9}, !- Handle
  Node 51,                                !- Name
  {3f6209bb-ffdd-4e28-9728-5034c5e6541f}, !- Inlet Port
  {3dadc1cb-194a-4735-8583-fd7c6fe9dd7b}; !- Outlet Port

OS:Connector:Mixer,
  {0f9092f1-67a2-4a28-860e-c53909d6a36a}, !- Handle
  Connector Mixer 4,                      !- Name
  {3e11e8c0-7318-46cd-9a9e-a4dcc7058c3f}, !- Outlet Branch Name
  {05594a2b-4b32-48bd-b394-e5c68943a306}, !- Inlet Branch Name 1
  {60e4e257-0e6b-4861-a04e-6fb62714781b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4dfbbbcc-f48e-4493-a979-6ac6d2cf6221}, !- Handle
  Connector Splitter 4,                   !- Name
  {4b9142ca-1183-4ba8-858f-30d7b0b35797}, !- Inlet Branch Name
  {3f6209bb-ffdd-4e28-9728-5034c5e6541f}, !- Outlet Branch Name 1
  {cccba080-04a9-4972-846d-b85770d7be93}; !- Outlet Branch Name 2

OS:Connection,
  {d019f5d8-6b17-4a58-b913-fdf6c4dbf602}, !- Handle
  {c4821fc3-9da1-43f0-ad7d-1b44b0aab0ce}, !- Name
  {179d918d-718e-45b6-8862-8b472a451634}, !- Source Object
  16,                                     !- Outlet Port
  {aa5ae1dd-1e3e-4245-af05-f0c546e883c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6209bb-ffdd-4e28-9728-5034c5e6541f}, !- Handle
  {c899c528-b2d4-4995-adb0-61e5c500148c}, !- Name
  {4dfbbbcc-f48e-4493-a979-6ac6d2cf6221}, !- Source Object
  3,                                      !- Outlet Port
  {503fa6d5-8f65-4060-8d9e-94ed46904ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d664eb6-2da2-44bc-9d71-5912da35a1a3}, !- Handle
  {4ba2b040-1eae-494d-ba00-fa62cd7b05a6}, !- Name
  {6c2ee7f5-f6d0-4a9b-aa31-1919efae1f88}, !- Source Object
  3,                                      !- Outlet Port
  {179d918d-718e-45b6-8862-8b472a451634}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {368cfcb7-d70d-4d97-8454-c771c7ad67f2}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {97130575-7c92-4ecd-9dd2-b3da181fb581}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {368cfcb7-d70d-4d97-8454-c771c7ad67f2}, !- Schedule Type Limits Name
  {a678ad5a-9c5a-404e-9b8c-32ea8aaf20e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a678ad5a-9c5a-404e-9b8c-32ea8aaf20e1}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {368cfcb7-d70d-4d97-8454-c771c7ad67f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6d317217-c2eb-4221-8148-fb00d18b8a81}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {97130575-7c92-4ecd-9dd2-b3da181fb581}, !- Schedule Name
  {734ee4bd-f4b0-4baf-9d03-2408778d5288}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {420388d0-2c5b-4a59-945e-8634e7a6eb98}, !- Handle
  Booster Water Loop Pump,                !- Name
  {dd245f57-c5b9-4e36-a7ee-e3e27df28eb7}, !- Inlet Node Name
  {cd2ebd78-150b-4fee-8e24-126014621a70}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {a1a884e8-7002-43ad-9138-d62a98f2beb4}, !- Handle
  Node 52,                                !- Name
  {cd2ebd78-150b-4fee-8e24-126014621a70}, !- Inlet Port
  {0b7adc1a-8f68-4491-a783-35840826e3d3}; !- Outlet Port

OS:Connection,
  {cd2ebd78-150b-4fee-8e24-126014621a70}, !- Handle
  {894eed67-20d1-4ef0-aa8c-63798177530d}, !- Name
  {420388d0-2c5b-4a59-945e-8634e7a6eb98}, !- Source Object
  3,                                      !- Outlet Port
  {a1a884e8-7002-43ad-9138-d62a98f2beb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b7adc1a-8f68-4491-a783-35840826e3d3}, !- Handle
  {f05f4acc-a5f3-4207-8ed3-c25552828bea}, !- Name
  {a1a884e8-7002-43ad-9138-d62a98f2beb4}, !- Source Object
  3,                                      !- Outlet Port
  {508f898e-92f8-4a17-a93c-5cf6f5b3cd92}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b02a8265-791d-4944-82e9-372fa149f399}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {97130575-7c92-4ecd-9dd2-b3da181fb581}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7999.96100249115,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {faf410db-c7ea-4c1d-a7a6-53ce0737a38a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.443796016692265,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.443796016692265,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0088b885-2c28-4063-9e12-1e671704732e}, !- Use Side Inlet Node Name
  {b2df5d13-7f13-4545-a34f-9e29018b466e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {d1131878-530b-4d5d-8997-0d854ef9ed87}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  {dab32723-8db7-4eba-8787-ab08dbd96532}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dab32723-8db7-4eba-8787-ab08dbd96532}, !- Handle
  Schedule Day 48,                        !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {26470244-298b-49e7-af2e-b00ede38fae8}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  {ea7a5dc2-253e-42ae-b7ce-bedcb40264c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea7a5dc2-253e-42ae-b7ce-bedcb40264c2}, !- Handle
  Schedule Day 49,                        !- Name
  {519ba5f7-7956-40a9-8e9c-b572b5e28805}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {faf410db-c7ea-4c1d-a7a6-53ce0737a38a}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {368cfcb7-d70d-4d97-8454-c771c7ad67f2}, !- Schedule Type Limits Name
  {f4b672b0-1494-499c-b46e-5eada34eac55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4b672b0-1494-499c-b46e-5eada34eac55}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {368cfcb7-d70d-4d97-8454-c771c7ad67f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {23778120-9a14-40a5-a7fa-92f0c576ec13}, !- Handle
  Node 53,                                !- Name
  {b2df5d13-7f13-4545-a34f-9e29018b466e}, !- Inlet Port
  {4b7ec4c6-65e0-47a5-92b4-099a3b6585b9}; !- Outlet Port

OS:Connection,
  {0088b885-2c28-4063-9e12-1e671704732e}, !- Handle
  {da67bd2a-0039-401a-9d76-d6fb8adfa7bf}, !- Name
  {1f03744f-8eaf-45fd-964c-138c8d74c811}, !- Source Object
  3,                                      !- Outlet Port
  {b02a8265-791d-4944-82e9-372fa149f399}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b2df5d13-7f13-4545-a34f-9e29018b466e}, !- Handle
  {612a2da2-f3e3-4bb0-be7d-9a87d94d0b6a}, !- Name
  {b02a8265-791d-4944-82e9-372fa149f399}, !- Source Object
  32,                                     !- Outlet Port
  {23778120-9a14-40a5-a7fa-92f0c576ec13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b7ec4c6-65e0-47a5-92b4-099a3b6585b9}, !- Handle
  {4ef8f53f-4e2c-4f10-8de2-886f0736e7ac}, !- Name
  {23778120-9a14-40a5-a7fa-92f0c576ec13}, !- Source Object
  3,                                      !- Outlet Port
  {f86df448-66b4-4ae2-b91f-5efbfccacdaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {018938cc-522d-4ece-a18d-d053b0ea4de3}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f59ab99f-68c1-4a1e-adc1-1c2d633e12b0}, !- Inlet Node Name
  {2e6509d6-04bf-4136-8e73-d46323f01cb0}; !- Outlet Node Name

OS:Node,
  {a7acc32c-c2f1-4e87-b4a4-362e08978d97}, !- Handle
  Node 54,                                !- Name
  {11f3a4fa-4ad6-46f2-b44e-554e09b81547}, !- Inlet Port
  {f59ab99f-68c1-4a1e-adc1-1c2d633e12b0}; !- Outlet Port

OS:Connection,
  {11f3a4fa-4ad6-46f2-b44e-554e09b81547}, !- Handle
  {116467b4-f979-4171-8a82-ac688e3c9564}, !- Name
  {508f898e-92f8-4a17-a93c-5cf6f5b3cd92}, !- Source Object
  4,                                      !- Outlet Port
  {a7acc32c-c2f1-4e87-b4a4-362e08978d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c82cb94-09f0-4273-a215-8bde43e6f81d}, !- Handle
  Node 55,                                !- Name
  {2e6509d6-04bf-4136-8e73-d46323f01cb0}, !- Inlet Port
  {2116e533-bf4e-4520-8ce4-6fc600ee370a}; !- Outlet Port

OS:Connection,
  {f59ab99f-68c1-4a1e-adc1-1c2d633e12b0}, !- Handle
  {45a5229e-5295-46e2-bdf7-4a6f840da555}, !- Name
  {a7acc32c-c2f1-4e87-b4a4-362e08978d97}, !- Source Object
  3,                                      !- Outlet Port
  {018938cc-522d-4ece-a18d-d053b0ea4de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6509d6-04bf-4136-8e73-d46323f01cb0}, !- Handle
  {ec95a094-ce4a-4168-8a6f-5623622360a5}, !- Name
  {018938cc-522d-4ece-a18d-d053b0ea4de3}, !- Source Object
  3,                                      !- Outlet Port
  {3c82cb94-09f0-4273-a215-8bde43e6f81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2116e533-bf4e-4520-8ce4-6fc600ee370a}, !- Handle
  {270fa272-e5ce-4317-a652-cc24e40b11a7}, !- Name
  {3c82cb94-09f0-4273-a215-8bde43e6f81d}, !- Source Object
  3,                                      !- Outlet Port
  {f86df448-66b4-4ae2-b91f-5efbfccacdaf}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {00e5f4fc-f234-4299-8d29-8cf20965ce65}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {3dadc1cb-194a-4735-8583-fd7c6fe9dd7b}, !- Inlet Node Name
  {b35d1c6d-07c8-4b8e-be7f-bba5c40cc70a}; !- Outlet Node Name

OS:Node,
  {a5682c48-497d-4cf1-80b0-da8a4550daf4}, !- Handle
  Node 56,                                !- Name
  {b35d1c6d-07c8-4b8e-be7f-bba5c40cc70a}, !- Inlet Port
  {05594a2b-4b32-48bd-b394-e5c68943a306}; !- Outlet Port

OS:Connection,
  {3dadc1cb-194a-4735-8583-fd7c6fe9dd7b}, !- Handle
  {010ee284-198b-4819-867f-badea1e848cb}, !- Name
  {503fa6d5-8f65-4060-8d9e-94ed46904ca9}, !- Source Object
  3,                                      !- Outlet Port
  {00e5f4fc-f234-4299-8d29-8cf20965ce65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b35d1c6d-07c8-4b8e-be7f-bba5c40cc70a}, !- Handle
  {03939224-435d-4e08-8e5d-03055c2b8136}, !- Name
  {00e5f4fc-f234-4299-8d29-8cf20965ce65}, !- Source Object
  3,                                      !- Outlet Port
  {a5682c48-497d-4cf1-80b0-da8a4550daf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05594a2b-4b32-48bd-b394-e5c68943a306}, !- Handle
  {8fa96467-3c98-4ba7-a2b0-ccae63794143}, !- Name
  {a5682c48-497d-4cf1-80b0-da8a4550daf4}, !- Source Object
  3,                                      !- Outlet Port
  {0f9092f1-67a2-4a28-860e-c53909d6a36a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8baad1cd-a5bd-435d-80c8-9ee80fb9adc1}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {3876993f-7afa-4a5f-b311-4dee747e012a}, !- Inlet Node Name
  {bfffa925-98bb-414a-b9d6-8c8908ac79c9}; !- Outlet Node Name

OS:Node,
  {36015f80-5704-41e1-bab9-a4c4795084ac}, !- Handle
  Node 57,                                !- Name
  {8631418d-fa8a-416d-adc6-479d33302c13}, !- Inlet Port
  {3876993f-7afa-4a5f-b311-4dee747e012a}; !- Outlet Port

OS:Connection,
  {8631418d-fa8a-416d-adc6-479d33302c13}, !- Handle
  {4e602174-792f-4212-ad11-07f5d126127b}, !- Name
  {f86df448-66b4-4ae2-b91f-5efbfccacdaf}, !- Source Object
  2,                                      !- Outlet Port
  {36015f80-5704-41e1-bab9-a4c4795084ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3876993f-7afa-4a5f-b311-4dee747e012a}, !- Handle
  {66c88421-3d51-4608-8411-660bbff39385}, !- Name
  {36015f80-5704-41e1-bab9-a4c4795084ac}, !- Source Object
  3,                                      !- Outlet Port
  {8baad1cd-a5bd-435d-80c8-9ee80fb9adc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfffa925-98bb-414a-b9d6-8c8908ac79c9}, !- Handle
  {0624f32f-623a-4136-b340-7a6e21377dfd}, !- Name
  {8baad1cd-a5bd-435d-80c8-9ee80fb9adc1}, !- Source Object
  3,                                      !- Outlet Port
  {734ee4bd-f4b0-4baf-9d03-2408778d5288}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5039a522-4c3e-4585-8aff-c78cc92bcbd4}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {7fa78b37-8054-482c-bce3-1e4652da6c95}, !- Inlet Node Name
  {637d3c73-0bf7-4096-b720-317f500cb08d}; !- Outlet Node Name

OS:Node,
  {ee7c6723-03f5-43ed-9b80-da7016945237}, !- Handle
  Node 58,                                !- Name
  {637d3c73-0bf7-4096-b720-317f500cb08d}, !- Inlet Port
  {4b9142ca-1183-4ba8-858f-30d7b0b35797}; !- Outlet Port

OS:Connection,
  {7fa78b37-8054-482c-bce3-1e4652da6c95}, !- Handle
  {2bdabfee-b7bd-4f5b-842e-81b39d6e248c}, !- Name
  {aa5ae1dd-1e3e-4245-af05-f0c546e883c5}, !- Source Object
  3,                                      !- Outlet Port
  {5039a522-4c3e-4585-8aff-c78cc92bcbd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637d3c73-0bf7-4096-b720-317f500cb08d}, !- Handle
  {2b45885b-3492-466b-8b21-67c203e15c6f}, !- Name
  {5039a522-4c3e-4585-8aff-c78cc92bcbd4}, !- Source Object
  3,                                      !- Outlet Port
  {ee7c6723-03f5-43ed-9b80-da7016945237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9142ca-1183-4ba8-858f-30d7b0b35797}, !- Handle
  {44cc7d6c-410f-4f5e-af65-ea2fc8650732}, !- Name
  {ee7c6723-03f5-43ed-9b80-da7016945237}, !- Source Object
  3,                                      !- Outlet Port
  {4dfbbbcc-f48e-4493-a979-6ac6d2cf6221}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb4743ea-8fdb-45b3-85a0-4330c9d8028f}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {89933922-0420-44a4-9980-c9e8a552ab5f}, !- Inlet Node Name
  {eb490821-f763-4089-9005-970960ea6cda}; !- Outlet Node Name

OS:Node,
  {e88b1a2d-6233-496d-b84e-310a63cd9628}, !- Handle
  Node 59,                                !- Name
  {3e11e8c0-7318-46cd-9a9e-a4dcc7058c3f}, !- Inlet Port
  {89933922-0420-44a4-9980-c9e8a552ab5f}; !- Outlet Port

OS:Connection,
  {3e11e8c0-7318-46cd-9a9e-a4dcc7058c3f}, !- Handle
  {57175e66-cf36-4989-9bf7-c431ab6c568a}, !- Name
  {0f9092f1-67a2-4a28-860e-c53909d6a36a}, !- Source Object
  2,                                      !- Outlet Port
  {e88b1a2d-6233-496d-b84e-310a63cd9628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89933922-0420-44a4-9980-c9e8a552ab5f}, !- Handle
  {829ffdd0-db0c-4eae-ab2f-c1c6c082691f}, !- Name
  {e88b1a2d-6233-496d-b84e-310a63cd9628}, !- Source Object
  3,                                      !- Outlet Port
  {eb4743ea-8fdb-45b3-85a0-4330c9d8028f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb490821-f763-4089-9005-970960ea6cda}, !- Handle
  {7866a235-0049-4be5-9805-52d4966420f3}, !- Name
  {eb4743ea-8fdb-45b3-85a0-4330c9d8028f}, !- Source Object
  3,                                      !- Outlet Port
  {6c2ee7f5-f6d0-4a9b-aa31-1919efae1f88}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {f1e24bb1-8204-42ae-8385-6a52b8aa54bf}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {e237588d-0843-4d4d-a8f8-b0b7b75a05cb}, !- Loop Demand Side Inlet Node
  {fd6a5161-28a0-4877-86fe-fb18625a1ba1}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {42e4b3aa-a4c5-4eeb-a314-320031314424}, !- Loop Supply Side Inlet Node
  {c4b4ef66-319a-464b-b809-603eb1da2882}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {f9c0e3c1-8d93-48c8-8dd4-9176e2666d9a}, !- Handle
  Node 60,                                !- Name
  {c4b4ef66-319a-464b-b809-603eb1da2882}, !- Inlet Port
  {dd245f57-c5b9-4e36-a7ee-e3e27df28eb7}; !- Outlet Port

OS:Connection,
  {42e4b3aa-a4c5-4eeb-a314-320031314424}, !- Handle
  {463641d1-7663-4f0f-b155-be6a4287cea4}, !- Name
  {db3ec76a-de79-41d8-aa5d-fd7fcb93fc38}, !- Source Object
  3,                                      !- Outlet Port
  {f1e24bb1-8204-42ae-8385-6a52b8aa54bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c4b4ef66-319a-464b-b809-603eb1da2882}, !- Handle
  {7a322122-b6d3-4e78-9282-c2221cce2e5b}, !- Name
  {f1e24bb1-8204-42ae-8385-6a52b8aa54bf}, !- Source Object
  7,                                      !- Outlet Port
  {f9c0e3c1-8d93-48c8-8dd4-9176e2666d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd245f57-c5b9-4e36-a7ee-e3e27df28eb7}, !- Handle
  {7f743f5b-bd95-4b54-bd0d-01c1864d1f6c}, !- Name
  {f9c0e3c1-8d93-48c8-8dd4-9176e2666d9a}, !- Source Object
  3,                                      !- Outlet Port
  {420388d0-2c5b-4a59-945e-8634e7a6eb98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b93e4717-c192-4765-80c6-1ac54ddd6081}, !- Handle
  Node 61,                                !- Name
  {82b59fda-6bf0-4475-90b8-bc28966f988b}, !- Inlet Port
  {e237588d-0843-4d4d-a8f8-b0b7b75a05cb}; !- Outlet Port

OS:Connection,
  {82b59fda-6bf0-4475-90b8-bc28966f988b}, !- Handle
  {8c632385-cbb6-4a47-a557-8802c010271b}, !- Name
  {222d5992-869a-4886-aeab-5e6efa1f7e38}, !- Source Object
  5,                                      !- Outlet Port
  {b93e4717-c192-4765-80c6-1ac54ddd6081}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5c356e0-da41-426d-84a3-f055c9414abc}, !- Handle
  Node 62,                                !- Name
  {fd6a5161-28a0-4877-86fe-fb18625a1ba1}, !- Inlet Port
  {102f6af1-38ee-4213-888e-055733bb6932}; !- Outlet Port

OS:Connection,
  {e237588d-0843-4d4d-a8f8-b0b7b75a05cb}, !- Handle
  {5c58e330-85e4-4366-b1c0-1e484525c1e9}, !- Name
  {b93e4717-c192-4765-80c6-1ac54ddd6081}, !- Source Object
  3,                                      !- Outlet Port
  {f1e24bb1-8204-42ae-8385-6a52b8aa54bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd6a5161-28a0-4877-86fe-fb18625a1ba1}, !- Handle
  {6663f09b-4bc4-4573-a8e2-ca0c41e1e45d}, !- Name
  {f1e24bb1-8204-42ae-8385-6a52b8aa54bf}, !- Source Object
  4,                                      !- Outlet Port
  {b5c356e0-da41-426d-84a3-f055c9414abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {102f6af1-38ee-4213-888e-055733bb6932}, !- Handle
  {1fbe3a9f-910f-43bc-a908-1df00567d812}, !- Name
  {b5c356e0-da41-426d-84a3-f055c9414abc}, !- Source Object
  3,                                      !- Outlet Port
  {c4c065a7-9340-46e0-9961-8b3d7f7ee863}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {541275c9-9dc4-4bf5-9026-2c84f761d931}, !- Handle
  Water Use Connections 2,                !- Name
  {203820ea-ac11-473c-bc60-27172150023a}, !- Inlet Node Name
  {25c42ddc-ebdb-44d2-a2ce-8ceb7bdb8b44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ba6810ae-7ed6-4441-bf7d-1bb87bec017d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b5dfead0-ea0f-45bf-8221-a5bdd58053df}, !- Handle
  Water Fixture Def - 1.3300000000000003 gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.39099612113317e-005,                  !- Peak Flow Rate {m3/s}
  {38bae96a-95dd-42dc-b783-ce2ecae8e0c0}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {38bae96a-95dd-42dc-b783-ce2ecae8e0c0}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {99c2ba04-f1da-4fa1-823d-cfc12a0d5691}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99c2ba04-f1da-4fa1-823d-cfc12a0d5691}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -9.13580246913574;                      !- Value Until Time 1

OS:WaterUse:Equipment,
  {ba6810ae-7ed6-4441-bf7d-1bb87bec017d}, !- Handle
  Booster Water Fixture - 1.3300000000000003 gal/min at 15.5555555555556F, !- Name
  {b5dfead0-ea0f-45bf-8221-a5bdd58053df}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8a907bf3-5a85-4680-8fcb-8b0d85eaa47a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {235cd185-8e57-41da-a5d6-fc150e245601}, !- Handle
  Node 63,                                !- Name
  {cccba080-04a9-4972-846d-b85770d7be93}, !- Inlet Port
  {203820ea-ac11-473c-bc60-27172150023a}; !- Outlet Port

OS:Connection,
  {cccba080-04a9-4972-846d-b85770d7be93}, !- Handle
  {71e0b9df-6ac3-4f78-90e4-01c7610d0347}, !- Name
  {4dfbbbcc-f48e-4493-a979-6ac6d2cf6221}, !- Source Object
  4,                                      !- Outlet Port
  {235cd185-8e57-41da-a5d6-fc150e245601}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb7edcdd-2f15-4b04-9ed7-550842a6e8da}, !- Handle
  Node 64,                                !- Name
  {25c42ddc-ebdb-44d2-a2ce-8ceb7bdb8b44}, !- Inlet Port
  {60e4e257-0e6b-4861-a04e-6fb62714781b}; !- Outlet Port

OS:Connection,
  {203820ea-ac11-473c-bc60-27172150023a}, !- Handle
  {7aa643ea-dce5-4543-9d8f-f123d6dd187e}, !- Name
  {235cd185-8e57-41da-a5d6-fc150e245601}, !- Source Object
  3,                                      !- Outlet Port
  {541275c9-9dc4-4bf5-9026-2c84f761d931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c42ddc-ebdb-44d2-a2ce-8ceb7bdb8b44}, !- Handle
  {c730139c-63f1-496b-a806-2f4df129555c}, !- Name
  {541275c9-9dc4-4bf5-9026-2c84f761d931}, !- Source Object
  3,                                      !- Outlet Port
  {bb7edcdd-2f15-4b04-9ed7-550842a6e8da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e4e257-0e6b-4861-a04e-6fb62714781b}, !- Handle
  {7e7adbf3-3960-4984-b493-6d7a02789844}, !- Name
  {bb7edcdd-2f15-4b04-9ed7-550842a6e8da}, !- Source Object
  3,                                      !- Outlet Port
  {0f9092f1-67a2-4a28-860e-c53909d6a36a}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {7b4ce829-b335-468c-a062-b6683cfc9b92}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  2302.49;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {3f846bf4-a656-4cc8-bd45-11b0f9f1fac4}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_b, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {0b853d98-05c5-4f5f-9e96-3062274156b8}, !- Default Day Schedule Name
  {e3456f57-7a5e-472d-ba18-5bc03c3d8470}, !- Summer Design Day Schedule Name
  {0d876aac-fd81-4477-84ca-1261f8fa7d7e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b853d98-05c5-4f5f-9e96-3062274156b8}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_b Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {58eca08d-eead-4c2f-93c2-d82458dd659d}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d876aac-fd81-4477-84ca-1261f8fa7d7e}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_b Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4d7d785f-9bc0-4fae-9b81-21603c84adb2}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3456f57-7a5e-472d-ba18-5bc03c3d8470}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_b Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Exterior:Lights,
  {19c26462-5917-4723-9dde-1442481a9395}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {7b4ce829-b335-468c-a062-b6683cfc9b92}, !- Exterior Lights Definition Name
  {3f846bf4-a656-4cc8-bd45-11b0f9f1fac4}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {2c2864ef-f85e-412a-882f-79f9ecc9df63}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  154.01;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {b7e539e6-9f75-4475-b58f-2651a7d8315c}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_a, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {ead63e95-2aed-4edc-93af-fcbe1028dfcb}, !- Default Day Schedule Name
  {2d8591ef-4cdb-42cc-a711-53b1c69f82cd}, !- Summer Design Day Schedule Name
  {092f6efe-2455-476a-abe6-972966e06629}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ead63e95-2aed-4edc-93af-fcbe1028dfcb}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_a Default, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {109cb38f-43a4-4380-b653-1337eb33f375}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {092f6efe-2455-476a-abe6-972966e06629}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_a Winter Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e0f391d0-6715-4377-9f21-2880b377ed95}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d8591ef-4cdb-42cc-a711-53b1c69f82cd}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_a Summer Design Day, !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Exterior:Lights,
  {9f5e408e-9ddc-47e5-ae41-603c920a5563}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {2c2864ef-f85e-412a-882f-79f9ecc9df63}, !- Exterior Lights Definition Name
  {b7e539e6-9f75-4475-b58f-2651a7d8315c}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {221a2c0e-cc13-4d2a-a890-ca2c29c69f22}, !- Handle
  Memphis International Ap,               !- City
  TN,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  723340,                                 !- WMO Number
  35.07,                                  !- Latitude {deg}
  -89.98,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  81,                                     !- Elevation {m}
  file:///C:/Users/YEYU797/Desktop/YunyangYe/Project/OpenStudio-Standard/OS_Standard/openstudio-standards/openstudio-standards/data/weather/USA_TN_Memphis.Intl.AP.723340_TMY3.epw, !- Url
  9F705F1E;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {d20bf6ba-887d-42d5-8a4a-6194b8ef66e5}, !- Handle
  20.28,                                  !- January Ground Temperature {C}
  20.26,                                  !- February Ground Temperature {C}
  20.41,                                  !- March Ground Temperature {C}
  20.61,                                  !- April Ground Temperature {C}
  20.83,                                  !- May Ground Temperature {C}
  23.15,                                  !- June Ground Temperature {C}
  23.54,                                  !- July Ground Temperature {C}
  23.63,                                  !- August Ground Temperature {C}
  23.58,                                  !- September Ground Temperature {C}
  21.18,                                  !- October Ground Temperature {C}
  20.75,                                  !- November Ground Temperature {C}
  20.45;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {80fd1af5-0fc3-4d41-b76e-3364f92707a8}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.975,                                 !- Annual Average Outdoor Air Temperature {C}
  24.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {fd732755-bb9f-4195-a184-ce02194959e7}, !- Handle
  Memphis International Ap Ann Htg 99.6% Condns DB, !- Name
  -8.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -8.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100356,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2fe48903-68e1-456e-8505-896b2341d48d}, !- Handle
  Memphis International Ap Ann Clg .4% Condns DB=>MWB, !- Name
  35.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100356,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.512,                                  !- ASHRAE Taub {dimensionless}
  1.892;                                  !- ASHRAE Taud {dimensionless}

OS:RunPeriodControl:DaylightSavingTime,
  {b412fdb4-81db-4490-bcd6-21ba943e058f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Sizing:Parameters,
  {803fa563-6b8f-4b0a-8992-98b4ad5eaf5e}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {81b965d3-ec8d-4859-9c55-b1545a2b4c7c}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  3A;                                     !- Climate Zone Value 1

OS:BuildingStory,
  {355ecc0e-0957-4163-b6f4-54a88dce0513}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {01ccb6db-d11b-4248-902c-fe59347428ad}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {25a175b6-261d-496d-8563-1ea3f678b32f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25a175b6-261d-496d-8563-1ea3f678b32f}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e6dd0e8b-f690-45b0-9c58-026b80f7786b}, !- Handle
  Dining ZN PSZ-AC ERV,                   !- Name
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e82df167-f338-417e-85b9-5354aa8c2b96}, !- Supply Air Inlet Node
  {bb81ded9-f661-48f2-8aea-0b2c16c3018d}, !- Supply Air Outlet Node
  {4c70ddb9-28fe-4f6d-909e-079d00c7a98d}, !- Exhaust Air Inlet Node
  {8a5baa38-8f14-4ab2-a827-919891a9ba7b}, !- Exhaust Air Outlet Node
  1005.2641047706,                        !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2f5dbb0b-0676-4e7f-9449-a9e09bc1a34e}, !- Handle
  Node 66,                                !- Name
  {bb81ded9-f661-48f2-8aea-0b2c16c3018d}, !- Inlet Port
  {89ffc7bd-bd98-4751-aa86-aa0d4e0d751d}; !- Outlet Port

OS:Connection,
  {e82df167-f338-417e-85b9-5354aa8c2b96}, !- Handle
  {ffea1042-b170-44f3-908d-884d6dd67213}, !- Name
  {0bd8ef6a-f5ed-4e91-b9c1-7ea8310899a1}, !- Source Object
  3,                                      !- Outlet Port
  {e6dd0e8b-f690-45b0-9c58-026b80f7786b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bb81ded9-f661-48f2-8aea-0b2c16c3018d}, !- Handle
  {acdfbb83-d8f6-45fa-9153-92ef51ab21b5}, !- Name
  {e6dd0e8b-f690-45b0-9c58-026b80f7786b}, !- Source Object
  13,                                     !- Outlet Port
  {2f5dbb0b-0676-4e7f-9449-a9e09bc1a34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ffc7bd-bd98-4751-aa86-aa0d4e0d751d}, !- Handle
  {334ef7e6-b3ba-4e17-aed1-3b04ddee30e3}, !- Name
  {2f5dbb0b-0676-4e7f-9449-a9e09bc1a34e}, !- Source Object
  3,                                      !- Outlet Port
  {92158bdb-99cf-4ce3-ba7b-2c1c49d9174f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d745c5b6-5c8c-4abb-8798-d74a64e6b5fd}, !- Handle
  Node 67,                                !- Name
  {0e0a3696-c527-4c35-a6f2-3d51189f286e}, !- Inlet Port
  {4c70ddb9-28fe-4f6d-909e-079d00c7a98d}; !- Outlet Port

OS:Connection,
  {0e0a3696-c527-4c35-a6f2-3d51189f286e}, !- Handle
  {dd7c911b-49fd-4656-a1d6-bfbffea6e541}, !- Name
  {92158bdb-99cf-4ce3-ba7b-2c1c49d9174f}, !- Source Object
  7,                                      !- Outlet Port
  {d745c5b6-5c8c-4abb-8798-d74a64e6b5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c70ddb9-28fe-4f6d-909e-079d00c7a98d}, !- Handle
  {c8dd1690-9533-4d61-90c2-a942e2a4784a}, !- Name
  {d745c5b6-5c8c-4abb-8798-d74a64e6b5fd}, !- Source Object
  3,                                      !- Outlet Port
  {e6dd0e8b-f690-45b0-9c58-026b80f7786b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8a5baa38-8f14-4ab2-a827-919891a9ba7b}, !- Handle
  {f14fc223-93a2-4657-8794-17b0aab7a3d2}, !- Name
  {e6dd0e8b-f690-45b0-9c58-026b80f7786b}, !- Source Object
  15,                                     !- Outlet Port
  {3f28cca3-e42e-4a7e-942d-f6b719ad9fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bc22c9cf-8cf7-413c-807f-5219d935cf5b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ac6deefa-539c-4efa-b2a6-0fa88e08f8de}, !- Reference Setpoint Node Name
  {ac6deefa-539c-4efa-b2a6-0fa88e08f8de}, !- Mixed Air Stream Node Name
  {0bd8ef6a-f5ed-4e91-b9c1-7ea8310899a1}, !- Outdoor Air Stream Node Name
  {b66bd2e3-a014-4eea-a2df-9523cf2b7b75}, !- Return Air Stream Node Name
  {2f5dbb0b-0676-4e7f-9449-a9e09bc1a34e}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {6a56c502-4d72-44d6-824e-3dd75d373be9}, !- Handle
  DiningZNPSZACmaxOASch,                  !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {dd428af7-f1a5-427b-8dc4-31adc6737912}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd428af7-f1a5-427b-8dc4-31adc6737912}, !- Handle
  DiningZNPSZACmaxOASchDefault,           !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {02fb0f97-c238-4955-b07d-622e22e7d1b0}, !- Handle
  OATF,                                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fc24a935-515c-4816-b88b-f6e102fed963}, !- Handle
  OAWBC,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {00a07919-8029-4941-87d5-906d3e83366b}, !- Handle
  DiningZNPSZACOASch,                     !- Name
  {f5eb6943-334c-47aa-9f66-5daab6dfab83}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {abd38e48-f91d-441e-bf49-35be00f85306}, !- Handle
  DiningZNPSZACOAFlowMass,                !- Name
  {0bd8ef6a-f5ed-4e91-b9c1-7ea8310899a1}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f29988c6-bcc7-45e8-b3d5-4a7f11e68408}, !- Handle
  DiningZNPSZACDATRqd,                    !- Name
  {df8779c2-bba0-4e1f-9ee6-784647af5aa9}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e7b16f1c-daa5-4ad2-b730-5be49fd5640b}, !- Handle
  DiningZNPSZACOADesignMass,              !- Name
  Dining ZN PSZ-AC OA Sys Controller,     !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {45268239-6a3d-4e73-855c-18fbdcb26b41}, !- Handle
  DiningZNPSZACNumberofStages;            !- Name

OS:EnergyManagementSystem:Program,
  {c62c7e32-69c1-498b-8ecf-ebaa76ebb03b}, !- Handle
  DiningZNPSZACSetNumberofStages,         !- Name
  SET DiningZNPSZACNumberofStages = 2;    !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {794e56f2-18e5-45f0-92bd-53397f845f3e}, !- Handle
  DiningZNPSZACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {c62c7e32-69c1-498b-8ecf-ebaa76ebb03b}, !- Program Name 1
  {9088dc27-70bc-4ffa-9b5c-b81ac33b825a}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {dd28fd21-9f45-4aaf-85f4-69d20a27a670}, !- Handle
  DiningZNPSZACTimestepEconEff,           !- Name
  {6a56c502-4d72-44d6-824e-3dd75d373be9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ca6c5548-7387-404b-890e-c84730f3d142}, !- Handle
  DiningZNPSZACEconomizerCTRLProg,        !- Name
  SET {dd28fd21-9f45-4aaf-85f4-69d20a27a670} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {f29988c6-bcc7-45e8-b3d5-4a7f11e68408} = ({f29988c6-bcc7-45e8-b3d5-4a7f11e68408}*1.8)+32, !- Program Line 3
  SET OATF = ({02fb0f97-c238-4955-b07d-622e22e7d1b0}*1.8)+32, !- Program Line 4
  SET OAwbF = ({fc24a935-515c-4816-b88b-f6e102fed963}*1.8)+32, !- Program Line 5
  IF {abd38e48-f91d-441e-bf49-35be00f85306} > ({e7b16f1c-daa5-4ad2-b730-5be49fd5640b}*{00a07919-8029-4941-87d5-906d3e83366b}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{f29988c6-bcc7-45e8-b3d5-4a7f11e68408}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = DiningZNPSZACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {dd28fd21-9f45-4aaf-85f4-69d20a27a670} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {dd28fd21-9f45-4aaf-85f4-69d20a27a670} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {dd28fd21-9f45-4aaf-85f4-69d20a27a670} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {dd28fd21-9f45-4aaf-85f4-69d20a27a670} > MaxE, !- Program Line 41
  SET {dd28fd21-9f45-4aaf-85f4-69d20a27a670} = MaxE, !- Program Line 42
  ELSEIF {dd28fd21-9f45-4aaf-85f4-69d20a27a670} < ({e7b16f1c-daa5-4ad2-b730-5be49fd5640b}*{00a07919-8029-4941-87d5-906d3e83366b}), !- Program Line 43
  SET {dd28fd21-9f45-4aaf-85f4-69d20a27a670} = ({e7b16f1c-daa5-4ad2-b730-5be49fd5640b}*{00a07919-8029-4941-87d5-906d3e83366b}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {cb859d5e-a394-4add-9ab0-d5bff25e5d44}, !- Handle
  DiningZNPSZACEcoManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {ca6c5548-7387-404b-890e-c84730f3d142}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {c8d4aba0-ac5a-426c-aa52-d8e2f8fbec00}, !- Handle
  Dining_ZNTemp,                          !- Name
  {b4ebe7b4-18cc-41ff-8df6-4efd0d266584}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {53b22a3f-73df-45ba-9676-843f2dc2f0dc}, !- Handle
  DiningZNPSZACHeatingRTF,                !- Name
  {b72da326-e535-47dd-98d7-fda5a6d36fdf}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4bddcacb-b30a-4611-aa91-fdc1e14c5f41}, !- Handle
  DiningZNPSZACRTF,                       !- Name
  {8a3b7b75-74ea-45a9-9b42-1e3de79d33ef}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {decfe145-58fe-422c-b840-1bde4d5bf6f1}, !- Handle
  DiningZNPSZACSpeedRatio,                !- Name
  {8a3b7b75-74ea-45a9-9b42-1e3de79d33ef} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {6d971a74-be19-4250-8208-db07395666b9}, !- Handle
  DiningZNPSZACFanDesignPressure,         !- Name
  Dining ZN PSZ-AC Fan,                   !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {32be011e-a548-425e-b1eb-432aeb9a6c8a}, !- Handle
  DiningZNPSZACDesignFlowMass,            !- Name
  Dining ZN PSZ-AC OA Sys Controller,     !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {d787d6dd-cc3e-45f6-8a32-c1d5bc7bb97c}, !- Handle
  DiningZNPSZACFanPressure,               !- Name
  {c43d0328-84ca-47c2-a106-eceaf593d7c1}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {11264a5f-9a22-44c4-b5a2-18641628ab7e}, !- Handle
  DiningZNPSZACFanPwrExp;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9e081067-5aca-4de3-a60a-d4f914d451a8}, !- Handle
  DiningZNPSZACStg1Spd;                   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dac1efd3-3deb-4150-a5d0-e8a96355f206}, !- Handle
  DiningZNPSZACStg2Spd;                   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e86c7d4e-b885-4930-987a-9a64f45d0875}, !- Handle
  DiningZNPSZACHeatSpeed;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {96c11c96-0b49-4ff6-8dd3-b19d8045afe3}, !- Handle
  DiningZNPSZACVenSpeed;                  !- Name

OS:EnergyManagementSystem:Program,
  {9088dc27-70bc-4ffa-9b5c-b81ac33b825a}, !- Handle
  DiningZNPSZACSetFanPar,                 !- Name
  IF DiningZNPSZACNumberofStages == 1,    !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET DiningZNPSZACFanPwrExp = 2.2,       !- Program Line 4
  SET OAFrac = {abd38e48-f91d-441e-bf49-35be00f85306}/{32be011e-a548-425e-b1eb-432aeb9a6c8a}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET DiningZNPSZACVenSpeed = 0.66,       !- Program Line 7
  SET DiningZNPSZACStg1Spd = 0.66,        !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET DiningZNPSZACVenSpeed = OAFrac,     !- Program Line 10
  SET DiningZNPSZACStg1Spd = OAFrac,      !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET DiningZNPSZACStg2Spd = 1.0,         !- Program Line 13
  SET DiningZNPSZACHeatSpeed = 1.0;       !- Program Line 14

OS:EnergyManagementSystem:Program,
  {da76b287-126a-4861-b4f2-d36bd7c7cb09}, !- Handle
  DiningZNPSZACFanControl,                !- Name
  IF DiningZNPSZACNumberofStages == 1,    !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {53b22a3f-73df-45ba-9676-843f2dc2f0dc} > 0, !- Program Line 4
  SET Heating = {53b22a3f-73df-45ba-9676-843f2dc2f0dc}, !- Program Line 5
  SET Ven = 1-{53b22a3f-73df-45ba-9676-843f2dc2f0dc}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = DiningZNPSZACVenSpeed,   !- Program Line 12
  IF {decfe145-58fe-422c-b840-1bde4d5bf6f1} == 0, !- Program Line 13
  IF {4bddcacb-b30a-4611-aa91-fdc1e14c5f41} > 0, !- Program Line 14
  SET Stage1 = {4bddcacb-b30a-4611-aa91-fdc1e14c5f41}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{4bddcacb-b30a-4611-aa91-fdc1e14c5f41}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {abd38e48-f91d-441e-bf49-35be00f85306} > ({e7b16f1c-daa5-4ad2-b730-5be49fd5640b}*{00a07919-8029-4941-87d5-906d3e83366b}), !- Program Line 19
  SET DiningZNPSZACStg1Spd = 1.0,         !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {abd38e48-f91d-441e-bf49-35be00f85306} > ({e7b16f1c-daa5-4ad2-b730-5be49fd5640b}*{00a07919-8029-4941-87d5-906d3e83366b}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {f29988c6-bcc7-45e8-b3d5-4a7f11e68408}-(1-DiningZNPSZACVenSpeed)*{c8d4aba0-ac5a-426c-aa52-d8e2f8fbec00}, !- Program Line 29
  SET ExpDAT = ExpDAT/DiningZNPSZACVenSpeed, !- Program Line 30
  IF {02fb0f97-c238-4955-b07d-622e22e7d1b0} > ExpDAT, !- Program Line 31
  SET EcoSpeed = DiningZNPSZACStg2Spd,    !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{decfe145-58fe-422c-b840-1bde4d5bf6f1}, !- Program Line 40
  SET Stage2 = {decfe145-58fe-422c-b840-1bde4d5bf6f1}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {abd38e48-f91d-441e-bf49-35be00f85306} > ({e7b16f1c-daa5-4ad2-b730-5be49fd5640b}*{00a07919-8029-4941-87d5-906d3e83366b}), !- Program Line 44
  SET DiningZNPSZACStg1Spd = 1.0,         !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(DiningZNPSZACVenSpeed ^ DiningZNPSZACFanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^DiningZNPSZACFanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(DiningZNPSZACStg1Spd^DiningZNPSZACFanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(DiningZNPSZACStg2Spd^DiningZNPSZACFanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(DiningZNPSZACHeatSpeed^DiningZNPSZACFanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {d787d6dd-cc3e-45f6-8a32-c1d5bc7bb97c} = {6d971a74-be19-4250-8208-db07395666b9}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {94b3cd06-5cac-46f3-9a47-95851468f826}, !- Handle
  DiningZNPSZACFanMainManager,            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {da76b287-126a-4861-b4f2-d36bd7c7cb09}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d426e1fd-ed0b-4205-af75-78071eea0994}, !- Handle
  Kitchen ZN PSZ-AC ERV,                  !- Name
  {7cdc696a-0efb-4dda-ae1a-9077d067df26}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bf75a2b6-2340-4b1f-91ec-4f27e921b389}, !- Supply Air Inlet Node
  {ddf3bb7b-ff66-4af2-b775-c0b089c9a15c}, !- Supply Air Outlet Node
  {93cbcc08-31af-47ef-bf08-7267cf137e76}, !- Exhaust Air Inlet Node
  {e5d720bf-d9b4-4a38-9ea2-5a82c9c399b7}, !- Exhaust Air Outlet Node
  923.2577126,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5aa734df-3815-4df5-b21a-3dead2c7c4e9}, !- Handle
  Node 68,                                !- Name
  {ddf3bb7b-ff66-4af2-b775-c0b089c9a15c}, !- Inlet Port
  {3bf3d6fd-b714-47e8-b33a-73baf5c0dfe5}; !- Outlet Port

OS:Connection,
  {bf75a2b6-2340-4b1f-91ec-4f27e921b389}, !- Handle
  {d99006e2-6289-4f80-8f7f-c890836b5d88}, !- Name
  {3a40c393-8dc4-4a46-9ef9-9877c9716a8a}, !- Source Object
  3,                                      !- Outlet Port
  {d426e1fd-ed0b-4205-af75-78071eea0994}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ddf3bb7b-ff66-4af2-b775-c0b089c9a15c}, !- Handle
  {12f2b878-87f1-4c12-9c95-5cd74fff0c36}, !- Name
  {d426e1fd-ed0b-4205-af75-78071eea0994}, !- Source Object
  13,                                     !- Outlet Port
  {5aa734df-3815-4df5-b21a-3dead2c7c4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf3d6fd-b714-47e8-b33a-73baf5c0dfe5}, !- Handle
  {c8598531-73d9-491e-b57b-a785bd912520}, !- Name
  {5aa734df-3815-4df5-b21a-3dead2c7c4e9}, !- Source Object
  3,                                      !- Outlet Port
  {1ae39f21-e0d7-473a-ada3-6e72dc679cc3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08bbb90f-ec7b-4d79-ad96-55a934f6f9ee}, !- Handle
  Node 69,                                !- Name
  {ef814c1b-38c4-4ce2-a7c8-886e8de0611e}, !- Inlet Port
  {93cbcc08-31af-47ef-bf08-7267cf137e76}; !- Outlet Port

OS:Connection,
  {ef814c1b-38c4-4ce2-a7c8-886e8de0611e}, !- Handle
  {29d31963-e349-4124-ad37-271a96ac0d43}, !- Name
  {1ae39f21-e0d7-473a-ada3-6e72dc679cc3}, !- Source Object
  7,                                      !- Outlet Port
  {08bbb90f-ec7b-4d79-ad96-55a934f6f9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93cbcc08-31af-47ef-bf08-7267cf137e76}, !- Handle
  {aced4836-e496-4d78-98be-33e499e40f07}, !- Name
  {08bbb90f-ec7b-4d79-ad96-55a934f6f9ee}, !- Source Object
  3,                                      !- Outlet Port
  {d426e1fd-ed0b-4205-af75-78071eea0994}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e5d720bf-d9b4-4a38-9ea2-5a82c9c399b7}, !- Handle
  {5e1bdd7c-6a1f-4118-8e23-2761fe160481}, !- Name
  {d426e1fd-ed0b-4205-af75-78071eea0994}, !- Source Object
  15,                                     !- Outlet Port
  {d6b4b76d-e2bb-4252-9bb1-f029d8b1a728}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {86c5e36b-e0c1-4921-99a8-e73a0e60c073}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ed6020e6-e9fa-40a9-86b5-15a936ed7c10}, !- Reference Setpoint Node Name
  {ed6020e6-e9fa-40a9-86b5-15a936ed7c10}, !- Mixed Air Stream Node Name
  {3a40c393-8dc4-4a46-9ef9-9877c9716a8a}, !- Outdoor Air Stream Node Name
  {f828c7f0-a63a-412a-b041-636c387bb2d6}, !- Return Air Stream Node Name
  {5aa734df-3815-4df5-b21a-3dead2c7c4e9}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {3c3f36b2-fc65-4ed6-87eb-ac5cf87d3efd}, !- Handle
  KitchenZNPSZACmaxOASch,                 !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  {a54e247d-df26-4ffc-b591-3ed86f444489}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a54e247d-df26-4ffc-b591-3ed86f444489}, !- Handle
  KitchenZNPSZACmaxOASchDefault,          !- Name
  {10b6321e-b3ca-4a79-b817-212da94705ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0e5aa954-4e5a-4342-bf5c-cf09582b2c77}, !- Handle
  OATF_1,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0b16c2e7-9c1c-4741-862e-1297579bc015}, !- Handle
  OAWBC_1,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a4cdde23-90e3-4e10-b345-96676cffc26b}, !- Handle
  KitchenZNPSZACOASch,                    !- Name
  {f5eb6943-334c-47aa-9f66-5daab6dfab83}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b2abbdf3-c9a5-4f84-8420-331b1a51b8d1}, !- Handle
  KitchenZNPSZACOAFlowMass,               !- Name
  {3a40c393-8dc4-4a46-9ef9-9877c9716a8a}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {90a37484-80e1-4885-a2b2-6845c11d2cea}, !- Handle
  KitchenZNPSZACDATRqd,                   !- Name
  {8619f508-aed6-47df-9d29-fbc4c7596bda}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {6003210a-8f98-4a89-b4c8-f4fff32a700b}, !- Handle
  KitchenZNPSZACOADesignMass,             !- Name
  Kitchen ZN PSZ-AC OA Sys Controller,    !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {cf6c5ba9-5fcb-487e-a72e-3c8df452cab0}, !- Handle
  KitchenZNPSZACNumberofStages;           !- Name

OS:EnergyManagementSystem:Program,
  {bf5dafaa-e0cc-4665-842b-a56a3011e81a}, !- Handle
  KitchenZNPSZACSetNumberofStages,        !- Name
  SET KitchenZNPSZACNumberofStages = 2;   !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {97f8d157-aeac-41fa-9827-a446755e37de}, !- Handle
  KitchenZNPSZACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {bf5dafaa-e0cc-4665-842b-a56a3011e81a}, !- Program Name 1
  {1f97a72a-bb11-4c9f-a0cb-0c38df0262be}; !- Program Name 2

OS:EnergyManagementSystem:Actuator,
  {46a007df-3d46-4f66-825d-b1ddbec1dbec}, !- Handle
  KitchenZNPSZACTimestepEconEff,          !- Name
  {3c3f36b2-fc65-4ed6-87eb-ac5cf87d3efd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fc9bb1f1-8272-4e9e-af97-ec25437246d9}, !- Handle
  KitchenZNPSZACEconomizerCTRLProg,       !- Name
  SET {46a007df-3d46-4f66-825d-b1ddbec1dbec} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {90a37484-80e1-4885-a2b2-6845c11d2cea} = ({90a37484-80e1-4885-a2b2-6845c11d2cea}*1.8)+32, !- Program Line 3
  SET OATF = ({0e5aa954-4e5a-4342-bf5c-cf09582b2c77}*1.8)+32, !- Program Line 4
  SET OAwbF = ({0b16c2e7-9c1c-4741-862e-1297579bc015}*1.8)+32, !- Program Line 5
  IF {b2abbdf3-c9a5-4f84-8420-331b1a51b8d1} > ({6003210a-8f98-4a89-b4c8-f4fff32a700b}*{a4cdde23-90e3-4e10-b345-96676cffc26b}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{90a37484-80e1-4885-a2b2-6845c11d2cea}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = KitchenZNPSZACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {46a007df-3d46-4f66-825d-b1ddbec1dbec} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {46a007df-3d46-4f66-825d-b1ddbec1dbec} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {46a007df-3d46-4f66-825d-b1ddbec1dbec} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {46a007df-3d46-4f66-825d-b1ddbec1dbec} > MaxE, !- Program Line 41
  SET {46a007df-3d46-4f66-825d-b1ddbec1dbec} = MaxE, !- Program Line 42
  ELSEIF {46a007df-3d46-4f66-825d-b1ddbec1dbec} < ({6003210a-8f98-4a89-b4c8-f4fff32a700b}*{a4cdde23-90e3-4e10-b345-96676cffc26b}), !- Program Line 43
  SET {46a007df-3d46-4f66-825d-b1ddbec1dbec} = ({6003210a-8f98-4a89-b4c8-f4fff32a700b}*{a4cdde23-90e3-4e10-b345-96676cffc26b}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {9b4b86a2-b77f-481a-9a61-5978376444e2}, !- Handle
  KitchenZNPSZACEcoManager,               !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {fc9bb1f1-8272-4e9e-af97-ec25437246d9}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {3c6a4534-f09d-4d65-8052-4bda883488f9}, !- Handle
  Kitchen_ZNTemp,                         !- Name
  {659c6627-b9e3-4a97-b5ca-ff7af84ce0ac}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d19ec554-58db-445b-9538-805a5c5e1562}, !- Handle
  KitchenZNPSZACHeatingRTF,               !- Name
  {ac19a983-2abb-41cd-904b-f463718e0496}, !- Output Variable or Output Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b5085b13-f6b3-4285-987d-f36077746675}, !- Handle
  KitchenZNPSZACRTF,                      !- Name
  {03b18bc4-0e47-4a17-85bc-56df212deb1c}, !- Output Variable or Output Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c8347c5d-11d4-4b87-af48-71f3f8385081}, !- Handle
  KitchenZNPSZACSpeedRatio,               !- Name
  {03b18bc4-0e47-4a17-85bc-56df212deb1c} CoilSystem, !- Output Variable or Output Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {7744a0d6-a53f-43a7-8b70-d4b538447b7d}, !- Handle
  KitchenZNPSZACFanDesignPressure,        !- Name
  Kitchen ZN PSZ-AC Fan,                  !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {3ddc6103-6db9-4644-96b3-7601df3dd2d8}, !- Handle
  KitchenZNPSZACDesignFlowMass,           !- Name
  Kitchen ZN PSZ-AC OA Sys Controller,    !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {e17ecb74-71c1-45ec-ac9a-c077ce0727c9}, !- Handle
  KitchenZNPSZACFanPressure,              !- Name
  {d123fcd0-4478-4c40-b41f-2790a07f2702}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {26289d8a-d04b-4b40-b0bf-19986902a47e}, !- Handle
  KitchenZNPSZACFanPwrExp;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e156b907-e7ec-4d88-b7ff-f665795ecbb6}, !- Handle
  KitchenZNPSZACStg1Spd;                  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2cafbed8-06b7-47f4-aa06-afb50c8d73e0}, !- Handle
  KitchenZNPSZACStg2Spd;                  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {53b2a880-b08b-4226-96ef-4b2db2f24170}, !- Handle
  KitchenZNPSZACHeatSpeed;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9a5886b4-5409-47b4-b58f-416c8b32bd0f}, !- Handle
  KitchenZNPSZACVenSpeed;                 !- Name

OS:EnergyManagementSystem:Program,
  {1f97a72a-bb11-4c9f-a0cb-0c38df0262be}, !- Handle
  KitchenZNPSZACSetFanPar,                !- Name
  IF KitchenZNPSZACNumberofStages == 1,   !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET KitchenZNPSZACFanPwrExp = 2.2,      !- Program Line 4
  SET OAFrac = {b2abbdf3-c9a5-4f84-8420-331b1a51b8d1}/{3ddc6103-6db9-4644-96b3-7601df3dd2d8}, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET KitchenZNPSZACVenSpeed = 0.66,      !- Program Line 7
  SET KitchenZNPSZACStg1Spd = 0.66,       !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET KitchenZNPSZACVenSpeed = OAFrac,    !- Program Line 10
  SET KitchenZNPSZACStg1Spd = OAFrac,     !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET KitchenZNPSZACStg2Spd = 1.0,        !- Program Line 13
  SET KitchenZNPSZACHeatSpeed = 1.0;      !- Program Line 14

OS:EnergyManagementSystem:Program,
  {42779f10-69bc-42c6-b6b9-3a2cf3ff0e20}, !- Handle
  KitchenZNPSZACFanControl,               !- Name
  IF KitchenZNPSZACNumberofStages == 1,   !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF {d19ec554-58db-445b-9538-805a5c5e1562} > 0, !- Program Line 4
  SET Heating = {d19ec554-58db-445b-9538-805a5c5e1562}, !- Program Line 5
  SET Ven = 1-{d19ec554-58db-445b-9538-805a5c5e1562}, !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = KitchenZNPSZACVenSpeed,  !- Program Line 12
  IF {c8347c5d-11d4-4b87-af48-71f3f8385081} == 0, !- Program Line 13
  IF {b5085b13-f6b3-4285-987d-f36077746675} > 0, !- Program Line 14
  SET Stage1 = {b5085b13-f6b3-4285-987d-f36077746675}, !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-{b5085b13-f6b3-4285-987d-f36077746675}, !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF {b2abbdf3-c9a5-4f84-8420-331b1a51b8d1} > ({6003210a-8f98-4a89-b4c8-f4fff32a700b}*{a4cdde23-90e3-4e10-b345-96676cffc26b}), !- Program Line 19
  SET KitchenZNPSZACStg1Spd = 1.0,        !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF {b2abbdf3-c9a5-4f84-8420-331b1a51b8d1} > ({6003210a-8f98-4a89-b4c8-f4fff32a700b}*{a4cdde23-90e3-4e10-b345-96676cffc26b}), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  ,                                       ! Calculate the expected discharge air temperature if the system runs at its low speed
  SET ExpDAT = {90a37484-80e1-4885-a2b2-6845c11d2cea}-(1-KitchenZNPSZACVenSpeed)*{3c6a4534-f09d-4d65-8052-4bda883488f9}, !- Program Line 29
  SET ExpDAT = ExpDAT/KitchenZNPSZACVenSpeed, !- Program Line 30
  IF {0e5aa954-4e5a-4342-bf5c-cf09582b2c77} > ExpDAT, !- Program Line 31
  SET EcoSpeed = KitchenZNPSZACStg2Spd,   !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET Eco = 0,                            !- Program Line 35
  SET Ven = 1.0,                          !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ENDIF,                                  !- Program Line 38
  ELSE,                                   !- Program Line 39
  SET Stage1 = 1-{c8347c5d-11d4-4b87-af48-71f3f8385081}, !- Program Line 40
  SET Stage2 = {c8347c5d-11d4-4b87-af48-71f3f8385081}, !- Program Line 41
  SET Ven = 0,                            !- Program Line 42
  SET Eco = 0,                            !- Program Line 43
  IF {b2abbdf3-c9a5-4f84-8420-331b1a51b8d1} > ({6003210a-8f98-4a89-b4c8-f4fff32a700b}*{a4cdde23-90e3-4e10-b345-96676cffc26b}), !- Program Line 44
  SET KitchenZNPSZACStg1Spd = 1.0,        !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  ENDIF,                                  !- Program Line 48
  ,                                       ! For each mode (percent time in mode)*(fanSpeer^PwrExp) is the contribution to weighted fan power over time step
  SET FPR = Ven*(KitchenZNPSZACVenSpeed ^ KitchenZNPSZACFanPwrExp), !- Program Line 50
  SET FPR = FPR+Eco*(EcoSpeed^KitchenZNPSZACFanPwrExp), !- Program Line 51
  SET FPR1 = Stage1*(KitchenZNPSZACStg1Spd^KitchenZNPSZACFanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR1,                     !- Program Line 53
  SET FPR2 = Stage2*(KitchenZNPSZACStg2Spd^KitchenZNPSZACFanPwrExp), !- Program Line 54
  SET FPR = FPR+FPR2,                     !- Program Line 55
  SET FPR3 = Heating*(KitchenZNPSZACHeatSpeed^KitchenZNPSZACFanPwrExp), !- Program Line 56
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 57
  ,                                       ! system fan power is directly proportional to static pressure so this change linearly adjusts fan energy for speed control
  SET {e17ecb74-71c1-45ec-ac9a-c077ce0727c9} = {7744a0d6-a53f-43a7-8b70-d4b538447b7d}*FanPwrRatio; !- Program Line 59

OS:EnergyManagementSystem:ProgramCallingManager,
  {6f22e05b-5b58-4ac5-9408-1a4b36cb31b5}, !- Handle
  KitchenZNPSZACFanMainManager,           !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {42779f10-69bc-42c6-b6b9-3a2cf3ff0e20}; !- Program Name 1

OS:Curve:Biquadratic,
  {bfd0583b-fd68-4ac1-b4b3-5700622c4f6a}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d0a2cbd5-20de-46f3-89bd-c5a6059d5d60}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9671a154-c799-4c42-8daa-9d80e6b98499}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fe9c66b5-2e12-45ff-a205-38cf44fc2a77}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7a1a6e24-a07c-4eb1-b397-e87c86c8f92c}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1500b734-29f0-47d8-9e66-551d4edb338f}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 1,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {fd3df39b-f0c8-497d-b316-e06380bc4764}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 1,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {0447dd3c-50b3-441d-9db2-f77e5189188b}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 2,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {63878816-998f-4765-94ef-7661443e7ce8}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 1,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a00f185-1083-4560-8163-412d5b61ae56}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 2,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bd6e058a-d60c-4966-b8f2-f2f0ca61764b}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 1,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fef53567-e2c5-436f-9a60-67a84a10d5c2}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 1,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f942eae3-6e28-41a6-b84b-5264f48c1ba7}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 3,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {bc80ebaf-3a80-4836-a54c-48fe8201f1d6}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 3,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Daylighting:Control,
  {d2b8d83f-9bc6-4c8b-8ce2-923c23061b71}, !- Handle
  Dining Daylt Sensor 1,                  !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  11.3045,                                !- Position X-Coordinate {m}
  1.307922,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4505f6b6-b022-4ddc-a46d-1856f59c0479}, !- Handle
  Dining Daylt Sensor 2,                  !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  11.3045,                                !- Position X-Coordinate {m}
  2.635661,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

