  ,                                       !- Surface Rendering Name
  {7772ef12-58a8-4684-8575-5a821d3c6206}; !- Layer 1

OS:StandardsInformation:Construction,
  {5937f45a-3857-413a-b189-0559d9de5295}, !- Handle
  {a8c65ae4-7a3d-4207-bc16-cd287a868604}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {3245df28-cb90-4196-983d-d2b8bfb5cb90}, !- Handle
  90.1-2013 - Hospital - PatRoom - ASHRAE 169-3A, !- Name
  {6806af54-1a9a-4ca0-a514-e41bb895c8b0}, !- Default Exterior Surface Constructions Name
  {63f8e094-89b9-4e55-9c96-a886505e7ea4}, !- Default Interior Surface Constructions Name
  {aca62b23-6b22-4e43-b5bc-36d834e5c0e6}, !- Default Ground Contact Surface Constructions Name
  {e484b668-73f4-43cf-87b1-0c9839320a0b}, !- Default Exterior SubSurface Constructions Name
  {22bca554-58e9-4058-976e-310d02266572}, !- Default Interior SubSurface Constructions Name
  {a8c65ae4-7a3d-4207-bc16-cd287a868604}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6806af54-1a9a-4ca0-a514-e41bb895c8b0}, !- Handle
  Default Surface Constructions 4,        !- Name
  {df629460-f577-4377-abd7-b5b780a16ada}, !- Floor Construction Name
  {2005f2b5-5ea1-4943-98d3-0cc934d23c11}, !- Wall Construction Name
  {21b34c95-9799-4ab3-9e9a-b366b8d216fb}; !- Roof Ceiling Construction Name

OS:Construction,
  {df629460-f577-4377-abd7-b5b780a16ada}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51 1, !- Name
  ,                                       !- Surface Rendering Name
  {9a0a9dcc-7f57-4c0c-a3c5-b32a40e3ba55}, !- Layer 1
  {b5d3ad39-62c9-4e8c-a8d6-107f8e900b3a}, !- Layer 2
  {3cdbedd2-bb45-44ac-9179-3d35ad76ab57}; !- Layer 3

OS:StandardsInformation:Construction,
  {dba1fcfb-1b1a-46ef-8ad7-74358d5cf384}, !- Handle
  {df629460-f577-4377-abd7-b5b780a16ada}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9a0a9dcc-7f57-4c0c-a3c5-b32a40e3ba55}, !- Handle
  Typical Insulation R-10.94 1,           !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2005f2b5-5ea1-4943-98d3-0cc934d23c11}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {f276f5ca-34f8-49dd-90ec-06933a0417ea}, !- Layer 1
  {6660bc4e-e72d-4291-b8ab-5c4eecc1983c}, !- Layer 2
  {9638106d-fbac-4be0-b423-e8770e07bfa6}, !- Layer 3
  {fdffd354-ef21-40e6-b7da-81e8a0614a67}; !- Layer 4

OS:StandardsInformation:Construction,
  {56febfb1-64cc-45c1-8851-d4d0035fd1d7}, !- Handle
  {2005f2b5-5ea1-4943-98d3-0cc934d23c11}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9638106d-fbac-4be0-b423-e8770e07bfa6}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {21b34c95-9799-4ab3-9e9a-b366b8d216fb}, !- Handle
  Typical IEAD Roof - Highly Reflective R-25.64 1, !- Name
  ,                                       !- Surface Rendering Name
  {fda1145f-8e8a-485b-a81a-1b5f84889afd}, !- Layer 1
  {7ad1e6af-665c-4db1-ae6e-623e6836a4fc}, !- Layer 2
  {702faa8a-7f89-4152-803c-769722c14426}; !- Layer 3

OS:StandardsInformation:Construction,
  {a40ff910-9b3b-48fe-8d70-de626fdc2ae0}, !- Handle
  {21b34c95-9799-4ab3-9e9a-b366b8d216fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7ad1e6af-665c-4db1-ae6e-623e6836a4fc}, !- Handle
  Typical Insulation R-24.52 1,           !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {63f8e094-89b9-4e55-9c96-a886505e7ea4}, !- Handle
  Default Surface Constructions 5,        !- Name
  {0f227024-09e4-47f2-9eb0-ad368b472a9b}, !- Floor Construction Name
  {bac371fa-ee6c-4b9b-8c10-39c1a3114173}, !- Wall Construction Name
  {abe49118-f9a2-4acb-a87f-ab27a0286333}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {aca62b23-6b22-4e43-b5bc-36d834e5c0e6}, !- Handle
  Default Surface Constructions 6,        !- Name
  {c31a8c22-04db-482c-8896-8c25ed6b9752}, !- Floor Construction Name
  {cdace136-0715-42c7-9b42-a76fc731b781}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e484b668-73f4-43cf-87b1-0c9839320a0b}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {b82773cc-c323-4961-9e6a-5aa0f11c7543}, !- Fixed Window Construction Name
  {b82773cc-c323-4961-9e6a-5aa0f11c7543}, !- Operable Window Construction Name
  {fbdba99a-448a-4a96-939c-cede3d6b4679}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {5e791b0e-e609-4361-9b9f-077450562687}, !- Overhead Door Construction Name
  {334695ce-1f65-495a-a680-b0a476839bdd}, !- Skylight Construction Name
  {10309cd4-c25d-4579-a162-1e0360a75cc1}, !- Tubular Daylight Dome Construction Name
  {10309cd4-c25d-4579-a162-1e0360a75cc1}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fbdba99a-448a-4a96-939c-cede3d6b4679}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {7b0d3234-9f39-481b-8a99-347cc76dd4d0}, !- Layer 1
  {9952dbd7-9e72-4bb0-91ce-6eb2fa39df45}; !- Layer 2

OS:StandardsInformation:Construction,
  {824f2ee0-661a-4cf3-81f4-c1fcf144e1f5}, !- Handle
  {fbdba99a-448a-4a96-939c-cede3d6b4679}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {9952dbd7-9e72-4bb0-91ce-6eb2fa39df45}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5e791b0e-e609-4361-9b9f-077450562687}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {c1d4491a-4699-40fa-b2bc-0814d742979b}; !- Layer 1

OS:StandardsInformation:Construction,
  {b8aae96c-8364-4c7c-b421-0831637a53fa}, !- Handle
  {5e791b0e-e609-4361-9b9f-077450562687}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {c1d4491a-4699-40fa-b2bc-0814d742979b}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {22bca554-58e9-4058-976e-310d02266572}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {10309cd4-c25d-4579-a162-1e0360a75cc1}, !- Fixed Window Construction Name
  {10309cd4-c25d-4579-a162-1e0360a75cc1}, !- Operable Window Construction Name
  {27490145-3902-4ae7-a951-49a6617523ca}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {45b0aa50-fbec-4f3d-945d-0b8ecf1c00f2}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc66f867-08d8-4f10-9d98-9d7d01cfc1ad}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {45b0aa50-fbec-4f3d-945d-0b8ecf1c00f2}; !- Layer 1

OS:InternalMass:Definition,
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Handle
  Internal Mass Definition 1,             !- Name
  {cc66f867-08d8-4f10-9d98-9d7d01cfc1ad}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5317cf5e-ab57-4288-a569-971dc4367304}, !- Handle
  Basement Mass,                          !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {8cefc791-4220-41cf-852d-0cd472e915e7}; !- Space or SpaceType Name

OS:InternalMass,
  {66abfb30-a819-4408-8f1f-111142a272f4}, !- Handle
  Office1_Mult4_Flr_1 Mass,               !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}; !- Space or SpaceType Name

OS:InternalMass,
  {63e8c4e8-f06e-4260-93a9-9fb80b9f3529}, !- Handle
  Lobby_Records_Flr_1 Mass,               !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}; !- Space or SpaceType Name

OS:InternalMass,
  {5dd14392-8711-4492-97d3-42dd0358c436}, !- Handle
  Corridor_Flr_1 Mass,                    !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}; !- Space or SpaceType Name

OS:InternalMass,
  {d775975a-5366-4d02-87f2-1564656a3e8a}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Mass,           !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}; !- Space or SpaceType Name

OS:InternalMass,
  {56ac5263-05e7-4e7a-8b53-17b9139fe32f}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Mass,          !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}; !- Space or SpaceType Name

OS:InternalMass,
  {21d027f6-842c-45bc-bc45-178e7a572540}, !- Handle
  Corridor_Flr_2 Mass,                    !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {2870f103-d956-457d-b911-977241d8c35a}; !- Space or SpaceType Name

OS:InternalMass,
  {aff73348-cb13-4f0c-952d-2c2e21994b73}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Mass,           !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}; !- Space or SpaceType Name

OS:InternalMass,
  {0b210e2a-eedf-4292-b049-731d22058430}, !- Handle
  ER_Exam1_Mult4_Flr_1 Mass,              !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}; !- Space or SpaceType Name

OS:InternalMass,
  {95ae0f8a-7337-42e1-82f1-591dd0b5c85d}, !- Handle
  ER_Trauma1_Flr_1 Mass,                  !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}; !- Space or SpaceType Name

OS:InternalMass,
  {e3d58f3a-457f-4c19-b837-e95447eb4a8b}, !- Handle
  ER_Exam3_Mult4_Flr_1 Mass,              !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}; !- Space or SpaceType Name

OS:InternalMass,
  {f8e1ae38-4f2c-4768-be5e-f4144b1cb8d1}, !- Handle
  ER_Trauma2_Flr_1 Mass,                  !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}; !- Space or SpaceType Name

OS:InternalMass,
  {91fa2a3b-5cea-477d-ab21-f2100cd2b617}, !- Handle
  ER_Triage_Mult4_Flr_1 Mass,             !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}; !- Space or SpaceType Name

OS:InternalMass,
  {80d4b5e4-4355-43f2-bd81-972a1f4498e4}, !- Handle
  OR1_Flr_2 Mass,                         !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {0b208f03-204c-460e-a229-d14790739b8b}; !- Space or SpaceType Name

OS:InternalMass,
  {02b7399e-3d90-4b4a-a6b6-c2c7168fed0b}, !- Handle
  OR2_Mult5_Flr_2 Mass,                   !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}; !- Space or SpaceType Name

OS:InternalMass,
  {855bf14f-71ff-41c6-9154-99c578f82e3f}, !- Handle
  OR3_Flr_2 Mass,                         !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}; !- Space or SpaceType Name

OS:InternalMass,
  {7c4179d4-3f59-4288-b545-f491982affc5}, !- Handle
  OR4_Flr_2 Mass,                         !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}; !- Space or SpaceType Name

OS:InternalMass,
  {838abc69-9de5-4d59-ba77-0fa84bc693c4}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Mass,           !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}; !- Space or SpaceType Name

OS:InternalMass,
  {8bf720dc-bffe-488f-ba27-bc95102b6aca}, !- Handle
  IC_PatRoom2_Flr_2 Mass,                 !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}; !- Space or SpaceType Name

OS:InternalMass,
  {a21d50a6-0b0d-4c38-a954-e1504877ff22}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Mass,           !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {b32db625-e874-459e-ae5c-6213262e2622}; !- Space or SpaceType Name

OS:InternalMass,
  {6bded613-1b8c-453d-a26f-50939c5a1cb7}, !- Handle
  ICU_Flr_2 Mass,                         !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}; !- Space or SpaceType Name

OS:InternalMass,
  {4e2bb99f-cf8c-4fab-a28d-21333b035c5e}, !- Handle
  PatRoom1_Mult10_Flr_3 Mass,             !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}; !- Space or SpaceType Name

OS:InternalMass,
  {e5ae3a86-217d-4ecb-829f-818f94c3d3fd}, !- Handle
  PatRoom2_Flr_3 Mass,                    !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}; !- Space or SpaceType Name

OS:InternalMass,
  {0eeaf313-fd74-4f5f-b4c0-1d4c12f27935}, !- Handle
  PatRoom3_Mult10_Flr_3 Mass,             !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}; !- Space or SpaceType Name

OS:InternalMass,
  {ba90c01a-8b2d-47a8-9831-424b18096223}, !- Handle
  PatRoom4_Flr_3 Mass,                    !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}; !- Space or SpaceType Name

OS:InternalMass,
  {2cc3e609-e910-4253-9269-c930e932ee7b}, !- Handle
  PatRoom5_Mult10_Flr_3 Mass,             !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}; !- Space or SpaceType Name

OS:InternalMass,
  {72a72f79-beaf-4b7a-92c3-9e096a78c31b}, !- Handle
  PatRoom6_Flr_3 Mass,                    !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}; !- Space or SpaceType Name

OS:InternalMass,
  {3aa989e0-6d18-43e0-8bf8-c2c0ddf128e6}, !- Handle
  PatRoom7_Mult10_Flr_3 Mass,             !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}; !- Space or SpaceType Name

OS:InternalMass,
  {de61fb35-899a-46ff-8a66-bf056176f39f}, !- Handle
  PatRoom8_Flr_3 Mass,                    !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {1fd4c829-a755-45de-b877-ff8108b86807}; !- Space or SpaceType Name

OS:InternalMass,
  {35a6c9f9-906a-4a57-a70f-c6861f59354a}, !- Handle
  PatRoom1_Mult10_Flr_4 Mass,             !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}; !- Space or SpaceType Name

OS:InternalMass,
  {4f120b6e-2370-4fe4-9ad6-b731670b232e}, !- Handle
  PatRoom2_Flr_4 Mass,                    !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}; !- Space or SpaceType Name

OS:InternalMass,
  {a55ff58e-ff71-4b62-9d91-c0c63ca8314e}, !- Handle
  PatRoom3_Mult10_Flr_4 Mass,             !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {668fd0fa-a605-4127-8009-961514db81c7}; !- Space or SpaceType Name

OS:InternalMass,
  {c5649e22-545a-4ce5-bf44-444007e2fa4e}, !- Handle
  PatRoom4_Flr_4 Mass,                    !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}; !- Space or SpaceType Name

OS:InternalMass,
  {63a99de9-8354-4c37-8014-4c24311436b9}, !- Handle
  PatRoom5_Mult10_Flr_4 Mass,             !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {013d2c94-7239-4063-ba94-06ba14717adc}; !- Space or SpaceType Name

OS:InternalMass,
  {f1ae7dc0-cb39-4a58-9f83-c791df005e50}, !- Handle
  PatRoom6_Flr_4 Mass,                    !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}; !- Space or SpaceType Name

OS:InternalMass,
  {d1ac8365-fae9-403e-b50d-e49a05bddd15}, !- Handle
  PatRoom7_Mult10_Flr_4 Mass,             !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}; !- Space or SpaceType Name

OS:InternalMass,
  {b902509e-cb36-4a3c-a3ca-f0b7ff641d96}, !- Handle
  PatRoom8_Flr_4 Mass,                    !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}; !- Space or SpaceType Name

OS:InternalMass,
  {27104e05-1bc5-4870-9546-65b1445be27a}, !- Handle
  PhysTherapy_Flr_3 Mass,                 !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}; !- Space or SpaceType Name

OS:InternalMass,
  {0175c1fe-1bae-43fd-bc7d-23b389f550a0}, !- Handle
  NurseStn_Lobby_Flr_3 Mass,              !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}; !- Space or SpaceType Name

OS:InternalMass,
  {dccf4924-47ad-481a-a2a7-c0807a427a75}, !- Handle
  Corridor_SE_Flr_3 Mass,                 !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}; !- Space or SpaceType Name

OS:InternalMass,
  {9485a887-795e-4daa-8992-602b51440738}, !- Handle
  Corridor_NW_Flr_3 Mass,                 !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}; !- Space or SpaceType Name

OS:InternalMass,
  {b1030743-5055-4284-bc19-401488b7a160}, !- Handle
  Radiology_Flr_4 Mass,                   !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}; !- Space or SpaceType Name

OS:InternalMass,
  {cdc3d2f4-9e16-403a-9850-ccb0386613c5}, !- Handle
  NurseStn_Lobby_Flr_4 Mass,              !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {31390124-80ad-4222-b08a-01be2ad61163}; !- Space or SpaceType Name

OS:InternalMass,
  {9df638bd-300d-48d5-a12d-66b2b74f1c6c}, !- Handle
  Corridor_SE_Flr_4 Mass,                 !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}; !- Space or SpaceType Name

OS:InternalMass,
  {a7e0698b-684c-47bf-966c-b13e0caff42b}, !- Handle
  Corridor_NW_Flr_4 Mass,                 !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}; !- Space or SpaceType Name

OS:InternalMass,
  {0426f896-1565-4489-842f-6f97fd1725ba}, !- Handle
  Dining_Flr_5 Mass,                      !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}; !- Space or SpaceType Name

OS:InternalMass,
  {5735552f-bcc0-49ea-978c-ade6f840acf4}, !- Handle
  NurseStn_Lobby_Flr_5 Mass,              !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}; !- Space or SpaceType Name

OS:InternalMass,
  {9e888ef4-a9fb-4add-b804-4c5a6728f04c}, !- Handle
  Office1_Flr_5 Mass,                     !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}; !- Space or SpaceType Name

OS:InternalMass,
  {3bbf9a9f-f866-457c-a7a4-56ceba0a473e}, !- Handle
  Office2_Mult5_Flr_5 Mass,               !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}; !- Space or SpaceType Name

OS:InternalMass,
  {25a2eb5b-05a5-4ef5-b91e-fc2041e92f12}, !- Handle
  Office3_Flr_5 Mass,                     !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {e02691e9-a447-40e1-aa67-039878424ae6}; !- Space or SpaceType Name

OS:InternalMass,
  {cfc50bf1-2986-494a-8dc9-f0812598adf4}, !- Handle
  Office4_Mult6_Flr_5 Mass,               !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}; !- Space or SpaceType Name

OS:InternalMass,
  {b10dbac9-8234-4628-b999-9a65f9d80fb4}, !- Handle
  Corridor_Flr_5 Mass,                    !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}; !- Space or SpaceType Name

OS:InternalMass,
  {f4190eac-3934-4b81-a280-d9a9b31be1e4}, !- Handle
  Lab_Flr_3 Mass,                         !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}; !- Space or SpaceType Name

OS:InternalMass,
  {a9d8cf83-062b-4a4e-a51e-f98bc5836135}, !- Handle
  Lab_Flr_4 Mass,                         !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}; !- Space or SpaceType Name

OS:InternalMass,
  {38dacca0-bb8f-4a22-a191-72ba46aa850e}, !- Handle
  Kitchen_Flr_5 Mass,                     !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}; !- Space or SpaceType Name

OS:InternalMass,
  {c2b5ea05-9b80-4aa1-b3c6-a5ffba806d76}, !- Handle
  Kitchen_Flr_5 Mass 1,                   !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}; !- Space or SpaceType Name

OS:InternalMass,
  {31e07d59-64cf-48fd-b69b-2be5d7c135d7}, !- Handle
  Kitchen_Flr_5 Mass 2,                   !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}; !- Space or SpaceType Name

OS:InternalMass,
  {e52866dd-a1fb-493d-9f0d-760c95aebfe2}, !- Handle
  Kitchen_Flr_5 Mass 3,                   !- Name
  {605bbd0a-18e4-490c-a63e-0739f0246e51}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}; !- Space or SpaceType Name

OS:ThermalZone,
  {75f269e6-1553-48d9-a9a4-89dc9b0d8577}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23a3e582-7eaa-4791-bc90-b357ee81121e}, !- Zone Air Inlet Port List
  {2a75fc90-3545-4abe-b3f9-b7dfa3c5378c}, !- Zone Air Exhaust Port List
  {ce627042-2377-4204-9dec-0b997b0fd8f5}, !- Zone Air Node Name
  {a4cc568f-f290-4c64-8e22-388345e5b936}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0af654a7-d960-4284-89e9-8ca79c06eebe}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {12605ff9-6b3b-49aa-a796-66b8f5582ce3}; !- Humidistat Name

OS:Node,
  {49994fd6-2e45-40e8-bfa3-998536c728a4}, !- Handle
  Node 1,                                 !- Name
  {ce627042-2377-4204-9dec-0b997b0fd8f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce627042-2377-4204-9dec-0b997b0fd8f5}, !- Handle
  {7126699d-f166-4c49-ae4d-c5721a8e1e6b}, !- Name
  {75f269e6-1553-48d9-a9a4-89dc9b0d8577}, !- Source Object
  11,                                     !- Outlet Port
  {49994fd6-2e45-40e8-bfa3-998536c728a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23a3e582-7eaa-4791-bc90-b357ee81121e}, !- Handle
  Port List 1,                            !- Name
  {75f269e6-1553-48d9-a9a4-89dc9b0d8577}, !- HVAC Component
  {e1123ac4-bcc6-48e7-9447-c8070d578a4f}; !- Port 1

OS:PortList,
  {2a75fc90-3545-4abe-b3f9-b7dfa3c5378c}, !- Handle
  Port List 2,                            !- Name
  {75f269e6-1553-48d9-a9a4-89dc9b0d8577}; !- HVAC Component

OS:Sizing:Zone,
  {e8d58888-aa5f-4114-92f3-edf691bdc464}, !- Handle
  {75f269e6-1553-48d9-a9a4-89dc9b0d8577}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {282dac29-6f83-4780-b673-7f46b9ad9b03}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {75f269e6-1553-48d9-a9a4-89dc9b0d8577}, !- Thermal Zone
  {308c580e-20da-4692-a490-20813a3ae8fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0af654a7-d960-4284-89e9-8ca79c06eebe}, !- Handle
  Hospital PatRoom Thermostat 1,          !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb56fb58-8f3b-4da9-b5a5-dddc1c77f4b0}, !- Handle
  OR1_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ab0ad7f-3958-49bc-9a43-d062a8ef6f07}, !- Zone Air Inlet Port List
  {1d720ecb-0f2c-4b03-ae14-5e11d7379183}, !- Zone Air Exhaust Port List
  {38372d51-b336-40bd-844f-7967d4275573}, !- Zone Air Node Name
  {5babdcd7-caec-44e9-ab8e-086da45a1ca7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17f1f8c5-3a93-4e15-ba76-5c9bffa5ed24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e5ab129-65d0-4d92-af8d-b8e03e85121d}, !- Handle
  Node 2,                                 !- Name
  {38372d51-b336-40bd-844f-7967d4275573}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38372d51-b336-40bd-844f-7967d4275573}, !- Handle
  {6ea6d1c5-c7cc-4e18-b5b0-6823654f990c}, !- Name
  {cb56fb58-8f3b-4da9-b5a5-dddc1c77f4b0}, !- Source Object
  11,                                     !- Outlet Port
  {0e5ab129-65d0-4d92-af8d-b8e03e85121d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ab0ad7f-3958-49bc-9a43-d062a8ef6f07}, !- Handle
  Port List 3,                            !- Name
  {cb56fb58-8f3b-4da9-b5a5-dddc1c77f4b0}, !- HVAC Component
  {e4c4dc25-f559-48cf-9db4-1f6172f25561}; !- Port 1

OS:PortList,
  {1d720ecb-0f2c-4b03-ae14-5e11d7379183}, !- Handle
  Port List 4,                            !- Name
  {cb56fb58-8f3b-4da9-b5a5-dddc1c77f4b0}; !- HVAC Component

OS:Sizing:Zone,
  {3c0ccb99-f9f0-4981-bc76-cc913fe01bc7}, !- Handle
  {cb56fb58-8f3b-4da9-b5a5-dddc1c77f4b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {827343c5-250f-41d7-a154-235aa4e9b6b2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {cb56fb58-8f3b-4da9-b5a5-dddc1c77f4b0}, !- Thermal Zone
  {08fdaf6d-35be-4408-8ad4-4fe87e6a35f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {17f1f8c5-3a93-4e15-ba76-5c9bffa5ed24}, !- Handle
  Hospital OR Thermostat 1,               !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a47abb4-45eb-4e9a-b782-facb33fedb5b}, !- Handle
  Kitchen_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6680f687-083a-4a05-acf6-c467364543ca}, !- Zone Air Inlet Port List
  {7d4cde5a-4efc-4d1d-b61c-d6e77f354591}, !- Zone Air Exhaust Port List
  {55a1c7f2-79e5-46a7-91ee-c23e5f1efb5f}, !- Zone Air Node Name
  {0636e446-0d5a-40b4-9a27-92ac416c2469}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e93e7491-a4dc-4830-9889-d2213b82537a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4783266f-81cf-4402-b814-28c8dfad4b74}, !- Handle
  Node 3,                                 !- Name
  {55a1c7f2-79e5-46a7-91ee-c23e5f1efb5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55a1c7f2-79e5-46a7-91ee-c23e5f1efb5f}, !- Handle
  {c4034fee-860f-4de0-9f10-a9c1d1e16327}, !- Name
  {6a47abb4-45eb-4e9a-b782-facb33fedb5b}, !- Source Object
  11,                                     !- Outlet Port
  {4783266f-81cf-4402-b814-28c8dfad4b74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6680f687-083a-4a05-acf6-c467364543ca}, !- Handle
  Port List 5,                            !- Name
  {6a47abb4-45eb-4e9a-b782-facb33fedb5b}, !- HVAC Component
  {28f17fd0-5b5f-48a8-8802-e00e15fc35f4}; !- Port 1

OS:PortList,
  {7d4cde5a-4efc-4d1d-b61c-d6e77f354591}, !- Handle
  Port List 6,                            !- Name
  {6a47abb4-45eb-4e9a-b782-facb33fedb5b}, !- HVAC Component
  {ec6ca58d-861e-4886-a2af-37957a00050e}; !- Port 1

OS:Sizing:Zone,
  {30bb14e7-e56b-4310-be9e-d1391c6316b7}, !- Handle
  {6a47abb4-45eb-4e9a-b782-facb33fedb5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d215e08c-eb53-40e0-8a34-9b8eb2e72cb9}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {6a47abb4-45eb-4e9a-b782-facb33fedb5b}, !- Thermal Zone
  {fa27f10c-c68e-4ffb-a45e-4b8bafcd5c25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1607a9bf-c037-431f-816b-f7b590b7a636}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e93e7491-a4dc-4830-9889-d2213b82537a}, !- Handle
  Hospital Kitchen Thermostat 1,          !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ef24a365-b712-4657-9ba9-df1e046bca86}, !- Handle
  PatRoom6_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c319865-2301-4f2d-b382-9973a8332290}, !- Zone Air Inlet Port List
  {886fde04-0ca5-40d9-b57b-07cdccc95c62}, !- Zone Air Exhaust Port List
  {5fdda9a0-15b1-4cf7-9283-01035191f131}, !- Zone Air Node Name
  {3b781415-ae3d-4ed6-9cfa-7811ae3fdfef}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {885be518-5db8-4ac5-8656-1dd3cb1ee616}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9511e747-2163-40b2-8740-88ee79a80ba0}, !- Handle
  Node 4,                                 !- Name
  {5fdda9a0-15b1-4cf7-9283-01035191f131}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fdda9a0-15b1-4cf7-9283-01035191f131}, !- Handle
  {c4030168-ca8f-4811-9e07-5a5e981b8a8d}, !- Name
  {ef24a365-b712-4657-9ba9-df1e046bca86}, !- Source Object
  11,                                     !- Outlet Port
  {9511e747-2163-40b2-8740-88ee79a80ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c319865-2301-4f2d-b382-9973a8332290}, !- Handle
  Port List 7,                            !- Name
  {ef24a365-b712-4657-9ba9-df1e046bca86}, !- HVAC Component
  {c952efee-1bfd-44fe-8036-a53a8fb8d6d5}; !- Port 1

OS:PortList,
  {886fde04-0ca5-40d9-b57b-07cdccc95c62}, !- Handle
  Port List 8,                            !- Name
  {ef24a365-b712-4657-9ba9-df1e046bca86}; !- HVAC Component

OS:Sizing:Zone,
  {1bc8a228-4d1a-4d5e-84eb-8fc39bef8930}, !- Handle
  {ef24a365-b712-4657-9ba9-df1e046bca86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93b28a13-0752-49fd-b6c8-d6e6243f8314}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ef24a365-b712-4657-9ba9-df1e046bca86}, !- Thermal Zone
  {b76ebbd8-6bb0-4b51-8989-b8a32d79308a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {885be518-5db8-4ac5-8656-1dd3cb1ee616}, !- Handle
  Hospital PatRoom Thermostat 2,          !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7a7f8c95-1a3e-42bd-bccd-10b98e06516f}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c29f382-49ed-4210-977b-f34c2d3f115c}, !- Zone Air Inlet Port List
  {d9cf0eab-62ae-46b9-8eb4-d41aa0009329}, !- Zone Air Exhaust Port List
  {09913c21-a76b-41bb-a4c7-885677096e24}, !- Zone Air Node Name
  {53143cbc-a771-4f2b-9e97-f317d320b186}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3956dbc0-dd03-4c59-972f-24e4cd7fae75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aefc6fa9-1e91-4519-b874-88912a5a290a}, !- Handle
  Node 5,                                 !- Name
  {09913c21-a76b-41bb-a4c7-885677096e24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09913c21-a76b-41bb-a4c7-885677096e24}, !- Handle
  {72c23663-d83c-41fe-8d7d-6276d006ae78}, !- Name
  {7a7f8c95-1a3e-42bd-bccd-10b98e06516f}, !- Source Object
  11,                                     !- Outlet Port
  {aefc6fa9-1e91-4519-b874-88912a5a290a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c29f382-49ed-4210-977b-f34c2d3f115c}, !- Handle
  Port List 9,                            !- Name
  {7a7f8c95-1a3e-42bd-bccd-10b98e06516f}, !- HVAC Component
  {eca05f85-4e75-44a9-891c-f7b11b431516}; !- Port 1

OS:PortList,
  {d9cf0eab-62ae-46b9-8eb4-d41aa0009329}, !- Handle
  Port List 10,                           !- Name
  {7a7f8c95-1a3e-42bd-bccd-10b98e06516f}; !- HVAC Component

OS:Sizing:Zone,
  {8e3f20da-ebbb-4acc-9a01-612c8562b59a}, !- Handle
  {7a7f8c95-1a3e-42bd-bccd-10b98e06516f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48888a34-c4f1-40d8-afc2-3655d32ff214}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {7a7f8c95-1a3e-42bd-bccd-10b98e06516f}, !- Thermal Zone
  {c2757662-d109-4d23-b953-5f8c68fa007b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3956dbc0-dd03-4c59-972f-24e4cd7fae75}, !- Handle
  Hospital PatRoom Thermostat 3,          !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d60e70c9-bc82-4af3-990f-77a97346ea42}, !- Handle
  Corridor_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {573fc9e2-4a35-4262-92c3-2dbc9d4307ee}, !- Zone Air Inlet Port List
  {c918a9fb-ea69-451b-8549-6930fd5b0d61}, !- Zone Air Exhaust Port List
  {934c0ba0-382e-4512-8d35-71526a0fb428}, !- Zone Air Node Name
  {6b9d03e9-bbce-4524-b6e7-2e7fc085eae0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20d85172-47a3-4a7f-ba72-d9e3cc4a4bc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c07d8d47-dc55-451a-840e-d0f6f7cc3bd8}, !- Handle
  Node 6,                                 !- Name
  {934c0ba0-382e-4512-8d35-71526a0fb428}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {934c0ba0-382e-4512-8d35-71526a0fb428}, !- Handle
  {8e1c1383-b037-4221-bccc-42d9cbac82bf}, !- Name
  {d60e70c9-bc82-4af3-990f-77a97346ea42}, !- Source Object
  11,                                     !- Outlet Port
  {c07d8d47-dc55-451a-840e-d0f6f7cc3bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {573fc9e2-4a35-4262-92c3-2dbc9d4307ee}, !- Handle
  Port List 11,                           !- Name
  {d60e70c9-bc82-4af3-990f-77a97346ea42}, !- HVAC Component
  {0750b95d-d28f-42d2-8fd8-908224b3d184}; !- Port 1

OS:PortList,
  {c918a9fb-ea69-451b-8549-6930fd5b0d61}, !- Handle
  Port List 12,                           !- Name
  {d60e70c9-bc82-4af3-990f-77a97346ea42}; !- HVAC Component

OS:Sizing:Zone,
  {a214c836-18fc-42be-ad08-f381acd8b7d0}, !- Handle
  {d60e70c9-bc82-4af3-990f-77a97346ea42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbe3b542-c076-4ea0-b137-978adf45384e}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {d60e70c9-bc82-4af3-990f-77a97346ea42}, !- Thermal Zone
  {834bd1bc-2120-498f-8691-02ed9f7f0cf1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {20d85172-47a3-4a7f-ba72-d9e3cc4a4bc0}, !- Handle
  Hospital Corridor Thermostat 1,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0ffd2056-70f7-4cc3-ba10-96ea92e3f678}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2185f94-952d-488d-bb30-d8b074b01465}, !- Zone Air Inlet Port List
  {f48832c7-174a-4409-a021-5a588c696b8f}, !- Zone Air Exhaust Port List
  {44dabaa9-83ac-44a8-8e4f-afe903cc8e67}, !- Zone Air Node Name
  {36001016-4821-443c-93d5-eda2f68b4d33}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd4e0f63-73b4-4d9f-a7cb-df0fb7338f16}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a3d3046b-1484-421f-bb7b-373c3d3b269b}; !- Humidistat Name

OS:Node,
  {49821c5d-8d2b-4e74-a990-1012f6724d29}, !- Handle
  Node 7,                                 !- Name
  {44dabaa9-83ac-44a8-8e4f-afe903cc8e67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44dabaa9-83ac-44a8-8e4f-afe903cc8e67}, !- Handle
  {f4f97b08-2eee-4630-80fb-3532d6aeb910}, !- Name
  {0ffd2056-70f7-4cc3-ba10-96ea92e3f678}, !- Source Object
  11,                                     !- Outlet Port
  {49821c5d-8d2b-4e74-a990-1012f6724d29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2185f94-952d-488d-bb30-d8b074b01465}, !- Handle
  Port List 13,                           !- Name
  {0ffd2056-70f7-4cc3-ba10-96ea92e3f678}, !- HVAC Component
  {961bf19e-8977-4b58-aefc-b0b8c3676838}; !- Port 1

OS:PortList,
  {f48832c7-174a-4409-a021-5a588c696b8f}, !- Handle
  Port List 14,                           !- Name
  {0ffd2056-70f7-4cc3-ba10-96ea92e3f678}; !- HVAC Component

OS:Sizing:Zone,
  {a630db31-1607-4f3d-be11-ec9f26aba73d}, !- Handle
  {0ffd2056-70f7-4cc3-ba10-96ea92e3f678}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb7b0da7-b986-473c-86a2-5bc43f8ca843}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {0ffd2056-70f7-4cc3-ba10-96ea92e3f678}, !- Thermal Zone
  {000ab169-fe0c-4ed0-92e1-846038b069e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bd4e0f63-73b4-4d9f-a7cb-df0fb7338f16}, !- Handle
  Hospital ER_Exam Thermostat 1,          !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1d4d28d-0e11-49b9-b1ac-f099e8f7653e}, !- Handle
  PatRoom6_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d607be74-43c8-4aa3-93d2-f050f44a3a1e}, !- Zone Air Inlet Port List
  {3e56613b-f53f-438e-abc4-ed5a35c9b165}, !- Zone Air Exhaust Port List
  {a2ef221e-442b-4a8d-be1b-90beb332f8a0}, !- Zone Air Node Name
  {a5b1e28d-fab0-4519-bdc9-2f818cc7d222}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f41b727-9918-4eb2-bbdf-3b54b1b784c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fee379a-f621-4c0c-a054-ee4703abbdf2}, !- Handle
  Node 8,                                 !- Name
  {a2ef221e-442b-4a8d-be1b-90beb332f8a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2ef221e-442b-4a8d-be1b-90beb332f8a0}, !- Handle
  {1c4a5b12-53cf-4d55-a77b-e08252d5bfa1}, !- Name
  {e1d4d28d-0e11-49b9-b1ac-f099e8f7653e}, !- Source Object
  11,                                     !- Outlet Port
  {6fee379a-f621-4c0c-a054-ee4703abbdf2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d607be74-43c8-4aa3-93d2-f050f44a3a1e}, !- Handle
  Port List 15,                           !- Name
  {e1d4d28d-0e11-49b9-b1ac-f099e8f7653e}, !- HVAC Component
  {e271b743-a71d-4998-afef-47cd1c93161e}; !- Port 1

OS:PortList,
  {3e56613b-f53f-438e-abc4-ed5a35c9b165}, !- Handle
  Port List 16,                           !- Name
  {e1d4d28d-0e11-49b9-b1ac-f099e8f7653e}; !- HVAC Component

OS:Sizing:Zone,
  {d774b562-8167-4e50-a61c-9a63fcdec97b}, !- Handle
  {e1d4d28d-0e11-49b9-b1ac-f099e8f7653e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d3bf4e9-6cc5-4590-99f7-bb2f8102b607}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {e1d4d28d-0e11-49b9-b1ac-f099e8f7653e}, !- Thermal Zone
  {f0449812-e1da-4777-b982-9574cb4631d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4f41b727-9918-4eb2-bbdf-3b54b1b784c0}, !- Handle
  Hospital PatRoom Thermostat 4,          !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea44546e-9340-4004-bc0f-0bc3efcfc488}, !- Handle
  Office1_Mult4_Flr_1 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a47597cf-0984-463f-9fe4-01bb231525d1}, !- Zone Air Inlet Port List
  {ccfabf5c-95b9-4d63-be42-3fe5d471c95d}, !- Zone Air Exhaust Port List
  {1c539438-fdbd-47bc-a820-1c508da4add8}, !- Zone Air Node Name
  {f5bd6945-1ac6-44c7-b76f-dafb725b32e4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {82af4f10-84d6-4cc1-a37a-82bc231c9299}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1d07a83-0e5a-4d4b-9277-12aa29661dfd}, !- Handle
  Node 9,                                 !- Name
  {1c539438-fdbd-47bc-a820-1c508da4add8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c539438-fdbd-47bc-a820-1c508da4add8}, !- Handle
  {0679a8f2-72e5-4fe1-b88d-a8fee12eb1c1}, !- Name
  {ea44546e-9340-4004-bc0f-0bc3efcfc488}, !- Source Object
  11,                                     !- Outlet Port
  {c1d07a83-0e5a-4d4b-9277-12aa29661dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a47597cf-0984-463f-9fe4-01bb231525d1}, !- Handle
  Port List 17,                           !- Name
  {ea44546e-9340-4004-bc0f-0bc3efcfc488}, !- HVAC Component
  {364af9af-79cc-43f8-99ca-e34cf22a9d44}; !- Port 1

OS:PortList,
  {ccfabf5c-95b9-4d63-be42-3fe5d471c95d}, !- Handle
  Port List 18,                           !- Name
  {ea44546e-9340-4004-bc0f-0bc3efcfc488}; !- HVAC Component

OS:Sizing:Zone,
  {34908aa8-cf62-4e21-b257-a5a36e4b590d}, !- Handle
  {ea44546e-9340-4004-bc0f-0bc3efcfc488}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {20a8537b-1d3a-4834-a751-7830d7b0f5fd}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ea44546e-9340-4004-bc0f-0bc3efcfc488}, !- Thermal Zone
  {504d6e11-f27b-4521-a2b7-3817319c01ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {82af4f10-84d6-4cc1-a37a-82bc231c9299}, !- Handle
  Hospital HospitalOfficeFlr1 Thermostat 1, !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {646eeb6a-7956-44e4-bb49-0b1b1a916cab}, !- Handle
  PatRoom8_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0b3a8f8-34bb-45df-8412-2c3b56c3cc12}, !- Zone Air Inlet Port List
  {93efedc0-ad3d-4aea-8f7c-29ec256e3d36}, !- Zone Air Exhaust Port List
  {1c8fd20f-f74c-4833-97b7-90289458b4c3}, !- Zone Air Node Name
  {b7af6acb-daf7-47df-a842-c0c020ad0d1c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc1019bd-c801-4194-8943-7fe63bd3eeef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bd7dab2-c47b-421c-8278-e3dc111d0da7}, !- Handle
  Node 10,                                !- Name
  {1c8fd20f-f74c-4833-97b7-90289458b4c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c8fd20f-f74c-4833-97b7-90289458b4c3}, !- Handle
  {78061012-4b3c-4a21-873f-388000179b32}, !- Name
  {646eeb6a-7956-44e4-bb49-0b1b1a916cab}, !- Source Object
  11,                                     !- Outlet Port
  {0bd7dab2-c47b-421c-8278-e3dc111d0da7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0b3a8f8-34bb-45df-8412-2c3b56c3cc12}, !- Handle
  Port List 19,                           !- Name
  {646eeb6a-7956-44e4-bb49-0b1b1a916cab}, !- HVAC Component
  {ec040216-522b-4978-826b-21c30ced8636}; !- Port 1

OS:PortList,
  {93efedc0-ad3d-4aea-8f7c-29ec256e3d36}, !- Handle
  Port List 20,                           !- Name
  {646eeb6a-7956-44e4-bb49-0b1b1a916cab}; !- HVAC Component

OS:Sizing:Zone,
  {eaccc134-f6ec-4591-b92e-e31a4e069604}, !- Handle
  {646eeb6a-7956-44e4-bb49-0b1b1a916cab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15759b59-909e-4ef8-8183-9347b3ba4502}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {646eeb6a-7956-44e4-bb49-0b1b1a916cab}, !- Thermal Zone
  {bb786554-51e6-41d7-95b3-f8cfd8d8031c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {cc1019bd-c801-4194-8943-7fe63bd3eeef}, !- Handle
  Hospital PatRoom Thermostat 5,          !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {01d9faba-b500-48bf-8376-50df91823f3d}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb7ffda4-6928-4416-bdc7-0373f51697c1}, !- Zone Air Inlet Port List
  {e1f16f8a-6059-45bd-b6c4-10c0c63a6633}, !- Zone Air Exhaust Port List
  {280725a1-48fe-4aba-8b2d-ea696e03e330}, !- Zone Air Node Name
  {2c8934be-7243-46f1-b550-b4e14a9096c5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95aa6d6f-e71a-4476-9461-47ba1e2fc2eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39f3592e-6abc-4f1f-bb52-a9104b9979b5}, !- Handle
  Node 11,                                !- Name
  {280725a1-48fe-4aba-8b2d-ea696e03e330}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {280725a1-48fe-4aba-8b2d-ea696e03e330}, !- Handle
  {365358ea-1bcb-411a-be62-ba4196c967b2}, !- Name
  {01d9faba-b500-48bf-8376-50df91823f3d}, !- Source Object
  11,                                     !- Outlet Port
  {39f3592e-6abc-4f1f-bb52-a9104b9979b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb7ffda4-6928-4416-bdc7-0373f51697c1}, !- Handle
  Port List 21,                           !- Name
  {01d9faba-b500-48bf-8376-50df91823f3d}, !- HVAC Component
  {d886b35c-d84f-4259-84ad-f5244eb8abda}; !- Port 1

OS:PortList,
  {e1f16f8a-6059-45bd-b6c4-10c0c63a6633}, !- Handle
  Port List 22,                           !- Name
  {01d9faba-b500-48bf-8376-50df91823f3d}; !- HVAC Component

OS:Sizing:Zone,
  {1fa47c75-315a-4e96-91d0-d1d587555083}, !- Handle
  {01d9faba-b500-48bf-8376-50df91823f3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {74636a60-33ff-41fe-98b3-8b3423571e18}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {01d9faba-b500-48bf-8376-50df91823f3d}, !- Thermal Zone
  {eafa5c8f-3e19-4194-b260-069f15b3374a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {95aa6d6f-e71a-4476-9461-47ba1e2fc2eb}, !- Handle
  Hospital PatRoom Thermostat 6,          !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {970860a6-075d-4a55-9a6b-1d8f6b312a78}, !- Handle
  Corridor_Flr_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef1a9fab-7695-4d89-becb-3ba628e5cdf6}, !- Zone Air Inlet Port List
  {84be3832-2ba5-451c-804d-38e63eb007e3}, !- Zone Air Exhaust Port List
  {796dbd4d-72e0-475c-9d02-bdbba0af1d29}, !- Zone Air Node Name
  {9749eedd-4d31-4d91-9e7f-22f0b6294f98}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90b4e2ca-1cb7-4a38-bc03-b3d9d1678fba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1860c487-9ae1-47d0-9073-d149599371ff}, !- Handle
  Node 12,                                !- Name
  {796dbd4d-72e0-475c-9d02-bdbba0af1d29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {796dbd4d-72e0-475c-9d02-bdbba0af1d29}, !- Handle
  {4a2f2db2-860c-4e29-872a-7297eeefdd02}, !- Name
  {970860a6-075d-4a55-9a6b-1d8f6b312a78}, !- Source Object
  11,                                     !- Outlet Port
  {1860c487-9ae1-47d0-9073-d149599371ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef1a9fab-7695-4d89-becb-3ba628e5cdf6}, !- Handle
  Port List 23,                           !- Name
  {970860a6-075d-4a55-9a6b-1d8f6b312a78}, !- HVAC Component
  {5b3abe15-9eb5-41bd-b1c6-3b01cd522a9a}; !- Port 1

OS:PortList,
  {84be3832-2ba5-451c-804d-38e63eb007e3}, !- Handle
  Port List 24,                           !- Name
  {970860a6-075d-4a55-9a6b-1d8f6b312a78}; !- HVAC Component

OS:Sizing:Zone,
  {d05530ba-a72e-4b0b-b412-ca4b9c4a3e64}, !- Handle
  {970860a6-075d-4a55-9a6b-1d8f6b312a78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68b45252-9d74-4867-a706-8c44bd568135}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {970860a6-075d-4a55-9a6b-1d8f6b312a78}, !- Thermal Zone
  {5e95679f-9109-4716-a5ab-38a55298e3fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {90b4e2ca-1cb7-4a38-bc03-b3d9d1678fba}, !- Handle
  Hospital Corridor Thermostat 2,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {78018140-b6ee-475d-8522-ce5bcfd4f060}, !- Handle
  Dining_Flr_5 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5808dd0-7c33-427e-907e-edd97f3bc524}, !- Zone Air Inlet Port List
  {842dd527-47b1-47a4-b5d0-81ca43c4436d}, !- Zone Air Exhaust Port List
  {77da6aef-e3f9-4ad4-9e23-a81ad671c0c0}, !- Zone Air Node Name
  {9caa305f-1e4b-4fdf-888b-11d2f709435c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6a5feb5-dc0c-4722-a976-09cf648f0fdf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8020b21a-df27-49c9-a77d-37e49ecd2b67}, !- Handle
  Node 13,                                !- Name
  {77da6aef-e3f9-4ad4-9e23-a81ad671c0c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77da6aef-e3f9-4ad4-9e23-a81ad671c0c0}, !- Handle
  {2da2e11b-67b8-4901-b911-c24fbc3ff217}, !- Name
  {78018140-b6ee-475d-8522-ce5bcfd4f060}, !- Source Object
  11,                                     !- Outlet Port
  {8020b21a-df27-49c9-a77d-37e49ecd2b67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5808dd0-7c33-427e-907e-edd97f3bc524}, !- Handle
  Port List 25,                           !- Name
  {78018140-b6ee-475d-8522-ce5bcfd4f060}, !- HVAC Component
  {67627fa0-c225-4c21-a489-13be81fb1d8f}; !- Port 1

OS:PortList,
  {842dd527-47b1-47a4-b5d0-81ca43c4436d}, !- Handle
  Port List 26,                           !- Name
  {78018140-b6ee-475d-8522-ce5bcfd4f060}; !- HVAC Component

OS:Sizing:Zone,
  {6fc37dd8-f1bc-4642-b268-e938584627d1}, !- Handle
  {78018140-b6ee-475d-8522-ce5bcfd4f060}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa27ecf8-c5de-44c5-805e-e50d90f35acf}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {78018140-b6ee-475d-8522-ce5bcfd4f060}, !- Thermal Zone
  {0f2baad7-5de3-4110-9179-21bbb84879a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e6a5feb5-dc0c-4722-a976-09cf648f0fdf}, !- Handle
  Hospital Dining Thermostat 1,           !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07a4355c-2123-43c7-afca-aa69c3ec7f90}, !- Handle
  NurseStn_Lobby_Flr_4 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fd164d7-55e6-4ddf-89de-30513b5d83de}, !- Zone Air Inlet Port List
  {c6d2ac69-c697-4dff-8b1d-93ca95f27779}, !- Zone Air Exhaust Port List
  {f0e30a94-5ab0-41e4-9cc0-15095dcc1fdc}, !- Zone Air Node Name
  {f90addc6-58f0-46b9-acc2-b6421967081a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {efe590ab-54ec-411e-8cde-70b3ddf46873}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f9d140b-c3f1-4b48-8a15-e2c898ae753b}, !- Handle
  Node 14,                                !- Name
  {f0e30a94-5ab0-41e4-9cc0-15095dcc1fdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0e30a94-5ab0-41e4-9cc0-15095dcc1fdc}, !- Handle
  {be68502f-42d6-438d-82a8-f2d65e53cc18}, !- Name
  {07a4355c-2123-43c7-afca-aa69c3ec7f90}, !- Source Object
  11,                                     !- Outlet Port
  {7f9d140b-c3f1-4b48-8a15-e2c898ae753b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fd164d7-55e6-4ddf-89de-30513b5d83de}, !- Handle
  Port List 27,                           !- Name
  {07a4355c-2123-43c7-afca-aa69c3ec7f90}, !- HVAC Component
  {f09e1448-31a4-4b34-bccc-58729d539959}; !- Port 1

OS:PortList,
  {c6d2ac69-c697-4dff-8b1d-93ca95f27779}, !- Handle
  Port List 28,                           !- Name
  {07a4355c-2123-43c7-afca-aa69c3ec7f90}; !- HVAC Component

OS:Sizing:Zone,
  {807d88b0-5ca5-4e27-b7d0-7953715f67fe}, !- Handle
  {07a4355c-2123-43c7-afca-aa69c3ec7f90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d6e9fff-0dfc-46a3-bd1a-487a6286fac6}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {07a4355c-2123-43c7-afca-aa69c3ec7f90}, !- Thermal Zone
  {58b34acd-8bb4-4fe0-bae6-c0f07538bf8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {efe590ab-54ec-411e-8cde-70b3ddf46873}, !- Handle
  Hospital NurseStn Thermostat 1,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b76f7f73-b203-451a-8402-464335537833}, !- Handle
  Corridor_NW_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58d5f1c5-24ec-403e-8e55-6e64f17c34f9}, !- Zone Air Inlet Port List
  {c2196df9-f047-43f7-93e7-5b2a2381be98}, !- Zone Air Exhaust Port List
  {e6db9116-c039-4f40-b4a7-bd5a5e7f8527}, !- Zone Air Node Name
  {ba0a7a23-fad9-4d18-958a-aba0e6957c70}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c302bb8-0747-4509-9003-f78dd155b266}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0ddda23-7322-45a6-907f-098ed9e5b084}, !- Handle
  Node 15,                                !- Name
  {e6db9116-c039-4f40-b4a7-bd5a5e7f8527}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6db9116-c039-4f40-b4a7-bd5a5e7f8527}, !- Handle
  {afef7b60-24d7-48ce-8d44-5775e5d5969e}, !- Name
  {b76f7f73-b203-451a-8402-464335537833}, !- Source Object
  11,                                     !- Outlet Port
  {d0ddda23-7322-45a6-907f-098ed9e5b084}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58d5f1c5-24ec-403e-8e55-6e64f17c34f9}, !- Handle
  Port List 29,                           !- Name
  {b76f7f73-b203-451a-8402-464335537833}, !- HVAC Component
  {38d18379-177d-40e6-b72f-d59832464db9}; !- Port 1

OS:PortList,
  {c2196df9-f047-43f7-93e7-5b2a2381be98}, !- Handle
  Port List 30,                           !- Name
  {b76f7f73-b203-451a-8402-464335537833}; !- HVAC Component

OS:Sizing:Zone,
  {f3e4adf6-25c7-4464-89aa-e1b77d07a940}, !- Handle
  {b76f7f73-b203-451a-8402-464335537833}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5a576989-930c-4a96-8235-906bca1205f8}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {b76f7f73-b203-451a-8402-464335537833}, !- Thermal Zone
  {f91660f5-4cb2-4c3e-b5b2-01249b9aa84e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c302bb8-0747-4509-9003-f78dd155b266}, !- Handle
  Hospital Corridor Thermostat 3,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {11c3f93c-84d6-4304-a88a-5e2cabc5aeea}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {492c13c3-93a4-496e-b2c0-84faf3982d5a}, !- Zone Air Inlet Port List
  {5012039c-1676-4bd1-8190-6ccdf92e6b8b}, !- Zone Air Exhaust Port List
  {ebcdf005-4d51-4b61-b96b-d0db9aaf0f1c}, !- Zone Air Node Name
  {b7f6ff74-e293-4efe-941c-bccb6554a94d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2df04e3e-2732-4a16-a079-496c310a1baf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4894434-c3ad-44e6-b166-5246c12c0f66}, !- Handle
  Node 16,                                !- Name
  {ebcdf005-4d51-4b61-b96b-d0db9aaf0f1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebcdf005-4d51-4b61-b96b-d0db9aaf0f1c}, !- Handle
  {14a83586-91cf-4c5f-8d09-e8012e020486}, !- Name
  {11c3f93c-84d6-4304-a88a-5e2cabc5aeea}, !- Source Object
  11,                                     !- Outlet Port
  {d4894434-c3ad-44e6-b166-5246c12c0f66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {492c13c3-93a4-496e-b2c0-84faf3982d5a}, !- Handle
  Port List 31,                           !- Name
  {11c3f93c-84d6-4304-a88a-5e2cabc5aeea}, !- HVAC Component
  {4c83be8f-e3c1-44c6-a4de-48380d058ffd}; !- Port 1

OS:PortList,
  {5012039c-1676-4bd1-8190-6ccdf92e6b8b}, !- Handle
  Port List 32,                           !- Name
  {11c3f93c-84d6-4304-a88a-5e2cabc5aeea}; !- HVAC Component

OS:Sizing:Zone,
  {1729ac5e-144c-469c-828c-29506674a50e}, !- Handle
  {11c3f93c-84d6-4304-a88a-5e2cabc5aeea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dfc6cc4e-e7d6-44ac-8289-462d0b84e8d1}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {11c3f93c-84d6-4304-a88a-5e2cabc5aeea}, !- Thermal Zone
  {e55b507a-73fb-4245-a391-6be9d111836a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2df04e3e-2732-4a16-a079-496c310a1baf}, !- Handle
  Hospital PatRoom Thermostat 7,          !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3197915f-cf2e-4cc8-9562-5d02dbd7d4f8}, !- Handle
  PatRoom8_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2ae8c3d-8481-42a6-8a1f-7cc7a2af877b}, !- Zone Air Inlet Port List
  {697e5c00-4e9b-404d-a11f-3aeace0af8f2}, !- Zone Air Exhaust Port List
  {479ca488-b30d-4b72-8774-f196dc55a1b0}, !- Zone Air Node Name
  {a90bfd0c-2ff1-456b-bd70-0e6932d68d32}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b96b5bf-3859-4246-93b5-f657ee68dc2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed9c4c32-4e5a-4c12-9d31-cdc24a189971}, !- Handle
  Node 17,                                !- Name
  {479ca488-b30d-4b72-8774-f196dc55a1b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {479ca488-b30d-4b72-8774-f196dc55a1b0}, !- Handle
  {3926ca47-8767-4df6-8f7b-4d47dd09303d}, !- Name
  {3197915f-cf2e-4cc8-9562-5d02dbd7d4f8}, !- Source Object
  11,                                     !- Outlet Port
  {ed9c4c32-4e5a-4c12-9d31-cdc24a189971}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2ae8c3d-8481-42a6-8a1f-7cc7a2af877b}, !- Handle
  Port List 33,                           !- Name
  {3197915f-cf2e-4cc8-9562-5d02dbd7d4f8}, !- HVAC Component
  {3d0940f9-c3c9-443c-abe8-f4b04eba2755}; !- Port 1

OS:PortList,
  {697e5c00-4e9b-404d-a11f-3aeace0af8f2}, !- Handle
  Port List 34,                           !- Name
  {3197915f-cf2e-4cc8-9562-5d02dbd7d4f8}; !- HVAC Component

OS:Sizing:Zone,
  {f2abf5b2-4edb-44fa-bcf2-f9d81c9f4f36}, !- Handle
  {3197915f-cf2e-4cc8-9562-5d02dbd7d4f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {239a38b5-55a4-4c4f-9f5c-f32a962f97b2}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {3197915f-cf2e-4cc8-9562-5d02dbd7d4f8}, !- Thermal Zone
  {a8a4eead-1f75-43d7-a118-64e1da1c4f72}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6b96b5bf-3859-4246-93b5-f657ee68dc2c}, !- Handle
  Hospital PatRoom Thermostat 8,          !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93ecfa99-1378-4567-ba82-2c24475335cf}, !- Handle
  Lab_Flr_3 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {882757ec-11c1-4c12-9145-410f78eed1f0}, !- Zone Air Inlet Port List
  {997d094e-2de3-4aaf-b6f1-d1b08facd35a}, !- Zone Air Exhaust Port List
  {4f0c1c66-9f9c-4f20-9de4-e72b4f695f7a}, !- Zone Air Node Name
  {180cc6c8-f47a-4116-82c7-7c4477e8ebfa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2066b077-465c-403f-9c69-9c8ea6b2e64f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {3ac2c44a-e30b-480d-8ea6-8462f2ac14ed}; !- Humidistat Name

OS:Node,
  {56730c83-0428-411d-b282-235c9fd23d2d}, !- Handle
  Node 18,                                !- Name
  {4f0c1c66-9f9c-4f20-9de4-e72b4f695f7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f0c1c66-9f9c-4f20-9de4-e72b4f695f7a}, !- Handle
  {8a70b999-2216-40a9-b254-21a99e957fd6}, !- Name
  {93ecfa99-1378-4567-ba82-2c24475335cf}, !- Source Object
  11,                                     !- Outlet Port
  {56730c83-0428-411d-b282-235c9fd23d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {882757ec-11c1-4c12-9145-410f78eed1f0}, !- Handle
  Port List 35,                           !- Name
  {93ecfa99-1378-4567-ba82-2c24475335cf}, !- HVAC Component
  {4afe9da7-4c2a-4ee0-a73c-0ba24d05664f}; !- Port 1

OS:PortList,
  {997d094e-2de3-4aaf-b6f1-d1b08facd35a}, !- Handle
  Port List 36,                           !- Name
  {93ecfa99-1378-4567-ba82-2c24475335cf}; !- HVAC Component

OS:Sizing:Zone,
  {26fe9ba0-e626-42b2-810e-2284aa5e57bb}, !- Handle
  {93ecfa99-1378-4567-ba82-2c24475335cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc7ba15d-6468-434e-aabc-dccef4177618}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {93ecfa99-1378-4567-ba82-2c24475335cf}, !- Thermal Zone
  {5c308a8a-b37e-425e-94e0-b941e28af48c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2066b077-465c-403f-9c69-9c8ea6b2e64f}, !- Handle
  Hospital Lab Thermostat 1,              !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e9aecc8-47ef-4188-902b-b938de751f26}, !- Handle
  OR4_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ca15764-d203-4fa9-9c65-4d88bb1cf615}, !- Zone Air Inlet Port List
  {50331fd3-d693-4c77-8f31-16994925e6c3}, !- Zone Air Exhaust Port List
  {91880d6d-c4fc-4e29-9c9e-94f5ca2c1fbc}, !- Zone Air Node Name
  {a122f2c8-7bcf-49ab-8505-6bc259e6ff95}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9b83f4f-7d13-4569-a664-3ecaa10fa648}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {733763dd-96a3-4382-9c2c-14dbacbf1e5c}, !- Handle
  Node 19,                                !- Name
  {91880d6d-c4fc-4e29-9c9e-94f5ca2c1fbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91880d6d-c4fc-4e29-9c9e-94f5ca2c1fbc}, !- Handle
  {d6ef20e6-a52a-46c3-a213-4f3c0f989c29}, !- Name
  {5e9aecc8-47ef-4188-902b-b938de751f26}, !- Source Object
  11,                                     !- Outlet Port
  {733763dd-96a3-4382-9c2c-14dbacbf1e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ca15764-d203-4fa9-9c65-4d88bb1cf615}, !- Handle
  Port List 37,                           !- Name
  {5e9aecc8-47ef-4188-902b-b938de751f26}, !- HVAC Component
  {72468e82-bcf0-4dca-bcb0-68f5d527b61e}; !- Port 1

OS:PortList,
  {50331fd3-d693-4c77-8f31-16994925e6c3}, !- Handle
  Port List 38,                           !- Name
  {5e9aecc8-47ef-4188-902b-b938de751f26}; !- HVAC Component

OS:Sizing:Zone,
  {74d87ede-9d7e-4bd8-b5c4-083988d506bd}, !- Handle
  {5e9aecc8-47ef-4188-902b-b938de751f26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {958cde98-e1ed-43f1-a1a2-0d5dc4c1d809}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {5e9aecc8-47ef-4188-902b-b938de751f26}, !- Thermal Zone
  {ef858c2f-2a38-49b2-8ebb-49046aff870a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d9b83f4f-7d13-4569-a664-3ecaa10fa648}, !- Handle
  Hospital OR Thermostat 2,               !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7563152-9bbd-4fd9-b9e6-f890f9855fa8}, !- Handle
  Corridor_NW_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76c9f821-7b35-47d5-8cf7-a6ba4c7adcd1}, !- Zone Air Inlet Port List
  {ae53db65-42f4-4708-a7fa-1e84631c2518}, !- Zone Air Exhaust Port List
  {c9cf9a76-b735-4ea4-88e9-9472e1ab0b1c}, !- Zone Air Node Name
  {74294a4b-32d6-44eb-bf68-5da27284e3ce}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a8444fe-017b-44b4-932b-a4cdf2eeb6ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88989479-80b3-417f-99b7-ca8633af20e9}, !- Handle
  Node 20,                                !- Name
  {c9cf9a76-b735-4ea4-88e9-9472e1ab0b1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9cf9a76-b735-4ea4-88e9-9472e1ab0b1c}, !- Handle
  {fe8ebce2-c26b-4302-93e9-5b7c8c277dd5}, !- Name
  {f7563152-9bbd-4fd9-b9e6-f890f9855fa8}, !- Source Object
  11,                                     !- Outlet Port
  {88989479-80b3-417f-99b7-ca8633af20e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76c9f821-7b35-47d5-8cf7-a6ba4c7adcd1}, !- Handle
  Port List 39,                           !- Name
  {f7563152-9bbd-4fd9-b9e6-f890f9855fa8}, !- HVAC Component
  {8755c4f9-13e8-44a9-a912-58fab175ec87}; !- Port 1

OS:PortList,
  {ae53db65-42f4-4708-a7fa-1e84631c2518}, !- Handle
  Port List 40,                           !- Name
  {f7563152-9bbd-4fd9-b9e6-f890f9855fa8}; !- HVAC Component

OS:Sizing:Zone,
  {6a76e7f3-80f1-4283-be06-b9fba5dcec36}, !- Handle
  {f7563152-9bbd-4fd9-b9e6-f890f9855fa8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f345913-3ec7-4a04-95b0-2eb85bb1c8aa}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {f7563152-9bbd-4fd9-b9e6-f890f9855fa8}, !- Thermal Zone
  {eebd5a01-64dc-46d0-bd18-ce060f5882f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4a8444fe-017b-44b4-932b-a4cdf2eeb6ea}, !- Handle
  Hospital Corridor Thermostat 4,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {60117a0c-4b7c-4bc2-9538-7b29acd787ce}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39071e25-ee04-40e2-93e5-b730ade44903}, !- Zone Air Inlet Port List
  {214679f8-60f9-46fa-a26e-b6ab515cb3af}, !- Zone Air Exhaust Port List
  {5ea89502-e890-4494-890b-9debb3b25b8a}, !- Zone Air Node Name
  {c39c4543-cefa-4f2e-8843-86c79bde0e45}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1011129-a951-4487-9fb2-5cd35e58dce0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cba08dc-5136-4eea-8e04-6f57b9edf29e}, !- Handle
  Node 21,                                !- Name
  {5ea89502-e890-4494-890b-9debb3b25b8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ea89502-e890-4494-890b-9debb3b25b8a}, !- Handle
  {cce39c37-cc61-4b21-8cbb-2efc2edf7846}, !- Name
  {60117a0c-4b7c-4bc2-9538-7b29acd787ce}, !- Source Object
  11,                                     !- Outlet Port
  {4cba08dc-5136-4eea-8e04-6f57b9edf29e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39071e25-ee04-40e2-93e5-b730ade44903}, !- Handle
  Port List 41,                           !- Name
  {60117a0c-4b7c-4bc2-9538-7b29acd787ce}, !- HVAC Component
  {bf5e10a8-4e3f-4f71-b05a-caa0cdb2b00c}; !- Port 1

OS:PortList,
  {214679f8-60f9-46fa-a26e-b6ab515cb3af}, !- Handle
  Port List 42,                           !- Name
  {60117a0c-4b7c-4bc2-9538-7b29acd787ce}; !- HVAC Component

OS:Sizing:Zone,
  {2979af1b-dfaf-49d7-8bf4-813e0ed27601}, !- Handle
  {60117a0c-4b7c-4bc2-9538-7b29acd787ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c48fd051-3ea0-41cc-9bdf-869ed7629867}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {60117a0c-4b7c-4bc2-9538-7b29acd787ce}, !- Thermal Zone
  {84e7b729-1e32-489a-9939-2a97697b35cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f1011129-a951-4487-9fb2-5cd35e58dce0}, !- Handle
  Hospital NurseStn Thermostat 2,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eea67b78-c84d-4167-a629-7b2c49690ed2}, !- Handle
  PatRoom4_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9aa77ba5-c9b4-4883-b652-457e67f332e2}, !- Zone Air Inlet Port List
  {a213b83b-f38c-4336-b408-0c7b960fc413}, !- Zone Air Exhaust Port List
  {24aa645b-9c3e-4ac8-a8d0-274d18fccf84}, !- Zone Air Node Name
  {22099c4c-d2d0-4642-b53c-b0910044ee1d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {41efdc05-c4ad-4934-a6c7-36e0575cbb7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35a7dfe9-dedc-425a-83dc-a898ae5d2964}, !- Handle
  Node 22,                                !- Name
  {24aa645b-9c3e-4ac8-a8d0-274d18fccf84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24aa645b-9c3e-4ac8-a8d0-274d18fccf84}, !- Handle
  {897d0db1-b84e-4b7c-ab69-969db325ceb2}, !- Name
  {eea67b78-c84d-4167-a629-7b2c49690ed2}, !- Source Object
  11,                                     !- Outlet Port
  {35a7dfe9-dedc-425a-83dc-a898ae5d2964}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9aa77ba5-c9b4-4883-b652-457e67f332e2}, !- Handle
  Port List 43,                           !- Name
  {eea67b78-c84d-4167-a629-7b2c49690ed2}, !- HVAC Component
  {f8676c17-ee35-4b9c-9fb3-d712ecdbf018}; !- Port 1

OS:PortList,
  {a213b83b-f38c-4336-b408-0c7b960fc413}, !- Handle
  Port List 44,                           !- Name
  {eea67b78-c84d-4167-a629-7b2c49690ed2}; !- HVAC Component

OS:Sizing:Zone,
  {2becfda9-3bbc-4895-84fa-147ca6b67b2c}, !- Handle
  {eea67b78-c84d-4167-a629-7b2c49690ed2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b914cb8-45bc-450d-ab2c-7d0d8ae7e0fb}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {eea67b78-c84d-4167-a629-7b2c49690ed2}, !- Thermal Zone
  {9b5228ea-123c-4fe5-bd9a-39a7ef99c3ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {41efdc05-c4ad-4934-a6c7-36e0575cbb7d}, !- Handle
  Hospital PatRoom Thermostat 9,          !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b411975a-db17-44f4-87fb-468923479e1a}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN,             !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55df2664-544f-4708-b55b-7d11772f6114}, !- Zone Air Inlet Port List
  {f5128dbf-35c5-4f7f-94e6-f0b7495e98e5}, !- Zone Air Exhaust Port List
  {b1f04917-9af3-47f0-ab71-a854f5dc1555}, !- Zone Air Node Name
  {1742a88b-d0ef-4265-b2b8-736bf55727aa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {687f4f65-bd9b-4199-ab78-f73dfb278f65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08ca606e-6a25-492d-8de0-4dfedbb77cc1}, !- Handle
  Node 23,                                !- Name
  {b1f04917-9af3-47f0-ab71-a854f5dc1555}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1f04917-9af3-47f0-ab71-a854f5dc1555}, !- Handle
  {43da9e1a-296a-4deb-84f9-3be8ae0b24c2}, !- Name
  {b411975a-db17-44f4-87fb-468923479e1a}, !- Source Object
  11,                                     !- Outlet Port
  {08ca606e-6a25-492d-8de0-4dfedbb77cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55df2664-544f-4708-b55b-7d11772f6114}, !- Handle
  Port List 45,                           !- Name
  {b411975a-db17-44f4-87fb-468923479e1a}, !- HVAC Component
  {d21d37ce-21fb-4d27-b542-02fd256e3c75}; !- Port 1

OS:PortList,
  {f5128dbf-35c5-4f7f-94e6-f0b7495e98e5}, !- Handle
  Port List 46,                           !- Name
  {b411975a-db17-44f4-87fb-468923479e1a}; !- HVAC Component

OS:Sizing:Zone,
  {4cad2e44-5acf-4254-9549-c5e07138c70b}, !- Handle
  {b411975a-db17-44f4-87fb-468923479e1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {775b1717-4cc8-4695-99a4-25ac3cc0eaaa}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {b411975a-db17-44f4-87fb-468923479e1a}, !- Thermal Zone
  {65fef8ed-bfc0-4fed-8dfd-75e2f198a1e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {687f4f65-bd9b-4199-ab78-f73dfb278f65}, !- Handle
  Hospital ICU_PatRm Thermostat 1,        !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ecbb3dc7-8eac-4488-9bc0-fe7160ccea6e}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90b35c80-3b39-4c25-98df-20ec9e9da039}, !- Zone Air Inlet Port List
  {01b7b467-f9c5-4765-8b3e-8df98694270a}, !- Zone Air Exhaust Port List
  {e8c17ea2-e8d6-4436-ac51-acc9430ed9f7}, !- Zone Air Node Name
  {d8fb50bb-005a-44e7-a031-c7cb30fd88ca}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd39a267-d362-4699-94ba-18e0d8886dba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6680bf6-4436-4dac-a845-f83a2828cfdd}, !- Handle
  Node 24,                                !- Name
  {e8c17ea2-e8d6-4436-ac51-acc9430ed9f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8c17ea2-e8d6-4436-ac51-acc9430ed9f7}, !- Handle
  {eadabcc1-1192-44ab-8cf6-8af9797e9560}, !- Name
  {ecbb3dc7-8eac-4488-9bc0-fe7160ccea6e}, !- Source Object
  11,                                     !- Outlet Port
  {a6680bf6-4436-4dac-a845-f83a2828cfdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90b35c80-3b39-4c25-98df-20ec9e9da039}, !- Handle
  Port List 47,                           !- Name
  {ecbb3dc7-8eac-4488-9bc0-fe7160ccea6e}, !- HVAC Component
  {ce81aba4-6294-4284-bad5-cdaeb6088c77}; !- Port 1

OS:PortList,
  {01b7b467-f9c5-4765-8b3e-8df98694270a}, !- Handle
  Port List 48,                           !- Name
  {ecbb3dc7-8eac-4488-9bc0-fe7160ccea6e}; !- HVAC Component

OS:Sizing:Zone,
  {c9070f48-48e9-4ab3-a3d8-d09519fc89a5}, !- Handle
  {ecbb3dc7-8eac-4488-9bc0-fe7160ccea6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6761dc8-c758-4a92-b3f5-b9a620d1d3b8}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {ecbb3dc7-8eac-4488-9bc0-fe7160ccea6e}, !- Thermal Zone
  {8735954a-e742-4238-a6df-4b639a4e33e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fd39a267-d362-4699-94ba-18e0d8886dba}, !- Handle
  Hospital PatRoom Thermostat 10,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a4bf82de-896a-4c1f-a97c-f32e49dedf9e}, !- Handle
  NurseStn_Lobby_Flr_5 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7ee172d-042a-42b4-b264-599f8a303948}, !- Zone Air Inlet Port List
  {c16977e2-0566-47b0-b3f3-ddfc46bec553}, !- Zone Air Exhaust Port List
  {8a778609-16b8-41eb-bbc6-f15273a4ed12}, !- Zone Air Node Name
  {09291889-f201-4b76-a1c8-c7fcf0ec6383}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46d9cd76-8075-4a28-a5bf-810ff8d92064}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5386e1c-cd22-4738-9a61-a50567b98595}, !- Handle
  Node 25,                                !- Name
  {8a778609-16b8-41eb-bbc6-f15273a4ed12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a778609-16b8-41eb-bbc6-f15273a4ed12}, !- Handle
  {4b3c878f-4f2c-41a7-88cd-ad5f187a0eff}, !- Name
  {a4bf82de-896a-4c1f-a97c-f32e49dedf9e}, !- Source Object
  11,                                     !- Outlet Port
  {a5386e1c-cd22-4738-9a61-a50567b98595}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7ee172d-042a-42b4-b264-599f8a303948}, !- Handle
  Port List 49,                           !- Name
  {a4bf82de-896a-4c1f-a97c-f32e49dedf9e}, !- HVAC Component
  {85f84a30-b2dc-4e9c-a2a2-a809d7d34de8}; !- Port 1

OS:PortList,
  {c16977e2-0566-47b0-b3f3-ddfc46bec553}, !- Handle
  Port List 50,                           !- Name
  {a4bf82de-896a-4c1f-a97c-f32e49dedf9e}; !- HVAC Component

OS:Sizing:Zone,
  {03e78f4f-8116-46f1-82e5-39168954b9ca}, !- Handle
  {a4bf82de-896a-4c1f-a97c-f32e49dedf9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7c96912-72e0-4e02-beee-a6e13d7db0d8}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {a4bf82de-896a-4c1f-a97c-f32e49dedf9e}, !- Thermal Zone
  {a1fb2e27-63e4-4cf0-86d8-0d394bc02c1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {46d9cd76-8075-4a28-a5bf-810ff8d92064}, !- Handle
  Hospital NurseStn Thermostat 3,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b72b2a3b-d07b-45bd-b0e4-88e0da228110}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d822eb4f-c9ec-4817-9692-d8ab300b957b}, !- Zone Air Inlet Port List
  {dd98a9f6-5dd7-42b5-875e-5b154d67161f}, !- Zone Air Exhaust Port List
  {20362fdb-3a10-4991-a663-aa28c2e998f1}, !- Zone Air Node Name
  {59c98337-4a98-4966-a9f3-6e023c3c09c1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {addb01c1-bd2c-4fbb-8895-3b5f52dd6398}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec5c9f1f-1c7e-4062-b834-d121390c2a96}, !- Handle
  Node 26,                                !- Name
  {20362fdb-3a10-4991-a663-aa28c2e998f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20362fdb-3a10-4991-a663-aa28c2e998f1}, !- Handle
  {d154b366-b5c9-4370-b7b9-6980b077742f}, !- Name
  {b72b2a3b-d07b-45bd-b0e4-88e0da228110}, !- Source Object
  11,                                     !- Outlet Port
  {ec5c9f1f-1c7e-4062-b834-d121390c2a96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d822eb4f-c9ec-4817-9692-d8ab300b957b}, !- Handle
  Port List 51,                           !- Name
  {b72b2a3b-d07b-45bd-b0e4-88e0da228110}, !- HVAC Component
  {c0b3a0ca-9852-4067-b807-babd407f157a}; !- Port 1

OS:PortList,
  {dd98a9f6-5dd7-42b5-875e-5b154d67161f}, !- Handle
  Port List 52,                           !- Name
  {b72b2a3b-d07b-45bd-b0e4-88e0da228110}; !- HVAC Component

OS:Sizing:Zone,
  {a06b15e8-a8e8-42e5-9bcb-8106afc88aa4}, !- Handle
  {b72b2a3b-d07b-45bd-b0e4-88e0da228110}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c7e853b-82e5-4a8f-8a4e-4a32741b08ca}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {b72b2a3b-d07b-45bd-b0e4-88e0da228110}, !- Thermal Zone
  {00622f84-0ebe-42ec-bf04-4bfb993bd64f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {addb01c1-bd2c-4fbb-8895-3b5f52dd6398}, !- Handle
  Hospital PatRoom Thermostat 11,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6d30ed5-5b19-4bda-81a0-452e5678b6cb}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b0f32b3-4db6-446f-ac34-9572bedeb7ae}, !- Zone Air Inlet Port List
  {35bd1aa3-84d0-468e-aa95-b132487863f8}, !- Zone Air Exhaust Port List
  {b39a1547-6d18-43e0-a291-d1b951b60809}, !- Zone Air Node Name
  {dd381ec0-829f-43a3-9dc8-87dc6d3b4345}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91a3757a-5c55-4583-bbf2-06220dad839a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01d4bb3c-be12-4fd3-a276-6c4066821d3a}, !- Handle
  Node 27,                                !- Name
  {b39a1547-6d18-43e0-a291-d1b951b60809}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b39a1547-6d18-43e0-a291-d1b951b60809}, !- Handle
  {b23cb6bc-14e5-4712-bee2-8cda91502fc7}, !- Name
  {c6d30ed5-5b19-4bda-81a0-452e5678b6cb}, !- Source Object
  11,                                     !- Outlet Port
  {01d4bb3c-be12-4fd3-a276-6c4066821d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b0f32b3-4db6-446f-ac34-9572bedeb7ae}, !- Handle
  Port List 53,                           !- Name
  {c6d30ed5-5b19-4bda-81a0-452e5678b6cb}, !- HVAC Component
  {9a64f0a5-da73-4cd7-b00f-eea1ca8daed1}; !- Port 1

OS:PortList,
  {35bd1aa3-84d0-468e-aa95-b132487863f8}, !- Handle
  Port List 54,                           !- Name
  {c6d30ed5-5b19-4bda-81a0-452e5678b6cb}; !- HVAC Component

OS:Sizing:Zone,
  {a309de48-5fb4-440f-beb9-3e8f343dbc76}, !- Handle
  {c6d30ed5-5b19-4bda-81a0-452e5678b6cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd962cc9-eb51-4fc1-8ddd-8b1eca630e49}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {c6d30ed5-5b19-4bda-81a0-452e5678b6cb}, !- Thermal Zone
  {2d42e742-a5f7-4132-8404-6a3963952aab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {91a3757a-5c55-4583-bbf2-06220dad839a}, !- Handle
  Hospital PatRoom Thermostat 12,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c1f99609-e1df-488d-81eb-fa5ea305c901}, !- Handle
  Office1_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb905d0e-0d22-46c9-b9d5-0e499156684f}, !- Zone Air Inlet Port List
  {7bfedb08-f407-4e6b-a8a5-06894c311fe6}, !- Zone Air Exhaust Port List
  {1c287706-d556-4e6d-ab87-32a8acd3ff4c}, !- Zone Air Node Name
  {6fed4c20-c717-42e8-a676-7e0b384f42f1}, !- Zone Return Air Node Name
  {26fb08e9-865c-484a-aa7f-1f7092b1b6c7}, !- Primary Daylighting Control Name
  0.447082537012971,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {fc0e9819-0dfa-4e2b-af5b-c332d986b853}, !- Secondary Daylighting Control Name
  0.317037268137337,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69179e0e-2749-4be5-b66a-e03ed7ceff61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ae51231-5142-4442-8727-c56952d61d84}, !- Handle
  Node 28,                                !- Name
  {1c287706-d556-4e6d-ab87-32a8acd3ff4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c287706-d556-4e6d-ab87-32a8acd3ff4c}, !- Handle
  {2bcde64a-a1b0-4b82-94d2-a8d4bc2ee541}, !- Name
  {c1f99609-e1df-488d-81eb-fa5ea305c901}, !- Source Object
  11,                                     !- Outlet Port
  {0ae51231-5142-4442-8727-c56952d61d84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb905d0e-0d22-46c9-b9d5-0e499156684f}, !- Handle
  Port List 55,                           !- Name
  {c1f99609-e1df-488d-81eb-fa5ea305c901}, !- HVAC Component
  {7685d2e2-f992-4428-83b6-9be5b89ef659}; !- Port 1

OS:PortList,
  {7bfedb08-f407-4e6b-a8a5-06894c311fe6}, !- Handle
  Port List 56,                           !- Name
  {c1f99609-e1df-488d-81eb-fa5ea305c901}; !- HVAC Component

OS:Sizing:Zone,
  {42842bdd-3ad3-48d4-a63e-af2072cc3a17}, !- Handle
  {c1f99609-e1df-488d-81eb-fa5ea305c901}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4d80871-97c4-4575-b206-b86ab0184292}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {c1f99609-e1df-488d-81eb-fa5ea305c901}, !- Thermal Zone
  {bd37efda-57d1-48f4-9a27-4931c8546a53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {69179e0e-2749-4be5-b66a-e03ed7ceff61}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat 1, !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84923fb6-d7ac-4bc7-998c-807f4e8fb7a5}, !- Handle
  Radiology_Flr_4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8007925-e397-42b3-a353-f46706839273}, !- Zone Air Inlet Port List
  {6af0cd1e-e36e-40bb-8050-2c118b313916}, !- Zone Air Exhaust Port List
  {ec54ea44-9e9c-414d-a6a6-9b9d7bffdb8c}, !- Zone Air Node Name
  {e705a1f7-fa41-4b84-abfd-f20d537df9d6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {399ee670-323e-4824-80b7-e1e249e08108}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd154265-999d-48ae-b40d-807d5ba2c9a1}, !- Handle
  Node 29,                                !- Name
  {ec54ea44-9e9c-414d-a6a6-9b9d7bffdb8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec54ea44-9e9c-414d-a6a6-9b9d7bffdb8c}, !- Handle
  {27453323-6e07-4b39-abbd-d42adf5eca7b}, !- Name
  {84923fb6-d7ac-4bc7-998c-807f4e8fb7a5}, !- Source Object
  11,                                     !- Outlet Port
  {dd154265-999d-48ae-b40d-807d5ba2c9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8007925-e397-42b3-a353-f46706839273}, !- Handle
  Port List 57,                           !- Name
  {84923fb6-d7ac-4bc7-998c-807f4e8fb7a5}, !- HVAC Component
  {5761145d-a1b4-4f49-9a3b-5f53f79d1c29}; !- Port 1

OS:PortList,
  {6af0cd1e-e36e-40bb-8050-2c118b313916}, !- Handle
  Port List 58,                           !- Name
  {84923fb6-d7ac-4bc7-998c-807f4e8fb7a5}; !- HVAC Component

OS:Sizing:Zone,
  {d3eb6587-f9eb-41b4-8ae6-36e26e3ecf8b}, !- Handle
  {84923fb6-d7ac-4bc7-998c-807f4e8fb7a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {086df4c6-1216-408e-8872-6fb05bb396c1}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {84923fb6-d7ac-4bc7-998c-807f4e8fb7a5}, !- Thermal Zone
  {cb08f844-2115-423a-83d3-683f11e69cdf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {399ee670-323e-4824-80b7-e1e249e08108}, !- Handle
  Hospital Radiology Thermostat 1,        !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4995ff7c-b196-41d1-9ec7-867b2f6a4b26}, !- Handle
  Corridor_Flr_5 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {593f4eaf-4916-41d5-9858-3b7c03eb87d4}, !- Zone Air Inlet Port List
  {41e1b88d-7266-4afb-a42e-e630fb9f4371}, !- Zone Air Exhaust Port List
  {8eaa26cc-0e53-4368-8f70-31279ed5bea8}, !- Zone Air Node Name
  {90469800-1b5a-41fb-8816-c7342e498c37}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a801e547-2638-4f85-b898-9c3f036741e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3a4a82c-4090-4347-8593-600948b84188}, !- Handle
  Node 30,                                !- Name
  {8eaa26cc-0e53-4368-8f70-31279ed5bea8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8eaa26cc-0e53-4368-8f70-31279ed5bea8}, !- Handle
  {e06c5ff9-461d-4ecc-b408-6b8841492a47}, !- Name
  {4995ff7c-b196-41d1-9ec7-867b2f6a4b26}, !- Source Object
  11,                                     !- Outlet Port
  {a3a4a82c-4090-4347-8593-600948b84188}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {593f4eaf-4916-41d5-9858-3b7c03eb87d4}, !- Handle
  Port List 59,                           !- Name
  {4995ff7c-b196-41d1-9ec7-867b2f6a4b26}, !- HVAC Component
  {7eb40c61-1856-4edd-bd58-210f55d5ec5d}; !- Port 1

OS:PortList,
  {41e1b88d-7266-4afb-a42e-e630fb9f4371}, !- Handle
  Port List 60,                           !- Name
  {4995ff7c-b196-41d1-9ec7-867b2f6a4b26}; !- HVAC Component

OS:Sizing:Zone,
  {96b14f7f-3f46-402b-b42c-2a19f866a761}, !- Handle
  {4995ff7c-b196-41d1-9ec7-867b2f6a4b26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5a6c5ae5-a7e3-4003-a3bf-026df24b2c80}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {4995ff7c-b196-41d1-9ec7-867b2f6a4b26}, !- Thermal Zone
  {c33c5877-1342-4336-9fd1-5550cdcf2a3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a801e547-2638-4f85-b898-9c3f036741e4}, !- Handle
  Hospital Corridor Thermostat 5,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28e7f67d-c85d-4fc1-981a-3fbcc06e0fe3}, !- Handle
  PatRoom2_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a65d7de-b0e7-4b21-ac4c-07abeea1602e}, !- Zone Air Inlet Port List
  {b8acd404-3331-4136-a6b2-ea5233176cbc}, !- Zone Air Exhaust Port List
  {5cdb6368-cefe-481a-aabf-66586f06ad54}, !- Zone Air Node Name
  {af95935a-bb0b-4b9b-9336-6573842b8c19}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b525a5d-c568-46b4-bb6b-37aedb16b2db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0db9c8f8-ed40-499c-bedd-092ae97d657a}, !- Handle
  Node 31,                                !- Name
  {5cdb6368-cefe-481a-aabf-66586f06ad54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cdb6368-cefe-481a-aabf-66586f06ad54}, !- Handle
  {4914fb57-9a32-4b33-9a05-ed31f546da64}, !- Name
  {28e7f67d-c85d-4fc1-981a-3fbcc06e0fe3}, !- Source Object
  11,                                     !- Outlet Port
  {0db9c8f8-ed40-499c-bedd-092ae97d657a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a65d7de-b0e7-4b21-ac4c-07abeea1602e}, !- Handle
  Port List 61,                           !- Name
  {28e7f67d-c85d-4fc1-981a-3fbcc06e0fe3}, !- HVAC Component
  {aef6287a-900b-4b15-9789-c9bd1e91f4be}; !- Port 1

OS:PortList,
  {b8acd404-3331-4136-a6b2-ea5233176cbc}, !- Handle
  Port List 62,                           !- Name
  {28e7f67d-c85d-4fc1-981a-3fbcc06e0fe3}; !- HVAC Component

OS:Sizing:Zone,
  {fad33581-57c0-46b2-a69f-82659091fa11}, !- Handle
  {28e7f67d-c85d-4fc1-981a-3fbcc06e0fe3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb0279b2-ab23-4540-8313-6c7c6df18239}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {28e7f67d-c85d-4fc1-981a-3fbcc06e0fe3}, !- Thermal Zone
  {1401af92-57f1-4de3-bff9-3455b9ee7a6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5b525a5d-c568-46b4-bb6b-37aedb16b2db}, !- Handle
  Hospital PatRoom Thermostat 13,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05a0c64e-6329-41d7-9e6a-591b208e93d7}, !- Handle
  OR3_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10e6c7b8-d170-4d3b-907e-d72025853d29}, !- Zone Air Inlet Port List
  {e58592fd-b6ba-48c0-a593-1d2db30d3ae8}, !- Zone Air Exhaust Port List
  {06909293-cef6-4144-856a-6aaa5c674991}, !- Zone Air Node Name
  {3e6850ae-ca34-4e39-a7fa-862a65a4ef24}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {917348ff-c689-40e9-95a9-af3d317e4a2f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e8ef0a1-b20f-417b-a1ab-3a372e04b4dc}, !- Handle
  Node 32,                                !- Name
  {06909293-cef6-4144-856a-6aaa5c674991}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06909293-cef6-4144-856a-6aaa5c674991}, !- Handle
  {0a83e431-152e-478f-840f-fae5caa414f0}, !- Name
  {05a0c64e-6329-41d7-9e6a-591b208e93d7}, !- Source Object
  11,                                     !- Outlet Port
  {3e8ef0a1-b20f-417b-a1ab-3a372e04b4dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10e6c7b8-d170-4d3b-907e-d72025853d29}, !- Handle
  Port List 63,                           !- Name
  {05a0c64e-6329-41d7-9e6a-591b208e93d7}, !- HVAC Component
  {172c7265-5b57-4f6a-a94e-5394fab21e87}; !- Port 1

OS:PortList,
  {e58592fd-b6ba-48c0-a593-1d2db30d3ae8}, !- Handle
  Port List 64,                           !- Name
  {05a0c64e-6329-41d7-9e6a-591b208e93d7}; !- HVAC Component

OS:Sizing:Zone,
  {0a99ca56-9bf9-42a5-a650-e4eb983e51b6}, !- Handle
  {05a0c64e-6329-41d7-9e6a-591b208e93d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02f00826-c43c-4e3c-9fbb-6e5a5b17aa34}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {05a0c64e-6329-41d7-9e6a-591b208e93d7}, !- Thermal Zone
  {d52835ee-18f8-461b-a9a5-535289ea6b78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {917348ff-c689-40e9-95a9-af3d317e4a2f}, !- Handle
  Hospital OR Thermostat 3,               !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {348ed807-d3b4-43d9-8e95-0f30918c3e64}, !- Handle
  Corridor_SE_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {507ffdda-7fa1-4dc7-86de-6058602532dc}, !- Zone Air Inlet Port List
  {5555a451-4209-406e-a4ac-fc559fa40f3c}, !- Zone Air Exhaust Port List
  {4703fa24-d3d3-4b03-a836-a0f22c65a1f6}, !- Zone Air Node Name
  {7670202c-85dc-4c58-9eec-9f4d06ecf1d3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1a0d973-4ccf-4546-b2a7-a78200ed3e05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c44da2d-fd1e-45c4-8361-e5bf0e21467f}, !- Handle
  Node 33,                                !- Name
  {4703fa24-d3d3-4b03-a836-a0f22c65a1f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4703fa24-d3d3-4b03-a836-a0f22c65a1f6}, !- Handle
  {b2f7c110-1b60-4fc1-81b9-c568b71b853f}, !- Name
  {348ed807-d3b4-43d9-8e95-0f30918c3e64}, !- Source Object
  11,                                     !- Outlet Port
  {3c44da2d-fd1e-45c4-8361-e5bf0e21467f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {507ffdda-7fa1-4dc7-86de-6058602532dc}, !- Handle
  Port List 65,                           !- Name
  {348ed807-d3b4-43d9-8e95-0f30918c3e64}, !- HVAC Component
  {b5697722-e3a1-4442-b9b4-8a39d40e2f0a}; !- Port 1

OS:PortList,
  {5555a451-4209-406e-a4ac-fc559fa40f3c}, !- Handle
  Port List 66,                           !- Name
  {348ed807-d3b4-43d9-8e95-0f30918c3e64}; !- HVAC Component

OS:Sizing:Zone,
  {2a02a12c-b5ac-4172-aa0b-87924bd6a497}, !- Handle
  {348ed807-d3b4-43d9-8e95-0f30918c3e64}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bbd6d91b-3759-46df-bcf7-4b02109b47c4}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {348ed807-d3b4-43d9-8e95-0f30918c3e64}, !- Thermal Zone
  {feb7e97e-e7bf-4adb-a4b2-afae1a487933}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d1a0d973-4ccf-4546-b2a7-a78200ed3e05}, !- Handle
  Hospital Corridor Thermostat 6,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eace5d9a-3017-4f23-9f51-99b19ff44dee}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36d6b910-d10d-4b22-9277-02e8a22cabe1}, !- Zone Air Inlet Port List
  {e4f41110-f306-4a09-a571-5eddcabc2116}, !- Zone Air Exhaust Port List
  {270227f1-96d4-4195-a693-eba9a31f9fbf}, !- Zone Air Node Name
  {d62e15c2-469e-4072-8641-8c40b703876b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5f01b66-df62-4575-8546-3076484284b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40f97f85-8bd2-4562-9613-427e9ed84a52}, !- Handle
  Node 34,                                !- Name
  {270227f1-96d4-4195-a693-eba9a31f9fbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {270227f1-96d4-4195-a693-eba9a31f9fbf}, !- Handle
  {f5b92f78-666f-4358-8cb7-862e5668f059}, !- Name
  {eace5d9a-3017-4f23-9f51-99b19ff44dee}, !- Source Object
  11,                                     !- Outlet Port
  {40f97f85-8bd2-4562-9613-427e9ed84a52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36d6b910-d10d-4b22-9277-02e8a22cabe1}, !- Handle
  Port List 67,                           !- Name
  {eace5d9a-3017-4f23-9f51-99b19ff44dee}, !- HVAC Component
  {ff8473d7-6f15-40f4-b37f-8b895f577de5}; !- Port 1

OS:PortList,
  {e4f41110-f306-4a09-a571-5eddcabc2116}, !- Handle
  Port List 68,                           !- Name
  {eace5d9a-3017-4f23-9f51-99b19ff44dee}; !- HVAC Component

OS:Sizing:Zone,
  {45c07939-7169-4d0a-a47b-4553be0dca24}, !- Handle
  {eace5d9a-3017-4f23-9f51-99b19ff44dee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95751858-22be-4f87-b793-b7cffd9b7eb1}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {eace5d9a-3017-4f23-9f51-99b19ff44dee}, !- Thermal Zone
  {2130cbdb-186d-432c-b1a7-21283f06a98c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b5f01b66-df62-4575-8546-3076484284b4}, !- Handle
  Hospital ER_Exam Thermostat 2,          !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6336d3a0-d9c9-45bd-ae12-80dfec2f1f02}, !- Handle
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80b31c3b-6a63-4d9c-84a6-073b49297237}, !- Zone Air Inlet Port List
  {00b1f507-ca6b-4464-a454-6b140a681a70}, !- Zone Air Exhaust Port List
  {eed16d58-cfbe-46d0-ab89-9f148601993e}, !- Zone Air Node Name
  {96d2e611-bf82-4539-9314-a2285fd289e0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b1840fc-dfca-4b37-b841-2c66f1e51c03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a7a3687-5dc0-4719-a5b8-d6a39d17a256}, !- Handle
  Node 35,                                !- Name
  {eed16d58-cfbe-46d0-ab89-9f148601993e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eed16d58-cfbe-46d0-ab89-9f148601993e}, !- Handle
  {4e9a6aa9-79b2-4713-baa0-1f63700d6671}, !- Name
  {6336d3a0-d9c9-45bd-ae12-80dfec2f1f02}, !- Source Object
  11,                                     !- Outlet Port
  {2a7a3687-5dc0-4719-a5b8-d6a39d17a256}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80b31c3b-6a63-4d9c-84a6-073b49297237}, !- Handle
  Port List 69,                           !- Name
  {6336d3a0-d9c9-45bd-ae12-80dfec2f1f02}, !- HVAC Component
  {372ae42c-1b31-468d-b87f-239130e65299}; !- Port 1

OS:PortList,
  {00b1f507-ca6b-4464-a454-6b140a681a70}, !- Handle
  Port List 70,                           !- Name
  {6336d3a0-d9c9-45bd-ae12-80dfec2f1f02}; !- HVAC Component

OS:Sizing:Zone,
  {de8685c0-7b1c-4481-8e46-8a2e672b764b}, !- Handle
  {6336d3a0-d9c9-45bd-ae12-80dfec2f1f02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f263dc34-f10c-4d91-b62e-ecbc8802b259}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {6336d3a0-d9c9-45bd-ae12-80dfec2f1f02}, !- Thermal Zone
  {eedd846f-6888-4e80-85b1-d8fee38de269}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3b1840fc-dfca-4b37-b841-2c66f1e51c03}, !- Handle
  Hospital Basement Thermostat 1,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5325fd73-d868-4b75-8e4a-443a777bcc47}, !- Handle
  IC_PatRoom2_Flr_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de4905a8-478b-4c04-a47e-7d0f4582b0f6}, !- Zone Air Inlet Port List
  {b2c83aab-c3f6-4944-aa28-f5d2a0538eff}, !- Zone Air Exhaust Port List
  {a6478f00-0fa2-40d4-8cca-4ec800453088}, !- Zone Air Node Name
  {fa10cf5b-24a9-44a7-850a-31ee23f41fb0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8815f2f-ec04-4d3f-a684-dd1af94367c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab354698-c94e-4e94-8186-a8d315b23277}, !- Handle
  Node 36,                                !- Name
  {a6478f00-0fa2-40d4-8cca-4ec800453088}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6478f00-0fa2-40d4-8cca-4ec800453088}, !- Handle
  {b09e3b0e-5f1a-435f-94f9-4ac75ab36ab1}, !- Name
  {5325fd73-d868-4b75-8e4a-443a777bcc47}, !- Source Object
  11,                                     !- Outlet Port
  {ab354698-c94e-4e94-8186-a8d315b23277}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de4905a8-478b-4c04-a47e-7d0f4582b0f6}, !- Handle
  Port List 71,                           !- Name
  {5325fd73-d868-4b75-8e4a-443a777bcc47}, !- HVAC Component
  {ed507590-8d50-43ec-b8af-209f4fb967d4}; !- Port 1

OS:PortList,
  {b2c83aab-c3f6-4944-aa28-f5d2a0538eff}, !- Handle
  Port List 72,                           !- Name
  {5325fd73-d868-4b75-8e4a-443a777bcc47}; !- HVAC Component

OS:Sizing:Zone,
  {b4495451-fb00-4f2d-91fd-7aa2072b4aa2}, !- Handle
  {5325fd73-d868-4b75-8e4a-443a777bcc47}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1cdf429b-1046-4f7c-b182-b445cccdc860}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {5325fd73-d868-4b75-8e4a-443a777bcc47}, !- Thermal Zone
  {60edf00a-48d0-47c2-ba36-9e3a3977a8f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e8815f2f-ec04-4d3f-a684-dd1af94367c0}, !- Handle
  Hospital ICU_PatRm Thermostat 2,        !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f487b956-77fd-48d4-aa87-cdd895a67b3d}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8aa1a5eb-2d6c-4853-9bff-4c72d2c2c89e}, !- Zone Air Inlet Port List
  {60765530-ab80-4996-8b55-50c908dd0a3d}, !- Zone Air Exhaust Port List
  {b700bf84-6195-401f-a104-3c920f307a24}, !- Zone Air Node Name
  {7f9ee229-d630-4fbe-a29f-c72dedd8fd9d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0e688cf-47cd-4514-af38-8e85949925f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed8dce76-3bd2-4d3f-a7ae-811a6cf25350}, !- Handle
  Node 37,                                !- Name
  {b700bf84-6195-401f-a104-3c920f307a24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b700bf84-6195-401f-a104-3c920f307a24}, !- Handle
  {b9cfff53-9ffc-4bd8-a33c-299de4f43756}, !- Name
  {f487b956-77fd-48d4-aa87-cdd895a67b3d}, !- Source Object
  11,                                     !- Outlet Port
  {ed8dce76-3bd2-4d3f-a7ae-811a6cf25350}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8aa1a5eb-2d6c-4853-9bff-4c72d2c2c89e}, !- Handle
  Port List 73,                           !- Name
  {f487b956-77fd-48d4-aa87-cdd895a67b3d}, !- HVAC Component
  {cf2a313e-b1a2-4b2a-9a25-30133266b15b}; !- Port 1

OS:PortList,
  {60765530-ab80-4996-8b55-50c908dd0a3d}, !- Handle
  Port List 74,                           !- Name
  {f487b956-77fd-48d4-aa87-cdd895a67b3d}; !- HVAC Component

OS:Sizing:Zone,
  {e9f7754f-8e31-47fd-8a8b-5a35541e9554}, !- Handle
  {f487b956-77fd-48d4-aa87-cdd895a67b3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d04a1c3-7b6d-421a-b097-67fc8914f597}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {f487b956-77fd-48d4-aa87-cdd895a67b3d}, !- Thermal Zone
  {b324a5cd-eac4-4365-b2f1-a8680326e8a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c0e688cf-47cd-4514-af38-8e85949925f8}, !- Handle
  Hospital PatRoom Thermostat 14,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c53f3d48-169e-4da0-8b3d-b32deb8bbc84}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98a2eb22-3ad2-4d80-b3be-6866740964f0}, !- Zone Air Inlet Port List
  {24e5b9b2-cd6b-4af4-b074-dff6d2f774e9}, !- Zone Air Exhaust Port List
  {0aa47cd9-45e9-448a-8aa4-0df61469edb2}, !- Zone Air Node Name
  {cc06fcc1-caa9-48b8-9e73-cd016e67b4d0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5daee55-7702-4a36-9ba6-4ebe8bdeb5b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79de4da0-5090-429c-8b1e-5ffccd2049e4}, !- Handle
  Node 38,                                !- Name
  {0aa47cd9-45e9-448a-8aa4-0df61469edb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0aa47cd9-45e9-448a-8aa4-0df61469edb2}, !- Handle
  {ba3a5f77-5799-4dea-997d-1164b214208f}, !- Name
  {c53f3d48-169e-4da0-8b3d-b32deb8bbc84}, !- Source Object
  11,                                     !- Outlet Port
  {79de4da0-5090-429c-8b1e-5ffccd2049e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98a2eb22-3ad2-4d80-b3be-6866740964f0}, !- Handle
  Port List 75,                           !- Name
  {c53f3d48-169e-4da0-8b3d-b32deb8bbc84}, !- HVAC Component
  {c57ac668-efa4-4eab-b679-0c4b9fa67744}; !- Port 1

OS:PortList,
  {24e5b9b2-cd6b-4af4-b074-dff6d2f774e9}, !- Handle
  Port List 76,                           !- Name
  {c53f3d48-169e-4da0-8b3d-b32deb8bbc84}; !- HVAC Component

OS:Sizing:Zone,
  {0e335374-2b09-4a11-844b-a793506f125d}, !- Handle
  {c53f3d48-169e-4da0-8b3d-b32deb8bbc84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73afc98b-44f3-452e-92f6-1a50fdb09787}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {c53f3d48-169e-4da0-8b3d-b32deb8bbc84}, !- Thermal Zone
  {c8002289-14fb-4945-b8b2-a0e7f821cb71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f5daee55-7702-4a36-9ba6-4ebe8bdeb5b1}, !- Handle
  Hospital ICU_NurseStn Thermostat 1,     !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e04b16c2-25b1-414a-a96d-60613da08799}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN,             !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c66e2aa2-7206-47a3-9b34-9ec06280c712}, !- Zone Air Inlet Port List
  {a4883353-ecce-4bca-85f6-c6ed3177dc28}, !- Zone Air Exhaust Port List
  {c88fd255-887d-4ec3-992d-77bc6e72494c}, !- Zone Air Node Name
  {cd0d5aca-35ce-4ecf-acc6-449ca735e19d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de154991-924b-4c35-8fd2-57debcaafdf8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23cfa4e6-08db-42f8-8243-21681371d8ae}, !- Handle
  Node 39,                                !- Name
  {c88fd255-887d-4ec3-992d-77bc6e72494c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c88fd255-887d-4ec3-992d-77bc6e72494c}, !- Handle
  {21fba4b4-f496-489c-bb9e-6c6e7f21e278}, !- Name
  {e04b16c2-25b1-414a-a96d-60613da08799}, !- Source Object
  11,                                     !- Outlet Port
  {23cfa4e6-08db-42f8-8243-21681371d8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c66e2aa2-7206-47a3-9b34-9ec06280c712}, !- Handle
  Port List 77,                           !- Name
  {e04b16c2-25b1-414a-a96d-60613da08799}, !- HVAC Component
  {28e5bbf2-8690-4866-b44a-8e5d9c98a30d}; !- Port 1

OS:PortList,
  {a4883353-ecce-4bca-85f6-c6ed3177dc28}, !- Handle
  Port List 78,                           !- Name
  {e04b16c2-25b1-414a-a96d-60613da08799}; !- HVAC Component

OS:Sizing:Zone,
  {b5de0155-78bc-4941-9f75-9f9f3a266ac1}, !- Handle
  {e04b16c2-25b1-414a-a96d-60613da08799}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {20412aff-c7f5-4bae-a3a0-903ce1494342}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {e04b16c2-25b1-414a-a96d-60613da08799}, !- Thermal Zone
  {609c975c-1c62-4671-aea8-fb7f2590c1b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {de154991-924b-4c35-8fd2-57debcaafdf8}, !- Handle
  Hospital ICU_PatRm Thermostat 3,        !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1118c55-387f-4a0b-8f57-12786620ec73}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN,               !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be34727a-df77-4449-b96b-89018b5f3e14}, !- Zone Air Inlet Port List
  {dfe9eaff-1645-4fe8-935b-4a7f339f4a54}, !- Zone Air Exhaust Port List
  {c384e9c1-4b71-422a-b19e-722b06892d01}, !- Zone Air Node Name
  {bc2a7257-9b25-41b8-a4da-e15e74bc806f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5a38906-c8a7-4d6a-96e7-31a1e2c95fd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbd9e710-b3b4-4c62-968b-b315acc769d8}, !- Handle
  Node 40,                                !- Name
  {c384e9c1-4b71-422a-b19e-722b06892d01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c384e9c1-4b71-422a-b19e-722b06892d01}, !- Handle
  {7242e29a-e182-4056-acfe-998d99f64769}, !- Name
  {d1118c55-387f-4a0b-8f57-12786620ec73}, !- Source Object
  11,                                     !- Outlet Port
  {fbd9e710-b3b4-4c62-968b-b315acc769d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be34727a-df77-4449-b96b-89018b5f3e14}, !- Handle
  Port List 79,                           !- Name
  {d1118c55-387f-4a0b-8f57-12786620ec73}, !- HVAC Component
  {425da67c-6cce-4ccc-ae4a-edd7fb5f21d4}; !- Port 1

OS:PortList,
  {dfe9eaff-1645-4fe8-935b-4a7f339f4a54}, !- Handle
  Port List 80,                           !- Name
  {d1118c55-387f-4a0b-8f57-12786620ec73}; !- HVAC Component

OS:Sizing:Zone,
  {9fb4a384-a1eb-454a-ae6c-e7a55a959bb4}, !- Handle
  {d1118c55-387f-4a0b-8f57-12786620ec73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f44a1006-4e6d-490f-a7aa-6ea365a33010}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {d1118c55-387f-4a0b-8f57-12786620ec73}, !- Thermal Zone
  {ee0709b5-2642-491a-9c3b-7ddaba6e51e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b5a38906-c8a7-4d6a-96e7-31a1e2c95fd5}, !- Handle
  Hospital ER_Triage Thermostat 1,        !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ce87c6f8-74e9-4efc-af9c-38f0b342e21f}, !- Handle
  Office4_Mult6_Flr_5 ZN,                 !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba39d373-bcee-4765-8d15-38ac3ab2b8e1}, !- Zone Air Inlet Port List
  {fd9aef69-99ee-4b04-9550-b23112ed53c8}, !- Zone Air Exhaust Port List
  {d3ea8880-590c-4c30-a888-6645876bd7c9}, !- Zone Air Node Name
  {d1c2c401-0c11-496f-8f25-523ee0d52fff}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c2533fc-19e3-45df-b3cd-6ef351d3e5ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc5db904-123f-411d-bda6-e8b519ffe092}, !- Handle
  Node 41,                                !- Name
  {d3ea8880-590c-4c30-a888-6645876bd7c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3ea8880-590c-4c30-a888-6645876bd7c9}, !- Handle
  {f5fe5c23-7f29-4432-8a34-b45d23547e20}, !- Name
  {ce87c6f8-74e9-4efc-af9c-38f0b342e21f}, !- Source Object
  11,                                     !- Outlet Port
  {dc5db904-123f-411d-bda6-e8b519ffe092}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba39d373-bcee-4765-8d15-38ac3ab2b8e1}, !- Handle
  Port List 81,                           !- Name
  {ce87c6f8-74e9-4efc-af9c-38f0b342e21f}, !- HVAC Component
  {ae91e0dc-cd26-458f-bc80-867e080e6adb}; !- Port 1

OS:PortList,
  {fd9aef69-99ee-4b04-9550-b23112ed53c8}, !- Handle
  Port List 82,                           !- Name
  {ce87c6f8-74e9-4efc-af9c-38f0b342e21f}; !- HVAC Component

OS:Sizing:Zone,
  {377d65f5-829b-4618-9da9-2b9669846ada}, !- Handle
  {ce87c6f8-74e9-4efc-af9c-38f0b342e21f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {642f342e-eac0-4db0-b2d6-275b4e450a47}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {ce87c6f8-74e9-4efc-af9c-38f0b342e21f}, !- Thermal Zone
  {240c02bb-5fe1-4bae-91e0-79dd6d11b658}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3c2533fc-19e3-45df-b3cd-6ef351d3e5ba}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat 2, !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84087afd-ad28-4fbf-92c0-80a061b7acca}, !- Handle
  PhysTherapy_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29197344-c220-42f5-a263-8babbbec665d}, !- Zone Air Inlet Port List
  {fbf56503-ae77-43e2-bf73-e27bcc101a31}, !- Zone Air Exhaust Port List
  {137ddcda-fee8-42b4-9695-e1c45a6d41c7}, !- Zone Air Node Name
  {c1499f44-dda4-4e09-847a-7c4585b2ca08}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c2d2b10-2782-4b50-871b-4fddf3ebb03b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56ec86f5-8822-462c-809a-6b277ac9391b}, !- Handle
  Node 42,                                !- Name
  {137ddcda-fee8-42b4-9695-e1c45a6d41c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {137ddcda-fee8-42b4-9695-e1c45a6d41c7}, !- Handle
  {1ec963ce-eef2-4d61-8f04-f026546fd2d1}, !- Name
  {84087afd-ad28-4fbf-92c0-80a061b7acca}, !- Source Object
  11,                                     !- Outlet Port
  {56ec86f5-8822-462c-809a-6b277ac9391b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29197344-c220-42f5-a263-8babbbec665d}, !- Handle
  Port List 83,                           !- Name
  {84087afd-ad28-4fbf-92c0-80a061b7acca}, !- HVAC Component
  {b6d7483e-90b2-49a3-81f7-ae7763dbf83f}; !- Port 1

OS:PortList,
  {fbf56503-ae77-43e2-bf73-e27bcc101a31}, !- Handle
  Port List 84,                           !- Name
  {84087afd-ad28-4fbf-92c0-80a061b7acca}; !- HVAC Component

OS:Sizing:Zone,
  {9f65e621-4460-4f51-94bc-d6902a24b3bb}, !- Handle
  {84087afd-ad28-4fbf-92c0-80a061b7acca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {47a47549-e4b3-4678-b57d-d5424e6041d2}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {84087afd-ad28-4fbf-92c0-80a061b7acca}, !- Thermal Zone
  {e3cab0f8-c982-4177-89ff-de981e6f98a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9c2d2b10-2782-4b50-871b-4fddf3ebb03b}, !- Handle
  Hospital PhysTherapy Thermostat 1,      !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6b721704-6c0b-490c-8573-f60816d505df}, !- Handle
  PatRoom2_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b335a51-4ae3-45bb-aa9b-ee6abc1b22ef}, !- Zone Air Inlet Port List
  {2a5f6f9a-8d8e-4194-a3fb-fcfa79aed5dc}, !- Zone Air Exhaust Port List
  {fdee230a-2d82-4d84-ad0f-0a12aafdbe76}, !- Zone Air Node Name
  {acac8222-03dd-4e3c-b2f9-890111d4b639}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5d91473-4136-419b-9a45-f9cfecf131a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d188ed1-9645-49e3-83b4-6eb8fbaea437}, !- Handle
  Node 43,                                !- Name
  {fdee230a-2d82-4d84-ad0f-0a12aafdbe76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdee230a-2d82-4d84-ad0f-0a12aafdbe76}, !- Handle
  {7e206c95-83c4-49a8-a949-d75e518ee751}, !- Name
  {6b721704-6c0b-490c-8573-f60816d505df}, !- Source Object
  11,                                     !- Outlet Port
  {5d188ed1-9645-49e3-83b4-6eb8fbaea437}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b335a51-4ae3-45bb-aa9b-ee6abc1b22ef}, !- Handle
  Port List 85,                           !- Name
  {6b721704-6c0b-490c-8573-f60816d505df}, !- HVAC Component
  {b139772e-5249-4584-a22d-940a80b19815}; !- Port 1

OS:PortList,
  {2a5f6f9a-8d8e-4194-a3fb-fcfa79aed5dc}, !- Handle
  Port List 86,                           !- Name
  {6b721704-6c0b-490c-8573-f60816d505df}; !- HVAC Component

OS:Sizing:Zone,
  {08ccb445-4013-4a7a-836b-e02f298cc1cc}, !- Handle
  {6b721704-6c0b-490c-8573-f60816d505df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {633441c3-947b-44fe-94c4-a70d559292ad}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {6b721704-6c0b-490c-8573-f60816d505df}, !- Thermal Zone
  {14e88380-e024-4569-9623-9f74a89dea89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a5d91473-4136-419b-9a45-f9cfecf131a5}, !- Handle
  Hospital PatRoom Thermostat 15,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49673411-97ab-48e9-acb8-82f3738f7e7c}, !- Handle
  Lab_Flr_4 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d22ce5ac-37a0-44ca-b0bd-4967837156c7}, !- Zone Air Inlet Port List
  {4d1ee4d9-468d-4fc5-b142-323ec0b9c2b8}, !- Zone Air Exhaust Port List
  {8585be2f-f59d-4b21-921e-79d6be595a12}, !- Zone Air Node Name
  {9c577975-35af-4efa-aa69-66915df52ceb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44ba55c6-39c5-46bd-9014-94a043ddaafb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8dd4ecc1-4248-4d2b-b6f4-e64e13dfe811}, !- Handle
  Node 44,                                !- Name
  {8585be2f-f59d-4b21-921e-79d6be595a12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8585be2f-f59d-4b21-921e-79d6be595a12}, !- Handle
  {678217cd-7007-4680-97b0-c64b52cfa1c4}, !- Name
  {49673411-97ab-48e9-acb8-82f3738f7e7c}, !- Source Object
  11,                                     !- Outlet Port
  {8dd4ecc1-4248-4d2b-b6f4-e64e13dfe811}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d22ce5ac-37a0-44ca-b0bd-4967837156c7}, !- Handle
  Port List 87,                           !- Name
  {49673411-97ab-48e9-acb8-82f3738f7e7c}, !- HVAC Component
  {3f464b21-b7ae-40bb-be5e-d3dd74a64034}; !- Port 1

OS:PortList,
  {4d1ee4d9-468d-4fc5-b142-323ec0b9c2b8}, !- Handle
  Port List 88,                           !- Name
  {49673411-97ab-48e9-acb8-82f3738f7e7c}; !- HVAC Component

OS:Sizing:Zone,
  {78df7c70-e096-4fc4-9492-098063ff07a8}, !- Handle
  {49673411-97ab-48e9-acb8-82f3738f7e7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c8958ab4-b6e2-4fda-8438-e845ef338143}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {49673411-97ab-48e9-acb8-82f3738f7e7c}, !- Thermal Zone
  {059afb21-7ec4-47f1-841e-20b2d9c378f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {44ba55c6-39c5-46bd-9014-94a043ddaafb}, !- Handle
  Hospital Lab Thermostat 2,              !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c25ab4d-86b9-4844-80cc-a0d510a14449}, !- Handle
  Office2_Mult5_Flr_5 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99e9a538-8f09-40c7-ad1b-870cce587745}, !- Zone Air Inlet Port List
  {9e0d55c3-d65f-43aa-90a0-b9e3c17a6fd2}, !- Zone Air Exhaust Port List
  {38e306fd-edc5-42b2-850c-dff8f6b8faf3}, !- Zone Air Node Name
  {57a4a3e1-db89-4f3f-8859-955b2567c443}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {34718750-86a9-4043-b98f-e5715ee60f17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed47fac0-6d2f-411b-a097-50d4ad163e5b}, !- Handle
  Node 45,                                !- Name
  {38e306fd-edc5-42b2-850c-dff8f6b8faf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38e306fd-edc5-42b2-850c-dff8f6b8faf3}, !- Handle
  {7e0a47ae-de4a-4535-9b67-463b1bea764a}, !- Name
  {0c25ab4d-86b9-4844-80cc-a0d510a14449}, !- Source Object
  11,                                     !- Outlet Port
  {ed47fac0-6d2f-411b-a097-50d4ad163e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99e9a538-8f09-40c7-ad1b-870cce587745}, !- Handle
  Port List 89,                           !- Name
  {0c25ab4d-86b9-4844-80cc-a0d510a14449}, !- HVAC Component
  {0f0f90b7-c47c-465b-8212-06bb47449c10}; !- Port 1

OS:PortList,
  {9e0d55c3-d65f-43aa-90a0-b9e3c17a6fd2}, !- Handle
  Port List 90,                           !- Name
  {0c25ab4d-86b9-4844-80cc-a0d510a14449}; !- HVAC Component

OS:Sizing:Zone,
  {abdc4b1c-aa00-441a-9bf6-e2f6113c79f1}, !- Handle
  {0c25ab4d-86b9-4844-80cc-a0d510a14449}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45c55aa0-02f3-4bd4-8b96-fe2ae8ba192a}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {0c25ab4d-86b9-4844-80cc-a0d510a14449}, !- Thermal Zone
  {e7613953-d724-406e-a66a-e3fd7f295907}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {34718750-86a9-4043-b98f-e5715ee60f17}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat 3, !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {52b9cf07-a8ab-43ad-8390-4a20c399c80a}, !- Handle
  ER_Trauma2_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37745ccf-e0a9-47a0-8b11-1bece3433a64}, !- Zone Air Inlet Port List
  {317f86bc-127f-4edc-a8f1-ad907aa05e39}, !- Zone Air Exhaust Port List
  {411d5a5c-9951-41a9-bd27-83061c99f3be}, !- Zone Air Node Name
  {f2ff0a1a-0cb8-489b-80ea-032c60e0b143}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8b92f5e-9dae-45c8-94fb-24664e4253d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3db9664-c40a-4bf2-b12f-e8505a876f4a}, !- Handle
  Node 46,                                !- Name
  {411d5a5c-9951-41a9-bd27-83061c99f3be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {411d5a5c-9951-41a9-bd27-83061c99f3be}, !- Handle
  {c82eff30-1d75-4bc2-8867-26af6a49455c}, !- Name
  {52b9cf07-a8ab-43ad-8390-4a20c399c80a}, !- Source Object
  11,                                     !- Outlet Port
  {d3db9664-c40a-4bf2-b12f-e8505a876f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37745ccf-e0a9-47a0-8b11-1bece3433a64}, !- Handle
  Port List 91,                           !- Name
  {52b9cf07-a8ab-43ad-8390-4a20c399c80a}, !- HVAC Component
  {6e1dd853-48bc-4f01-875c-477f6c9dc92b}; !- Port 1

OS:PortList,
  {317f86bc-127f-4edc-a8f1-ad907aa05e39}, !- Handle
  Port List 92,                           !- Name
  {52b9cf07-a8ab-43ad-8390-4a20c399c80a}; !- HVAC Component

OS:Sizing:Zone,
  {effeaa5b-ce68-4a3e-bba6-901b6063b37d}, !- Handle
  {52b9cf07-a8ab-43ad-8390-4a20c399c80a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cdd9031b-711e-499c-acd1-f6287607ce83}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {52b9cf07-a8ab-43ad-8390-4a20c399c80a}, !- Thermal Zone
  {8563b7c0-e36f-42c2-a3a1-2cd1b86e48af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f8b92f5e-9dae-45c8-94fb-24664e4253d5}, !- Handle
  Hospital ER_Trauma Thermostat 1,        !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {94f3ec1b-0416-4c1d-b3eb-ea2888159065}, !- Handle
  Office3_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13832cfe-d910-4e58-96cf-215c317818e9}, !- Zone Air Inlet Port List
  {5942c0ad-82a1-4546-a4e3-eb8185f37872}, !- Zone Air Exhaust Port List
  {4bca63a4-c65a-42bd-9dab-bb2e66f0559d}, !- Zone Air Node Name
  {e0cd2f4b-09fb-471e-991c-54bac010cb19}, !- Zone Return Air Node Name
  {9b232991-0319-449b-8418-dc6d1f949a17}, !- Primary Daylighting Control Name
  0.44713877694422,                       !- Fraction of Zone Controlled by Primary Daylighting Control
  {d8eee32a-8340-4027-869e-9826dda8239a}, !- Secondary Daylighting Control Name
  0.317059375452084,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b2179d2-ef63-4476-86c5-a8f712777c0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a1ec9a5-244e-4d0c-a5b0-adf16ea92a83}, !- Handle
  Node 47,                                !- Name
  {4bca63a4-c65a-42bd-9dab-bb2e66f0559d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bca63a4-c65a-42bd-9dab-bb2e66f0559d}, !- Handle
  {ed27671f-1b5f-4176-b841-90b75cae1f91}, !- Name
  {94f3ec1b-0416-4c1d-b3eb-ea2888159065}, !- Source Object
  11,                                     !- Outlet Port
  {8a1ec9a5-244e-4d0c-a5b0-adf16ea92a83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13832cfe-d910-4e58-96cf-215c317818e9}, !- Handle
  Port List 93,                           !- Name
  {94f3ec1b-0416-4c1d-b3eb-ea2888159065}, !- HVAC Component
  {7c5baa71-baa8-4df6-be94-d7b04e0e0028}; !- Port 1

OS:PortList,
  {5942c0ad-82a1-4546-a4e3-eb8185f37872}, !- Handle
  Port List 94,                           !- Name
  {94f3ec1b-0416-4c1d-b3eb-ea2888159065}; !- HVAC Component

OS:Sizing:Zone,
  {161789c9-4a6f-40cf-9c32-558982938316}, !- Handle
  {94f3ec1b-0416-4c1d-b3eb-ea2888159065}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96fd737e-d3f0-4e7e-b067-56f99de29607}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {94f3ec1b-0416-4c1d-b3eb-ea2888159065}, !- Thermal Zone
  {2e7afa90-2f6e-46d4-99b2-58bb49e57bf1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3b2179d2-ef63-4476-86c5-a8f712777c0c}, !- Handle
  Hospital HospitalOfficeFlr5 Thermostat 4, !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39ad8bc3-418d-4d5a-b195-affbd29b3ba9}, !- Handle
  OR2_Mult5_Flr_2 ZN,                     !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38085553-c16e-4975-a30f-9054ef8b80af}, !- Zone Air Inlet Port List
  {481be632-55e8-4932-8ca4-12e78f8d96b1}, !- Zone Air Exhaust Port List
  {ebf21e15-0526-4e1f-8544-5bbea23d8084}, !- Zone Air Node Name
  {6ec4b59c-a4b0-4758-b604-2f86542ffc6d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb777749-1b63-4fa2-839d-87512339f967}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {00fcfced-bd13-497c-8f5a-120e1aeb25f6}; !- Humidistat Name

OS:Node,
  {3515a193-4cf6-40ea-8aff-7f6397681a49}, !- Handle
  Node 48,                                !- Name
  {ebf21e15-0526-4e1f-8544-5bbea23d8084}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebf21e15-0526-4e1f-8544-5bbea23d8084}, !- Handle
  {368fcd89-30f8-4d31-ad84-3ab06b595935}, !- Name
  {39ad8bc3-418d-4d5a-b195-affbd29b3ba9}, !- Source Object
  11,                                     !- Outlet Port
  {3515a193-4cf6-40ea-8aff-7f6397681a49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38085553-c16e-4975-a30f-9054ef8b80af}, !- Handle
  Port List 95,                           !- Name
  {39ad8bc3-418d-4d5a-b195-affbd29b3ba9}, !- HVAC Component
  {f15dbf71-6dc4-4c0d-ab11-1f548afd2820}; !- Port 1

OS:PortList,
  {481be632-55e8-4932-8ca4-12e78f8d96b1}, !- Handle
  Port List 96,                           !- Name
  {39ad8bc3-418d-4d5a-b195-affbd29b3ba9}; !- HVAC Component

OS:Sizing:Zone,
  {00e5c77d-c8dd-41bf-9fa2-0c12586b685f}, !- Handle
  {39ad8bc3-418d-4d5a-b195-affbd29b3ba9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9365ebd-9967-4bb5-8fcb-aeec0d3f8dca}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {39ad8bc3-418d-4d5a-b195-affbd29b3ba9}, !- Thermal Zone
  {eb19db49-38e8-440d-8f28-9aead14a5746}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fb777749-1b63-4fa2-839d-87512339f967}, !- Handle
  Hospital OR Thermostat 4,               !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46a7da79-9c6e-481e-bca3-2630c393cd94}, !- Handle
  ER_Trauma1_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e01e0b4f-d40d-467f-a881-2ab6d6b905c6}, !- Zone Air Inlet Port List
  {fe3a4120-2a87-4dd5-8477-a9f05acb1911}, !- Zone Air Exhaust Port List
  {fbd85773-2fde-4a7d-be93-8d298b93c24c}, !- Zone Air Node Name
  {fd0aca86-addc-4532-af57-cb2c0516b3f5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7440281c-d7dc-4fe7-ac4e-685dc9382bc8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8623055b-bcd1-4688-b122-695b9974836c}, !- Handle
  Node 49,                                !- Name
  {fbd85773-2fde-4a7d-be93-8d298b93c24c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbd85773-2fde-4a7d-be93-8d298b93c24c}, !- Handle
  {533cecc2-b32c-4cb5-8274-e7a072e075f5}, !- Name
  {46a7da79-9c6e-481e-bca3-2630c393cd94}, !- Source Object
  11,                                     !- Outlet Port
  {8623055b-bcd1-4688-b122-695b9974836c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e01e0b4f-d40d-467f-a881-2ab6d6b905c6}, !- Handle
  Port List 97,                           !- Name
  {46a7da79-9c6e-481e-bca3-2630c393cd94}, !- HVAC Component
  {b87a6a9e-5544-420a-b435-ad47cd64aaf1}; !- Port 1

OS:PortList,
  {fe3a4120-2a87-4dd5-8477-a9f05acb1911}, !- Handle
  Port List 98,                           !- Name
  {46a7da79-9c6e-481e-bca3-2630c393cd94}; !- HVAC Component

OS:Sizing:Zone,
  {477fe94f-d281-40ee-b79c-fece4fb13c63}, !- Handle
  {46a7da79-9c6e-481e-bca3-2630c393cd94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a573bea-1bb4-4023-92ad-28115f4a7308}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {46a7da79-9c6e-481e-bca3-2630c393cd94}, !- Thermal Zone
  {9bb717eb-08b0-4428-b407-1c5d03126a14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7440281c-d7dc-4fe7-ac4e-685dc9382bc8}, !- Handle
  Hospital ER_Trauma Thermostat 2,        !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d133d26e-4bde-4ac5-9e92-79b5720dd729}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dcc4a9d-fd2b-4bd8-928a-6d74bc86488a}, !- Zone Air Inlet Port List
  {f1708b8e-dc83-4a43-8b08-e84881082540}, !- Zone Air Exhaust Port List
  {d8adca91-da65-4ecb-87d9-e20bcd6ba5f7}, !- Zone Air Node Name
  {8b259519-4c16-444c-85ce-07345afdf782}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72af644d-2ee2-4572-b4fa-45291ff5e412}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a69d094e-ba02-4456-ac6d-99b2b63793bd}, !- Handle
  Node 50,                                !- Name
  {d8adca91-da65-4ecb-87d9-e20bcd6ba5f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8adca91-da65-4ecb-87d9-e20bcd6ba5f7}, !- Handle
  {18a3d110-bf16-409f-b402-5e8ff8ce621c}, !- Name
  {d133d26e-4bde-4ac5-9e92-79b5720dd729}, !- Source Object
  11,                                     !- Outlet Port
  {a69d094e-ba02-4456-ac6d-99b2b63793bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dcc4a9d-fd2b-4bd8-928a-6d74bc86488a}, !- Handle
  Port List 99,                           !- Name
  {d133d26e-4bde-4ac5-9e92-79b5720dd729}, !- HVAC Component
  {8fa73a94-d401-4ca1-8db8-0945653e5539}; !- Port 1

OS:PortList,
  {f1708b8e-dc83-4a43-8b08-e84881082540}, !- Handle
  Port List 100,                          !- Name
  {d133d26e-4bde-4ac5-9e92-79b5720dd729}; !- HVAC Component

OS:Sizing:Zone,
  {6dbe668f-420f-4a9f-a06b-1af26a4270a9}, !- Handle
  {d133d26e-4bde-4ac5-9e92-79b5720dd729}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4641f9e0-d44a-4742-84a9-624700f062c5}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {d133d26e-4bde-4ac5-9e92-79b5720dd729}, !- Thermal Zone
  {4d484dfa-51d7-4b21-85eb-13919dc70cf6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {72af644d-2ee2-4572-b4fa-45291ff5e412}, !- Handle
  Hospital ER_NurseStn Thermostat 1,      !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39b9a132-fd7c-42d0-b7ba-f2b07e44c285}, !- Handle
  ICU_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51dafde6-8c9c-47f7-8980-ab5d7418518b}, !- Zone Air Inlet Port List
  {f8c720d6-a8bd-4cc1-9092-180a12fe3cfd}, !- Zone Air Exhaust Port List
  {bef989bb-f829-4b04-b046-7665cfa0abfc}, !- Zone Air Node Name
  {d2248a52-c92e-42ba-92ec-50294d6ae7e2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a8de11f-8ffe-47b4-9fde-d3b2fbd69e0f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a2985594-eb29-4d88-9691-ae74db475911}; !- Humidistat Name

OS:Node,
  {03a72403-5e70-4eb7-af0c-a19bc52c9774}, !- Handle
  Node 51,                                !- Name
  {bef989bb-f829-4b04-b046-7665cfa0abfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bef989bb-f829-4b04-b046-7665cfa0abfc}, !- Handle
  {a175c69a-215e-4cf0-a0ea-513c7b6d8dab}, !- Name
  {39b9a132-fd7c-42d0-b7ba-f2b07e44c285}, !- Source Object
  11,                                     !- Outlet Port
  {03a72403-5e70-4eb7-af0c-a19bc52c9774}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51dafde6-8c9c-47f7-8980-ab5d7418518b}, !- Handle
  Port List 101,                          !- Name
  {39b9a132-fd7c-42d0-b7ba-f2b07e44c285}, !- HVAC Component
  {f780c561-a31c-434c-8a21-d9dbd49de6cb}; !- Port 1

OS:PortList,
  {f8c720d6-a8bd-4cc1-9092-180a12fe3cfd}, !- Handle
  Port List 102,                          !- Name
  {39b9a132-fd7c-42d0-b7ba-f2b07e44c285}; !- HVAC Component

OS:Sizing:Zone,
  {a4dd321f-266f-40c3-abcf-aed43d854e84}, !- Handle
  {39b9a132-fd7c-42d0-b7ba-f2b07e44c285}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c61f7f3-639b-47be-a70f-90efe807d381}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {39b9a132-fd7c-42d0-b7ba-f2b07e44c285}, !- Thermal Zone
  {16b26f9c-af56-4e06-af85-297a2bd2b553}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a8de11f-8ffe-47b4-9fde-d3b2fbd69e0f}, !- Handle
  Hospital ICU_Open Thermostat 1,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bccff50e-efca-4d03-956f-04760d84966c}, !- Handle
  Corridor_SE_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9acca49e-f531-415c-9ead-bc42c9c98631}, !- Zone Air Inlet Port List
  {efdb644b-b3b8-40cf-acb3-8ac5eb40a14a}, !- Zone Air Exhaust Port List
  {c15c427c-5696-4912-9018-b9c95c1093e1}, !- Zone Air Node Name
  {dc7b6392-2075-4778-9122-1637c68f221c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd214ffa-bad6-456f-989b-62a2ae86041f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65d18d5b-6a1c-443b-a946-21c29c8bcf89}, !- Handle
  Node 52,                                !- Name
  {c15c427c-5696-4912-9018-b9c95c1093e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c15c427c-5696-4912-9018-b9c95c1093e1}, !- Handle
  {2def2858-d005-4e3e-b463-2ff165d9120f}, !- Name
  {bccff50e-efca-4d03-956f-04760d84966c}, !- Source Object
  11,                                     !- Outlet Port
  {65d18d5b-6a1c-443b-a946-21c29c8bcf89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9acca49e-f531-415c-9ead-bc42c9c98631}, !- Handle
  Port List 103,                          !- Name
  {bccff50e-efca-4d03-956f-04760d84966c}, !- HVAC Component
  {cafc608a-04e7-4d73-b0fc-15888c23aa7e}; !- Port 1

OS:PortList,
  {efdb644b-b3b8-40cf-acb3-8ac5eb40a14a}, !- Handle
  Port List 104,                          !- Name
  {bccff50e-efca-4d03-956f-04760d84966c}; !- HVAC Component

OS:Sizing:Zone,
  {e1326035-fe72-45f1-a8b1-f889d93f4ee5}, !- Handle
  {bccff50e-efca-4d03-956f-04760d84966c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5be7490e-e3ca-4e01-97a5-160abfe2f89f}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {bccff50e-efca-4d03-956f-04760d84966c}, !- Thermal Zone
  {4d9a81a7-9538-4bcb-94fd-47bb0a92a84e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {cd214ffa-bad6-456f-989b-62a2ae86041f}, !- Handle
  Hospital Corridor Thermostat 7,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58ada014-336a-4468-ab14-d41e4b3d1999}, !- Handle
  Lobby_Records_Flr_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {329a3449-3443-469f-9417-81f61fc256a9}, !- Zone Air Inlet Port List
  {c6661c86-67bc-486d-9c41-1e11b076aa89}, !- Zone Air Exhaust Port List
  {0b8bb381-e7bd-408c-bb9d-9f9177e02bf1}, !- Zone Air Node Name
  {957d65e8-0676-4ace-acbc-bdd096a951c3}, !- Zone Return Air Node Name
  {e7fa5e7f-a443-46b3-92ff-a2bdec91b8af}, !- Primary Daylighting Control Name
  0.0771811369673259,                     !- Fraction of Zone Controlled by Primary Daylighting Control
  {ed17e69d-4fba-4ec8-92ef-51aadff23391}, !- Secondary Daylighting Control Name
  0.077181136967326,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37b9d33d-436c-43ee-a2cb-8bd38db997c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01d77269-ccbc-4c51-8f1c-e127131a5bd4}, !- Handle
  Node 53,                                !- Name
  {0b8bb381-e7bd-408c-bb9d-9f9177e02bf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b8bb381-e7bd-408c-bb9d-9f9177e02bf1}, !- Handle
  {389865a0-e3dd-47ea-ac5c-5aaf0ba86f53}, !- Name
  {58ada014-336a-4468-ab14-d41e4b3d1999}, !- Source Object
  11,                                     !- Outlet Port
  {01d77269-ccbc-4c51-8f1c-e127131a5bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {329a3449-3443-469f-9417-81f61fc256a9}, !- Handle
  Port List 105,                          !- Name
  {58ada014-336a-4468-ab14-d41e4b3d1999}, !- HVAC Component
  {33381004-400b-4dab-a24a-0d224359c717}; !- Port 1

OS:PortList,
  {c6661c86-67bc-486d-9c41-1e11b076aa89}, !- Handle
  Port List 106,                          !- Name
  {58ada014-336a-4468-ab14-d41e4b3d1999}; !- HVAC Component

OS:Sizing:Zone,
  {8b26a2e5-2f9c-4da0-acca-a3c8845b3a78}, !- Handle
  {58ada014-336a-4468-ab14-d41e4b3d1999}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0312c50c-7877-495c-978e-34a09ef327ab}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {58ada014-336a-4468-ab14-d41e4b3d1999}, !- Thermal Zone
  {1db85c2c-3abc-4cc1-9c29-9988a7e887d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {37b9d33d-436c-43ee-a2cb-8bd38db997c7}, !- Handle
  Hospital Lobby Thermostat 1,            !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f07a802-b803-4254-86fa-1168c5f4cdad}, !- Handle
  NurseStn_Lobby_Flr_3 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {792a57b0-907d-4f89-a988-45b888cbac8f}, !- Zone Air Inlet Port List
  {20ca5c2d-0be7-4a1d-bf85-72115f9e9af2}, !- Zone Air Exhaust Port List
  {868d660a-f798-4892-b505-c7980fca65f1}, !- Zone Air Node Name
  {af490636-077d-4a47-bef6-be9e56221247}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7fbe6b6-7d74-45d8-93a9-8c5cf87de52b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e900cf5d-e793-4867-bb0c-207a454eda1f}, !- Handle
  Node 54,                                !- Name
  {868d660a-f798-4892-b505-c7980fca65f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {868d660a-f798-4892-b505-c7980fca65f1}, !- Handle
  {963f2fcf-f79d-4ef1-95de-29522ac900ab}, !- Name
  {2f07a802-b803-4254-86fa-1168c5f4cdad}, !- Source Object
  11,                                     !- Outlet Port
  {e900cf5d-e793-4867-bb0c-207a454eda1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {792a57b0-907d-4f89-a988-45b888cbac8f}, !- Handle
  Port List 107,                          !- Name
  {2f07a802-b803-4254-86fa-1168c5f4cdad}, !- HVAC Component
  {263bd4dd-53fc-4e6d-acae-2690af5bb149}; !- Port 1

OS:PortList,
  {20ca5c2d-0be7-4a1d-bf85-72115f9e9af2}, !- Handle
  Port List 108,                          !- Name
  {2f07a802-b803-4254-86fa-1168c5f4cdad}; !- HVAC Component

OS:Sizing:Zone,
  {01fba388-8528-418d-a388-58de155e7c72}, !- Handle
  {2f07a802-b803-4254-86fa-1168c5f4cdad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18c984a6-bfd7-45b1-91ac-a7f1a614f12f}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {2f07a802-b803-4254-86fa-1168c5f4cdad}, !- Thermal Zone
  {6bfa6579-79f2-4580-b87f-f24fd0d23eb7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e7fbe6b6-7d74-45d8-93a9-8c5cf87de52b}, !- Handle
  Hospital NurseStn Thermostat 4,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {90661da6-e639-4a78-a299-7f139c4a275b}, !- Handle
  PatRoom4_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {584d7b74-2ad2-4654-a5a2-f8408d4c21cc}, !- Zone Air Inlet Port List
  {223d92a1-bfa2-455d-9880-ee8f7aa2e769}, !- Zone Air Exhaust Port List
  {a2bf65b3-8b2c-4dec-af08-a0182997c287}, !- Zone Air Node Name
  {4af34c0a-2875-4be0-88f2-6b043c105574}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77933d4d-075c-4be7-866c-34445edb363e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {702777e9-9e37-4f4a-8eb8-0d9db6453193}, !- Handle
  Node 55,                                !- Name
  {a2bf65b3-8b2c-4dec-af08-a0182997c287}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2bf65b3-8b2c-4dec-af08-a0182997c287}, !- Handle
  {f321a2cd-a28a-48f7-9e63-ab99ae601274}, !- Name
  {90661da6-e639-4a78-a299-7f139c4a275b}, !- Source Object
  11,                                     !- Outlet Port
  {702777e9-9e37-4f4a-8eb8-0d9db6453193}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {584d7b74-2ad2-4654-a5a2-f8408d4c21cc}, !- Handle
  Port List 109,                          !- Name
  {90661da6-e639-4a78-a299-7f139c4a275b}, !- HVAC Component
  {db3cf9fa-bd28-4837-9150-7f20d89e7911}; !- Port 1

OS:PortList,
  {223d92a1-bfa2-455d-9880-ee8f7aa2e769}, !- Handle
  Port List 110,                          !- Name
  {90661da6-e639-4a78-a299-7f139c4a275b}; !- HVAC Component

OS:Sizing:Zone,
  {edff5919-035c-4058-93a6-aa9438a9cd0d}, !- Handle
  {90661da6-e639-4a78-a299-7f139c4a275b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aeae081b-95dd-4833-9be6-50e682292115}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {90661da6-e639-4a78-a299-7f139c4a275b}, !- Thermal Zone
  {cd167291-ed20-4a8f-a4ff-4a89f2a093db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {77933d4d-075c-4be7-866c-34445edb363e}, !- Handle
  Hospital PatRoom Thermostat 16,         !- Name
  {f8c5ba52-88a4-459e-8a2c-baea06451536}, !- Heating Setpoint Temperature Schedule Name
  {11953de7-5d39-4cfc-a034-aa012bfb428a}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {277fdb13-2f58-4228-80d6-ec54609d90cb}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a26fdb2b-b950-4677-a597-9fcacdb9edc9}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9f99b721-fb5b-414c-a53e-f361eb241cb8}, !- Plant Side Inlet Node Name
  {d96b186f-b2b5-4905-9c8f-9fc4923ab11f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6fec74da-b610-427c-a50b-75443024bb13}, !- Demand Side Inlet Node Name
  {276e10c1-f716-4617-a8f4-6a5bbc599f3c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {8a001ec5-7778-43dd-9a77-3833d37ab563}, !- Handle
  {277fdb13-2f58-4228-80d6-ec54609d90cb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {29cde43b-8e12-4aa6-ae00-b045fff24437}, !- Handle
  Node 56,                                !- Name
  {9f99b721-fb5b-414c-a53e-f361eb241cb8}, !- Inlet Port
  {b696f290-da28-4fdb-ba96-62ccf3ae2bee}; !- Outlet Port

OS:Node,
  {a26fdb2b-b950-4677-a597-9fcacdb9edc9}, !- Handle
  Node 57,                                !- Name
  {a08cef8f-0851-4c50-b2e1-0aaa60bbed66}, !- Inlet Port
  {d96b186f-b2b5-4905-9c8f-9fc4923ab11f}; !- Outlet Port

OS:Node,
  {892b5809-44eb-4f40-af70-4813185e2aa2}, !- Handle
  Node 58,                                !- Name
  {2b95f708-7bbb-4023-b327-4231399339ed}, !- Inlet Port
  {9422ad2f-bea2-4dc7-ad48-f7fb6ba24a1d}; !- Outlet Port

OS:Connector:Mixer,
  {afb279f9-953c-4260-99bc-60a96fb4ac94}, !- Handle
  Connector Mixer 1,                      !- Name
  {7d790221-ebfe-4865-acf7-d5cc56677466}, !- Outlet Branch Name
  {7a533612-d7af-4d11-9e85-06dad639664e}, !- Inlet Branch Name 1
  {c6209894-f36f-4c69-ac20-3417aa80478a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0728ed2b-93f5-4b71-8d97-64f9ddcfa9cf}, !- Handle
  Connector Splitter 1,                   !- Name
  {3bee0870-2a5d-4272-aa27-9d05d2d81e6f}, !- Inlet Branch Name
  {2b95f708-7bbb-4023-b327-4231399339ed}, !- Outlet Branch Name 1
  {7ab3c131-5b1f-4d92-a05a-d757be19a65a}; !- Outlet Branch Name 2

OS:Connection,
  {9f99b721-fb5b-414c-a53e-f361eb241cb8}, !- Handle
  {7646826e-0384-461f-9ec7-714c937fef75}, !- Name
  {277fdb13-2f58-4228-80d6-ec54609d90cb}, !- Source Object
  13,                                     !- Outlet Port
  {29cde43b-8e12-4aa6-ae00-b045fff24437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b95f708-7bbb-4023-b327-4231399339ed}, !- Handle
  {754fc768-c7b3-492b-be90-5c7fd475ae8d}, !- Name
  {0728ed2b-93f5-4b71-8d97-64f9ddcfa9cf}, !- Source Object
  3,                                      !- Outlet Port
  {892b5809-44eb-4f40-af70-4813185e2aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96b186f-b2b5-4905-9c8f-9fc4923ab11f}, !- Handle
  {6504af1d-b511-4536-ab57-d3b9823a8572}, !- Name
  {a26fdb2b-b950-4677-a597-9fcacdb9edc9}, !- Source Object
  3,                                      !- Outlet Port
  {277fdb13-2f58-4228-80d6-ec54609d90cb}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {7048c712-6623-45a0-ace4-5012b4984c2a}, !- Handle
  Node 59,                                !- Name
  {6fec74da-b610-427c-a50b-75443024bb13}, !- Inlet Port
  {ce02d98b-4e94-4882-ae73-ed1a4d16e6ec}; !- Outlet Port

OS:Node,
  {e9246f4a-53f3-40c4-8933-5b7d007723ab}, !- Handle
  Node 60,                                !- Name
  {5bb5a218-745c-4d52-b46c-7e6ad8c53bf3}, !- Inlet Port
  {276e10c1-f716-4617-a8f4-6a5bbc599f3c}; !- Outlet Port

OS:Node,
  {00dc768d-f648-408b-b364-c709d4324fa8}, !- Handle
  Node 61,                                !- Name
  {806e8dbf-65c4-4648-bcce-2a95864b859c}, !- Inlet Port
  {5f07fb4b-e90d-4a1d-8174-3854074ca313}; !- Outlet Port

OS:Connector:Mixer,
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Handle
  Connector Mixer 2,                      !- Name
  {5d25d7c4-a614-4731-a7b6-90731bb206e5}, !- Outlet Branch Name
  {19c663b4-d04f-44a3-8f94-9aeac1a10891}, !- Inlet Branch Name 1
  {759dd3ee-0cd5-4ffa-a69b-576af61a832b}, !- Inlet Branch Name 2
  {f7ec51ae-338f-4884-bf12-3f981a617b19}, !- Inlet Branch Name 3
  {6da5bf9b-2814-4701-8741-55a1c3b8fb8e}, !- Inlet Branch Name 4
  {f4a3b88e-597b-41c9-ba42-c887a6658e9f}, !- Inlet Branch Name 5
  {2252f0b4-56d0-4906-a611-e1d43d2f98da}, !- Inlet Branch Name 6
  {91399210-5dc1-4294-b5fd-33468c68dc7f}, !- Inlet Branch Name 7
  {8162d4b2-cd92-457e-ac64-6b35f7a05529}, !- Inlet Branch Name 8
  {c769a5a2-ba8d-4764-a791-f0754d959220}, !- Inlet Branch Name 9
  {97494e31-ae02-4d66-9b5b-33ae1901a727}, !- Inlet Branch Name 10
  {9bafe638-8e92-4b0d-8474-23aa0cab4deb}, !- Inlet Branch Name 11
  {51ebd9c6-d3e2-44b6-a268-49fc3fd88791}, !- Inlet Branch Name 12
  {261dd24f-6275-4aeb-b8a8-a8dc0ba726f6}, !- Inlet Branch Name 13
  {4f6ec5f2-5b97-4e5d-a446-401590e4befe}, !- Inlet Branch Name 14
  {f8f5f9b2-b465-4d6a-9f1b-81a92e5d9137}, !- Inlet Branch Name 15
  {a9af507c-a8dd-4500-8c1d-fbbf380e75a3}, !- Inlet Branch Name 16
  {cff1b7c3-9827-4171-b042-6a9f0868c7d9}, !- Inlet Branch Name 17
  {2cb47c05-b949-474d-a592-f19973b4f972}, !- Inlet Branch Name 18
  {2edb7faf-ffe5-41e5-bfd3-8768c728e142}, !- Inlet Branch Name 19
  {094c92c6-6fe5-4457-95b1-c8f4c04d9b99}, !- Inlet Branch Name 20
  {a606ed38-4e19-472a-92fc-d6121c5a5611}, !- Inlet Branch Name 21
  {5d5cc132-314d-4101-ae75-e5ce99d8c481}, !- Inlet Branch Name 22
  {5f7d7d09-2e3f-4851-9a72-d63519ffd39c}, !- Inlet Branch Name 23
  {4affa7ba-6ac1-464c-bb14-12c59bcbd83f}, !- Inlet Branch Name 24
  {34e7a262-f4d5-47bd-857c-763ef9751f8d}, !- Inlet Branch Name 25
  {19e2fa34-46dd-4a86-bbd3-7f569281576e}, !- Inlet Branch Name 26
  {2f9b0010-1617-4533-91ba-e354d307e690}, !- Inlet Branch Name 27
  {b44095a9-532f-418f-8da6-8945d8f3cb7f}, !- Inlet Branch Name 28
  {bc4a7871-8fb2-4673-912f-09f51229e5ec}, !- Inlet Branch Name 29
  {7227676b-dc56-40c7-99f1-261e2983edf3}, !- Inlet Branch Name 30
  {35c2e161-904e-4737-8cc9-19df0113729e}, !- Inlet Branch Name 31
  {57ea7f40-ff5d-40c0-b4a1-a21543201648}, !- Inlet Branch Name 32
  {32f9fce3-a21b-42be-8542-ee1ea79a23b0}, !- Inlet Branch Name 33
  {9493d360-dd4d-4610-9e2f-185bf2a58dee}, !- Inlet Branch Name 34
  {57c5a968-9d90-4df9-ac6e-9f4827304bc6}, !- Inlet Branch Name 35
  {7a3a6de7-391c-47ba-a528-682975bce3a7}, !- Inlet Branch Name 36
  {2cac3c5f-6c74-41f5-8445-0d8d8a842438}, !- Inlet Branch Name 37
  {26e6e099-51a0-48c4-a246-06d7893968ce}, !- Inlet Branch Name 38
  {39d54f22-a912-43e4-aa8f-50a86a02b520}, !- Inlet Branch Name 39
  {600026aa-5b93-4d73-81bd-c06217b80f43}, !- Inlet Branch Name 40
  {c1205e4b-f52b-46ca-b8be-6f3f2e5d1684}, !- Inlet Branch Name 41
  {c43a85b4-7172-4fb4-a53e-b668850b1e7f}, !- Inlet Branch Name 42
  {20ccd35a-ccf1-4a3b-befe-1529449a52cc}, !- Inlet Branch Name 43
  {8f80330d-f20c-4dd8-b8c2-7174b9908ed3}, !- Inlet Branch Name 44
  {38e0d597-dc83-4a4e-9b5f-0a889e051516}, !- Inlet Branch Name 45
  {89c1a145-c740-4231-afe7-ba574b8845af}, !- Inlet Branch Name 46
  {d1eb6631-1f84-402d-ae59-ce585dd21a70}, !- Inlet Branch Name 47
  {e5f6a6c5-3e6b-493e-9136-d2183879c8a6}, !- Inlet Branch Name 48
  {b845a02a-5c9d-48ec-ba65-b9270483eae2}, !- Inlet Branch Name 49
  {ba044f5e-518e-40a8-9ecb-945a59b3a758}, !- Inlet Branch Name 50
  {30e841ba-d598-4872-a98d-9b8ce65a6ec6}, !- Inlet Branch Name 51
  {bd0c3609-1768-4cb4-aef5-de9cbf461de3}, !- Inlet Branch Name 52
  {b7726c57-1535-4404-a887-7d839eaf7369}, !- Inlet Branch Name 53
  {6736b000-6f82-4ed4-b217-454750028f5e}, !- Inlet Branch Name 54
  {eac4a3ef-9bc6-4dc0-8368-248b46791f91}, !- Inlet Branch Name 55
  {85591140-4a72-413f-bd68-b23e745e6298}, !- Inlet Branch Name 56
  {bccffb86-9ab2-4cb5-9264-5ef6f416bed1}, !- Inlet Branch Name 57
  {5b699a3f-f901-4a50-8c83-bb428a28fb15}, !- Inlet Branch Name 58
  {d68d657d-a18b-494e-9be4-eb78a865b029}, !- Inlet Branch Name 59
  {c7b45c16-f262-42b9-958a-ecaf21e9a59d}, !- Inlet Branch Name 60
  {6074f31d-fa62-48ca-b2f2-e42f740fa6bd}, !- Inlet Branch Name 61
  {8727f662-3547-4550-839b-2e694c35a51a}, !- Inlet Branch Name 62
  {a5a5b0be-2fff-4c60-bb48-08f29004a0cd}, !- Inlet Branch Name 63
  {63fd0520-38b1-40e8-bd01-0193764de889}, !- Inlet Branch Name 64
  {02768f3a-9ea8-4f20-987e-d615dfcd8df6}, !- Inlet Branch Name 65
  {e32d2e9b-7572-4b91-b401-957e2a6fe703}, !- Inlet Branch Name 66
  {1b070c16-77bc-43b7-a8a8-2c2dd5756b34}, !- Inlet Branch Name 67
  {97dc7a9a-1510-4ddb-b021-54fdc8c3a1e4}; !- Inlet Branch Name 68

OS:Connector:Splitter,
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Handle
  Connector Splitter 2,                   !- Name
  {7df5ce3f-4d3a-4a6e-a187-7e97b8c2c3d7}, !- Inlet Branch Name
  {806e8dbf-65c4-4648-bcce-2a95864b859c}, !- Outlet Branch Name 1
  {e6b8b810-0d0f-453f-9c76-acf56843442f}, !- Outlet Branch Name 2
  {814923bf-b5fe-4521-9aaa-ddd384c8df78}, !- Outlet Branch Name 3
  {236734c6-3d86-47fb-9969-f84828f09c54}, !- Outlet Branch Name 4
  {85070736-aa9e-461b-a765-d72eea74ed46}, !- Outlet Branch Name 5
  {2c4958be-3553-4eef-8512-20c6a2fc4887}, !- Outlet Branch Name 6
  {a72b7f58-51c5-4310-ac15-17c7dec965f1}, !- Outlet Branch Name 7
  {0c62f30a-c408-41dd-b650-1c6ca6c4b1e9}, !- Outlet Branch Name 8
  {07f6ee14-5ac7-472d-9656-e259a6924ede}, !- Outlet Branch Name 9
  {32fcde82-c3a5-4ee2-ae7c-d5df2a15ca7c}, !- Outlet Branch Name 10
  {1846e7b0-a53b-479c-8f8e-ca0a3ec05c06}, !- Outlet Branch Name 11
  {9ab24667-785c-4015-b2a5-d4d71b4ca862}, !- Outlet Branch Name 12
  {6ebb6693-755e-4b88-b2c2-6cf80c9f99a2}, !- Outlet Branch Name 13
  {eddecd28-4355-4af7-a447-640659ca25ea}, !- Outlet Branch Name 14
  {84392197-ed03-4c9e-b882-2a3ad5d3d20e}, !- Outlet Branch Name 15
  {137b50e8-60e2-4da3-aa48-7be9cbc1900f}, !- Outlet Branch Name 16
  {cb8d2266-e087-4aab-9215-502f515651a8}, !- Outlet Branch Name 17
  {875541c4-3cb0-4138-80fa-83bdd41eaa0c}, !- Outlet Branch Name 18
  {c4954570-0b90-4bf7-83ed-a36a800bf667}, !- Outlet Branch Name 19
  {a2137208-d823-41dd-949f-8aac4b5c870a}, !- Outlet Branch Name 20
  {1e40851a-162a-4378-b24d-bb3cfb4b4c92}, !- Outlet Branch Name 21
  {e848b635-1c1b-421a-ac8e-647ff17a0513}, !- Outlet Branch Name 22
  {e14e74ab-4248-471a-b469-3f72efdce018}, !- Outlet Branch Name 23
  {7929983f-d538-44e5-8380-4ef109948035}, !- Outlet Branch Name 24
  {2671ecf6-5f42-4a6c-8396-50cc4c01f76f}, !- Outlet Branch Name 25
  {1a8f7d4b-e969-49e7-ad01-1b7e72886d2a}, !- Outlet Branch Name 26
  {9b9b0dbd-88b7-407f-af1e-73c92d88ff10}, !- Outlet Branch Name 27
  {be24eaed-c752-49ec-8f17-3e84fd036aad}, !- Outlet Branch Name 28
  {733b0f42-5696-420b-ad98-c2d65bffb8b1}, !- Outlet Branch Name 29
  {f41072fd-f3fd-440f-b3d2-e8c44b39dcc0}, !- Outlet Branch Name 30
  {cccf7a38-f780-4f0c-921f-99a79dc24658}, !- Outlet Branch Name 31
  {b6afe5fa-50a2-47ea-82a2-7da62fb9955f}, !- Outlet Branch Name 32
  {cac172c9-15b4-46ee-84bb-21e052b43407}, !- Outlet Branch Name 33
  {a3b8a168-e8ae-4be8-83a8-cb797fb6b4cc}, !- Outlet Branch Name 34
  {44085f67-d30e-48a0-b3a9-9a78e8fe35cf}, !- Outlet Branch Name 35
  {cd3ed528-84c9-4337-86b4-c0e53c3c6e3e}, !- Outlet Branch Name 36
  {d4b3bed5-214b-4f08-9733-100b15ad34f3}, !- Outlet Branch Name 37
  {7ac31f4c-6e91-43a2-95b0-975b532d88e4}, !- Outlet Branch Name 38
  {a22dc63d-62f1-4fe0-b172-c0c4bce1ae36}, !- Outlet Branch Name 39
  {0085c601-19f7-45e5-8bd5-9ed8bd677688}, !- Outlet Branch Name 40
  {be18b8be-b4fe-4a8b-8f53-079f407960ed}, !- Outlet Branch Name 41
  {a1aa1895-1569-4b68-9288-fa5971539c37}, !- Outlet Branch Name 42
  {9198fcfb-d21b-43b0-ac62-0d7dc4109c51}, !- Outlet Branch Name 43
  {af9ac99a-0f06-4753-b717-2314a5c27e81}, !- Outlet Branch Name 44
  {52c752e5-abab-48f4-a66a-5fad834b1435}, !- Outlet Branch Name 45
  {9774ca72-413a-4bc3-a35f-11c34f96eba0}, !- Outlet Branch Name 46
  {a786ae2b-cd18-4f90-92d8-45ccba77f378}, !- Outlet Branch Name 47
  {5554cf7b-1cf8-433d-93c3-398b588f703e}, !- Outlet Branch Name 48
  {ea4b5e89-13f5-4bdd-b411-03a3721617b1}, !- Outlet Branch Name 49
  {88ef5180-a962-4852-bcb9-1385962b6525}, !- Outlet Branch Name 50
  {9f409631-e5a8-4b47-b402-e31982300ed4}, !- Outlet Branch Name 51
  {bd8eb25c-065b-4746-8948-8d91e1d079d5}, !- Outlet Branch Name 52
  {865dbb4b-0d78-42a2-ab12-180eef344b0d}, !- Outlet Branch Name 53
  {9ffbb0a6-f008-4325-a73d-1a1a5496e15e}, !- Outlet Branch Name 54
  {af1f2fa9-dc68-4d7f-9208-92fe793226a5}, !- Outlet Branch Name 55
  {f1f64bc1-8051-4f12-89c3-53e0cc6cec67}, !- Outlet Branch Name 56
  {a1fa7c7d-dcc8-4c5b-9804-41a7c4bc0c30}, !- Outlet Branch Name 57
  {df6f3c59-3a59-4a06-844e-23363dda7534}, !- Outlet Branch Name 58
  {a426b54b-ae18-4f6b-8945-1415b476d6cf}, !- Outlet Branch Name 59
  {8987d998-9944-4f4f-b28c-c2b5e81d0cb0}, !- Outlet Branch Name 60
  {4e9f8240-0d5c-41ab-8dc5-5f7d997dc250}, !- Outlet Branch Name 61
  {c0da93ec-d38d-4e9b-a26a-78e8cbb51d61}, !- Outlet Branch Name 62
  {aadae164-f3f7-4e5c-89d3-19b7754937d0}, !- Outlet Branch Name 63
  {4cc64b2a-e6f7-46ce-8149-1a293328077d}, !- Outlet Branch Name 64
  {d7d16ac2-443f-4fd7-866f-5efb0f33f0b9}, !- Outlet Branch Name 65
  {7a0f4a47-47b1-4783-8ab0-e9f939ad3ac4}, !- Outlet Branch Name 66
  {f315c5fe-6c3a-4a20-b2e8-e76cb550a731}, !- Outlet Branch Name 67
  {55a97d29-6e0b-4011-8671-889c15b39959}; !- Outlet Branch Name 68

OS:Connection,
  {6fec74da-b610-427c-a50b-75443024bb13}, !- Handle
  {78e90e09-e831-42e1-a6d5-037fe7fa6c9f}, !- Name
  {277fdb13-2f58-4228-80d6-ec54609d90cb}, !- Source Object
  16,                                     !- Outlet Port
  {7048c712-6623-45a0-ace4-5012b4984c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {806e8dbf-65c4-4648-bcce-2a95864b859c}, !- Handle
  {59c00c98-5317-486d-8709-25aeb158749c}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  3,                                      !- Outlet Port
  {00dc768d-f648-408b-b364-c709d4324fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276e10c1-f716-4617-a8f4-6a5bbc599f3c}, !- Handle
  {c381397b-8f00-4c2a-97a0-72c8f058f304}, !- Name
  {e9246f4a-53f3-40c4-8933-5b7d007723ab}, !- Source Object
  3,                                      !- Outlet Port
  {277fdb13-2f58-4228-80d6-ec54609d90cb}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {b7183c7c-d288-48f3-ba3b-999ea41980e2}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  {2caa4d18-b8c9-4776-8528-8cb6549d16d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2caa4d18-b8c9-4776-8528-8cb6549d16d6}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {346f001c-ac24-4aa8-9eea-03f152d10c81}, !- Handle
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  {b7183c7c-d288-48f3-ba3b-999ea41980e2}, !- Schedule Name
  {a26fdb2b-b950-4677-a597-9fcacdb9edc9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c5bffedc-8db2-4bbd-b15a-4175c8a196f8}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {b696f290-da28-4fdb-ba96-62ccf3ae2bee}, !- Inlet Node Name
  {b3a9eb7f-d584-4914-bb35-d57a588c9c96}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {60854238-79a5-49bd-811e-a1a021f97d17}, !- Handle
  Node 62,                                !- Name
  {b3a9eb7f-d584-4914-bb35-d57a588c9c96}, !- Inlet Port
  {3bee0870-2a5d-4272-aa27-9d05d2d81e6f}; !- Outlet Port

OS:Connection,
  {b696f290-da28-4fdb-ba96-62ccf3ae2bee}, !- Handle
  {51ea3c49-7180-4bd3-bac5-2173fbbd71f8}, !- Name
  {29cde43b-8e12-4aa6-ae00-b045fff24437}, !- Source Object
  3,                                      !- Outlet Port
  {c5bffedc-8db2-4bbd-b15a-4175c8a196f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a9eb7f-d584-4914-bb35-d57a588c9c96}, !- Handle
  {fb895023-1a3c-4e98-86bd-a7cb76909525}, !- Name
  {c5bffedc-8db2-4bbd-b15a-4175c8a196f8}, !- Source Object
  3,                                      !- Outlet Port
  {60854238-79a5-49bd-811e-a1a021f97d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bee0870-2a5d-4272-aa27-9d05d2d81e6f}, !- Handle
  {caaf1f6a-f79a-4acc-9770-530bcb04067f}, !- Name
  {60854238-79a5-49bd-811e-a1a021f97d17}, !- Source Object
  3,                                      !- Outlet Port
  {0728ed2b-93f5-4b71-8d97-64f9ddcfa9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {b1507fae-fd12-4d96-85ca-37538c4e7607}, !- Handle
  Hot Water Loop Boiler 4985kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {de0d14f2-e999-4184-8405-aff854b94348}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {9422ad2f-bea2-4dc7-ad48-f7fb6ba24a1d}, !- Boiler Water Inlet Node Name
  {cad736c0-8c39-47e2-9a93-588263bf5ccd}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {68a4d839-abfa-470e-a265-5567aed46012}, !- Handle
  Node 63,                                !- Name
  {cad736c0-8c39-47e2-9a93-588263bf5ccd}, !- Inlet Port
  {7a533612-d7af-4d11-9e85-06dad639664e}; !- Outlet Port

OS:Connection,
  {9422ad2f-bea2-4dc7-ad48-f7fb6ba24a1d}, !- Handle
  {27994378-744a-42dc-b858-98914555bc7f}, !- Name
  {892b5809-44eb-4f40-af70-4813185e2aa2}, !- Source Object
  3,                                      !- Outlet Port
  {b1507fae-fd12-4d96-85ca-37538c4e7607}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cad736c0-8c39-47e2-9a93-588263bf5ccd}, !- Handle
  {7563f4bf-2aa9-4ce7-a1a5-7c5bc2bd1f94}, !- Name
  {b1507fae-fd12-4d96-85ca-37538c4e7607}, !- Source Object
  13,                                     !- Outlet Port
  {68a4d839-abfa-470e-a265-5567aed46012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a533612-d7af-4d11-9e85-06dad639664e}, !- Handle
  {deaf297a-c045-4a4d-ad4d-202f2ad58255}, !- Name
  {68a4d839-abfa-470e-a265-5567aed46012}, !- Source Object
  3,                                      !- Outlet Port
  {afb279f9-953c-4260-99bc-60a96fb4ac94}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8ddc4e5-6a59-4c0f-9edd-83b4991b8806}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {df10a307-a02b-4354-958f-3d78a8d41805}, !- Inlet Node Name
  {0db5fa80-b105-4dc9-96fb-f299c3f252d1}; !- Outlet Node Name

OS:Node,
  {2edd4990-01ec-4c57-a39e-12ed021d9910}, !- Handle
  Node 64,                                !- Name
  {7ab3c131-5b1f-4d92-a05a-d757be19a65a}, !- Inlet Port
  {df10a307-a02b-4354-958f-3d78a8d41805}; !- Outlet Port

OS:Connection,
  {7ab3c131-5b1f-4d92-a05a-d757be19a65a}, !- Handle
  {29f79d8e-49cb-4549-a7e9-58353c4ec6e1}, !- Name
  {0728ed2b-93f5-4b71-8d97-64f9ddcfa9cf}, !- Source Object
  4,                                      !- Outlet Port
  {2edd4990-01ec-4c57-a39e-12ed021d9910}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {910d2652-7394-4576-8832-e57963603b48}, !- Handle
  Node 65,                                !- Name
  {0db5fa80-b105-4dc9-96fb-f299c3f252d1}, !- Inlet Port
  {c6209894-f36f-4c69-ac20-3417aa80478a}; !- Outlet Port

OS:Connection,
  {df10a307-a02b-4354-958f-3d78a8d41805}, !- Handle
  {c386db77-db4c-41bb-9cb4-0eaf702533d5}, !- Name
  {2edd4990-01ec-4c57-a39e-12ed021d9910}, !- Source Object
  3,                                      !- Outlet Port
  {b8ddc4e5-6a59-4c0f-9edd-83b4991b8806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0db5fa80-b105-4dc9-96fb-f299c3f252d1}, !- Handle
  {d076b1d3-59f6-46dc-aa8f-3664a7c97bd3}, !- Name
  {b8ddc4e5-6a59-4c0f-9edd-83b4991b8806}, !- Source Object
  3,                                      !- Outlet Port
  {910d2652-7394-4576-8832-e57963603b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6209894-f36f-4c69-ac20-3417aa80478a}, !- Handle
  {4faadde3-ca9b-436b-881b-9abd9bd860b9}, !- Name
  {910d2652-7394-4576-8832-e57963603b48}, !- Source Object
  3,                                      !- Outlet Port
  {afb279f9-953c-4260-99bc-60a96fb4ac94}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {72f950b1-5d50-4806-803e-72e902aaf85d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5f07fb4b-e90d-4a1d-8174-3854074ca313}, !- Inlet Node Name
  {644626d7-e70f-48fa-8b52-c2e2fb58aaad}; !- Outlet Node Name

OS:Node,
  {444e80c6-f7f8-40e4-860c-ddf107236bde}, !- Handle
  Node 66,                                !- Name
  {644626d7-e70f-48fa-8b52-c2e2fb58aaad}, !- Inlet Port
  {19c663b4-d04f-44a3-8f94-9aeac1a10891}; !- Outlet Port

OS:Connection,
  {5f07fb4b-e90d-4a1d-8174-3854074ca313}, !- Handle
  {cc48a011-4b67-4ff9-bae5-84045ae98c0b}, !- Name
  {00dc768d-f648-408b-b364-c709d4324fa8}, !- Source Object
  3,                                      !- Outlet Port
  {72f950b1-5d50-4806-803e-72e902aaf85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {644626d7-e70f-48fa-8b52-c2e2fb58aaad}, !- Handle
  {3659693c-7c7a-4d52-a672-692b284e482f}, !- Name
  {72f950b1-5d50-4806-803e-72e902aaf85d}, !- Source Object
  3,                                      !- Outlet Port
  {444e80c6-f7f8-40e4-860c-ddf107236bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19c663b4-d04f-44a3-8f94-9aeac1a10891}, !- Handle
  {4958074c-57a2-4b4c-ab03-dba1108eaec1}, !- Name
  {444e80c6-f7f8-40e4-860c-ddf107236bde}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {456ef074-0f5f-4242-ab5f-0dedf6eba912}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d92fa413-9fd9-4525-bbda-8287d655f8b7}, !- Inlet Node Name
  {a08cef8f-0851-4c50-b2e1-0aaa60bbed66}; !- Outlet Node Name

OS:Node,
  {19b44668-3b78-485c-b7ad-d91cc4f5eb10}, !- Handle
  Node 67,                                !- Name
  {7d790221-ebfe-4865-acf7-d5cc56677466}, !- Inlet Port
  {d92fa413-9fd9-4525-bbda-8287d655f8b7}; !- Outlet Port

OS:Connection,
  {7d790221-ebfe-4865-acf7-d5cc56677466}, !- Handle
  {44b1d3a2-d456-4d30-b7c8-b8d0912e121f}, !- Name
  {afb279f9-953c-4260-99bc-60a96fb4ac94}, !- Source Object
  2,                                      !- Outlet Port
  {19b44668-3b78-485c-b7ad-d91cc4f5eb10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92fa413-9fd9-4525-bbda-8287d655f8b7}, !- Handle
  {0a781c24-1d2b-4c16-b85c-f8443d4f159f}, !- Name
  {19b44668-3b78-485c-b7ad-d91cc4f5eb10}, !- Source Object
  3,                                      !- Outlet Port
  {456ef074-0f5f-4242-ab5f-0dedf6eba912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a08cef8f-0851-4c50-b2e1-0aaa60bbed66}, !- Handle
  {39875ce2-9f78-4292-8023-ef0a6f44ffa5}, !- Name
  {456ef074-0f5f-4242-ab5f-0dedf6eba912}, !- Source Object
  3,                                      !- Outlet Port
  {a26fdb2b-b950-4677-a597-9fcacdb9edc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aecc6f28-a8ae-49c6-b09c-6da7450ae834}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ce02d98b-4e94-4882-ae73-ed1a4d16e6ec}, !- Inlet Node Name
  {88769b60-df7f-432e-bcee-13ec3fb59d6b}; !- Outlet Node Name

OS:Node,
  {c4024423-5fea-40b7-8b31-70c81ae406f1}, !- Handle
  Node 68,                                !- Name
  {88769b60-df7f-432e-bcee-13ec3fb59d6b}, !- Inlet Port
  {7df5ce3f-4d3a-4a6e-a187-7e97b8c2c3d7}; !- Outlet Port

OS:Connection,
  {ce02d98b-4e94-4882-ae73-ed1a4d16e6ec}, !- Handle
  {73f2437a-3fca-411f-9d03-30ab9cb16c1c}, !- Name
  {7048c712-6623-45a0-ace4-5012b4984c2a}, !- Source Object
  3,                                      !- Outlet Port
  {aecc6f28-a8ae-49c6-b09c-6da7450ae834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88769b60-df7f-432e-bcee-13ec3fb59d6b}, !- Handle
  {a8dd2896-4da2-41eb-b591-16e430aa5fbd}, !- Name
  {aecc6f28-a8ae-49c6-b09c-6da7450ae834}, !- Source Object
  3,                                      !- Outlet Port
  {c4024423-5fea-40b7-8b31-70c81ae406f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df5ce3f-4d3a-4a6e-a187-7e97b8c2c3d7}, !- Handle
  {cece4679-37c7-4979-beb5-6a00441a59c2}, !- Name
  {c4024423-5fea-40b7-8b31-70c81ae406f1}, !- Source Object
  3,                                      !- Outlet Port
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14f6d11a-62d4-47ad-996e-ffa484fddb29}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {fa5abdb8-89e7-4d3a-8b53-b905e0a2496e}, !- Inlet Node Name
  {5bb5a218-745c-4d52-b46c-7e6ad8c53bf3}; !- Outlet Node Name

OS:Node,
  {99240f89-d082-468c-a27e-4a6bc38a2840}, !- Handle
  Node 69,                                !- Name
  {5d25d7c4-a614-4731-a7b6-90731bb206e5}, !- Inlet Port
  {fa5abdb8-89e7-4d3a-8b53-b905e0a2496e}; !- Outlet Port

OS:Connection,
  {5d25d7c4-a614-4731-a7b6-90731bb206e5}, !- Handle
  {d602c754-aa8f-45a6-b98a-9de7a9bfbe36}, !- Name
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Source Object
  2,                                      !- Outlet Port
  {99240f89-d082-468c-a27e-4a6bc38a2840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa5abdb8-89e7-4d3a-8b53-b905e0a2496e}, !- Handle
  {52a4f93c-6b26-4301-b3fc-ab79f14a711c}, !- Name
  {99240f89-d082-468c-a27e-4a6bc38a2840}, !- Source Object
  3,                                      !- Outlet Port
  {14f6d11a-62d4-47ad-996e-ffa484fddb29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb5a218-745c-4d52-b46c-7e6ad8c53bf3}, !- Handle
  {50cbdcdb-85f6-4ced-a676-df2726909794}, !- Name
  {14f6d11a-62d4-47ad-996e-ffa484fddb29}, !- Source Object
  3,                                      !- Outlet Port
  {e9246f4a-53f3-40c4-8933-5b7d007723ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c5c61d35-bb73-49d9-a718-09316a5b3d4e}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {30845434-4601-4bee-829e-c5e8bc26f7b4}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3e8f8a94-27f7-4524-ae9d-0415fac29e2d}, !- Plant Side Inlet Node Name
  {f875487d-eb76-492a-9cfc-ae6d8388ce04}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e2036fa2-044e-48af-a4ff-f99e940295a4}, !- Demand Side Inlet Node Name
  {a164d35f-861b-4041-a845-6660085e086b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {1ec3e840-49c4-45f7-8b10-bbe3cea9f184}, !- Handle
  {c5c61d35-bb73-49d9-a718-09316a5b3d4e}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {06c6eed7-39e6-4519-aa47-87526016a56a}, !- Handle
  Node 70,                                !- Name
  {3e8f8a94-27f7-4524-ae9d-0415fac29e2d}, !- Inlet Port
  {4fb4a987-e156-44fd-844d-c540b9562636}; !- Outlet Port

OS:Node,
  {30845434-4601-4bee-829e-c5e8bc26f7b4}, !- Handle
  Node 71,                                !- Name
  {335c5b8e-5a9a-4c2f-842b-e2834ec58b99}, !- Inlet Port
  {f875487d-eb76-492a-9cfc-ae6d8388ce04}; !- Outlet Port

OS:Node,
  {850be0ee-8d98-4952-8390-6504d2d63d85}, !- Handle
  Node 72,                                !- Name
  {fb92c33e-e3e9-4a65-843f-fd2b90016e2f}, !- Inlet Port
  {2ccdf041-0404-4523-bfab-5155ebb24d51}; !- Outlet Port

OS:Connector:Mixer,
  {23bd5d92-1ae9-4f8f-8d32-5728c6bcc878}, !- Handle
  Connector Mixer 3,                      !- Name
  {53d407f1-df9e-46c9-8771-7250468efea9}, !- Outlet Branch Name
  {42929f8e-00bf-43e2-a7b0-6583de822172}, !- Inlet Branch Name 1
  {d26024ad-2712-4c62-bb9e-5f12f121a3af}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5a8a8ef9-d449-4f40-89d8-b6eab9b12fd1}, !- Handle
  Connector Splitter 3,                   !- Name
  {ec087358-12cf-4ab5-966c-a6fba725d7ed}, !- Inlet Branch Name
  {fb92c33e-e3e9-4a65-843f-fd2b90016e2f}, !- Outlet Branch Name 1
  {57ce70c1-6130-4732-bf99-0e6ac8b97e82}; !- Outlet Branch Name 2

OS:Connection,
  {3e8f8a94-27f7-4524-ae9d-0415fac29e2d}, !- Handle
  {7c6998d4-1fcb-4cea-a766-812d9d419e1f}, !- Name
  {c5c61d35-bb73-49d9-a718-09316a5b3d4e}, !- Source Object
  13,                                     !- Outlet Port
  {06c6eed7-39e6-4519-aa47-87526016a56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb92c33e-e3e9-4a65-843f-fd2b90016e2f}, !- Handle
  {f739566d-7674-42c0-9e9e-4c4928607a30}, !- Name
  {5a8a8ef9-d449-4f40-89d8-b6eab9b12fd1}, !- Source Object
  3,                                      !- Outlet Port
  {850be0ee-8d98-4952-8390-6504d2d63d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f875487d-eb76-492a-9cfc-ae6d8388ce04}, !- Handle
  {fabba786-8360-47bf-b761-4d05750e75b5}, !- Name
  {30845434-4601-4bee-829e-c5e8bc26f7b4}, !- Source Object
  3,                                      !- Outlet Port
  {c5c61d35-bb73-49d9-a718-09316a5b3d4e}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {7d6995cf-6842-4f37-ba5a-f73c3175bca9}, !- Handle
  Node 73,                                !- Name
  {e2036fa2-044e-48af-a4ff-f99e940295a4}, !- Inlet Port
  {1fbbe8a1-2bac-4d13-b470-347fd4828c27}; !- Outlet Port

OS:Node,
  {c1cb8e04-3d20-4ed9-aaeb-12f824781ab5}, !- Handle
  Node 74,                                !- Name
  {892d75e2-149a-41d0-a31e-1eafc96ab12a}, !- Inlet Port
  {a164d35f-861b-4041-a845-6660085e086b}; !- Outlet Port

OS:Node,
  {6344baff-0521-4dce-b2a5-69eb727ead8e}, !- Handle
  Node 75,                                !- Name
  {4ccad67c-0629-4320-8b8a-c5b3ce307db6}, !- Inlet Port
  {d78656f6-f6bf-4278-970d-4b8634fb10fc}; !- Outlet Port

OS:Connector:Mixer,
  {80e7263e-44b0-4afa-8cd2-33259b862a55}, !- Handle
  Connector Mixer 4,                      !- Name
  {030335a3-9189-4ef5-ac9c-df737fa21238}, !- Outlet Branch Name
  {918553dc-3f56-4418-b746-27dd82b0e8f2}, !- Inlet Branch Name 1
  {5dda57c2-1fb5-44b3-9d4e-69b9794394ce}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d54202af-b2eb-47e5-82d3-49e52be3906e}, !- Handle
  Connector Splitter 4,                   !- Name
  {859ef056-c803-458d-9661-8bf86c5977c3}, !- Inlet Branch Name
  {4ccad67c-0629-4320-8b8a-c5b3ce307db6}, !- Outlet Branch Name 1
  {345310e3-04dd-426f-bda3-d9596606d8e3}; !- Outlet Branch Name 2

OS:Connection,
  {e2036fa2-044e-48af-a4ff-f99e940295a4}, !- Handle
  {a39e6321-0509-4be9-a7ee-f9759db1bbc8}, !- Name
  {c5c61d35-bb73-49d9-a718-09316a5b3d4e}, !- Source Object
  16,                                     !- Outlet Port
  {7d6995cf-6842-4f37-ba5a-f73c3175bca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ccad67c-0629-4320-8b8a-c5b3ce307db6}, !- Handle
  {9e695ae1-9a66-4060-b956-7abfa7afe985}, !- Name
  {d54202af-b2eb-47e5-82d3-49e52be3906e}, !- Source Object
  3,                                      !- Outlet Port
  {6344baff-0521-4dce-b2a5-69eb727ead8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a164d35f-861b-4041-a845-6660085e086b}, !- Handle
  {b127bf5d-ce07-496b-ab2c-ba23a7c645f9}, !- Name
  {c1cb8e04-3d20-4ed9-aaeb-12f824781ab5}, !- Source Object
  3,                                      !- Outlet Port
  {c5c61d35-bb73-49d9-a718-09316a5b3d4e}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {9980a084-dfbf-46d1-9515-a341e40d8727}, !- Handle
  Condenser Water Loop Temp - 70F,        !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  {6e68ddaa-6f58-40d3-a239-a259a4863ee2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e68ddaa-6f58-40d3-a239-a259a4863ee2}, !- Handle
  Condenser Water Loop Temp - 70F Default, !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b57406a9-cb2e-4aab-8891-139d01a9728c}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {9980a084-dfbf-46d1-9515-a341e40d8727}, !- Schedule Name
  {30845434-4601-4bee-829e-c5e8bc26f7b4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {66cadbfe-61d5-4eb4-8b48-3d8f1bfd0132}, !- Handle
  Condenser Water Loop Pump,              !- Name
  {4fb4a987-e156-44fd-844d-c540b9562636}, !- Inlet Node Name
  {61038c1e-d967-402e-8725-e2310c3ffd2c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {89d34035-19eb-4e9f-80a6-effcc54aa3a6}, !- Handle
  Node 76,                                !- Name
  {61038c1e-d967-402e-8725-e2310c3ffd2c}, !- Inlet Port
  {ec087358-12cf-4ab5-966c-a6fba725d7ed}; !- Outlet Port

OS:Connection,
  {4fb4a987-e156-44fd-844d-c540b9562636}, !- Handle
  {fe5c431c-04e6-471e-abce-51f38755f1e5}, !- Name
  {06c6eed7-39e6-4519-aa47-87526016a56a}, !- Source Object
  3,                                      !- Outlet Port
  {66cadbfe-61d5-4eb4-8b48-3d8f1bfd0132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61038c1e-d967-402e-8725-e2310c3ffd2c}, !- Handle
  {15617fc0-404b-492f-b4c2-790972364d60}, !- Name
  {66cadbfe-61d5-4eb4-8b48-3d8f1bfd0132}, !- Source Object
  3,                                      !- Outlet Port
  {89d34035-19eb-4e9f-80a6-effcc54aa3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec087358-12cf-4ab5-966c-a6fba725d7ed}, !- Handle
  {aba2a1ad-649e-4cca-8819-ac69af36b204}, !- Name
  {89d34035-19eb-4e9f-80a6-effcc54aa3a6}, !- Source Object
  3,                                      !- Outlet Port
  {5a8a8ef9-d449-4f40-89d8-b6eab9b12fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {80562e8d-8201-44c2-807d-69d2542fcbec}, !- Handle
  Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp, !- Name
  {2ccdf041-0404-4523-bfab-5155ebb24d51}, !- Water Inlet Node Name
  {e15d1296-9c0b-4a55-ae2f-158c2a035c4f}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  26352.2856037273,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Node,
  {3700ba2e-937a-41c7-904d-11d10db91fc4}, !- Handle
  Node 77,                                !- Name
  {e15d1296-9c0b-4a55-ae2f-158c2a035c4f}, !- Inlet Port
  {42929f8e-00bf-43e2-a7b0-6583de822172}; !- Outlet Port

OS:Connection,
  {2ccdf041-0404-4523-bfab-5155ebb24d51}, !- Handle
  {46bb050d-72ca-499d-b7ca-eb4ee7b5c83b}, !- Name
  {850be0ee-8d98-4952-8390-6504d2d63d85}, !- Source Object
  3,                                      !- Outlet Port
  {80562e8d-8201-44c2-807d-69d2542fcbec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15d1296-9c0b-4a55-ae2f-158c2a035c4f}, !- Handle
  {a9cbcddc-a655-49d0-ab1f-76c600124057}, !- Name
  {80562e8d-8201-44c2-807d-69d2542fcbec}, !- Source Object
  3,                                      !- Outlet Port
  {3700ba2e-937a-41c7-904d-11d10db91fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42929f8e-00bf-43e2-a7b0-6583de822172}, !- Handle
  {9219fcaa-bf26-4451-a085-0e1896cfda2c}, !- Name
  {3700ba2e-937a-41c7-904d-11d10db91fc4}, !- Source Object
  3,                                      !- Outlet Port
  {23bd5d92-1ae9-4f8f-8d32-5728c6bcc878}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {476a1218-131a-40d8-8ef1-9b09a6361871}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {acc09f9e-7c4c-4789-9e40-739926248472}, !- Inlet Node Name
  {7769a4e4-98e4-43f9-89d5-20cdf584419f}; !- Outlet Node Name

OS:Node,
  {480bd491-7a2d-4939-8f94-abc2fea603ac}, !- Handle
  Node 78,                                !- Name
  {57ce70c1-6130-4732-bf99-0e6ac8b97e82}, !- Inlet Port
  {acc09f9e-7c4c-4789-9e40-739926248472}; !- Outlet Port

OS:Connection,
  {57ce70c1-6130-4732-bf99-0e6ac8b97e82}, !- Handle
  {877b8b98-4146-45f7-b947-5e2fc978d360}, !- Name
  {5a8a8ef9-d449-4f40-89d8-b6eab9b12fd1}, !- Source Object
  4,                                      !- Outlet Port
  {480bd491-7a2d-4939-8f94-abc2fea603ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8550227b-5da8-4762-bcd8-909d1038e735}, !- Handle
  Node 79,                                !- Name
  {7769a4e4-98e4-43f9-89d5-20cdf584419f}, !- Inlet Port
  {d26024ad-2712-4c62-bb9e-5f12f121a3af}; !- Outlet Port

OS:Connection,
  {acc09f9e-7c4c-4789-9e40-739926248472}, !- Handle
  {05c1b53a-1846-4e28-add5-457121ae15ae}, !- Name
  {480bd491-7a2d-4939-8f94-abc2fea603ac}, !- Source Object
  3,                                      !- Outlet Port
  {476a1218-131a-40d8-8ef1-9b09a6361871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7769a4e4-98e4-43f9-89d5-20cdf584419f}, !- Handle
  {0af1ad21-5bc4-4cc6-8a01-d44d9ed38c71}, !- Name
  {476a1218-131a-40d8-8ef1-9b09a6361871}, !- Source Object
  3,                                      !- Outlet Port
  {8550227b-5da8-4762-bcd8-909d1038e735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26024ad-2712-4c62-bb9e-5f12f121a3af}, !- Handle
  {9fd31598-0370-469c-a209-26a72d6f07d6}, !- Name
  {8550227b-5da8-4762-bcd8-909d1038e735}, !- Source Object
  3,                                      !- Outlet Port
  {23bd5d92-1ae9-4f8f-8d32-5728c6bcc878}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f273dfa6-f4a7-408c-88d7-415753cceeaa}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {d78656f6-f6bf-4278-970d-4b8634fb10fc}, !- Inlet Node Name
  {70f82bad-978e-4645-a338-8baf86a60c0f}; !- Outlet Node Name

OS:Node,
  {0b62daed-b365-42bb-8678-fef4b2917479}, !- Handle
  Node 80,                                !- Name
  {70f82bad-978e-4645-a338-8baf86a60c0f}, !- Inlet Port
  {918553dc-3f56-4418-b746-27dd82b0e8f2}; !- Outlet Port

OS:Connection,
  {d78656f6-f6bf-4278-970d-4b8634fb10fc}, !- Handle
  {ba4227ee-69f7-45ef-953c-4d3cec4413af}, !- Name
  {6344baff-0521-4dce-b2a5-69eb727ead8e}, !- Source Object
  3,                                      !- Outlet Port
  {f273dfa6-f4a7-408c-88d7-415753cceeaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f82bad-978e-4645-a338-8baf86a60c0f}, !- Handle
  {121623a9-a047-4a56-84e3-30b3a7ccad88}, !- Name
  {f273dfa6-f4a7-408c-88d7-415753cceeaa}, !- Source Object
  3,                                      !- Outlet Port
  {0b62daed-b365-42bb-8678-fef4b2917479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {918553dc-3f56-4418-b746-27dd82b0e8f2}, !- Handle
  {0b55b658-028a-4311-b373-c2e5698c5a08}, !- Name
  {0b62daed-b365-42bb-8678-fef4b2917479}, !- Source Object
  3,                                      !- Outlet Port
  {80e7263e-44b0-4afa-8cd2-33259b862a55}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a50625e5-807c-4e84-842f-bcbd2b403a1b}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {65b5b294-32b2-4ce0-8cdf-ca719d187b7c}, !- Inlet Node Name
  {335c5b8e-5a9a-4c2f-842b-e2834ec58b99}; !- Outlet Node Name

OS:Node,
  {6fe0d0e0-6b16-47f8-b84b-bc218bb8c640}, !- Handle
  Node 81,                                !- Name
  {53d407f1-df9e-46c9-8771-7250468efea9}, !- Inlet Port
  {65b5b294-32b2-4ce0-8cdf-ca719d187b7c}; !- Outlet Port

OS:Connection,
  {53d407f1-df9e-46c9-8771-7250468efea9}, !- Handle
  {5d2e1e0d-578d-4d6c-be75-e7d7618fa09f}, !- Name
  {23bd5d92-1ae9-4f8f-8d32-5728c6bcc878}, !- Source Object
  2,                                      !- Outlet Port
  {6fe0d0e0-6b16-47f8-b84b-bc218bb8c640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b5b294-32b2-4ce0-8cdf-ca719d187b7c}, !- Handle
  {35e1e7d8-b977-4cee-a9a9-81b60de8070b}, !- Name
  {6fe0d0e0-6b16-47f8-b84b-bc218bb8c640}, !- Source Object
  3,                                      !- Outlet Port
  {a50625e5-807c-4e84-842f-bcbd2b403a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {335c5b8e-5a9a-4c2f-842b-e2834ec58b99}, !- Handle
  {3a9d1b32-bede-4cc6-928f-79f0525d7d01}, !- Name
  {a50625e5-807c-4e84-842f-bcbd2b403a1b}, !- Source Object
  3,                                      !- Outlet Port
  {30845434-4601-4bee-829e-c5e8bc26f7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {43637387-1066-4a9e-8ee5-b68e2278926a}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {1fbbe8a1-2bac-4d13-b470-347fd4828c27}, !- Inlet Node Name
  {94338141-0120-4509-866d-90fb32221ee7}; !- Outlet Node Name

OS:Node,
  {dc6d74bf-7f2e-40b9-b238-c1abc465dd1e}, !- Handle
  Node 82,                                !- Name
  {94338141-0120-4509-866d-90fb32221ee7}, !- Inlet Port
  {859ef056-c803-458d-9661-8bf86c5977c3}; !- Outlet Port

OS:Connection,
  {1fbbe8a1-2bac-4d13-b470-347fd4828c27}, !- Handle
  {f5ba4734-8f43-40cd-b4ad-cba8a5ecf66f}, !- Name
  {7d6995cf-6842-4f37-ba5a-f73c3175bca9}, !- Source Object
  3,                                      !- Outlet Port
  {43637387-1066-4a9e-8ee5-b68e2278926a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94338141-0120-4509-866d-90fb32221ee7}, !- Handle
  {f33a2b2d-7c01-4c24-9ae3-5c0628fbaa28}, !- Name
  {43637387-1066-4a9e-8ee5-b68e2278926a}, !- Source Object
  3,                                      !- Outlet Port
  {dc6d74bf-7f2e-40b9-b238-c1abc465dd1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {859ef056-c803-458d-9661-8bf86c5977c3}, !- Handle
  {276598c4-5447-4741-a565-27881dc4865f}, !- Name
  {dc6d74bf-7f2e-40b9-b238-c1abc465dd1e}, !- Source Object
  3,                                      !- Outlet Port
  {d54202af-b2eb-47e5-82d3-49e52be3906e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2673a8be-0d75-48be-9bd5-12e5e3216cfc}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {7b710659-0ed1-46dd-bc2c-46313571f7e9}, !- Inlet Node Name
  {892d75e2-149a-41d0-a31e-1eafc96ab12a}; !- Outlet Node Name

OS:Node,
  {e637f31e-82c5-4e60-aa50-d3087f28e762}, !- Handle
  Node 83,                                !- Name
  {030335a3-9189-4ef5-ac9c-df737fa21238}, !- Inlet Port
  {7b710659-0ed1-46dd-bc2c-46313571f7e9}; !- Outlet Port

OS:Connection,
  {030335a3-9189-4ef5-ac9c-df737fa21238}, !- Handle
  {bce379d9-7614-49b4-83ee-175844bccb52}, !- Name
  {80e7263e-44b0-4afa-8cd2-33259b862a55}, !- Source Object
  2,                                      !- Outlet Port
  {e637f31e-82c5-4e60-aa50-d3087f28e762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b710659-0ed1-46dd-bc2c-46313571f7e9}, !- Handle
  {d6b9e277-0e2d-49b3-a46d-b89165451f5d}, !- Name
  {e637f31e-82c5-4e60-aa50-d3087f28e762}, !- Source Object
  3,                                      !- Outlet Port
  {2673a8be-0d75-48be-9bd5-12e5e3216cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892d75e2-149a-41d0-a31e-1eafc96ab12a}, !- Handle
  {849351a4-ed90-4c66-bdf4-89aea33892ef}, !- Name
  {2673a8be-0d75-48be-9bd5-12e5e3216cfc}, !- Source Object
  3,                                      !- Outlet Port
  {c1cb8e04-3d20-4ed9-aaeb-12f824781ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {689ee934-f13d-4492-ac52-93b852290317}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {81cc9824-19c3-4e6b-bbc2-4d84cd0f4235}, !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cdd6b461-51ea-4b8c-87e2-2760f364a8cd}, !- Plant Side Inlet Node Name
  {7ba4f8ae-fbc7-4539-abf1-87ef522c551a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a94d858b-4adc-4448-88b8-91c7c1423674}, !- Demand Side Inlet Node Name
  {6d62cb1e-f51d-4a69-b02a-d8c6a26d5247}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {21b56853-33e8-4f19-ae56-73a827d00fc0}, !- Handle
  {689ee934-f13d-4492-ac52-93b852290317}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {664f5198-8e1b-4d96-b1bc-8714c0ac7709}, !- Handle
  Node 84,                                !- Name
  {cdd6b461-51ea-4b8c-87e2-2760f364a8cd}, !- Inlet Port
  {d8d34358-0ab0-4245-96d0-be66a97d1fb8}; !- Outlet Port

OS:Node,
  {81cc9824-19c3-4e6b-bbc2-4d84cd0f4235}, !- Handle
  Node 85,                                !- Name
  {36da2ddd-bfca-4e68-9933-e1c457fa0afc}, !- Inlet Port
  {7ba4f8ae-fbc7-4539-abf1-87ef522c551a}; !- Outlet Port

OS:Node,
  {f9e9f4a6-76a7-4e10-9a17-188efd0cb98c}, !- Handle
  Node 86,                                !- Name
  {18ef7149-1209-4210-8c75-d03646fbf999}, !- Inlet Port
  {02572584-73be-4e69-b3bd-987dd0f2a215}; !- Outlet Port

OS:Connector:Mixer,
  {412c3228-d9af-482e-86fe-28378b097509}, !- Handle
  Connector Mixer 5,                      !- Name
  {37ce68c5-5ec8-40e5-8fd8-975ea8e486a6}, !- Outlet Branch Name
  {0b348fa1-788f-44fb-b53e-55c5af9f1e04}, !- Inlet Branch Name 1
  {cecc5ed0-9a78-420a-aeea-2bba1389c005}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9e5af8b2-26d2-46ec-bc67-8f2cc7efb9a3}, !- Handle
  Connector Splitter 5,                   !- Name
  {efc737b9-0d65-4c0a-9413-07e689076574}, !- Inlet Branch Name
  {18ef7149-1209-4210-8c75-d03646fbf999}, !- Outlet Branch Name 1
  {83354096-c515-4710-ae64-c657234bfb1b}; !- Outlet Branch Name 2

OS:Connection,
  {cdd6b461-51ea-4b8c-87e2-2760f364a8cd}, !- Handle
  {d2290ada-cfb3-4269-8375-089b947f6a69}, !- Name
  {689ee934-f13d-4492-ac52-93b852290317}, !- Source Object
  13,                                     !- Outlet Port
  {664f5198-8e1b-4d96-b1bc-8714c0ac7709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ef7149-1209-4210-8c75-d03646fbf999}, !- Handle
  {3e07185e-1147-4b5f-895b-6d41fc6e2f7c}, !- Name
  {9e5af8b2-26d2-46ec-bc67-8f2cc7efb9a3}, !- Source Object
  3,                                      !- Outlet Port
  {f9e9f4a6-76a7-4e10-9a17-188efd0cb98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ba4f8ae-fbc7-4539-abf1-87ef522c551a}, !- Handle
  {7bf9991b-e282-4ceb-b7e2-49607d6e4c79}, !- Name
  {81cc9824-19c3-4e6b-bbc2-4d84cd0f4235}, !- Source Object
  3,                                      !- Outlet Port
  {689ee934-f13d-4492-ac52-93b852290317}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {c3a58133-4a10-4d8a-ba01-31867100328e}, !- Handle
  Node 87,                                !- Name
  {a94d858b-4adc-4448-88b8-91c7c1423674}, !- Inlet Port
  {315317d8-4174-4e05-8fa8-416d6689b295}; !- Outlet Port

OS:Node,
  {9e4d7278-3a46-4b41-b717-70363464cb72}, !- Handle
  Node 88,                                !- Name
  {119b1226-427d-4c52-9a85-7af518d7f5e4}, !- Inlet Port
  {6d62cb1e-f51d-4a69-b02a-d8c6a26d5247}; !- Outlet Port

OS:Node,
  {629f8ebc-5563-4eb2-b3ec-c200597753cb}, !- Handle
  Node 89,                                !- Name
  {38161132-7358-494c-ba7f-a90c57a30f69}, !- Inlet Port
  {e38b84d4-6336-4426-96bb-5d0e439b5995}; !- Outlet Port

OS:Connector:Mixer,
  {1924e80d-4359-4f1a-98e8-d81b2eef5f8c}, !- Handle
  Connector Mixer 6,                      !- Name
  {bc27115e-997c-415e-b2ab-f45c9aa6b10a}, !- Outlet Branch Name
  {c24ff251-0be1-461a-87cf-163a04d1b5e4}, !- Inlet Branch Name 1
  {b31701e0-8bf6-4daf-b5a5-b3512c1c0631}, !- Inlet Branch Name 2
  {6fda8bcf-0c6e-482b-a34e-27f43c5a7903}, !- Inlet Branch Name 3
  {82886578-ba1c-45fa-a81f-9fd1f0c313f8}, !- Inlet Branch Name 4
  {ff7c78ed-60a3-42b9-9db9-a6b0a32e4661}, !- Inlet Branch Name 5
