  {2dcd7faa-3eee-4953-92b1-abedbc8170fa}, !- Inlet Branch Name 6
  {6d3a0cf4-10eb-4882-9452-63fea8b4f07b}, !- Inlet Branch Name 7
  {31bd4217-710f-4ab0-9e61-869d21bb3b2f}, !- Inlet Branch Name 8
  {a1c42d31-376f-4325-a492-cf447ef2f8fa}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {098f3c1d-a331-466e-8304-48fb0110ac10}, !- Handle
  Connector Splitter 6,                   !- Name
  {0a8712c8-1983-4faf-99e2-4c299ee05471}, !- Inlet Branch Name
  {38161132-7358-494c-ba7f-a90c57a30f69}, !- Outlet Branch Name 1
  {1c0521ee-a9fa-47cf-98aa-5f9f065faf09}, !- Outlet Branch Name 2
  {63d53180-27cb-43ea-9204-4bea23270e29}, !- Outlet Branch Name 3
  {5bab9245-9167-436a-b767-90bb3bc39c50}, !- Outlet Branch Name 4
  {b0021693-6e2a-4102-bef2-1b0a5e30a380}, !- Outlet Branch Name 5
  {badb3251-8c45-4cd6-9b2d-da2734337c0e}, !- Outlet Branch Name 6
  {5875108c-c509-4990-97fa-f5ecac5ef821}, !- Outlet Branch Name 7
  {2ade0c86-5438-49ae-8a9b-9c445c833778}, !- Outlet Branch Name 8
  {87debcc0-e6b8-45e7-b935-84e7f4a91a4a}; !- Outlet Branch Name 9

OS:Connection,
  {a94d858b-4adc-4448-88b8-91c7c1423674}, !- Handle
  {692965fc-6ab7-4489-9c54-6652d22a020b}, !- Name
  {689ee934-f13d-4492-ac52-93b852290317}, !- Source Object
  16,                                     !- Outlet Port
  {c3a58133-4a10-4d8a-ba01-31867100328e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38161132-7358-494c-ba7f-a90c57a30f69}, !- Handle
  {5b5a26c4-3989-405f-b34d-8d012995d606}, !- Name
  {098f3c1d-a331-466e-8304-48fb0110ac10}, !- Source Object
  3,                                      !- Outlet Port
  {629f8ebc-5563-4eb2-b3ec-c200597753cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d62cb1e-f51d-4a69-b02a-d8c6a26d5247}, !- Handle
  {cd33bbcd-682c-4d98-aeb3-a94e88a89d7b}, !- Name
  {9e4d7278-3a46-4b41-b717-70363464cb72}, !- Source Object
  3,                                      !- Outlet Port
  {689ee934-f13d-4492-ac52-93b852290317}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {23f8feb6-a21d-4de1-9543-56cb7b7d46cc}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  {ae5fc42f-8301-474b-bee3-913e5aecb21e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae5fc42f-8301-474b-bee3-913e5aecb21e}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {53548000-0079-4c5d-9c01-be8e08fdb324}, !- Handle
  Chilled water loop setpoint manager,    !- Name
  Temperature,                            !- Control Variable
  {23f8feb6-a21d-4de1-9543-56cb7b7d46cc}, !- Schedule Name
  {81cc9824-19c3-4e6b-bbc2-4d84cd0f4235}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {93bf2daf-5ddd-43e6-89e0-176f22d0dda7}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {d8d34358-0ab0-4245-96d0-be66a97d1fb8}, !- Inlet Node Name
  {5aed6a51-10ef-496e-a484-3bb235eadbcf}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {a360e492-0186-4c55-bdc1-1d9964cc7a39}, !- Handle
  Node 90,                                !- Name
  {5aed6a51-10ef-496e-a484-3bb235eadbcf}, !- Inlet Port
  {efc737b9-0d65-4c0a-9413-07e689076574}; !- Outlet Port

OS:Connection,
  {d8d34358-0ab0-4245-96d0-be66a97d1fb8}, !- Handle
  {f9d47b86-37cb-4fa7-a758-ed5a1b7c0109}, !- Name
  {664f5198-8e1b-4d96-b1bc-8714c0ac7709}, !- Source Object
  3,                                      !- Outlet Port
  {93bf2daf-5ddd-43e6-89e0-176f22d0dda7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aed6a51-10ef-496e-a484-3bb235eadbcf}, !- Handle
  {fbc983f8-dda0-40a3-a96c-a839432033c1}, !- Name
  {93bf2daf-5ddd-43e6-89e0-176f22d0dda7}, !- Source Object
  3,                                      !- Outlet Port
  {a360e492-0186-4c55-bdc1-1d9964cc7a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc737b9-0d65-4c0a-9413-07e689076574}, !- Handle
  {9f162a04-e9a1-4f77-8dff-0a7a79457290}, !- Name
  {a360e492-0186-4c55-bdc1-1d9964cc7a39}, !- Source Object
  3,                                      !- Outlet Port
  {9e5af8b2-26d2-46ec-bc67-8f2cc7efb9a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {1b106268-0b9b-4a28-8aef-94bc18d8e57d}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {5cf1c6f2-e201-49a5-9a19-964783700ff9}, !- Inlet Node Name
  {c94d0441-2ada-46d0-b976-df2d3ba49fdd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {613a2301-a582-4058-ad15-2df82bdd360c}, !- Handle
  Node 91,                                !- Name
  {c94d0441-2ada-46d0-b976-df2d3ba49fdd}, !- Inlet Port
  {0a8712c8-1983-4faf-99e2-4c299ee05471}; !- Outlet Port

OS:Connection,
  {c94d0441-2ada-46d0-b976-df2d3ba49fdd}, !- Handle
  {0f177666-0d7d-4690-977d-b05bf40dc7a0}, !- Name
  {1b106268-0b9b-4a28-8aef-94bc18d8e57d}, !- Source Object
  3,                                      !- Outlet Port
  {613a2301-a582-4058-ad15-2df82bdd360c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a8712c8-1983-4faf-99e2-4c299ee05471}, !- Handle
  {07358900-a5eb-44b1-abbb-827684dda0f8}, !- Name
  {613a2301-a582-4058-ad15-2df82bdd360c}, !- Source Object
  3,                                      !- Outlet Port
  {098f3c1d-a331-466e-8304-48fb0110ac10}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {c9cbe666-f430-4df9-8b0c-b3903f2a997f}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0 521tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {b6b7005c-3fac-450c-ada6-e0ac740fec22}, !- Cooling Capacity Function of Temperature Curve Name
  {1e63169a-4d4b-4aeb-8c64-a30f196c4d9a}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {a6a643ce-91bb-42ab-a2f3-86cf31fc766d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {02572584-73be-4e69-b3bd-987dd0f2a215}, !- Chilled Water Inlet Node Name
  {79892167-ca43-49eb-85ea-2f40a91376e3}, !- Chilled Water Outlet Node Name
  {7fcfa750-49e0-4e6a-b050-c2a7d4d7feab}, !- Condenser Inlet Node Name
  {5745d813-a294-4c22-9415-1ade95d8c93e}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fe213eca-0642-419a-9e8c-4754e1d83b20}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4916999b-e986-48f4-806d-26c0e52b37e1}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e0b7cac-33fe-4b04-89d8-6acfff3914d5}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {098c2af9-ddf2-4170-bd5c-b1ee609a205c}, !- Handle
  Node 92,                                !- Name
  {79892167-ca43-49eb-85ea-2f40a91376e3}, !- Inlet Port
  {0b348fa1-788f-44fb-b53e-55c5af9f1e04}; !- Outlet Port

OS:Connection,
  {02572584-73be-4e69-b3bd-987dd0f2a215}, !- Handle
  {60b3b55e-b4c8-41fb-95af-39f275e46639}, !- Name
  {f9e9f4a6-76a7-4e10-9a17-188efd0cb98c}, !- Source Object
  3,                                      !- Outlet Port
  {c9cbe666-f430-4df9-8b0c-b3903f2a997f}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {79892167-ca43-49eb-85ea-2f40a91376e3}, !- Handle
  {fef87ce3-ede5-452f-840f-a11884ef1184}, !- Name
  {c9cbe666-f430-4df9-8b0c-b3903f2a997f}, !- Source Object
  16,                                     !- Outlet Port
  {098c2af9-ddf2-4170-bd5c-b1ee609a205c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b348fa1-788f-44fb-b53e-55c5af9f1e04}, !- Handle
  {7901cc1c-4386-46f5-b0a4-f69e731872c3}, !- Name
  {098c2af9-ddf2-4170-bd5c-b1ee609a205c}, !- Source Object
  3,                                      !- Outlet Port
  {412c3228-d9af-482e-86fe-28378b097509}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d403ee0-c2e2-4217-8dd0-0d2f365f0062}, !- Handle
  Node 93,                                !- Name
  {345310e3-04dd-426f-bda3-d9596606d8e3}, !- Inlet Port
  {7fcfa750-49e0-4e6a-b050-c2a7d4d7feab}; !- Outlet Port

OS:Connection,
  {345310e3-04dd-426f-bda3-d9596606d8e3}, !- Handle
  {6dcb7e0c-a9cc-4836-a481-ba4f917e33df}, !- Name
  {d54202af-b2eb-47e5-82d3-49e52be3906e}, !- Source Object
  4,                                      !- Outlet Port
  {6d403ee0-c2e2-4217-8dd0-0d2f365f0062}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e991ec36-174a-4a50-b601-570173da5794}, !- Handle
  Node 94,                                !- Name
  {5745d813-a294-4c22-9415-1ade95d8c93e}, !- Inlet Port
  {5dda57c2-1fb5-44b3-9d4e-69b9794394ce}; !- Outlet Port

OS:Connection,
  {7fcfa750-49e0-4e6a-b050-c2a7d4d7feab}, !- Handle
  {8059c0c5-da81-4ddb-89a2-30c4038fb85c}, !- Name
  {6d403ee0-c2e2-4217-8dd0-0d2f365f0062}, !- Source Object
  3,                                      !- Outlet Port
  {c9cbe666-f430-4df9-8b0c-b3903f2a997f}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {5745d813-a294-4c22-9415-1ade95d8c93e}, !- Handle
  {ee39f43b-7025-49b3-a719-19df5391ced0}, !- Name
  {c9cbe666-f430-4df9-8b0c-b3903f2a997f}, !- Source Object
  18,                                     !- Outlet Port
  {e991ec36-174a-4a50-b601-570173da5794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dda57c2-1fb5-44b3-9d4e-69b9794394ce}, !- Handle
  {5e4f6472-b40f-412a-a6a2-ecc881c605bc}, !- Name
  {e991ec36-174a-4a50-b601-570173da5794}, !- Source Object
  3,                                      !- Outlet Port
  {80e7263e-44b0-4afa-8cd2-33259b862a55}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7df13f7b-8592-4aea-b47b-d69e1dd0e25b}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {34f9157a-3c00-418c-9032-a7fe235b1af8}, !- Inlet Node Name
  {780e4f55-517c-418e-8ee1-71d3eaaf0e1b}; !- Outlet Node Name

OS:Node,
  {ee4cb627-3bc8-4ba2-9988-af3b61f7a8dd}, !- Handle
  Node 95,                                !- Name
  {83354096-c515-4710-ae64-c657234bfb1b}, !- Inlet Port
  {34f9157a-3c00-418c-9032-a7fe235b1af8}; !- Outlet Port

OS:Connection,
  {83354096-c515-4710-ae64-c657234bfb1b}, !- Handle
  {9f1195aa-ad59-4b59-8a02-ab3f0b0d09b6}, !- Name
  {9e5af8b2-26d2-46ec-bc67-8f2cc7efb9a3}, !- Source Object
  4,                                      !- Outlet Port
  {ee4cb627-3bc8-4ba2-9988-af3b61f7a8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0176cd5-9e6e-4f2a-bc11-8ba87c9185e6}, !- Handle
  Node 96,                                !- Name
  {780e4f55-517c-418e-8ee1-71d3eaaf0e1b}, !- Inlet Port
  {cecc5ed0-9a78-420a-aeea-2bba1389c005}; !- Outlet Port

OS:Connection,
  {34f9157a-3c00-418c-9032-a7fe235b1af8}, !- Handle
  {5d7294ad-d1d8-4f1f-87d4-20fe291ff9c0}, !- Name
  {ee4cb627-3bc8-4ba2-9988-af3b61f7a8dd}, !- Source Object
  3,                                      !- Outlet Port
  {7df13f7b-8592-4aea-b47b-d69e1dd0e25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {780e4f55-517c-418e-8ee1-71d3eaaf0e1b}, !- Handle
  {2b8406d2-ca06-4302-a4f6-be27774d15cc}, !- Name
  {7df13f7b-8592-4aea-b47b-d69e1dd0e25b}, !- Source Object
  3,                                      !- Outlet Port
  {a0176cd5-9e6e-4f2a-bc11-8ba87c9185e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cecc5ed0-9a78-420a-aeea-2bba1389c005}, !- Handle
  {ee29b458-8936-480c-9fe9-3b84ff7c3458}, !- Name
  {a0176cd5-9e6e-4f2a-bc11-8ba87c9185e6}, !- Source Object
  3,                                      !- Outlet Port
  {412c3228-d9af-482e-86fe-28378b097509}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0a054af9-1691-4b11-84bc-e4986d914176}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {e38b84d4-6336-4426-96bb-5d0e439b5995}, !- Inlet Node Name
  {ed4132ba-3061-4d5a-a0fa-bc9e35093092}; !- Outlet Node Name

OS:Node,
  {34e77178-30cb-487d-9afb-e55436dbe4eb}, !- Handle
  Node 97,                                !- Name
  {ed4132ba-3061-4d5a-a0fa-bc9e35093092}, !- Inlet Port
  {c24ff251-0be1-461a-87cf-163a04d1b5e4}; !- Outlet Port

OS:Connection,
  {e38b84d4-6336-4426-96bb-5d0e439b5995}, !- Handle
  {4565dd5e-dfc8-4901-816e-4f7a81c33f9a}, !- Name
  {629f8ebc-5563-4eb2-b3ec-c200597753cb}, !- Source Object
  3,                                      !- Outlet Port
  {0a054af9-1691-4b11-84bc-e4986d914176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4132ba-3061-4d5a-a0fa-bc9e35093092}, !- Handle
  {6dd35cd6-a887-435e-9d51-16d9fb384d8e}, !- Name
  {0a054af9-1691-4b11-84bc-e4986d914176}, !- Source Object
  3,                                      !- Outlet Port
  {34e77178-30cb-487d-9afb-e55436dbe4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c24ff251-0be1-461a-87cf-163a04d1b5e4}, !- Handle
  {b0324a66-d952-4d99-b58f-f21ad9bfe432}, !- Name
  {34e77178-30cb-487d-9afb-e55436dbe4eb}, !- Source Object
  3,                                      !- Outlet Port
  {1924e80d-4359-4f1a-98e8-d81b2eef5f8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9ecf4de2-0559-4b16-9a52-3fa23e21387a}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {fad75c57-f322-44cb-a80a-17eedd7d4ae3}, !- Inlet Node Name
  {36da2ddd-bfca-4e68-9933-e1c457fa0afc}; !- Outlet Node Name

OS:Node,
  {33762a7d-69e0-4208-b05e-bd9b55a63f9c}, !- Handle
  Node 98,                                !- Name
  {37ce68c5-5ec8-40e5-8fd8-975ea8e486a6}, !- Inlet Port
  {fad75c57-f322-44cb-a80a-17eedd7d4ae3}; !- Outlet Port

OS:Connection,
  {37ce68c5-5ec8-40e5-8fd8-975ea8e486a6}, !- Handle
  {bc7d2ee2-1fa5-4bfb-85d2-3df8ca82febf}, !- Name
  {412c3228-d9af-482e-86fe-28378b097509}, !- Source Object
  2,                                      !- Outlet Port
  {33762a7d-69e0-4208-b05e-bd9b55a63f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad75c57-f322-44cb-a80a-17eedd7d4ae3}, !- Handle
  {0633e257-186f-49e1-84cf-0a2f3688bc31}, !- Name
  {33762a7d-69e0-4208-b05e-bd9b55a63f9c}, !- Source Object
  3,                                      !- Outlet Port
  {9ecf4de2-0559-4b16-9a52-3fa23e21387a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36da2ddd-bfca-4e68-9933-e1c457fa0afc}, !- Handle
  {8aca7377-9e09-48a1-85ed-fd52dc9faf06}, !- Name
  {9ecf4de2-0559-4b16-9a52-3fa23e21387a}, !- Source Object
  3,                                      !- Outlet Port
  {81cc9824-19c3-4e6b-bbc2-4d84cd0f4235}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {539c0379-5dc5-4b81-9c8b-8699a973891a}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {315317d8-4174-4e05-8fa8-416d6689b295}, !- Inlet Node Name
  {5cb2fe59-45e5-4457-8b18-182902e410d0}; !- Outlet Node Name

OS:Node,
  {7ddfed4a-ecbd-47c2-a8d7-0ed1a4273b11}, !- Handle
  Node 99,                                !- Name
  {5cb2fe59-45e5-4457-8b18-182902e410d0}, !- Inlet Port
  {5cf1c6f2-e201-49a5-9a19-964783700ff9}; !- Outlet Port

OS:Connection,
  {315317d8-4174-4e05-8fa8-416d6689b295}, !- Handle
  {53125b66-db26-4737-bf89-968631c31578}, !- Name
  {c3a58133-4a10-4d8a-ba01-31867100328e}, !- Source Object
  3,                                      !- Outlet Port
  {539c0379-5dc5-4b81-9c8b-8699a973891a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb2fe59-45e5-4457-8b18-182902e410d0}, !- Handle
  {11063fd9-f143-44f5-91c6-28abf61b959e}, !- Name
  {539c0379-5dc5-4b81-9c8b-8699a973891a}, !- Source Object
  3,                                      !- Outlet Port
  {7ddfed4a-ecbd-47c2-a8d7-0ed1a4273b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf1c6f2-e201-49a5-9a19-964783700ff9}, !- Handle
  {bee09b52-bb1a-4e0b-8f7c-6ee9bcffed65}, !- Name
  {7ddfed4a-ecbd-47c2-a8d7-0ed1a4273b11}, !- Source Object
  3,                                      !- Outlet Port
  {1b106268-0b9b-4a28-8aef-94bc18d8e57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1e88de3-7103-4297-afa1-2cae8cb5cf35}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {5740a1d3-9a3a-48c0-8c2c-95de765ac871}, !- Inlet Node Name
  {119b1226-427d-4c52-9a85-7af518d7f5e4}; !- Outlet Node Name

OS:Node,
  {3ba244d4-6158-4803-8971-149e0e78953e}, !- Handle
  Node 100,                               !- Name
  {bc27115e-997c-415e-b2ab-f45c9aa6b10a}, !- Inlet Port
  {5740a1d3-9a3a-48c0-8c2c-95de765ac871}; !- Outlet Port

OS:Connection,
  {bc27115e-997c-415e-b2ab-f45c9aa6b10a}, !- Handle
  {0a28a1a1-89d8-4b78-a93e-a8d88c91d13a}, !- Name
  {1924e80d-4359-4f1a-98e8-d81b2eef5f8c}, !- Source Object
  2,                                      !- Outlet Port
  {3ba244d4-6158-4803-8971-149e0e78953e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5740a1d3-9a3a-48c0-8c2c-95de765ac871}, !- Handle
  {0ae539d2-f0c5-4479-875e-1af0ff961f23}, !- Name
  {3ba244d4-6158-4803-8971-149e0e78953e}, !- Source Object
  3,                                      !- Outlet Port
  {e1e88de3-7103-4297-afa1-2cae8cb5cf35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119b1226-427d-4c52-9a85-7af518d7f5e4}, !- Handle
  {b4e11220-ca6d-4277-bb3f-fec651b17785}, !- Name
  {e1e88de3-7103-4297-afa1-2cae8cb5cf35}, !- Source Object
  3,                                      !- Outlet Port
  {9e4d7278-3a46-4b41-b717-70363464cb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {571edcc4-8a94-435d-900f-af87de46dda3}, !- Handle
  Hospital HVACOperationSchd,             !- Name
  ,                                       !- Schedule Type Limits Name
  {d7292eae-13ff-4a1e-8cee-53ee95c520fb}, !- Default Day Schedule Name
  {3a8abfd9-dc4f-4f7e-acb5-ea689fe9c4f6}, !- Summer Design Day Schedule Name
  {c0b0edef-fdca-4d65-8427-4cb64d10b579}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d7292eae-13ff-4a1e-8cee-53ee95c520fb}, !- Handle
  Hospital HVACOperationSchd Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6456998d-16c2-4885-9461-7459d46233bb}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0b0edef-fdca-4d65-8427-4cb64d10b579}, !- Handle
  Hospital HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8c18893-ea1e-41e0-b7a5-778906440a05}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a8abfd9-dc4f-4f7e-acb5-ea689fe9c4f6}, !- Handle
  Hospital HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a6d61e5-7b39-4396-803a-885b6be05556}, !- Handle
  Hospital BLDG_OA_FRAC_SCH,              !- Name
  {a3ccad1b-3242-4537-a6da-c82ba53a36b1}, !- Schedule Type Limits Name
  {0d256905-88d2-427d-a278-33b322269a43}, !- Default Day Schedule Name
  {c657d1a2-0e6c-47c0-a83f-689aba6bb15c}, !- Summer Design Day Schedule Name
  {cd6fa5aa-3df5-4796-a43b-e341fd3c6ab4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d256905-88d2-427d-a278-33b322269a43}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Default,      !- Name
  {a3ccad1b-3242-4537-a6da-c82ba53a36b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b8511df-2107-45a4-8bbb-2bccec93d6ed}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd6fa5aa-3df5-4796-a43b-e341fd3c6ab4}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Winter Design Day, !- Name
  {a3ccad1b-3242-4537-a6da-c82ba53a36b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bbe28a6a-4940-485a-9886-1c2f382e21b3}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c657d1a2-0e6c-47c0-a83f-689aba6bb15c}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Summer Design Day, !- Name
  {a3ccad1b-3242-4537-a6da-c82ba53a36b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f56d797f-7f0d-4473-8b56-8046a488a7dc}, !- Handle
  Schedule Rule 29,                       !- Name
  {1a6d61e5-7b39-4396-803a-885b6be05556}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ad13bf6-aa81-45f6-905a-aec74f35754a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ad13bf6-aa81-45f6-905a-aec74f35754a}, !- Handle
  Hospital BLDG_OA_FRAC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {a3ccad1b-3242-4537-a6da-c82ba53a36b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d23eec1d-ea69-4ed1-b769-97a449e88f58}, !- Handle
  Supply Air Temp - 55.04F,               !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  {0fd44fc4-bac0-4483-8b88-36db0e73fea2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fd44fc4-bac0-4483-8b88-36db0e73fea2}, !- Handle
  Supply Air Temp - 55.04F Default,       !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {710a4e26-ace5-4541-be65-30ccef18d67e}, !- Handle
  VAV_1,                                  !- Name
  ,                                       !- Controller List Name
  {571edcc4-8a94-435d-900f-af87de46dda3}, !- Availability Schedule
  {915426dd-851e-41c5-9fad-2e77e6629405}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cd603c0d-3bdb-45ca-ad77-d9f6f91f7c21}, !- Supply Side Inlet Node Name
  {792aa599-4333-4240-a0d8-8af7fd0c8b4b}, !- Demand Side Outlet Node Name
  {9643a4d8-5148-4bd9-a00f-5244a6627378}, !- Demand Side Inlet Node A
  {ba4fa48b-7c16-466c-b972-1198da24c3da}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f6af690e-5076-433b-b049-19f895e018d4}, !- Handle
  Node 101,                               !- Name
  {cd603c0d-3bdb-45ca-ad77-d9f6f91f7c21}, !- Inlet Port
  {d69eb9df-a6ec-4f04-8887-b2d1ee42a5f7}; !- Outlet Port

OS:Node,
  {502b1462-5a76-4383-810b-233a2baa7ce1}, !- Handle
  Node 102,                               !- Name
  {1fb733fe-2686-4ecc-b81a-c4e990c86b0b}, !- Inlet Port
  {ba4fa48b-7c16-466c-b972-1198da24c3da}; !- Outlet Port

OS:Connection,
  {cd603c0d-3bdb-45ca-ad77-d9f6f91f7c21}, !- Handle
  {a37ccac9-525d-471d-98d2-22028bdd77c9}, !- Name
  {710a4e26-ace5-4541-be65-30ccef18d67e}, !- Source Object
  8,                                      !- Outlet Port
  {f6af690e-5076-433b-b049-19f895e018d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4fa48b-7c16-466c-b972-1198da24c3da}, !- Handle
  {dcc476a1-20ae-4f02-b3e5-1199af091312}, !- Name
  {502b1462-5a76-4383-810b-233a2baa7ce1}, !- Source Object
  3,                                      !- Outlet Port
  {710a4e26-ace5-4541-be65-30ccef18d67e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {923e8ead-6b79-4bf4-a094-5de8e1a45e43}, !- Handle
  Node 103,                               !- Name
  {9643a4d8-5148-4bd9-a00f-5244a6627378}, !- Inlet Port
  {5c826d61-e234-413b-956a-cc6a723d719a}; !- Outlet Port

OS:Node,
  {84e00da3-ca4b-4766-ac87-1fd562b7cf34}, !- Handle
  Node 104,                               !- Name
  {a631c6a6-e777-4244-b932-d83db66729c0}, !- Inlet Port
  {792aa599-4333-4240-a0d8-8af7fd0c8b4b}; !- Outlet Port

OS:Node,
  {ae031ac2-55b8-4b91-85b0-2f6d0de1d5e7}, !- Handle
  Node 105,                               !- Name
  {c6f262e5-4fe9-4896-88ee-7d617488db1c}, !- Inlet Port
  {372ae42c-1b31-468d-b87f-239130e65299}; !- Outlet Port

OS:Connection,
  {9643a4d8-5148-4bd9-a00f-5244a6627378}, !- Handle
  {43f9186b-b09d-4031-b25c-580b554ecc2a}, !- Name
  {710a4e26-ace5-4541-be65-30ccef18d67e}, !- Source Object
  10,                                     !- Outlet Port
  {923e8ead-6b79-4bf4-a094-5de8e1a45e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {792aa599-4333-4240-a0d8-8af7fd0c8b4b}, !- Handle
  {240ebc6f-1f1a-4512-92c9-bee0dd2b8b7f}, !- Name
  {84e00da3-ca4b-4766-ac87-1fd562b7cf34}, !- Source Object
  3,                                      !- Outlet Port
  {710a4e26-ace5-4541-be65-30ccef18d67e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c99b6573-6f1b-4055-bcf5-8809e9fba77e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5c826d61-e234-413b-956a-cc6a723d719a}, !- Inlet Node Name
  {b55390ec-6af5-44c5-ba05-d1096f439882}, !- Outlet Node Name 1
  {35a498e1-4610-456a-a78e-a2cca5c79ae3}, !- Outlet Node Name 2
  {dc475607-ee03-4381-bc79-ef5d19be6046}, !- Outlet Node Name 3
  {e4ee3315-b8a4-432a-ab6a-5553f310f3dc}, !- Outlet Node Name 4
  {6da80e69-852b-4d54-9a53-b536d4ebe763}, !- Outlet Node Name 5
  {fa3e3a9b-ef29-4cee-a3f9-0f74c3da0360}, !- Outlet Node Name 6
  {81b17e42-aaf0-4130-8804-c97c3760e323}, !- Outlet Node Name 7
  {c87ccb2f-bc45-4dc7-bfda-6b3fb81fe6c9}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {da6f9353-1373-4dea-aca8-0fca454097dd}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a631c6a6-e777-4244-b932-d83db66729c0}, !- Outlet Node Name
  {8f5e4d42-b3f0-4257-b717-5feb7315a6cd}, !- Inlet Node Name 1
  {5863d0a4-c127-4bed-be76-2e166e6ebda5}, !- Inlet Node Name 2
  {d1d8beac-625d-493a-b36f-3d9b9b55f44e}, !- Inlet Node Name 3
  {4654d024-7015-4fbb-acbc-bf8ee1aa1c45}, !- Inlet Node Name 4
  {3240e328-e6ea-469a-8c8d-2c3053d0fa2d}, !- Inlet Node Name 5
  {b43627b6-c30e-4e8f-9667-b74c53a8586e}, !- Inlet Node Name 6
  {34abf818-8319-4864-9f66-1899f175fe4b}, !- Inlet Node Name 7
  {ab06f6bb-48fa-4d1f-9018-eaec01275b2e}; !- Inlet Node Name 8

OS:Connection,
  {5c826d61-e234-413b-956a-cc6a723d719a}, !- Handle
  {c0d29a4c-f188-4e31-8948-362d4c1d037f}, !- Name
  {923e8ead-6b79-4bf4-a094-5de8e1a45e43}, !- Source Object
  3,                                      !- Outlet Port
  {c99b6573-6f1b-4055-bcf5-8809e9fba77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a631c6a6-e777-4244-b932-d83db66729c0}, !- Handle
  {0e22e9e4-e8f9-44a5-bf1a-55cca2fd3999}, !- Name
  {da6f9353-1373-4dea-aca8-0fca454097dd}, !- Source Object
  2,                                      !- Outlet Port
  {84e00da3-ca4b-4766-ac87-1fd562b7cf34}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {32053805-d241-40ad-b109-232ac10d6f15}, !- Handle
  {710a4e26-ace5-4541-be65-30ccef18d67e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.36321210084467,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Handle
  Always On Discrete,                     !- Name
  {48f1f589-085a-4039-b381-d6315e192caf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {48f1f589-085a-4039-b381-d6315e192caf}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:Scheduled,
  {d1c7adfd-1a75-43ab-825f-d597359a3c0d}, !- Handle
  8 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {d23eec1d-ea69-4ed1-b769-97a449e88f58}, !- Schedule Name
  {502b1462-5a76-4383-810b-233a2baa7ce1}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {35b9fdfe-69a0-414b-bd7a-56d706ca1b15}, !- Handle
  VAV_1 Fan,                              !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  0.61165,                                !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5dda29fc-1d02-45e0-8dcf-668d0a2e7c77}, !- Air Inlet Node Name
  {1fb733fe-2686-4ecc-b81a-c4e990c86b0b}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {1fb733fe-2686-4ecc-b81a-c4e990c86b0b}, !- Handle
  {2084f04e-849d-4483-b1f3-92461ee4f124}, !- Name
  {35b9fdfe-69a0-414b-bd7a-56d706ca1b15}, !- Source Object
  17,                                     !- Outlet Port
  {502b1462-5a76-4383-810b-233a2baa7ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8bc03bbf-d334-4d97-90ba-bcd575396e14}, !- Handle
  VAV_1 Main Htg Coil,                    !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {168358f1-caeb-431a-af38-5c33f14f2b0a}, !- Water Inlet Node Name
  {e8c219a1-78ba-4204-86b8-e9f0c4f82260}, !- Water Outlet Node Name
  {a96e354c-2d40-4c64-991f-6b5d621a2672}, !- Air Inlet Node Name
  {da4e1a6c-4c80-456d-95ed-d98d5cfafce8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b3939b81-727a-4156-903a-ec4b75e27b31}, !- Handle
  Node 106,                               !- Name
  {da4e1a6c-4c80-456d-95ed-d98d5cfafce8}, !- Inlet Port
  {5dda29fc-1d02-45e0-8dcf-668d0a2e7c77}; !- Outlet Port

OS:Connection,
  {da4e1a6c-4c80-456d-95ed-d98d5cfafce8}, !- Handle
  {a874c476-4374-47da-bb47-04fd8914d9ff}, !- Name
  {8bc03bbf-d334-4d97-90ba-bcd575396e14}, !- Source Object
  8,                                      !- Outlet Port
  {b3939b81-727a-4156-903a-ec4b75e27b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dda29fc-1d02-45e0-8dcf-668d0a2e7c77}, !- Handle
  {aa21a889-b980-4162-b9e1-074145584605}, !- Name
  {b3939b81-727a-4156-903a-ec4b75e27b31}, !- Source Object
  3,                                      !- Outlet Port
  {35b9fdfe-69a0-414b-bd7a-56d706ca1b15}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {a3538b6a-9585-440c-bc53-df0fef066bf5}, !- Handle
  Node 107,                               !- Name
  {e6b8b810-0d0f-453f-9c76-acf56843442f}, !- Inlet Port
  {168358f1-caeb-431a-af38-5c33f14f2b0a}; !- Outlet Port

OS:Connection,
  {e6b8b810-0d0f-453f-9c76-acf56843442f}, !- Handle
  {6528d492-7124-4721-b170-17be7c3ad683}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  4,                                      !- Outlet Port
  {a3538b6a-9585-440c-bc53-df0fef066bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16bc96b7-ebc0-44bb-93d6-8ef818364734}, !- Handle
  Node 108,                               !- Name
  {e8c219a1-78ba-4204-86b8-e9f0c4f82260}, !- Inlet Port
  {759dd3ee-0cd5-4ffa-a69b-576af61a832b}; !- Outlet Port

OS:Connection,
  {168358f1-caeb-431a-af38-5c33f14f2b0a}, !- Handle
  {9b3d7421-2bdf-4f2f-9ba7-3a33b7c31e4b}, !- Name
  {a3538b6a-9585-440c-bc53-df0fef066bf5}, !- Source Object
  3,                                      !- Outlet Port
  {8bc03bbf-d334-4d97-90ba-bcd575396e14}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8c219a1-78ba-4204-86b8-e9f0c4f82260}, !- Handle
  {ee443636-47b8-4c33-8f32-2223c687bce6}, !- Name
  {8bc03bbf-d334-4d97-90ba-bcd575396e14}, !- Source Object
  6,                                      !- Outlet Port
  {16bc96b7-ebc0-44bb-93d6-8ef818364734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759dd3ee-0cd5-4ffa-a69b-576af61a832b}, !- Handle
  {d32cf369-3ca8-45ce-be78-5fd1f144598a}, !- Name
  {16bc96b7-ebc0-44bb-93d6-8ef818364734}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a669682a-29f2-44ac-bac6-ffdc1ad08719}, !- Handle
  VAV_1 Main Htg Coil Controller,         !- Name
  {8bc03bbf-d334-4d97-90ba-bcd575396e14}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {ac15b3b0-ec5d-463d-9326-539b3dfa30f3}, !- Handle
  VAV_1 Clg Coil,                         !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {41af8d76-2e80-4da2-857f-e886055847ba}, !- Water Inlet Node Name
  {92d4a6ed-219f-400e-826b-6ed169bb4a2d}, !- Water Outlet Node Name
  {11dd2b40-b9b1-489c-be02-3c23d81b5bd1}, !- Air Inlet Node Name
  {159023b8-d7aa-4212-a45a-a697abc38521}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {59b53cc8-6efb-4565-aee5-2a7191b58e7e}, !- Handle
  Node 109,                               !- Name
  {159023b8-d7aa-4212-a45a-a697abc38521}, !- Inlet Port
  {a96e354c-2d40-4c64-991f-6b5d621a2672}; !- Outlet Port

OS:Connection,
  {159023b8-d7aa-4212-a45a-a697abc38521}, !- Handle
  {a3dec74b-0a14-405e-a8f3-4ea31f134365}, !- Name
  {ac15b3b0-ec5d-463d-9326-539b3dfa30f3}, !- Source Object
  13,                                     !- Outlet Port
  {59b53cc8-6efb-4565-aee5-2a7191b58e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96e354c-2d40-4c64-991f-6b5d621a2672}, !- Handle
  {4c606c10-8399-46c2-a878-3486afbe54c2}, !- Name
  {59b53cc8-6efb-4565-aee5-2a7191b58e7e}, !- Source Object
  3,                                      !- Outlet Port
  {8bc03bbf-d334-4d97-90ba-bcd575396e14}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {bc9b9053-b23e-476a-a702-1bbdc325429e}, !- Handle
  Node 110,                               !- Name
  {1c0521ee-a9fa-47cf-98aa-5f9f065faf09}, !- Inlet Port
  {41af8d76-2e80-4da2-857f-e886055847ba}; !- Outlet Port

OS:Connection,
  {1c0521ee-a9fa-47cf-98aa-5f9f065faf09}, !- Handle
  {616d704b-c873-45dc-afa2-af93f21e6914}, !- Name
  {098f3c1d-a331-466e-8304-48fb0110ac10}, !- Source Object
  4,                                      !- Outlet Port
  {bc9b9053-b23e-476a-a702-1bbdc325429e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afbbd86c-5994-497b-b43c-4c76fd2599ec}, !- Handle
  Node 111,                               !- Name
  {92d4a6ed-219f-400e-826b-6ed169bb4a2d}, !- Inlet Port
  {b31701e0-8bf6-4daf-b5a5-b3512c1c0631}; !- Outlet Port

OS:Connection,
  {41af8d76-2e80-4da2-857f-e886055847ba}, !- Handle
  {34b0cc03-2a45-468d-b773-4cc8c79fc1be}, !- Name
  {bc9b9053-b23e-476a-a702-1bbdc325429e}, !- Source Object
  3,                                      !- Outlet Port
  {ac15b3b0-ec5d-463d-9326-539b3dfa30f3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {92d4a6ed-219f-400e-826b-6ed169bb4a2d}, !- Handle
  {ed6d7948-d708-48c7-85e0-9d8cf616ed39}, !- Name
  {ac15b3b0-ec5d-463d-9326-539b3dfa30f3}, !- Source Object
  11,                                     !- Outlet Port
  {afbbd86c-5994-497b-b43c-4c76fd2599ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31701e0-8bf6-4daf-b5a5-b3512c1c0631}, !- Handle
  {979b70d7-0434-4809-b1ab-dd20d238b868}, !- Name
  {afbbd86c-5994-497b-b43c-4c76fd2599ec}, !- Source Object
  3,                                      !- Outlet Port
  {1924e80d-4359-4f1a-98e8-d81b2eef5f8c}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6374fbd3-b570-4414-bf0c-5521f665040f}, !- Handle
  VAV_1 Clg Coil Controller,              !- Name
  {ac15b3b0-ec5d-463d-9326-539b3dfa30f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {52e693f4-b842-4bf7-8ad6-41edcdf7879b}, !- Handle
  VAV_1 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c2d08c29-9d0b-4ee0-8c01-d38ed03af8cc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c2d08c29-9d0b-4ee0-8c01-d38ed03af8cc}, !- Handle
  VAV_1 Vent Controller,                  !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b9b0ff77-6f3f-4cf5-b9fa-103c1f5b748c}, !- Handle
  VAV_1 OA Sys,                           !- Name
  {52e693f4-b842-4bf7-8ad6-41edcdf7879b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {59674cb1-10bc-4e7b-95b8-af38b8b4380d}, !- Mixed Air Node Name
  {fc64cbd0-606e-48fd-8914-8f284ec44d1f}, !- Outdoor Air Stream Node Name
  {5642875d-b410-439c-b9ce-a51222a26c29}, !- Relief Air Stream Node Name
  {d69eb9df-a6ec-4f04-8887-b2d1ee42a5f7}; !- Return Air Stream Node Name

OS:Node,
  {7dfbf21d-80c9-48da-98df-0b78d1cc6859}, !- Handle
  Node 112,                               !- Name
  ,                                       !- Inlet Port
  {8659f8e6-7377-4f2e-8126-411438a51cc5}; !- Outlet Port

OS:Node,
  {2ab65984-d60f-4ca9-b060-49fcfe714cbf}, !- Handle
  Node 113,                               !- Name
  {39e737e1-c60b-4dec-9c65-becc5834ba43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {cb2fde82-f162-4d96-9bac-fcae5cb53bfe}, !- Handle
  Node 114,                               !- Name
  {59674cb1-10bc-4e7b-95b8-af38b8b4380d}, !- Inlet Port
  {11dd2b40-b9b1-489c-be02-3c23d81b5bd1}; !- Outlet Port

OS:Connection,
  {d69eb9df-a6ec-4f04-8887-b2d1ee42a5f7}, !- Handle
  {3dddcefe-ac7f-484b-bcfd-e88925246d6b}, !- Name
  {f6af690e-5076-433b-b049-19f895e018d4}, !- Source Object
  3,                                      !- Outlet Port
  {b9b0ff77-6f3f-4cf5-b9fa-103c1f5b748c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {59674cb1-10bc-4e7b-95b8-af38b8b4380d}, !- Handle
  {1b39461b-05a7-4481-96f4-ee29c25a7b9d}, !- Name
  {b9b0ff77-6f3f-4cf5-b9fa-103c1f5b748c}, !- Source Object
  5,                                      !- Outlet Port
  {cb2fde82-f162-4d96-9bac-fcae5cb53bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11dd2b40-b9b1-489c-be02-3c23d81b5bd1}, !- Handle
  {74dd1a6f-b4c9-44b1-a37c-05001a072630}, !- Name
  {cb2fde82-f162-4d96-9bac-fcae5cb53bfe}, !- Source Object
  3,                                      !- Outlet Port
  {ac15b3b0-ec5d-463d-9326-539b3dfa30f3}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {915426dd-851e-41c5-9fad-2e77e6629405}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {9e81cb24-3dbe-4b65-ad9f-d3ff4a76e85e}, !- Handle
  Basement ZN Rht Coil,                   !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {876b2a72-16c7-4e4c-8176-9857fbae5c50}, !- Water Inlet Node Name
  {69196150-2f1c-4f0e-b22a-67952937cc33}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0156987-fef5-4f2d-93a3-e13261291f28}, !- Handle
  Node 115,                               !- Name
  {814923bf-b5fe-4521-9aaa-ddd384c8df78}, !- Inlet Port
  {876b2a72-16c7-4e4c-8176-9857fbae5c50}; !- Outlet Port

OS:Connection,
  {814923bf-b5fe-4521-9aaa-ddd384c8df78}, !- Handle
  {ff9827ba-2133-4523-8768-ac9687f852e9}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  5,                                      !- Outlet Port
  {b0156987-fef5-4f2d-93a3-e13261291f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c36d0ac-26d9-4228-8eb6-6662791326ea}, !- Handle
  Node 116,                               !- Name
  {69196150-2f1c-4f0e-b22a-67952937cc33}, !- Inlet Port
  {f7ec51ae-338f-4884-bf12-3f981a617b19}; !- Outlet Port

OS:Connection,
  {876b2a72-16c7-4e4c-8176-9857fbae5c50}, !- Handle
  {d3ea57a1-97dd-4cf7-89df-0f146a6709e7}, !- Name
  {b0156987-fef5-4f2d-93a3-e13261291f28}, !- Source Object
  3,                                      !- Outlet Port
  {9e81cb24-3dbe-4b65-ad9f-d3ff4a76e85e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69196150-2f1c-4f0e-b22a-67952937cc33}, !- Handle
  {bd752700-f4af-498a-9adc-33ff5c0c0852}, !- Name
  {9e81cb24-3dbe-4b65-ad9f-d3ff4a76e85e}, !- Source Object
  6,                                      !- Outlet Port
  {1c36d0ac-26d9-4228-8eb6-6662791326ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ec51ae-338f-4884-bf12-3f981a617b19}, !- Handle
  {ec82d317-910f-48a2-ba8a-ddd97f070b75}, !- Name
  {1c36d0ac-26d9-4228-8eb6-6662791326ea}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8254997b-51eb-4cb3-88fc-e6147ea11d2b}, !- Handle
  Controller Water Coil 1,                !- Name
  {9e81cb24-3dbe-4b65-ad9f-d3ff4a76e85e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eedd846f-6888-4e80-85b1-d8fee38de269}, !- Handle
  Basement ZN VAV Term,                   !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {cfa282cd-d7db-4296-b400-2885b97ed3b0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.674759850311641,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9e81cb24-3dbe-4b65-ad9f-d3ff4a76e85e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c6f262e5-4fe9-4896-88ee-7d617488db1c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e74e69c5-8473-46ad-9ebf-2ffe620694ff}, !- Handle
  Node 117,                               !- Name
  {96d2e611-bf82-4539-9314-a2285fd289e0}, !- Inlet Port
  {8f5e4d42-b3f0-4257-b717-5feb7315a6cd}; !- Outlet Port

OS:Connection,
  {372ae42c-1b31-468d-b87f-239130e65299}, !- Handle
  {67cb8da4-d025-4902-a114-55778d485153}, !- Name
  {ae031ac2-55b8-4b91-85b0-2f6d0de1d5e7}, !- Source Object
  3,                                      !- Outlet Port
  {80b31c3b-6a63-4d9c-84a6-073b49297237}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96d2e611-bf82-4539-9314-a2285fd289e0}, !- Handle
  {08c74f63-5a11-4958-a733-d97cb7163884}, !- Name
  {6336d3a0-d9c9-45bd-ae12-80dfec2f1f02}, !- Source Object
  12,                                     !- Outlet Port
  {e74e69c5-8473-46ad-9ebf-2ffe620694ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5e4d42-b3f0-4257-b717-5feb7315a6cd}, !- Handle
  {e3d2268b-4184-435c-a594-d5bd00b24767}, !- Name
  {e74e69c5-8473-46ad-9ebf-2ffe620694ff}, !- Source Object
  3,                                      !- Outlet Port
  {da6f9353-1373-4dea-aca8-0fca454097dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79357152-99f5-4e3c-8acc-1e679aea5a0b}, !- Handle
  Node 118,                               !- Name
  {b55390ec-6af5-44c5-ba05-d1096f439882}, !- Inlet Port
  {cfa282cd-d7db-4296-b400-2885b97ed3b0}; !- Outlet Port

OS:Connection,
  {b55390ec-6af5-44c5-ba05-d1096f439882}, !- Handle
  {88193236-79eb-4015-a051-e232d0134c4e}, !- Name
  {c99b6573-6f1b-4055-bcf5-8809e9fba77e}, !- Source Object
  3,                                      !- Outlet Port
  {79357152-99f5-4e3c-8acc-1e679aea5a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa282cd-d7db-4296-b400-2885b97ed3b0}, !- Handle
  {427f8391-b923-4086-b8e4-7141abb809da}, !- Name
  {79357152-99f5-4e3c-8acc-1e679aea5a0b}, !- Source Object
  3,                                      !- Outlet Port
  {eedd846f-6888-4e80-85b1-d8fee38de269}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6f262e5-4fe9-4896-88ee-7d617488db1c}, !- Handle
  {a21a102d-ab3c-4274-9673-4b74a06b00ef}, !- Name
  {eedd846f-6888-4e80-85b1-d8fee38de269}, !- Source Object
  12,                                     !- Outlet Port
  {ae031ac2-55b8-4b91-85b0-2f6d0de1d5e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8ef2d506-7a49-47e8-a7a4-6bdbe31d9700}, !- Handle
  Office1_Mult4_Flr_1 ZN Rht Coil,        !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0c00c547-71fd-498b-89e3-e08381180301}, !- Water Inlet Node Name
  {a88a24e5-df95-4228-818e-c9c13dbb8891}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b360712b-7319-48f7-b797-467110eb5409}, !- Handle
  Node 119,                               !- Name
  {236734c6-3d86-47fb-9969-f84828f09c54}, !- Inlet Port
  {0c00c547-71fd-498b-89e3-e08381180301}; !- Outlet Port

OS:Connection,
  {236734c6-3d86-47fb-9969-f84828f09c54}, !- Handle
  {dd5da422-259f-4db6-b491-72d3b715c03a}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  6,                                      !- Outlet Port
  {b360712b-7319-48f7-b797-467110eb5409}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d637e260-5fe3-4790-a69a-0ccd3e6a1d55}, !- Handle
  Node 120,                               !- Name
  {a88a24e5-df95-4228-818e-c9c13dbb8891}, !- Inlet Port
  {6da5bf9b-2814-4701-8741-55a1c3b8fb8e}; !- Outlet Port

OS:Connection,
  {0c00c547-71fd-498b-89e3-e08381180301}, !- Handle
  {a05a131c-1f27-4de0-bb8c-937c7f075d0b}, !- Name
  {b360712b-7319-48f7-b797-467110eb5409}, !- Source Object
  3,                                      !- Outlet Port
  {8ef2d506-7a49-47e8-a7a4-6bdbe31d9700}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a88a24e5-df95-4228-818e-c9c13dbb8891}, !- Handle
  {2cb18a1e-5b73-4600-a8c7-c7d16e28ed99}, !- Name
  {8ef2d506-7a49-47e8-a7a4-6bdbe31d9700}, !- Source Object
  6,                                      !- Outlet Port
  {d637e260-5fe3-4790-a69a-0ccd3e6a1d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da5bf9b-2814-4701-8741-55a1c3b8fb8e}, !- Handle
  {69e44783-d471-4b12-bf74-d623b90d86ba}, !- Name
  {d637e260-5fe3-4790-a69a-0ccd3e6a1d55}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1ab559f6-2624-4fb8-be35-51db2d13011b}, !- Handle
  Controller Water Coil 2,                !- Name
  {8ef2d506-7a49-47e8-a7a4-6bdbe31d9700}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {504d6e11-f27b-4521-a2b7-3817319c01ef}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Term,        !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {4269e294-ad0d-474b-a4b5-d9a0fce63d1d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8ef2d506-7a49-47e8-a7a4-6bdbe31d9700}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {16dad32a-d6b7-4372-b613-7beb3ff3ef38}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4aec6058-6214-4547-8890-13270a2c47ee}, !- Handle
  Node 121,                               !- Name
  {16dad32a-d6b7-4372-b613-7beb3ff3ef38}, !- Inlet Port
  {364af9af-79cc-43f8-99ca-e34cf22a9d44}; !- Outlet Port

OS:Node,
  {d74b0655-6a05-4db0-b1ae-189a5304edf0}, !- Handle
  Node 122,                               !- Name
  {f5bd6945-1ac6-44c7-b76f-dafb725b32e4}, !- Inlet Port
  {5863d0a4-c127-4bed-be76-2e166e6ebda5}; !- Outlet Port

OS:Connection,
  {364af9af-79cc-43f8-99ca-e34cf22a9d44}, !- Handle
  {e4de0ee1-1859-43bd-9b2a-f64ecf60d0b0}, !- Name
  {4aec6058-6214-4547-8890-13270a2c47ee}, !- Source Object
  3,                                      !- Outlet Port
  {a47597cf-0984-463f-9fe4-01bb231525d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5bd6945-1ac6-44c7-b76f-dafb725b32e4}, !- Handle
  {ac9d5ed2-a794-43c7-93bc-0e285d9a1051}, !- Name
  {ea44546e-9340-4004-bc0f-0bc3efcfc488}, !- Source Object
  12,                                     !- Outlet Port
  {d74b0655-6a05-4db0-b1ae-189a5304edf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5863d0a4-c127-4bed-be76-2e166e6ebda5}, !- Handle
  {873414bf-4b03-43fd-8bea-1be798b4b0d7}, !- Name
  {d74b0655-6a05-4db0-b1ae-189a5304edf0}, !- Source Object
  3,                                      !- Outlet Port
  {da6f9353-1373-4dea-aca8-0fca454097dd}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4692b7d1-128a-4495-84df-cffdb20a4532}, !- Handle
  Node 123,                               !- Name
  {35a498e1-4610-456a-a78e-a2cca5c79ae3}, !- Inlet Port
  {4269e294-ad0d-474b-a4b5-d9a0fce63d1d}; !- Outlet Port

OS:Connection,
  {35a498e1-4610-456a-a78e-a2cca5c79ae3}, !- Handle
  {3e3b3359-8812-4035-90a4-b76b7bf79177}, !- Name
  {c99b6573-6f1b-4055-bcf5-8809e9fba77e}, !- Source Object
  4,                                      !- Outlet Port
  {4692b7d1-128a-4495-84df-cffdb20a4532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4269e294-ad0d-474b-a4b5-d9a0fce63d1d}, !- Handle
  {3783d50e-404b-4c77-af32-0cd8f997bc9b}, !- Name
  {4692b7d1-128a-4495-84df-cffdb20a4532}, !- Source Object
  3,                                      !- Outlet Port
  {504d6e11-f27b-4521-a2b7-3817319c01ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16dad32a-d6b7-4372-b613-7beb3ff3ef38}, !- Handle
  {85cee20f-0e21-4e4b-a69e-e08a6541d649}, !- Name
  {504d6e11-f27b-4521-a2b7-3817319c01ef}, !- Source Object
  12,                                     !- Outlet Port
  {4aec6058-6214-4547-8890-13270a2c47ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {caf2b8e9-ee6d-4ea7-9387-87a8aea9841d}, !- Handle
  Lobby_Records_Flr_1 ZN Rht Coil,        !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f5cb96c2-cb3f-4ceb-a2f2-ad51e3a221e2}, !- Water Inlet Node Name
  {c7712b0d-0a1e-4c96-beb5-c5d1cc4bf7e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af676f04-680e-4784-a094-5e3ee1bb50c8}, !- Handle
  Node 124,                               !- Name
  {85070736-aa9e-461b-a765-d72eea74ed46}, !- Inlet Port
  {f5cb96c2-cb3f-4ceb-a2f2-ad51e3a221e2}; !- Outlet Port

OS:Connection,
  {85070736-aa9e-461b-a765-d72eea74ed46}, !- Handle
  {e6b8efd9-854f-4212-9192-cdefd88c5786}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  7,                                      !- Outlet Port
  {af676f04-680e-4784-a094-5e3ee1bb50c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {380a5cc6-424a-408d-9873-b95e4c7b0586}, !- Handle
  Node 125,                               !- Name
  {c7712b0d-0a1e-4c96-beb5-c5d1cc4bf7e3}, !- Inlet Port
  {f4a3b88e-597b-41c9-ba42-c887a6658e9f}; !- Outlet Port

OS:Connection,
  {f5cb96c2-cb3f-4ceb-a2f2-ad51e3a221e2}, !- Handle
  {d69f8e3f-6dee-423e-aaca-d0fa0b9f6770}, !- Name
  {af676f04-680e-4784-a094-5e3ee1bb50c8}, !- Source Object
  3,                                      !- Outlet Port
  {caf2b8e9-ee6d-4ea7-9387-87a8aea9841d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c7712b0d-0a1e-4c96-beb5-c5d1cc4bf7e3}, !- Handle
  {25f64542-9b82-4ee0-ad7b-ef8030dfe21d}, !- Name
  {caf2b8e9-ee6d-4ea7-9387-87a8aea9841d}, !- Source Object
  6,                                      !- Outlet Port
  {380a5cc6-424a-408d-9873-b95e4c7b0586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a3b88e-597b-41c9-ba42-c887a6658e9f}, !- Handle
  {2ab15a92-e954-4b45-8f39-2f1cd95b0c21}, !- Name
  {380a5cc6-424a-408d-9873-b95e4c7b0586}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {953ef586-8ed5-46b4-869e-44e9f55f403f}, !- Handle
  Controller Water Coil 3,                !- Name
  {caf2b8e9-ee6d-4ea7-9387-87a8aea9841d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1db85c2c-3abc-4cc1-9c29-9988a7e887d9}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Term,        !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {a0c51d00-098f-4811-87a5-37b56945e5a3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.335523344199058,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {caf2b8e9-ee6d-4ea7-9387-87a8aea9841d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {94ce816d-5bf9-415a-b5df-dae65ee13d94}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {df68f80e-9e93-4096-a5f4-7dc5d71b6ec3}, !- Handle
  Node 126,                               !- Name
  {94ce816d-5bf9-415a-b5df-dae65ee13d94}, !- Inlet Port
  {33381004-400b-4dab-a24a-0d224359c717}; !- Outlet Port

OS:Node,
  {92ffabe5-e3fa-4890-bef3-205cbe8a0c63}, !- Handle
  Node 127,                               !- Name
  {957d65e8-0676-4ace-acbc-bdd096a951c3}, !- Inlet Port
  {d1d8beac-625d-493a-b36f-3d9b9b55f44e}; !- Outlet Port

OS:Connection,
  {33381004-400b-4dab-a24a-0d224359c717}, !- Handle
  {db6d2716-134d-4b90-b115-66d62bbfe7b2}, !- Name
  {df68f80e-9e93-4096-a5f4-7dc5d71b6ec3}, !- Source Object
  3,                                      !- Outlet Port
  {329a3449-3443-469f-9417-81f61fc256a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {957d65e8-0676-4ace-acbc-bdd096a951c3}, !- Handle
  {1ffc60c8-27e3-4fe8-a7e4-7c51085fb2d5}, !- Name
  {58ada014-336a-4468-ab14-d41e4b3d1999}, !- Source Object
  12,                                     !- Outlet Port
  {92ffabe5-e3fa-4890-bef3-205cbe8a0c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1d8beac-625d-493a-b36f-3d9b9b55f44e}, !- Handle
  {3874d60c-9807-477e-a9bf-41dd5e5256ef}, !- Name
  {92ffabe5-e3fa-4890-bef3-205cbe8a0c63}, !- Source Object
  3,                                      !- Outlet Port
  {da6f9353-1373-4dea-aca8-0fca454097dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5a796322-4ca3-4eb5-9cd7-e3a7b892d373}, !- Handle
  Node 128,                               !- Name
  {dc475607-ee03-4381-bc79-ef5d19be6046}, !- Inlet Port
  {a0c51d00-098f-4811-87a5-37b56945e5a3}; !- Outlet Port

OS:Connection,
  {dc475607-ee03-4381-bc79-ef5d19be6046}, !- Handle
  {3df1fd3a-35a7-4c33-9650-f4a0c713415c}, !- Name
  {c99b6573-6f1b-4055-bcf5-8809e9fba77e}, !- Source Object
  5,                                      !- Outlet Port
  {5a796322-4ca3-4eb5-9cd7-e3a7b892d373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c51d00-098f-4811-87a5-37b56945e5a3}, !- Handle
  {c5b5a1f8-4cc6-4313-b5ba-6e57f1644e41}, !- Name
  {5a796322-4ca3-4eb5-9cd7-e3a7b892d373}, !- Source Object
  3,                                      !- Outlet Port
  {1db85c2c-3abc-4cc1-9c29-9988a7e887d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94ce816d-5bf9-415a-b5df-dae65ee13d94}, !- Handle
  {71c4bb02-1e36-48b0-a87a-92fb6c07499c}, !- Name
  {1db85c2c-3abc-4cc1-9c29-9988a7e887d9}, !- Source Object
  12,                                     !- Outlet Port
  {df68f80e-9e93-4096-a5f4-7dc5d71b6ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3bef4e3b-9c1f-4345-853d-b5ae649536bd}, !- Handle
  Corridor_Flr_1 ZN Rht Coil,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4d4eaa2d-7bdf-4bdc-93c1-3c95ffbe101b}, !- Water Inlet Node Name
  {19fd3a92-5796-4e03-98ae-868f7c168759}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5713fa30-5198-405f-b4af-eadb296ce46b}, !- Handle
  Node 129,                               !- Name
  {2c4958be-3553-4eef-8512-20c6a2fc4887}, !- Inlet Port
  {4d4eaa2d-7bdf-4bdc-93c1-3c95ffbe101b}; !- Outlet Port

OS:Connection,
  {2c4958be-3553-4eef-8512-20c6a2fc4887}, !- Handle
  {f64eba38-c7c4-4762-81e3-98e85fa39493}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  8,                                      !- Outlet Port
  {5713fa30-5198-405f-b4af-eadb296ce46b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9e2a867-e18a-4523-87d3-f1446268f699}, !- Handle
  Node 130,                               !- Name
  {19fd3a92-5796-4e03-98ae-868f7c168759}, !- Inlet Port
  {2252f0b4-56d0-4906-a611-e1d43d2f98da}; !- Outlet Port

OS:Connection,
  {4d4eaa2d-7bdf-4bdc-93c1-3c95ffbe101b}, !- Handle
  {be8f8fd6-2d83-4d82-b750-170b01417193}, !- Name
  {5713fa30-5198-405f-b4af-eadb296ce46b}, !- Source Object
  3,                                      !- Outlet Port
  {3bef4e3b-9c1f-4345-853d-b5ae649536bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19fd3a92-5796-4e03-98ae-868f7c168759}, !- Handle
  {875b807d-c70e-4ed4-8eb1-f86df12ed8cd}, !- Name
  {3bef4e3b-9c1f-4345-853d-b5ae649536bd}, !- Source Object
  6,                                      !- Outlet Port
  {b9e2a867-e18a-4523-87d3-f1446268f699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2252f0b4-56d0-4906-a611-e1d43d2f98da}, !- Handle
  {410386b8-65ac-4eb1-8cbf-fb009ddd7cb7}, !- Name
  {b9e2a867-e18a-4523-87d3-f1446268f699}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d83fb226-10aa-449d-9d0b-46de4c8c79d6}, !- Handle
  Controller Water Coil 4,                !- Name
  {3bef4e3b-9c1f-4345-853d-b5ae649536bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {834bd1bc-2120-498f-8691-02ed9f7f0cf1}, !- Handle
  Corridor_Flr_1 ZN VAV Term,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {392c7a1f-ab7c-4a00-8fbf-60219a1b34a0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.494797711390439,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3bef4e3b-9c1f-4345-853d-b5ae649536bd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ff02fadc-b4fa-45de-8a37-583faa2bf22a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b54fac6c-b8ee-4002-ab59-107625bb253f}, !- Handle
  Node 131,                               !- Name
  {ff02fadc-b4fa-45de-8a37-583faa2bf22a}, !- Inlet Port
  {0750b95d-d28f-42d2-8fd8-908224b3d184}; !- Outlet Port

OS:Node,
  {791432a5-397e-4197-8b0e-b327f66adfdc}, !- Handle
  Node 132,                               !- Name
  {6b9d03e9-bbce-4524-b6e7-2e7fc085eae0}, !- Inlet Port
  {4654d024-7015-4fbb-acbc-bf8ee1aa1c45}; !- Outlet Port

OS:Connection,
  {0750b95d-d28f-42d2-8fd8-908224b3d184}, !- Handle
  {7eee894f-53a7-4caa-8963-84246ba2ec43}, !- Name
  {b54fac6c-b8ee-4002-ab59-107625bb253f}, !- Source Object
  3,                                      !- Outlet Port
  {573fc9e2-4a35-4262-92c3-2dbc9d4307ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b9d03e9-bbce-4524-b6e7-2e7fc085eae0}, !- Handle
  {ced7c74f-4317-4827-8e33-2651b7678421}, !- Name
  {d60e70c9-bc82-4af3-990f-77a97346ea42}, !- Source Object
  12,                                     !- Outlet Port
  {791432a5-397e-4197-8b0e-b327f66adfdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4654d024-7015-4fbb-acbc-bf8ee1aa1c45}, !- Handle
  {c5158852-6534-461a-8802-df8e3cb4c9e0}, !- Name
  {791432a5-397e-4197-8b0e-b327f66adfdc}, !- Source Object
  3,                                      !- Outlet Port
  {da6f9353-1373-4dea-aca8-0fca454097dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {80dd919f-872f-4b79-8e91-ab04ca57f73f}, !- Handle
  Node 133,                               !- Name
  {e4ee3315-b8a4-432a-ab6a-5553f310f3dc}, !- Inlet Port
  {392c7a1f-ab7c-4a00-8fbf-60219a1b34a0}; !- Outlet Port

OS:Connection,
  {e4ee3315-b8a4-432a-ab6a-5553f310f3dc}, !- Handle
  {dcb99eae-969c-43d8-aefa-49669166a837}, !- Name
  {c99b6573-6f1b-4055-bcf5-8809e9fba77e}, !- Source Object
  6,                                      !- Outlet Port
  {80dd919f-872f-4b79-8e91-ab04ca57f73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392c7a1f-ab7c-4a00-8fbf-60219a1b34a0}, !- Handle
  {a0356d74-1fc6-45e3-b8c1-d8c0850d2e6c}, !- Name
  {80dd919f-872f-4b79-8e91-ab04ca57f73f}, !- Source Object
  3,                                      !- Outlet Port
  {834bd1bc-2120-498f-8691-02ed9f7f0cf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff02fadc-b4fa-45de-8a37-583faa2bf22a}, !- Handle
  {a4e09665-dd2d-4ba4-8695-d6b99020a4de}, !- Name
  {834bd1bc-2120-498f-8691-02ed9f7f0cf1}, !- Source Object
  12,                                     !- Outlet Port
  {b54fac6c-b8ee-4002-ab59-107625bb253f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {adeec5b5-384b-483a-80f4-b750f6828e23}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Rht Coil,    !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ec30423a-c4d1-428b-b018-6f40352055d7}, !- Water Inlet Node Name
  {69512f49-1a44-4419-91be-a270400b4cc8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff3775cc-16e5-4404-9e57-3abe869ab8f6}, !- Handle
  Node 134,                               !- Name
  {a72b7f58-51c5-4310-ac15-17c7dec965f1}, !- Inlet Port
  {ec30423a-c4d1-428b-b018-6f40352055d7}; !- Outlet Port

OS:Connection,
  {a72b7f58-51c5-4310-ac15-17c7dec965f1}, !- Handle
  {af5076fc-610e-4cf9-a364-3254040c2bf4}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  9,                                      !- Outlet Port
  {ff3775cc-16e5-4404-9e57-3abe869ab8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc1f3a57-c4cf-42b2-93c0-82105fed250e}, !- Handle
  Node 135,                               !- Name
  {69512f49-1a44-4419-91be-a270400b4cc8}, !- Inlet Port
  {91399210-5dc1-4294-b5fd-33468c68dc7f}; !- Outlet Port

OS:Connection,
  {ec30423a-c4d1-428b-b018-6f40352055d7}, !- Handle
  {b7eb0ea4-dacd-491e-8397-7e66f3ed64aa}, !- Name
  {ff3775cc-16e5-4404-9e57-3abe869ab8f6}, !- Source Object
  3,                                      !- Outlet Port
  {adeec5b5-384b-483a-80f4-b750f6828e23}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69512f49-1a44-4419-91be-a270400b4cc8}, !- Handle
  {6492ded8-b48c-4009-a059-8f7565cb2fa5}, !- Name
  {adeec5b5-384b-483a-80f4-b750f6828e23}, !- Source Object
  6,                                      !- Outlet Port
  {cc1f3a57-c4cf-42b2-93c0-82105fed250e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91399210-5dc1-4294-b5fd-33468c68dc7f}, !- Handle
  {0fb0e25f-ad5d-4772-84c1-89938d0a3208}, !- Name
  {cc1f3a57-c4cf-42b2-93c0-82105fed250e}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0905845b-e66f-451d-bbbf-78ac9f80edba}, !- Handle
  Controller Water Coil 5,                !- Name
  {adeec5b5-384b-483a-80f4-b750f6828e23}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4d484dfa-51d7-4b21-85eb-13919dc70cf6}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Term,    !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {52ee783f-11d8-4098-8fbe-8f17b29746d5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.244673835877093,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {adeec5b5-384b-483a-80f4-b750f6828e23}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {567907ce-aca1-4261-b3eb-72db86a8d100}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9ee07ed5-37b1-49c9-b65b-d39f75766f3e}, !- Handle
  Node 136,                               !- Name
  {567907ce-aca1-4261-b3eb-72db86a8d100}, !- Inlet Port
  {8fa73a94-d401-4ca1-8db8-0945653e5539}; !- Outlet Port

OS:Node,
  {767f5d20-a7ad-4d9d-bf5b-ca9b3727350a}, !- Handle
  Node 137,                               !- Name
  {8b259519-4c16-444c-85ce-07345afdf782}, !- Inlet Port
  {3240e328-e6ea-469a-8c8d-2c3053d0fa2d}; !- Outlet Port

OS:Connection,
  {8fa73a94-d401-4ca1-8db8-0945653e5539}, !- Handle
  {a91ab43a-83e0-4912-bd83-f9b8b99386ad}, !- Name
  {9ee07ed5-37b1-49c9-b65b-d39f75766f3e}, !- Source Object
  3,                                      !- Outlet Port
  {6dcc4a9d-fd2b-4bd8-928a-6d74bc86488a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b259519-4c16-444c-85ce-07345afdf782}, !- Handle
  {f08b16ff-05ab-4107-a734-b269ad97e915}, !- Name
  {d133d26e-4bde-4ac5-9e92-79b5720dd729}, !- Source Object
  12,                                     !- Outlet Port
  {767f5d20-a7ad-4d9d-bf5b-ca9b3727350a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3240e328-e6ea-469a-8c8d-2c3053d0fa2d}, !- Handle
  {08b1075c-c584-4ea3-8adc-a86650472ba3}, !- Name
  {767f5d20-a7ad-4d9d-bf5b-ca9b3727350a}, !- Source Object
  3,                                      !- Outlet Port
  {da6f9353-1373-4dea-aca8-0fca454097dd}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1a022c87-ad54-4f7f-a7a9-714b9e6ff527}, !- Handle
  Node 138,                               !- Name
  {6da80e69-852b-4d54-9a53-b536d4ebe763}, !- Inlet Port
  {52ee783f-11d8-4098-8fbe-8f17b29746d5}; !- Outlet Port

OS:Connection,
  {6da80e69-852b-4d54-9a53-b536d4ebe763}, !- Handle
  {53b49cc2-c9ca-4670-a43e-570630a504e6}, !- Name
  {c99b6573-6f1b-4055-bcf5-8809e9fba77e}, !- Source Object
  7,                                      !- Outlet Port
  {1a022c87-ad54-4f7f-a7a9-714b9e6ff527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ee783f-11d8-4098-8fbe-8f17b29746d5}, !- Handle
  {e3e7ff75-a25d-45d4-9880-caa89c81973d}, !- Name
  {1a022c87-ad54-4f7f-a7a9-714b9e6ff527}, !- Source Object
  3,                                      !- Outlet Port
  {4d484dfa-51d7-4b21-85eb-13919dc70cf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {567907ce-aca1-4261-b3eb-72db86a8d100}, !- Handle
  {8aea708d-46e2-4033-80b4-4ac3f0ef8b3b}, !- Name
  {4d484dfa-51d7-4b21-85eb-13919dc70cf6}, !- Source Object
  12,                                     !- Outlet Port
  {9ee07ed5-37b1-49c9-b65b-d39f75766f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2fa791c6-072c-442a-b440-2819be7a8370}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Rht Coil,   !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c21621d3-0170-4444-9d88-767f8fe116e9}, !- Water Inlet Node Name
  {63bb25e7-a5d1-446f-a25d-ac0f89c0511e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dd70488a-cca4-4916-b64c-d1b0839685ed}, !- Handle
  Node 139,                               !- Name
  {0c62f30a-c408-41dd-b650-1c6ca6c4b1e9}, !- Inlet Port
  {c21621d3-0170-4444-9d88-767f8fe116e9}; !- Outlet Port

OS:Connection,
  {0c62f30a-c408-41dd-b650-1c6ca6c4b1e9}, !- Handle
  {269e56bc-1b4a-447e-89a1-563c78ff845e}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  10,                                     !- Outlet Port
  {dd70488a-cca4-4916-b64c-d1b0839685ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1be2d53f-009a-4a89-a513-f7b996f90812}, !- Handle
  Node 140,                               !- Name
  {63bb25e7-a5d1-446f-a25d-ac0f89c0511e}, !- Inlet Port
  {8162d4b2-cd92-457e-ac64-6b35f7a05529}; !- Outlet Port

OS:Connection,
  {c21621d3-0170-4444-9d88-767f8fe116e9}, !- Handle
  {1f3a937a-93af-43b0-a0f8-31fefaf84953}, !- Name
  {dd70488a-cca4-4916-b64c-d1b0839685ed}, !- Source Object
  3,                                      !- Outlet Port
  {2fa791c6-072c-442a-b440-2819be7a8370}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63bb25e7-a5d1-446f-a25d-ac0f89c0511e}, !- Handle
  {029baf88-eff5-46d1-a4a1-bdff66cdc708}, !- Name
  {2fa791c6-072c-442a-b440-2819be7a8370}, !- Source Object
  6,                                      !- Outlet Port
  {1be2d53f-009a-4a89-a513-f7b996f90812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8162d4b2-cd92-457e-ac64-6b35f7a05529}, !- Handle
  {682f85ce-628c-4cb5-8d62-3f2565e8c8bd}, !- Name
  {1be2d53f-009a-4a89-a513-f7b996f90812}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae3a2e2c-e802-4e5a-97e9-01f082e8ceed}, !- Handle
  Controller Water Coil 6,                !- Name
  {2fa791c6-072c-442a-b440-2819be7a8370}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c8002289-14fb-4945-b8b2-a0e7f821cb71}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Term,   !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {0d2ca0b4-a387-4028-90af-740c4db77ed1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.231100632317166,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2fa791c6-072c-442a-b440-2819be7a8370}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {afebf951-def7-430e-9876-2bb118f7432b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea027f05-dc0a-4bbb-bc7c-fd2d4f26f0a0}, !- Handle
  Node 141,                               !- Name
  {afebf951-def7-430e-9876-2bb118f7432b}, !- Inlet Port
  {c57ac668-efa4-4eab-b679-0c4b9fa67744}; !- Outlet Port

OS:Node,
  {28e32e35-3c42-4b72-a833-29cd1a2b4611}, !- Handle
  Node 142,                               !- Name
  {cc06fcc1-caa9-48b8-9e73-cd016e67b4d0}, !- Inlet Port
  {b43627b6-c30e-4e8f-9667-b74c53a8586e}; !- Outlet Port

OS:Connection,
  {c57ac668-efa4-4eab-b679-0c4b9fa67744}, !- Handle
  {16b3d6d2-9803-4c28-af10-30a2896f8205}, !- Name
  {ea027f05-dc0a-4bbb-bc7c-fd2d4f26f0a0}, !- Source Object
  3,                                      !- Outlet Port
  {98a2eb22-3ad2-4d80-b3be-6866740964f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc06fcc1-caa9-48b8-9e73-cd016e67b4d0}, !- Handle
  {507e7f65-9819-462e-9510-293f35c025bd}, !- Name
  {c53f3d48-169e-4da0-8b3d-b32deb8bbc84}, !- Source Object
  12,                                     !- Outlet Port
  {28e32e35-3c42-4b72-a833-29cd1a2b4611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b43627b6-c30e-4e8f-9667-b74c53a8586e}, !- Handle
  {21a7a210-998e-48db-a39e-c93af76b3cb9}, !- Name
  {28e32e35-3c42-4b72-a833-29cd1a2b4611}, !- Source Object
  3,                                      !- Outlet Port
  {da6f9353-1373-4dea-aca8-0fca454097dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {43f30889-75e0-4d3f-958e-7858bd24f117}, !- Handle
  Node 143,                               !- Name
  {fa3e3a9b-ef29-4cee-a3f9-0f74c3da0360}, !- Inlet Port
  {0d2ca0b4-a387-4028-90af-740c4db77ed1}; !- Outlet Port

OS:Connection,
  {fa3e3a9b-ef29-4cee-a3f9-0f74c3da0360}, !- Handle
  {bdc80f2d-69e7-46eb-98de-17860a9d1e61}, !- Name
  {c99b6573-6f1b-4055-bcf5-8809e9fba77e}, !- Source Object
  8,                                      !- Outlet Port
  {43f30889-75e0-4d3f-958e-7858bd24f117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2ca0b4-a387-4028-90af-740c4db77ed1}, !- Handle
  {a6921fcf-b27c-4fc4-9697-66397992ff1e}, !- Name
  {43f30889-75e0-4d3f-958e-7858bd24f117}, !- Source Object
  3,                                      !- Outlet Port
  {c8002289-14fb-4945-b8b2-a0e7f821cb71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afebf951-def7-430e-9876-2bb118f7432b}, !- Handle
  {07871c92-8287-4c37-91b3-562f4f25b197}, !- Name
  {c8002289-14fb-4945-b8b2-a0e7f821cb71}, !- Source Object
  12,                                     !- Outlet Port
  {ea027f05-dc0a-4bbb-bc7c-fd2d4f26f0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {38cd0e99-7b90-4e3c-8e6d-504ec4353896}, !- Handle
  Corridor_Flr_2 ZN Rht Coil,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ffa604cc-6216-4e70-8439-4a56294c2e49}, !- Water Inlet Node Name
  {77c71c83-967b-4e10-9aa6-c8b0616ad177}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb107a44-f779-4df6-a818-db599edae4fb}, !- Handle
  Node 144,                               !- Name
  {07f6ee14-5ac7-472d-9656-e259a6924ede}, !- Inlet Port
  {ffa604cc-6216-4e70-8439-4a56294c2e49}; !- Outlet Port

OS:Connection,
  {07f6ee14-5ac7-472d-9656-e259a6924ede}, !- Handle
  {f954672c-29bc-4c65-90a9-159bfa3553b0}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  11,                                     !- Outlet Port
  {fb107a44-f779-4df6-a818-db599edae4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bd3b4b2-01ff-4357-8286-bff661c6a5ce}, !- Handle
  Node 145,                               !- Name
  {77c71c83-967b-4e10-9aa6-c8b0616ad177}, !- Inlet Port
  {c769a5a2-ba8d-4764-a791-f0754d959220}; !- Outlet Port

OS:Connection,
  {ffa604cc-6216-4e70-8439-4a56294c2e49}, !- Handle
  {3cf7694e-1b86-4411-98fa-a32acc58fa04}, !- Name
  {fb107a44-f779-4df6-a818-db599edae4fb}, !- Source Object
  3,                                      !- Outlet Port
  {38cd0e99-7b90-4e3c-8e6d-504ec4353896}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77c71c83-967b-4e10-9aa6-c8b0616ad177}, !- Handle
  {b93dfd6d-18c6-4376-859a-804d8ce962a6}, !- Name
  {38cd0e99-7b90-4e3c-8e6d-504ec4353896}, !- Source Object
  6,                                      !- Outlet Port
  {5bd3b4b2-01ff-4357-8286-bff661c6a5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c769a5a2-ba8d-4764-a791-f0754d959220}, !- Handle
  {9f02bab4-135a-4c27-b35a-f77da5485d45}, !- Name
  {5bd3b4b2-01ff-4357-8286-bff661c6a5ce}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {932780af-ee85-4a19-ad23-7a27a2d352cd}, !- Handle
  Controller Water Coil 7,                !- Name
  {38cd0e99-7b90-4e3c-8e6d-504ec4353896}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e95679f-9109-4716-a5ab-38a55298e3fe}, !- Handle
  Corridor_Flr_2 ZN VAV Term,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {cfa0a00e-9c5f-4194-bd55-f5b0d34eb9cb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.486520426255655,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {38cd0e99-7b90-4e3c-8e6d-504ec4353896}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8103ef7f-c8dc-410b-88b8-c2964b8967a7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4b33ecb9-b235-43de-8b03-8c37ecca1454}, !- Handle
  Node 146,                               !- Name
  {8103ef7f-c8dc-410b-88b8-c2964b8967a7}, !- Inlet Port
  {5b3abe15-9eb5-41bd-b1c6-3b01cd522a9a}; !- Outlet Port

OS:Node,
  {f4402846-a8e5-4f09-9c3d-9f27a496cd4a}, !- Handle
  Node 147,                               !- Name
  {9749eedd-4d31-4d91-9e7f-22f0b6294f98}, !- Inlet Port
  {34abf818-8319-4864-9f66-1899f175fe4b}; !- Outlet Port

OS:Connection,
  {5b3abe15-9eb5-41bd-b1c6-3b01cd522a9a}, !- Handle
  {3b73cb6b-d63c-4dff-bd2b-f65f693c3893}, !- Name
  {4b33ecb9-b235-43de-8b03-8c37ecca1454}, !- Source Object
  3,                                      !- Outlet Port
  {ef1a9fab-7695-4d89-becb-3ba628e5cdf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9749eedd-4d31-4d91-9e7f-22f0b6294f98}, !- Handle
  {c1cd8bd6-2bb2-4894-a560-43cef31c82b8}, !- Name
  {970860a6-075d-4a55-9a6b-1d8f6b312a78}, !- Source Object
  12,                                     !- Outlet Port
  {f4402846-a8e5-4f09-9c3d-9f27a496cd4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34abf818-8319-4864-9f66-1899f175fe4b}, !- Handle
  {3050c137-8a97-4583-b01e-44c2c263b1dc}, !- Name
  {f4402846-a8e5-4f09-9c3d-9f27a496cd4a}, !- Source Object
  3,                                      !- Outlet Port
  {da6f9353-1373-4dea-aca8-0fca454097dd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {018ad45c-2ece-4f9a-bbca-429649b7c01d}, !- Handle
  Node 148,                               !- Name
  {81b17e42-aaf0-4130-8804-c97c3760e323}, !- Inlet Port
  {cfa0a00e-9c5f-4194-bd55-f5b0d34eb9cb}; !- Outlet Port

OS:Connection,
  {81b17e42-aaf0-4130-8804-c97c3760e323}, !- Handle
  {cc1de42e-eb2c-4081-9be1-6e21ab2c304c}, !- Name
  {c99b6573-6f1b-4055-bcf5-8809e9fba77e}, !- Source Object
  9,                                      !- Outlet Port
  {018ad45c-2ece-4f9a-bbca-429649b7c01d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa0a00e-9c5f-4194-bd55-f5b0d34eb9cb}, !- Handle
  {257030b8-312f-4216-a157-b609a2ce0945}, !- Name
  {018ad45c-2ece-4f9a-bbca-429649b7c01d}, !- Source Object
  3,                                      !- Outlet Port
  {5e95679f-9109-4716-a5ab-38a55298e3fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8103ef7f-c8dc-410b-88b8-c2964b8967a7}, !- Handle
  {5d38c632-90c8-440c-9b43-6e0b2d6d8e7b}, !- Name
  {5e95679f-9109-4716-a5ab-38a55298e3fe}, !- Source Object
  12,                                     !- Outlet Port
  {4b33ecb9-b235-43de-8b03-8c37ecca1454}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5b60af72-1add-4fe5-915b-c359a521476d}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Rht Coil,    !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {456f2029-fdf0-4d3b-a3aa-9a4766996bed}, !- Water Inlet Node Name
  {5d2e5c74-8d47-4353-ae0d-e1d3fbe55163}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0c401deb-83de-4653-a0fb-7aea854f5853}, !- Handle
  Node 149,                               !- Name
  {32fcde82-c3a5-4ee2-ae7c-d5df2a15ca7c}, !- Inlet Port
  {456f2029-fdf0-4d3b-a3aa-9a4766996bed}; !- Outlet Port

OS:Connection,
  {32fcde82-c3a5-4ee2-ae7c-d5df2a15ca7c}, !- Handle
  {5c3201c1-84c2-4608-8e53-67a75037da0d}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  12,                                     !- Outlet Port
  {0c401deb-83de-4653-a0fb-7aea854f5853}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1ae6920-d87c-40a5-ba71-c32d62451f4d}, !- Handle
  Node 150,                               !- Name
  {5d2e5c74-8d47-4353-ae0d-e1d3fbe55163}, !- Inlet Port
  {97494e31-ae02-4d66-9b5b-33ae1901a727}; !- Outlet Port

OS:Connection,
  {456f2029-fdf0-4d3b-a3aa-9a4766996bed}, !- Handle
  {f963aec5-3903-4a0e-9724-2aef04b2dbaa}, !- Name
  {0c401deb-83de-4653-a0fb-7aea854f5853}, !- Source Object
  3,                                      !- Outlet Port
  {5b60af72-1add-4fe5-915b-c359a521476d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5d2e5c74-8d47-4353-ae0d-e1d3fbe55163}, !- Handle
  {d71bddbb-e91a-42f5-9611-197a1f70c700}, !- Name
  {5b60af72-1add-4fe5-915b-c359a521476d}, !- Source Object
  6,                                      !- Outlet Port
  {a1ae6920-d87c-40a5-ba71-c32d62451f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97494e31-ae02-4d66-9b5b-33ae1901a727}, !- Handle
  {151acd27-9612-4031-a1ff-453713d55272}, !- Name
  {a1ae6920-d87c-40a5-ba71-c32d62451f4d}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {626dc39b-3002-4194-856c-635d88b708a1}, !- Handle
  Controller Water Coil 8,                !- Name
  {5b60af72-1add-4fe5-915b-c359a521476d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84e7b729-1e32-489a-9939-2a97697b35cb}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Term,    !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {0469da98-23bd-4d72-8af3-37e0b833a543}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.278550974746339,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5b60af72-1add-4fe5-915b-c359a521476d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f3213128-54df-4ac1-8467-13eb961539db}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6c74e43d-51ab-4cea-aa53-01574c984dbd}, !- Handle
  Node 151,                               !- Name
  {f3213128-54df-4ac1-8467-13eb961539db}, !- Inlet Port
  {bf5e10a8-4e3f-4f71-b05a-caa0cdb2b00c}; !- Outlet Port

OS:Node,
  {66a81574-f951-4633-a428-b4711d08b36d}, !- Handle
  Node 152,                               !- Name
  {c39c4543-cefa-4f2e-8843-86c79bde0e45}, !- Inlet Port
  {ab06f6bb-48fa-4d1f-9018-eaec01275b2e}; !- Outlet Port

OS:Connection,
  {bf5e10a8-4e3f-4f71-b05a-caa0cdb2b00c}, !- Handle
  {dca0af4c-5913-4b7e-a597-4a32735ebbe0}, !- Name
  {6c74e43d-51ab-4cea-aa53-01574c984dbd}, !- Source Object
  3,                                      !- Outlet Port
  {39071e25-ee04-40e2-93e5-b730ade44903}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c39c4543-cefa-4f2e-8843-86c79bde0e45}, !- Handle
  {40878908-cd43-4ca0-938e-ef099011face}, !- Name
  {60117a0c-4b7c-4bc2-9538-7b29acd787ce}, !- Source Object
  12,                                     !- Outlet Port
  {66a81574-f951-4633-a428-b4711d08b36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab06f6bb-48fa-4d1f-9018-eaec01275b2e}, !- Handle
  {9bbe405b-3027-49cb-924f-bc26e4a77f2c}, !- Name
  {66a81574-f951-4633-a428-b4711d08b36d}, !- Source Object
  3,                                      !- Outlet Port
  {da6f9353-1373-4dea-aca8-0fca454097dd}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1a2df070-4b8f-4e0e-bb8d-5ee3f86b2d95}, !- Handle
  Node 153,                               !- Name
  {c87ccb2f-bc45-4dc7-bfda-6b3fb81fe6c9}, !- Inlet Port
  {0469da98-23bd-4d72-8af3-37e0b833a543}; !- Outlet Port

OS:Connection,
  {c87ccb2f-bc45-4dc7-bfda-6b3fb81fe6c9}, !- Handle
  {f36e0851-36e6-42ec-bd5f-3b7a1b4967c4}, !- Name
  {c99b6573-6f1b-4055-bcf5-8809e9fba77e}, !- Source Object
  10,                                     !- Outlet Port
  {1a2df070-4b8f-4e0e-bb8d-5ee3f86b2d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0469da98-23bd-4d72-8af3-37e0b833a543}, !- Handle
  {554d155f-ff9a-4d5f-a54c-427b09cb64d6}, !- Name
  {1a2df070-4b8f-4e0e-bb8d-5ee3f86b2d95}, !- Source Object
  3,                                      !- Outlet Port
  {84e7b729-1e32-489a-9939-2a97697b35cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3213128-54df-4ac1-8467-13eb961539db}, !- Handle
  {b3a79283-cf22-48eb-84fc-6b56ed27cc4b}, !- Name
  {84e7b729-1e32-489a-9939-2a97697b35cb}, !- Source Object
  12,                                     !- Outlet Port
  {6c74e43d-51ab-4cea-aa53-01574c984dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d43195c8-019d-4e49-9e13-5f4ebf0fb053}, !- Handle
  Supply Air Temp - 55.04F 1,             !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  {ed529693-0b8e-4165-a8ba-705e9dc64689}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed529693-0b8e-4165-a8ba-705e9dc64689}, !- Handle
  Supply Air Temp - 55.04F Default 1,     !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {27039465-6f6c-4b53-928c-e9a689a4001f}, !- Handle
  VAV_ER,                                 !- Name
  ,                                       !- Controller List Name
  {571edcc4-8a94-435d-900f-af87de46dda3}, !- Availability Schedule
  {183ab451-9491-4c73-946a-c968f3d9116e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {612fa514-a528-4c98-a951-ddbce125d373}, !- Supply Side Inlet Node Name
  {3e28038c-e0aa-4ad0-88af-0620c3de406c}, !- Demand Side Outlet Node Name
  {ecdc617a-ad53-47e9-b933-843eea70f044}, !- Demand Side Inlet Node A
  {a872f3cb-a486-4eff-a0d1-55c653d57c1a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {6a1d6bbc-6aaf-4a9f-80e8-ccc24c6e6efe}, !- Handle
  Node 154,                               !- Name
  {612fa514-a528-4c98-a951-ddbce125d373}, !- Inlet Port
  {2b56ae6b-3d03-4f0b-ad20-3cd57868e214}; !- Outlet Port

OS:Node,
  {27ced283-7fc9-4be3-9f69-37ad6f88a0c6}, !- Handle
  Node 155,                               !- Name
  {8e622a3a-45cf-4e2f-8b22-8b189dd67efb}, !- Inlet Port
  {a872f3cb-a486-4eff-a0d1-55c653d57c1a}; !- Outlet Port

OS:Connection,
  {612fa514-a528-4c98-a951-ddbce125d373}, !- Handle
  {4bc05de1-f0cb-4092-9fad-1f3810f82447}, !- Name
  {27039465-6f6c-4b53-928c-e9a689a4001f}, !- Source Object
  8,                                      !- Outlet Port
  {6a1d6bbc-6aaf-4a9f-80e8-ccc24c6e6efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a872f3cb-a486-4eff-a0d1-55c653d57c1a}, !- Handle
  {9e7ac78d-3581-4f70-8b15-4e335b929f09}, !- Name
  {27ced283-7fc9-4be3-9f69-37ad6f88a0c6}, !- Source Object
  3,                                      !- Outlet Port
  {27039465-6f6c-4b53-928c-e9a689a4001f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6b694ea2-f1fc-49a8-b084-292ec10ac056}, !- Handle
  Node 156,                               !- Name
  {ecdc617a-ad53-47e9-b933-843eea70f044}, !- Inlet Port
  {275896cf-8fac-4b52-99ea-11b93c27109b}; !- Outlet Port

OS:Node,
  {6663e562-db1f-4e8c-85bc-cc3c1f24ac1e}, !- Handle
  Node 157,                               !- Name
  {90bd7580-d22a-4a8b-99d0-daa5c6ab2313}, !- Inlet Port
  {3e28038c-e0aa-4ad0-88af-0620c3de406c}; !- Outlet Port

OS:Node,
  {04e79c66-9c7d-4cec-9377-6628f7f177ee}, !- Handle
  Node 158,                               !- Name
  {e014df91-9200-41d9-91a2-62d4bbf3bbb6}, !- Inlet Port
  {ff8473d7-6f15-40f4-b37f-8b895f577de5}; !- Outlet Port

OS:Connection,
  {ecdc617a-ad53-47e9-b933-843eea70f044}, !- Handle
  {ab03d631-2dfb-4662-864c-59f840ed7162}, !- Name
  {27039465-6f6c-4b53-928c-e9a689a4001f}, !- Source Object
  10,                                     !- Outlet Port
  {6b694ea2-f1fc-49a8-b084-292ec10ac056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e28038c-e0aa-4ad0-88af-0620c3de406c}, !- Handle
  {227fee51-905c-40fe-bd5a-1f01482a7e2e}, !- Name
  {6663e562-db1f-4e8c-85bc-cc3c1f24ac1e}, !- Source Object
  3,                                      !- Outlet Port
  {27039465-6f6c-4b53-928c-e9a689a4001f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87940f48-d36b-4ff0-9957-4b337bef183f}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {275896cf-8fac-4b52-99ea-11b93c27109b}, !- Inlet Node Name
  {5087e99e-560e-4ba1-b871-7a5475022d51}, !- Outlet Node Name 1
  {a254c469-a18a-4c61-863b-f2dd72f05e83}, !- Outlet Node Name 2
  {1a1a87ab-4727-495b-8501-39a4285f3d09}, !- Outlet Node Name 3
  {af92aea6-5e22-4d0a-8a86-8d3a49530eba}, !- Outlet Node Name 4
  {461f7d6c-4169-401d-afde-a89de7b39052}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {d42abb3b-5c2e-4cfe-838e-62957cbf429a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {90bd7580-d22a-4a8b-99d0-daa5c6ab2313}, !- Outlet Node Name
  {dd5d9925-61fb-47ab-b2e6-2ea8e70e534a}, !- Inlet Node Name 1
  {9f9998e2-172e-4743-aa2b-7d012d1d51a2}, !- Inlet Node Name 2
  {d921eefe-7da2-4b5f-92c5-32964cc81641}, !- Inlet Node Name 3
  {a9cce3ec-31b6-4a95-8951-1572f61a461d}, !- Inlet Node Name 4
  {48d91878-0c30-4e12-b568-2372b1928348}; !- Inlet Node Name 5

OS:Connection,
  {275896cf-8fac-4b52-99ea-11b93c27109b}, !- Handle
  {0de267fb-b78b-46ba-868c-472e7b680ab3}, !- Name
  {6b694ea2-f1fc-49a8-b084-292ec10ac056}, !- Source Object
  3,                                      !- Outlet Port
  {87940f48-d36b-4ff0-9957-4b337bef183f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90bd7580-d22a-4a8b-99d0-daa5c6ab2313}, !- Handle
  {a0a8582c-5fa7-46c6-8f7a-e3c060d41cfc}, !- Name
  {d42abb3b-5c2e-4cfe-838e-62957cbf429a}, !- Source Object
  2,                                      !- Outlet Port
  {6663e562-db1f-4e8c-85bc-cc3c1f24ac1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b221c26-92f9-4568-940d-55a7a977dc4e}, !- Handle
  {27039465-6f6c-4b53-928c-e9a689a4001f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.404378113539156,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {4d2f61f1-9174-49c8-b813-312c78e4efe6}, !- Handle
  5 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {d43195c8-019d-4e49-9e13-5f4ebf0fb053}, !- Schedule Name
  {27ced283-7fc9-4be3-9f69-37ad6f88a0c6}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {f584b8b8-23a4-465b-9a22-08bda9fdc44d}, !- Handle
  VAV_ER Fan,                             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  0.58175,                                !- Fan Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {fab3593e-ef87-4036-b85d-3e0daa43a7c2}, !- Air Inlet Node Name
  {e8942fa6-82f0-46b5-8968-dd5ef77e9509}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {1416d541-cafe-4c29-aec6-c99cbc1f0c2f}, !- Handle
  VAV_ER Main Htg Coil,                   !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ba9a7bf-680f-44b5-a6ee-df718e687659}, !- Water Inlet Node Name
  {b089d56f-3914-43ae-a9bd-2b277ead1f04}, !- Water Outlet Node Name
  {d6991111-ebd2-48f0-b232-31bb11fc38b4}, !- Air Inlet Node Name
  {50eabff1-9764-4504-949b-54dda8bea409}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e0bbd6db-9c8a-49bd-a6c5-21b4fe817adf}, !- Handle
  Node 159,                               !- Name
  {50eabff1-9764-4504-949b-54dda8bea409}, !- Inlet Port
  {0bf130df-7dcd-4fd3-8af6-355764ebb6b9}; !- Outlet Port

OS:Connection,
  {50eabff1-9764-4504-949b-54dda8bea409}, !- Handle
  {b26a857d-33ff-4ad3-ae06-5af87539d68c}, !- Name
  {1416d541-cafe-4c29-aec6-c99cbc1f0c2f}, !- Source Object
  8,                                      !- Outlet Port
  {e0bbd6db-9c8a-49bd-a6c5-21b4fe817adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c67e63fe-d149-43c9-b5f1-4fefd2fab633}, !- Handle
  Node 160,                               !- Name
  {1846e7b0-a53b-479c-8f8e-ca0a3ec05c06}, !- Inlet Port
  {3ba9a7bf-680f-44b5-a6ee-df718e687659}; !- Outlet Port

OS:Connection,
  {1846e7b0-a53b-479c-8f8e-ca0a3ec05c06}, !- Handle
  {0f651d8f-0ed7-4f43-8f77-0f435170a9ea}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  13,                                     !- Outlet Port
  {c67e63fe-d149-43c9-b5f1-4fefd2fab633}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4fa94b6-68f7-4b8c-b2da-36929e55e540}, !- Handle
  Node 161,                               !- Name
  {b089d56f-3914-43ae-a9bd-2b277ead1f04}, !- Inlet Port
  {9bafe638-8e92-4b0d-8474-23aa0cab4deb}; !- Outlet Port

OS:Connection,
  {3ba9a7bf-680f-44b5-a6ee-df718e687659}, !- Handle
  {bf0e2908-15df-46f5-922b-5e3ba6fee311}, !- Name
  {c67e63fe-d149-43c9-b5f1-4fefd2fab633}, !- Source Object
  3,                                      !- Outlet Port
  {1416d541-cafe-4c29-aec6-c99cbc1f0c2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b089d56f-3914-43ae-a9bd-2b277ead1f04}, !- Handle
  {05bb1d96-c7c7-403e-86c7-8083936eeb5f}, !- Name
  {1416d541-cafe-4c29-aec6-c99cbc1f0c2f}, !- Source Object
  6,                                      !- Outlet Port
  {f4fa94b6-68f7-4b8c-b2da-36929e55e540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bafe638-8e92-4b0d-8474-23aa0cab4deb}, !- Handle
  {5594ea23-0a32-47a3-a3d3-1727667e93c1}, !- Name
  {f4fa94b6-68f7-4b8c-b2da-36929e55e540}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {16f1bd75-3afa-4d0f-ab41-c17e377a129d}, !- Handle
  VAV_ER Main Htg Coil Controller,        !- Name
  {1416d541-cafe-4c29-aec6-c99cbc1f0c2f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {4b724743-92f4-4c4f-a2e2-6cbaa6bd430c}, !- Handle
  VAV_ER Clg Coil,                        !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {93a6855f-9d7f-459d-9e7d-da484f9e08ba}, !- Water Inlet Node Name
  {6f452708-0e58-474b-b2cd-50594ec087c5}, !- Water Outlet Node Name
  {79d46aa8-38e0-4103-93a6-cd0be267de32}, !- Air Inlet Node Name
  {a1bba54a-1a12-4cd3-88c6-bb302a0f64de}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bccba498-e8f2-4b23-b760-729544a182bf}, !- Handle
  Node 162,                               !- Name
  {a1bba54a-1a12-4cd3-88c6-bb302a0f64de}, !- Inlet Port
  {d6991111-ebd2-48f0-b232-31bb11fc38b4}; !- Outlet Port

OS:Connection,
  {a1bba54a-1a12-4cd3-88c6-bb302a0f64de}, !- Handle
  {a1e740c0-75f9-4a7b-9df7-d2e39d4f9037}, !- Name
  {4b724743-92f4-4c4f-a2e2-6cbaa6bd430c}, !- Source Object
  13,                                     !- Outlet Port
  {bccba498-e8f2-4b23-b760-729544a182bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6991111-ebd2-48f0-b232-31bb11fc38b4}, !- Handle
  {14000f90-aa69-4033-9a73-9a4663d6c993}, !- Name
  {bccba498-e8f2-4b23-b760-729544a182bf}, !- Source Object
  3,                                      !- Outlet Port
  {1416d541-cafe-4c29-aec6-c99cbc1f0c2f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {27eb2b97-56dd-437b-9407-6fdf8798e04d}, !- Handle
  Node 163,                               !- Name
  {63d53180-27cb-43ea-9204-4bea23270e29}, !- Inlet Port
  {93a6855f-9d7f-459d-9e7d-da484f9e08ba}; !- Outlet Port

OS:Connection,
  {63d53180-27cb-43ea-9204-4bea23270e29}, !- Handle
  {fba29051-22a0-4b8f-a013-324b873b5cd2}, !- Name
  {098f3c1d-a331-466e-8304-48fb0110ac10}, !- Source Object
  5,                                      !- Outlet Port
  {27eb2b97-56dd-437b-9407-6fdf8798e04d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c047c00-6c51-486a-9d00-ed5beaed1930}, !- Handle
  Node 164,                               !- Name
  {6f452708-0e58-474b-b2cd-50594ec087c5}, !- Inlet Port
  {6fda8bcf-0c6e-482b-a34e-27f43c5a7903}; !- Outlet Port

OS:Connection,
  {93a6855f-9d7f-459d-9e7d-da484f9e08ba}, !- Handle
  {89ba7f5d-17cb-4065-bc0a-4f53dedf57ba}, !- Name
  {27eb2b97-56dd-437b-9407-6fdf8798e04d}, !- Source Object
  3,                                      !- Outlet Port
  {4b724743-92f4-4c4f-a2e2-6cbaa6bd430c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6f452708-0e58-474b-b2cd-50594ec087c5}, !- Handle
  {8f970113-a964-4613-a581-dc878083593a}, !- Name
  {4b724743-92f4-4c4f-a2e2-6cbaa6bd430c}, !- Source Object
  11,                                     !- Outlet Port
  {3c047c00-6c51-486a-9d00-ed5beaed1930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fda8bcf-0c6e-482b-a34e-27f43c5a7903}, !- Handle
  {a7ca4db5-9ca2-42c6-ab4d-2bff183c191d}, !- Name
  {3c047c00-6c51-486a-9d00-ed5beaed1930}, !- Source Object
  3,                                      !- Outlet Port
  {1924e80d-4359-4f1a-98e8-d81b2eef5f8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b126d10c-d4ce-4ed9-a7da-4425a8d4fc7c}, !- Handle
  VAV_ER Clg Coil Controller,             !- Name
  {4b724743-92f4-4c4f-a2e2-6cbaa6bd430c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {f6898079-180e-41bb-85e1-2890cfa8a98d}, !- Handle
  VAV_ER OA Controller,                   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {914b4041-d483-4e66-b576-48395be1a59a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {914b4041-d483-4e66-b576-48395be1a59a}, !- Handle
  VAV_ER Vent Controller,                 !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3433830-cd20-4b07-869c-172579f588b4}, !- Handle
  VAV_ER OA Sys,                          !- Name
  {f6898079-180e-41bb-85e1-2890cfa8a98d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7de27b04-7a61-468a-8708-4d8b25b95567}, !- Mixed Air Node Name
  {add7e84d-66dc-4865-873b-9931413f32ed}, !- Outdoor Air Stream Node Name
  {425def79-fd96-4260-84f1-a1d62f8f914d}, !- Relief Air Stream Node Name
  {2b56ae6b-3d03-4f0b-ad20-3cd57868e214}; !- Return Air Stream Node Name

OS:Node,
  {d8ca2d5c-f991-4d8f-b1b4-a67f0eea591d}, !- Handle
  Node 165,                               !- Name
  ,                                       !- Inlet Port
  {add7e84d-66dc-4865-873b-9931413f32ed}; !- Outlet Port

OS:Connection,
  {add7e84d-66dc-4865-873b-9931413f32ed}, !- Handle
  {5a5055ba-032c-4413-b9c1-1a32f0c970f2}, !- Name
  {d8ca2d5c-f991-4d8f-b1b4-a67f0eea591d}, !- Source Object
  3,                                      !- Outlet Port
  {c3433830-cd20-4b07-869c-172579f588b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed2525dc-f918-4751-9450-08fc6b13c131}, !- Handle
  Node 166,                               !- Name
  {425def79-fd96-4260-84f1-a1d62f8f914d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {425def79-fd96-4260-84f1-a1d62f8f914d}, !- Handle
  {843bb005-7747-4fb8-898e-14199a53739c}, !- Name
  {c3433830-cd20-4b07-869c-172579f588b4}, !- Source Object
  7,                                      !- Outlet Port
  {ed2525dc-f918-4751-9450-08fc6b13c131}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dae9c5f-203e-4c5f-be81-6fda5cbd489b}, !- Handle
  Node 167,                               !- Name
  {7de27b04-7a61-468a-8708-4d8b25b95567}, !- Inlet Port
  {79d46aa8-38e0-4103-93a6-cd0be267de32}; !- Outlet Port

OS:Connection,
  {2b56ae6b-3d03-4f0b-ad20-3cd57868e214}, !- Handle
  {234b18b1-76ca-464d-91d5-d5ac139cd76b}, !- Name
  {6a1d6bbc-6aaf-4a9f-80e8-ccc24c6e6efe}, !- Source Object
  3,                                      !- Outlet Port
  {c3433830-cd20-4b07-869c-172579f588b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7de27b04-7a61-468a-8708-4d8b25b95567}, !- Handle
  {60e6e6d1-aa0a-4a58-9db3-cda46794e773}, !- Name
  {c3433830-cd20-4b07-869c-172579f588b4}, !- Source Object
  5,                                      !- Outlet Port
  {7dae9c5f-203e-4c5f-be81-6fda5cbd489b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d46aa8-38e0-4103-93a6-cd0be267de32}, !- Handle
  {b2f981eb-7353-4f87-b737-8f9b7ac5e77d}, !- Name
  {7dae9c5f-203e-4c5f-be81-6fda5cbd489b}, !- Source Object
  3,                                      !- Outlet Port
  {4b724743-92f4-4c4f-a2e2-6cbaa6bd430c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {183ab451-9491-4c73-946a-c968f3d9116e}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {27016068-4d1b-4ee9-8e96-e20fefec7208}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Rht Coil,       !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6089582a-d2cb-4a33-9b95-791e52249671}, !- Water Inlet Node Name
  {bcc21297-988e-41f2-b8c7-412186447245}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28981248-6bea-422c-9efe-38550166b506}, !- Handle
  Node 168,                               !- Name
  {9ab24667-785c-4015-b2a5-d4d71b4ca862}, !- Inlet Port
  {6089582a-d2cb-4a33-9b95-791e52249671}; !- Outlet Port

OS:Connection,
  {9ab24667-785c-4015-b2a5-d4d71b4ca862}, !- Handle
  {36779822-2e3a-4793-86b5-cb58ad35a84f}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  14,                                     !- Outlet Port
  {28981248-6bea-422c-9efe-38550166b506}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bff4826-cd34-4fd8-94dc-eb80a79e6b62}, !- Handle
  Node 169,                               !- Name
  {bcc21297-988e-41f2-b8c7-412186447245}, !- Inlet Port
  {51ebd9c6-d3e2-44b6-a268-49fc3fd88791}; !- Outlet Port

OS:Connection,
  {6089582a-d2cb-4a33-9b95-791e52249671}, !- Handle
  {70c5fa79-b946-4da0-bacd-ac1a7b61c59c}, !- Name
  {28981248-6bea-422c-9efe-38550166b506}, !- Source Object
  3,                                      !- Outlet Port
  {27016068-4d1b-4ee9-8e96-e20fefec7208}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bcc21297-988e-41f2-b8c7-412186447245}, !- Handle
  {2127f3fd-bddc-4d92-934c-b698ec9abe67}, !- Name
  {27016068-4d1b-4ee9-8e96-e20fefec7208}, !- Source Object
  6,                                      !- Outlet Port
  {7bff4826-cd34-4fd8-94dc-eb80a79e6b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51ebd9c6-d3e2-44b6-a268-49fc3fd88791}, !- Handle
  {993a7a18-3ed8-452e-9a02-d6c530e7e458}, !- Name
  {7bff4826-cd34-4fd8-94dc-eb80a79e6b62}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae582ae6-9f85-4d79-a295-71a731b5f152}, !- Handle
  Controller Water Coil 9,                !- Name
  {27016068-4d1b-4ee9-8e96-e20fefec7208}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2130cbdb-186d-432c-b1a7-21283f06a98c}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN VAV Term,       !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {b284fb0a-9193-430c-8694-fd7dd9c27c47}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {27016068-4d1b-4ee9-8e96-e20fefec7208}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e014df91-9200-41d9-91a2-62d4bbf3bbb6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bb89ae71-6559-4726-991c-963013606189}, !- Handle
  Node 170,                               !- Name
  {d62e15c2-469e-4072-8641-8c40b703876b}, !- Inlet Port
  {dd5d9925-61fb-47ab-b2e6-2ea8e70e534a}; !- Outlet Port

OS:Connection,
  {ff8473d7-6f15-40f4-b37f-8b895f577de5}, !- Handle
  {b17c57d5-17d5-4646-8970-28686b0169d1}, !- Name
  {04e79c66-9c7d-4cec-9377-6628f7f177ee}, !- Source Object
  3,                                      !- Outlet Port
  {36d6b910-d10d-4b22-9277-02e8a22cabe1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d62e15c2-469e-4072-8641-8c40b703876b}, !- Handle
  {feb4611b-de6e-4ae2-b402-20e71cff2f36}, !- Name
  {eace5d9a-3017-4f23-9f51-99b19ff44dee}, !- Source Object
  12,                                     !- Outlet Port
  {bb89ae71-6559-4726-991c-963013606189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd5d9925-61fb-47ab-b2e6-2ea8e70e534a}, !- Handle
  {c726a97d-0717-4d50-9464-ddeb774e29f8}, !- Name
  {bb89ae71-6559-4726-991c-963013606189}, !- Source Object
  3,                                      !- Outlet Port
  {d42abb3b-5c2e-4cfe-838e-62957cbf429a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {87635916-3d60-4222-9595-689b3dde03c8}, !- Handle
  Node 171,                               !- Name
  {5087e99e-560e-4ba1-b871-7a5475022d51}, !- Inlet Port
  {b284fb0a-9193-430c-8694-fd7dd9c27c47}; !- Outlet Port

OS:Connection,
  {5087e99e-560e-4ba1-b871-7a5475022d51}, !- Handle
  {8edc6db0-128a-4f57-ad69-76042fe7e160}, !- Name
  {87940f48-d36b-4ff0-9957-4b337bef183f}, !- Source Object
  3,                                      !- Outlet Port
  {87635916-3d60-4222-9595-689b3dde03c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b284fb0a-9193-430c-8694-fd7dd9c27c47}, !- Handle
  {e11ab540-2452-4b35-9ab9-a6b75868f809}, !- Name
  {87635916-3d60-4222-9595-689b3dde03c8}, !- Source Object
  3,                                      !- Outlet Port
  {2130cbdb-186d-432c-b1a7-21283f06a98c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e014df91-9200-41d9-91a2-62d4bbf3bbb6}, !- Handle
  {e97dad02-cfc4-4bb5-9348-dd728ccfa9ad}, !- Name
  {2130cbdb-186d-432c-b1a7-21283f06a98c}, !- Source Object
  12,                                     !- Outlet Port
  {04e79c66-9c7d-4cec-9377-6628f7f177ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b3b6f5de-f576-4ba2-812d-5e1ac67e32d0}, !- Handle
  ER_Trauma1_Flr_1 ZN Rht Coil,           !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cb2427fe-1d70-4494-b741-48b0be019128}, !- Water Inlet Node Name
  {51c9faae-9fd0-40c5-b765-3ebd7d34bfdd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3907a773-1511-4c8a-8fc6-9d83c7973246}, !- Handle
  Node 172,                               !- Name
  {6ebb6693-755e-4b88-b2c2-6cf80c9f99a2}, !- Inlet Port
  {cb2427fe-1d70-4494-b741-48b0be019128}; !- Outlet Port

OS:Connection,
  {6ebb6693-755e-4b88-b2c2-6cf80c9f99a2}, !- Handle
  {1438217f-0224-42e1-bb4a-ff16d2e51a65}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  15,                                     !- Outlet Port
  {3907a773-1511-4c8a-8fc6-9d83c7973246}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50a648cf-8d11-4649-843c-5d8c5a8db172}, !- Handle
  Node 173,                               !- Name
  {51c9faae-9fd0-40c5-b765-3ebd7d34bfdd}, !- Inlet Port
  {261dd24f-6275-4aeb-b8a8-a8dc0ba726f6}; !- Outlet Port

OS:Connection,
  {cb2427fe-1d70-4494-b741-48b0be019128}, !- Handle
  {58019a8e-961b-47ce-8071-58e2ab863f9b}, !- Name
  {3907a773-1511-4c8a-8fc6-9d83c7973246}, !- Source Object
  3,                                      !- Outlet Port
  {b3b6f5de-f576-4ba2-812d-5e1ac67e32d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {51c9faae-9fd0-40c5-b765-3ebd7d34bfdd}, !- Handle
  {58fe181b-48eb-4caf-9a5d-ed945c428ce5}, !- Name
  {b3b6f5de-f576-4ba2-812d-5e1ac67e32d0}, !- Source Object
  6,                                      !- Outlet Port
  {50a648cf-8d11-4649-843c-5d8c5a8db172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261dd24f-6275-4aeb-b8a8-a8dc0ba726f6}, !- Handle
  {c04c06e8-41b7-4c33-86d9-8e4ee88bf025}, !- Name
  {50a648cf-8d11-4649-843c-5d8c5a8db172}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9a4014a9-1508-4ad4-9116-b01537146058}, !- Handle
  Controller Water Coil 10,               !- Name
  {b3b6f5de-f576-4ba2-812d-5e1ac67e32d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9bb717eb-08b0-4428-b407-1c5d03126a14}, !- Handle
  ER_Trauma1_Flr_1 ZN VAV Term,           !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {18af6ca6-02c7-425e-b0f0-3546551ba696}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b3b6f5de-f576-4ba2-812d-5e1ac67e32d0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c5f7e72c-d848-42ce-8ab4-9ef4c936b8d4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2737df41-da63-46e3-87dc-396cb9d37d88}, !- Handle
  Node 174,                               !- Name
  {c5f7e72c-d848-42ce-8ab4-9ef4c936b8d4}, !- Inlet Port
  {b87a6a9e-5544-420a-b435-ad47cd64aaf1}; !- Outlet Port

OS:Node,
  {e4dbd7b5-6826-4d2d-b6d0-20bfedb906a3}, !- Handle
  Node 175,                               !- Name
  {fd0aca86-addc-4532-af57-cb2c0516b3f5}, !- Inlet Port
  {9f9998e2-172e-4743-aa2b-7d012d1d51a2}; !- Outlet Port

OS:Connection,
  {b87a6a9e-5544-420a-b435-ad47cd64aaf1}, !- Handle
  {f48c948f-20a4-49cd-a294-50d593915a89}, !- Name
  {2737df41-da63-46e3-87dc-396cb9d37d88}, !- Source Object
  3,                                      !- Outlet Port
  {e01e0b4f-d40d-467f-a881-2ab6d6b905c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd0aca86-addc-4532-af57-cb2c0516b3f5}, !- Handle
  {b2e78dc4-4ea3-45ed-a1a5-042a6b9a6515}, !- Name
  {46a7da79-9c6e-481e-bca3-2630c393cd94}, !- Source Object
  12,                                     !- Outlet Port
  {e4dbd7b5-6826-4d2d-b6d0-20bfedb906a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f9998e2-172e-4743-aa2b-7d012d1d51a2}, !- Handle
  {be175c81-682d-4842-91f6-e61a8ab1fcf5}, !- Name
  {e4dbd7b5-6826-4d2d-b6d0-20bfedb906a3}, !- Source Object
  3,                                      !- Outlet Port
  {d42abb3b-5c2e-4cfe-838e-62957cbf429a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {aa268904-552c-43c6-aa8b-b8bd0e059c38}, !- Handle
  Node 176,                               !- Name
  {a254c469-a18a-4c61-863b-f2dd72f05e83}, !- Inlet Port
  {18af6ca6-02c7-425e-b0f0-3546551ba696}; !- Outlet Port

OS:Connection,
  {a254c469-a18a-4c61-863b-f2dd72f05e83}, !- Handle
  {03576cc2-85a5-4545-8f4b-c21dc50ffba0}, !- Name
  {87940f48-d36b-4ff0-9957-4b337bef183f}, !- Source Object
  4,                                      !- Outlet Port
  {aa268904-552c-43c6-aa8b-b8bd0e059c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18af6ca6-02c7-425e-b0f0-3546551ba696}, !- Handle
  {8df44873-a24a-4d80-b071-62fc43b997a6}, !- Name
  {aa268904-552c-43c6-aa8b-b8bd0e059c38}, !- Source Object
  3,                                      !- Outlet Port
  {9bb717eb-08b0-4428-b407-1c5d03126a14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5f7e72c-d848-42ce-8ab4-9ef4c936b8d4}, !- Handle
  {bf21b6f0-1ba8-4dc5-9bed-2cc631453d10}, !- Name
  {9bb717eb-08b0-4428-b407-1c5d03126a14}, !- Source Object
  12,                                     !- Outlet Port
  {2737df41-da63-46e3-87dc-396cb9d37d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ea692273-1e0c-438b-82b2-973a0090c4a4}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Rht Coil,       !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a2f69259-011b-4508-ba77-f0fdd05539b0}, !- Water Inlet Node Name
  {57a1a796-86c1-4492-844e-fa071dfe1ac3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1a0335f-326b-44c9-b4cb-bb19aa4a4b92}, !- Handle
  Node 177,                               !- Name
  {eddecd28-4355-4af7-a447-640659ca25ea}, !- Inlet Port
  {a2f69259-011b-4508-ba77-f0fdd05539b0}; !- Outlet Port

OS:Connection,
  {eddecd28-4355-4af7-a447-640659ca25ea}, !- Handle
  {2b75c9cb-b8fb-4805-a9f6-94c44cd709aa}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  16,                                     !- Outlet Port
  {a1a0335f-326b-44c9-b4cb-bb19aa4a4b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa98e030-0f20-405e-b09f-9d9e725e2ef4}, !- Handle
  Node 178,                               !- Name
  {57a1a796-86c1-4492-844e-fa071dfe1ac3}, !- Inlet Port
  {4f6ec5f2-5b97-4e5d-a446-401590e4befe}; !- Outlet Port

OS:Connection,
  {a2f69259-011b-4508-ba77-f0fdd05539b0}, !- Handle
  {f8534ccf-68b4-4dd1-962b-55512a45e45e}, !- Name
  {a1a0335f-326b-44c9-b4cb-bb19aa4a4b92}, !- Source Object
  3,                                      !- Outlet Port
  {ea692273-1e0c-438b-82b2-973a0090c4a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {57a1a796-86c1-4492-844e-fa071dfe1ac3}, !- Handle
  {ecd48040-f7c1-4bf8-b3a8-7490ef981e66}, !- Name
  {ea692273-1e0c-438b-82b2-973a0090c4a4}, !- Source Object
  6,                                      !- Outlet Port
  {fa98e030-0f20-405e-b09f-9d9e725e2ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f6ec5f2-5b97-4e5d-a446-401590e4befe}, !- Handle
  {8a3eda97-6937-457a-9986-a9a7375cca20}, !- Name
  {fa98e030-0f20-405e-b09f-9d9e725e2ef4}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {050910c9-4cd9-488d-a615-639cae4a1ac9}, !- Handle
  Controller Water Coil 11,               !- Name
  {ea692273-1e0c-438b-82b2-973a0090c4a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {000ab169-fe0c-4ed0-92e1-846038b069e4}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN VAV Term,       !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {deb8ee2f-2f7f-4711-bad0-155368ad2b92}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ea692273-1e0c-438b-82b2-973a0090c4a4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0882c382-9c2c-49ee-b663-34fa08ddbf5d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8280768b-d3af-4b01-92ea-ff2f6c3f5ac1}, !- Handle
  Node 179,                               !- Name
  {0882c382-9c2c-49ee-b663-34fa08ddbf5d}, !- Inlet Port
  {961bf19e-8977-4b58-aefc-b0b8c3676838}; !- Outlet Port

OS:Node,
  {17266591-2e47-41c3-b263-d4b29153c3ac}, !- Handle
  Node 180,                               !- Name
  {36001016-4821-443c-93d5-eda2f68b4d33}, !- Inlet Port
  {d921eefe-7da2-4b5f-92c5-32964cc81641}; !- Outlet Port

OS:Connection,
  {961bf19e-8977-4b58-aefc-b0b8c3676838}, !- Handle
  {33d6822b-719d-46d5-9130-83b262d61ee8}, !- Name
  {8280768b-d3af-4b01-92ea-ff2f6c3f5ac1}, !- Source Object
  3,                                      !- Outlet Port
  {e2185f94-952d-488d-bb30-d8b074b01465}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36001016-4821-443c-93d5-eda2f68b4d33}, !- Handle
  {361df654-9202-4c7c-b0d7-2408589ec4c3}, !- Name
  {0ffd2056-70f7-4cc3-ba10-96ea92e3f678}, !- Source Object
  12,                                     !- Outlet Port
  {17266591-2e47-41c3-b263-d4b29153c3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d921eefe-7da2-4b5f-92c5-32964cc81641}, !- Handle
  {ac5ea82c-324b-4cee-a814-e3a964016424}, !- Name
  {17266591-2e47-41c3-b263-d4b29153c3ac}, !- Source Object
  3,                                      !- Outlet Port
  {d42abb3b-5c2e-4cfe-838e-62957cbf429a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {83092a5e-b7bb-4ac3-bad4-ad7da1b940cf}, !- Handle
  Node 181,                               !- Name
  {1a1a87ab-4727-495b-8501-39a4285f3d09}, !- Inlet Port
  {deb8ee2f-2f7f-4711-bad0-155368ad2b92}; !- Outlet Port

OS:Connection,
  {1a1a87ab-4727-495b-8501-39a4285f3d09}, !- Handle
  {adcb4072-b325-4a52-b75b-1d8deb69c179}, !- Name
  {87940f48-d36b-4ff0-9957-4b337bef183f}, !- Source Object
  5,                                      !- Outlet Port
  {83092a5e-b7bb-4ac3-bad4-ad7da1b940cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb8ee2f-2f7f-4711-bad0-155368ad2b92}, !- Handle
  {66bb9797-1f07-4989-907c-f91d6838cd6d}, !- Name
  {83092a5e-b7bb-4ac3-bad4-ad7da1b940cf}, !- Source Object
  3,                                      !- Outlet Port
  {000ab169-fe0c-4ed0-92e1-846038b069e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0882c382-9c2c-49ee-b663-34fa08ddbf5d}, !- Handle
  {a6168fb4-783e-40e7-9251-cdfb190bb567}, !- Name
  {000ab169-fe0c-4ed0-92e1-846038b069e4}, !- Source Object
  12,                                     !- Outlet Port
  {8280768b-d3af-4b01-92ea-ff2f6c3f5ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2adc51b8-4697-4f0e-a7d2-2e87acd65b3f}, !- Handle
  ER_Trauma2_Flr_1 ZN Rht Coil,           !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1df2fcb4-bdc0-4281-8c0c-a9d7fb70bf66}, !- Water Inlet Node Name
  {67cbc303-4dbf-4850-8d62-c64ae714b04a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {123a79d1-89fd-43c4-9339-1e56cb0ddd34}, !- Handle
  Node 182,                               !- Name
  {84392197-ed03-4c9e-b882-2a3ad5d3d20e}, !- Inlet Port
  {1df2fcb4-bdc0-4281-8c0c-a9d7fb70bf66}; !- Outlet Port

OS:Connection,
  {84392197-ed03-4c9e-b882-2a3ad5d3d20e}, !- Handle
  {b5b853c4-6548-4c11-8a50-b7970031af58}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  17,                                     !- Outlet Port
  {123a79d1-89fd-43c4-9339-1e56cb0ddd34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dcf02f1-d871-4543-9e0a-32d7a9271e5b}, !- Handle
  Node 183,                               !- Name
  {67cbc303-4dbf-4850-8d62-c64ae714b04a}, !- Inlet Port
  {f8f5f9b2-b465-4d6a-9f1b-81a92e5d9137}; !- Outlet Port

OS:Connection,
  {1df2fcb4-bdc0-4281-8c0c-a9d7fb70bf66}, !- Handle
  {2abe083e-974a-496d-bfeb-492be2f98848}, !- Name
  {123a79d1-89fd-43c4-9339-1e56cb0ddd34}, !- Source Object
  3,                                      !- Outlet Port
  {2adc51b8-4697-4f0e-a7d2-2e87acd65b3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67cbc303-4dbf-4850-8d62-c64ae714b04a}, !- Handle
  {0b002f65-07fa-4c7a-9e4c-ff8e726abde1}, !- Name
  {2adc51b8-4697-4f0e-a7d2-2e87acd65b3f}, !- Source Object
  6,                                      !- Outlet Port
  {3dcf02f1-d871-4543-9e0a-32d7a9271e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8f5f9b2-b465-4d6a-9f1b-81a92e5d9137}, !- Handle
  {0afed4e7-7d12-4227-a319-035de194b45a}, !- Name
  {3dcf02f1-d871-4543-9e0a-32d7a9271e5b}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {49f95aa7-34a8-4120-aff7-999c1d734492}, !- Handle
  Controller Water Coil 12,               !- Name
  {2adc51b8-4697-4f0e-a7d2-2e87acd65b3f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8563b7c0-e36f-42c2-a3a1-2cd1b86e48af}, !- Handle
  ER_Trauma2_Flr_1 ZN VAV Term,           !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {b254b2ed-3c66-4540-9301-e34df4accbf9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2adc51b8-4697-4f0e-a7d2-2e87acd65b3f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4cdc491a-1576-4522-afab-b994314e7203}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ba5c9c71-ef24-4902-a59e-3dc77a8e99db}, !- Handle
  Node 184,                               !- Name
  {4cdc491a-1576-4522-afab-b994314e7203}, !- Inlet Port
  {6e1dd853-48bc-4f01-875c-477f6c9dc92b}; !- Outlet Port

OS:Node,
  {6c84f127-66c5-4471-a354-f3803a522283}, !- Handle
  Node 185,                               !- Name
  {f2ff0a1a-0cb8-489b-80ea-032c60e0b143}, !- Inlet Port
  {a9cce3ec-31b6-4a95-8951-1572f61a461d}; !- Outlet Port

OS:Connection,
  {6e1dd853-48bc-4f01-875c-477f6c9dc92b}, !- Handle
  {7ca7227b-caa7-4141-b717-fad19b93a727}, !- Name
  {ba5c9c71-ef24-4902-a59e-3dc77a8e99db}, !- Source Object
  3,                                      !- Outlet Port
  {37745ccf-e0a9-47a0-8b11-1bece3433a64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2ff0a1a-0cb8-489b-80ea-032c60e0b143}, !- Handle
  {1ecbf828-46fe-413c-9001-845c91de28ef}, !- Name
  {52b9cf07-a8ab-43ad-8390-4a20c399c80a}, !- Source Object
  12,                                     !- Outlet Port
  {6c84f127-66c5-4471-a354-f3803a522283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9cce3ec-31b6-4a95-8951-1572f61a461d}, !- Handle
  {841497cb-0d37-4174-a786-6bda8bfa3eba}, !- Name
  {6c84f127-66c5-4471-a354-f3803a522283}, !- Source Object
  3,                                      !- Outlet Port
  {d42abb3b-5c2e-4cfe-838e-62957cbf429a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {847f9abd-c715-4510-a1de-582491f3f6c9}, !- Handle
  Node 186,                               !- Name
  {af92aea6-5e22-4d0a-8a86-8d3a49530eba}, !- Inlet Port
  {b254b2ed-3c66-4540-9301-e34df4accbf9}; !- Outlet Port

OS:Connection,
  {af92aea6-5e22-4d0a-8a86-8d3a49530eba}, !- Handle
  {f4f83267-a7b1-4c16-93c2-f5456f3189e8}, !- Name
  {87940f48-d36b-4ff0-9957-4b337bef183f}, !- Source Object
  6,                                      !- Outlet Port
  {847f9abd-c715-4510-a1de-582491f3f6c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b254b2ed-3c66-4540-9301-e34df4accbf9}, !- Handle
  {7dec838e-1a10-4b3d-8cfc-7ff61d772744}, !- Name
  {847f9abd-c715-4510-a1de-582491f3f6c9}, !- Source Object
  3,                                      !- Outlet Port
  {8563b7c0-e36f-42c2-a3a1-2cd1b86e48af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cdc491a-1576-4522-afab-b994314e7203}, !- Handle
  {f51c6f88-e0f4-4aed-b83b-1e17a03edd7f}, !- Name
  {8563b7c0-e36f-42c2-a3a1-2cd1b86e48af}, !- Source Object
  12,                                     !- Outlet Port
  {ba5c9c71-ef24-4902-a59e-3dc77a8e99db}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ebf0403-0e2e-4e39-bfe5-6a88feee2f16}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Rht Coil,      !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {80572882-1d50-4160-8918-b2baf7ddad3a}, !- Water Inlet Node Name
  {50ba3f75-3213-4aa1-9e37-8a73d239c1f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df6a3cf6-1c9a-4a7d-affd-683494dda62c}, !- Handle
  Node 187,                               !- Name
  {137b50e8-60e2-4da3-aa48-7be9cbc1900f}, !- Inlet Port
  {80572882-1d50-4160-8918-b2baf7ddad3a}; !- Outlet Port

OS:Connection,
  {137b50e8-60e2-4da3-aa48-7be9cbc1900f}, !- Handle
  {4368f0af-241f-4b57-a885-92d36e414c94}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  18,                                     !- Outlet Port
  {df6a3cf6-1c9a-4a7d-affd-683494dda62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fe1cc46-8954-4463-890c-f78537001007}, !- Handle
  Node 188,                               !- Name
  {50ba3f75-3213-4aa1-9e37-8a73d239c1f6}, !- Inlet Port
  {a9af507c-a8dd-4500-8c1d-fbbf380e75a3}; !- Outlet Port

OS:Connection,
  {80572882-1d50-4160-8918-b2baf7ddad3a}, !- Handle
  {4eb27555-7347-4d8e-a235-cbddc091a4ba}, !- Name
  {df6a3cf6-1c9a-4a7d-affd-683494dda62c}, !- Source Object
  3,                                      !- Outlet Port
  {4ebf0403-0e2e-4e39-bfe5-6a88feee2f16}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {50ba3f75-3213-4aa1-9e37-8a73d239c1f6}, !- Handle
  {2546b289-538b-476c-a29b-1b873ddb87a8}, !- Name
  {4ebf0403-0e2e-4e39-bfe5-6a88feee2f16}, !- Source Object
  6,                                      !- Outlet Port
  {6fe1cc46-8954-4463-890c-f78537001007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9af507c-a8dd-4500-8c1d-fbbf380e75a3}, !- Handle
  {4ba00a60-f244-4b23-a4ff-5071e91283aa}, !- Name
  {6fe1cc46-8954-4463-890c-f78537001007}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3ecc96cc-d7e0-412a-9d59-b2c59e1cc08f}, !- Handle
  Controller Water Coil 13,               !- Name
  {4ebf0403-0e2e-4e39-bfe5-6a88feee2f16}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ee0709b5-2642-491a-9c3b-7ddaba6e51e7}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN VAV Term,      !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {0661a511-c567-4c14-baf3-f3859103c64e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ebf0403-0e2e-4e39-bfe5-6a88feee2f16}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {844d2ce7-7b98-402b-acc7-fd251ce9644d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a3816527-9a3d-46ad-8964-585d6ad5f6c6}, !- Handle
  Node 189,                               !- Name
  {844d2ce7-7b98-402b-acc7-fd251ce9644d}, !- Inlet Port
  {425da67c-6cce-4ccc-ae4a-edd7fb5f21d4}; !- Outlet Port

OS:Node,
  {52fe0455-276c-4eeb-8dc7-64afecfa6bef}, !- Handle
  Node 190,                               !- Name
  {bc2a7257-9b25-41b8-a4da-e15e74bc806f}, !- Inlet Port
  {48d91878-0c30-4e12-b568-2372b1928348}; !- Outlet Port

OS:Connection,
  {425da67c-6cce-4ccc-ae4a-edd7fb5f21d4}, !- Handle
  {c71096a7-dc21-4985-811e-ce535554a204}, !- Name
  {a3816527-9a3d-46ad-8964-585d6ad5f6c6}, !- Source Object
  3,                                      !- Outlet Port
  {be34727a-df77-4449-b96b-89018b5f3e14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc2a7257-9b25-41b8-a4da-e15e74bc806f}, !- Handle
  {41752f97-634b-4b6a-b839-7b65a8d913f1}, !- Name
  {d1118c55-387f-4a0b-8f57-12786620ec73}, !- Source Object
  12,                                     !- Outlet Port
  {52fe0455-276c-4eeb-8dc7-64afecfa6bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48d91878-0c30-4e12-b568-2372b1928348}, !- Handle
  {6a643e94-9785-4e26-8f5f-b03b437b5283}, !- Name
  {52fe0455-276c-4eeb-8dc7-64afecfa6bef}, !- Source Object
  3,                                      !- Outlet Port
  {d42abb3b-5c2e-4cfe-838e-62957cbf429a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {240894e1-0b0c-4591-a065-0bd192abd3b4}, !- Handle
  Node 191,                               !- Name
  {461f7d6c-4169-401d-afde-a89de7b39052}, !- Inlet Port
  {0661a511-c567-4c14-baf3-f3859103c64e}; !- Outlet Port

OS:Connection,
  {461f7d6c-4169-401d-afde-a89de7b39052}, !- Handle
  {6463102a-3e85-4242-bc16-9a4d1f7fbfef}, !- Name
  {87940f48-d36b-4ff0-9957-4b337bef183f}, !- Source Object
  7,                                      !- Outlet Port
  {240894e1-0b0c-4591-a065-0bd192abd3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0661a511-c567-4c14-baf3-f3859103c64e}, !- Handle
  {d9a8ed28-bcd5-47c2-83c4-41a0e58a54d2}, !- Name
  {240894e1-0b0c-4591-a065-0bd192abd3b4}, !- Source Object
  3,                                      !- Outlet Port
  {ee0709b5-2642-491a-9c3b-7ddaba6e51e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {844d2ce7-7b98-402b-acc7-fd251ce9644d}, !- Handle
  {a77a444d-3a7d-4e50-9e29-48c9322dd0ac}, !- Name
  {ee0709b5-2642-491a-9c3b-7ddaba6e51e7}, !- Source Object
  12,                                     !- Outlet Port
  {a3816527-9a3d-46ad-8964-585d6ad5f6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dbf096f6-b572-4256-9ea9-9a10457291e5}, !- Handle
  Supply Air Temp - 55.04F 2,             !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  {d8c3b89c-2aa2-4e0d-9bcd-ef74e9b75489}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8c3b89c-2aa2-4e0d-9bcd-ef74e9b75489}, !- Handle
  Supply Air Temp - 55.04F Default 2,     !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {7f00626b-763a-4e16-ba89-cd080aa3dcc3}, !- Handle
  VAV_OR,                                 !- Name
  ,                                       !- Controller List Name
  {571edcc4-8a94-435d-900f-af87de46dda3}, !- Availability Schedule
  {9c9fb31f-81db-42e8-b162-b83cd7628fe1}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5878c7a-5a3d-4da3-b39e-4a79713d0817}, !- Supply Side Inlet Node Name
  {5bf78acd-540d-44ce-b1fb-d19b592ce44a}, !- Demand Side Outlet Node Name
  {d9dd6713-7806-49a2-a2a8-c06ce6f3170a}, !- Demand Side Inlet Node A
  {841603cf-cbd4-4f90-b3ae-16f685367a95}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c08af322-7f29-4cef-ad18-1bc4fe4dd08f}, !- Handle
  Node 192,                               !- Name
  {c5878c7a-5a3d-4da3-b39e-4a79713d0817}, !- Inlet Port
  {eb0af533-f1a8-4b5e-b418-3cf2fe291985}; !- Outlet Port

OS:Node,
  {2a6a080d-e3ce-4427-ba83-1355140f00da}, !- Handle
  Node 193,                               !- Name
  {42311c71-714a-4264-a953-54877fb98516}, !- Inlet Port
  {841603cf-cbd4-4f90-b3ae-16f685367a95}; !- Outlet Port

OS:Connection,
  {c5878c7a-5a3d-4da3-b39e-4a79713d0817}, !- Handle
  {5fb20171-4c65-41a7-90ea-c44fc99ce495}, !- Name
  {7f00626b-763a-4e16-ba89-cd080aa3dcc3}, !- Source Object
  8,                                      !- Outlet Port
  {c08af322-7f29-4cef-ad18-1bc4fe4dd08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841603cf-cbd4-4f90-b3ae-16f685367a95}, !- Handle
  {9a7dc07c-78a5-45aa-86cc-95bb875f11ae}, !- Name
  {2a6a080d-e3ce-4427-ba83-1355140f00da}, !- Source Object
  3,                                      !- Outlet Port
  {7f00626b-763a-4e16-ba89-cd080aa3dcc3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9b224d23-3c90-4f5f-8b9e-981f67f488dc}, !- Handle
  Node 194,                               !- Name
  {d9dd6713-7806-49a2-a2a8-c06ce6f3170a}, !- Inlet Port
  {6fc33844-62b0-4d3a-a473-a98342ab6698}; !- Outlet Port

OS:Node,
  {9375ea0d-8e18-4e32-a7f6-1cc1fc3bfa86}, !- Handle
  Node 195,                               !- Name
  {5e10b159-f6ba-4586-8bd4-28f8477173e0}, !- Inlet Port
  {5bf78acd-540d-44ce-b1fb-d19b592ce44a}; !- Outlet Port

OS:Node,
  {14040fbb-f0ec-491a-a2a3-3016ed36e326}, !- Handle
  Node 196,                               !- Name
  {e2a02fac-1768-4008-bc39-ed3ca04b8df7}, !- Inlet Port
  {e4c4dc25-f559-48cf-9db4-1f6172f25561}; !- Outlet Port

OS:Connection,
  {d9dd6713-7806-49a2-a2a8-c06ce6f3170a}, !- Handle
  {d2f2b39a-651b-41e4-96b9-bbca2a828c89}, !- Name
  {7f00626b-763a-4e16-ba89-cd080aa3dcc3}, !- Source Object
  10,                                     !- Outlet Port
  {9b224d23-3c90-4f5f-8b9e-981f67f488dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf78acd-540d-44ce-b1fb-d19b592ce44a}, !- Handle
  {ffe07b01-77c2-4114-a933-0173ed1fc87f}, !- Name
  {9375ea0d-8e18-4e32-a7f6-1cc1fc3bfa86}, !- Source Object
  3,                                      !- Outlet Port
  {7f00626b-763a-4e16-ba89-cd080aa3dcc3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a0b3e2d-577f-4ac0-bb65-f8131025d4ff}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {6fc33844-62b0-4d3a-a473-a98342ab6698}, !- Inlet Node Name
  {247ae1da-13b9-4b4d-82fa-026b3617af41}, !- Outlet Node Name 1
  {707b8b86-5e05-4421-82d0-0621fc5c73d6}, !- Outlet Node Name 2
  {16bbc1b0-a245-40dd-9a8f-f09d429fc6bd}, !- Outlet Node Name 3
  {a5ae3d3a-53ab-4acc-9a63-8a13bba86bc2}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {5639d244-2684-4ab5-a8e5-c3ef4af540dd}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {5e10b159-f6ba-4586-8bd4-28f8477173e0}, !- Outlet Node Name
  {dbe7f869-fc06-4d91-8490-38924bd9a602}, !- Inlet Node Name 1
  {de1b5b02-2eb8-44b1-843d-33050270c421}, !- Inlet Node Name 2
  {4d3f8097-627c-46da-ba68-8e4700553e1f}, !- Inlet Node Name 3
  {4c46809c-ccc3-428f-951c-4f750c564b77}; !- Inlet Node Name 4

OS:Connection,
  {6fc33844-62b0-4d3a-a473-a98342ab6698}, !- Handle
  {766fbbf6-c342-4762-9e51-914e95ee6618}, !- Name
  {9b224d23-3c90-4f5f-8b9e-981f67f488dc}, !- Source Object
  3,                                      !- Outlet Port
  {1a0b3e2d-577f-4ac0-bb65-f8131025d4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e10b159-f6ba-4586-8bd4-28f8477173e0}, !- Handle
  {8051f783-235d-477e-a0a7-2892154e83fb}, !- Name
  {5639d244-2684-4ab5-a8e5-c3ef4af540dd}, !- Source Object
  2,                                      !- Outlet Port
  {9375ea0d-8e18-4e32-a7f6-1cc1fc3bfa86}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {22aea97c-7d43-412f-8010-060bcf675a73}, !- Handle
  {7f00626b-763a-4e16-ba89-cd080aa3dcc3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.89235391716108,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {fb53123c-850e-42f4-8cdd-6feaea72ef10}, !- Handle
  4 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {dbf096f6-b572-4256-9ea9-9a10457291e5}, !- Schedule Name
  {2a6a080d-e3ce-4427-ba83-1355140f00da}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {e268b8fc-a127-4585-aaeb-6de4150a364c}, !- Handle
  VAV_OR Fan,                             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  0.59605,                                !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3a7701a4-3a56-4b70-b3c3-08eb853703c0}, !- Air Inlet Node Name
  {674ad12e-270e-494c-84b2-83f63eb6d3b9}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {54812f8e-6a38-4f9d-9390-60a955e357b6}, !- Handle
  VAV_OR Main Htg Coil,                   !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {398f7629-aeed-470a-ab3d-be6f3a71af5b}, !- Water Inlet Node Name
  {53dc217b-2a74-4c4c-8c7e-34c07878ca7f}, !- Water Outlet Node Name
  {609b7964-cc91-4bca-9cd4-0077c0b9c56b}, !- Air Inlet Node Name
  {8159ba21-0f6b-4d6e-828b-ceb69e621f04}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5ff9ebf9-77d0-43d6-ab94-458f58622b78}, !- Handle
  Node 197,                               !- Name
  {8159ba21-0f6b-4d6e-828b-ceb69e621f04}, !- Inlet Port
  {46064bed-1d12-4739-a86d-debf7697a2fd}; !- Outlet Port

OS:Connection,
  {8159ba21-0f6b-4d6e-828b-ceb69e621f04}, !- Handle
  {02015c1b-d88a-419a-a517-e67d4b6d827a}, !- Name
  {54812f8e-6a38-4f9d-9390-60a955e357b6}, !- Source Object
  8,                                      !- Outlet Port
  {5ff9ebf9-77d0-43d6-ab94-458f58622b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52df0892-d539-42d8-803b-0fbf81c0200f}, !- Handle
  Node 198,                               !- Name
  {cb8d2266-e087-4aab-9215-502f515651a8}, !- Inlet Port
  {398f7629-aeed-470a-ab3d-be6f3a71af5b}; !- Outlet Port

OS:Connection,
  {cb8d2266-e087-4aab-9215-502f515651a8}, !- Handle
  {1b450c24-c4bf-4528-8f81-e1c6f039725e}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  19,                                     !- Outlet Port
  {52df0892-d539-42d8-803b-0fbf81c0200f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbcda783-a2a1-4b63-ac7f-c9b435f2b3d7}, !- Handle
  Node 199,                               !- Name
  {53dc217b-2a74-4c4c-8c7e-34c07878ca7f}, !- Inlet Port
  {cff1b7c3-9827-4171-b042-6a9f0868c7d9}; !- Outlet Port

OS:Connection,
  {398f7629-aeed-470a-ab3d-be6f3a71af5b}, !- Handle
  {d8a3e83a-f9e3-433e-891f-c5a2ea4f70ab}, !- Name
  {52df0892-d539-42d8-803b-0fbf81c0200f}, !- Source Object
  3,                                      !- Outlet Port
  {54812f8e-6a38-4f9d-9390-60a955e357b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {53dc217b-2a74-4c4c-8c7e-34c07878ca7f}, !- Handle
  {624dee88-96ef-4dc2-b770-aead75bbb955}, !- Name
  {54812f8e-6a38-4f9d-9390-60a955e357b6}, !- Source Object
  6,                                      !- Outlet Port
  {dbcda783-a2a1-4b63-ac7f-c9b435f2b3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff1b7c3-9827-4171-b042-6a9f0868c7d9}, !- Handle
  {6125f790-a9b7-4b08-8b42-1f4defb01c4d}, !- Name
  {dbcda783-a2a1-4b63-ac7f-c9b435f2b3d7}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f66ba975-1c38-46c4-bb1c-dc0e284b2b5f}, !- Handle
  VAV_OR Main Htg Coil Controller,        !- Name
  {54812f8e-6a38-4f9d-9390-60a955e357b6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {0e2de63d-b2a9-465d-a8b5-2dc7f0509511}, !- Handle
  VAV_OR Clg Coil,                        !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3c06eea8-4ce4-476f-b5cf-71df482d6591}, !- Water Inlet Node Name
  {7617c6dd-1ceb-4a82-a988-e4204d043700}, !- Water Outlet Node Name
  {6402f9e2-cf75-4e52-a23e-e0074e7b8fd2}, !- Air Inlet Node Name
  {a82b98cd-6d5c-4810-b490-aec453cc1ee0}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e1c730a9-52a9-42f2-a8ad-8a4e497a3381}, !- Handle
  Node 200,                               !- Name
  {a82b98cd-6d5c-4810-b490-aec453cc1ee0}, !- Inlet Port
  {609b7964-cc91-4bca-9cd4-0077c0b9c56b}; !- Outlet Port

OS:Connection,
  {a82b98cd-6d5c-4810-b490-aec453cc1ee0}, !- Handle
  {9941d213-b8cc-44b8-a706-e13d61a86a8a}, !- Name
  {0e2de63d-b2a9-465d-a8b5-2dc7f0509511}, !- Source Object
  13,                                     !- Outlet Port
  {e1c730a9-52a9-42f2-a8ad-8a4e497a3381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {609b7964-cc91-4bca-9cd4-0077c0b9c56b}, !- Handle
  {0381bb80-647a-495d-bbdd-7958005a3832}, !- Name
  {e1c730a9-52a9-42f2-a8ad-8a4e497a3381}, !- Source Object
  3,                                      !- Outlet Port
  {54812f8e-6a38-4f9d-9390-60a955e357b6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6e3e855d-3694-4f30-853e-dce7043eaa77}, !- Handle
  Node 201,                               !- Name
  {5bab9245-9167-436a-b767-90bb3bc39c50}, !- Inlet Port
  {3c06eea8-4ce4-476f-b5cf-71df482d6591}; !- Outlet Port

OS:Connection,
  {5bab9245-9167-436a-b767-90bb3bc39c50}, !- Handle
  {1ba52142-17fb-449c-9ce8-aaa3aedc544e}, !- Name
  {098f3c1d-a331-466e-8304-48fb0110ac10}, !- Source Object
  6,                                      !- Outlet Port
  {6e3e855d-3694-4f30-853e-dce7043eaa77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b067dc4c-dca4-4317-af50-a50b685b6d72}, !- Handle
  Node 202,                               !- Name
  {7617c6dd-1ceb-4a82-a988-e4204d043700}, !- Inlet Port
  {82886578-ba1c-45fa-a81f-9fd1f0c313f8}; !- Outlet Port

OS:Connection,
  {3c06eea8-4ce4-476f-b5cf-71df482d6591}, !- Handle
  {6095fc2f-bfcf-444d-b71e-f6e928d4fd5d}, !- Name
  {6e3e855d-3694-4f30-853e-dce7043eaa77}, !- Source Object
  3,                                      !- Outlet Port
  {0e2de63d-b2a9-465d-a8b5-2dc7f0509511}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7617c6dd-1ceb-4a82-a988-e4204d043700}, !- Handle
  {7b0bdd32-b1d8-467a-9d02-204def3ae6ab}, !- Name
  {0e2de63d-b2a9-465d-a8b5-2dc7f0509511}, !- Source Object
  11,                                     !- Outlet Port
  {b067dc4c-dca4-4317-af50-a50b685b6d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82886578-ba1c-45fa-a81f-9fd1f0c313f8}, !- Handle
  {053abe63-3627-44ee-b991-a231a8b4ae7d}, !- Name
  {b067dc4c-dca4-4317-af50-a50b685b6d72}, !- Source Object
  3,                                      !- Outlet Port
  {1924e80d-4359-4f1a-98e8-d81b2eef5f8c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {44dfb18d-af55-44e7-a15f-ce864ccff70f}, !- Handle
  VAV_OR Clg Coil Controller,             !- Name
  {0e2de63d-b2a9-465d-a8b5-2dc7f0509511}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {767b1b19-4eb8-48f0-9568-df769b9d42a0}, !- Handle
  VAV_OR OA Controller,                   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {57dda649-ae42-4a2d-8c0c-61ac968d7d77}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {57dda649-ae42-4a2d-8c0c-61ac968d7d77}, !- Handle
  VAV_OR Vent Controller,                 !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2a63213a-27d8-400c-a97e-5a3b92924f1a}, !- Handle
  VAV_OR OA Sys,                          !- Name
  {767b1b19-4eb8-48f0-9568-df769b9d42a0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f0adeb1-2f9f-4934-8d52-5669221bdc1e}, !- Mixed Air Node Name
  {3065cc38-73e2-4746-af39-505ca70d6dfa}, !- Outdoor Air Stream Node Name
  {a9cc9066-1dc8-4ad8-8ad4-0240599a302f}, !- Relief Air Stream Node Name
  {eb0af533-f1a8-4b5e-b418-3cf2fe291985}; !- Return Air Stream Node Name

OS:Node,
  {09ab943d-6dbc-4b40-9f48-5ce97643d721}, !- Handle
  Node 203,                               !- Name
  ,                                       !- Inlet Port
  {3065cc38-73e2-4746-af39-505ca70d6dfa}; !- Outlet Port

OS:Connection,
  {3065cc38-73e2-4746-af39-505ca70d6dfa}, !- Handle
  {257456c6-42d8-4a3b-a200-2ee3a3fb2fe0}, !- Name
  {09ab943d-6dbc-4b40-9f48-5ce97643d721}, !- Source Object
  3,                                      !- Outlet Port
  {2a63213a-27d8-400c-a97e-5a3b92924f1a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {07789992-dcf3-44d7-b3b6-6dc0dc2784c6}, !- Handle
  Node 204,                               !- Name
  {a9cc9066-1dc8-4ad8-8ad4-0240599a302f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9cc9066-1dc8-4ad8-8ad4-0240599a302f}, !- Handle
  {c4363b80-f1a5-41fc-9bb6-5c0df642041a}, !- Name
  {2a63213a-27d8-400c-a97e-5a3b92924f1a}, !- Source Object
  7,                                      !- Outlet Port
  {07789992-dcf3-44d7-b3b6-6dc0dc2784c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fecc837c-bb54-4cfc-b1af-d546417480de}, !- Handle
  Node 205,                               !- Name
  {3f0adeb1-2f9f-4934-8d52-5669221bdc1e}, !- Inlet Port
  {6402f9e2-cf75-4e52-a23e-e0074e7b8fd2}; !- Outlet Port

OS:Connection,
  {eb0af533-f1a8-4b5e-b418-3cf2fe291985}, !- Handle
  {348ba1ad-5dd6-42ea-943d-0da363450b36}, !- Name
  {c08af322-7f29-4cef-ad18-1bc4fe4dd08f}, !- Source Object
  3,                                      !- Outlet Port
  {2a63213a-27d8-400c-a97e-5a3b92924f1a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f0adeb1-2f9f-4934-8d52-5669221bdc1e}, !- Handle
  {2e5f54da-2db3-4221-9fc6-8e24dd654d2a}, !- Name
  {2a63213a-27d8-400c-a97e-5a3b92924f1a}, !- Source Object
  5,                                      !- Outlet Port
  {fecc837c-bb54-4cfc-b1af-d546417480de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6402f9e2-cf75-4e52-a23e-e0074e7b8fd2}, !- Handle
  {cf74e224-ad45-4e07-b655-90f18ecdd0f0}, !- Name
  {fecc837c-bb54-4cfc-b1af-d546417480de}, !- Source Object
  3,                                      !- Outlet Port
  {0e2de63d-b2a9-465d-a8b5-2dc7f0509511}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9c9fb31f-81db-42e8-b162-b83cd7628fe1}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {2cbf3367-ce26-47d0-8354-9fdb467b2daa}, !- Handle
  OR1_Flr_2 ZN Rht Coil,                  !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {10544c8c-8395-4a48-8ccc-74787fc7e996}, !- Water Inlet Node Name
  {b7b0bf50-0b20-4770-b3cd-5947c8419cff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a999ba2-3276-40b3-bda2-605a2d4a7bf7}, !- Handle
  Node 206,                               !- Name
  {875541c4-3cb0-4138-80fa-83bdd41eaa0c}, !- Inlet Port
  {10544c8c-8395-4a48-8ccc-74787fc7e996}; !- Outlet Port

OS:Connection,
  {875541c4-3cb0-4138-80fa-83bdd41eaa0c}, !- Handle
  {c31a7eab-d1e6-4361-bb02-7d1378ad5207}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  20,                                     !- Outlet Port
  {8a999ba2-3276-40b3-bda2-605a2d4a7bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78f44b59-7a90-4daf-b5da-a931561f720f}, !- Handle
  Node 207,                               !- Name
  {b7b0bf50-0b20-4770-b3cd-5947c8419cff}, !- Inlet Port
  {2cb47c05-b949-474d-a592-f19973b4f972}; !- Outlet Port

OS:Connection,
  {10544c8c-8395-4a48-8ccc-74787fc7e996}, !- Handle
  {aaf42728-90b8-4c88-98d4-ba3f2ec434a9}, !- Name
  {8a999ba2-3276-40b3-bda2-605a2d4a7bf7}, !- Source Object
  3,                                      !- Outlet Port
  {2cbf3367-ce26-47d0-8354-9fdb467b2daa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7b0bf50-0b20-4770-b3cd-5947c8419cff}, !- Handle
  {dc1a0ca4-2e1d-4925-aced-04ac3ef98e4e}, !- Name
  {2cbf3367-ce26-47d0-8354-9fdb467b2daa}, !- Source Object
  6,                                      !- Outlet Port
  {78f44b59-7a90-4daf-b5da-a931561f720f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb47c05-b949-474d-a592-f19973b4f972}, !- Handle
  {ba9e6bc2-8229-476b-9a7d-c9ba2043dcee}, !- Name
  {78f44b59-7a90-4daf-b5da-a931561f720f}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2bcf82a6-5d15-4982-b687-e63940f8a615}, !- Handle
  Controller Water Coil 14,               !- Name
  {2cbf3367-ce26-47d0-8354-9fdb467b2daa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {08fdaf6d-35be-4408-8ad4-4fe87e6a35f2}, !- Handle
  OR1_Flr_2 ZN VAV Term,                  !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {64602655-5698-4e5f-bae7-004f739fa757}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {2eddea57-3759-416a-a728-a351b55f25e6}, !- Minimum Air Flow Fraction Schedule Name
  {2cbf3367-ce26-47d0-8354-9fdb467b2daa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e2a02fac-1768-4008-bc39-ed3ca04b8df7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dd6547bb-443e-45c6-8759-4c22aa3e6c40}, !- Handle
  Node 208,                               !- Name
  {5babdcd7-caec-44e9-ab8e-086da45a1ca7}, !- Inlet Port
  {dbe7f869-fc06-4d91-8490-38924bd9a602}; !- Outlet Port

OS:Connection,
  {e4c4dc25-f559-48cf-9db4-1f6172f25561}, !- Handle
  {af0610c5-b765-4180-89e4-b1fe31ceda88}, !- Name
  {14040fbb-f0ec-491a-a2a3-3016ed36e326}, !- Source Object
  3,                                      !- Outlet Port
  {7ab0ad7f-3958-49bc-9a43-d062a8ef6f07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5babdcd7-caec-44e9-ab8e-086da45a1ca7}, !- Handle
  {8669800b-5e2d-4ac7-a7ad-22c288bdf6fe}, !- Name
  {cb56fb58-8f3b-4da9-b5a5-dddc1c77f4b0}, !- Source Object
  12,                                     !- Outlet Port
  {dd6547bb-443e-45c6-8759-4c22aa3e6c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe7f869-fc06-4d91-8490-38924bd9a602}, !- Handle
  {b409fa68-bdef-4066-bed9-14d9e6f3ee75}, !- Name
  {dd6547bb-443e-45c6-8759-4c22aa3e6c40}, !- Source Object
  3,                                      !- Outlet Port
  {5639d244-2684-4ab5-a8e5-c3ef4af540dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae166027-1b42-4476-986c-821cbfd3f84e}, !- Handle
  Node 209,                               !- Name
  {247ae1da-13b9-4b4d-82fa-026b3617af41}, !- Inlet Port
  {64602655-5698-4e5f-bae7-004f739fa757}; !- Outlet Port

OS:Connection,
  {247ae1da-13b9-4b4d-82fa-026b3617af41}, !- Handle
  {6e65932f-e549-4e7c-9b03-c08c8ae50dcb}, !- Name
  {1a0b3e2d-577f-4ac0-bb65-f8131025d4ff}, !- Source Object
  3,                                      !- Outlet Port
  {ae166027-1b42-4476-986c-821cbfd3f84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64602655-5698-4e5f-bae7-004f739fa757}, !- Handle
  {ce8dd6cd-1e70-4604-95c9-8664cffc419d}, !- Name
  {ae166027-1b42-4476-986c-821cbfd3f84e}, !- Source Object
  3,                                      !- Outlet Port
  {08fdaf6d-35be-4408-8ad4-4fe87e6a35f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2a02fac-1768-4008-bc39-ed3ca04b8df7}, !- Handle
  {e5b0f1b8-28ea-4f10-b9ee-a6e4bacc2302}, !- Name
  {08fdaf6d-35be-4408-8ad4-4fe87e6a35f2}, !- Source Object
  12,                                     !- Outlet Port
  {14040fbb-f0ec-491a-a2a3-3016ed36e326}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {18f00958-2a28-4a29-be9e-b72053dea572}, !- Handle
  OR2_Mult5_Flr_2 ZN Rht Coil,            !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4afbb1d6-42d3-4e20-9f69-2891b9bb48c7}, !- Water Inlet Node Name
  {39b7fe7d-b620-4902-9895-ac9cd3bc8277}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7f30e1c5-b26d-424e-b4c5-9dc55d88dcf8}, !- Handle
  Node 210,                               !- Name
  {c4954570-0b90-4bf7-83ed-a36a800bf667}, !- Inlet Port
  {4afbb1d6-42d3-4e20-9f69-2891b9bb48c7}; !- Outlet Port

OS:Connection,
  {c4954570-0b90-4bf7-83ed-a36a800bf667}, !- Handle
  {082f2a99-9da1-4a7c-b974-7e6318930447}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  21,                                     !- Outlet Port
  {7f30e1c5-b26d-424e-b4c5-9dc55d88dcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f37ecfef-2115-459d-99f0-d3416c71835b}, !- Handle
  Node 211,                               !- Name
  {39b7fe7d-b620-4902-9895-ac9cd3bc8277}, !- Inlet Port
  {2edb7faf-ffe5-41e5-bfd3-8768c728e142}; !- Outlet Port

OS:Connection,
  {4afbb1d6-42d3-4e20-9f69-2891b9bb48c7}, !- Handle
  {74e077af-0707-45c0-9541-d2fb77506b87}, !- Name
  {7f30e1c5-b26d-424e-b4c5-9dc55d88dcf8}, !- Source Object
  3,                                      !- Outlet Port
  {18f00958-2a28-4a29-be9e-b72053dea572}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {39b7fe7d-b620-4902-9895-ac9cd3bc8277}, !- Handle
  {b212d557-d384-4ce1-8eb2-f25259ed61f7}, !- Name
  {18f00958-2a28-4a29-be9e-b72053dea572}, !- Source Object
  6,                                      !- Outlet Port
  {f37ecfef-2115-459d-99f0-d3416c71835b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edb7faf-ffe5-41e5-bfd3-8768c728e142}, !- Handle
  {b4c32e37-ebbb-452b-8d74-f82c39e80fe7}, !- Name
  {f37ecfef-2115-459d-99f0-d3416c71835b}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {430a3a4a-ec60-44a5-98a0-8dd2385fe340}, !- Handle
  Controller Water Coil 15,               !- Name
  {18f00958-2a28-4a29-be9e-b72053dea572}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb19db49-38e8-440d-8f28-9aead14a5746}, !- Handle
  OR2_Mult5_Flr_2 ZN VAV Term,            !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {fa3b954a-635b-46f4-81af-da3528de467d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {2eddea57-3759-416a-a728-a351b55f25e6}, !- Minimum Air Flow Fraction Schedule Name
  {18f00958-2a28-4a29-be9e-b72053dea572}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {96b4dc5c-b831-449f-9407-d0d4617eb768}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8db631b8-422e-4bfe-95e9-2ebadd28375d}, !- Handle
  Node 212,                               !- Name
  {96b4dc5c-b831-449f-9407-d0d4617eb768}, !- Inlet Port
  {f15dbf71-6dc4-4c0d-ab11-1f548afd2820}; !- Outlet Port

OS:Node,
  {936c30d5-da19-4af7-91d0-e029ab7a862d}, !- Handle
  Node 213,                               !- Name
  {6ec4b59c-a4b0-4758-b604-2f86542ffc6d}, !- Inlet Port
  {de1b5b02-2eb8-44b1-843d-33050270c421}; !- Outlet Port

OS:Connection,
  {f15dbf71-6dc4-4c0d-ab11-1f548afd2820}, !- Handle
  {8c28b0f5-c5cc-4b0a-87e9-0df7853089fb}, !- Name
  {8db631b8-422e-4bfe-95e9-2ebadd28375d}, !- Source Object
  3,                                      !- Outlet Port
  {38085553-c16e-4975-a30f-9054ef8b80af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ec4b59c-a4b0-4758-b604-2f86542ffc6d}, !- Handle
  {cdd0063c-f511-40de-b024-5611e9ca4a8b}, !- Name
  {39ad8bc3-418d-4d5a-b195-affbd29b3ba9}, !- Source Object
  12,                                     !- Outlet Port
  {936c30d5-da19-4af7-91d0-e029ab7a862d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de1b5b02-2eb8-44b1-843d-33050270c421}, !- Handle
  {3195f614-f976-4383-bafe-d5d0e4937072}, !- Name
  {936c30d5-da19-4af7-91d0-e029ab7a862d}, !- Source Object
  3,                                      !- Outlet Port
  {5639d244-2684-4ab5-a8e5-c3ef4af540dd}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d062554e-ea13-428b-a243-687a74d379e6}, !- Handle
  Node 214,                               !- Name
  {707b8b86-5e05-4421-82d0-0621fc5c73d6}, !- Inlet Port
  {fa3b954a-635b-46f4-81af-da3528de467d}; !- Outlet Port

OS:Connection,
  {707b8b86-5e05-4421-82d0-0621fc5c73d6}, !- Handle
  {c0529153-02ce-4962-af16-f57c1a85b447}, !- Name
  {1a0b3e2d-577f-4ac0-bb65-f8131025d4ff}, !- Source Object
  4,                                      !- Outlet Port
  {d062554e-ea13-428b-a243-687a74d379e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3b954a-635b-46f4-81af-da3528de467d}, !- Handle
  {1e101b43-4c6a-483b-9235-4fb7e0d1afbe}, !- Name
  {d062554e-ea13-428b-a243-687a74d379e6}, !- Source Object
  3,                                      !- Outlet Port
  {eb19db49-38e8-440d-8f28-9aead14a5746}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96b4dc5c-b831-449f-9407-d0d4617eb768}, !- Handle
  {169a9070-8d25-4fea-a224-e40e85475b50}, !- Name
  {eb19db49-38e8-440d-8f28-9aead14a5746}, !- Source Object
  12,                                     !- Outlet Port
  {8db631b8-422e-4bfe-95e9-2ebadd28375d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a1630b92-b259-4c8e-a788-4fe404092935}, !- Handle
  OR3_Flr_2 ZN Rht Coil,                  !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4eddf704-ade0-47e9-9bd4-20de0a86745c}, !- Water Inlet Node Name
  {478571f6-b2f6-468e-a9e3-5b0998b6f48c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {134dcd85-86f7-4b3d-96f1-c140004af136}, !- Handle
  Node 215,                               !- Name
  {a2137208-d823-41dd-949f-8aac4b5c870a}, !- Inlet Port
  {4eddf704-ade0-47e9-9bd4-20de0a86745c}; !- Outlet Port

OS:Connection,
  {a2137208-d823-41dd-949f-8aac4b5c870a}, !- Handle
  {0ff49d63-184c-4761-9911-ba8643778120}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  22,                                     !- Outlet Port
  {134dcd85-86f7-4b3d-96f1-c140004af136}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5f05413-1830-4e63-9016-d45bbc3dc031}, !- Handle
  Node 216,                               !- Name
  {478571f6-b2f6-468e-a9e3-5b0998b6f48c}, !- Inlet Port
  {094c92c6-6fe5-4457-95b1-c8f4c04d9b99}; !- Outlet Port

OS:Connection,
  {4eddf704-ade0-47e9-9bd4-20de0a86745c}, !- Handle
  {ba8bccab-f6f4-419e-b4d3-70e10fc1e08f}, !- Name
  {134dcd85-86f7-4b3d-96f1-c140004af136}, !- Source Object
  3,                                      !- Outlet Port
  {a1630b92-b259-4c8e-a788-4fe404092935}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {478571f6-b2f6-468e-a9e3-5b0998b6f48c}, !- Handle
  {babb1830-8e3e-4bf1-b27b-6bcf1241afcf}, !- Name
  {a1630b92-b259-4c8e-a788-4fe404092935}, !- Source Object
  6,                                      !- Outlet Port
  {a5f05413-1830-4e63-9016-d45bbc3dc031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094c92c6-6fe5-4457-95b1-c8f4c04d9b99}, !- Handle
  {6fe2acc8-a704-4cc5-b1f7-4ecb980b9697}, !- Name
  {a5f05413-1830-4e63-9016-d45bbc3dc031}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {136e3fe3-91fa-4afc-9b0c-a63e13ad7593}, !- Handle
  Controller Water Coil 16,               !- Name
  {a1630b92-b259-4c8e-a788-4fe404092935}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d52835ee-18f8-461b-a9a5-535289ea6b78}, !- Handle
  OR3_Flr_2 ZN VAV Term,                  !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {892b4e0f-33f2-4a9a-a43f-4f543051835c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {2eddea57-3759-416a-a728-a351b55f25e6}, !- Minimum Air Flow Fraction Schedule Name
  {a1630b92-b259-4c8e-a788-4fe404092935}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06db0b09-39c5-4957-9f13-09c031e7b00a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5b8d8aa5-2d02-445c-ac64-d6e7ae14eb3b}, !- Handle
  Node 217,                               !- Name
  {06db0b09-39c5-4957-9f13-09c031e7b00a}, !- Inlet Port
  {172c7265-5b57-4f6a-a94e-5394fab21e87}; !- Outlet Port

OS:Node,
  {a935490b-ccbc-441b-8d2c-49c9a2d4c8db}, !- Handle
  Node 218,                               !- Name
  {3e6850ae-ca34-4e39-a7fa-862a65a4ef24}, !- Inlet Port
  {4d3f8097-627c-46da-ba68-8e4700553e1f}; !- Outlet Port

OS:Connection,
  {172c7265-5b57-4f6a-a94e-5394fab21e87}, !- Handle
  {35e415e8-1b91-489b-b056-41acc2ad2a15}, !- Name
  {5b8d8aa5-2d02-445c-ac64-d6e7ae14eb3b}, !- Source Object
  3,                                      !- Outlet Port
  {10e6c7b8-d170-4d3b-907e-d72025853d29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e6850ae-ca34-4e39-a7fa-862a65a4ef24}, !- Handle
  {459b5652-4d6e-40a3-a8aa-0505ad5fbe6a}, !- Name
  {05a0c64e-6329-41d7-9e6a-591b208e93d7}, !- Source Object
  12,                                     !- Outlet Port
  {a935490b-ccbc-441b-8d2c-49c9a2d4c8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3f8097-627c-46da-ba68-8e4700553e1f}, !- Handle
  {29a04f3e-4d00-4f66-9c84-486234ebae2b}, !- Name
  {a935490b-ccbc-441b-8d2c-49c9a2d4c8db}, !- Source Object
  3,                                      !- Outlet Port
  {5639d244-2684-4ab5-a8e5-c3ef4af540dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {88fcf13f-03c3-469a-9c23-933e1f483b48}, !- Handle
  Node 219,                               !- Name
  {16bbc1b0-a245-40dd-9a8f-f09d429fc6bd}, !- Inlet Port
  {892b4e0f-33f2-4a9a-a43f-4f543051835c}; !- Outlet Port

OS:Connection,
  {16bbc1b0-a245-40dd-9a8f-f09d429fc6bd}, !- Handle
  {b4965cce-d5fb-49e4-bf0d-a1e71e209177}, !- Name
  {1a0b3e2d-577f-4ac0-bb65-f8131025d4ff}, !- Source Object
  5,                                      !- Outlet Port
  {88fcf13f-03c3-469a-9c23-933e1f483b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892b4e0f-33f2-4a9a-a43f-4f543051835c}, !- Handle
  {eb2810d9-4240-45a2-a7cb-d620dc2b9b19}, !- Name
  {88fcf13f-03c3-469a-9c23-933e1f483b48}, !- Source Object
  3,                                      !- Outlet Port
  {d52835ee-18f8-461b-a9a5-535289ea6b78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06db0b09-39c5-4957-9f13-09c031e7b00a}, !- Handle
  {e09f09b9-1b5e-4b5b-a049-9f2b8ebc8dca}, !- Name
  {d52835ee-18f8-461b-a9a5-535289ea6b78}, !- Source Object
  12,                                     !- Outlet Port
  {5b8d8aa5-2d02-445c-ac64-d6e7ae14eb3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bdb64b9e-d5ce-48c2-ac04-3f42fb0df39b}, !- Handle
  OR4_Flr_2 ZN Rht Coil,                  !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc300717-9e3a-4dce-b497-57dfc7c8cddd}, !- Water Inlet Node Name
  {0a55edc9-453b-4665-b81a-42116703f091}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e82df602-d16d-4b5f-8a15-29866e6f98df}, !- Handle
  Node 220,                               !- Name
  {1e40851a-162a-4378-b24d-bb3cfb4b4c92}, !- Inlet Port
  {fc300717-9e3a-4dce-b497-57dfc7c8cddd}; !- Outlet Port

OS:Connection,
  {1e40851a-162a-4378-b24d-bb3cfb4b4c92}, !- Handle
  {d837d614-c4b8-4fea-8fb1-e61f3e6ddcec}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  23,                                     !- Outlet Port
  {e82df602-d16d-4b5f-8a15-29866e6f98df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36c05444-caff-4b57-bbf1-eac3aa76f687}, !- Handle
  Node 221,                               !- Name
  {0a55edc9-453b-4665-b81a-42116703f091}, !- Inlet Port
  {a606ed38-4e19-472a-92fc-d6121c5a5611}; !- Outlet Port

OS:Connection,
  {fc300717-9e3a-4dce-b497-57dfc7c8cddd}, !- Handle
  {a3be1ffb-f78a-40e9-a68c-633c18f00358}, !- Name
  {e82df602-d16d-4b5f-8a15-29866e6f98df}, !- Source Object
  3,                                      !- Outlet Port
  {bdb64b9e-d5ce-48c2-ac04-3f42fb0df39b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0a55edc9-453b-4665-b81a-42116703f091}, !- Handle
  {0e9058bb-09c2-4749-b5b8-c9df6b463221}, !- Name
  {bdb64b9e-d5ce-48c2-ac04-3f42fb0df39b}, !- Source Object
  6,                                      !- Outlet Port
  {36c05444-caff-4b57-bbf1-eac3aa76f687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a606ed38-4e19-472a-92fc-d6121c5a5611}, !- Handle
  {316a4708-19fa-4f56-8e1b-0417e345e0f8}, !- Name
  {36c05444-caff-4b57-bbf1-eac3aa76f687}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {507ba3d1-a73b-4e29-8c10-5ea8e6bd5b12}, !- Handle
  Controller Water Coil 17,               !- Name
  {bdb64b9e-d5ce-48c2-ac04-3f42fb0df39b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ef858c2f-2a38-49b2-8ebb-49046aff870a}, !- Handle
  OR4_Flr_2 ZN VAV Term,                  !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {4bc8af2e-0577-4e28-95ee-a212df48a86d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {2eddea57-3759-416a-a728-a351b55f25e6}, !- Minimum Air Flow Fraction Schedule Name
  {bdb64b9e-d5ce-48c2-ac04-3f42fb0df39b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3304de32-d6e8-42b5-8356-7f58c631efc8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7819291a-cac9-4363-8457-47b7a42ad23b}, !- Handle
  Node 222,                               !- Name
  {3304de32-d6e8-42b5-8356-7f58c631efc8}, !- Inlet Port
  {72468e82-bcf0-4dca-bcb0-68f5d527b61e}; !- Outlet Port

OS:Node,
  {db4d0992-8905-4807-bc52-0a3c10eeb901}, !- Handle
  Node 223,                               !- Name
  {a122f2c8-7bcf-49ab-8505-6bc259e6ff95}, !- Inlet Port
  {4c46809c-ccc3-428f-951c-4f750c564b77}; !- Outlet Port

OS:Connection,
  {72468e82-bcf0-4dca-bcb0-68f5d527b61e}, !- Handle
  {491c8d7c-13ed-41d2-af99-925416cef481}, !- Name
  {7819291a-cac9-4363-8457-47b7a42ad23b}, !- Source Object
  3,                                      !- Outlet Port
  {5ca15764-d203-4fa9-9c65-4d88bb1cf615}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a122f2c8-7bcf-49ab-8505-6bc259e6ff95}, !- Handle
  {c76cc563-d5d7-4e1f-8b02-82479f2cf219}, !- Name
  {5e9aecc8-47ef-4188-902b-b938de751f26}, !- Source Object
  12,                                     !- Outlet Port
  {db4d0992-8905-4807-bc52-0a3c10eeb901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c46809c-ccc3-428f-951c-4f750c564b77}, !- Handle
  {03bfa67a-4852-441a-be23-3ebfa1a8287b}, !- Name
  {db4d0992-8905-4807-bc52-0a3c10eeb901}, !- Source Object
  3,                                      !- Outlet Port
  {5639d244-2684-4ab5-a8e5-c3ef4af540dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd8b4526-7b3a-466c-b7ba-0739037558dd}, !- Handle
  Node 224,                               !- Name
  {a5ae3d3a-53ab-4acc-9a63-8a13bba86bc2}, !- Inlet Port
  {4bc8af2e-0577-4e28-95ee-a212df48a86d}; !- Outlet Port

OS:Connection,
  {a5ae3d3a-53ab-4acc-9a63-8a13bba86bc2}, !- Handle
  {50ecf2c0-2bad-4be6-bda8-a74a51f8d1c0}, !- Name
  {1a0b3e2d-577f-4ac0-bb65-f8131025d4ff}, !- Source Object
  6,                                      !- Outlet Port
  {cd8b4526-7b3a-466c-b7ba-0739037558dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc8af2e-0577-4e28-95ee-a212df48a86d}, !- Handle
  {ed830b36-27e8-4617-83fd-cc7f8d6f9021}, !- Name
  {cd8b4526-7b3a-466c-b7ba-0739037558dd}, !- Source Object
  3,                                      !- Outlet Port
  {ef858c2f-2a38-49b2-8ebb-49046aff870a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3304de32-d6e8-42b5-8356-7f58c631efc8}, !- Handle
  {f682f2fb-8434-4416-aace-4a7cc421ded5}, !- Name
  {ef858c2f-2a38-49b2-8ebb-49046aff870a}, !- Source Object
  12,                                     !- Outlet Port
  {7819291a-cac9-4363-8457-47b7a42ad23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3305b4c5-80a0-48f9-8c20-8f2c6266ccbb}, !- Handle
  Supply Air Temp - 55.04F 3,             !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  {ac203fce-b31a-4f89-b7dd-2d50597ed9c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac203fce-b31a-4f89-b7dd-2d50597ed9c6}, !- Handle
  Supply Air Temp - 55.04F Default 3,     !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {16b4486b-7a72-443b-914e-802cec0d52ec}, !- Handle
  VAV_ICU,                                !- Name
  ,                                       !- Controller List Name
  {571edcc4-8a94-435d-900f-af87de46dda3}, !- Availability Schedule
  {97ea311e-91b3-417e-b40a-75b66ef8a563}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {34c2d7a9-1b2c-49f4-97dc-5f2e8494fe41}, !- Supply Side Inlet Node Name
  {2e187100-337d-4549-808e-4e698bc620ac}, !- Demand Side Outlet Node Name
  {88f6d248-71f2-4fad-8691-189f47078004}, !- Demand Side Inlet Node A
  {3b4b2e6d-025c-4739-bce2-66321617be65}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {80714b3b-e5e6-48ba-8d5f-77fc4876aad5}, !- Handle
  Node 225,                               !- Name
  {34c2d7a9-1b2c-49f4-97dc-5f2e8494fe41}, !- Inlet Port
  {3853676d-59f9-4730-a415-1e522463d418}; !- Outlet Port

OS:Node,
  {1f0a5d74-e4c4-4c5e-bb5c-1b6d32e3b99d}, !- Handle
  Node 226,                               !- Name
  {4f169ae4-4a47-4fbb-afef-ca0be34dd8b6}, !- Inlet Port
  {3b4b2e6d-025c-4739-bce2-66321617be65}; !- Outlet Port

OS:Connection,
  {34c2d7a9-1b2c-49f4-97dc-5f2e8494fe41}, !- Handle
  {a2dca27f-08fd-4c48-bf14-d9df79845ec8}, !- Name
  {16b4486b-7a72-443b-914e-802cec0d52ec}, !- Source Object
  8,                                      !- Outlet Port
  {80714b3b-e5e6-48ba-8d5f-77fc4876aad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b4b2e6d-025c-4739-bce2-66321617be65}, !- Handle
  {daab8652-f379-4b19-9913-2d5f9bcdb61c}, !- Name
  {1f0a5d74-e4c4-4c5e-bb5c-1b6d32e3b99d}, !- Source Object
  3,                                      !- Outlet Port
  {16b4486b-7a72-443b-914e-802cec0d52ec}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {43a4090f-ef21-4392-b480-ca8058e6014d}, !- Handle
  Node 227,                               !- Name
  {88f6d248-71f2-4fad-8691-189f47078004}, !- Inlet Port
  {2398d75a-d341-42b9-a099-6cea478d71a8}; !- Outlet Port

OS:Node,
  {d8517a13-5c0c-4985-a137-7d6ad79e70cd}, !- Handle
  Node 228,                               !- Name
  {30762d85-26b7-4a56-a457-df592cdf8849}, !- Inlet Port
  {2e187100-337d-4549-808e-4e698bc620ac}; !- Outlet Port

OS:Node,
  {57934d67-695f-4495-a018-ceb581105f2e}, !- Handle
  Node 229,                               !- Name
  {9caaaf91-f2e7-473a-b378-97cb5508c568}, !- Inlet Port
  {d21d37ce-21fb-4d27-b542-02fd256e3c75}; !- Outlet Port

OS:Connection,
  {88f6d248-71f2-4fad-8691-189f47078004}, !- Handle
  {5825d225-ab77-4b9f-8893-6fe0b4d70c26}, !- Name
  {16b4486b-7a72-443b-914e-802cec0d52ec}, !- Source Object
  10,                                     !- Outlet Port
  {43a4090f-ef21-4392-b480-ca8058e6014d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e187100-337d-4549-808e-4e698bc620ac}, !- Handle
  {de7ab3eb-e27a-4e7f-af60-9c547ae5a52c}, !- Name
  {d8517a13-5c0c-4985-a137-7d6ad79e70cd}, !- Source Object
  3,                                      !- Outlet Port
  {16b4486b-7a72-443b-914e-802cec0d52ec}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b56bd28-b1be-4b94-b7e1-bfb2e7ef5694}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {2398d75a-d341-42b9-a099-6cea478d71a8}, !- Inlet Node Name
  {b16ab0bc-4811-4c03-ae3f-9fe63bd66de0}, !- Outlet Node Name 1
  {32441b6a-19bb-466c-88cc-2f755dc90726}, !- Outlet Node Name 2
  {6e2e2f89-d735-49ec-8182-925de2b04f36}, !- Outlet Node Name 3
  {ce48cf2f-7f2c-44bc-a0e7-4be380a56a73}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {02e2ec3a-5aa5-44f5-8d10-ecf3234fc82f}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {30762d85-26b7-4a56-a457-df592cdf8849}, !- Outlet Node Name
  {847ed4db-c0e2-41ac-a0af-846169f0801a}, !- Inlet Node Name 1
  {c3aa4999-560a-47e8-a979-cb97f6867e48}, !- Inlet Node Name 2
  {cb5870f2-2ecd-4e50-8c1c-a0b9e371d326}, !- Inlet Node Name 3
  {ae687bda-b65d-474b-a0cf-0ce3c7e46e02}; !- Inlet Node Name 4

OS:Connection,
  {2398d75a-d341-42b9-a099-6cea478d71a8}, !- Handle
  {bbb083fc-1aec-46c9-b3a4-1ceb6fd20971}, !- Name
  {43a4090f-ef21-4392-b480-ca8058e6014d}, !- Source Object
  3,                                      !- Outlet Port
  {9b56bd28-b1be-4b94-b7e1-bfb2e7ef5694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30762d85-26b7-4a56-a457-df592cdf8849}, !- Handle
  {87b758d7-0b01-45a6-b972-f7c58fd5aadb}, !- Name
  {02e2ec3a-5aa5-44f5-8d10-ecf3234fc82f}, !- Source Object
  2,                                      !- Outlet Port
  {d8517a13-5c0c-4985-a137-7d6ad79e70cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30db6748-0410-4693-930f-6f44d39b9ea9}, !- Handle
  {16b4486b-7a72-443b-914e-802cec0d52ec}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.35604773414672,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {137bc03a-8b50-4f74-a757-7523a9cb1f4d}, !- Handle
  4 Zone VAV supply air setpoint manager 1, !- Name
  Temperature,                            !- Control Variable
  {3305b4c5-80a0-48f9-8c20-8f2c6266ccbb}, !- Schedule Name
  {1f0a5d74-e4c4-4c5e-bb5c-1b6d32e3b99d}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {74ad0d9d-25d3-4089-a711-e97e728e8f29}, !- Handle
  VAV_ICU Fan,                            !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d909453f-f748-4593-9685-cc35b02eabc7}, !- Air Inlet Node Name
  {3a12956c-8de0-4ac5-8874-a20757b3fae5}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {019be5d0-c5de-4703-881d-ace37c38e80e}, !- Handle
  VAV_ICU Main Htg Coil,                  !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4133988d-f79a-40c4-a03c-2fece80e6063}, !- Water Inlet Node Name
  {a28c495b-af79-48c5-bcd8-dcf0e8be06e2}, !- Water Outlet Node Name
  {309e2017-2a34-4075-a6b4-dc8e1d2300df}, !- Air Inlet Node Name
  {98d37adf-8f39-4adf-96a7-57a2f5302745}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2260a304-d5b3-49db-9601-51934fce8085}, !- Handle
  Node 230,                               !- Name
  {98d37adf-8f39-4adf-96a7-57a2f5302745}, !- Inlet Port
  {e3688d3d-596c-401d-8478-ccb4e5f6ffc5}; !- Outlet Port

OS:Connection,
  {98d37adf-8f39-4adf-96a7-57a2f5302745}, !- Handle
  {0bfbb056-0c62-4a2d-a859-924875723d8c}, !- Name
  {019be5d0-c5de-4703-881d-ace37c38e80e}, !- Source Object
  8,                                      !- Outlet Port
  {2260a304-d5b3-49db-9601-51934fce8085}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b8385e2-a65c-46af-896d-e6ba060f1ce1}, !- Handle
  Node 231,                               !- Name
  {e848b635-1c1b-421a-ac8e-647ff17a0513}, !- Inlet Port
  {4133988d-f79a-40c4-a03c-2fece80e6063}; !- Outlet Port

OS:Connection,
  {e848b635-1c1b-421a-ac8e-647ff17a0513}, !- Handle
  {6e0536cb-e97c-4e3f-ae53-728272280282}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  24,                                     !- Outlet Port
  {0b8385e2-a65c-46af-896d-e6ba060f1ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1f980a2-e9d7-4afa-9f86-f7badee8b573}, !- Handle
  Node 232,                               !- Name
  {a28c495b-af79-48c5-bcd8-dcf0e8be06e2}, !- Inlet Port
  {5d5cc132-314d-4101-ae75-e5ce99d8c481}; !- Outlet Port

OS:Connection,
  {4133988d-f79a-40c4-a03c-2fece80e6063}, !- Handle
  {a33f9ed1-965c-4e17-a078-ca0d09957174}, !- Name
  {0b8385e2-a65c-46af-896d-e6ba060f1ce1}, !- Source Object
  3,                                      !- Outlet Port
  {019be5d0-c5de-4703-881d-ace37c38e80e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a28c495b-af79-48c5-bcd8-dcf0e8be06e2}, !- Handle
  {2c89d4e6-62d0-42fc-99b6-2b0765d6b565}, !- Name
  {019be5d0-c5de-4703-881d-ace37c38e80e}, !- Source Object
  6,                                      !- Outlet Port
  {e1f980a2-e9d7-4afa-9f86-f7badee8b573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d5cc132-314d-4101-ae75-e5ce99d8c481}, !- Handle
  {b4acd7cd-d84b-4f11-9aee-4cf0f6a91b6b}, !- Name
  {e1f980a2-e9d7-4afa-9f86-f7badee8b573}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2e79717-f9dc-4c17-9ec2-22269546c4fd}, !- Handle
  VAV_ICU Main Htg Coil Controller,       !- Name
  {019be5d0-c5de-4703-881d-ace37c38e80e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {90810b97-49c4-4e61-928f-70c7eee5bd36}, !- Handle
  VAV_ICU Clg Coil,                       !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dad5f849-3f99-471e-87c3-57fdd76b0b0e}, !- Water Inlet Node Name
  {b2f42b5f-3ed4-4580-a0f9-725dde9646cf}, !- Water Outlet Node Name
  {b2f2624d-5fbe-4b7c-ba53-1341f1e35436}, !- Air Inlet Node Name
  {41d4b861-9218-4a60-8f30-7a998a24cefe}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a01830c8-5cd2-4b83-abde-3d0adc33d4d9}, !- Handle
  Node 233,                               !- Name
  {41d4b861-9218-4a60-8f30-7a998a24cefe}, !- Inlet Port
  {309e2017-2a34-4075-a6b4-dc8e1d2300df}; !- Outlet Port

OS:Connection,
  {41d4b861-9218-4a60-8f30-7a998a24cefe}, !- Handle
  {c8936b60-14e3-4c46-b4f8-99830965d65e}, !- Name
  {90810b97-49c4-4e61-928f-70c7eee5bd36}, !- Source Object
  13,                                     !- Outlet Port
  {a01830c8-5cd2-4b83-abde-3d0adc33d4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {309e2017-2a34-4075-a6b4-dc8e1d2300df}, !- Handle
  {61b32d3f-263e-4e41-8a2d-6abb4bb4ac1f}, !- Name
  {a01830c8-5cd2-4b83-abde-3d0adc33d4d9}, !- Source Object
  3,                                      !- Outlet Port
  {019be5d0-c5de-4703-881d-ace37c38e80e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6242173d-fafa-4dcc-8d40-0912e9fe383d}, !- Handle
  Node 234,                               !- Name
  {b0021693-6e2a-4102-bef2-1b0a5e30a380}, !- Inlet Port
  {dad5f849-3f99-471e-87c3-57fdd76b0b0e}; !- Outlet Port

OS:Connection,
  {b0021693-6e2a-4102-bef2-1b0a5e30a380}, !- Handle
  {1e49e7a3-7ac8-4c66-bbf3-cbba35fe104d}, !- Name
  {098f3c1d-a331-466e-8304-48fb0110ac10}, !- Source Object
  7,                                      !- Outlet Port
  {6242173d-fafa-4dcc-8d40-0912e9fe383d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26008b32-5f6d-467a-bab4-badc7eff7f78}, !- Handle
  Node 235,                               !- Name
  {b2f42b5f-3ed4-4580-a0f9-725dde9646cf}, !- Inlet Port
  {ff7c78ed-60a3-42b9-9db9-a6b0a32e4661}; !- Outlet Port

OS:Connection,
  {dad5f849-3f99-471e-87c3-57fdd76b0b0e}, !- Handle
  {a38b7916-b531-4cb4-a843-ac41a1daf582}, !- Name
  {6242173d-fafa-4dcc-8d40-0912e9fe383d}, !- Source Object
  3,                                      !- Outlet Port
  {90810b97-49c4-4e61-928f-70c7eee5bd36}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b2f42b5f-3ed4-4580-a0f9-725dde9646cf}, !- Handle
  {799c467b-c339-4ff3-8cfe-9a68a04a1f73}, !- Name
  {90810b97-49c4-4e61-928f-70c7eee5bd36}, !- Source Object
  11,                                     !- Outlet Port
  {26008b32-5f6d-467a-bab4-badc7eff7f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7c78ed-60a3-42b9-9db9-a6b0a32e4661}, !- Handle
  {cbf2483f-513c-418e-b9c9-293c4c1de142}, !- Name
  {26008b32-5f6d-467a-bab4-badc7eff7f78}, !- Source Object
  3,                                      !- Outlet Port
  {1924e80d-4359-4f1a-98e8-d81b2eef5f8c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ee960813-cf43-4bf1-815c-ccae4f427c8c}, !- Handle
  VAV_ICU Clg Coil Controller,            !- Name
  {90810b97-49c4-4e61-928f-70c7eee5bd36}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {609fa384-b55a-4ffd-8f94-679379a27bbe}, !- Handle
  VAV_ICU OA Controller,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {41cebfb0-77c0-412f-baaf-fc56c072cfcf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {41cebfb0-77c0-412f-baaf-fc56c072cfcf}, !- Handle
  VAV_ICU Vent Controller,                !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b0a89922-4ccb-43b0-84cd-875495d335b5}, !- Handle
  VAV_ICU OA Sys,                         !- Name
  {609fa384-b55a-4ffd-8f94-679379a27bbe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e682760e-1af5-4c37-85a1-16f4c47ba92f}, !- Mixed Air Node Name
  {bb5d6f94-fde4-4b70-816c-1704798f4f2e}, !- Outdoor Air Stream Node Name
  {6ba2fe74-c364-4c1c-bfea-5f335e9d1220}, !- Relief Air Stream Node Name
  {3853676d-59f9-4730-a415-1e522463d418}; !- Return Air Stream Node Name

OS:Node,
  {40440616-fffb-4e83-b731-ba235ce97599}, !- Handle
  Node 236,                               !- Name
  ,                                       !- Inlet Port
  {427a2012-bce5-4228-bbff-5f6fdda704db}; !- Outlet Port

OS:Node,
  {56ce2096-d050-46d0-897c-f88b64df155a}, !- Handle
  Node 237,                               !- Name
  {c658ee0d-5fdf-455a-b2af-a9b0e95a2338}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {6e5083f8-4918-4ccd-984a-b1bb6678c5f7}, !- Handle
  Node 238,                               !- Name
  {e682760e-1af5-4c37-85a1-16f4c47ba92f}, !- Inlet Port
  {b2f2624d-5fbe-4b7c-ba53-1341f1e35436}; !- Outlet Port

OS:Connection,
  {3853676d-59f9-4730-a415-1e522463d418}, !- Handle
  {74a26d8a-78ca-481e-83f8-a768283ab088}, !- Name
  {80714b3b-e5e6-48ba-8d5f-77fc4876aad5}, !- Source Object
  3,                                      !- Outlet Port
  {b0a89922-4ccb-43b0-84cd-875495d335b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e682760e-1af5-4c37-85a1-16f4c47ba92f}, !- Handle
  {dcb4bdd4-f406-4ad6-b490-afde307f5d10}, !- Name
  {b0a89922-4ccb-43b0-84cd-875495d335b5}, !- Source Object
  5,                                      !- Outlet Port
  {6e5083f8-4918-4ccd-984a-b1bb6678c5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f2624d-5fbe-4b7c-ba53-1341f1e35436}, !- Handle
  {4f172006-3f11-47e7-95c7-40de3d046502}, !- Name
  {6e5083f8-4918-4ccd-984a-b1bb6678c5f7}, !- Source Object
  3,                                      !- Outlet Port
  {90810b97-49c4-4e61-928f-70c7eee5bd36}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {97ea311e-91b3-417e-b40a-75b66ef8a563}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {7d18e3b0-0ad8-4058-b709-ae01646cc3d4}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Rht Coil,    !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a34b9e14-762e-4fc0-831f-04762a7d4735}, !- Water Inlet Node Name
  {4b6a1f65-d53f-43a5-83db-f0bc0919c655}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e281f23a-62f5-4a94-9be9-c920ebf29af5}, !- Handle
  Node 239,                               !- Name
  {e14e74ab-4248-471a-b469-3f72efdce018}, !- Inlet Port
  {a34b9e14-762e-4fc0-831f-04762a7d4735}; !- Outlet Port

OS:Connection,
  {e14e74ab-4248-471a-b469-3f72efdce018}, !- Handle
  {59d7ab07-6628-4935-8090-9b4847b6fb03}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  25,                                     !- Outlet Port
  {e281f23a-62f5-4a94-9be9-c920ebf29af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7dad087-f367-438c-9dc7-60ac97326a2a}, !- Handle
  Node 240,                               !- Name
  {4b6a1f65-d53f-43a5-83db-f0bc0919c655}, !- Inlet Port
  {5f7d7d09-2e3f-4851-9a72-d63519ffd39c}; !- Outlet Port

OS:Connection,
  {a34b9e14-762e-4fc0-831f-04762a7d4735}, !- Handle
  {cd876d85-e706-4a12-bae2-187f62c5a39f}, !- Name
  {e281f23a-62f5-4a94-9be9-c920ebf29af5}, !- Source Object
  3,                                      !- Outlet Port
  {7d18e3b0-0ad8-4058-b709-ae01646cc3d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b6a1f65-d53f-43a5-83db-f0bc0919c655}, !- Handle
  {7127603e-7a19-4958-90b3-574c33db6e03}, !- Name
  {7d18e3b0-0ad8-4058-b709-ae01646cc3d4}, !- Source Object
  6,                                      !- Outlet Port
  {b7dad087-f367-438c-9dc7-60ac97326a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f7d7d09-2e3f-4851-9a72-d63519ffd39c}, !- Handle
  {9c717fc5-de9e-4cb4-8ca5-9be09274b0b2}, !- Name
  {b7dad087-f367-438c-9dc7-60ac97326a2a}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {80323b98-ad03-4a05-aa6d-0f82760be03d}, !- Handle
  Controller Water Coil 18,               !- Name
  {7d18e3b0-0ad8-4058-b709-ae01646cc3d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {65fef8ed-bfc0-4fed-8dfd-75e2f198a1e3}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Term,    !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {47c257cb-e83f-4e74-9802-eb39f01adf8d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7d18e3b0-0ad8-4058-b709-ae01646cc3d4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9caaaf91-f2e7-473a-b378-97cb5508c568}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7dd82541-0a13-469f-be6c-3df8eca5142e}, !- Handle
  Node 241,                               !- Name
  {1742a88b-d0ef-4265-b2b8-736bf55727aa}, !- Inlet Port
  {847ed4db-c0e2-41ac-a0af-846169f0801a}; !- Outlet Port

OS:Connection,
  {d21d37ce-21fb-4d27-b542-02fd256e3c75}, !- Handle
  {4d63c687-056d-47a3-b0e7-8d55af1ca8d3}, !- Name
  {57934d67-695f-4495-a018-ceb581105f2e}, !- Source Object
  3,                                      !- Outlet Port
  {55df2664-544f-4708-b55b-7d11772f6114}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1742a88b-d0ef-4265-b2b8-736bf55727aa}, !- Handle
  {2589b64b-b3fa-4411-b7ec-7aa3a167835d}, !- Name
  {b411975a-db17-44f4-87fb-468923479e1a}, !- Source Object
  12,                                     !- Outlet Port
  {7dd82541-0a13-469f-be6c-3df8eca5142e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {847ed4db-c0e2-41ac-a0af-846169f0801a}, !- Handle
  {e8d3a245-7578-422c-a697-74253a1d6adf}, !- Name
  {7dd82541-0a13-469f-be6c-3df8eca5142e}, !- Source Object
  3,                                      !- Outlet Port
  {02e2ec3a-5aa5-44f5-8d10-ecf3234fc82f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7150bb39-8728-4302-ac88-d48a0d56458f}, !- Handle
  Node 242,                               !- Name
  {b16ab0bc-4811-4c03-ae3f-9fe63bd66de0}, !- Inlet Port
  {47c257cb-e83f-4e74-9802-eb39f01adf8d}; !- Outlet Port

OS:Connection,
  {b16ab0bc-4811-4c03-ae3f-9fe63bd66de0}, !- Handle
  {9f80b12e-1411-446f-bc80-799c0fb31647}, !- Name
  {9b56bd28-b1be-4b94-b7e1-bfb2e7ef5694}, !- Source Object
  3,                                      !- Outlet Port
  {7150bb39-8728-4302-ac88-d48a0d56458f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c257cb-e83f-4e74-9802-eb39f01adf8d}, !- Handle
  {e5a789cb-440f-4c87-bdbe-42df7ceee3e3}, !- Name
  {7150bb39-8728-4302-ac88-d48a0d56458f}, !- Source Object
  3,                                      !- Outlet Port
  {65fef8ed-bfc0-4fed-8dfd-75e2f198a1e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9caaaf91-f2e7-473a-b378-97cb5508c568}, !- Handle
  {2c592626-e51e-4ede-b57c-9080c44869cb}, !- Name
  {65fef8ed-bfc0-4fed-8dfd-75e2f198a1e3}, !- Source Object
  12,                                     !- Outlet Port
  {57934d67-695f-4495-a018-ceb581105f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1e3f49e9-8cc1-4e88-a76e-125a0b20e609}, !- Handle
  IC_PatRoom2_Flr_2 ZN Rht Coil,          !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7acf87db-1594-4a52-b283-a11ba02feae1}, !- Water Inlet Node Name
  {354f3325-2976-46a6-86ac-ed3470fbe68b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a34f1eeb-4f62-4980-8e03-66d5d1f7a8fa}, !- Handle
  Node 243,                               !- Name
  {7929983f-d538-44e5-8380-4ef109948035}, !- Inlet Port
  {7acf87db-1594-4a52-b283-a11ba02feae1}; !- Outlet Port

OS:Connection,
  {7929983f-d538-44e5-8380-4ef109948035}, !- Handle
  {1bc5c21e-5371-40dc-8846-cf8d06dfdcf2}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  26,                                     !- Outlet Port
  {a34f1eeb-4f62-4980-8e03-66d5d1f7a8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23ca3bb1-9364-475e-b2fe-a59c2c21baba}, !- Handle
  Node 244,                               !- Name
  {354f3325-2976-46a6-86ac-ed3470fbe68b}, !- Inlet Port
  {4affa7ba-6ac1-464c-bb14-12c59bcbd83f}; !- Outlet Port

OS:Connection,
  {7acf87db-1594-4a52-b283-a11ba02feae1}, !- Handle
  {3cf454d9-6b22-4aa9-9ea5-3e5a0764f5ac}, !- Name
  {a34f1eeb-4f62-4980-8e03-66d5d1f7a8fa}, !- Source Object
  3,                                      !- Outlet Port
  {1e3f49e9-8cc1-4e88-a76e-125a0b20e609}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {354f3325-2976-46a6-86ac-ed3470fbe68b}, !- Handle
  {6a282447-3e65-42a4-8315-c961eb959f5a}, !- Name
  {1e3f49e9-8cc1-4e88-a76e-125a0b20e609}, !- Source Object
  6,                                      !- Outlet Port
  {23ca3bb1-9364-475e-b2fe-a59c2c21baba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4affa7ba-6ac1-464c-bb14-12c59bcbd83f}, !- Handle
  {7508c33b-01e9-413d-94eb-2e88f98f0d20}, !- Name
  {23ca3bb1-9364-475e-b2fe-a59c2c21baba}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7804b4db-72f4-4c89-ba06-6b3fd1504da1}, !- Handle
  Controller Water Coil 19,               !- Name
  {1e3f49e9-8cc1-4e88-a76e-125a0b20e609}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {60edf00a-48d0-47c2-ba36-9e3a3977a8f5}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Term,          !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {47e2a27a-72ad-425d-b44e-f37664767cef}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1e3f49e9-8cc1-4e88-a76e-125a0b20e609}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {337869d7-884e-48f2-8a5b-fa80c9223ba7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b1f379a9-5938-4272-a06a-0dc12372c50d}, !- Handle
  Node 245,                               !- Name
  {337869d7-884e-48f2-8a5b-fa80c9223ba7}, !- Inlet Port
  {ed507590-8d50-43ec-b8af-209f4fb967d4}; !- Outlet Port

OS:Node,
  {3b93bd99-aca9-426e-a901-7c387ac24187}, !- Handle
  Node 246,                               !- Name
  {fa10cf5b-24a9-44a7-850a-31ee23f41fb0}, !- Inlet Port
  {c3aa4999-560a-47e8-a979-cb97f6867e48}; !- Outlet Port

OS:Connection,
  {ed507590-8d50-43ec-b8af-209f4fb967d4}, !- Handle
  {d471dfd9-f148-4f0d-8543-5f3b20c174ca}, !- Name
  {b1f379a9-5938-4272-a06a-0dc12372c50d}, !- Source Object
  3,                                      !- Outlet Port
  {de4905a8-478b-4c04-a47e-7d0f4582b0f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa10cf5b-24a9-44a7-850a-31ee23f41fb0}, !- Handle
  {56eb177e-cb4e-4777-9dc2-3666877e4b03}, !- Name
  {5325fd73-d868-4b75-8e4a-443a777bcc47}, !- Source Object
  12,                                     !- Outlet Port
  {3b93bd99-aca9-426e-a901-7c387ac24187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3aa4999-560a-47e8-a979-cb97f6867e48}, !- Handle
  {9148cff3-7de8-4cce-96ec-a1323a28da52}, !- Name
  {3b93bd99-aca9-426e-a901-7c387ac24187}, !- Source Object
  3,                                      !- Outlet Port
  {02e2ec3a-5aa5-44f5-8d10-ecf3234fc82f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2ad5cf40-11db-4ab6-b211-db6dea340717}, !- Handle
  Node 247,                               !- Name
  {32441b6a-19bb-466c-88cc-2f755dc90726}, !- Inlet Port
  {47e2a27a-72ad-425d-b44e-f37664767cef}; !- Outlet Port

OS:Connection,
  {32441b6a-19bb-466c-88cc-2f755dc90726}, !- Handle
  {495594e9-49ad-4ba8-836f-904836af9c53}, !- Name
  {9b56bd28-b1be-4b94-b7e1-bfb2e7ef5694}, !- Source Object
  4,                                      !- Outlet Port
  {2ad5cf40-11db-4ab6-b211-db6dea340717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e2a27a-72ad-425d-b44e-f37664767cef}, !- Handle
  {3983221a-95bb-4816-8e99-056431e48156}, !- Name
  {2ad5cf40-11db-4ab6-b211-db6dea340717}, !- Source Object
  3,                                      !- Outlet Port
  {60edf00a-48d0-47c2-ba36-9e3a3977a8f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {337869d7-884e-48f2-8a5b-fa80c9223ba7}, !- Handle
  {d87ad874-9f4e-4136-8afb-8754c0dac5d6}, !- Name
  {60edf00a-48d0-47c2-ba36-9e3a3977a8f5}, !- Source Object
  12,                                     !- Outlet Port
  {b1f379a9-5938-4272-a06a-0dc12372c50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {09565cad-a5dd-4166-a8d2-2d41475882ff}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Rht Coil,    !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5b1b78e-8b38-424d-a8c4-5e5a297f91fe}, !- Water Inlet Node Name
  {4eb12ead-e875-4d66-982f-64d35ac1692e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e584b818-9b0a-48e2-8d1f-82cbecae63b3}, !- Handle
  Node 248,                               !- Name
  {2671ecf6-5f42-4a6c-8396-50cc4c01f76f}, !- Inlet Port
  {a5b1b78e-8b38-424d-a8c4-5e5a297f91fe}; !- Outlet Port

OS:Connection,
  {2671ecf6-5f42-4a6c-8396-50cc4c01f76f}, !- Handle
  {5bece8b8-6168-46e6-8766-7e940add9a6e}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  27,                                     !- Outlet Port
  {e584b818-9b0a-48e2-8d1f-82cbecae63b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcb30683-3456-44bc-84e0-fd06b6c4c1a7}, !- Handle
  Node 249,                               !- Name
  {4eb12ead-e875-4d66-982f-64d35ac1692e}, !- Inlet Port
  {34e7a262-f4d5-47bd-857c-763ef9751f8d}; !- Outlet Port

OS:Connection,
  {a5b1b78e-8b38-424d-a8c4-5e5a297f91fe}, !- Handle
  {6b975c2a-fcc2-4fd5-91b9-31eb3c0c4950}, !- Name
  {e584b818-9b0a-48e2-8d1f-82cbecae63b3}, !- Source Object
  3,                                      !- Outlet Port
  {09565cad-a5dd-4166-a8d2-2d41475882ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4eb12ead-e875-4d66-982f-64d35ac1692e}, !- Handle
  {983c43f0-5b11-43bc-a1a8-426171449e1a}, !- Name
  {09565cad-a5dd-4166-a8d2-2d41475882ff}, !- Source Object
  6,                                      !- Outlet Port
  {dcb30683-3456-44bc-84e0-fd06b6c4c1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e7a262-f4d5-47bd-857c-763ef9751f8d}, !- Handle
  {a7469271-af15-476a-bba9-6793e8e7aad7}, !- Name
  {dcb30683-3456-44bc-84e0-fd06b6c4c1a7}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {067fd7cb-dcdf-4154-a9ad-584dcfbf11b7}, !- Handle
  Controller Water Coil 20,               !- Name
  {09565cad-a5dd-4166-a8d2-2d41475882ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {609c975c-1c62-4671-aea8-fb7f2590c1b8}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Term,    !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {9c8ea229-fe0c-4568-a40e-e4808b9e4e37}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {09565cad-a5dd-4166-a8d2-2d41475882ff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {23043f2f-69e7-48da-bb39-0b6643a9f84b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2ee91209-50a0-4454-9316-c67c109bcd28}, !- Handle
  Node 250,                               !- Name
  {23043f2f-69e7-48da-bb39-0b6643a9f84b}, !- Inlet Port
  {28e5bbf2-8690-4866-b44a-8e5d9c98a30d}; !- Outlet Port

OS:Node,
  {c0c8465f-c9f6-43ff-a3cf-dfb38ce47903}, !- Handle
  Node 251,                               !- Name
  {cd0d5aca-35ce-4ecf-acc6-449ca735e19d}, !- Inlet Port
  {cb5870f2-2ecd-4e50-8c1c-a0b9e371d326}; !- Outlet Port

OS:Connection,
  {28e5bbf2-8690-4866-b44a-8e5d9c98a30d}, !- Handle
  {12004708-4a75-4f6e-a9da-200fa15b66ba}, !- Name
  {2ee91209-50a0-4454-9316-c67c109bcd28}, !- Source Object
  3,                                      !- Outlet Port
  {c66e2aa2-7206-47a3-9b34-9ec06280c712}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd0d5aca-35ce-4ecf-acc6-449ca735e19d}, !- Handle
  {b101e26b-df6a-4158-b73d-5e8b756dda4a}, !- Name
  {e04b16c2-25b1-414a-a96d-60613da08799}, !- Source Object
  12,                                     !- Outlet Port
  {c0c8465f-c9f6-43ff-a3cf-dfb38ce47903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5870f2-2ecd-4e50-8c1c-a0b9e371d326}, !- Handle
  {1d00a372-a73b-4db3-8f92-462654a6febd}, !- Name
  {c0c8465f-c9f6-43ff-a3cf-dfb38ce47903}, !- Source Object
  3,                                      !- Outlet Port
  {02e2ec3a-5aa5-44f5-8d10-ecf3234fc82f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ad0cd380-f45a-4af3-8f0e-cd780df86354}, !- Handle
  Node 252,                               !- Name
  {6e2e2f89-d735-49ec-8182-925de2b04f36}, !- Inlet Port
  {9c8ea229-fe0c-4568-a40e-e4808b9e4e37}; !- Outlet Port

OS:Connection,
  {6e2e2f89-d735-49ec-8182-925de2b04f36}, !- Handle
  {724fce69-408a-41d0-b071-f4657e05a2d0}, !- Name
  {9b56bd28-b1be-4b94-b7e1-bfb2e7ef5694}, !- Source Object
  5,                                      !- Outlet Port
  {ad0cd380-f45a-4af3-8f0e-cd780df86354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c8ea229-fe0c-4568-a40e-e4808b9e4e37}, !- Handle
  {756e8294-2d4e-4f70-a5ac-5f73bb6b8713}, !- Name
  {ad0cd380-f45a-4af3-8f0e-cd780df86354}, !- Source Object
  3,                                      !- Outlet Port
  {609c975c-1c62-4671-aea8-fb7f2590c1b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23043f2f-69e7-48da-bb39-0b6643a9f84b}, !- Handle
  {de118749-34c6-447c-a250-5bf0c645bd53}, !- Name
  {609c975c-1c62-4671-aea8-fb7f2590c1b8}, !- Source Object
  12,                                     !- Outlet Port
  {2ee91209-50a0-4454-9316-c67c109bcd28}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8cbc44cd-3ede-479a-8486-7a9aec6d3e27}, !- Handle
  ICU_Flr_2 ZN Rht Coil,                  !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a1fc7fbe-7043-458c-9c0a-ac387a7b32a7}, !- Water Inlet Node Name
  {cfd1c19e-da3c-43a2-955f-08d1d71fd127}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b9947f7c-aba0-4282-a64b-214d44553ad5}, !- Handle
  Node 253,                               !- Name
  {1a8f7d4b-e969-49e7-ad01-1b7e72886d2a}, !- Inlet Port
  {a1fc7fbe-7043-458c-9c0a-ac387a7b32a7}; !- Outlet Port

OS:Connection,
  {1a8f7d4b-e969-49e7-ad01-1b7e72886d2a}, !- Handle
  {5a070082-3c38-412d-8871-4f51b8b0584c}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  28,                                     !- Outlet Port
  {b9947f7c-aba0-4282-a64b-214d44553ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff98ecfe-da62-406c-80cf-ce21d81d25f8}, !- Handle
  Node 254,                               !- Name
  {cfd1c19e-da3c-43a2-955f-08d1d71fd127}, !- Inlet Port
  {19e2fa34-46dd-4a86-bbd3-7f569281576e}; !- Outlet Port

OS:Connection,
  {a1fc7fbe-7043-458c-9c0a-ac387a7b32a7}, !- Handle
  {426d8eb0-5078-40c1-bb7e-f0458602f4c0}, !- Name
  {b9947f7c-aba0-4282-a64b-214d44553ad5}, !- Source Object
  3,                                      !- Outlet Port
  {8cbc44cd-3ede-479a-8486-7a9aec6d3e27}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cfd1c19e-da3c-43a2-955f-08d1d71fd127}, !- Handle
  {590d2a92-96c0-4a63-b8b9-e1b75dec024c}, !- Name
  {8cbc44cd-3ede-479a-8486-7a9aec6d3e27}, !- Source Object
  6,                                      !- Outlet Port
  {ff98ecfe-da62-406c-80cf-ce21d81d25f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19e2fa34-46dd-4a86-bbd3-7f569281576e}, !- Handle
  {c8e74115-b20e-4a95-aaef-b4dadb797593}, !- Name
  {ff98ecfe-da62-406c-80cf-ce21d81d25f8}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32b652a1-32a0-4902-96b1-cc577b5f8994}, !- Handle
  Controller Water Coil 21,               !- Name
  {8cbc44cd-3ede-479a-8486-7a9aec6d3e27}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {16b26f9c-af56-4e06-af85-297a2bd2b553}, !- Handle
  ICU_Flr_2 ZN VAV Term,                  !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {78437dca-0153-42ea-9388-47b1ff3b175d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8cbc44cd-3ede-479a-8486-7a9aec6d3e27}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {46de4c26-5864-4f53-8328-ef55148feddf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c1cdd54c-afaa-49b8-9e60-3f4a98af7139}, !- Handle
  Node 255,                               !- Name
  {46de4c26-5864-4f53-8328-ef55148feddf}, !- Inlet Port
  {f780c561-a31c-434c-8a21-d9dbd49de6cb}; !- Outlet Port

OS:Node,
  {98414168-2766-4567-b89d-eca835d46c20}, !- Handle
  Node 256,                               !- Name
  {d2248a52-c92e-42ba-92ec-50294d6ae7e2}, !- Inlet Port
  {ae687bda-b65d-474b-a0cf-0ce3c7e46e02}; !- Outlet Port

OS:Connection,
  {f780c561-a31c-434c-8a21-d9dbd49de6cb}, !- Handle
  {862f7b9d-4c62-40d9-8970-d07b915d169b}, !- Name
  {c1cdd54c-afaa-49b8-9e60-3f4a98af7139}, !- Source Object
  3,                                      !- Outlet Port
  {51dafde6-8c9c-47f7-8980-ab5d7418518b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2248a52-c92e-42ba-92ec-50294d6ae7e2}, !- Handle
  {5107f0f0-1898-44ca-802e-7d301eb4c253}, !- Name
  {39b9a132-fd7c-42d0-b7ba-f2b07e44c285}, !- Source Object
  12,                                     !- Outlet Port
  {98414168-2766-4567-b89d-eca835d46c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae687bda-b65d-474b-a0cf-0ce3c7e46e02}, !- Handle
  {29afe8d9-24ef-4946-9e32-0aa03fad2aed}, !- Name
  {98414168-2766-4567-b89d-eca835d46c20}, !- Source Object
  3,                                      !- Outlet Port
  {02e2ec3a-5aa5-44f5-8d10-ecf3234fc82f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0677dd07-9ea3-4c68-8b3d-e706f1963e7f}, !- Handle
  Node 257,                               !- Name
  {ce48cf2f-7f2c-44bc-a0e7-4be380a56a73}, !- Inlet Port
  {78437dca-0153-42ea-9388-47b1ff3b175d}; !- Outlet Port

OS:Connection,
  {ce48cf2f-7f2c-44bc-a0e7-4be380a56a73}, !- Handle
  {446db125-9b26-4924-8ee1-2050467a47ff}, !- Name
  {9b56bd28-b1be-4b94-b7e1-bfb2e7ef5694}, !- Source Object
  6,                                      !- Outlet Port
  {0677dd07-9ea3-4c68-8b3d-e706f1963e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78437dca-0153-42ea-9388-47b1ff3b175d}, !- Handle
  {0bd39f01-fd9c-48b0-b567-fedca2b011f6}, !- Name
  {0677dd07-9ea3-4c68-8b3d-e706f1963e7f}, !- Source Object
  3,                                      !- Outlet Port
  {16b26f9c-af56-4e06-af85-297a2bd2b553}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46de4c26-5864-4f53-8328-ef55148feddf}, !- Handle
  {f50024da-292e-4be1-bd64-ef20181db8da}, !- Name
  {16b26f9c-af56-4e06-af85-297a2bd2b553}, !- Source Object
  12,                                     !- Outlet Port
  {c1cdd54c-afaa-49b8-9e60-3f4a98af7139}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8bf67778-441d-4e1d-8f77-024c56caca1b}, !- Handle
  Supply Air Temp - 55.04F 4,             !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  {d93e745b-92ce-4d7f-aa4d-ed5c49245b31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d93e745b-92ce-4d7f-aa4d-ed5c49245b31}, !- Handle
  Supply Air Temp - 55.04F Default 4,     !- Name
  {c084c9a0-b677-499a-a8f0-dbc9f2e9b8d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {c89292d2-20a1-49ce-b53f-e383e7cdb5f5}, !- Handle
  VAV_PATRMS,                             !- Name
  ,                                       !- Controller List Name
  {571edcc4-8a94-435d-900f-af87de46dda3}, !- Availability Schedule
  {0f9f4fbf-01b3-4911-92b1-14c315961954}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f60ed0e-de61-48a0-ae44-5893e2cb4ec3}, !- Supply Side Inlet Node Name
  {34ad9eac-a33d-432c-8225-fd503aeb91af}, !- Demand Side Outlet Node Name
  {4a6f6f3c-cfc6-433b-a5a5-9e114e49b015}, !- Demand Side Inlet Node A
  {f56b6682-c6c4-4c43-86bd-995288cc2e62}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {30151d75-4482-4b22-98e4-c81972a1cb72}, !- Handle
  Node 258,                               !- Name
  {2f60ed0e-de61-48a0-ae44-5893e2cb4ec3}, !- Inlet Port
  {d810432e-5e20-41ff-bb0b-4b5a19c2d14c}; !- Outlet Port

OS:Node,
  {225d3aa0-9e51-4e62-81d4-3507b9ca40a8}, !- Handle
  Node 259,                               !- Name
  {7721bd62-710c-4d56-b7f1-53e0eed44dad}, !- Inlet Port
  {f56b6682-c6c4-4c43-86bd-995288cc2e62}; !- Outlet Port

OS:Connection,
  {2f60ed0e-de61-48a0-ae44-5893e2cb4ec3}, !- Handle
  {0f1a2686-4c33-4528-84aa-c5654c817bff}, !- Name
  {c89292d2-20a1-49ce-b53f-e383e7cdb5f5}, !- Source Object
  8,                                      !- Outlet Port
  {30151d75-4482-4b22-98e4-c81972a1cb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56b6682-c6c4-4c43-86bd-995288cc2e62}, !- Handle
  {6ec38fc2-1803-4222-bb92-252323253f4d}, !- Name
  {225d3aa0-9e51-4e62-81d4-3507b9ca40a8}, !- Source Object
  3,                                      !- Outlet Port
  {c89292d2-20a1-49ce-b53f-e383e7cdb5f5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1726d5b7-d5ea-4239-8fa4-cb58875c4c35}, !- Handle
  Node 260,                               !- Name
  {4a6f6f3c-cfc6-433b-a5a5-9e114e49b015}, !- Inlet Port
  {3daec07e-a794-4074-9b75-da276c7c062d}; !- Outlet Port

OS:Node,
  {292b991c-e85c-4a92-a27e-a5cd404f9da8}, !- Handle
  Node 261,                               !- Name
  {df390ed8-bd7f-4c31-b457-2e425165f5c0}, !- Inlet Port
  {34ad9eac-a33d-432c-8225-fd503aeb91af}; !- Outlet Port

OS:Node,
  {b1d2ce85-1063-4dc6-8e42-54e1ccafbfc7}, !- Handle
  Node 262,                               !- Name
  {9d1518ef-b051-4073-bd7b-f59ddbed524b}, !- Inlet Port
  {c0b3a0ca-9852-4067-b807-babd407f157a}; !- Outlet Port

OS:Connection,
  {4a6f6f3c-cfc6-433b-a5a5-9e114e49b015}, !- Handle
  {b30d48cf-59e3-45ad-bfdd-5153b2507cf7}, !- Name
  {c89292d2-20a1-49ce-b53f-e383e7cdb5f5}, !- Source Object
  10,                                     !- Outlet Port
  {1726d5b7-d5ea-4239-8fa4-cb58875c4c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ad9eac-a33d-432c-8225-fd503aeb91af}, !- Handle
  {dcd22c37-af7a-4e57-96ff-79b0a1fef243}, !- Name
  {292b991c-e85c-4a92-a27e-a5cd404f9da8}, !- Source Object
  3,                                      !- Outlet Port
  {c89292d2-20a1-49ce-b53f-e383e7cdb5f5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1eabe566-575f-4e3c-8f73-edd878c6158e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {3daec07e-a794-4074-9b75-da276c7c062d}, !- Inlet Node Name
  {fecb5134-03a5-471d-a569-0ed359f9f693}, !- Outlet Node Name 1
  {102b4f0d-c4d2-42ec-90ad-c6baa4e4ecf7}, !- Outlet Node Name 2
  {7a21490b-9d9b-4b3c-8c2a-c33cd501b84c}, !- Outlet Node Name 3
  {17ebed09-7ddb-42c3-ad72-5f10c18906d3}, !- Outlet Node Name 4
  {87a4a5ad-2bc1-4c34-814f-7e564eb7b54c}, !- Outlet Node Name 5
  {c015fd1e-ef98-4040-b35f-d386243271b3}, !- Outlet Node Name 6
  {fd86872c-4eda-4630-a226-ad3b410186ef}, !- Outlet Node Name 7
  {47aec6f2-b0e7-4b52-9950-e64e8952d1ca}, !- Outlet Node Name 8
  {f7309f8a-2d53-458c-95e8-2313c593bc78}, !- Outlet Node Name 9
  {5d5d5995-b07a-49c5-8e85-5de75ce3cf2d}, !- Outlet Node Name 10
  {5d5bef20-5579-46d3-911f-a6f8de958bc0}, !- Outlet Node Name 11
  {58d8d20f-2e94-4f0f-8f0a-aab7328a03d3}, !- Outlet Node Name 12
  {bb0150d6-527a-4e28-9ae7-50e370978b6e}, !- Outlet Node Name 13
  {a5c9c618-61a3-43fd-818b-0afe21181933}, !- Outlet Node Name 14
  {fecbfa2c-aa7a-42d5-872b-00978f95a6e2}, !- Outlet Node Name 15
  {6c86213c-d7a2-4d34-bc4f-5ae0102e378f}; !- Outlet Node Name 16

OS:AirLoopHVAC:ZoneMixer,
  {d792ee79-7cbc-4d10-bba9-dc16dd6bcf64}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {df390ed8-bd7f-4c31-b457-2e425165f5c0}, !- Outlet Node Name
  {91ac22d8-defd-4f81-993c-4298a6b46a37}, !- Inlet Node Name 1
  {e29dd1be-318a-4f7f-a6c9-d0f90208ffbd}, !- Inlet Node Name 2
  {671dd9c4-6b28-462b-8033-f4b9ee9e1ff0}, !- Inlet Node Name 3
  {25668348-c6b8-47e3-8e6a-ff0f42fedf45}, !- Inlet Node Name 4
  {e6455f5d-e5aa-4803-bd8b-36b6d1cee2ba}, !- Inlet Node Name 5
  {c3029623-e321-4182-bcad-9c473aa67c98}, !- Inlet Node Name 6
  {d8d4f452-f7f1-4918-aa3f-113726c18573}, !- Inlet Node Name 7
  {57080779-8376-4a3e-a9ed-cb186f5bfe89}, !- Inlet Node Name 8
  {4101d1a6-4a77-4b8d-8218-f14d1562c50d}, !- Inlet Node Name 9
  {4adccded-e5d5-4729-b1c6-ca41379f4eb8}, !- Inlet Node Name 10
  {bf65882c-1f16-49b4-a539-84a81184a488}, !- Inlet Node Name 11
  {1482c469-b2c2-459c-83fc-c489ccfc58cd}, !- Inlet Node Name 12
  {e3a2abf5-9135-4260-a452-9f4875a4d537}, !- Inlet Node Name 13
  {63dadd1d-bb76-4163-ac9d-a7a5f09997cb}, !- Inlet Node Name 14
  {2bf20d03-aa42-4477-b573-b7afe8f9d5ab}, !- Inlet Node Name 15
  {afcf6c79-2d1d-468b-8e47-a24756e3aa45}; !- Inlet Node Name 16

OS:Connection,
  {3daec07e-a794-4074-9b75-da276c7c062d}, !- Handle
  {83301fa3-6e99-46e4-8b32-26a754c6f6f9}, !- Name
  {1726d5b7-d5ea-4239-8fa4-cb58875c4c35}, !- Source Object
  3,                                      !- Outlet Port
  {1eabe566-575f-4e3c-8f73-edd878c6158e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df390ed8-bd7f-4c31-b457-2e425165f5c0}, !- Handle
  {b3a65681-45bc-4a05-a59b-43526cdf0715}, !- Name
  {d792ee79-7cbc-4d10-bba9-dc16dd6bcf64}, !- Source Object
  2,                                      !- Outlet Port
  {292b991c-e85c-4a92-a27e-a5cd404f9da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ee7778e3-acb9-4b38-bdae-c0897399d1e1}, !- Handle
  {c89292d2-20a1-49ce-b53f-e383e7cdb5f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.64125582170667,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {10bee8be-d6ea-4e29-8c0f-d6833adfa974}, !- Handle
  16 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {8bf67778-441d-4e1d-8f77-024c56caca1b}, !- Schedule Name
  {225d3aa0-9e51-4e62-81d4-3507b9ca40a8}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {6422d674-40b5-4d57-9fa5-8cd18b0ee791}, !- Handle
  VAV_PATRMS Fan,                         !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  0.6084,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2a84de61-8e82-4859-9011-0edfd0916548}, !- Air Inlet Node Name
  {480b0c7f-0486-483b-ad12-e097684d1daf}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {5d4f9fbb-66b4-44b9-bb58-b2ff99d4de34}, !- Handle
  VAV_PATRMS Main Htg Coil,               !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {74245cf8-78bc-443f-a54f-af474429cfa1}, !- Water Inlet Node Name
  {fe838069-eb28-4b55-99fd-983275eab594}, !- Water Outlet Node Name
  {c9d37dcd-ab4b-4890-bba3-03a830b2b7b8}, !- Air Inlet Node Name
  {e8cde86f-4c12-497d-bd8d-7e102e71fb82}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eddd936a-6eae-4fd8-9ef5-b6be8e53a2e9}, !- Handle
  Node 263,                               !- Name
  {e8cde86f-4c12-497d-bd8d-7e102e71fb82}, !- Inlet Port
  {391b9423-d99f-43dc-be34-49dc7fd53303}; !- Outlet Port

OS:Connection,
  {e8cde86f-4c12-497d-bd8d-7e102e71fb82}, !- Handle
  {b3c91524-1a01-4128-90e3-65904eddfd27}, !- Name
  {5d4f9fbb-66b4-44b9-bb58-b2ff99d4de34}, !- Source Object
  8,                                      !- Outlet Port
  {eddd936a-6eae-4fd8-9ef5-b6be8e53a2e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d61ba350-b440-4232-b031-b34d5b42dcd3}, !- Handle
  Node 264,                               !- Name
  {9b9b0dbd-88b7-407f-af1e-73c92d88ff10}, !- Inlet Port
  {74245cf8-78bc-443f-a54f-af474429cfa1}; !- Outlet Port

OS:Connection,
  {9b9b0dbd-88b7-407f-af1e-73c92d88ff10}, !- Handle
  {e01de789-0a89-40ed-bf2b-b28846ab52c6}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  29,                                     !- Outlet Port
  {d61ba350-b440-4232-b031-b34d5b42dcd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99f5a46b-3a4f-4983-8d1b-aa41e5946d60}, !- Handle
  Node 265,                               !- Name
  {fe838069-eb28-4b55-99fd-983275eab594}, !- Inlet Port
  {2f9b0010-1617-4533-91ba-e354d307e690}; !- Outlet Port

OS:Connection,
  {74245cf8-78bc-443f-a54f-af474429cfa1}, !- Handle
  {4987f870-43d7-49fc-ab7c-b1a4ada090be}, !- Name
  {d61ba350-b440-4232-b031-b34d5b42dcd3}, !- Source Object
  3,                                      !- Outlet Port
  {5d4f9fbb-66b4-44b9-bb58-b2ff99d4de34}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe838069-eb28-4b55-99fd-983275eab594}, !- Handle
  {c972ca52-c3f8-452b-9a40-c631be872f94}, !- Name
  {5d4f9fbb-66b4-44b9-bb58-b2ff99d4de34}, !- Source Object
  6,                                      !- Outlet Port
  {99f5a46b-3a4f-4983-8d1b-aa41e5946d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f9b0010-1617-4533-91ba-e354d307e690}, !- Handle
  {909ff62f-06d6-400c-b51e-fdbd85bfcf47}, !- Name
  {99f5a46b-3a4f-4983-8d1b-aa41e5946d60}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2da8d4b-e5b5-4cf1-9781-b4e62612e022}, !- Handle
  VAV_PATRMS Main Htg Coil Controller,    !- Name
  {5d4f9fbb-66b4-44b9-bb58-b2ff99d4de34}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {3cd7d1a4-bb6e-481a-9ae3-203941cb8e9a}, !- Handle
  VAV_PATRMS Clg Coil,                    !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ee00de3b-72b8-47a4-a100-397a4a09120b}, !- Water Inlet Node Name
  {2509043c-7cea-4571-8ed6-22ebe8127b5d}, !- Water Outlet Node Name
  {4a1069cf-000a-40f3-b17a-b12eeace461f}, !- Air Inlet Node Name
  {0180831c-41d2-4377-b3c3-e73124cae1ee}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7b17f610-8c54-4c09-8670-665eb3468849}, !- Handle
  Node 266,                               !- Name
  {0180831c-41d2-4377-b3c3-e73124cae1ee}, !- Inlet Port
  {c9d37dcd-ab4b-4890-bba3-03a830b2b7b8}; !- Outlet Port

OS:Connection,
  {0180831c-41d2-4377-b3c3-e73124cae1ee}, !- Handle
  {15f4a62d-735a-4abc-84f7-069b5dc12c95}, !- Name
  {3cd7d1a4-bb6e-481a-9ae3-203941cb8e9a}, !- Source Object
  13,                                     !- Outlet Port
  {7b17f610-8c54-4c09-8670-665eb3468849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9d37dcd-ab4b-4890-bba3-03a830b2b7b8}, !- Handle
  {40af9c04-f84e-4e57-9991-e1e32024553d}, !- Name
  {7b17f610-8c54-4c09-8670-665eb3468849}, !- Source Object
  3,                                      !- Outlet Port
  {5d4f9fbb-66b4-44b9-bb58-b2ff99d4de34}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e51de646-47eb-4053-ba17-943bcf6e2382}, !- Handle
  Node 267,                               !- Name
  {badb3251-8c45-4cd6-9b2d-da2734337c0e}, !- Inlet Port
  {ee00de3b-72b8-47a4-a100-397a4a09120b}; !- Outlet Port

OS:Connection,
  {badb3251-8c45-4cd6-9b2d-da2734337c0e}, !- Handle
  {6369c86a-a8f1-4956-b23a-bb9ce4a9c150}, !- Name
  {098f3c1d-a331-466e-8304-48fb0110ac10}, !- Source Object
  8,                                      !- Outlet Port
  {e51de646-47eb-4053-ba17-943bcf6e2382}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bf9ce7a-014c-485d-96af-cf15821a2635}, !- Handle
  Node 268,                               !- Name
  {2509043c-7cea-4571-8ed6-22ebe8127b5d}, !- Inlet Port
  {2dcd7faa-3eee-4953-92b1-abedbc8170fa}; !- Outlet Port

OS:Connection,
  {ee00de3b-72b8-47a4-a100-397a4a09120b}, !- Handle
  {a79a5b9d-a52a-42fd-b10b-423478c311c8}, !- Name
  {e51de646-47eb-4053-ba17-943bcf6e2382}, !- Source Object
  3,                                      !- Outlet Port
  {3cd7d1a4-bb6e-481a-9ae3-203941cb8e9a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2509043c-7cea-4571-8ed6-22ebe8127b5d}, !- Handle
  {7db541e6-8c0d-4d42-9372-1b9e931f6501}, !- Name
  {3cd7d1a4-bb6e-481a-9ae3-203941cb8e9a}, !- Source Object
  11,                                     !- Outlet Port
  {9bf9ce7a-014c-485d-96af-cf15821a2635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dcd7faa-3eee-4953-92b1-abedbc8170fa}, !- Handle
  {0105ddf7-0afa-414d-93bc-a4c5c3e49a79}, !- Name
  {9bf9ce7a-014c-485d-96af-cf15821a2635}, !- Source Object
  3,                                      !- Outlet Port
  {1924e80d-4359-4f1a-98e8-d81b2eef5f8c}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {aea1883a-5527-40b0-aaad-34109e864426}, !- Handle
  VAV_PATRMS Clg Coil Controller,         !- Name
  {3cd7d1a4-bb6e-481a-9ae3-203941cb8e9a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {6e6fd5b0-6b84-4d78-9722-a81601d88e1d}, !- Handle
  VAV_PATRMS OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {83a15bdf-442f-45e3-98b2-5dd96fa34fd8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {83a15bdf-442f-45e3-98b2-5dd96fa34fd8}, !- Handle
  VAV_PATRMS Vent Controller,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {66412af2-6371-4d22-94b6-09d0f3be2db9}, !- Handle
  VAV_PATRMS OA Sys,                      !- Name
  {6e6fd5b0-6b84-4d78-9722-a81601d88e1d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9bcf0c36-88e1-47a3-9bb7-1ba9f7cff130}, !- Mixed Air Node Name
  {6468ed45-54f5-4e06-ad85-a72678a9f9e1}, !- Outdoor Air Stream Node Name
  {ab7e5250-3c42-4e12-9c86-b3bfd6347041}, !- Relief Air Stream Node Name
  {d810432e-5e20-41ff-bb0b-4b5a19c2d14c}; !- Return Air Stream Node Name

OS:Node,
  {1efc11e9-20db-4f64-b488-a715cb93fb76}, !- Handle
  Node 269,                               !- Name
  ,                                       !- Inlet Port
  {525dfb50-674a-4d18-81c4-35bc941e91ca}; !- Outlet Port

OS:Node,
  {ceaef511-9cbd-4916-9e06-c2ade8b2405f}, !- Handle
  Node 270,                               !- Name
  {20a305bf-c103-4a03-be77-6fba195718f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {243cbe70-e8a8-4b23-8743-b6c0f58653bc}, !- Handle
  Node 271,                               !- Name
  {9bcf0c36-88e1-47a3-9bb7-1ba9f7cff130}, !- Inlet Port
  {4a1069cf-000a-40f3-b17a-b12eeace461f}; !- Outlet Port

OS:Connection,
  {d810432e-5e20-41ff-bb0b-4b5a19c2d14c}, !- Handle
  {f96a69e2-48e3-4465-ad51-12845ad2e321}, !- Name
  {30151d75-4482-4b22-98e4-c81972a1cb72}, !- Source Object
  3,                                      !- Outlet Port
  {66412af2-6371-4d22-94b6-09d0f3be2db9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9bcf0c36-88e1-47a3-9bb7-1ba9f7cff130}, !- Handle
  {0a50851d-d886-43c7-9c1e-b7a3705133b2}, !- Name
  {66412af2-6371-4d22-94b6-09d0f3be2db9}, !- Source Object
  5,                                      !- Outlet Port
  {243cbe70-e8a8-4b23-8743-b6c0f58653bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a1069cf-000a-40f3-b17a-b12eeace461f}, !- Handle
  {542f8cbf-e7a4-48b6-a2bb-6a15ecb34667}, !- Name
  {243cbe70-e8a8-4b23-8743-b6c0f58653bc}, !- Source Object
  3,                                      !- Outlet Port
  {3cd7d1a4-bb6e-481a-9ae3-203941cb8e9a}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0f9f4fbf-01b3-4911-92b1-14c315961954}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {1f4c8e42-56d4-43af-982f-8d85165cb4b5}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Rht Coil,      !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7cff3357-76e7-44f0-a65f-a97644d3f71c}, !- Water Inlet Node Name
  {14076793-2fa7-4a59-b914-10eb22788996}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7a8a35a4-336c-4779-909c-d464e85471d9}, !- Handle
  Node 272,                               !- Name
  {be24eaed-c752-49ec-8f17-3e84fd036aad}, !- Inlet Port
  {7cff3357-76e7-44f0-a65f-a97644d3f71c}; !- Outlet Port

OS:Connection,
  {be24eaed-c752-49ec-8f17-3e84fd036aad}, !- Handle
  {84094ccd-64a9-4a98-ac75-5fe57551103c}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  30,                                     !- Outlet Port
  {7a8a35a4-336c-4779-909c-d464e85471d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75ae4899-e17a-414e-b45a-fdbcc6ca9dcc}, !- Handle
  Node 273,                               !- Name
  {14076793-2fa7-4a59-b914-10eb22788996}, !- Inlet Port
  {b44095a9-532f-418f-8da6-8945d8f3cb7f}; !- Outlet Port

OS:Connection,
  {7cff3357-76e7-44f0-a65f-a97644d3f71c}, !- Handle
  {04f35f5e-f9e4-4d53-885c-d275422b4e1e}, !- Name
  {7a8a35a4-336c-4779-909c-d464e85471d9}, !- Source Object
  3,                                      !- Outlet Port
  {1f4c8e42-56d4-43af-982f-8d85165cb4b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {14076793-2fa7-4a59-b914-10eb22788996}, !- Handle
  {bb759985-ffa9-4ec2-a21d-fd344eaa23f9}, !- Name
  {1f4c8e42-56d4-43af-982f-8d85165cb4b5}, !- Source Object
  6,                                      !- Outlet Port
  {75ae4899-e17a-414e-b45a-fdbcc6ca9dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44095a9-532f-418f-8da6-8945d8f3cb7f}, !- Handle
  {e83ebb0b-a00b-486d-b209-58fde053e3dc}, !- Name
  {75ae4899-e17a-414e-b45a-fdbcc6ca9dcc}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {981a2d02-300c-4188-848d-fa0e0b45c906}, !- Handle
  Controller Water Coil 22,               !- Name
  {1f4c8e42-56d4-43af-982f-8d85165cb4b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00622f84-0ebe-42ec-bf04-4bfb993bd64f}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Term,      !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {2e1ba5a9-b8ee-469e-b69a-f1000371de51}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1f4c8e42-56d4-43af-982f-8d85165cb4b5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9d1518ef-b051-4073-bd7b-f59ddbed524b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8aaac25e-2cf8-48ef-8cdd-877150fd3d3e}, !- Handle
  Node 274,                               !- Name
  {59c98337-4a98-4966-a9f3-6e023c3c09c1}, !- Inlet Port
  {91ac22d8-defd-4f81-993c-4298a6b46a37}; !- Outlet Port

OS:Connection,
  {c0b3a0ca-9852-4067-b807-babd407f157a}, !- Handle
  {f00b702c-ed70-4e4b-a01a-d064ae33abdc}, !- Name
  {b1d2ce85-1063-4dc6-8e42-54e1ccafbfc7}, !- Source Object
  3,                                      !- Outlet Port
  {d822eb4f-c9ec-4817-9692-d8ab300b957b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59c98337-4a98-4966-a9f3-6e023c3c09c1}, !- Handle
  {e10f0892-9b22-462e-9004-64c9d648e31f}, !- Name
  {b72b2a3b-d07b-45bd-b0e4-88e0da228110}, !- Source Object
  12,                                     !- Outlet Port
  {8aaac25e-2cf8-48ef-8cdd-877150fd3d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ac22d8-defd-4f81-993c-4298a6b46a37}, !- Handle
  {6fbd256d-a106-4e3d-ad0d-15ff13e1c15b}, !- Name
  {8aaac25e-2cf8-48ef-8cdd-877150fd3d3e}, !- Source Object
  3,                                      !- Outlet Port
  {d792ee79-7cbc-4d10-bba9-dc16dd6bcf64}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b1e5c53-96b7-4770-a548-67390c802f10}, !- Handle
  Node 275,                               !- Name
  {fecb5134-03a5-471d-a569-0ed359f9f693}, !- Inlet Port
  {2e1ba5a9-b8ee-469e-b69a-f1000371de51}; !- Outlet Port

OS:Connection,
  {fecb5134-03a5-471d-a569-0ed359f9f693}, !- Handle
  {1811c96b-ff2e-4785-a577-978254ec7d7b}, !- Name
  {1eabe566-575f-4e3c-8f73-edd878c6158e}, !- Source Object
  3,                                      !- Outlet Port
  {5b1e5c53-96b7-4770-a548-67390c802f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1ba5a9-b8ee-469e-b69a-f1000371de51}, !- Handle
  {b6a19b38-25b9-4a6d-bd24-1a20c13c42ca}, !- Name
  {5b1e5c53-96b7-4770-a548-67390c802f10}, !- Source Object
  3,                                      !- Outlet Port
  {00622f84-0ebe-42ec-bf04-4bfb993bd64f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d1518ef-b051-4073-bd7b-f59ddbed524b}, !- Handle
  {b195d0a8-5a10-4ad3-a8c3-dea13e4e4545}, !- Name
  {00622f84-0ebe-42ec-bf04-4bfb993bd64f}, !- Source Object
  12,                                     !- Outlet Port
  {b1d2ce85-1063-4dc6-8e42-54e1ccafbfc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7667ede5-edbb-466f-b60b-ad73abe2cbac}, !- Handle
  PatRoom2_Flr_3 ZN Rht Coil,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0d945138-93bd-4e3b-94d1-ef8d9933b286}, !- Water Inlet Node Name
  {0e75c407-48c4-4d59-91ce-ef1e1de8424b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f1d3838b-2404-4a12-ad8e-e727021bec2b}, !- Handle
  Node 276,                               !- Name
  {733b0f42-5696-420b-ad98-c2d65bffb8b1}, !- Inlet Port
  {0d945138-93bd-4e3b-94d1-ef8d9933b286}; !- Outlet Port

OS:Connection,
  {733b0f42-5696-420b-ad98-c2d65bffb8b1}, !- Handle
  {b58d4498-9e2c-4612-925b-6466d363587a}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  31,                                     !- Outlet Port
  {f1d3838b-2404-4a12-ad8e-e727021bec2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed40f6f2-09e8-4ac3-8cd3-b278f7696e09}, !- Handle
  Node 277,                               !- Name
  {0e75c407-48c4-4d59-91ce-ef1e1de8424b}, !- Inlet Port
  {bc4a7871-8fb2-4673-912f-09f51229e5ec}; !- Outlet Port

OS:Connection,
  {0d945138-93bd-4e3b-94d1-ef8d9933b286}, !- Handle
  {b43eb422-3c6d-4eff-9d5f-80b8aef1950a}, !- Name
  {f1d3838b-2404-4a12-ad8e-e727021bec2b}, !- Source Object
  3,                                      !- Outlet Port
  {7667ede5-edbb-466f-b60b-ad73abe2cbac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e75c407-48c4-4d59-91ce-ef1e1de8424b}, !- Handle
  {190ca1ef-74c7-47cb-9bf8-cb10c7b6bed7}, !- Name
  {7667ede5-edbb-466f-b60b-ad73abe2cbac}, !- Source Object
  6,                                      !- Outlet Port
  {ed40f6f2-09e8-4ac3-8cd3-b278f7696e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc4a7871-8fb2-4673-912f-09f51229e5ec}, !- Handle
  {f67f1cde-2634-4a81-9584-44bf813f7889}, !- Name
  {ed40f6f2-09e8-4ac3-8cd3-b278f7696e09}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3667cb78-3f78-4bb9-9c2b-510e90581ff0}, !- Handle
  Controller Water Coil 23,               !- Name
  {7667ede5-edbb-466f-b60b-ad73abe2cbac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {14e88380-e024-4569-9623-9f74a89dea89}, !- Handle
  PatRoom2_Flr_3 ZN VAV Term,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {68ee1175-8755-41d5-ba88-9824a411f9c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.930248627729408,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7667ede5-edbb-466f-b60b-ad73abe2cbac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {735378fa-9444-4bfc-8793-d37cfb7ce0e7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f0753f5f-eff2-492b-b964-c15424df7e78}, !- Handle
  Node 278,                               !- Name
  {735378fa-9444-4bfc-8793-d37cfb7ce0e7}, !- Inlet Port
  {b139772e-5249-4584-a22d-940a80b19815}; !- Outlet Port

OS:Node,
  {4eb594c3-5da7-48e1-8a95-2909614a60ad}, !- Handle
  Node 279,                               !- Name
  {acac8222-03dd-4e3c-b2f9-890111d4b639}, !- Inlet Port
  {e29dd1be-318a-4f7f-a6c9-d0f90208ffbd}; !- Outlet Port

OS:Connection,
  {b139772e-5249-4584-a22d-940a80b19815}, !- Handle
  {e8990737-003e-4acf-b7cc-10d782b6c219}, !- Name
  {f0753f5f-eff2-492b-b964-c15424df7e78}, !- Source Object
  3,                                      !- Outlet Port
  {1b335a51-4ae3-45bb-aa9b-ee6abc1b22ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acac8222-03dd-4e3c-b2f9-890111d4b639}, !- Handle
  {17063369-5b9a-4015-b38d-6f40279042c6}, !- Name
  {6b721704-6c0b-490c-8573-f60816d505df}, !- Source Object
  12,                                     !- Outlet Port
  {4eb594c3-5da7-48e1-8a95-2909614a60ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e29dd1be-318a-4f7f-a6c9-d0f90208ffbd}, !- Handle
  {340b38ed-82c1-4466-8231-db88530a3149}, !- Name
  {4eb594c3-5da7-48e1-8a95-2909614a60ad}, !- Source Object
  3,                                      !- Outlet Port
  {d792ee79-7cbc-4d10-bba9-dc16dd6bcf64}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {aa0da49c-d621-4189-b1ac-d28feaf7bdd4}, !- Handle
  Node 280,                               !- Name
  {102b4f0d-c4d2-42ec-90ad-c6baa4e4ecf7}, !- Inlet Port
  {68ee1175-8755-41d5-ba88-9824a411f9c8}; !- Outlet Port

OS:Connection,
  {102b4f0d-c4d2-42ec-90ad-c6baa4e4ecf7}, !- Handle
  {7879de93-786b-43d9-9603-9d186f0851e8}, !- Name
  {1eabe566-575f-4e3c-8f73-edd878c6158e}, !- Source Object
  4,                                      !- Outlet Port
  {aa0da49c-d621-4189-b1ac-d28feaf7bdd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ee1175-8755-41d5-ba88-9824a411f9c8}, !- Handle
  {9121bc19-ec24-4373-a69c-90d6110e58a9}, !- Name
  {aa0da49c-d621-4189-b1ac-d28feaf7bdd4}, !- Source Object
  3,                                      !- Outlet Port
  {14e88380-e024-4569-9623-9f74a89dea89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {735378fa-9444-4bfc-8793-d37cfb7ce0e7}, !- Handle
  {a098dd35-a9de-45b7-81e3-2bbae1007684}, !- Name
  {14e88380-e024-4569-9623-9f74a89dea89}, !- Source Object
  12,                                     !- Outlet Port
  {f0753f5f-eff2-492b-b964-c15424df7e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e7ab87bb-6456-489c-b788-bc65acd30c10}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Rht Coil,      !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bd0d05f3-9df2-432a-8207-31ea7d9b7579}, !- Water Inlet Node Name
  {1f6b40b5-fd94-43bc-8e88-345b3f32c0cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e971238-d1fe-4676-9021-90f437eead03}, !- Handle
  Node 281,                               !- Name
  {f41072fd-f3fd-440f-b3d2-e8c44b39dcc0}, !- Inlet Port
  {bd0d05f3-9df2-432a-8207-31ea7d9b7579}; !- Outlet Port

OS:Connection,
  {f41072fd-f3fd-440f-b3d2-e8c44b39dcc0}, !- Handle
  {31acf60b-2f17-40e4-9ce9-82abf792edc8}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  32,                                     !- Outlet Port
  {9e971238-d1fe-4676-9021-90f437eead03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dcb43c8-d805-4063-a7b7-dedb0b071add}, !- Handle
  Node 282,                               !- Name
  {1f6b40b5-fd94-43bc-8e88-345b3f32c0cd}, !- Inlet Port
  {7227676b-dc56-40c7-99f1-261e2983edf3}; !- Outlet Port

OS:Connection,
  {bd0d05f3-9df2-432a-8207-31ea7d9b7579}, !- Handle
  {a47dc1a6-93db-4cb3-bfeb-1ea50b8e07ea}, !- Name
  {9e971238-d1fe-4676-9021-90f437eead03}, !- Source Object
  3,                                      !- Outlet Port
  {e7ab87bb-6456-489c-b788-bc65acd30c10}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f6b40b5-fd94-43bc-8e88-345b3f32c0cd}, !- Handle
  {0cb457ba-fe65-4bbf-94b8-548bc9bc8f13}, !- Name
  {e7ab87bb-6456-489c-b788-bc65acd30c10}, !- Source Object
  6,                                      !- Outlet Port
  {3dcb43c8-d805-4063-a7b7-dedb0b071add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7227676b-dc56-40c7-99f1-261e2983edf3}, !- Handle
  {b65834b4-7e74-4565-8c97-a9f8c573edc1}, !- Name
  {3dcb43c8-d805-4063-a7b7-dedb0b071add}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ab7318e-42e1-45a5-9554-7092b4133185}, !- Handle
  Controller Water Coil 24,               !- Name
  {e7ab87bb-6456-489c-b788-bc65acd30c10}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c2757662-d109-4d23-b953-5f8c68fa007b}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Term,      !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {7815db54-666f-44c4-af63-49d99c7b5913}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e7ab87bb-6456-489c-b788-bc65acd30c10}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9ed49ce5-c24b-4402-9468-0aa1ae60e084}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8d7f5de5-4d05-455d-b28e-bb4dde9b7e51}, !- Handle
  Node 283,                               !- Name
  {9ed49ce5-c24b-4402-9468-0aa1ae60e084}, !- Inlet Port
  {eca05f85-4e75-44a9-891c-f7b11b431516}; !- Outlet Port

OS:Node,
  {ba629296-1520-4d32-8c6b-f4d13072e658}, !- Handle
  Node 284,                               !- Name
  {53143cbc-a771-4f2b-9e97-f317d320b186}, !- Inlet Port
  {671dd9c4-6b28-462b-8033-f4b9ee9e1ff0}; !- Outlet Port

OS:Connection,
  {eca05f85-4e75-44a9-891c-f7b11b431516}, !- Handle
  {42937435-9426-41c4-97ae-0894577e3edd}, !- Name
  {8d7f5de5-4d05-455d-b28e-bb4dde9b7e51}, !- Source Object
  3,                                      !- Outlet Port
  {8c29f382-49ed-4210-977b-f34c2d3f115c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53143cbc-a771-4f2b-9e97-f317d320b186}, !- Handle
  {c465c813-8208-4050-bc99-487f430a0328}, !- Name
  {7a7f8c95-1a3e-42bd-bccd-10b98e06516f}, !- Source Object
  12,                                     !- Outlet Port
  {ba629296-1520-4d32-8c6b-f4d13072e658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671dd9c4-6b28-462b-8033-f4b9ee9e1ff0}, !- Handle
  {e2b205f3-3c21-4d08-a3bf-25b5331449cc}, !- Name
  {ba629296-1520-4d32-8c6b-f4d13072e658}, !- Source Object
  3,                                      !- Outlet Port
  {d792ee79-7cbc-4d10-bba9-dc16dd6bcf64}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2ec9ed75-f66f-41ce-8807-b668c8fa5968}, !- Handle
  Node 285,                               !- Name
  {7a21490b-9d9b-4b3c-8c2a-c33cd501b84c}, !- Inlet Port
  {7815db54-666f-44c4-af63-49d99c7b5913}; !- Outlet Port

OS:Connection,
  {7a21490b-9d9b-4b3c-8c2a-c33cd501b84c}, !- Handle
  {13d98b0b-c687-4dc9-ba61-8dfbd0359fc1}, !- Name
  {1eabe566-575f-4e3c-8f73-edd878c6158e}, !- Source Object
  5,                                      !- Outlet Port
  {2ec9ed75-f66f-41ce-8807-b668c8fa5968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7815db54-666f-44c4-af63-49d99c7b5913}, !- Handle
  {59f01000-d925-4c95-95c5-2e7ba203e1ff}, !- Name
  {2ec9ed75-f66f-41ce-8807-b668c8fa5968}, !- Source Object
  3,                                      !- Outlet Port
  {c2757662-d109-4d23-b953-5f8c68fa007b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ed49ce5-c24b-4402-9468-0aa1ae60e084}, !- Handle
  {b60fb530-c684-4af5-8a8e-ac46d84407d4}, !- Name
  {c2757662-d109-4d23-b953-5f8c68fa007b}, !- Source Object
  12,                                     !- Outlet Port
  {8d7f5de5-4d05-455d-b28e-bb4dde9b7e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {631f5590-6555-404e-9a9c-e31f1af7faa5}, !- Handle
  PatRoom4_Flr_3 ZN Rht Coil,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0ce09ffd-a55b-421a-98ce-968d00d05fbf}, !- Water Inlet Node Name
  {849bbd09-efc3-4338-9d76-329eea37557d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {22a5fbe1-15d1-47db-8c9e-70ba80e3b606}, !- Handle
  Node 286,                               !- Name
  {cccf7a38-f780-4f0c-921f-99a79dc24658}, !- Inlet Port
  {0ce09ffd-a55b-421a-98ce-968d00d05fbf}; !- Outlet Port

OS:Connection,
  {cccf7a38-f780-4f0c-921f-99a79dc24658}, !- Handle
  {5fa093e1-7e86-49de-80b1-e673af1335cd}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  33,                                     !- Outlet Port
  {22a5fbe1-15d1-47db-8c9e-70ba80e3b606}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd074c47-ef0a-4091-a576-d500cb90465d}, !- Handle
  Node 287,                               !- Name
  {849bbd09-efc3-4338-9d76-329eea37557d}, !- Inlet Port
  {35c2e161-904e-4737-8cc9-19df0113729e}; !- Outlet Port

OS:Connection,
  {0ce09ffd-a55b-421a-98ce-968d00d05fbf}, !- Handle
  {1e9b4703-ec12-4694-a40e-1bd61d1b8ce0}, !- Name
  {22a5fbe1-15d1-47db-8c9e-70ba80e3b606}, !- Source Object
  3,                                      !- Outlet Port
  {631f5590-6555-404e-9a9c-e31f1af7faa5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {849bbd09-efc3-4338-9d76-329eea37557d}, !- Handle
  {9e291646-b50d-492c-8344-c14fd85cdd7e}, !- Name
  {631f5590-6555-404e-9a9c-e31f1af7faa5}, !- Source Object
  6,                                      !- Outlet Port
  {dd074c47-ef0a-4091-a576-d500cb90465d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c2e161-904e-4737-8cc9-19df0113729e}, !- Handle
  {54da086b-a4c5-4ed4-bfdb-a88baef03347}, !- Name
  {dd074c47-ef0a-4091-a576-d500cb90465d}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3f31ef45-94f2-482d-bbf2-26dd00fffe4c}, !- Handle
  Controller Water Coil 25,               !- Name
  {631f5590-6555-404e-9a9c-e31f1af7faa5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9b5228ea-123c-4fe5-bd9a-39a7ef99c3ca}, !- Handle
  PatRoom4_Flr_3 ZN VAV Term,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {28fe0472-56f4-4519-bad3-e8ca48f78b86}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.969475979501131,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {631f5590-6555-404e-9a9c-e31f1af7faa5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {35a830c9-0b7f-4aca-bc90-419da2fae531}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d2f91679-0853-405a-9d16-b300d21a3ef9}, !- Handle
  Node 288,                               !- Name
  {35a830c9-0b7f-4aca-bc90-419da2fae531}, !- Inlet Port
  {f8676c17-ee35-4b9c-9fb3-d712ecdbf018}; !- Outlet Port

OS:Node,
  {c959412e-ad78-41d7-8e12-9ab98ad3df86}, !- Handle
  Node 289,                               !- Name
  {22099c4c-d2d0-4642-b53c-b0910044ee1d}, !- Inlet Port
  {25668348-c6b8-47e3-8e6a-ff0f42fedf45}; !- Outlet Port

OS:Connection,
  {f8676c17-ee35-4b9c-9fb3-d712ecdbf018}, !- Handle
  {6273d851-9806-4dd6-9163-106535836f71}, !- Name
  {d2f91679-0853-405a-9d16-b300d21a3ef9}, !- Source Object
  3,                                      !- Outlet Port
  {9aa77ba5-c9b4-4883-b652-457e67f332e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22099c4c-d2d0-4642-b53c-b0910044ee1d}, !- Handle
  {6385f792-d0d6-4293-9d1a-277d43c10bb7}, !- Name
  {eea67b78-c84d-4167-a629-7b2c49690ed2}, !- Source Object
  12,                                     !- Outlet Port
  {c959412e-ad78-41d7-8e12-9ab98ad3df86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25668348-c6b8-47e3-8e6a-ff0f42fedf45}, !- Handle
  {23e25b31-a9f0-4f32-9a82-1f05319292d5}, !- Name
  {c959412e-ad78-41d7-8e12-9ab98ad3df86}, !- Source Object
  3,                                      !- Outlet Port
  {d792ee79-7cbc-4d10-bba9-dc16dd6bcf64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5949484f-f08e-4808-b108-583bec25afe5}, !- Handle
  Node 290,                               !- Name
  {17ebed09-7ddb-42c3-ad72-5f10c18906d3}, !- Inlet Port
  {28fe0472-56f4-4519-bad3-e8ca48f78b86}; !- Outlet Port

OS:Connection,
  {17ebed09-7ddb-42c3-ad72-5f10c18906d3}, !- Handle
  {91215b4d-e9e2-4087-bfee-9e43188e65d5}, !- Name
  {1eabe566-575f-4e3c-8f73-edd878c6158e}, !- Source Object
  6,                                      !- Outlet Port
  {5949484f-f08e-4808-b108-583bec25afe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28fe0472-56f4-4519-bad3-e8ca48f78b86}, !- Handle
  {ffac341f-c095-4e03-8fa9-299ac66120ea}, !- Name
  {5949484f-f08e-4808-b108-583bec25afe5}, !- Source Object
  3,                                      !- Outlet Port
  {9b5228ea-123c-4fe5-bd9a-39a7ef99c3ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35a830c9-0b7f-4aca-bc90-419da2fae531}, !- Handle
  {4f372a02-a506-4364-ad6a-6f4247095913}, !- Name
  {9b5228ea-123c-4fe5-bd9a-39a7ef99c3ca}, !- Source Object
  12,                                     !- Outlet Port
  {d2f91679-0853-405a-9d16-b300d21a3ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bff92669-9e3e-446d-9e27-b9ecf025b9a8}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Rht Coil,      !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e6f0f00c-8280-42b2-910f-b5ce8d602288}, !- Water Inlet Node Name
  {6b3a8889-26fa-4115-a2dd-0bce9ef38e32}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {99069f3d-2a1b-44f1-9989-f01ea365eadd}, !- Handle
  Node 291,                               !- Name
  {b6afe5fa-50a2-47ea-82a2-7da62fb9955f}, !- Inlet Port
  {e6f0f00c-8280-42b2-910f-b5ce8d602288}; !- Outlet Port

OS:Connection,
  {b6afe5fa-50a2-47ea-82a2-7da62fb9955f}, !- Handle
  {a39b260e-0821-4d5a-95d7-c9487a0e0d60}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  34,                                     !- Outlet Port
  {99069f3d-2a1b-44f1-9989-f01ea365eadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cea578f-649c-4d4a-ac80-1d0ab0799cf0}, !- Handle
  Node 292,                               !- Name
  {6b3a8889-26fa-4115-a2dd-0bce9ef38e32}, !- Inlet Port
  {57ea7f40-ff5d-40c0-b4a1-a21543201648}; !- Outlet Port

OS:Connection,
  {e6f0f00c-8280-42b2-910f-b5ce8d602288}, !- Handle
  {63919436-53e7-426e-96d2-bb7c188ea319}, !- Name
  {99069f3d-2a1b-44f1-9989-f01ea365eadd}, !- Source Object
  3,                                      !- Outlet Port
  {bff92669-9e3e-446d-9e27-b9ecf025b9a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b3a8889-26fa-4115-a2dd-0bce9ef38e32}, !- Handle
  {b5f195a4-961c-4b42-a28e-a504c25458a0}, !- Name
  {bff92669-9e3e-446d-9e27-b9ecf025b9a8}, !- Source Object
  6,                                      !- Outlet Port
  {7cea578f-649c-4d4a-ac80-1d0ab0799cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ea7f40-ff5d-40c0-b4a1-a21543201648}, !- Handle
  {3404e639-77a9-43ba-93ee-269cf4db7f34}, !- Name
  {7cea578f-649c-4d4a-ac80-1d0ab0799cf0}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70b1d164-7969-4807-9a10-6bf2e1179eb0}, !- Handle
  Controller Water Coil 26,               !- Name
  {bff92669-9e3e-446d-9e27-b9ecf025b9a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eafa5c8f-3e19-4194-b260-069f15b3374a}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Term,      !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {425b3d66-dc23-46e2-818c-1480902269e4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bff92669-9e3e-446d-9e27-b9ecf025b9a8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e86732cf-5f85-4db1-b61f-d4c18d16a02c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6f3512ad-f7af-4ec9-b6c0-ef21d8cea8c8}, !- Handle
  Node 293,                               !- Name
  {e86732cf-5f85-4db1-b61f-d4c18d16a02c}, !- Inlet Port
  {d886b35c-d84f-4259-84ad-f5244eb8abda}; !- Outlet Port

OS:Node,
  {f7da93ab-a06b-4f89-9c18-246ebf66eb58}, !- Handle
  Node 294,                               !- Name
  {2c8934be-7243-46f1-b550-b4e14a9096c5}, !- Inlet Port
  {e6455f5d-e5aa-4803-bd8b-36b6d1cee2ba}; !- Outlet Port

OS:Connection,
  {d886b35c-d84f-4259-84ad-f5244eb8abda}, !- Handle
  {a4dfe2ce-cd12-42f8-ac55-ba7643300cc3}, !- Name
  {6f3512ad-f7af-4ec9-b6c0-ef21d8cea8c8}, !- Source Object
  3,                                      !- Outlet Port
  {fb7ffda4-6928-4416-bdc7-0373f51697c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c8934be-7243-46f1-b550-b4e14a9096c5}, !- Handle
  {f3a7e86a-49df-4ba5-9aab-9fd5efeb2db4}, !- Name
  {01d9faba-b500-48bf-8376-50df91823f3d}, !- Source Object
  12,                                     !- Outlet Port
  {f7da93ab-a06b-4f89-9c18-246ebf66eb58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6455f5d-e5aa-4803-bd8b-36b6d1cee2ba}, !- Handle
  {0dec7833-4e5b-4e28-b745-1996766fc6ed}, !- Name
  {f7da93ab-a06b-4f89-9c18-246ebf66eb58}, !- Source Object
  3,                                      !- Outlet Port
  {d792ee79-7cbc-4d10-bba9-dc16dd6bcf64}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1d163405-93c0-44f7-be5e-e9f662bf48d6}, !- Handle
  Node 295,                               !- Name
  {87a4a5ad-2bc1-4c34-814f-7e564eb7b54c}, !- Inlet Port
  {425b3d66-dc23-46e2-818c-1480902269e4}; !- Outlet Port

OS:Connection,
  {87a4a5ad-2bc1-4c34-814f-7e564eb7b54c}, !- Handle
  {779f14ce-3c64-4da5-9b54-1e7901d934ec}, !- Name
  {1eabe566-575f-4e3c-8f73-edd878c6158e}, !- Source Object
  7,                                      !- Outlet Port
  {1d163405-93c0-44f7-be5e-e9f662bf48d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425b3d66-dc23-46e2-818c-1480902269e4}, !- Handle
  {3bcda0e2-5bf3-43f0-8f07-4beb1f3a29fc}, !- Name
  {1d163405-93c0-44f7-be5e-e9f662bf48d6}, !- Source Object
  3,                                      !- Outlet Port
  {eafa5c8f-3e19-4194-b260-069f15b3374a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e86732cf-5f85-4db1-b61f-d4c18d16a02c}, !- Handle
  {d9a08c94-4c85-4539-90fb-503e551e24a0}, !- Name
  {eafa5c8f-3e19-4194-b260-069f15b3374a}, !- Source Object
  12,                                     !- Outlet Port
  {6f3512ad-f7af-4ec9-b6c0-ef21d8cea8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {401865c9-ed28-4dd3-b70c-72ca0369962a}, !- Handle
  PatRoom6_Flr_3 ZN Rht Coil,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {73945216-0f61-4667-9dec-80e08df0b621}, !- Water Inlet Node Name
  {9bae825a-37f6-4ead-a913-55e455130ec0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {06f916c2-5789-4137-89ee-2354caeaad7c}, !- Handle
  Node 296,                               !- Name
  {cac172c9-15b4-46ee-84bb-21e052b43407}, !- Inlet Port
  {73945216-0f61-4667-9dec-80e08df0b621}; !- Outlet Port

OS:Connection,
  {cac172c9-15b4-46ee-84bb-21e052b43407}, !- Handle
  {02d8d533-2439-499d-9346-4144fbc0dbc8}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  35,                                     !- Outlet Port
  {06f916c2-5789-4137-89ee-2354caeaad7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e02bc9ed-6431-4cd2-a67b-bb32699f9504}, !- Handle
  Node 297,                               !- Name
  {9bae825a-37f6-4ead-a913-55e455130ec0}, !- Inlet Port
  {32f9fce3-a21b-42be-8542-ee1ea79a23b0}; !- Outlet Port

OS:Connection,
  {73945216-0f61-4667-9dec-80e08df0b621}, !- Handle
  {81ac9342-9d54-40cc-bdfa-a2d495e2c556}, !- Name
  {06f916c2-5789-4137-89ee-2354caeaad7c}, !- Source Object
  3,                                      !- Outlet Port
  {401865c9-ed28-4dd3-b70c-72ca0369962a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9bae825a-37f6-4ead-a913-55e455130ec0}, !- Handle
  {83893a6d-3f50-4b28-973d-734ca3d46581}, !- Name
  {401865c9-ed28-4dd3-b70c-72ca0369962a}, !- Source Object
  6,                                      !- Outlet Port
  {e02bc9ed-6431-4cd2-a67b-bb32699f9504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f9fce3-a21b-42be-8542-ee1ea79a23b0}, !- Handle
  {61d9a7c6-6a97-445e-bf5e-f93b4764df95}, !- Name
  {e02bc9ed-6431-4cd2-a67b-bb32699f9504}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1bd446e8-af3d-4f0e-8b99-ba6ca260b756}, !- Handle
  Controller Water Coil 27,               !- Name
  {401865c9-ed28-4dd3-b70c-72ca0369962a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f0449812-e1da-4777-b982-9574cb4631d3}, !- Handle
  PatRoom6_Flr_3 ZN VAV Term,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {5dea0253-d824-4b90-bd30-26fc9ea538c9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.804665062985938,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {401865c9-ed28-4dd3-b70c-72ca0369962a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb889d63-5cb1-43f0-b4fe-c044c2eb3cd5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a657d60c-cbc0-4fd5-8715-1410f3956ad8}, !- Handle
  Node 298,                               !- Name
  {eb889d63-5cb1-43f0-b4fe-c044c2eb3cd5}, !- Inlet Port
  {e271b743-a71d-4998-afef-47cd1c93161e}; !- Outlet Port

OS:Node,
  {74a37e87-aeb0-4f2c-aff6-2f25acec5954}, !- Handle
  Node 299,                               !- Name
  {a5b1e28d-fab0-4519-bdc9-2f818cc7d222}, !- Inlet Port
  {c3029623-e321-4182-bcad-9c473aa67c98}; !- Outlet Port

OS:Connection,
  {e271b743-a71d-4998-afef-47cd1c93161e}, !- Handle
  {959b5d3c-2891-4fb6-98d0-ff96bc60b42f}, !- Name
  {a657d60c-cbc0-4fd5-8715-1410f3956ad8}, !- Source Object
  3,                                      !- Outlet Port
  {d607be74-43c8-4aa3-93d2-f050f44a3a1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5b1e28d-fab0-4519-bdc9-2f818cc7d222}, !- Handle
  {a2363283-6528-4bdc-8d89-8512d365fc74}, !- Name
  {e1d4d28d-0e11-49b9-b1ac-f099e8f7653e}, !- Source Object
  12,                                     !- Outlet Port
  {74a37e87-aeb0-4f2c-aff6-2f25acec5954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3029623-e321-4182-bcad-9c473aa67c98}, !- Handle
  {e9a0ca73-06a0-4ef7-9dd9-215cb62067c1}, !- Name
  {74a37e87-aeb0-4f2c-aff6-2f25acec5954}, !- Source Object
  3,                                      !- Outlet Port
  {d792ee79-7cbc-4d10-bba9-dc16dd6bcf64}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e6cf122a-959e-4d32-b752-ab861c991999}, !- Handle
  Node 300,                               !- Name
  {c015fd1e-ef98-4040-b35f-d386243271b3}, !- Inlet Port
  {5dea0253-d824-4b90-bd30-26fc9ea538c9}; !- Outlet Port

OS:Connection,
  {c015fd1e-ef98-4040-b35f-d386243271b3}, !- Handle
  {dcff9c22-abc5-457f-9fbb-1cb4c30e4f3d}, !- Name
  {1eabe566-575f-4e3c-8f73-edd878c6158e}, !- Source Object
  8,                                      !- Outlet Port
  {e6cf122a-959e-4d32-b752-ab861c991999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dea0253-d824-4b90-bd30-26fc9ea538c9}, !- Handle
  {bff47976-0d95-4339-a758-92524ddae104}, !- Name
  {e6cf122a-959e-4d32-b752-ab861c991999}, !- Source Object
  3,                                      !- Outlet Port
  {f0449812-e1da-4777-b982-9574cb4631d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb889d63-5cb1-43f0-b4fe-c044c2eb3cd5}, !- Handle
  {441a575d-f559-4aff-a207-b524bf18834f}, !- Name
  {f0449812-e1da-4777-b982-9574cb4631d3}, !- Source Object
  12,                                     !- Outlet Port
  {a657d60c-cbc0-4fd5-8715-1410f3956ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {29ca53df-d77a-4b39-8131-ff114e1e1704}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Rht Coil,      !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2971f83c-149e-4523-b65d-e3cfa0e70c0d}, !- Water Inlet Node Name
  {ee56dce7-53f7-4384-8f20-d51656bda701}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4c9b4bc5-c347-4c83-83fa-128fc0f2d195}, !- Handle
  Node 301,                               !- Name
  {a3b8a168-e8ae-4be8-83a8-cb797fb6b4cc}, !- Inlet Port
  {2971f83c-149e-4523-b65d-e3cfa0e70c0d}; !- Outlet Port

OS:Connection,
  {a3b8a168-e8ae-4be8-83a8-cb797fb6b4cc}, !- Handle
  {5ff26ae8-679b-444f-9249-522cdb88f209}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  36,                                     !- Outlet Port
  {4c9b4bc5-c347-4c83-83fa-128fc0f2d195}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cc21dc8-db25-408b-8544-6ee1300a8376}, !- Handle
  Node 302,                               !- Name
  {ee56dce7-53f7-4384-8f20-d51656bda701}, !- Inlet Port
  {9493d360-dd4d-4610-9e2f-185bf2a58dee}; !- Outlet Port

OS:Connection,
  {2971f83c-149e-4523-b65d-e3cfa0e70c0d}, !- Handle
  {a377ea3b-d74d-458f-81c2-cbabc59bd485}, !- Name
  {4c9b4bc5-c347-4c83-83fa-128fc0f2d195}, !- Source Object
  3,                                      !- Outlet Port
  {29ca53df-d77a-4b39-8131-ff114e1e1704}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee56dce7-53f7-4384-8f20-d51656bda701}, !- Handle
  {0574455f-1aa6-47b0-aae7-1833c7a36aaa}, !- Name
  {29ca53df-d77a-4b39-8131-ff114e1e1704}, !- Source Object
  6,                                      !- Outlet Port
  {6cc21dc8-db25-408b-8544-6ee1300a8376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9493d360-dd4d-4610-9e2f-185bf2a58dee}, !- Handle
  {cb82fd6d-6d5c-4460-b9e7-9cb11c5a19a3}, !- Name
  {6cc21dc8-db25-408b-8544-6ee1300a8376}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0f55000a-0edc-4c4d-8a11-0adfdf0b6397}, !- Handle
  Controller Water Coil 28,               !- Name
  {29ca53df-d77a-4b39-8131-ff114e1e1704}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2d42e742-a5f7-4132-8404-6a3963952aab}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Term,      !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {9c8e7c51-8768-41ae-aa77-b90ed981522c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {29ca53df-d77a-4b39-8131-ff114e1e1704}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7312d6ea-a006-42d8-8452-767a25dffa07}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fc809f04-c424-4254-ab2c-170080e7cceb}, !- Handle
  Node 303,                               !- Name
  {7312d6ea-a006-42d8-8452-767a25dffa07}, !- Inlet Port
  {9a64f0a5-da73-4cd7-b00f-eea1ca8daed1}; !- Outlet Port

OS:Node,
  {281d131d-44dd-4c41-917d-690f81a90cda}, !- Handle
  Node 304,                               !- Name
  {dd381ec0-829f-43a3-9dc8-87dc6d3b4345}, !- Inlet Port
  {d8d4f452-f7f1-4918-aa3f-113726c18573}; !- Outlet Port

OS:Connection,
  {9a64f0a5-da73-4cd7-b00f-eea1ca8daed1}, !- Handle
  {337bc2b4-35f8-4a47-9c8e-c29834e60c19}, !- Name
  {fc809f04-c424-4254-ab2c-170080e7cceb}, !- Source Object
  3,                                      !- Outlet Port
  {3b0f32b3-4db6-446f-ac34-9572bedeb7ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd381ec0-829f-43a3-9dc8-87dc6d3b4345}, !- Handle
  {31cca0dd-731d-4643-8983-e8f9d382faa3}, !- Name
  {c6d30ed5-5b19-4bda-81a0-452e5678b6cb}, !- Source Object
  12,                                     !- Outlet Port
  {281d131d-44dd-4c41-917d-690f81a90cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d4f452-f7f1-4918-aa3f-113726c18573}, !- Handle
  {5ae0d859-4cd4-46ba-a768-d56a6b6ab7ee}, !- Name
  {281d131d-44dd-4c41-917d-690f81a90cda}, !- Source Object
  3,                                      !- Outlet Port
  {d792ee79-7cbc-4d10-bba9-dc16dd6bcf64}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5cfc2af7-153e-4c8b-9cc1-3ebbdfc2c3fd}, !- Handle
  Node 305,                               !- Name
  {fd86872c-4eda-4630-a226-ad3b410186ef}, !- Inlet Port
  {9c8e7c51-8768-41ae-aa77-b90ed981522c}; !- Outlet Port

OS:Connection,
  {fd86872c-4eda-4630-a226-ad3b410186ef}, !- Handle
  {cc9bc589-2bee-4481-807b-c5bd8d1b7571}, !- Name
  {1eabe566-575f-4e3c-8f73-edd878c6158e}, !- Source Object
  9,                                      !- Outlet Port
  {5cfc2af7-153e-4c8b-9cc1-3ebbdfc2c3fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c8e7c51-8768-41ae-aa77-b90ed981522c}, !- Handle
  {c2ecd68d-72df-4153-b0de-40b4018e28e7}, !- Name
  {5cfc2af7-153e-4c8b-9cc1-3ebbdfc2c3fd}, !- Source Object
  3,                                      !- Outlet Port
  {2d42e742-a5f7-4132-8404-6a3963952aab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7312d6ea-a006-42d8-8452-767a25dffa07}, !- Handle
  {9b22dee7-1715-457c-bceb-a2c7104ef19c}, !- Name
  {2d42e742-a5f7-4132-8404-6a3963952aab}, !- Source Object
  12,                                     !- Outlet Port
  {fc809f04-c424-4254-ab2c-170080e7cceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab2b86be-9516-4836-bd1e-1de851fa1e0a}, !- Handle
  PatRoom8_Flr_3 ZN Rht Coil,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {86b8603d-c214-461f-b656-d91453b25120}, !- Water Inlet Node Name
  {6d687f71-6899-46e3-b40c-010bc11dbc05}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9ac26fa4-6575-46dc-9749-396243e23269}, !- Handle
  Node 306,                               !- Name
  {44085f67-d30e-48a0-b3a9-9a78e8fe35cf}, !- Inlet Port
  {86b8603d-c214-461f-b656-d91453b25120}; !- Outlet Port

OS:Connection,
  {44085f67-d30e-48a0-b3a9-9a78e8fe35cf}, !- Handle
  {0be601d5-ca5a-47fc-80cc-092fff91968a}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  37,                                     !- Outlet Port
  {9ac26fa4-6575-46dc-9749-396243e23269}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b6886a4-cafb-429c-bd31-ed7c00d403d8}, !- Handle
  Node 307,                               !- Name
  {6d687f71-6899-46e3-b40c-010bc11dbc05}, !- Inlet Port
  {57c5a968-9d90-4df9-ac6e-9f4827304bc6}; !- Outlet Port

OS:Connection,
  {86b8603d-c214-461f-b656-d91453b25120}, !- Handle
  {2b78a9b0-8466-4787-b879-ff61a36bf60c}, !- Name
  {9ac26fa4-6575-46dc-9749-396243e23269}, !- Source Object
  3,                                      !- Outlet Port
  {ab2b86be-9516-4836-bd1e-1de851fa1e0a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6d687f71-6899-46e3-b40c-010bc11dbc05}, !- Handle
  {b3837655-5f38-4a46-8e12-fe3277a0c2ab}, !- Name
  {ab2b86be-9516-4836-bd1e-1de851fa1e0a}, !- Source Object
  6,                                      !- Outlet Port
  {0b6886a4-cafb-429c-bd31-ed7c00d403d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c5a968-9d90-4df9-ac6e-9f4827304bc6}, !- Handle
  {2695b54b-e2e6-4449-8e40-153101387bb4}, !- Name
  {0b6886a4-cafb-429c-bd31-ed7c00d403d8}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5dc418e7-c7ba-4cf7-b1ad-9d57752b803b}, !- Handle
  Controller Water Coil 29,               !- Name
  {ab2b86be-9516-4836-bd1e-1de851fa1e0a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bb786554-51e6-41d7-95b3-f8cfd8d8031c}, !- Handle
  PatRoom8_Flr_3 ZN VAV Term,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {656783be-4f0b-4bd5-8934-5ef831ac4467}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.820040828520702,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab2b86be-9516-4836-bd1e-1de851fa1e0a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {da71a5f0-990b-4971-ac3d-74c141ce1995}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2d5e36c4-791f-4af7-96c6-6bb0a13f53e6}, !- Handle
  Node 308,                               !- Name
  {da71a5f0-990b-4971-ac3d-74c141ce1995}, !- Inlet Port
  {ec040216-522b-4978-826b-21c30ced8636}; !- Outlet Port

OS:Node,
  {732e1d33-72ed-43da-afd4-ef51cfeacd7b}, !- Handle
  Node 309,                               !- Name
  {b7af6acb-daf7-47df-a842-c0c020ad0d1c}, !- Inlet Port
  {57080779-8376-4a3e-a9ed-cb186f5bfe89}; !- Outlet Port

OS:Connection,
  {ec040216-522b-4978-826b-21c30ced8636}, !- Handle
  {68f2f47e-722d-4fb5-8528-8af936cc37ba}, !- Name
  {2d5e36c4-791f-4af7-96c6-6bb0a13f53e6}, !- Source Object
  3,                                      !- Outlet Port
  {f0b3a8f8-34bb-45df-8412-2c3b56c3cc12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7af6acb-daf7-47df-a842-c0c020ad0d1c}, !- Handle
  {8382a39a-f166-4305-8f02-8c0c9e7a6a6a}, !- Name
  {646eeb6a-7956-44e4-bb49-0b1b1a916cab}, !- Source Object
  12,                                     !- Outlet Port
  {732e1d33-72ed-43da-afd4-ef51cfeacd7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57080779-8376-4a3e-a9ed-cb186f5bfe89}, !- Handle
  {090b6b70-8fe2-4af7-8b8d-cbd049c09280}, !- Name
  {732e1d33-72ed-43da-afd4-ef51cfeacd7b}, !- Source Object
  3,                                      !- Outlet Port
  {d792ee79-7cbc-4d10-bba9-dc16dd6bcf64}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {28393551-163a-4601-b262-6e31e5047961}, !- Handle
  Node 310,                               !- Name
  {47aec6f2-b0e7-4b52-9950-e64e8952d1ca}, !- Inlet Port
  {656783be-4f0b-4bd5-8934-5ef831ac4467}; !- Outlet Port

OS:Connection,
  {47aec6f2-b0e7-4b52-9950-e64e8952d1ca}, !- Handle
  {6f1ed393-82fb-4d4a-8a6c-73ea57bf4b86}, !- Name
  {1eabe566-575f-4e3c-8f73-edd878c6158e}, !- Source Object
  10,                                     !- Outlet Port
  {28393551-163a-4601-b262-6e31e5047961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656783be-4f0b-4bd5-8934-5ef831ac4467}, !- Handle
  {c7028932-78cd-4237-a6dd-7c68476672f1}, !- Name
  {28393551-163a-4601-b262-6e31e5047961}, !- Source Object
  3,                                      !- Outlet Port
  {bb786554-51e6-41d7-95b3-f8cfd8d8031c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da71a5f0-990b-4971-ac3d-74c141ce1995}, !- Handle
  {ce5f3bd8-d88f-4279-ba46-a3f5e6f5b570}, !- Name
  {bb786554-51e6-41d7-95b3-f8cfd8d8031c}, !- Source Object
  12,                                     !- Outlet Port
  {2d5e36c4-791f-4af7-96c6-6bb0a13f53e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bf7b6d96-4c65-4d32-b301-8589cd4dcda0}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Rht Coil,      !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {822f51d7-324c-4c43-992f-2544b3253057}, !- Water Inlet Node Name
  {99e2d03c-30da-4a10-b441-a7c52eefc7f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4b2441fa-e3dd-4707-8567-4da50f16e9b4}, !- Handle
  Node 311,                               !- Name
  {cd3ed528-84c9-4337-86b4-c0e53c3c6e3e}, !- Inlet Port
  {822f51d7-324c-4c43-992f-2544b3253057}; !- Outlet Port

OS:Connection,
  {cd3ed528-84c9-4337-86b4-c0e53c3c6e3e}, !- Handle
  {2b5436c6-d39f-4a56-a3c7-f00787e7a18d}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  38,                                     !- Outlet Port
  {4b2441fa-e3dd-4707-8567-4da50f16e9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0794f68a-9d4b-4fd6-b89c-41ca17e1de9b}, !- Handle
  Node 312,                               !- Name
  {99e2d03c-30da-4a10-b441-a7c52eefc7f9}, !- Inlet Port
  {7a3a6de7-391c-47ba-a528-682975bce3a7}; !- Outlet Port

OS:Connection,
  {822f51d7-324c-4c43-992f-2544b3253057}, !- Handle
  {789ffa45-b095-47b5-ada1-228a3c5066ec}, !- Name
  {4b2441fa-e3dd-4707-8567-4da50f16e9b4}, !- Source Object
  3,                                      !- Outlet Port
  {bf7b6d96-4c65-4d32-b301-8589cd4dcda0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {99e2d03c-30da-4a10-b441-a7c52eefc7f9}, !- Handle
  {815b6f02-3d41-4c17-b8e8-bc0d524e4a59}, !- Name
  {bf7b6d96-4c65-4d32-b301-8589cd4dcda0}, !- Source Object
  6,                                      !- Outlet Port
  {0794f68a-9d4b-4fd6-b89c-41ca17e1de9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3a6de7-391c-47ba-a528-682975bce3a7}, !- Handle
  {ed198dad-5b03-41a4-afb8-424b798546b9}, !- Name
  {0794f68a-9d4b-4fd6-b89c-41ca17e1de9b}, !- Source Object
  3,                                      !- Outlet Port
  {bb3c3af8-742e-4a87-ba70-ff61cb47349f}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {95bf22cf-2dd6-4e84-a505-b3b5c7a61c73}, !- Handle
  Controller Water Coil 30,               !- Name
  {bf7b6d96-4c65-4d32-b301-8589cd4dcda0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b324a5cd-eac4-4365-b2f1-a8680326e8a4}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Term,      !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  {8bea7f8f-0a45-4c5d-821f-3d21e49f110b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bf7b6d96-4c65-4d32-b301-8589cd4dcda0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d966404-18ff-41c5-8819-dbbf68e11ee0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {64b57b46-ce13-4f5f-bb42-e3bf30e18cf2}, !- Handle
  Node 313,                               !- Name
  {5d966404-18ff-41c5-8819-dbbf68e11ee0}, !- Inlet Port
  {cf2a313e-b1a2-4b2a-9a25-30133266b15b}; !- Outlet Port

OS:Node,
  {ff77ba98-37b9-4f48-91c1-abccb4d932f1}, !- Handle
  Node 314,                               !- Name
  {7f9ee229-d630-4fbe-a29f-c72dedd8fd9d}, !- Inlet Port
  {4101d1a6-4a77-4b8d-8218-f14d1562c50d}; !- Outlet Port

OS:Connection,
  {cf2a313e-b1a2-4b2a-9a25-30133266b15b}, !- Handle
  {a591b37c-0877-4d69-b1df-8bf87b8d23f9}, !- Name
  {64b57b46-ce13-4f5f-bb42-e3bf30e18cf2}, !- Source Object
  3,                                      !- Outlet Port
  {8aa1a5eb-2d6c-4853-9bff-4c72d2c2c89e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f9ee229-d630-4fbe-a29f-c72dedd8fd9d}, !- Handle
  {cc10797d-45ca-48c8-b79c-987519e9356a}, !- Name
  {f487b956-77fd-48d4-aa87-cdd895a67b3d}, !- Source Object
  12,                                     !- Outlet Port
  {ff77ba98-37b9-4f48-91c1-abccb4d932f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4101d1a6-4a77-4b8d-8218-f14d1562c50d}, !- Handle
  {66eaf6ef-cc1b-4563-8dba-f471a85281e7}, !- Name
  {ff77ba98-37b9-4f48-91c1-abccb4d932f1}, !- Source Object
  3,                                      !- Outlet Port
  {d792ee79-7cbc-4d10-bba9-dc16dd6bcf64}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3adb7695-110b-4283-9ac8-10a0423a09bb}, !- Handle
  Node 315,                               !- Name
  {f7309f8a-2d53-458c-95e8-2313c593bc78}, !- Inlet Port
  {8bea7f8f-0a45-4c5d-821f-3d21e49f110b}; !- Outlet Port

OS:Connection,
  {f7309f8a-2d53-458c-95e8-2313c593bc78}, !- Handle
  {51647615-c0b1-4bf8-ad22-c73b64532820}, !- Name
  {1eabe566-575f-4e3c-8f73-edd878c6158e}, !- Source Object
  11,                                     !- Outlet Port
  {3adb7695-110b-4283-9ac8-10a0423a09bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bea7f8f-0a45-4c5d-821f-3d21e49f110b}, !- Handle
  {670c3dc7-05d4-496c-aca9-d406e018e87d}, !- Name
  {3adb7695-110b-4283-9ac8-10a0423a09bb}, !- Source Object
  3,                                      !- Outlet Port
  {b324a5cd-eac4-4365-b2f1-a8680326e8a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d966404-18ff-41c5-8819-dbbf68e11ee0}, !- Handle
  {65050a9d-0106-4c2e-af2f-d6f7eec94d83}, !- Name
  {b324a5cd-eac4-4365-b2f1-a8680326e8a4}, !- Source Object
  12,                                     !- Outlet Port
  {64b57b46-ce13-4f5f-bb42-e3bf30e18cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a81409e4-6faa-4295-a9f8-969f5133e64d}, !- Handle
  PatRoom2_Flr_4 ZN Rht Coil,             !- Name
  {cbee6fd0-b46b-4c23-9eae-4e161e236b3f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {02f0f757-eaa4-49c3-ad14-fb678b30400f}, !- Water Inlet Node Name
  {cd018575-b5cb-417a-a613-695976c7217c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7cc38156-db69-429b-89dc-f1d7f608920c}, !- Handle
  Node 316,                               !- Name
  {d4b3bed5-214b-4f08-9733-100b15ad34f3}, !- Inlet Port
  {02f0f757-eaa4-49c3-ad14-fb678b30400f}; !- Outlet Port

OS:Connection,
  {d4b3bed5-214b-4f08-9733-100b15ad34f3}, !- Handle
  {737836cf-cb26-416a-8f58-57dbabc7c13c}, !- Name
  {3f381c46-afa1-42ae-ba0e-fb58745807e3}, !- Source Object
  39,                                     !- Outlet Port
  {7cc38156-db69-429b-89dc-f1d7f608920c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfd346ad-94cd-426e-a1ef-0e10fc3caa26}, !- Handle
  Node 317,                               !- Name
  {cd018575-b5cb-417a-a613-695976c7217c}, !- Inlet Port
  {2cac3c5f-6c74-41f5-8445-0d8d8a842438}; !- Outlet Port

OS:Connection,
  {02f0f757-eaa4-49c3-ad14-fb678b30400f}, !- Handle
  {8a22e1a3-ffa6-47ac-93cd-a94cc67952ec}, !- Name
  {7cc38156-db69-429b-89dc-f1d7f608920c}, !- Source Object
  3,                                      !- Outlet Port
  {a81409e4-6faa-4295-a9f8-969f5133e64d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd018575-b5cb-417a-a613-695976c7217c}, !- Handle
  {64486dcd-0062-469c-ba04-e79de1a60a36}, !- Name
  {a81409e4-6faa-4295-a9f8-969f5133e64d}, !- Source Object
