
OS:Version,
  {34c7ca0a-2538-482b-98ae-422b215708c5}, !- Handle
  1.14.0;                                 !- Version Identifier

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {536547a8-0ff7-41c8-95f3-7331a5af3d86}, !- Handle
  ER_Exam3_Mult4_Flr_1_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  70.104, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  70.104, 9.144, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {ba23bdb8-dd86-42cd-9a6b-dd4b0ce3e554}, !- Handle
  {b6906a75-2aea-4a4e-946e-efe87c3c80f2}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Handle
  ER_Exam3_Mult4_Flr_1,                   !- Name
  {86fb895d-8196-4547-b781-446fa81fdf89}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3f00213-2d9f-400b-af0e-40347956122f}, !- Building Story Name
  {35ca3cac-3843-4b3a-a860-724bc2d1dfce}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b01f4393-b28d-4f5f-abf9-74b558947393}, !- Handle
  Corridor_NW_Flr_4_Wall_3_East,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 42.672, 17.0732,                !- X,Y,Z Vertex 1 {m}
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 2 {m}
  65.532, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  65.532, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f6b1f296-5c01-46aa-93fd-ad308d3066dc}, !- Handle
  {0f06dee0-bbf1-49a6-bc4d-b1906fe47382}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Handle
  Corridor_NW_Flr_4,                      !- Name
  {9d852769-d4c8-4ffc-a643-504262003fbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {640656b6-b48a-4cae-be63-334e2ed37ee2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {afe5b58f-e6c5-4880-9755-cff32930c37a}, !- Handle
  IC_PatRoom2_Flr_2_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 1 {m}
  0, 53.34, 4.2683,                       !- X,Y,Z Vertex 2 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2e9eafa7-6887-4f63-8edd-6b7bf9cfad9b}, !- Handle
  {0fc0c69d-c6ec-45c8-9e3f-d9a75d16a6c0}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Handle
  IC_PatRoom2_Flr_2,                      !- Name
  {6b0fb4db-d9f2-42ae-8ee1-8e329a1b24aa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2dcb40f4-104c-49e3-8141-2b2a1e9eaae4}, !- Building Story Name
  {f29f028d-26bf-4fd5-baf0-920c00d9b8f8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {ca5e662f-0c0b-485b-8519-f073cfdc0a69}, !- Handle
  {8ba365ca-2524-4283-83cb-499795b61ad4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Handle
  ER_Trauma1_Flr_1,                       !- Name
  {b530d41d-018b-40e7-9f53-57b04e4a782d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3f00213-2d9f-400b-af0e-40347956122f}, !- Building Story Name
  {2fa0ab5c-5395-4fa9-95dd-cf4f1a0dcc0b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {50a9c7ad-5570-4cf0-be6a-bfaa0e539914}, !- Handle
  Corridor_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  39.624, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8680cc80-7a6d-4b3a-a4f3-35f5af7bc22f}, !- Handle
  {54e063c5-536e-4b32-8e44-bb3c08f8bfda}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Handle
  Corridor_Flr_1,                         !- Name
  {9d852769-d4c8-4ffc-a643-504262003fbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3f00213-2d9f-400b-af0e-40347956122f}, !- Building Story Name
  {c9ae2019-b832-483d-8f23-5d0971ff5d4f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {d28f3ce6-4398-4a00-8d74-b7207b6c0309}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_1_East_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d178f1e-a3c7-42e4-b5f7-438716cdfe5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 14.202, 2.134,                  !- X,Y,Z Vertex 1 {m}
  70.104, 14.202, 0.914,                  !- X,Y,Z Vertex 2 {m}
  70.104, 39.138, 0.914,                  !- X,Y,Z Vertex 3 {m}
  70.104, 39.138, 2.134;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d178f1e-a3c7-42e4-b5f7-438716cdfe5c}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_1_East,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 13.716, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 39.624, 0,                      !- X,Y,Z Vertex 3 {m}
  70.104, 39.624, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e6bf527-15bc-43ff-ac95-3592754417e1}, !- Handle
  {f3fd4a56-f1ef-4249-847a-c606fafa6704}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Handle
  ER_NurseStn_Lobby_Flr_1,                !- Name
  {0fab416e-57c8-4923-831e-672ee687037c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3f00213-2d9f-400b-af0e-40347956122f}, !- Building Story Name
  {bb2f5ab5-580d-4e9b-a48e-6bf00e0b1ef3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {fa9db250-4eaa-4e84-a7c0-b8aee3dc0215}, !- Handle
  ICU_Flr_2_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21.3415, 8.5366,                     !- X,Y,Z Vertex 1 {m}
  0, 21.3415, 4.2683,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2683,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 8.5366;                           !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0b860b21-947f-4260-8066-dbb37a697374}, !- Handle
  {14a9a1c7-aa2d-48d6-9cdd-08371ff348ff}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Handle
  ICU_Flr_2,                              !- Name
  {91f77367-82fc-4bfd-a294-aae790352a4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2dcb40f4-104c-49e3-8141-2b2a1e9eaae4}, !- Building Story Name
  {c0722964-69eb-4339-81c9-bca935288b48}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7ef813b6-eb2c-42a4-a286-6d04e94df410}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_3_West,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50cdc8e0-460e-4ed9-98f3-efb298b147f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 19.812, 17.0732,                !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 2 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7f66ef4c-e88a-4469-84ac-d2c872af167e}, !- Handle
  {77f87f14-6b1e-4f82-9bcc-4ac2a6aa9bac}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Handle
  NurseStn_Lobby_Flr_4,                   !- Name
  {b8828d3d-dc78-4e2d-983e-5354f2e7b15c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {e49170a3-f8c1-4356-9428-357ecbb6d892}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1cce1493-7595-436a-bae6-5f99284a3768}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_2_North,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be5279e4-d34b-40c7-b768-983039f55c58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {256b3194-0009-4522-a1b2-be94e5745a1b}, !- Handle
  {dfc1c96b-4e39-4d92-a951-a7dcb57f4395}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Handle
  OR_NurseStn_Lobby_Flr_2,                !- Name
  {b8828d3d-dc78-4e2d-983e-5354f2e7b15c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2dcb40f4-104c-49e3-8141-2b2a1e9eaae4}, !- Building Story Name
  {5fa9fbf0-afed-45d6-affc-d24582f8b2e8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {75b7e856-5aee-441b-bd17-0a80eceb799b}, !- Handle
  PatRoom5_Mult10_Flr_3_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa0ec6ad-6024-410f-bd62-3b9e8d9f8f58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {fecb179e-a394-4c09-9704-ae0179976cf6}, !- Handle
  {70be1f94-2d66-4632-8a57-6c1c9da9c155}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Handle
  PatRoom5_Mult10_Flr_3,                  !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {93c5d090-0ae3-4291-8e7b-a4f52510321a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {944fcf1d-2911-419c-a398-62bbc2143ab9}, !- Handle
  Corridor_Flr_2_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  39.624, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7aae01a8-0538-4b85-9c71-ef4033f04c3b}, !- Handle
  {aae603d0-da83-4685-8a3e-75f93df9dac2}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2870f103-d956-457d-b911-977241d8c35a}, !- Handle
  Corridor_Flr_2,                         !- Name
  {9d852769-d4c8-4ffc-a643-504262003fbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2dcb40f4-104c-49e3-8141-2b2a1e9eaae4}, !- Building Story Name
  {015604ce-3487-4a1c-9dd1-475984bdd492}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a6a8afc1-01e4-43aa-800d-8230627da69a}, !- Handle
  ER_Trauma2_Flr_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 53.34, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {ae697a91-2782-4652-92e9-f74f9cc63efc}, !- Handle
  {db697439-3010-4e0c-804b-51670722a262}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Handle
  ER_Trauma2_Flr_1,                       !- Name
  {b530d41d-018b-40e7-9f53-57b04e4a782d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3f00213-2d9f-400b-af0e-40347956122f}, !- Building Story Name
  {1dc90dd7-b6ed-4ed5-8643-330c2ef3b7dc}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {cc584830-a067-4325-91bc-26106a56b2c5}, !- Handle
  Corridor_NW_Flr_4_Wall_5_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb22825c-3e5e-4013-a58b-184f0f9bd61e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.668, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {593ca8ad-9d9c-40de-bee9-c0a04136993f}, !- Handle
  PatRoom3_Mult10_Flr_4_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 8.992, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  70.104, 8.992, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 8.992, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  65.532, 8.992, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3feffa74-a211-4bc1-9d09-1c06287672a6}, !- Handle
  {bf5ceb8f-ddec-4805-a048-1cc94d656284}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Handle
  PatRoom3_Mult10_Flr_4,                  !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {4df1f17f-2e19-4360-bc66-16f625d3ae90}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {f671ed73-72e9-44cd-8c37-20c987b58e51}, !- Handle
  {cf88a21f-aca8-46d4-9b97-f21d2b5f3d69}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Handle
  NurseStn_Lobby_Flr_3,                   !- Name
  {b8828d3d-dc78-4e2d-983e-5354f2e7b15c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {07138cac-70b5-43a0-b8f8-f4f956a084d3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {26b0b67a-236a-4645-98e8-76128cca8acb}, !- Handle
  {fc646a4d-b9f3-45cd-bbd2-c4f8ec5db979}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Handle
  Office1_Flr_5,                          !- Name
  {bd32c529-0197-44ca-b774-ed67285ff345}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cc303e58-d769-4e53-9778-dc2c0bf3e999}, !- Building Story Name
  {8475319d-83cd-4240-881b-a14e74ab87cd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {a418cc34-6aea-4e86-acb4-21c4da90a045}, !- Handle
  PatRoom6_Flr_4_Wall_South_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71bdd2ec-e5dd-4053-8f3f-e768aacc2926}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.366, 0, 14.935,                       !- X,Y,Z Vertex 1 {m}
  0.366, 0, 13.716,                       !- X,Y,Z Vertex 2 {m}
  5.73, 0, 13.716,                        !- X,Y,Z Vertex 3 {m}
  5.73, 0, 14.935;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71bdd2ec-e5dd-4053-8f3f-e768aacc2926}, !- Handle
  PatRoom6_Flr_4_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.0732,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 12.8049,                          !- X,Y,Z Vertex 2 {m}
  6.096, 0, 12.8049,                      !- X,Y,Z Vertex 3 {m}
  6.096, 0, 17.0732;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {a1c76127-560f-40f9-8df8-7b073cbf365c}, !- Handle
  {5fa3d218-013c-4867-9017-f437f77e8d0c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Handle
  PatRoom6_Flr_4,                         !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {ffa7181e-1b8e-423c-a077-8afa6502b409}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1db65e93-f31b-4dd3-a095-aeaa0204e60e}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_1_West,    !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  39.624, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d1abac8-f396-44b2-b345-b854e9ba8614}, !- Handle
  Corridor_SE_Flr_3_Wall_2_South,         !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  28.956, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  28.956, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d1dbb2b5-663e-42c7-ba3f-b42f48a72c37}, !- Handle
  {0ba69430-17aa-458d-bf0e-b943834815bf}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Handle
  Corridor_SE_Flr_3,                      !- Name
  {9d852769-d4c8-4ffc-a643-504262003fbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {4910a178-a767-4f64-ac29-955c55a84e8e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {6306c332-37b5-4191-a945-60d8db12ae79}, !- Handle
  PatRoom1_Mult10_Flr_3_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  44.196, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {469030f2-e2e1-45c9-af69-3b3bfe2bf49a}, !- Handle
  {8bda2824-bc68-4356-ab0a-d99f1f014398}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Handle
  PatRoom1_Mult10_Flr_3,                  !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {6afa7833-fc70-4604-b46f-09d2144566d5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3914e10d-e717-4f5f-8bba-657fd562eb2f}, !- Handle
  ER_Exam1_Mult4_Flr_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  45.72, 4.572, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {b12f22b3-675d-44fd-b988-ac6fa1378215}, !- Handle
  {9f39136a-2048-4682-ad4d-16e366a1c1d3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Handle
  ER_Exam1_Mult4_Flr_1,                   !- Name
  {86fb895d-8196-4547-b781-446fa81fdf89}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3f00213-2d9f-400b-af0e-40347956122f}, !- Building Story Name
  {1e5e87bd-ee97-43d6-8197-15a965e7d60b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {24bc58fe-ba5a-4060-9154-746333ba8305}, !- Handle
  {a36df9e4-36bb-4bef-b61d-f4b29d1d1638}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7698b8f9-ce74-4b6b-806d-12cdef049900}, !- Handle
  Radiology_Flr_4,                        !- Name
  {66f2cf41-c76e-4141-a325-21103c73675e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {a89f92b1-924c-4d0f-8f52-1153cfa8416c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {30b157fe-23e3-4395-ad1f-9fb09bf59893}, !- Handle
  PatRoom3_Mult10_Flr_4_Wall_East_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6134ef5d-8387-477d-ad9b-af604c1f6a81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 4.837, 14.935,                  !- X,Y,Z Vertex 1 {m}
  70.104, 4.837, 13.716,                  !- X,Y,Z Vertex 2 {m}
  70.104, 8.726, 13.716,                  !- X,Y,Z Vertex 3 {m}
  70.104, 8.726, 14.935;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6134ef5d-8387-477d-ad9b-af604c1f6a81}, !- Handle
  PatRoom3_Mult10_Flr_4_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  70.104, 8.992, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  70.104, 8.992, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1cf3d0-3059-44ec-a63c-b7ae61c940f9}, !- Handle
  Corridor_Flr_5_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  15.24, 0, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9fc0ebef-51fc-47fe-8df8-f6145915f466}, !- Handle
  {3532d50a-77bf-46ec-886a-fabb9607feba}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Handle
  Corridor_Flr_5,                         !- Name
  {9d852769-d4c8-4ffc-a643-504262003fbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cc303e58-d769-4e53-9778-dc2c0bf3e999}, !- Building Story Name
  {1e74298b-0614-42cc-8af4-0dd7934fc099}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {9041b81b-2a3b-4642-9310-41d688230e50}, !- Handle
  Corridor_NW_Flr_4_Wall_4_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f58aed14-cb2f-40fe-b0e2-eb5c986b21cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 3 {m}
  65.532, 42.672, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3fb880bb-93da-4160-9f97-1c78b85eaee9}, !- Handle
  {06b4e1ed-ac60-42cb-bc26-377a2cc86e31}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Handle
  IC_PatRoom3_Mult6_Flr_2,                !- Name
  {6b0fb4db-d9f2-42ae-8ee1-8e329a1b24aa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2dcb40f4-104c-49e3-8141-2b2a1e9eaae4}, !- Building Story Name
  {523ed160-f3f3-477c-99a3-d3e4e695da82}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a4785faa-7f51-49b4-8d35-d3a41895c649}, !- Handle
  Radiology_Flr_4_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02fc96c9-ee17-4fa8-bcb8-7be5d1a73ee8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f0620f0-efd9-4146-aeaa-c6e28f8b70fa}, !- Handle
  PatRoom5_Mult10_Flr_3_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  44.196, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  44.196, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  44.196, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc497996-43c4-4adb-b498-216805cd8890}, !- Handle
  Lobby_Records_Flr_1_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 53.34, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 53.34, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {62f1ff28-81ac-4295-aceb-ba8cdf2c464c}, !- Handle
  {106274cd-70ea-4d2d-823c-435329b8f247}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Handle
  Lobby_Records_Flr_1,                    !- Name
  {48e76fec-e364-4e2b-9ff0-2803e61d304e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3f00213-2d9f-400b-af0e-40347956122f}, !- Building Story Name
  {589fc5fb-83dd-4a74-b92a-231302157ef2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a7283700-b96f-4e4a-bf96-8a3847614eec}, !- Handle
  ICU_Flr_2_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 8.5366,                !- X,Y,Z Vertex 2 {m}
  0, 21.3415, 8.5366,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 8.5366;                           !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f12f4378-11ce-4d7c-9556-b80eced79851}, !- Handle
  {1f2cd86d-79ab-4ede-9e56-4419a9aa3cac}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Handle
  PatRoom8_Flr_3,                         !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {67c29b8f-3a17-4990-9a79-461cee9435a0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {27fcfb48-1e0c-42d6-a359-d3df26e02d48}, !- Handle
  PatRoom5_Mult10_Flr_4_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  44.196, 53.34, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9826443f-86f0-4033-acec-91b4f87270fa}, !- Handle
  {d8b7baea-3d0f-4007-a0ba-aecc37389e6d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Handle
  PatRoom5_Mult10_Flr_4,                  !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {0f5cd82f-3f09-4de0-ad8e-2778f382be79}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {173044c6-a33a-4f1a-901e-8a494ed6d184}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_1_East,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07ff5f49-7d7f-45ef-a2ca-120a2c661a58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 19.812, 17.0732,                !- X,Y,Z Vertex 1 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df001918-25be-4ed1-bce4-e17d08cc1280}, !- Handle
  PatRoom6_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 8.5366,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {95e45231-c281-4632-ba64-4a7a1038d328}, !- Handle
  {17071361-0d29-40ea-b78d-7974f694dc2c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Handle
  PatRoom6_Flr_3,                         !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {83a1ab44-4f82-49d6-b428-0504d4b59c60}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {165c177a-ae62-409d-8ed5-57859e53d2cc}, !- Handle
  PatRoom4_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {e9e60855-5992-463a-a0a7-1152c452f0a1}, !- Handle
  {54e431ba-5c00-4fa6-9c47-94d1d6320e83}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Handle
  PatRoom4_Flr_3,                         !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {532961e7-34a1-4cb6-b1cf-d545d4e70636}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {eb16c041-5666-44bc-a32b-267ce98c057d}, !- Handle
  Corridor_SE_Flr_3_Ceiling,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b29b905f-3f27-4d8d-b8ee-dc79708f901c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  39.624, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 4 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 5 {m}
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 6 {m}
  4.572, 10.668, 12.8049,                 !- X,Y,Z Vertex 7 {m}
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 8 {m}
  28.956, 4.572, 12.8049,                 !- X,Y,Z Vertex 9 {m}
  28.956, 0, 12.8049;                     !- X,Y,Z Vertex 10 {m}

OS:Connection,
  {000811d1-3c03-4089-b778-3f2e2b928ea2}, !- Handle
  {b78709cc-1051-4cb4-b652-6760f840bccf}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Handle
  PatRoom3_Mult10_Flr_3,                  !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {33a0567a-d9cb-4bc0-aca4-84c4081bff4f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4618ac5b-5537-4771-813c-db0e21e089fb}, !- Handle
  Corridor_SE_Flr_3_Wall_3_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {820e8134-0eee-4fa2-bf3a-a888616fd109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 1 {m}
  65.532, 42.672, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 42.672, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4107467-8586-4570-bd47-61c25e12dad9}, !- Handle
  Corridor_SE_Flr_4_Wall_1_East,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 3 {m}
  65.532, 42.672, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9d2cf389-9d83-43d0-90d2-fb1e8f0a5a5f}, !- Handle
  {871b88d2-30a6-4ac5-86fb-75787fdef5c1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Handle
  Corridor_SE_Flr_4,                      !- Name
  {9d852769-d4c8-4ffc-a643-504262003fbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {f15653c6-5ee2-4b09-8be8-3bc9f5bc10f8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ab1836e5-548f-4045-b622-8391443d1ab5}, !- Handle
  Corridor_Flr_5_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b64d3ced-5885-4afc-9b49-969554c8d520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 21.3415,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62beb34-0bfd-432f-9b95-7bd4d29a60f7}, !- Handle
  Corridor_SE_Flr_3_Wall_3_West,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 8.5366,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 12.8049;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aa09885-0695-4f03-9b1d-612ab186ec04}, !- Handle
  PatRoom7_Mult10_Flr_3_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6db1e0a-d1e8-4e25-aa8b-70aea6168acd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  4.572, 8.992, 12.8049,                  !- X,Y,Z Vertex 2 {m}
  0, 8.992, 12.8049,                      !- X,Y,Z Vertex 3 {m}
  0, 4.572, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {ff76daa8-18df-4260-b659-c80de79ebcdf}, !- Handle
  {b27b624d-0792-48ca-b6fc-e808932fac52}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Handle
  PatRoom7_Mult10_Flr_3,                  !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {f2995ea0-a7e1-42b8-9ce4-39f20d0071ab}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {3f8b2060-4315-41da-81c2-2f3f853463a0}, !- Handle
  PatRoom6_Flr_3_Wall_South_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57212bbb-e9b5-4c5f-9128-eaf1552e2356}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.366, 0, 10.668,                       !- X,Y,Z Vertex 1 {m}
  0.366, 0, 9.449,                        !- X,Y,Z Vertex 2 {m}
  5.73, 0, 9.449,                         !- X,Y,Z Vertex 3 {m}
  5.73, 0, 10.668;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57212bbb-e9b5-4c5f-9128-eaf1552e2356}, !- Handle
  PatRoom6_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.8049,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 8.5366,                           !- X,Y,Z Vertex 2 {m}
  6.096, 0, 8.5366,                       !- X,Y,Z Vertex 3 {m}
  6.096, 0, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535c1521-f95a-4c01-8070-9bdd078da2f2}, !- Handle
  PatRoom8_Flr_4_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2bedc562-6753-44bb-a855-d3656116de22}, !- Handle
  {ad0cf715-488d-43b6-a414-3a79a5b9ecf0}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Handle
  PatRoom8_Flr_4,                         !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {ec22a937-5914-4eff-a2fb-ff0ca42ce597}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {afbc8c27-582a-4730-a03f-cf532a2163ff}, !- Handle
  Kitchen_Flr_5_Wall_1_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5bf525a-f5be-4bfb-99fc-4dd59101fbc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 21.3415,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {6a8603d9-da4c-4803-9c1f-b3e96aa7ab7d}, !- Handle
  {b7fe5b01-d8dd-42f9-beb5-65b0fb930fe1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Handle
  Kitchen_Flr_5,                          !- Name
  {31416156-e944-454e-a800-2104bd396f6b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cc303e58-d769-4e53-9778-dc2c0bf3e999}, !- Building Story Name
  {67430fe0-1e91-473d-a997-44d2db5ede7d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {5661b757-29dc-4fff-9cfb-0b8d4fd3a660}, !- Handle
  {d9e9d69d-56b5-4b9c-b2ed-cecdb096c8c7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Handle
  Office3_Flr_5,                          !- Name
  {bd32c529-0197-44ca-b774-ed67285ff345}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cc303e58-d769-4e53-9778-dc2c0bf3e999}, !- Building Story Name
  {114c774c-d7c9-4ca3-a295-bcd5ea64d209}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {9f3a8f82-e2cd-4f4a-86a3-d794b71b1e9d}, !- Handle
  Office1_Mult4_Flr_1_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c367175a-9121-4421-b709-b5d98d224b42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d08e5b90-9ee3-426d-b525-8d237f14b3e8}, !- Handle
  {1b7dfbc9-aa0f-4110-ba76-b6bcadcec683}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Handle
  Office1_Mult4_Flr_1,                    !- Name
  {281f0877-483f-4801-83d5-c4e36ae2f2df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3f00213-2d9f-400b-af0e-40347956122f}, !- Building Story Name
  {58672001-147c-47f5-bf80-6d90d3a72a3f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {0c5017de-39bb-4dfc-b09d-3fe9258b75c3}, !- Handle
  Office2_Mult5_Flr_5_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.62, 21.3415,                   !- X,Y,Z Vertex 1 {m}
  9.144, 7.622, 21.3415,                  !- X,Y,Z Vertex 2 {m}
  0, 7.622, 21.3415,                      !- X,Y,Z Vertex 3 {m}
  0, 7.62, 21.3415;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {756cc636-3a51-4938-bf3f-67bf5be6d00b}, !- Handle
  {9133422a-801e-4246-9ea4-17dabb7a139f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Handle
  Office2_Mult5_Flr_5,                    !- Name
  {bd32c529-0197-44ca-b774-ed67285ff345}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cc303e58-d769-4e53-9778-dc2c0bf3e999}, !- Building Story Name
  {125e64a7-fb1e-49eb-b2a8-908afe74d76f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d1cde792-5d5b-4b79-bf30-303541cc52d4}, !- Handle
  PatRoom4_Flr_4_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.484, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  62.484, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  70.104, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  70.104, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {b12325b6-11d5-4e50-b0e0-2ef8001462cc}, !- Handle
  {6221eec6-3c0d-4bba-9dfc-7aa16ca30851}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Handle
  PatRoom4_Flr_4,                         !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {8839448c-3714-401a-8f5e-4b9ae21d5b97}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b5bf525a-f5be-4bfb-99fc-4dd59101fbc2}, !- Handle
  NurseStn_Lobby_Flr_5_Wall_2_East,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afbc8c27-582a-4730-a03f-cf532a2163ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 22.86, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  39.624, 22.86, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 21.3415;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3a889ec0-f6a1-4255-b82b-21f181b5b99a}, !- Handle
  {547d1db0-69af-471c-85c0-ce23ceef7f0a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Handle
  NurseStn_Lobby_Flr_5,                   !- Name
  {b8828d3d-dc78-4e2d-983e-5354f2e7b15c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cc303e58-d769-4e53-9778-dc2c0bf3e999}, !- Building Story Name
  {e7510cee-06b2-4aa6-8b8b-a05fc7d16a49}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ef798630-196e-4c66-aa5b-3ce6d4270a13}, !- Handle
  NurseStn_Lobby_Flr_5_Wall_1_East,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a88c496-3cad-4f3e-98e5-360ef893f588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 21.3415,                     !- X,Y,Z Vertex 1 {m}
  39.624, 0, 17.0732,                     !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffde9eab-c3a0-4678-b1bb-16ed74025583}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {ce065987-ed30-47d4-aac9-b7b4f2fce7a3}, !- Construction Name
  {8cefc791-4220-41cf-852d-0cd472e915e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, -2.439,                  !- X,Y,Z Vertex 1 {m}
  70.104, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 53.34, -2.439;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {dde36d2e-73cc-4bef-8ac4-78b58debeaaa}, !- Handle
  {d9d267dc-1b02-408b-8327-f2baad174f4a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8cefc791-4220-41cf-852d-0cd472e915e7}, !- Handle
  Basement,                               !- Name
  {7f55c0ae-72ae-45a5-9c9b-f4fa73c27c30}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {95ad3112-a18f-419a-8dfc-b2f4422f4432}, !- Building Story Name
  {1e40597d-f43b-4817-87e4-e207b7c112e1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {0a92a34d-00d9-4d76-8563-3ab19258778b}, !- Handle
  Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {865b9e68-fcd4-43dc-bb6b-7e124a126187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.405, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  6.405, 0, 0.914,                        !- X,Y,Z Vertex 2 {m}
  8.835, 0, 0.914,                        !- X,Y,Z Vertex 3 {m}
  8.835, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {865b9e68-fcd4-43dc-bb6b-7e124a126187}, !- Handle
  Office1_Mult4_Flr_1_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f7023be-d013-4a37-ad23-e156ca1705bf}, !- Handle
  PatRoom2_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88190861-de99-46b6-b079-0e4b5d83f65c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  62.484, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  62.484, 0, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {aef8a143-9f27-422c-866c-015ab170d59f}, !- Handle
  {d272d3b1-631b-4160-a6c0-1f4fce35feb4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Handle
  PatRoom2_Flr_3,                         !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {de2076ae-9668-495f-ac64-5057dbe50d1c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {07acb9ab-5237-4314-9974-f34e54fec2dc}, !- Handle
  Corridor_NW_Flr_3_Wall_3_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddddec90-c91d-46ca-a8e9-d3e373f669cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 42.672, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {dad9bc0a-5ccb-4e62-bfa6-60cdaac8fd5f}, !- Handle
  {81af8db7-b678-42b1-9163-84fa0a1d2495}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Handle
  Corridor_NW_Flr_3,                      !- Name
  {9d852769-d4c8-4ffc-a643-504262003fbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {811b1474-623f-4126-94be-c78a47c6edab}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e68db084-86f3-4801-81cf-54cb7e3ec7a7}, !- Handle
  Office1_Flr_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  9.144, 7.622, 21.3415,                  !- X,Y,Z Vertex 2 {m}
  0, 7.622, 21.3415,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 21.3415;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1dee883b-725b-4e7c-be22-a89ccb26bf94}, !- Handle
  Lobby_Records_Flr_1_Wall_2_West,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2391d4b4-9958-4d89-97f2-a04b605be319}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 52.34, 2.134,                        !- X,Y,Z Vertex 1 {m}
  0, 52.34, 0.914,                        !- X,Y,Z Vertex 2 {m}
  0, 1, 0.914,                            !- X,Y,Z Vertex 3 {m}
  0, 1, 2.134;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2391d4b4-9958-4d89-97f2-a04b605be319}, !- Handle
  Lobby_Records_Flr_1_Wall_1_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  0, 53.34, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2683;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f2b4ec2-15be-4a4c-a833-f64fec9a790e}, !- Handle
  Office4_Mult6_Flr_5_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 48.768, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  9.144, 48.768, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  12.192, 48.768, 17.0732,                !- X,Y,Z Vertex 3 {m}
  12.192, 48.768, 21.3415;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {6443af12-2387-423b-91ef-146205918ac9}, !- Handle
  {218a6676-167a-4148-b2a9-dcab7f10aa52}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Handle
  Office4_Mult6_Flr_5,                    !- Name
  {bd32c529-0197-44ca-b774-ed67285ff345}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cc303e58-d769-4e53-9778-dc2c0bf3e999}, !- Building Story Name
  {32d2b6b6-ce7f-48f4-a171-92243fef32ba}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d35abef6-89fc-4555-818a-f045f676158e}, !- Handle
  PatRoom8_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20e9d424-a430-4c4a-8100-83d49b642b3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 12.8049,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 12.8049,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6486ff3-daa5-4936-8241-92d940d3cc68}, !- Handle
  PatRoom7_Mult10_Flr_4_Wall_West_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21ad826d-b375-4eec-9f11-73d658b32f67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.726, 14.935,                       !- X,Y,Z Vertex 1 {m}
  0, 8.726, 13.716,                       !- X,Y,Z Vertex 2 {m}
  0, 4.837, 13.716,                       !- X,Y,Z Vertex 3 {m}
  0, 4.837, 14.935;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ad826d-b375-4eec-9f11-73d658b32f67}, !- Handle
  PatRoom7_Mult10_Flr_4_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.992, 17.0732,                      !- X,Y,Z Vertex 1 {m}
  0, 8.992, 12.8049,                      !- X,Y,Z Vertex 2 {m}
  0, 4.572, 12.8049,                      !- X,Y,Z Vertex 3 {m}
  0, 4.572, 17.0732;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {467b2dd9-5205-40c8-8e6c-1ef263a6bd18}, !- Handle
  {9af2b105-3196-4cf2-a476-3f3e5102002d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Handle
  PatRoom7_Mult10_Flr_4,                  !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {f0a53199-39a4-432c-8399-a3b1324dffac}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {f90db653-a0a4-43ee-8a2f-1a22eeee4530}, !- Handle
  {46788b77-5841-43cb-83b1-6deaf3614daa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {47d5f6b5-5e98-43ad-8669-c046505a937d}, !- Handle
  OR4_Flr_2,                              !- Name
  {03d5d240-71fc-48e2-9e5a-fbafe35fb54d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2dcb40f4-104c-49e3-8141-2b2a1e9eaae4}, !- Building Story Name
  {eaa0a0b3-744a-4642-8ec7-0cbaa98374f1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7eb61e94-2344-4a87-b551-9de384da5699}, !- Handle
  PatRoom1_Mult10_Flr_4_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41f2016a-6f71-483e-9f6a-bd19becc17e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  44.196, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {1da07fb7-89df-41bd-86b8-b2d35be1c651}, !- Handle
  {a99ab640-8abe-4970-b4c6-2ec4f6da6118}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Handle
  PatRoom1_Mult10_Flr_4,                  !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {efa9594c-a04c-4729-83b7-bbb95afeb11c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {89741c59-d0b7-4b54-b9dd-b090e722293c}, !- Handle
  Office3_Flr_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 53.34, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  9.144, 45.72, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  0, 45.72, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  0, 53.34, 17.0732;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b926dc39-e6df-46a2-8046-049a672f85d2}, !- Handle
  OR2_Mult5_Flr_2_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 47.244, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  60.96, 47.244, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  60.96, 41.148, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 41.148, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {ce282453-e1bf-4ca1-a44b-687866bfbbba}, !- Handle
  {5b752a16-9e0d-40e6-ac0e-6a1b88677e85}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Handle
  OR2_Mult5_Flr_2,                        !- Name
  {03d5d240-71fc-48e2-9e5a-fbafe35fb54d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2dcb40f4-104c-49e3-8141-2b2a1e9eaae4}, !- Building Story Name
  {644c0a78-5e94-4e43-8665-ed5a2f2a38bc}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4e9eb180-255c-4593-b49d-93a21952b5ca}, !- Handle
  Lab_Flr_3_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4437a503-30ee-4615-8105-e2b7eb4490d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 33.582, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 33.582, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0023b914-9ba5-4a5b-ae9f-9ff501085547}, !- Handle
  {e5fdafdd-b095-4ff4-9e2b-6f44f7ab92da}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Handle
  Lab_Flr_3,                              !- Name
  {300eb87f-15f5-4abe-ae47-1940b36a3d53}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {178067c9-cdee-4aa2-8125-b14fe028096e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2286ae43-840a-46c7-bb55-73d501c0af96}, !- Handle
  Radiology_Flr_4_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb4ec23-9fec-4f3b-be14-9c5d37e46cc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {df613363-626c-4c81-bc8a-dfa1a7a12dee}, !- Handle
  {bcdcb530-9c92-4af8-b03f-571dbbe23f44}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Handle
  PatRoom2_Flr_4,                         !- Name
  {fdbd6c91-807a-4e0b-8bf3-b31a99d903e7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {a6469143-a5bc-471e-b8d4-ab782d7effa1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1903696b-25a7-49b1-a8cc-ebf957bee218}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Wall_West,     !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  4.572, 48.768, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  4.572, 21.3415, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  4.572, 21.3415, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {50ce3cf8-a0e1-4222-9019-fff82109b0db}, !- Handle
  {5377f8d4-cb62-439d-82ea-128a022b1d1f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Handle
  ICU_NurseStn_Lobby_Flr_2,               !- Name
  {86a665a9-c57c-4d99-be86-527db932094e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2dcb40f4-104c-49e3-8141-2b2a1e9eaae4}, !- Building Story Name
  {34de967c-194b-4477-a4ca-4c1a54fb0a93}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {da752f69-bdad-4b32-ac33-e2cc3121c7c2}, !- Handle
  Corridor_NW_Flr_3_Floor,                !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  65.532, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  65.532, 42.672, 8.5366,                 !- X,Y,Z Vertex 4 {m}
  9.144, 42.672, 8.5366,                  !- X,Y,Z Vertex 5 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 6 {m}
  4.572, 10.668, 8.5366,                  !- X,Y,Z Vertex 7 {m}
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 8 {m}
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 9 {m}
  28.956, 53.34, 8.5366;                  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {f1c0c9e2-2333-4f8c-9006-2f069b66e9d6}, !- Handle
  Office3_Flr_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  0, 53.34, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  0, 45.72, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b29b905f-3f27-4d8d-b8ee-dc79708f901c}, !- Handle
  Corridor_SE_Flr_4_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb16c041-5666-44bc-a32b-267ce98c057d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 1 {m}
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 4 {m}
  28.956, 0, 12.8049,                     !- X,Y,Z Vertex 5 {m}
  28.956, 4.572, 12.8049,                 !- X,Y,Z Vertex 6 {m}
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 7 {m}
  4.572, 10.668, 12.8049,                 !- X,Y,Z Vertex 8 {m}
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 9 {m}
  60.96, 42.672, 12.8049;                 !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {aee6afbd-c4d6-4ac5-9517-7f8c28813bef}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_1_North,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 53.34, 8.5366,                   !- X,Y,Z Vertex 1 {m}
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  48.768, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  48.768, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f5056f-ada5-491e-b293-52def4b32bfa}, !- Handle
  OR3_Flr_2_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10cccbdf-95a3-48a3-9a42-0119705f29de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  48.768, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {064fd87d-b8d6-4197-9eb6-576d5490c323}, !- Handle
  {5b5232d2-f0dd-41a9-83ae-d5d5fc9f5e2f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Handle
  OR3_Flr_2,                              !- Name
  {03d5d240-71fc-48e2-9e5a-fbafe35fb54d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2dcb40f4-104c-49e3-8141-2b2a1e9eaae4}, !- Building Story Name
  {98b3c1ee-127e-426a-b2bc-7cf3f40da6c3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {aa125bee-678f-4d05-9785-ac1e49b2918e}, !- Handle
  PatRoom7_Mult10_Flr_4_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 2 {m}
  4.572, 8.992, 12.8049,                  !- X,Y,Z Vertex 3 {m}
  4.572, 8.992, 17.0732;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0292b2eb-6c8f-4822-ad9e-81d25ff6871f}, !- Handle
  PatRoom1_Mult10_Flr_4_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  44.196, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  44.196, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  44.196, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789768d7-4e4d-4e4f-9b7e-713957ac932a}, !- Handle
  PatRoom6_Flr_4_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 12.8049,                  !- X,Y,Z Vertex 2 {m}
  0, 4.572, 12.8049,                      !- X,Y,Z Vertex 3 {m}
  0, 4.572, 17.0732;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8522b17c-9c02-4607-a566-61f4e8e59a8f}, !- Handle
  PatRoom2_Flr_3_Wall_East_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {287877f2-520e-4fb3-858d-e7113ecaaa18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 0.274, 10.668,                  !- X,Y,Z Vertex 1 {m}
  70.104, 0.274, 9.449,                   !- X,Y,Z Vertex 2 {m}
  70.104, 4.298, 9.449,                   !- X,Y,Z Vertex 3 {m}
  70.104, 4.298, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287877f2-520e-4fb3-858d-e7113ecaaa18}, !- Handle
  PatRoom2_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  70.104, 0, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  70.104, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  70.104, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25713923-4185-4036-a67c-0b029b7157b4}, !- Handle
  PatRoom8_Flr_4_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  6.096, 53.34, 12.8049,                  !- X,Y,Z Vertex 3 {m}
  6.096, 53.34, 17.0732;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8311e7-db40-40b8-8239-77f5c79faae5}, !- Handle
  PatRoom1_Mult10_Flr_4_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  44.196, 4.572, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  39.624, 0, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b074cb71-fb94-4162-b579-f4b1e2d17787}, !- Handle
  OR4_Flr_2_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  48.768, 47.244, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  39.624, 47.244, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc319e1-7021-4537-8de4-7748516e5208}, !- Handle
  Basement_Ceiling,                       !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {8cefc791-4220-41cf-852d-0cd472e915e7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 53.34, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2561ced8-dbd1-483c-8f7a-0f3c663991a5}, !- Handle
  PatRoom1_Mult10_Flr_4_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  44.196, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449b9946-a61e-4dc5-ad89-4e3c1bace8bf}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_South,     !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.196, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  0, 44.196, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  4.572, 44.196, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  4.572, 44.196, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {105afa91-3779-4fdb-a60f-7eb9abc56556}, !- Handle
  PatRoom3_Mult10_Flr_4_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 8.992, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  65.532, 8.992, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  65.532, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb4ec23-9fec-4f3b-be14-9c5d37e46cc1}, !- Handle
  PhysTherapy_Flr_3_Ceiling,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2286ae43-840a-46c7-bb55-73d501c0af96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {1d6816c8-db5e-4977-ba30-6ac4d21784a3}, !- Handle
  {0870cf35-6201-465b-9fa4-74c79cb8bcf7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ccee8f2b-c192-4f18-9407-cda799f28f23}, !- Handle
  PhysTherapy_Flr_3,                      !- Name
  {9110b574-1826-4f3e-ba5b-18d49ada8550}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1591cf7c-1d3e-4d9e-94e6-42bd1eda8294}, !- Building Story Name
  {8e4581a8-5307-4b3e-875a-58c79f8d3b75}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b4bf62b8-69b5-4a8d-b9d6-9549081ae2dc}, !- Handle
  OR1_Flr_2_Wall_East,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8a9caed7-4cb9-436f-b66b-a881c59380a1}, !- Handle
  {292edcd9-ae1e-4a6c-b18d-dc3adc8fbb84}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Handle
  OR1_Flr_2,                              !- Name
  {03d5d240-71fc-48e2-9e5a-fbafe35fb54d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2dcb40f4-104c-49e3-8141-2b2a1e9eaae4}, !- Building Story Name
  {58d09292-c0ca-4b91-884d-6fdf12151c63}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c3843fc1-61f6-47cc-a580-460f266cc43b}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_1_North,   !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6a3d3a-6a2a-4cf4-925a-cae531c8555d}, !- Handle
  Office2_Mult5_Flr_5_Floor,              !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 15.24, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  9.144, 7.62, 17.0732,                   !- X,Y,Z Vertex 2 {m}
  0, 7.62, 17.0732,                       !- X,Y,Z Vertex 3 {m}
  0, 15.24, 17.0732;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb934a54-fb38-40c7-a354-5794884e56cc}, !- Handle
  PatRoom1_Mult10_Flr_3_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  44.196, 0, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  44.196, 0, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf7ce038-9073-4b3d-ba75-934fddb382b8}, !- Handle
  PhysTherapy_Flr_3_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c69159d4-4c10-4b47-bd80-b39ea915c316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5890b7f1-0b9c-4e00-9e5e-98b462edea85}, !- Handle
  PatRoom7_Mult10_Flr_4_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  4.572, 8.992, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  0, 8.992, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  0, 4.572, 17.0732;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa0ec6ad-6024-410f-bd62-3b9e8d9f8f58}, !- Handle
  Corridor_NW_Flr_3_Wall_2_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75b7e856-5aee-441b-bd17-0a80eceb799b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ca15d99-4168-4983-95d4-70c7e439b9ca}, !- Handle
  ER_Triage_Mult4_Flr_1_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 53.34, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  45.72, 53.34, 0,                        !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {884bb82d-e413-4b83-9eee-06d9967abc9c}, !- Handle
  {b12ce7c8-7447-44ed-bca3-7c55fd30b820}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Handle
  ER_Triage_Mult4_Flr_1,                  !- Name
  {b8530b1a-62c0-4f6a-be99-fe69428e4def}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3f00213-2d9f-400b-af0e-40347956122f}, !- Building Story Name
  {11da99fd-639c-45b7-af55-2db57d77cd82}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {10185488-09ad-4df9-a453-a3979b28e363}, !- Handle
  PatRoom1_Mult10_Flr_4_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58cc3e0c-87ee-4775-8e69-b279f449df36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  39.624, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  39.624, 0, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da355684-968c-4d14-8f9a-fe93e8dc43a4}, !- Handle
  OR1_Flr_2_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  60.96, 53.34, 8.5366,                   !- X,Y,Z Vertex 3 {m}
  60.96, 47.244, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11539731-965f-4e25-968d-efea3a7439dd}, !- Handle
  ICU_Flr_2_Wall_East,                    !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 3 {m}
  28.956, 21.3415, 8.5366;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8272694e-7fd1-4cc1-b0b6-abafe0a9e1cb}, !- Handle
  Radiology_Flr_4_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f5da20a-9992-4c71-8f7c-3a0830da84dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 42.672, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74575d2-8a15-42e4-9d71-63acfc24a761}, !- Handle
  Lobby_Records_Flr_1_Wall_1_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2683,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31936f26-632e-426b-8dc8-030f5fac62ef}, !- Handle
  Office2_Mult5_Flr_5_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.622, 21.3415,                  !- X,Y,Z Vertex 1 {m}
  9.144, 7.622, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  9.144, 15.24, 17.0732,                  !- X,Y,Z Vertex 3 {m}
  9.144, 15.24, 21.3415;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a8d1b7e-2bf8-4e2a-a412-7fda7f7a0dc4}, !- Handle
  Corridor_NW_Flr_3_Wall_1_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 33.582, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 33.582, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  9.144, 42.672, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  9.144, 42.672, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3220e1d0-0e28-428c-94b0-528a3a1cfb5f}, !- Handle
  Corridor_NW_Flr_4_Wall_3_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a8b21e7-0869-4caf-b10a-e80a077f6d2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 42.672, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea8819e9-6cae-4415-8b5d-ad4f793ec62e}, !- Handle
  ER_Exam3_Mult4_Flr_1_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 9.144, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922bd620-40db-4721-8a5e-e94c3612036a}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_West,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  0, 44.196, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 44.196, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ff06d9-e3cb-4784-9c9b-bb1b8a14a4ff}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_1_West,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 42.672, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  9.144, 33.528, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  9.144, 33.528, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a261d29f-e590-443c-b9b2-963577043ae6}, !- Handle
  PatRoom6_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 8.5366,                   !- X,Y,Z Vertex 1 {m}
  6.096, 0, 8.5366,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 8.5366,                           !- X,Y,Z Vertex 3 {m}
  0, 4.572, 8.5366;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a399768-0d26-442c-9545-fa8762c0feaa}, !- Handle
  Corridor_Flr_2_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88190861-de99-46b6-b079-0e4b5d83f65c}, !- Handle
  PatRoom2_Flr_4_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f7023be-d013-4a37-ad23-e156ca1705bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  70.104, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  62.484, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  62.484, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1e8f15f-fd94-4b4c-9a60-7855723dfe6a}, !- Handle
  OR2_Mult5_Flr_2_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 41.148, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 47.244, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  60.96, 47.244, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 41.148, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b54539b-1166-4407-9e90-0a93192a3a9a}, !- Handle
  Office1_Flr_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75d556d-d5ae-4340-938b-265bd243a44a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.622, 21.3415,                  !- X,Y,Z Vertex 1 {m}
  9.144, 7.622, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  0, 7.622, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  0, 7.622, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {368d6a13-6c92-46ba-af77-26c1c88f51ef}, !- Handle
  Corridor_NW_Flr_4_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cf4c271-c7bb-4cc4-9cf6-ca6f146be3ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  65.532, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 4 {m}
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 5 {m}
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 6 {m}
  4.572, 10.668, 12.8049,                 !- X,Y,Z Vertex 7 {m}
  4.572, 48.768, 12.8049,                 !- X,Y,Z Vertex 8 {m}
  28.956, 48.768, 12.8049,                !- X,Y,Z Vertex 9 {m}
  28.956, 53.34, 12.8049;                 !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {0b531984-10df-44cf-8486-0d7689121893}, !- Handle
  OR3_Flr_2_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  39.624, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a758ae-dcd7-4d45-b706-04207108bdd4}, !- Handle
  Corridor_NW_Flr_3_Wall_3_North,         !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  65.532, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d24c287-ef2d-4261-84ea-76fff90e7415}, !- Handle
  Corridor_NW_Flr_4_Wall_4_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03dd9c94-12d4-49d5-bda6-156f5bd56608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  9.144, 33.582, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  9.144, 33.582, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b782f2b1-1e64-4013-94e5-41e118efa0ab}, !- Handle
  OR2_Mult5_Flr_2_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 41.148, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  60.96, 41.148, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  70.104, 41.148, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 41.148, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9ee008-87d1-4be3-8629-11e2ebf9c233}, !- Handle
  PatRoom2_Flr_4_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  62.484, 4.572, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  62.484, 0, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3de0007e-2ee4-43c3-b420-cfd3add25aab}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Ceiling,        !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  24.384, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  24.384, 48.768, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {5671f7a0-1832-4ecf-98a0-aa8640009dd6}, !- Handle
  {69701c86-8aa2-4a15-9c3c-7323a790064f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Handle
  IC_PatRoom1_Mult5_Flr_2,                !- Name
  {6b0fb4db-d9f2-42ae-8ee1-8e329a1b24aa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2dcb40f4-104c-49e3-8141-2b2a1e9eaae4}, !- Building Story Name
  {7e229424-97fd-4a65-8019-53404ca95c30}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {79debd90-b618-4563-8188-7dc542e73cd2}, !- Handle
  Corridor_NW_Flr_3_Wall_1_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc8ddfb-a057-4069-8d9b-8af0e601ef21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  4.572, 10.668, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02fc96c9-ee17-4fa8-bcb8-7be5d1a73ee8}, !- Handle
  Corridor_NW_Flr_4_Wall_2_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4785faa-7f51-49b4-8d35-d3a41895c649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 2 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 42.672, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cb91d1d-9040-4769-b6f2-94fb3647aced}, !- Handle
  PatRoom1_Mult10_Flr_3_Floor,            !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 4.572, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  44.196, 0, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c611eaea-7e47-4b66-a4fb-0f608717ec3a}, !- Handle
  PatRoom4_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.484, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  62.484, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  62.484, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  62.484, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc82105-1ee3-451b-aa4c-9a357e452830}, !- Handle
  Lab_Flr_4_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a2692a0-3583-4826-b565-6ee2238819c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {b21ad57f-f303-4683-99e9-0a946d14b2fb}, !- Handle
  {59df2c09-e6d9-41bc-ab36-be8f268b1914}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Handle
  Lab_Flr_4,                              !- Name
  {300eb87f-15f5-4abe-ae47-1940b36a3d53}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09c5bfc4-b9fc-46e2-9c1d-f250960ebf1f}, !- Building Story Name
  {08102a1e-8b57-4711-bdfa-a5f590879f13}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {10cccbdf-95a3-48a3-9a42-0119705f29de}, !- Handle
  OR4_Flr_2_Wall_North,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6f5056f-ada5-491e-b293-52def4b32bfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  39.624, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa19bc8d-f7b9-42be-9b3d-892d709e723a}, !- Handle
  Corridor_SE_Flr_4_Wall_1_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42f3c777-18dd-4c76-9ae4-b3cf1c343c0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a70b6c-8903-4e80-96bd-1960fa8bc233}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Wall_South,    !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 21.3415, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  4.572, 21.3415, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 3 {m}
  28.956, 21.3415, 8.5366;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a8cecf-d74c-4115-bcc9-a0322bce880a}, !- Handle
  OR4_Flr_2_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fdb87db-8216-4568-8a33-7d6a9ac7274e}, !- Handle
  PatRoom6_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5abe48c6-8bd9-4eb3-98ca-09e0f7a530b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 12.8049,                      !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 12.8049,                  !- X,Y,Z Vertex 2 {m}
  0, 4.572, 12.8049,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 12.8049;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02cd7f4d-8e39-4d68-bcdc-d9c5f9dab7e1}, !- Handle
  Lobby_Records_Flr_1_Wall_3_South,       !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  21.3415, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  21.3415, 4.572, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644bf6c6-e094-411f-9d75-379060e563b6}, !- Handle
  PatRoom5_Mult10_Flr_4_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1526aff-6237-4356-aab1-5857544f01fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910a644d-62d5-4bc9-9b07-0c9555e0a6a0}, !- Handle
  NurseStn_Lobby_Flr_4_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 17.0732,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 4 {m}
  9.144, 42.672, 17.0732,                 !- X,Y,Z Vertex 5 {m}
  9.144, 33.528, 17.0732,                 !- X,Y,Z Vertex 6 {m}
  15.24, 33.528, 17.0732,                 !- X,Y,Z Vertex 7 {m}
  15.24, 19.812, 17.0732,                 !- X,Y,Z Vertex 8 {m}
  28.956, 19.812, 17.0732,                !- X,Y,Z Vertex 9 {m}
  28.956, 10.668, 17.0732;                !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {db6a8f1f-1c32-41dc-9ab1-35318bd67abd}, !- Handle
  PatRoom8_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {612e1df2-1af5-4bf5-b609-c66e454e2623}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 8.5366,                   !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  0, 53.34, 8.5366;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c547aacf-3395-4eb5-80af-b9c12c9deffa}, !- Handle
  IC_PatRoom2_Flr_2_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 8.5366,                   !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  0, 53.34, 4.2683,                       !- X,Y,Z Vertex 3 {m}
  0, 53.34, 8.5366;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94327725-0a87-496d-8091-fdb598bb248d}, !- Handle
  Office3_Flr_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.72, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  0, 45.72, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  9.144, 45.72, 17.0732,                  !- X,Y,Z Vertex 3 {m}
  9.144, 45.72, 21.3415;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ff5f49-7d7f-45ef-a2ca-120a2c661a58}, !- Handle
  Radiology_Flr_4_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {173044c6-a33a-4f1a-901e-8a494ed6d184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1a8d16-2b64-413d-905e-96d2831a5127}, !- Handle
  PhysTherapy_Flr_3_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b540f7-926e-4279-a8fc-487d94aaf61d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567b4f46-be58-48fe-b0d5-d2cbd4b22843}, !- Handle
  NurseStn_Lobby_Flr_4_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df0745f1-66fd-42d7-8a3e-93c0f123dcb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 4 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 5 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 6 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 7 {m}
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 8 {m}
  9.144, 33.528, 12.8049,                 !- X,Y,Z Vertex 9 {m}
  9.144, 42.672, 12.8049;                 !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {2412ef37-5701-4282-a20b-f2571ccb5b10}, !- Handle
  ICU_Flr_2_Floor,                        !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 1 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2683,                           !- X,Y,Z Vertex 3 {m}
  0, 21.3415, 4.2683;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60eba609-b531-452c-bdba-ff51842844fa}, !- Handle
  PatRoom6_Flr_4_Wall_West_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5bb2fd88-a784-47bd-ab32-9f91fc4e0b21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.298, 14.935,                       !- X,Y,Z Vertex 1 {m}
  0, 4.298, 13.716,                       !- X,Y,Z Vertex 2 {m}
  0, 0.274, 13.716,                       !- X,Y,Z Vertex 3 {m}
  0, 0.274, 14.935;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb2fd88-a784-47bd-ab32-9f91fc4e0b21}, !- Handle
  PatRoom6_Flr_4_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 17.0732,                      !- X,Y,Z Vertex 1 {m}
  0, 4.572, 12.8049,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 12.8049,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 17.0732;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70eb7da0-929d-496c-b27e-c101ca0b5104}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_2_West,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b531bcb-bf18-4c28-a9a4-d40706d772b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 33.528, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  15.24, 19.812, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954ccdd2-26e4-4255-963b-d913f6d989e5}, !- Handle
  Corridor_Flr_2_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  28.956, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95b33ea0-a799-47a4-b787-b063191efc6c}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_South_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73e94805-ae72-4f3a-a6b6-e839e887450a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.195, 0, 6.401,                       !- X,Y,Z Vertex 1 {m}
  40.195, 0, 5.182,                       !- X,Y,Z Vertex 2 {m}
  69.533, 0, 5.182,                       !- X,Y,Z Vertex 3 {m}
  69.533, 0, 6.401;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e94805-ae72-4f3a-a6b6-e839e887450a}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_South,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  70.104, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ca60ce-5dad-4c3e-98bc-9cc81225ac71}, !- Handle
  PatRoom7_Mult10_Flr_3_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 12.8049,                      !- X,Y,Z Vertex 1 {m}
  0, 4.572, 8.5366,                       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 8.5366,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 12.8049;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b531bcb-bf18-4c28-a9a4-d40706d772b9}, !- Handle
  Lab_Flr_4_Wall_1_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70eb7da0-929d-496c-b27e-c101ca0b5104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 19.812, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  15.24, 33.528, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bee8ecaf-e6ab-49bf-b374-27317088b620}, !- Handle
  Corridor_NW_Flr_3_Wall_1_West,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed4790c-6231-4bd6-884b-b944e5cdd097}, !- Handle
  Corridor_Flr_1_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3846e9a8-5fa0-4475-aca9-b2b4f4b9446e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 15.24, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6e1363-5fc3-4ab3-9556-228d03728c55}, !- Handle
  OR4_Flr_2_Floor,                        !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 47.244, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63efed9b-3ebb-4b0a-a394-be0bcc77d0d0}, !- Handle
  Corridor_Flr_5_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 2 {m}
  15.24, 42.672, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  15.24, 0, 17.0732,                      !- X,Y,Z Vertex 4 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 5 {m}
  9.144, 48.768, 17.0732,                 !- X,Y,Z Vertex 6 {m}
  27.432, 48.768, 17.0732,                !- X,Y,Z Vertex 7 {m}
  27.432, 53.34, 17.0732;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {dce3873a-c6da-4037-bb8e-f4522e6b6908}, !- Handle
  Corridor_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77cc2af8-7c52-40c9-a859-4cf533847aca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  28.956, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc42567-74c4-4694-b73f-5a29bf4f5293}, !- Handle
  ER_Trauma2_Flr_1_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {617d0d01-c8a9-483b-9d5a-2a86ccd63e4d}, !- Handle
  PatRoom7_Mult10_Flr_3_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.992, 12.8049,                      !- X,Y,Z Vertex 1 {m}
  0, 8.992, 8.5366,                       !- X,Y,Z Vertex 2 {m}
  0, 4.572, 8.5366,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99da29b0-ecf9-4219-b1b2-77c181f7b238}, !- Handle
  PatRoom4_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.484, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  62.484, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  70.104, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  70.104, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c69159d4-4c10-4b47-bd80-b39ea915c316}, !- Handle
  NurseStn_Lobby_Flr_3_Wall_1_East,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf7ce038-9073-4b3d-ba75-934fddb382b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 19.812, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7163f711-d161-48b1-9c62-d24ff670b839}, !- Handle
  ER_Triage_Mult4_Flr_1_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 48.768, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 48.768, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {080e23fb-a673-4a2f-88de-09abae220eff}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_West,      !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  24.384, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  24.384, 48.768, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  24.384, 48.768, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {101de97d-d023-4197-a46d-934a10b1803f}, !- Handle
  PatRoom3_Mult10_Flr_4_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  70.104, 8.992, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  65.532, 8.992, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  65.532, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60926cf8-3f3f-4851-abae-2bdecaadf008}, !- Handle
  ER_Trauma1_Flr_1_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  70.104, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6341bfc6-b7c2-43e7-91af-32e8d7085379}, !- Handle
  OR3_Flr_2_Wall_North,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  48.768, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6db1e0a-d1e8-4e25-aa8b-70aea6168acd}, !- Handle
  PatRoom7_Mult10_Flr_4_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aa09885-0695-4f03-9b1d-612ab186ec04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 8.992, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 2 {m}
  0, 4.572, 12.8049,                      !- X,Y,Z Vertex 3 {m}
  0, 8.992, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea7378d-d735-4cc7-92e9-55c0ba26afae}, !- Handle
  Lab_Flr_4_Wall_1_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb0262d2-8e7c-4c4a-968d-1650eb5b4d57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 33.528, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  9.144, 33.528, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  9.144, 33.528, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f63ef2f-2d98-444e-a1dd-ebb20501b3e4}, !- Handle
  ER_Triage_Mult4_Flr_1_Floor,            !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 53.34, 0,                        !- X,Y,Z Vertex 1 {m}
  45.72, 48.768, 0,                       !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81909e64-bb6b-48a8-8805-33ea6099986a}, !- Handle
  Office1_Flr_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.622, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 17.0732,                          !- X,Y,Z Vertex 3 {m}
  0, 7.622, 17.0732;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0f1294-af44-49f3-b5eb-b769f55643fa}, !- Handle
  Corridor_SE_Flr_4_Wall_2_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8371ae9a-6e25-4ff2-869c-3a9c4bba73ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50b540f7-926e-4279-a8fc-487d94aaf61d}, !- Handle
  Corridor_NW_Flr_3_Wall_2_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f1a8d16-2b64-413d-905e-96d2831a5127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 42.672, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4c2db78-6dd7-496a-93cd-58d097a84483}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  {e8f6efbb-82f4-4d5d-8d1d-21de653c31a1}, !- Construction Name
  {8cefc791-4220-41cf-852d-0cd472e915e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, -2.439,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, -2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 53.34, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf4cc39-e649-4a8e-97d6-92706769731d}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_1_South,   !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  39.624, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f58aed14-cb2f-40fe-b0e2-eb5c986b21cf}, !- Handle
  Corridor_SE_Flr_4_Wall_3_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9041b81b-2a3b-4642-9310-41d688230e50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 42.672, 17.0732,                !- X,Y,Z Vertex 1 {m}
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 2 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 42.672, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f23f4a04-bd9f-4a3b-a341-e1ea33462667}, !- Handle
  PatRoom4_Flr_3_Wall_North_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0997fad3-eff4-4487-bd15-d138890e6b4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  69.647, 53.34, 10.668,                  !- X,Y,Z Vertex 1 {m}
  69.647, 53.34, 9.449,                   !- X,Y,Z Vertex 2 {m}
  62.941, 53.34, 9.449,                   !- X,Y,Z Vertex 3 {m}
  62.941, 53.34, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0997fad3-eff4-4487-bd15-d138890e6b4c}, !- Handle
  PatRoom4_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  62.484, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  62.484, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {336ad7d8-eac6-422f-9792-d29f3da28d43}, !- Handle
  Corridor_SE_Flr_3_Wall_1_East,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  65.532, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  65.532, 42.672, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  65.532, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b051b4f-5dc8-43d9-8dff-c15a4d4567c8}, !- Handle
  OR3_Flr_2_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  48.768, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  39.624, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db42687a-e8f2-4e54-a208-b1143567b3af}, !- Handle
  IC_PatRoom2_Flr_2_Wall_North_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c547aacf-3395-4eb5-80af-b9c12c9deffa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.73, 53.34, 6.401,                     !- X,Y,Z Vertex 1 {m}
  5.73, 53.34, 5.182,                     !- X,Y,Z Vertex 2 {m}
  0.366, 53.34, 5.182,                    !- X,Y,Z Vertex 3 {m}
  0.366, 53.34, 6.401;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f404f4f0-0253-4ee0-ac7c-249987ff7b33}, !- Handle
  PatRoom4_Flr_4_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  62.484, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  62.484, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2248a15d-7966-40f3-b46c-283e795f6a84}, !- Handle
  Lab_Flr_4_Wall_2_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {276f0ad0-a5e8-45aa-a385-269f32af6d7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 19.812, 17.0732,                !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 2 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  15.24, 19.812, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b435fa8-2b41-4a73-b476-461661057f5c}, !- Handle
  Dining_Flr_5_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {323ac96f-38e7-421b-aaf1-d5984b846777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 22.86, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  70.104, 22.86, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {896f7d66-4fa6-4f55-b132-40897f4d9109}, !- Handle
  {281fb82d-f7b7-469a-bdc5-505c69d69e5d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Handle
  Dining_Flr_5,                           !- Name
  {55f23b0a-ea2d-4be4-9d17-3a26b11c8f06}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cc303e58-d769-4e53-9778-dc2c0bf3e999}, !- Building Story Name
  {60a3c055-baa9-4dd6-bd83-8e0c6491ab33}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {fb601d6e-e9b6-4a50-aca4-cbc7accdecdf}, !- Handle
  PatRoom4_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae8350b7-ec38-46c6-8acb-8c06e3b6faab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  62.484, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  62.484, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5277640-42be-4112-9834-54b50785d7e8}, !- Handle
  Office3_Flr_5_Wall_West_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f1c0c9e2-2333-4f8c-9006-2f069b66e9d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 52.883, 19.202,                      !- X,Y,Z Vertex 1 {m}
  0, 52.883, 17.983,                      !- X,Y,Z Vertex 2 {m}
  0, 46.177, 17.983,                      !- X,Y,Z Vertex 3 {m}
  0, 46.177, 19.202;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5328e95-9672-4c82-898a-89be47d8fd68}, !- Handle
  Corridor_NW_Flr_3_Wall_2_West,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 48.768, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  4.572, 10.668, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea8382e9-227d-4b30-946d-2853794923ef}, !- Handle
  PatRoom7_Mult10_Flr_4_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 8.992, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  4.572, 8.992, 12.8049,                  !- X,Y,Z Vertex 2 {m}
  0, 8.992, 12.8049,                      !- X,Y,Z Vertex 3 {m}
  0, 8.992, 17.0732;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {612e1df2-1af5-4bf5-b609-c66e454e2623}, !- Handle
  IC_PatRoom2_Flr_2_Ceiling,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db6a8f1f-1c32-41dc-9ab1-35318bd67abd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 3 {m}
  0, 48.768, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {668d856e-0028-451a-b980-de912a0a70df}, !- Handle
  Office1_Mult4_Flr_1_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 4.572, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bcd4607-0530-443d-af7a-16d1e780a3ac}, !- Handle
  PatRoom4_Flr_4_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68a2b5f2-c11d-498f-9604-a05a0d62bd43}, !- Handle
  PhysTherapy_Flr_3_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9d7ecb1-16a4-4f7e-989f-dadd28c790ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 42.672, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3846e9a8-5fa0-4475-aca9-b2b4f4b9446e}, !- Handle
  Lobby_Records_Flr_1_Wall_2_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fed4790c-6231-4bd6-884b-b944e5cdd097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 15.24, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480b6e18-959a-4136-945d-0d8861aee250}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Ceiling,        !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  70.104, 16.764, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  60.96, 16.764, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 53.34, 8.5366,                   !- X,Y,Z Vertex 4 {m}
  48.768, 53.34, 8.5366,                  !- X,Y,Z Vertex 5 {m}
  48.768, 22.86, 8.5366,                  !- X,Y,Z Vertex 6 {m}
  39.624, 22.86, 8.5366,                  !- X,Y,Z Vertex 7 {m}
  39.624, 0, 8.5366;                      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {c776841f-80d5-4050-88f2-8f5f5c53f439}, !- Handle
  OR2_Mult5_Flr_2_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 41.148, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 41.148, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be5279e4-d34b-40c7-b768-983039f55c58}, !- Handle
  OR4_Flr_2_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cce1493-7595-436a-bae6-5f99284a3768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  48.768, 22.86, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ed4c109-3a72-4485-8aa5-13c80703f66b}, !- Handle
  Corridor_Flr_2_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be8bf1e-33ba-4923-bff4-60573d92e95e}, !- Handle
  OR2_Mult5_Flr_2_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e8f9e14-c0fe-4522-8836-5e9861447907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  60.96, 47.244, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 47.244, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3134e277-da27-46f6-9565-5ff0fb8bf26e}, !- Handle
  Office1_Flr_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.622, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  0, 7.622, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 17.0732,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 21.3415;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50744263-980a-4528-9751-466442515973}, !- Handle
  Office1_Mult4_Flr_1_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 4.572, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  9.144, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 4.572, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90925f12-5434-4ee6-b991-5cd6444dfd04}, !- Handle
  Lobby_Records_Flr_1_Floor,              !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  21.3415, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  21.3415, 4.572, 0,                      !- X,Y,Z Vertex 4 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 5 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 53.34, 0;                            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {dacfed6f-6ad3-45b6-a644-8af9444f6f45}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_North,     !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  4.572, 48.768, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5e70427-c958-4c0e-9527-fb6d51da9977}, !- Handle
  Office3_Flr_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 45.72, 21.3415,                  !- X,Y,Z Vertex 1 {m}
  9.144, 53.34, 21.3415,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 21.3415,                      !- X,Y,Z Vertex 3 {m}
  0, 45.72, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59ba833d-5606-492a-8520-c5e0e12ca1a1}, !- Handle
  Corridor_Flr_5_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 53.34, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  27.432, 53.34, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  27.432, 48.768, 17.0732,                !- X,Y,Z Vertex 3 {m}
  27.432, 48.768, 21.3415;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3284913f-718c-4a15-8b0a-8ba5d069d004}, !- Handle
  PatRoom8_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 3 {m}
  0, 53.34, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27b97a8-164a-4e15-bfe6-7c60415d80e8}, !- Handle
  Corridor_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3eb9275-956e-43d0-9a71-2186dafd5683}, !- Handle
  Corridor_SE_Flr_3_Wall_1_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec454fa6-40c4-4a7e-af9d-14e591c3e09e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {454cbf73-dfa7-47ba-a828-0828df01b895}, !- Handle
  ER_Triage_Mult4_Flr_1_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 48.768, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  45.72, 53.34, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f5da20a-9992-4c71-8f7c-3a0830da84dd}, !- Handle
  Corridor_SE_Flr_4_Wall_1_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8272694e-7fd1-4cc1-b0b6-abafe0a9e1cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d33cad5-3e08-4e8e-ba52-86193eec8414}, !- Handle
  ER_Triage_Mult4_Flr_1_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd2ecafb-d57c-478b-9226-f4c87f1c244c}, !- Handle
  PatRoom3_Mult10_Flr_3_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  70.104, 8.992, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  70.104, 8.992, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91812891-6d92-4fce-a410-788a29e44d81}, !- Handle
  Corridor_Flr_5_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  15.24, 42.672, 21.3415,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 21.3415,                !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 21.3415,                 !- X,Y,Z Vertex 4 {m}
  27.432, 53.34, 21.3415,                 !- X,Y,Z Vertex 5 {m}
  27.432, 48.768, 21.3415,                !- X,Y,Z Vertex 6 {m}
  9.144, 48.768, 21.3415,                 !- X,Y,Z Vertex 7 {m}
  9.144, 0, 21.3415;                      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {22832320-2ed0-477e-b344-8094cfb6d28c}, !- Handle
  OR2_Mult5_Flr_2_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 41.148, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  60.96, 41.148, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 47.244, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65965e6-3afd-45af-95fc-a5991f88dd44}, !- Handle
  Office4_Mult6_Flr_5_Floor,              !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  12.192, 48.768, 17.0732,                !- X,Y,Z Vertex 2 {m}
  9.144, 48.768, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  9.144, 53.34, 17.0732;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a976292f-4ede-486d-87c0-a38da8a2e980}, !- Handle
  Corridor_NW_Flr_4_Wall_1_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 33.582, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  9.144, 33.582, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  9.144, 42.672, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {204fb42f-48c3-4e69-9561-4a9641e549da}, !- Handle
  PatRoom3_Mult10_Flr_4_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9a45ff2-ff97-48b1-a108-fffbb8bee95f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 8.992, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  65.532, 8.992, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf7a2620-0669-4af2-acf4-4f20ba8a9e68}, !- Handle
  PatRoom4_Flr_3_Wall_East_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {165c177a-ae62-409d-8ed5-57859e53d2cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 49.042, 10.668,                 !- X,Y,Z Vertex 1 {m}
  70.104, 49.042, 9.449,                  !- X,Y,Z Vertex 2 {m}
  70.104, 53.066, 9.449,                  !- X,Y,Z Vertex 3 {m}
  70.104, 53.066, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2853b35-ce0d-4e2f-84ee-358fd7d00a03}, !- Handle
  Lab_Flr_3_Wall_2_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b843d441-7b16-4de8-94cf-6f2b473bb75d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 1 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  28.956, 19.812, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 19.812, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d209bf1d-7391-4348-8615-5ec2a3dd5f0d}, !- Handle
  Corridor_NW_Flr_4_Wall_1_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ebd5b4-a73c-43d8-aa48-1b31e17c5b58}, !- Handle
  Corridor_Flr_5_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82289708-c537-4c16-9107-dc229dcf7b02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  15.24, 0, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  15.24, 42.672, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  15.24, 42.672, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c58f3ba-72b4-47ba-9e2e-a1ad7d76d52a}, !- Handle
  ER_Exam3_Mult4_Flr_1_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a9ab98b-3050-4b79-8545-0be67a9565e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  70.104, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dad9381c-6bdc-4b4e-8664-19b767a22a9d}, !- Handle
  PatRoom1_Mult10_Flr_3_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de18be89-3294-4038-968d-22fda9cd88ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  39.624, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  39.624, 0, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13edc9f8-a4ee-490a-8562-610b66c5c1cc}, !- Handle
  Lab_Flr_3_Floor,                        !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 33.528, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  15.24, 19.812, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 19.812, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 4 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 5 {m}
  9.144, 33.528, 8.5366;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0df92f1a-9dc0-41e1-9498-d7dc395b26ac}, !- Handle
  Lab_Flr_4_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 17.0732,                !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 17.0732,                !- X,Y,Z Vertex 2 {m}
  15.24, 19.812, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  15.24, 33.528, 17.0732,                 !- X,Y,Z Vertex 4 {m}
  9.144, 33.528, 17.0732,                 !- X,Y,Z Vertex 5 {m}
  9.144, 10.668, 17.0732;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {323ac96f-38e7-421b-aaf1-d5984b846777}, !- Handle
  Kitchen_Flr_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b435fa8-2b41-4a73-b476-461661057f5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 22.86, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  39.624, 22.86, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  70.104, 22.86, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  70.104, 22.86, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f9dcaa-840d-4f4d-b1b2-4cb58e640137}, !- Handle
  NurseStn_Lobby_Flr_5_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  15.24, 0, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  39.624, 0, 17.0732,                     !- X,Y,Z Vertex 3 {m}
  39.624, 0, 21.3415;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a979ac76-508b-4fd2-9f96-9346d8297160}, !- Handle
  PatRoom4_Flr_4_Wall_East_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4bcd4607-0530-443d-af7a-16d1e780a3ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 49.042, 14.935,                 !- X,Y,Z Vertex 1 {m}
  70.104, 49.042, 13.716,                 !- X,Y,Z Vertex 2 {m}
  70.104, 53.066, 13.716,                 !- X,Y,Z Vertex 3 {m}
  70.104, 53.066, 14.935;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2dd5d4-8d33-41f8-a714-19d3ed1740be}, !- Handle
  PatRoom5_Mult10_Flr_4_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  44.196, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  44.196, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f2016a-6f71-483e-9f6a-bd19becc17e0}, !- Handle
  PatRoom1_Mult10_Flr_3_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eb61e94-2344-4a87-b551-9de384da5699}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  44.196, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  39.624, 0, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5054a5f-c603-4192-be4c-115ae1e11484}, !- Handle
  ER_Trauma2_Flr_1_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4437a503-30ee-4615-8105-e2b7eb4490d1}, !- Handle
  Corridor_NW_Flr_3_Wall_4_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e9eb180-255c-4593-b49d-93a21952b5ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  9.144, 33.582, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  9.144, 33.582, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb0262d2-8e7c-4c4a-968d-1650eb5b4d57}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_2_South,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea7378d-d735-4cc7-92e9-55c0ba26afae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 33.528, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  9.144, 33.528, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  15.24, 33.528, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea6f4303-6352-4d0b-a8d2-8d3e740ec84d}, !- Handle
  Office1_Flr_5_Wall_West_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3134e277-da27-46f6-9565-5ff0fb8bf26e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.163, 19.202,                       !- X,Y,Z Vertex 1 {m}
  0, 7.163, 17.983,                       !- X,Y,Z Vertex 2 {m}
  0, 0.457, 17.983,                       !- X,Y,Z Vertex 3 {m}
  0, 0.457, 19.202;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0befc33-7b7e-437a-8ff6-32dcf2455480}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_1_East,    !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  70.104, 16.764, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 16.764, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155a8e59-3d76-4476-afd3-c6ba8c43d2b0}, !- Handle
  Corridor_NW_Flr_3_Wall_3_East,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 1 {m}
  65.532, 42.672, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  65.532, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  65.532, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {176d6776-66e6-428a-9300-66ff6c627b9b}, !- Handle
  PatRoom3_Mult10_Flr_3_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 8.992, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  70.104, 8.992, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  65.532, 8.992, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  65.532, 8.992, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80bab193-013a-4679-a0e1-c68aa8752fb5}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_3_East,    !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 39.624, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  64.008, 39.624, 0,                      !- X,Y,Z Vertex 2 {m}
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {567142ac-46e0-47b5-83a1-755474fa1ea9}, !- Handle
  Dining_Flr_5_Wall_South_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4ee0311-d1a8-43c4-9cb4-c06e5142c8f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.195, 0, 19.202,                      !- X,Y,Z Vertex 1 {m}
  40.195, 0, 17.983,                      !- X,Y,Z Vertex 2 {m}
  69.533, 0, 17.983,                      !- X,Y,Z Vertex 3 {m}
  69.533, 0, 19.202;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ee0311-d1a8-43c4-9cb4-c06e5142c8f8}, !- Handle
  Dining_Flr_5_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 21.3415,                     !- X,Y,Z Vertex 1 {m}
  39.624, 0, 17.0732,                     !- X,Y,Z Vertex 2 {m}
  70.104, 0, 17.0732,                     !- X,Y,Z Vertex 3 {m}
  70.104, 0, 21.3415;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c367175a-9121-4421-b709-b5d98d224b42}, !- Handle
  Lobby_Records_Flr_1_Wall_3_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3a8f82-e2cd-4f4a-86a3-d794b71b1e9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 4.572, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c760681e-cdcc-4f7b-ae62-9a183636af2a}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_3_North,   !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 16.764, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  70.104, 16.764, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  60.96, 16.764, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 16.764, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a812511a-2139-4037-9694-827c87659b60}, !- Handle
  Office2_Mult5_Flr_5_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 15.24, 21.3415,                  !- X,Y,Z Vertex 1 {m}
  9.144, 15.24, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  0, 15.24, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  0, 15.24, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a25afd7-2df1-44cc-92b0-e18a1af635e8}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_East,      !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 44.196, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  4.572, 44.196, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  4.572, 48.768, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  4.572, 48.768, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20774b2e-324f-4e08-b596-f73c30f6c7a9}, !- Handle
  NurseStn_Lobby_Flr_3_Wall_2_South,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83ab547d-2d8f-4494-aabf-3c325b27d945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 33.528, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 33.528, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  15.24, 33.528, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  15.24, 33.528, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a88c496-3cad-4f3e-98e5-360ef893f588}, !- Handle
  Dining_Flr_5_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef798630-196e-4c66-aa5b-3ce6d4270a13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 22.86, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  39.624, 22.86, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 0, 17.0732,                     !- X,Y,Z Vertex 3 {m}
  39.624, 0, 21.3415;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cd953c8-4aa1-474c-ab53-883c4b2e484b}, !- Handle
  Lab_Flr_3_Wall_1_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e4f4a74-187d-4a88-926a-34d8540efa56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  15.24, 19.812, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  15.24, 33.528, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  15.24, 33.528, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {183a3138-9faa-4755-bcbb-2d6c659f9046}, !- Handle
  Dining_Flr_5_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 22.86, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  70.104, 0, 17.0732,                     !- X,Y,Z Vertex 2 {m}
  39.624, 0, 17.0732,                     !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8371ae9a-6e25-4ff2-869c-3a9c4bba73ce}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_2_East,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f0f1294-af44-49f3-b5eb-b769f55643fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b00b56ae-b464-415c-9e8f-8a57ddc95826}, !- Handle
  PatRoom2_Flr_4_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.484, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  62.484, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  70.104, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  70.104, 0, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78002967-4192-429e-b517-e81a1175b58b}, !- Handle
  Office3_Flr_5_Wall_North_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26197491-af80-4370-93b4-463569edf894}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.595, 53.34, 19.202,                   !- X,Y,Z Vertex 1 {m}
  8.595, 53.34, 17.983,                   !- X,Y,Z Vertex 2 {m}
  0.549, 53.34, 17.983,                   !- X,Y,Z Vertex 3 {m}
  0.549, 53.34, 19.202;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26197491-af80-4370-93b4-463569edf894}, !- Handle
  Office3_Flr_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 53.34, 21.3415,                  !- X,Y,Z Vertex 1 {m}
  9.144, 53.34, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  0, 53.34, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dda133d5-d34b-49d8-a529-83269944fe95}, !- Handle
  PhysTherapy_Flr_3_Floor,                !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bd09363-ad84-430d-ad1b-7d104cf4bc85}, !- Handle
  Corridor_NW_Flr_4_Wall_2_West,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 48.768, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  4.572, 48.768, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  4.572, 10.668, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cda931e-a03e-4f54-86c5-2f31490e7215}, !- Handle
  PatRoom1_Mult10_Flr_3_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  44.196, 0, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  44.196, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  44.196, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8100d5a6-c544-40ae-a4b9-73c0a13030eb}, !- Handle
  PatRoom5_Mult10_Flr_3_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  44.196, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  44.196, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d19439-9c48-43c2-8a7a-0d6a27220643}, !- Handle
  ER_Exam1_Mult4_Flr_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f4aec2-5325-4fea-90b8-6ed5d99e7c0a}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_2_West,    !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  48.768, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  48.768, 22.86, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d89bac48-00d9-4ad6-a7a1-6284f4739585}, !- Handle
  Corridor_Flr_5_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  27.432, 53.34, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  27.432, 53.34, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {212529ea-bb2a-46c7-b301-699b1e996a39}, !- Handle
  PatRoom2_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.484, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  62.484, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  62.484, 0, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  62.484, 0, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82289708-c537-4c16-9107-dc229dcf7b02}, !- Handle
  NurseStn_Lobby_Flr_5_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ebd5b4-a73c-43d8-aa48-1b31e17c5b58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 42.672, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  15.24, 42.672, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  15.24, 0, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  15.24, 0, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f2323c-813e-4fff-98e3-8a3eba6bae61}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_2_South,   !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 13.716, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  64.008, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  70.104, 13.716, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb2cab1-7855-4fae-a3ab-ff13f307ef93}, !- Handle
  ER_Trauma1_Flr_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  64.008, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95204fa4-665a-4b00-a779-bff0de5c8d00}, !- Handle
  Corridor_Flr_5_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 48.768, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  9.144, 48.768, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  9.144, 0, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76751c10-af53-4e72-a903-a6af1ab73bc0}, !- Handle
  Office4_Mult6_Flr_5_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 53.34, 21.3415,                  !- X,Y,Z Vertex 1 {m}
  9.144, 53.34, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  9.144, 48.768, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  9.144, 48.768, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42f3c777-18dd-4c76-9ae4-b3cf1c343c0c}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_1_South,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa19bc8d-f7b9-42be-9b3d-892d709e723a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 17.0732,                !- X,Y,Z Vertex 1 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6ff4eec-4954-4ce5-a9e0-cf4fbb3b5e5d}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_West_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {922bd620-40db-4721-8a5e-e94c3612036a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.494, 6.401,                       !- X,Y,Z Vertex 1 {m}
  0, 48.494, 5.182,                       !- X,Y,Z Vertex 2 {m}
  0, 44.47, 5.182,                        !- X,Y,Z Vertex 3 {m}
  0, 44.47, 6.401;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbab02a1-a6de-413f-9eff-c791e97fce3b}, !- Handle
  PatRoom1_Mult10_Flr_4_Wall_South_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68c480b2-b464-4036-8675-ab12b936a075}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.898, 0, 14.935,                      !- X,Y,Z Vertex 1 {m}
  39.898, 0, 13.716,                      !- X,Y,Z Vertex 2 {m}
  43.922, 0, 13.716,                      !- X,Y,Z Vertex 3 {m}
  43.922, 0, 14.935;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c480b2-b464-4036-8675-ab12b936a075}, !- Handle
  PatRoom1_Mult10_Flr_4_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  44.196, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  44.196, 0, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1af081-760d-4073-86fc-554f40c9d098}, !- Handle
  ICU_Flr_2_Wall_North,                   !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 8.5366,                !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 2 {m}
  0, 21.3415, 4.2683,                     !- X,Y,Z Vertex 3 {m}
  0, 21.3415, 8.5366;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7802cb4-1e1b-42ab-b73a-d4794dd47ab2}, !- Handle
  PatRoom5_Mult10_Flr_4_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  44.196, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  44.196, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  44.196, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7c7d74-b707-42e0-8016-b122c650983d}, !- Handle
  PatRoom2_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  62.484, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  62.484, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aafacf7e-1a6c-4345-8008-d5644fbe798e}, !- Handle
  Corridor_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6080b08a-0606-4e51-bc61-1b4a45829dd2}, !- Handle
  PatRoom5_Mult10_Flr_3_Floor,            !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  44.196, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbcc7c4a-ce33-4cd0-af64-ef5fc3ae7c46}, !- Handle
  PatRoom6_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 12.8049,                      !- X,Y,Z Vertex 1 {m}
  0, 4.572, 8.5366,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 8.5366,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 12.8049;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e304766-0d8b-4b49-88a4-aa4043b93d1c}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Floor,          !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 1 {m}
  64.008, 39.624, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 39.624, 0,                      !- X,Y,Z Vertex 3 {m}
  70.104, 13.716, 0,                      !- X,Y,Z Vertex 4 {m}
  64.008, 13.716, 0,                      !- X,Y,Z Vertex 5 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 6 {m}
  39.624, 4.572, 0,                       !- X,Y,Z Vertex 7 {m}
  39.624, 48.768, 0;                      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {42df4b75-1019-42be-bc4d-2ee09b7f435e}, !- Handle
  Corridor_SE_Flr_3_Wall_1_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  39.624, 0, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596977b5-40f6-4ecc-86ff-08f9c1c221ab}, !- Handle
  IC_PatRoom2_Flr_2_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  6.096, 48.768, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  6.096, 48.768, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58cc3e0c-87ee-4775-8e69-b279f449df36}, !- Handle
  Corridor_SE_Flr_4_Wall_2_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10185488-09ad-4df9-a453-a3979b28e363}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {820e8134-0eee-4fa2-bf3a-a888616fd109}, !- Handle
  Corridor_NW_Flr_3_Wall_4_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4618ac5b-5537-4771-813c-db0e21e089fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  65.532, 42.672, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  65.532, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b381fb4-9c86-461e-856f-43ca207a6a40}, !- Handle
  PatRoom3_Mult10_Flr_3_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  65.532, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  70.104, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  70.104, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a8b21e7-0869-4caf-b10a-e80a077f6d2f}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_2_North,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3220e1d0-0e28-428c-94b0-528a3a1cfb5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 2 {m}
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  9.144, 42.672, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3331ec8-ffff-46f4-bf5e-8fb4f9182175}, !- Handle
  PatRoom8_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  6.096, 48.768, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  6.096, 48.768, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7d1c174-8880-40b1-8a01-4128252bc5ba}, !- Handle
  Corridor_NW_Flr_4_Wall_3_North,         !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  65.532, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4683bd42-b498-4e6a-8c9d-da6dd09913cf}, !- Handle
  Office3_Flr_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 45.72, 21.3415,                  !- X,Y,Z Vertex 1 {m}
  9.144, 45.72, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  9.144, 53.34, 17.0732,                  !- X,Y,Z Vertex 3 {m}
  9.144, 53.34, 21.3415;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b2608d4-ff06-4e78-8cbc-bc373b0345c0}, !- Handle
  ER_Trauma2_Flr_1_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  70.104, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  70.104, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a5f4089-9814-47b9-9ad5-6a2b481ab42b}, !- Handle
  Corridor_NW_Flr_3_Wall_1_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ab547d-2d8f-4494-aabf-3c325b27d945}, !- Handle
  Lab_Flr_3_Wall_1_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20774b2e-324f-4e08-b596-f73c30f6c7a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  15.24, 33.528, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  9.144, 33.528, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  9.144, 33.528, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03dd9c94-12d4-49d5-bda6-156f5bd56608}, !- Handle
  Lab_Flr_4_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d24c287-ef2d-4261-84ea-76fff90e7415}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 33.582, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  9.144, 33.582, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a93ca53-3812-404b-bacb-6323cf144129}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 8.5366,                !- X,Y,Z Vertex 1 {m}
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  4.572, 21.3415, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db115fe-ad70-4d1e-892f-1edcd327f067}, !- Handle
  PatRoom8_Flr_4_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  0, 48.768, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  6.096, 48.768, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  6.096, 48.768, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c18a7bb-601a-4568-888c-3b6527ee2940}, !- Handle
  OR4_Flr_2_Wall_East,                    !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 22.86, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  48.768, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94579532-a50f-4cf8-b10c-f89f7a8775ba}, !- Handle
  PatRoom8_Flr_4_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 12.8049,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 12.8049,                      !- X,Y,Z Vertex 3 {m}
  0, 53.34, 17.0732;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f214a8-9297-4fdd-b258-0b4f49c38e82}, !- Handle
  ER_Exam3_Mult4_Flr_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 9.144, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  64.008, 9.144, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e760ee1-e730-4cb1-800b-67554c3eb370}, !- Handle
  IC_PatRoom2_Flr_2_Wall_West_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {afe5b58f-e6c5-4880-9755-cff32930c37a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 53.066, 6.401,                       !- X,Y,Z Vertex 1 {m}
  0, 53.066, 5.182,                       !- X,Y,Z Vertex 2 {m}
  0, 49.042, 5.182,                       !- X,Y,Z Vertex 3 {m}
  0, 49.042, 6.401;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df0745f1-66fd-42d7-8a3e-93c0f123dcb4}, !- Handle
  NurseStn_Lobby_Flr_3_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {567b4f46-be58-48fe-b0d5-d2cbd4b22843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 4 {m}
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 5 {m}
  9.144, 33.528, 12.8049,                 !- X,Y,Z Vertex 6 {m}
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 7 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 8 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 9 {m}
  28.956, 10.668, 12.8049;                !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {67b689e9-13e8-4dda-ac6b-044faac98a40}, !- Handle
  PatRoom1_Mult10_Flr_3_Wall_South_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb934a54-fb38-40c7-a354-5794884e56cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.898, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  39.898, 0, 9.449,                       !- X,Y,Z Vertex 2 {m}
  43.922, 0, 9.449,                       !- X,Y,Z Vertex 3 {m}
  43.922, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5392ea7-049a-46c6-85c5-e117e098d4fc}, !- Handle
  PatRoom4_Flr_4_Wall_North_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f404f4f0-0253-4ee0-ac7c-249987ff7b33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  69.647, 53.34, 14.935,                  !- X,Y,Z Vertex 1 {m}
  69.647, 53.34, 13.716,                  !- X,Y,Z Vertex 2 {m}
  62.941, 53.34, 13.716,                  !- X,Y,Z Vertex 3 {m}
  62.941, 53.34, 14.935;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55fd4a92-f1a5-492a-b9ac-6832df6bdbf9}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  {e8f6efbb-82f4-4d5d-8d1d-21de653c31a1}, !- Construction Name
  {8cefc791-4220-41cf-852d-0cd472e915e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 2 {m}
  70.104, 0, -2.439,                      !- X,Y,Z Vertex 3 {m}
  70.104, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f4e05d-6b43-4dd0-a783-a1872de59aa2}, !- Handle
  Office1_Mult4_Flr_1_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  9.144, 4.572, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 4.2683,                   !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276f0ad0-a5e8-45aa-a385-269f32af6d7f}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_3_South,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2248a15d-7966-40f3-b46c-283e795f6a84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 19.812, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  28.956, 19.812, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d254a90d-cced-4753-886c-a96381480854}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_2_North,   !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 39.624, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 39.624, 0,                      !- X,Y,Z Vertex 2 {m}
  64.008, 39.624, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 39.624, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29966189-c7fb-46c0-a00c-cf24b396e627}, !- Handle
  NurseStn_Lobby_Flr_3_Floor,             !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  39.624, 19.812, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 8.5366,                  !- X,Y,Z Vertex 4 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 5 {m}
  28.956, 19.812, 8.5366,                 !- X,Y,Z Vertex 6 {m}
  15.24, 19.812, 8.5366,                  !- X,Y,Z Vertex 7 {m}
  15.24, 33.528, 8.5366,                  !- X,Y,Z Vertex 8 {m}
  9.144, 33.528, 8.5366,                  !- X,Y,Z Vertex 9 {m}
  9.144, 42.672, 8.5366;                  !- X,Y,Z Vertex 10 {m}

OS:SubSurface,
  {d870ae02-c6b9-4cf0-8ba5-38dade2d06b9}, !- Handle
  PatRoom3_Mult10_Flr_3_Wall_East_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd2ecafb-d57c-478b-9226-f4c87f1c244c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 4.837, 10.668,                  !- X,Y,Z Vertex 1 {m}
  70.104, 4.837, 9.449,                   !- X,Y,Z Vertex 2 {m}
  70.104, 8.726, 9.449,                   !- X,Y,Z Vertex 3 {m}
  70.104, 8.726, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e08e7aae-62a7-4ba7-9010-bd041264beeb}, !- Handle
  ER_Exam1_Mult4_Flr_1_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 4.2683,                       !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 4.572, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e25149-ec5a-4795-9875-bcea5ffdfd78}, !- Handle
  PatRoom5_Mult10_Flr_3_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28021f61-1b39-40f4-bf59-736e4a4a8162}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  44.196, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae9e0248-ff87-430f-80c2-f51cc5c19081}, !- Handle
  PatRoom6_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 12.8049,                      !- X,Y,Z Vertex 1 {m}
  6.096, 0, 8.5366,                       !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 8.5366,                   !- X,Y,Z Vertex 3 {m}
  6.096, 4.572, 12.8049;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {180f3ef3-222b-4e7f-b133-0d4ed36ecae5}, !- Handle
  Kitchen_Flr_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  70.104, 22.86, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7808f468-dc70-4ff4-a590-ac5164eec1e0}, !- Handle
  PatRoom6_Flr_4_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 17.0732,                      !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  0, 4.572, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 17.0732;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceeaf45c-fb1f-4497-aac6-4593c72dfb1e}, !- Handle
  Lobby_Records_Flr_1_Wall_1_East,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {128c6d78-e81a-4e91-870f-054c2067a653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 15.24, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cf4c271-c7bb-4cc4-9cf6-ca6f146be3ca}, !- Handle
  Corridor_NW_Flr_3_Ceiling,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {368d6a13-6c92-46ba-af77-26c1c88f51ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 42.672, 12.8049,                !- X,Y,Z Vertex 3 {m}
  65.532, 48.768, 12.8049,                !- X,Y,Z Vertex 4 {m}
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 5 {m}
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 6 {m}
  28.956, 53.34, 12.8049,                 !- X,Y,Z Vertex 7 {m}
  28.956, 48.768, 12.8049,                !- X,Y,Z Vertex 8 {m}
  4.572, 48.768, 12.8049,                 !- X,Y,Z Vertex 9 {m}
  4.572, 10.668, 12.8049;                 !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {a8e2b2dc-52c5-48bf-b7d0-3234a955c6a7}, !- Handle
  Lab_Flr_3_Ceiling,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68db732c-e766-42c2-9b62-055354284077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 2 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 4 {m}
  9.144, 33.528, 12.8049,                 !- X,Y,Z Vertex 5 {m}
  9.144, 10.668, 12.8049;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ddddec90-c91d-46ca-a8e9-d3e373f669cb}, !- Handle
  NurseStn_Lobby_Flr_3_Wall_2_North,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07acb9ab-5237-4314-9974-f34e54fec2dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  9.144, 42.672, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  9.144, 42.672, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {822748d3-4dc7-46af-aece-7d5fc4b0de89}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Ceiling,        !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 44.196, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  0, 44.196, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d224585-49aa-4c96-b10c-3adaed17e474}, !- Handle
  PatRoom5_Mult10_Flr_4_Wall_North_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0519034f-b14a-4f73-8b65-369fab8e04dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.922, 53.34, 14.935,                  !- X,Y,Z Vertex 1 {m}
  43.922, 53.34, 13.716,                  !- X,Y,Z Vertex 2 {m}
  39.898, 53.34, 13.716,                  !- X,Y,Z Vertex 3 {m}
  39.898, 53.34, 14.935;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0519034f-b14a-4f73-8b65-369fab8e04dd}, !- Handle
  PatRoom5_Mult10_Flr_4_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  44.196, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d15d553e-0088-43fe-98b0-807066ad1548}, !- Handle
  PatRoom8_Flr_4_Wall_West_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4003722c-53dd-4522-832e-f0caea373e33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 53.066, 14.935,                      !- X,Y,Z Vertex 1 {m}
  0, 53.066, 13.716,                      !- X,Y,Z Vertex 2 {m}
  0, 49.042, 13.716,                      !- X,Y,Z Vertex 3 {m}
  0, 49.042, 14.935;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4003722c-53dd-4522-832e-f0caea373e33}, !- Handle
  PatRoom8_Flr_4_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 17.0732,                      !- X,Y,Z Vertex 1 {m}
  0, 53.34, 12.8049,                      !- X,Y,Z Vertex 2 {m}
  0, 48.768, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  0, 48.768, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc5daf66-ae7d-4362-b67f-5e2dbf8edce6}, !- Handle
  Corridor_SE_Flr_4_Wall_3_West,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.668, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 17.0732;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bfc4792-88d6-41cd-8145-2968e4dd5c20}, !- Handle
  Office2_Mult5_Flr_5_Wall_West_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b555b6c5-23bf-41fa-853f-4053bc34f1e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.783, 19.202,                      !- X,Y,Z Vertex 1 {m}
  0, 14.783, 17.983,                      !- X,Y,Z Vertex 2 {m}
  0, 8.077, 17.983,                       !- X,Y,Z Vertex 3 {m}
  0, 8.077, 19.202;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b555b6c5-23bf-41fa-853f-4053bc34f1e6}, !- Handle
  Office2_Mult5_Flr_5_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  0, 15.24, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  0, 7.622, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  0, 7.622, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde3dada-8973-4fba-b0da-3ef409fc188f}, !- Handle
  Office4_Mult6_Flr_5_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 48.768, 21.3415,                !- X,Y,Z Vertex 1 {m}
  12.192, 53.34, 21.3415,                 !- X,Y,Z Vertex 2 {m}
  9.144, 53.34, 21.3415,                  !- X,Y,Z Vertex 3 {m}
  9.144, 48.768, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67c22901-cea0-4a8a-8b4c-11b22bdbaff9}, !- Handle
  PatRoom3_Mult10_Flr_3_Wall_West,        !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 8.992, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  65.532, 8.992, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  65.532, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  65.532, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a9ab98b-3050-4b79-8545-0be67a9565e5}, !- Handle
  ER_Trauma1_Flr_1_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c58f3ba-72b4-47ba-9e2e-a1ad7d76d52a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b48c82ba-58fd-432b-be37-3f6d045819ab}, !- Handle
  Corridor_Flr_5_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5aa92d5-6315-46e0-b1ed-c9cd214f6e30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 42.672, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  15.24, 42.672, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 21.3415;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce9b3dc0-0726-4806-8583-072c6f11c10d}, !- Handle
  ER_Trauma2_Flr_1_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a34060eb-629e-44b9-9bab-9e16f4d1c1d4}, !- Handle
  Corridor_Flr_2_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  28.956, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b64d3ced-5885-4afc-9b49-969554c8d520}, !- Handle
  Kitchen_Flr_5_Wall_2_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab1836e5-548f-4045-b622-8391443d1ab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 21.3415;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b122dd8a-4220-45dd-9ccc-1e7dbad31d46}, !- Handle
  Corridor_SE_Flr_4_Ceiling,              !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  39.624, 4.572, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  65.532, 4.572, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  65.532, 42.672, 17.0732,                !- X,Y,Z Vertex 4 {m}
  60.96, 42.672, 17.0732,                 !- X,Y,Z Vertex 5 {m}
  60.96, 10.668, 17.0732,                 !- X,Y,Z Vertex 6 {m}
  4.572, 10.668, 17.0732,                 !- X,Y,Z Vertex 7 {m}
  4.572, 4.572, 17.0732,                  !- X,Y,Z Vertex 8 {m}
  28.956, 4.572, 17.0732,                 !- X,Y,Z Vertex 9 {m}
  28.956, 0, 17.0732;                     !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {5fb01ad6-bcc3-4db8-82f2-601839f41937}, !- Handle
  Radiology_Flr_4_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa04c5e-0474-46dc-94ec-539f2673d461}, !- Handle
  IC_PatRoom2_Flr_2_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  6.096, 53.34, 4.2683,                   !- X,Y,Z Vertex 3 {m}
  6.096, 53.34, 8.5366;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6c52c5e-a0fb-4cad-b3fd-bb230ad262dd}, !- Handle
  Corridor_SE_Flr_4_Wall_3_South,         !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  39.624, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  65.532, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5804467d-b360-438d-a6eb-dee91a910386}, !- Handle
  OR3_Flr_2_Wall_East,                    !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 47.244, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  48.768, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  48.768, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d701d0b2-df05-46de-bc02-04653feedd02}, !- Handle
  PatRoom4_Flr_4_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.484, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  62.484, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  62.484, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  62.484, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9d7ecb1-16a4-4f7e-989f-dadd28c790ff}, !- Handle
  Corridor_SE_Flr_3_Wall_1_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68a2b5f2-c11d-498f-9604-a05a0d62bd43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e9d424-a430-4c4a-8100-83d49b642b3e}, !- Handle
  PatRoom8_Flr_4_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d35abef6-89fc-4555-818a-f045f676158e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  0, 48.768, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  0, 53.34, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8f9e14-c0fe-4522-8836-5e9861447907}, !- Handle
  OR1_Flr_2_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4be8bf1e-33ba-4923-bff4-60573d92e95e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 47.244, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  60.96, 47.244, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 47.244, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4401f19-9005-41d6-a222-faa155cf3b10}, !- Handle
  Corridor_SE_Flr_3_Wall_3_South,         !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  39.624, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  65.532, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  65.532, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20970421-4b62-4c6a-90e2-b637b7299c56}, !- Handle
  Kitchen_Flr_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 22.86, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 21.3415,                 !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 21.3415,                 !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d84b291-11b9-4cc0-a59f-087f178141eb}, !- Handle
  PatRoom5_Mult10_Flr_3_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  44.196, 53.34, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {961b5dd0-285c-4ee0-8795-4f6340006009}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Floor,         !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 2 {m}
  4.572, 21.3415, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  4.572, 48.768, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd6f0296-86e9-41d9-8b85-8edd5f8c3c8e}, !- Handle
  PatRoom2_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  70.104, 0, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  62.484, 0, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  62.484, 4.572, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b843d441-7b16-4de8-94cf-6f2b473bb75d}, !- Handle
  NurseStn_Lobby_Flr_3_Wall_3_West,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2853b35-ce0d-4e2f-84ee-358fd7d00a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77cc2af8-7c52-40c9-a859-4cf533847aca}, !- Handle
  Corridor_Flr_2_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dce3873a-c6da-4037-bb8e-f4522e6b6908}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 2 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9fd89f8-ff30-4d8b-b749-c8aef4cb2067}, !- Handle
  Corridor_NW_Flr_3_Wall_2_North,         !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 48.768, 12.8049,                !- X,Y,Z Vertex 1 {m}
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  4.572, 48.768, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54dfdcf0-1cd4-450c-85e9-3dd0f57df503}, !- Handle
  NurseStn_Lobby_Flr_3_Wall_3_South,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49282c0d-c634-41b3-8c8a-1cc1f7660345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  15.24, 19.812, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 19.812, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 19.812, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0411ebb3-9af3-489e-9871-d57d5b3f4f78}, !- Handle
  NurseStn_Lobby_Flr_5_Floor,             !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 1 {m}
  39.624, 0, 17.0732,                     !- X,Y,Z Vertex 2 {m}
  15.24, 0, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  15.24, 42.672, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1526aff-6237-4356-aab1-5857544f01fa}, !- Handle
  Corridor_NW_Flr_4_Wall_2_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {644bf6c6-e094-411f-9d75-379060e563b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {259397ac-0acb-4ed1-a4e9-851349b5d8a3}, !- Handle
  Kitchen_Flr_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 22.86, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  70.104, 22.86, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b717be2f-4e50-4f72-aed4-0bd8c90408d0}, !- Handle
  PatRoom2_Flr_4_Wall_South_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b00b56ae-b464-415c-9e8f-8a57ddc95826}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  62.941, 0, 14.935,                      !- X,Y,Z Vertex 1 {m}
  62.941, 0, 13.716,                      !- X,Y,Z Vertex 2 {m}
  69.647, 0, 13.716,                      !- X,Y,Z Vertex 3 {m}
  69.647, 0, 14.935;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24bcd3a9-6470-4ea5-bf35-65bd4e056a6c}, !- Handle
  NurseStn_Lobby_Flr_3_Wall_1_West,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 42.672, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  9.144, 33.528, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  9.144, 33.528, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec770f09-5270-4b1c-a6c3-cd094f6dabad}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_South,     !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 48.768, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  24.384, 48.768, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  28.956, 48.768, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f86accd-f72f-4f3f-b5f4-aad177a9ef98}, !- Handle
  Office1_Flr_5_Wall_South_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25614976-a183-4fae-9926-e9a16fa05dbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.549, 0, 19.202,                       !- X,Y,Z Vertex 1 {m}
  0.549, 0, 17.983,                       !- X,Y,Z Vertex 2 {m}
  8.595, 0, 17.983,                       !- X,Y,Z Vertex 3 {m}
  8.595, 0, 19.202;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25614976-a183-4fae-9926-e9a16fa05dbf}, !- Handle
  Office1_Flr_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 21.3415,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 17.0732,                          !- X,Y,Z Vertex 2 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  9.144, 0, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {779ede2e-8551-4f30-8c54-e211e6c20c3b}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Floor,          !- Name
  Floor,                                  !- Surface Type
  {9f71b402-1606-4530-a199-38ddcf2d1262}, !- Construction Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 48.768, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  4.572, 44.196, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  0, 44.196, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75d556d-d5ae-4340-938b-265bd243a44a}, !- Handle
  Office2_Mult5_Flr_5_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b54539b-1166-4407-9e90-0a93192a3a9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.622, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  0, 7.622, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  9.144, 7.622, 17.0732,                  !- X,Y,Z Vertex 3 {m}
  9.144, 7.622, 21.3415;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {876cb173-bbb8-4224-bce6-38766c5436cd}, !- Handle
  ER_Exam3_Mult4_Flr_1_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 9.144, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 9.144, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abe48c6-8bd9-4eb3-98ca-09e0f7a530b3}, !- Handle
  PatRoom6_Flr_4_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fdb87db-8216-4568-8a33-7d6a9ac7274e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  6.096, 0, 12.8049,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 12.8049,                          !- X,Y,Z Vertex 3 {m}
  0, 4.572, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1345eb-3ac2-4abd-a824-d75f323114d8}, !- Handle
  NurseStn_Lobby_Flr_3_Wall_2_East,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b52278f2-07c5-49e6-a90a-ee2124393002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 10.668, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a53cf2-e121-4cce-8e13-46a4f7ee5a22}, !- Handle
  Corridor_SE_Flr_4_Wall_4_West,          !- Name
  Wall,                                   !- Surface Type
  {9f4a7351-9537-4535-a5c4-247d77cc1545}, !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  28.956, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  28.956, 0, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea08138c-c192-4749-a2e3-63f349911a96}, !- Handle
  PatRoom2_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.484, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  62.484, 0, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  70.104, 0, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  70.104, 0, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {684aa973-0ec1-4e9f-81e1-be45bc97b94a}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  {e8f6efbb-82f4-4d5d-8d1d-21de653c31a1}, !- Construction Name
  {8cefc791-4220-41cf-852d-0cd472e915e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  70.104, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  70.104, 53.34, -2.439,                  !- X,Y,Z Vertex 3 {m}
  70.104, 53.34, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b52278f2-07c5-49e6-a90a-ee2124393002}, !- Handle
  Corridor_SE_Flr_3_Wall_2_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1345eb-3ac2-4abd-a824-d75f323114d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
