  {e7cd31c0-b713-4483-b6e9-1f1233bcb0f0}, !- Inlet Port
  {a0001353-2659-4f25-8160-c95295f57487}; !- Outlet Port

OS:Connection,
  {41347485-91af-4a2b-8da4-46212c2d55da}, !- Handle
  {dacfe2a7-77e8-48b2-823c-8d002fb38c01}, !- Source Object
  3,                                      !- Outlet Port
  {46a825be-e82f-47c7-a4bb-d28f67334523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7cd31c0-b713-4483-b6e9-1f1233bcb0f0}, !- Handle
  {d8a67930-c58c-45ff-b3c4-141bd63ef1c8}, !- Source Object
  2,                                      !- Outlet Port
  {77f1b5f1-387f-4d80-9d28-3574fa4c692e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0001353-2659-4f25-8160-c95295f57487}, !- Handle
  {77f1b5f1-387f-4d80-9d28-3574fa4c692e}, !- Source Object
  3,                                      !- Outlet Port
  {bbd60068-df35-406f-9969-8b91a5de9074}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9a3e8ffe-e7b8-4179-810e-6ce93439ecef}, !- Handle
  Cafe_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {97102206-02c6-4437-ac9b-5f59cfb8cdf9}, !- Inlet Port
  {059c2ac8-7a58-4c32-8c15-9ea57aaa1a29}; !- Outlet Port

OS:Connection,
  {97102206-02c6-4437-ac9b-5f59cfb8cdf9}, !- Handle
  {a50bd7e1-3fd5-439a-a6ff-c83924b26eb0}, !- Source Object
  9,                                      !- Outlet Port
  {9a3e8ffe-e7b8-4179-810e-6ce93439ecef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059c2ac8-7a58-4c32-8c15-9ea57aaa1a29}, !- Handle
  {9a3e8ffe-e7b8-4179-810e-6ce93439ecef}, !- Source Object
  3,                                      !- Outlet Port
  {7accb31d-c679-45f7-b2e9-6d3b122bbfe4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67493d7a-fc28-4a94-aad0-8c59647a3acf}, !- Handle
  {7accb31d-c679-45f7-b2e9-6d3b122bbfe4}, !- Source Object
  12,                                     !- Outlet Port
  {dacfe2a7-77e8-48b2-823c-8d002fb38c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {744d2919-aea3-4604-848b-7adabcc5e161}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil,             !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f862bc5-7647-47eb-8f6e-88337d3e9090}, !- Water Inlet Node Name
  {c3aa0f52-3075-4f55-9832-1adb449dc896}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6adb172a-c312-42de-96dc-64bc8638b558}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {023f8b21-415c-4928-a47d-b5d632cde2a2}, !- Inlet Port
  {1f862bc5-7647-47eb-8f6e-88337d3e9090}; !- Outlet Port

OS:Connection,
  {023f8b21-415c-4928-a47d-b5d632cde2a2}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  12,                                     !- Outlet Port
  {6adb172a-c312-42de-96dc-64bc8638b558}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c34817c8-ef9e-4e2a-9cde-52dc5c4b9e63}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {c3aa0f52-3075-4f55-9832-1adb449dc896}, !- Inlet Port
  {d7458ac6-2ed6-448d-9864-64b64375076a}; !- Outlet Port

OS:Connection,
  {1f862bc5-7647-47eb-8f6e-88337d3e9090}, !- Handle
  {6adb172a-c312-42de-96dc-64bc8638b558}, !- Source Object
  3,                                      !- Outlet Port
  {744d2919-aea3-4604-848b-7adabcc5e161}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c3aa0f52-3075-4f55-9832-1adb449dc896}, !- Handle
  {744d2919-aea3-4604-848b-7adabcc5e161}, !- Source Object
  6,                                      !- Outlet Port
  {c34817c8-ef9e-4e2a-9cde-52dc5c4b9e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7458ac6-2ed6-448d-9864-64b64375076a}, !- Handle
  {c34817c8-ef9e-4e2a-9cde-52dc5c4b9e63}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c032edb2-c3e2-43ad-9ec7-7382f1aa7b70}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil Controller,  !- Name
  {744d2919-aea3-4604-848b-7adabcc5e161}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {123626e4-7cf5-45ae-b23e-a71b53041d1f}, !- Handle
  Lobby_Flr_1 ZN VAV Terminal,            !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {2c1e8465-7b83-472a-99a1-79fd384ccbb0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.486163590956489,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {744d2919-aea3-4604-848b-7adabcc5e161}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a8faafd-d8c0-4448-9159-74816fa0c86f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {15a0b326-d0da-417a-bac7-b8e1016e8d92}, !- Handle
  Lobby_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {7a8faafd-d8c0-4448-9159-74816fa0c86f}, !- Inlet Port
  {2aba1f51-b923-4b51-83bc-3ac827766ca3}; !- Outlet Port

OS:Node,
  {8939f5b8-1841-47e1-a48c-0e67f5545b43}, !- Handle
  Lobby_Flr_1 ZN Return Air Node,         !- Name
  {b064fb22-ac58-429f-830b-0317819b1ff3}, !- Inlet Port
  {63f41089-951a-496c-945e-5e218ac4ac2b}; !- Outlet Port

OS:Connection,
  {2aba1f51-b923-4b51-83bc-3ac827766ca3}, !- Handle
  {15a0b326-d0da-417a-bac7-b8e1016e8d92}, !- Source Object
  3,                                      !- Outlet Port
  {ec55cc79-eee7-48cb-a3bb-b413aadc3741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b064fb22-ac58-429f-830b-0317819b1ff3}, !- Handle
  {a008bd2c-4704-4fea-947e-bd2c31f0979c}, !- Source Object
  2,                                      !- Outlet Port
  {8939f5b8-1841-47e1-a48c-0e67f5545b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f41089-951a-496c-945e-5e218ac4ac2b}, !- Handle
  {8939f5b8-1841-47e1-a48c-0e67f5545b43}, !- Source Object
  3,                                      !- Outlet Port
  {bbd60068-df35-406f-9969-8b91a5de9074}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c3d416f2-bdfe-43ff-a598-3c5d8b54dce8}, !- Handle
  Lobby_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {def74680-aa94-49ea-a8b5-0dcfd48860cb}, !- Inlet Port
  {2c1e8465-7b83-472a-99a1-79fd384ccbb0}; !- Outlet Port

OS:Connection,
  {def74680-aa94-49ea-a8b5-0dcfd48860cb}, !- Handle
  {a50bd7e1-3fd5-439a-a6ff-c83924b26eb0}, !- Source Object
  10,                                     !- Outlet Port
  {c3d416f2-bdfe-43ff-a598-3c5d8b54dce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1e8465-7b83-472a-99a1-79fd384ccbb0}, !- Handle
  {c3d416f2-bdfe-43ff-a598-3c5d8b54dce8}, !- Source Object
  3,                                      !- Outlet Port
  {123626e4-7cf5-45ae-b23e-a71b53041d1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a8faafd-d8c0-4448-9159-74816fa0c86f}, !- Handle
  {123626e4-7cf5-45ae-b23e-a71b53041d1f}, !- Source Object
  12,                                     !- Outlet Port
  {15a0b326-d0da-417a-bac7-b8e1016e8d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {48b54dc8-bd7a-4a09-b1d8-ba0173668733}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil,          !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c9f5ec7-9fc9-4db4-be32-db3064fc30eb}, !- Water Inlet Node Name
  {bafb2816-8cc1-4ff3-8d1c-409217a342d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02b1e2a3-30b9-4f4e-9679-ea519ad1ea70}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {8de751bb-5f18-4267-8384-9b9ab0455cc0}, !- Inlet Port
  {9c9f5ec7-9fc9-4db4-be32-db3064fc30eb}; !- Outlet Port

OS:Connection,
  {8de751bb-5f18-4267-8384-9b9ab0455cc0}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  13,                                     !- Outlet Port
  {02b1e2a3-30b9-4f4e-9679-ea519ad1ea70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8e6ade8-43be-4f70-b5de-6dcea33f8e03}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {bafb2816-8cc1-4ff3-8d1c-409217a342d8}, !- Inlet Port
  {1e314c0f-ec3d-41a7-be94-0e1e04d86462}; !- Outlet Port

OS:Connection,
  {9c9f5ec7-9fc9-4db4-be32-db3064fc30eb}, !- Handle
  {02b1e2a3-30b9-4f4e-9679-ea519ad1ea70}, !- Source Object
  3,                                      !- Outlet Port
  {48b54dc8-bd7a-4a09-b1d8-ba0173668733}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bafb2816-8cc1-4ff3-8d1c-409217a342d8}, !- Handle
  {48b54dc8-bd7a-4a09-b1d8-ba0173668733}, !- Source Object
  6,                                      !- Outlet Port
  {e8e6ade8-43be-4f70-b5de-6dcea33f8e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e314c0f-ec3d-41a7-be94-0e1e04d86462}, !- Handle
  {e8e6ade8-43be-4f70-b5de-6dcea33f8e03}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eb4efd99-09af-45cc-a5be-7b47a3d6be01}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Controller, !- Name
  {48b54dc8-bd7a-4a09-b1d8-ba0173668733}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cc6a0e62-bd49-4645-be58-8db6e7434dbd}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal,         !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {43cab807-7170-4e7f-a838-796e234d602d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.486163590956489,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {48b54dc8-bd7a-4a09-b1d8-ba0173668733}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9c0f014-0819-414a-89ae-bb87a2416639}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {43569746-05e1-4f8c-a6d3-bdb89e4a41a8}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {a9c0f014-0819-414a-89ae-bb87a2416639}, !- Inlet Port
  {bbc4bcec-12f7-4425-8d33-b1a57e9a8afb}; !- Outlet Port

OS:Node,
  {4d21b355-d8a5-44b7-b586-e97ab5b0812e}, !- Handle
  Corridor_Flr_3 ZN Return Air Node,      !- Name
  {7d0ecdda-1b5b-4ab3-81d6-c2e64d6201ec}, !- Inlet Port
  {905ffbdb-6c7d-4e2a-8210-4419c3e8a3e4}; !- Outlet Port

OS:Connection,
  {bbc4bcec-12f7-4425-8d33-b1a57e9a8afb}, !- Handle
  {43569746-05e1-4f8c-a6d3-bdb89e4a41a8}, !- Source Object
  3,                                      !- Outlet Port
  {69f98abc-04fe-4be3-a498-8694b7332195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d0ecdda-1b5b-4ab3-81d6-c2e64d6201ec}, !- Handle
  {6b92d2a3-b724-4ebd-a955-e871dd3e72a2}, !- Source Object
  2,                                      !- Outlet Port
  {4d21b355-d8a5-44b7-b586-e97ab5b0812e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905ffbdb-6c7d-4e2a-8210-4419c3e8a3e4}, !- Handle
  {4d21b355-d8a5-44b7-b586-e97ab5b0812e}, !- Source Object
  3,                                      !- Outlet Port
  {bbd60068-df35-406f-9969-8b91a5de9074}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6f1bcb9b-fcfa-4d29-bea6-0f42a408dc2b}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {611898a5-2980-4bdc-a693-2b4adcc5d84a}, !- Inlet Port
  {43cab807-7170-4e7f-a838-796e234d602d}; !- Outlet Port

OS:Connection,
  {611898a5-2980-4bdc-a693-2b4adcc5d84a}, !- Handle
  {a50bd7e1-3fd5-439a-a6ff-c83924b26eb0}, !- Source Object
  11,                                     !- Outlet Port
  {6f1bcb9b-fcfa-4d29-bea6-0f42a408dc2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43cab807-7170-4e7f-a838-796e234d602d}, !- Handle
  {6f1bcb9b-fcfa-4d29-bea6-0f42a408dc2b}, !- Source Object
  3,                                      !- Outlet Port
  {cc6a0e62-bd49-4645-be58-8db6e7434dbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9c0f014-0819-414a-89ae-bb87a2416639}, !- Handle
  {cc6a0e62-bd49-4645-be58-8db6e7434dbd}, !- Source Object
  12,                                     !- Outlet Port
  {43569746-05e1-4f8c-a6d3-bdb89e4a41a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9b61dc53-8a3c-47b7-a9de-1deade61ae3e}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3e290ac-77bd-4831-9960-b447978e3353}, !- Water Inlet Node Name
  {daea929f-80a4-485e-a153-dc83f4cbe329}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {50b09f11-7254-4812-a435-fba5b2faf858}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {602cd29b-30df-4404-aecb-7119c3ba072e}, !- Inlet Port
  {f3e290ac-77bd-4831-9960-b447978e3353}; !- Outlet Port

OS:Connection,
  {602cd29b-30df-4404-aecb-7119c3ba072e}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  14,                                     !- Outlet Port
  {50b09f11-7254-4812-a435-fba5b2faf858}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46ccdf7f-5c7e-425b-b27d-674db56c2684}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {daea929f-80a4-485e-a153-dc83f4cbe329}, !- Inlet Port
  {2d90b326-ac7f-4914-8182-120dd581d083}; !- Outlet Port

OS:Connection,
  {f3e290ac-77bd-4831-9960-b447978e3353}, !- Handle
  {50b09f11-7254-4812-a435-fba5b2faf858}, !- Source Object
  3,                                      !- Outlet Port
  {9b61dc53-8a3c-47b7-a9de-1deade61ae3e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {daea929f-80a4-485e-a153-dc83f4cbe329}, !- Handle
  {9b61dc53-8a3c-47b7-a9de-1deade61ae3e}, !- Source Object
  6,                                      !- Outlet Port
  {46ccdf7f-5c7e-425b-b27d-674db56c2684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d90b326-ac7f-4914-8182-120dd581d083}, !- Handle
  {46ccdf7f-5c7e-425b-b27d-674db56c2684}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a502939f-db34-44cb-b825-c7521ce5af02}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Controller, !- Name
  {9b61dc53-8a3c-47b7-a9de-1deade61ae3e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {859678e2-1c1e-4304-a2f6-7994ee7dfd70}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal,          !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {57fa017e-8414-4f8b-ac28-b3d7d1cb5d38}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.486163590956489,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b61dc53-8a3c-47b7-a9de-1deade61ae3e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e5e11aa7-da13-4df2-b230-62257b6f8e37}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a2bfcbf-2ed1-4604-8fb9-7476b804561c}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {e5e11aa7-da13-4df2-b230-62257b6f8e37}, !- Inlet Port
  {12e4c1a9-5f54-4ee6-b960-10d3e1b9e5a4}; !- Outlet Port

OS:Node,
  {dc6f44ba-c1d7-48ee-8be5-346eeb08c410}, !- Handle
  Banquet_Flr_6 ZN Return Air Node,       !- Name
  {d64d2efe-556c-40ee-a17e-090311def80a}, !- Inlet Port
  {a698c33d-f2de-4da7-8e25-b06aa0a8ce46}; !- Outlet Port

OS:Connection,
  {12e4c1a9-5f54-4ee6-b960-10d3e1b9e5a4}, !- Handle
  {0a2bfcbf-2ed1-4604-8fb9-7476b804561c}, !- Source Object
  3,                                      !- Outlet Port
  {6e9a3280-f770-460f-a552-a822f0ea0389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64d2efe-556c-40ee-a17e-090311def80a}, !- Handle
  {0b2b9ed4-83ae-4517-8d04-2b526ab2076d}, !- Source Object
  2,                                      !- Outlet Port
  {dc6f44ba-c1d7-48ee-8be5-346eeb08c410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a698c33d-f2de-4da7-8e25-b06aa0a8ce46}, !- Handle
  {dc6f44ba-c1d7-48ee-8be5-346eeb08c410}, !- Source Object
  3,                                      !- Outlet Port
  {bbd60068-df35-406f-9969-8b91a5de9074}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d4118489-20dc-4495-9f2f-ad4a292d8dd5}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {8a303c80-7718-44d9-973e-0e8c27432a8e}, !- Inlet Port
  {57fa017e-8414-4f8b-ac28-b3d7d1cb5d38}; !- Outlet Port

OS:Connection,
  {8a303c80-7718-44d9-973e-0e8c27432a8e}, !- Handle
  {a50bd7e1-3fd5-439a-a6ff-c83924b26eb0}, !- Source Object
  12,                                     !- Outlet Port
  {d4118489-20dc-4495-9f2f-ad4a292d8dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57fa017e-8414-4f8b-ac28-b3d7d1cb5d38}, !- Handle
  {d4118489-20dc-4495-9f2f-ad4a292d8dd5}, !- Source Object
  3,                                      !- Outlet Port
  {859678e2-1c1e-4304-a2f6-7994ee7dfd70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5e11aa7-da13-4df2-b230-62257b6f8e37}, !- Handle
  {859678e2-1c1e-4304-a2f6-7994ee7dfd70}, !- Source Object
  12,                                     !- Outlet Port
  {0a2bfcbf-2ed1-4604-8fb9-7476b804561c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1d4246dc-fb83-4f9c-b225-f20f49b3a127}, !- Handle
  Dining_Flr_6 ZN Reheat Coil,            !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {064811e2-9bac-469a-bef0-1ca562707f34}, !- Water Inlet Node Name
  {e9c0f131-f807-4df7-98ba-d74eb66d7434}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57323de9-45d4-4ead-ab5f-4c3511bbe12c}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {3d8962fd-004d-489a-9236-88218796d740}, !- Inlet Port
  {064811e2-9bac-469a-bef0-1ca562707f34}; !- Outlet Port

OS:Connection,
  {3d8962fd-004d-489a-9236-88218796d740}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  15,                                     !- Outlet Port
  {57323de9-45d4-4ead-ab5f-4c3511bbe12c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9583f5d7-8a1d-48d1-81dd-66eb111b8813}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {e9c0f131-f807-4df7-98ba-d74eb66d7434}, !- Inlet Port
  {88cd6ed1-cc39-47a0-80e2-ce0f3a91556e}; !- Outlet Port

OS:Connection,
  {064811e2-9bac-469a-bef0-1ca562707f34}, !- Handle
  {57323de9-45d4-4ead-ab5f-4c3511bbe12c}, !- Source Object
  3,                                      !- Outlet Port
  {1d4246dc-fb83-4f9c-b225-f20f49b3a127}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9c0f131-f807-4df7-98ba-d74eb66d7434}, !- Handle
  {1d4246dc-fb83-4f9c-b225-f20f49b3a127}, !- Source Object
  6,                                      !- Outlet Port
  {9583f5d7-8a1d-48d1-81dd-66eb111b8813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88cd6ed1-cc39-47a0-80e2-ce0f3a91556e}, !- Handle
  {9583f5d7-8a1d-48d1-81dd-66eb111b8813}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {472e530a-7f1b-4ca8-b18b-b59f5db53e40}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Controller, !- Name
  {1d4246dc-fb83-4f9c-b225-f20f49b3a127}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2d888425-e92e-412a-846c-d67f8b0e77a9}, !- Handle
  Dining_Flr_6 ZN VAV Terminal,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {a299ec02-baca-49c6-9b19-e68908785895}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.486163590956489,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1d4246dc-fb83-4f9c-b225-f20f49b3a127}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f3ec26ac-9e9b-40ea-a077-616bc3359d17}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b9b29f6a-29e2-4a3c-bae1-68ff4b8e4125}, !- Handle
  Dining_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {f3ec26ac-9e9b-40ea-a077-616bc3359d17}, !- Inlet Port
  {2461a1e6-248d-4923-8ec0-9b4ffe57a85c}; !- Outlet Port

OS:Node,
  {83ae659c-3504-407e-9744-2fc9f870dc56}, !- Handle
  Dining_Flr_6 ZN Return Air Node,        !- Name
  {21818437-6754-423e-814b-834774ec6ceb}, !- Inlet Port
  {650fa6b4-3fdd-4c01-9a9e-d8f4dbba2fe8}; !- Outlet Port

OS:Connection,
  {2461a1e6-248d-4923-8ec0-9b4ffe57a85c}, !- Handle
  {b9b29f6a-29e2-4a3c-bae1-68ff4b8e4125}, !- Source Object
  3,                                      !- Outlet Port
  {262065a4-700e-4210-85e3-bdf03837dc06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21818437-6754-423e-814b-834774ec6ceb}, !- Handle
  {6fd6a244-d026-40cb-8ed2-06e5b280d01a}, !- Source Object
  2,                                      !- Outlet Port
  {83ae659c-3504-407e-9744-2fc9f870dc56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {650fa6b4-3fdd-4c01-9a9e-d8f4dbba2fe8}, !- Handle
  {83ae659c-3504-407e-9744-2fc9f870dc56}, !- Source Object
  3,                                      !- Outlet Port
  {bbd60068-df35-406f-9969-8b91a5de9074}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {fc58e509-86b2-4587-80a2-810e3eff2f48}, !- Handle
  Dining_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {246a6c23-1b3e-433c-a969-47e1e29b46b0}, !- Inlet Port
  {a299ec02-baca-49c6-9b19-e68908785895}; !- Outlet Port

OS:Connection,
  {246a6c23-1b3e-433c-a969-47e1e29b46b0}, !- Handle
  {a50bd7e1-3fd5-439a-a6ff-c83924b26eb0}, !- Source Object
  13,                                     !- Outlet Port
  {fc58e509-86b2-4587-80a2-810e3eff2f48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a299ec02-baca-49c6-9b19-e68908785895}, !- Handle
  {fc58e509-86b2-4587-80a2-810e3eff2f48}, !- Source Object
  3,                                      !- Outlet Port
  {2d888425-e92e-412a-846c-d67f8b0e77a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3ec26ac-9e9b-40ea-a077-616bc3359d17}, !- Handle
  {2d888425-e92e-412a-846c-d67f8b0e77a9}, !- Source Object
  12,                                     !- Outlet Port
  {b9b29f6a-29e2-4a3c-bae1-68ff4b8e4125}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fb71798f-0e73-4306-8932-3a60ec10a85d}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil,          !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8abb8523-985e-4928-a958-e5aac3b7451e}, !- Water Inlet Node Name
  {7bebba57-9a74-411a-b9d9-706a2bcdc65a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d7996847-7c04-412f-a6c5-ad6384384bdc}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {01de62c2-b004-4878-b3cb-7fbc96971152}, !- Inlet Port
  {8abb8523-985e-4928-a958-e5aac3b7451e}; !- Outlet Port

OS:Connection,
  {01de62c2-b004-4878-b3cb-7fbc96971152}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  16,                                     !- Outlet Port
  {d7996847-7c04-412f-a6c5-ad6384384bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a01fc7c1-ccaa-4840-bc1d-c8efc02e1f99}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {7bebba57-9a74-411a-b9d9-706a2bcdc65a}, !- Inlet Port
  {fac97c1e-2ebc-49d3-84dc-1c9794f0c06b}; !- Outlet Port

OS:Connection,
  {8abb8523-985e-4928-a958-e5aac3b7451e}, !- Handle
  {d7996847-7c04-412f-a6c5-ad6384384bdc}, !- Source Object
  3,                                      !- Outlet Port
  {fb71798f-0e73-4306-8932-3a60ec10a85d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7bebba57-9a74-411a-b9d9-706a2bcdc65a}, !- Handle
  {fb71798f-0e73-4306-8932-3a60ec10a85d}, !- Source Object
  6,                                      !- Outlet Port
  {a01fc7c1-ccaa-4840-bc1d-c8efc02e1f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac97c1e-2ebc-49d3-84dc-1c9794f0c06b}, !- Handle
  {a01fc7c1-ccaa-4840-bc1d-c8efc02e1f99}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ad41d7f5-98a8-45fe-959e-6de81a036cb2}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Controller, !- Name
  {fb71798f-0e73-4306-8932-3a60ec10a85d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c1a0d406-4e81-4481-a33d-e75389d7bc1a}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal,         !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {cf1eef9f-6b3f-460f-9144-3a2bea7e77e6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.486163590956489,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fb71798f-0e73-4306-8932-3a60ec10a85d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1c01b035-6310-423d-9d05-ddd988f96ee5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4e9a6766-dce3-4745-9363-cf1b59861908}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {1c01b035-6310-423d-9d05-ddd988f96ee5}, !- Inlet Port
  {9efe88d1-fc88-404e-b792-454c39ab78b9}; !- Outlet Port

OS:Node,
  {ec8fd8fe-1fdd-4147-b414-98d218daedcb}, !- Handle
  Corridor_Flr_6 ZN Return Air Node,      !- Name
  {1106ac10-267a-4c55-b239-ecefd367a1e7}, !- Inlet Port
  {bd506fea-a81a-4733-8af1-74372e1a33cb}; !- Outlet Port

OS:Connection,
  {9efe88d1-fc88-404e-b792-454c39ab78b9}, !- Handle
  {4e9a6766-dce3-4745-9363-cf1b59861908}, !- Source Object
  3,                                      !- Outlet Port
  {da55e203-4689-412e-84b6-12952aa7df80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1106ac10-267a-4c55-b239-ecefd367a1e7}, !- Handle
  {68d1b506-a472-48b6-a938-ef0f03f13bb6}, !- Source Object
  2,                                      !- Outlet Port
  {ec8fd8fe-1fdd-4147-b414-98d218daedcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd506fea-a81a-4733-8af1-74372e1a33cb}, !- Handle
  {ec8fd8fe-1fdd-4147-b414-98d218daedcb}, !- Source Object
  3,                                      !- Outlet Port
  {bbd60068-df35-406f-9969-8b91a5de9074}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {5b20dea3-4080-4e6b-80d6-135d983c40fb}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {fb622ed2-2a98-49b9-a584-00b5e2a3d381}, !- Inlet Port
  {cf1eef9f-6b3f-460f-9144-3a2bea7e77e6}; !- Outlet Port

OS:Connection,
  {fb622ed2-2a98-49b9-a584-00b5e2a3d381}, !- Handle
  {a50bd7e1-3fd5-439a-a6ff-c83924b26eb0}, !- Source Object
  14,                                     !- Outlet Port
  {5b20dea3-4080-4e6b-80d6-135d983c40fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1eef9f-6b3f-460f-9144-3a2bea7e77e6}, !- Handle
  {5b20dea3-4080-4e6b-80d6-135d983c40fb}, !- Source Object
  3,                                      !- Outlet Port
  {c1a0d406-4e81-4481-a33d-e75389d7bc1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c01b035-6310-423d-9d05-ddd988f96ee5}, !- Handle
  {c1a0d406-4e81-4481-a33d-e75389d7bc1a}, !- Source Object
  12,                                     !- Outlet Port
  {4e9a6766-dce3-4745-9363-cf1b59861908}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f004909c-a733-4fef-aee0-bfb634ae976e}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ca14d03f-9cf4-4458-b1c0-083a4c51f519}, !- Water Inlet Node Name
  {e7913259-9b7c-456e-8dfd-109bf1815767}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6bb3c42d-5590-49d2-9faf-6cf6bfb62ed1}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {efafaa1b-7012-4ba5-8b67-8c0b38909958}, !- Inlet Port
  {ca14d03f-9cf4-4458-b1c0-083a4c51f519}; !- Outlet Port

OS:Connection,
  {efafaa1b-7012-4ba5-8b67-8c0b38909958}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  17,                                     !- Outlet Port
  {6bb3c42d-5590-49d2-9faf-6cf6bfb62ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bce33e5-354b-4e84-9d96-762700d05115}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {e7913259-9b7c-456e-8dfd-109bf1815767}, !- Inlet Port
  {4bf8725e-ebb4-4204-8ce5-5b4fcd05280d}; !- Outlet Port

OS:Connection,
  {ca14d03f-9cf4-4458-b1c0-083a4c51f519}, !- Handle
  {6bb3c42d-5590-49d2-9faf-6cf6bfb62ed1}, !- Source Object
  3,                                      !- Outlet Port
  {f004909c-a733-4fef-aee0-bfb634ae976e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e7913259-9b7c-456e-8dfd-109bf1815767}, !- Handle
  {f004909c-a733-4fef-aee0-bfb634ae976e}, !- Source Object
  6,                                      !- Outlet Port
  {2bce33e5-354b-4e84-9d96-762700d05115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf8725e-ebb4-4204-8ce5-5b4fcd05280d}, !- Handle
  {2bce33e5-354b-4e84-9d96-762700d05115}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {92a3a4e3-d5ee-4cad-bfa3-b793b035a743}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Controller, !- Name
  {f004909c-a733-4fef-aee0-bfb634ae976e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1b188e8e-6627-4dff-89db-bbe9fa9c5980}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal,          !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {bc9667d2-dc72-488e-8eda-c9d1c3c893c7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.486163590956489,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f004909c-a733-4fef-aee0-bfb634ae976e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ea97132d-6764-42ef-9527-b52510679b47}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6e6ee48b-ee8a-45d3-9d5f-34e19e4acfb0}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {ea97132d-6764-42ef-9527-b52510679b47}, !- Inlet Port
  {30f8e3d3-efda-4b10-8800-e7cfa2ca8ed9}; !- Outlet Port

OS:Node,
  {03f7df01-adb7-4f78-8fdf-27cb09c5f435}, !- Handle
  Kitchen_Flr_6 ZN Return Air Node,       !- Name
  {9fe247ee-a8ab-454c-9a92-8c4562f9e9fe}, !- Inlet Port
  {c863a3f8-86c2-44fa-91db-23a9207ea103}; !- Outlet Port

OS:Connection,
  {30f8e3d3-efda-4b10-8800-e7cfa2ca8ed9}, !- Handle
  {6e6ee48b-ee8a-45d3-9d5f-34e19e4acfb0}, !- Source Object
  3,                                      !- Outlet Port
  {87713bce-8935-4e70-8d7e-877efda5b5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe247ee-a8ab-454c-9a92-8c4562f9e9fe}, !- Handle
  {3f259c40-de22-4755-bb72-bdfa24cb0a9c}, !- Source Object
  2,                                      !- Outlet Port
  {03f7df01-adb7-4f78-8fdf-27cb09c5f435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c863a3f8-86c2-44fa-91db-23a9207ea103}, !- Handle
  {03f7df01-adb7-4f78-8fdf-27cb09c5f435}, !- Source Object
  3,                                      !- Outlet Port
  {bbd60068-df35-406f-9969-8b91a5de9074}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ff638514-81cc-4756-94a7-ac361af23f4e}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {9709c634-84e5-4fd7-99bd-7be6f97f4ea1}, !- Inlet Port
  {bc9667d2-dc72-488e-8eda-c9d1c3c893c7}; !- Outlet Port

OS:Connection,
  {9709c634-84e5-4fd7-99bd-7be6f97f4ea1}, !- Handle
  {a50bd7e1-3fd5-439a-a6ff-c83924b26eb0}, !- Source Object
  15,                                     !- Outlet Port
  {ff638514-81cc-4756-94a7-ac361af23f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc9667d2-dc72-488e-8eda-c9d1c3c893c7}, !- Handle
  {ff638514-81cc-4756-94a7-ac361af23f4e}, !- Source Object
  3,                                      !- Outlet Port
  {1b188e8e-6627-4dff-89db-bbe9fa9c5980}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea97132d-6764-42ef-9527-b52510679b47}, !- Handle
  {1b188e8e-6627-4dff-89db-bbe9fa9c5980}, !- Source Object
  12,                                     !- Outlet Port
  {6e6ee48b-ee8a-45d3-9d5f-34e19e4acfb0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {03ca605c-be5b-4c7f-96a8-4b799fd13e14}, !- Handle
  9 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {353b1161-b323-4c04-abd4-a98dc219aac3}, !- Availability Schedule
  {f3eadffa-1a49-4ca0-81f3-8f97fc6c062d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c3717e52-95db-4322-8d6b-83c63fa0bcbd}, !- Supply Side Inlet Node Name
  {bae205e9-c0fc-4580-9b2a-8a0c10075e7e}, !- Demand Side Outlet Node Name
  {252352fa-1423-4659-8408-8b0dcd465e2e}, !- Demand Side Inlet Node A
  {3eafbc6e-8246-4c02-8616-8edaf60300ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {59fdfa2d-f85c-4125-921f-55eeb691f6a3}, !- Demand Mixer Name
  {896e76ca-a8ff-495b-a574-a22895dc8b99}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {650e3144-31b3-4ce7-9148-d4bee9dd8c5b}, !- Handle
  9 Zone DOAS Supply Inlet Node,          !- Name
  {c3717e52-95db-4322-8d6b-83c63fa0bcbd}, !- Inlet Port
  {c6099689-8063-467c-acbe-e7d564b26eb3}; !- Outlet Port

OS:Node,
  {c518edc5-3224-4754-ad60-d212b46531a8}, !- Handle
  9 Zone DOAS Supply Outlet Node,         !- Name
  {6d3146fe-3c53-442f-943e-9f9ed119da49}, !- Inlet Port
  {3eafbc6e-8246-4c02-8616-8edaf60300ba}; !- Outlet Port

OS:Connection,
  {c3717e52-95db-4322-8d6b-83c63fa0bcbd}, !- Handle
  {03ca605c-be5b-4c7f-96a8-4b799fd13e14}, !- Source Object
  9,                                      !- Outlet Port
  {650e3144-31b3-4ce7-9148-d4bee9dd8c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eafbc6e-8246-4c02-8616-8edaf60300ba}, !- Handle
  {c518edc5-3224-4754-ad60-d212b46531a8}, !- Source Object
  3,                                      !- Outlet Port
  {03ca605c-be5b-4c7f-96a8-4b799fd13e14}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0a2ace1f-7a23-4401-8cd6-a22cbf325212}, !- Handle
  9 Zone DOAS Demand Inlet Node,          !- Name
  {252352fa-1423-4659-8408-8b0dcd465e2e}, !- Inlet Port
  {02cbd227-5613-48b3-9863-cd2715a28b3c}; !- Outlet Port

OS:Node,
  {cca4f009-a4b3-4f6f-996e-7d3ff9f25698}, !- Handle
  9 Zone DOAS Demand Outlet Node,         !- Name
  {0e4da78a-be17-4241-8e0d-b5d229713df7}, !- Inlet Port
  {bae205e9-c0fc-4580-9b2a-8a0c10075e7e}; !- Outlet Port

OS:Node,
  {7ad4a16a-3f21-4b2d-b4c3-71b7ac19e026}, !- Handle
  Room_1_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {3783118b-5cb7-4fb9-9551-23f871008446}, !- Inlet Port
  {095ca582-cc11-4b7c-a646-4f541db8688b}; !- Outlet Port

OS:Connection,
  {252352fa-1423-4659-8408-8b0dcd465e2e}, !- Handle
  {03ca605c-be5b-4c7f-96a8-4b799fd13e14}, !- Source Object
  11,                                     !- Outlet Port
  {0a2ace1f-7a23-4401-8cd6-a22cbf325212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae205e9-c0fc-4580-9b2a-8a0c10075e7e}, !- Handle
  {cca4f009-a4b3-4f6f-996e-7d3ff9f25698}, !- Source Object
  3,                                      !- Outlet Port
  {03ca605c-be5b-4c7f-96a8-4b799fd13e14}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {896e76ca-a8ff-495b-a574-a22895dc8b99}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {02cbd227-5613-48b3-9863-cd2715a28b3c}, !- Inlet Node Name
  {8d16842e-d7bb-49b8-bd74-f065bde34995}, !- Outlet Node Name 1
  {e59b92cb-848b-4b55-85e4-bf759b1ebad4}, !- Outlet Node Name 2
  {e1323605-690f-4c40-a82c-8eb2fe3a216a}, !- Outlet Node Name 3
  {529fc0bf-4ea9-45e4-b826-73460162824c}, !- Outlet Node Name 4
  {f499ab1e-495d-4858-bbb2-e60a8d641bf3}, !- Outlet Node Name 5
  {01c86357-fae8-4b4a-925a-8d75728455aa}, !- Outlet Node Name 6
  {9e4401c3-9d9f-4fa5-87ab-bced8cc071c1}, !- Outlet Node Name 7
  {d42c56d7-fbed-4de9-aeea-476e4aa31ceb}, !- Outlet Node Name 8
  {1f5e507e-bb3e-4474-ac94-a1e4d9029dc4}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {59fdfa2d-f85c-4125-921f-55eeb691f6a3}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0e4da78a-be17-4241-8e0d-b5d229713df7}, !- Outlet Node Name
  {4d51460c-bbdc-44d8-aa06-08e242261484}, !- Inlet Node Name 1
  {9eb3f058-225a-4960-ace9-96f2cbdbce61}, !- Inlet Node Name 2
  {a78e18bc-e418-4912-aa5d-e9a08654a3e1}, !- Inlet Node Name 3
  {6354c3bd-a50d-471f-8488-d70ef959bba2}, !- Inlet Node Name 4
  {7cc27c38-3483-4d7c-bcfc-fc3412e96f7e}, !- Inlet Node Name 5
  {1d41e74b-b966-4334-bb3e-f772f01aaa26}, !- Inlet Node Name 6
  {476b10c0-1255-42d3-9ca7-35f7be297221}, !- Inlet Node Name 7
  {5f86fc89-11ab-455c-a748-866cfffbb2f7}, !- Inlet Node Name 8
  {861f6bca-ecda-4727-8b6a-129317b07a01}; !- Inlet Node Name 9

OS:Connection,
  {02cbd227-5613-48b3-9863-cd2715a28b3c}, !- Handle
  {0a2ace1f-7a23-4401-8cd6-a22cbf325212}, !- Source Object
  3,                                      !- Outlet Port
  {896e76ca-a8ff-495b-a574-a22895dc8b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e4da78a-be17-4241-8e0d-b5d229713df7}, !- Handle
  {59fdfa2d-f85c-4125-921f-55eeb691f6a3}, !- Source Object
  2,                                      !- Outlet Port
  {cca4f009-a4b3-4f6f-996e-7d3ff9f25698}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c03ba89d-ee80-42a6-82e3-d8c9953c1afb}, !- Handle
  {03ca605c-be5b-4c7f-96a8-4b799fd13e14}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f3eadffa-1a49-4ca0-81f3-8f97fc6c062d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4cef588c-03a3-4d0c-89b3-889faaedc8e5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e0e92b8f-ff74-454e-9aee-5b047565765b}, !- Handle
  DOAS Supply Fan,                        !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.0511990453697,                        !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {235f73b4-a8d3-43cb-817c-14a59e4a859d}, !- Air Inlet Node Name
  {6d3146fe-3c53-442f-943e-9f9ed119da49}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {6d3146fe-3c53-442f-943e-9f9ed119da49}, !- Handle
  {e0e92b8f-ff74-454e-9aee-5b047565765b}, !- Source Object
  9,                                      !- Outlet Port
  {c518edc5-3224-4754-ad60-d212b46531a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bf5382f7-8c00-4430-b574-d1fa9de18cac}, !- Handle
  9 Zone DOAS Htg Coil,                   !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {449b7b3b-8ed3-4f38-b90d-762feae588d5}, !- Water Inlet Node Name
  {ee6d961a-7877-4bf7-8f1d-c0e7d6439e31}, !- Water Outlet Node Name
  {816cd479-469e-41fc-a397-ed31b67aeace}, !- Air Inlet Node Name
  {f86e0fe3-f61b-4786-9b77-c9611becfff8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57208205-82c6-45ce-b50d-9c2f1afea28d}, !- Handle
  9 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {17af1704-84f7-41f9-9a99-183ce7cd8ce0}, !- Inlet Port
  {449b7b3b-8ed3-4f38-b90d-762feae588d5}; !- Outlet Port

OS:Connection,
  {17af1704-84f7-41f9-9a99-183ce7cd8ce0}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  18,                                     !- Outlet Port
  {57208205-82c6-45ce-b50d-9c2f1afea28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b59958e6-9f23-4965-8e52-2710681fbdad}, !- Handle
  9 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {ee6d961a-7877-4bf7-8f1d-c0e7d6439e31}, !- Inlet Port
  {a9a03f14-e4e2-429e-a416-b8d856e391a2}; !- Outlet Port

OS:Connection,
  {449b7b3b-8ed3-4f38-b90d-762feae588d5}, !- Handle
  {57208205-82c6-45ce-b50d-9c2f1afea28d}, !- Source Object
  3,                                      !- Outlet Port
  {bf5382f7-8c00-4430-b574-d1fa9de18cac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee6d961a-7877-4bf7-8f1d-c0e7d6439e31}, !- Handle
  {bf5382f7-8c00-4430-b574-d1fa9de18cac}, !- Source Object
  6,                                      !- Outlet Port
  {b59958e6-9f23-4965-8e52-2710681fbdad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a03f14-e4e2-429e-a416-b8d856e391a2}, !- Handle
  {b59958e6-9f23-4965-8e52-2710681fbdad}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {15f26c55-769d-4739-bae9-1a579a67cb22}, !- Handle
  9 Zone DOAS Htg Coil Controller,        !- Name
  {bf5382f7-8c00-4430-b574-d1fa9de18cac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {78b9b01d-d986-45cc-b2aa-eab2dc27ef40}, !- Handle
  9 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {f86e0fe3-f61b-4786-9b77-c9611becfff8}, !- Inlet Port
  {235f73b4-a8d3-43cb-817c-14a59e4a859d}; !- Outlet Port

OS:Connection,
  {f86e0fe3-f61b-4786-9b77-c9611becfff8}, !- Handle
  {bf5382f7-8c00-4430-b574-d1fa9de18cac}, !- Source Object
  8,                                      !- Outlet Port
  {78b9b01d-d986-45cc-b2aa-eab2dc27ef40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235f73b4-a8d3-43cb-817c-14a59e4a859d}, !- Handle
  {78b9b01d-d986-45cc-b2aa-eab2dc27ef40}, !- Source Object
  3,                                      !- Outlet Port
  {e0e92b8f-ff74-454e-9aee-5b047565765b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5acb834b-8efc-469a-abba-8c30aa208bf8}, !- Handle
  9 Zone DOAS Clg Coil,                   !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a956d920-d6f2-420a-834d-8ba623e91765}, !- Water Inlet Node Name
  {c194b4cd-a1c5-4d92-b96c-8bb270ecd020}, !- Water Outlet Node Name
  {ec72587e-2e85-471a-bac2-b2db15de1769}, !- Air Inlet Node Name
  {d64aa755-3814-4441-a568-528e551ec0a6}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d847a5b8-adc7-4a80-9b9a-064b35ee2cd6}, !- Handle
  9 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {e8489d34-2c4f-4471-b3e3-ba8f84b5fe8e}, !- Inlet Port
  {a956d920-d6f2-420a-834d-8ba623e91765}; !- Outlet Port

OS:Connection,
  {e8489d34-2c4f-4471-b3e3-ba8f84b5fe8e}, !- Handle
  {3f97fb40-2372-4bde-85b7-97839f6faba5}, !- Source Object
  5,                                      !- Outlet Port
  {d847a5b8-adc7-4a80-9b9a-064b35ee2cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {597d6625-3bae-4f9b-96fe-d2dcfde2efe9}, !- Handle
  9 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {c194b4cd-a1c5-4d92-b96c-8bb270ecd020}, !- Inlet Port
  {2a300fc5-5a47-4fd0-ad8d-4d2356722d5c}; !- Outlet Port

OS:Connection,
  {a956d920-d6f2-420a-834d-8ba623e91765}, !- Handle
  {d847a5b8-adc7-4a80-9b9a-064b35ee2cd6}, !- Source Object
  3,                                      !- Outlet Port
  {5acb834b-8efc-469a-abba-8c30aa208bf8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c194b4cd-a1c5-4d92-b96c-8bb270ecd020}, !- Handle
  {5acb834b-8efc-469a-abba-8c30aa208bf8}, !- Source Object
  11,                                     !- Outlet Port
  {597d6625-3bae-4f9b-96fe-d2dcfde2efe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a300fc5-5a47-4fd0-ad8d-4d2356722d5c}, !- Handle
  {597d6625-3bae-4f9b-96fe-d2dcfde2efe9}, !- Source Object
  3,                                      !- Outlet Port
  {6c00db13-b16c-4a97-b6ac-4f7ea2d2ff99}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {22535473-def0-4277-bc4c-abf51d2c2856}, !- Handle
  9 Zone DOAS Clg Coil Controller,        !- Name
  {5acb834b-8efc-469a-abba-8c30aa208bf8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8986bec7-2adc-4a22-9a8a-a3f4cca6fe33}, !- Handle
  9 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {d64aa755-3814-4441-a568-528e551ec0a6}, !- Inlet Port
  {816cd479-469e-41fc-a397-ed31b67aeace}; !- Outlet Port

OS:Connection,
  {d64aa755-3814-4441-a568-528e551ec0a6}, !- Handle
  {5acb834b-8efc-469a-abba-8c30aa208bf8}, !- Source Object
  13,                                     !- Outlet Port
  {8986bec7-2adc-4a22-9a8a-a3f4cca6fe33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {816cd479-469e-41fc-a397-ed31b67aeace}, !- Handle
  {8986bec7-2adc-4a22-9a8a-a3f4cca6fe33}, !- Source Object
  3,                                      !- Outlet Port
  {bf5382f7-8c00-4430-b574-d1fa9de18cac}, !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {016c5bed-2526-46c5-9e23-5cfb8215b480}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {4f6ef1e3-ab2a-4dc5-bbcb-f5ea096fc77d}, !- Default Day Schedule Name
  {70eb181c-5661-40bd-b669-5689f68792ae}, !- Summer Design Day Schedule Name
  {e9d972f8-f50a-46a1-95d0-cdc609197e75}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f6ef1e3-ab2a-4dc5-bbcb-f5ea096fc77d}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9d972f8-f50a-46a1-95d0-cdc609197e75}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Winter Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70eb181c-5661-40bd-b669-5689f68792ae}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Summer Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Controller:OutdoorAir,
  {610eb083-0650-4764-8d0a-ef8311275cdc}, !- Handle
  9 Zone DOAS OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81711a46-d13a-4ae2-9ab5-0a5838e549b6}, !- Minimum Outdoor Air Schedule Name
  {016c5bed-2526-46c5-9e23-5cfb8215b480}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b83a63cb-0ac4-4f22-b5a1-c7b808015dd6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b83a63cb-0ac4-4f22-b5a1-c7b808015dd6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c4378425-c3fb-4b93-90c9-996cfb3f9dc0}, !- Handle
  9 Zone DOAS OA System,                  !- Name
  {610eb083-0650-4764-8d0a-ef8311275cdc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cecff763-8c48-4105-bd96-fbc25b655766}, !- Mixed Air Node Name
  {07c7d218-99c0-4989-a260-f3271608c3aa}, !- Outdoor Air Stream Node Name
  {ef4adb03-55e3-4289-8469-1a2a3b416976}, !- Relief Air Stream Node Name
  {c6099689-8063-467c-acbe-e7d564b26eb3}; !- Return Air Stream Node Name

OS:Node,
  {a1d7f225-23cf-487c-894c-b99aa90a6331}, !- Handle
  9 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {2efb337e-3e5b-4578-a924-d341e44a3471}; !- Outlet Port

OS:Node,
  {d39d73da-7dfa-4d71-9531-456338ca1835}, !- Handle
  9 Zone DOAS Relief Air Node,            !- Name
  {e7bc4e5a-6224-4bee-8866-c2a6e81c011e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {0f7947b8-36f2-41b3-85c6-71c8e84bbd47}, !- Handle
  9 Zone DOAS Mixed Air Node,             !- Name
  {cecff763-8c48-4105-bd96-fbc25b655766}, !- Inlet Port
  {ec72587e-2e85-471a-bac2-b2db15de1769}; !- Outlet Port

OS:Connection,
  {c6099689-8063-467c-acbe-e7d564b26eb3}, !- Handle
  {650e3144-31b3-4ce7-9148-d4bee9dd8c5b}, !- Source Object
  3,                                      !- Outlet Port
  {c4378425-c3fb-4b93-90c9-996cfb3f9dc0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cecff763-8c48-4105-bd96-fbc25b655766}, !- Handle
  {c4378425-c3fb-4b93-90c9-996cfb3f9dc0}, !- Source Object
  5,                                      !- Outlet Port
  {0f7947b8-36f2-41b3-85c6-71c8e84bbd47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec72587e-2e85-471a-bac2-b2db15de1769}, !- Handle
  {0f7947b8-36f2-41b3-85c6-71c8e84bbd47}, !- Source Object
  3,                                      !- Outlet Port
  {5acb834b-8efc-469a-abba-8c30aa208bf8}, !- Target Object
  12;                                     !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {3f62620f-e06c-4cb5-89cc-188993ec0d61}, !- Handle
  9 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {c518edc5-3224-4754-ad60-d212b46531a8}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {4cef588c-03a3-4d0c-89b3-889faaedc8e5}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {95484ece-d25a-48ae-91c9-7c7e5c0f333b}, !- Control Zone or Zone List Name
  {5b15c3f8-2f9b-4d75-ac7b-14f4df9c4ed3}, !- Cooling Control Zone or Zone List Name
  {ad272fc9-c902-474e-9dcb-734e56fa71b1}, !- Heating Control Zone or Zone List Name
  {82f2a29a-a6da-48c6-8125-c51882f77813}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {95484ece-d25a-48ae-91c9-7c7e5c0f333b}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {5b15c3f8-2f9b-4d75-ac7b-14f4df9c4ed3}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ad272fc9-c902-474e-9dcb-734e56fa71b1}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {82f2a29a-a6da-48c6-8125-c51882f77813}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c1d58c1c-ec43-430a-b2fc-768731e07824}, !- Handle
  Room_1_Flr_3 ZN Air Terminal,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {05eec9fe-905f-4181-9945-a288352f79b0}, !- Air Inlet Node Name
  {3783118b-5cb7-4fb9-9551-23f871008446}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d63f50dc-4e33-4648-91d8-dd744b4ab9f0}, !- Handle
  Room_1_Flr_3 ZN Return Air Node,        !- Name
  {13ebabf1-023f-4d1e-91ef-335308ebf25e}, !- Inlet Port
  {4d51460c-bbdc-44d8-aa06-08e242261484}; !- Outlet Port

OS:Connection,
  {095ca582-cc11-4b7c-a646-4f541db8688b}, !- Handle
  {7ad4a16a-3f21-4b2d-b4c3-71b7ac19e026}, !- Source Object
  3,                                      !- Outlet Port
  {324794de-8d0f-4b68-99e0-2db43f498307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ebabf1-023f-4d1e-91ef-335308ebf25e}, !- Handle
  {3b8a18c4-c1d4-40b6-a8a9-7b4dd30679a0}, !- Source Object
  2,                                      !- Outlet Port
  {d63f50dc-4e33-4648-91d8-dd744b4ab9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d51460c-bbdc-44d8-aa06-08e242261484}, !- Handle
  {d63f50dc-4e33-4648-91d8-dd744b4ab9f0}, !- Source Object
  3,                                      !- Outlet Port
  {59fdfa2d-f85c-4125-921f-55eeb691f6a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdfab456-a58b-44e6-8c81-004568579585}, !- Handle
  Room_1_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {8d16842e-d7bb-49b8-bd74-f065bde34995}, !- Inlet Port
  {05eec9fe-905f-4181-9945-a288352f79b0}; !- Outlet Port

OS:Connection,
  {8d16842e-d7bb-49b8-bd74-f065bde34995}, !- Handle
  {896e76ca-a8ff-495b-a574-a22895dc8b99}, !- Source Object
  3,                                      !- Outlet Port
  {cdfab456-a58b-44e6-8c81-004568579585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05eec9fe-905f-4181-9945-a288352f79b0}, !- Handle
  {cdfab456-a58b-44e6-8c81-004568579585}, !- Source Object
  3,                                      !- Outlet Port
  {c1d58c1c-ec43-430a-b2fc-768731e07824}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3783118b-5cb7-4fb9-9551-23f871008446}, !- Handle
  {c1d58c1c-ec43-430a-b2fc-768731e07824}, !- Source Object
  4,                                      !- Outlet Port
  {7ad4a16a-3f21-4b2d-b4c3-71b7ac19e026}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4863a3b1-9e35-4fa5-845c-fba1fde1805b}, !- Handle
  Room_2_Flr_3 ZN Air Terminal,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {88258162-2001-427e-9285-11d0af78c154}, !- Air Inlet Node Name
  {95a3c963-a8ad-46bf-b56c-d90835e8f478}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e07fb892-a10f-40c5-ac4b-77fdf1775f7f}, !- Handle
  Room_2_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {95a3c963-a8ad-46bf-b56c-d90835e8f478}, !- Inlet Port
  {7ff5a15f-c2d9-48d8-8072-b8eec24e2428}; !- Outlet Port

OS:Node,
  {484dda00-29e6-4f94-be70-446ba8551322}, !- Handle
  Room_2_Flr_3 ZN Return Air Node,        !- Name
  {a4155911-0f79-459f-b1c5-b0062c9f771a}, !- Inlet Port
  {9eb3f058-225a-4960-ace9-96f2cbdbce61}; !- Outlet Port

OS:Connection,
  {7ff5a15f-c2d9-48d8-8072-b8eec24e2428}, !- Handle
  {e07fb892-a10f-40c5-ac4b-77fdf1775f7f}, !- Source Object
  3,                                      !- Outlet Port
  {365946c7-57e5-44f1-b94f-99c5e814b1c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4155911-0f79-459f-b1c5-b0062c9f771a}, !- Handle
  {a37084d8-a420-4a5f-b284-ea739519da4b}, !- Source Object
  2,                                      !- Outlet Port
  {484dda00-29e6-4f94-be70-446ba8551322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb3f058-225a-4960-ace9-96f2cbdbce61}, !- Handle
  {484dda00-29e6-4f94-be70-446ba8551322}, !- Source Object
  3,                                      !- Outlet Port
  {59fdfa2d-f85c-4125-921f-55eeb691f6a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d04063b1-7f60-4636-9fa0-ff4e45f0c3f2}, !- Handle
  Room_2_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {e59b92cb-848b-4b55-85e4-bf759b1ebad4}, !- Inlet Port
  {88258162-2001-427e-9285-11d0af78c154}; !- Outlet Port

OS:Connection,
  {e59b92cb-848b-4b55-85e4-bf759b1ebad4}, !- Handle
  {896e76ca-a8ff-495b-a574-a22895dc8b99}, !- Source Object
  4,                                      !- Outlet Port
  {d04063b1-7f60-4636-9fa0-ff4e45f0c3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88258162-2001-427e-9285-11d0af78c154}, !- Handle
  {d04063b1-7f60-4636-9fa0-ff4e45f0c3f2}, !- Source Object
  3,                                      !- Outlet Port
  {4863a3b1-9e35-4fa5-845c-fba1fde1805b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95a3c963-a8ad-46bf-b56c-d90835e8f478}, !- Handle
  {4863a3b1-9e35-4fa5-845c-fba1fde1805b}, !- Source Object
  4,                                      !- Outlet Port
  {e07fb892-a10f-40c5-ac4b-77fdf1775f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4894ea8b-3bd9-48e8-afba-8093f840bae2}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal,    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {49c143ba-ad88-4491-a384-39726a1cab9e}, !- Air Inlet Node Name
  {3c4d5907-8519-4204-84ac-3c36ecdb4b76}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed4a1623-656f-402d-88fb-31ad5a70cf59}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {3c4d5907-8519-4204-84ac-3c36ecdb4b76}, !- Inlet Port
  {faa235b2-0e8a-4fb3-8ca7-f9ea08dead09}; !- Outlet Port

OS:Node,
  {a627c9af-032d-48ef-887a-13b25f480bf9}, !- Handle
  Room_3_Mult19_Flr_3 ZN Return Air Node, !- Name
  {a9c1deea-e80e-43f2-b3fe-5c04da244556}, !- Inlet Port
  {a78e18bc-e418-4912-aa5d-e9a08654a3e1}; !- Outlet Port

OS:Connection,
  {faa235b2-0e8a-4fb3-8ca7-f9ea08dead09}, !- Handle
  {ed4a1623-656f-402d-88fb-31ad5a70cf59}, !- Source Object
  3,                                      !- Outlet Port
  {9ed761d5-3445-4232-b3a6-14f2cbac2fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c1deea-e80e-43f2-b3fe-5c04da244556}, !- Handle
  {69bdf9b5-03da-4a2d-8296-441feafa938b}, !- Source Object
  2,                                      !- Outlet Port
  {a627c9af-032d-48ef-887a-13b25f480bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78e18bc-e418-4912-aa5d-e9a08654a3e1}, !- Handle
  {a627c9af-032d-48ef-887a-13b25f480bf9}, !- Source Object
  3,                                      !- Outlet Port
  {59fdfa2d-f85c-4125-921f-55eeb691f6a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9259da67-5fd4-4833-887f-cfe515983ece}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {e1323605-690f-4c40-a82c-8eb2fe3a216a}, !- Inlet Port
  {49c143ba-ad88-4491-a384-39726a1cab9e}; !- Outlet Port

OS:Connection,
  {e1323605-690f-4c40-a82c-8eb2fe3a216a}, !- Handle
  {896e76ca-a8ff-495b-a574-a22895dc8b99}, !- Source Object
  5,                                      !- Outlet Port
  {9259da67-5fd4-4833-887f-cfe515983ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c143ba-ad88-4491-a384-39726a1cab9e}, !- Handle
  {9259da67-5fd4-4833-887f-cfe515983ece}, !- Source Object
  3,                                      !- Outlet Port
  {4894ea8b-3bd9-48e8-afba-8093f840bae2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c4d5907-8519-4204-84ac-3c36ecdb4b76}, !- Handle
  {4894ea8b-3bd9-48e8-afba-8093f840bae2}, !- Source Object
  4,                                      !- Outlet Port
  {ed4a1623-656f-402d-88fb-31ad5a70cf59}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e2a90930-81a4-4933-b807-976f09ed6185}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal,    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {afd150aa-a624-4c91-902c-06ff3f6ca9b8}, !- Air Inlet Node Name
  {55b033d2-c0e7-47a9-84f7-464e85c5456d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0adc37e5-dce0-4fc0-bf17-b4789144bd41}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {55b033d2-c0e7-47a9-84f7-464e85c5456d}, !- Inlet Port
  {688be6cd-300b-45a3-88bd-bd054a35fafc}; !- Outlet Port

OS:Node,
  {8aa0a4cd-f480-4393-85fc-116a29a08f53}, !- Handle
  Room_4_Mult19_Flr_3 ZN Return Air Node, !- Name
  {c553fc02-4982-4632-9c6d-e8bcde86bf5c}, !- Inlet Port
  {6354c3bd-a50d-471f-8488-d70ef959bba2}; !- Outlet Port

OS:Connection,
  {688be6cd-300b-45a3-88bd-bd054a35fafc}, !- Handle
  {0adc37e5-dce0-4fc0-bf17-b4789144bd41}, !- Source Object
  3,                                      !- Outlet Port
  {7b3616ef-d175-40ef-8853-1d1c255d5425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c553fc02-4982-4632-9c6d-e8bcde86bf5c}, !- Handle
  {f3299131-7838-42fd-894b-1793d21ab42e}, !- Source Object
  2,                                      !- Outlet Port
  {8aa0a4cd-f480-4393-85fc-116a29a08f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6354c3bd-a50d-471f-8488-d70ef959bba2}, !- Handle
  {8aa0a4cd-f480-4393-85fc-116a29a08f53}, !- Source Object
  3,                                      !- Outlet Port
  {59fdfa2d-f85c-4125-921f-55eeb691f6a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {16546b5f-a541-470c-ab95-28d6ccff3fe0}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {529fc0bf-4ea9-45e4-b826-73460162824c}, !- Inlet Port
  {afd150aa-a624-4c91-902c-06ff3f6ca9b8}; !- Outlet Port

OS:Connection,
  {529fc0bf-4ea9-45e4-b826-73460162824c}, !- Handle
  {896e76ca-a8ff-495b-a574-a22895dc8b99}, !- Source Object
  6,                                      !- Outlet Port
  {16546b5f-a541-470c-ab95-28d6ccff3fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afd150aa-a624-4c91-902c-06ff3f6ca9b8}, !- Handle
  {16546b5f-a541-470c-ab95-28d6ccff3fe0}, !- Source Object
  3,                                      !- Outlet Port
  {e2a90930-81a4-4933-b807-976f09ed6185}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55b033d2-c0e7-47a9-84f7-464e85c5456d}, !- Handle
  {e2a90930-81a4-4933-b807-976f09ed6185}, !- Source Object
  4,                                      !- Outlet Port
  {0adc37e5-dce0-4fc0-bf17-b4789144bd41}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5e18289-1aeb-45fb-8b1b-307c25069c4a}, !- Handle
  Room_5_Flr_3 ZN Air Terminal,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {9759cdc8-96b9-4442-b9e0-1d0d48d692bc}, !- Air Inlet Node Name
  {b36dfede-3f68-44ab-9398-932da2088753}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e9d0fc6-af48-4830-8125-00c207d4d739}, !- Handle
  Room_5_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {b36dfede-3f68-44ab-9398-932da2088753}, !- Inlet Port
  {073bd801-5831-4b75-8810-43487abcc674}; !- Outlet Port

OS:Node,
  {eb276a0b-d410-4c71-a7b8-993119c9504f}, !- Handle
  Room_5_Flr_3 ZN Return Air Node,        !- Name
  {c282233f-b2f8-4e2e-80c7-2f754e5cfc34}, !- Inlet Port
  {7cc27c38-3483-4d7c-bcfc-fc3412e96f7e}; !- Outlet Port

OS:Connection,
  {073bd801-5831-4b75-8810-43487abcc674}, !- Handle
  {4e9d0fc6-af48-4830-8125-00c207d4d739}, !- Source Object
  3,                                      !- Outlet Port
  {c0cb7e6c-77e8-4bd7-999a-dd96dd7cef04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c282233f-b2f8-4e2e-80c7-2f754e5cfc34}, !- Handle
  {1f189e0a-aded-4c53-bf4e-41478a0e54e3}, !- Source Object
  2,                                      !- Outlet Port
  {eb276a0b-d410-4c71-a7b8-993119c9504f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc27c38-3483-4d7c-bcfc-fc3412e96f7e}, !- Handle
  {eb276a0b-d410-4c71-a7b8-993119c9504f}, !- Source Object
  3,                                      !- Outlet Port
  {59fdfa2d-f85c-4125-921f-55eeb691f6a3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5c6df3ac-148c-4c94-b6cc-e2236ba4ce63}, !- Handle
  Room_5_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {f499ab1e-495d-4858-bbb2-e60a8d641bf3}, !- Inlet Port
  {9759cdc8-96b9-4442-b9e0-1d0d48d692bc}; !- Outlet Port

OS:Connection,
  {f499ab1e-495d-4858-bbb2-e60a8d641bf3}, !- Handle
  {896e76ca-a8ff-495b-a574-a22895dc8b99}, !- Source Object
  7,                                      !- Outlet Port
  {5c6df3ac-148c-4c94-b6cc-e2236ba4ce63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9759cdc8-96b9-4442-b9e0-1d0d48d692bc}, !- Handle
  {5c6df3ac-148c-4c94-b6cc-e2236ba4ce63}, !- Source Object
  3,                                      !- Outlet Port
  {a5e18289-1aeb-45fb-8b1b-307c25069c4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b36dfede-3f68-44ab-9398-932da2088753}, !- Handle
  {a5e18289-1aeb-45fb-8b1b-307c25069c4a}, !- Source Object
  4,                                      !- Outlet Port
  {4e9d0fc6-af48-4830-8125-00c207d4d739}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d7e39eff-5a1f-4f98-8646-6d3a947c19f2}, !- Handle
  Room_6_Flr_3 ZN Air Terminal,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {1149529a-fc3d-43f0-849d-6d6dbe995631}, !- Air Inlet Node Name
  {0cb43b37-187c-4505-9ced-c4152c7f4694}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb78d305-056d-4770-85d4-544c7e62867a}, !- Handle
  Room_6_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {0cb43b37-187c-4505-9ced-c4152c7f4694}, !- Inlet Port
  {602e3201-3a46-4297-b5cf-386d9554b1f3}; !- Outlet Port

OS:Node,
  {2fef94df-5412-4d0e-ac37-44b61e549a61}, !- Handle
  Room_6_Flr_3 ZN Return Air Node,        !- Name
  {146dffc4-fff1-4417-8a2e-f3add963976e}, !- Inlet Port
  {1d41e74b-b966-4334-bb3e-f772f01aaa26}; !- Outlet Port

OS:Connection,
  {602e3201-3a46-4297-b5cf-386d9554b1f3}, !- Handle
  {eb78d305-056d-4770-85d4-544c7e62867a}, !- Source Object
  3,                                      !- Outlet Port
  {7ff52b9b-421b-4df2-9f7d-2a123deca1af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146dffc4-fff1-4417-8a2e-f3add963976e}, !- Handle
  {8e1915ef-5480-4d05-964c-9713f98dd1a9}, !- Source Object
  2,                                      !- Outlet Port
  {2fef94df-5412-4d0e-ac37-44b61e549a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d41e74b-b966-4334-bb3e-f772f01aaa26}, !- Handle
  {2fef94df-5412-4d0e-ac37-44b61e549a61}, !- Source Object
  3,                                      !- Outlet Port
  {59fdfa2d-f85c-4125-921f-55eeb691f6a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cbca04a7-a843-4f0f-ad3c-ec0f01ca3a31}, !- Handle
  Room_6_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {01c86357-fae8-4b4a-925a-8d75728455aa}, !- Inlet Port
  {1149529a-fc3d-43f0-849d-6d6dbe995631}; !- Outlet Port

OS:Connection,
  {01c86357-fae8-4b4a-925a-8d75728455aa}, !- Handle
  {896e76ca-a8ff-495b-a574-a22895dc8b99}, !- Source Object
  8,                                      !- Outlet Port
  {cbca04a7-a843-4f0f-ad3c-ec0f01ca3a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1149529a-fc3d-43f0-849d-6d6dbe995631}, !- Handle
  {cbca04a7-a843-4f0f-ad3c-ec0f01ca3a31}, !- Source Object
  3,                                      !- Outlet Port
  {d7e39eff-5a1f-4f98-8646-6d3a947c19f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cb43b37-187c-4505-9ced-c4152c7f4694}, !- Handle
  {d7e39eff-5a1f-4f98-8646-6d3a947c19f2}, !- Source Object
  4,                                      !- Outlet Port
  {eb78d305-056d-4770-85d4-544c7e62867a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b8ecbf9a-bab6-4800-81dc-cee2644ba629}, !- Handle
  Room_1_Flr_6 ZN Air Terminal,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {2f7213e3-a82a-4a23-a6d9-e5061e28a59b}, !- Air Inlet Node Name
  {50ed7cdd-6641-4bf1-a6b3-417147cee685}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ead16da0-4ed1-458c-a6c9-bcb8b0fcfeff}, !- Handle
  Room_1_Flr_6 ZN Air Terminal Outlet Air Node, !- Name
  {50ed7cdd-6641-4bf1-a6b3-417147cee685}, !- Inlet Port
  {14c5a9a8-6e43-46f7-917e-556a39c8acf6}; !- Outlet Port

OS:Node,
  {b060d087-224f-4221-ad5d-d27da6563891}, !- Handle
  Room_1_Flr_6 ZN Return Air Node,        !- Name
  {fb9030f3-fdda-4991-a4d1-478464425035}, !- Inlet Port
  {476b10c0-1255-42d3-9ca7-35f7be297221}; !- Outlet Port

OS:Connection,
  {14c5a9a8-6e43-46f7-917e-556a39c8acf6}, !- Handle
  {ead16da0-4ed1-458c-a6c9-bcb8b0fcfeff}, !- Source Object
  3,                                      !- Outlet Port
  {164c56b4-5e98-4b23-88ff-c6a67f413f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9030f3-fdda-4991-a4d1-478464425035}, !- Handle
  {28c98a53-9e98-40bf-9146-454b76fe5a4b}, !- Source Object
  2,                                      !- Outlet Port
  {b060d087-224f-4221-ad5d-d27da6563891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {476b10c0-1255-42d3-9ca7-35f7be297221}, !- Handle
  {b060d087-224f-4221-ad5d-d27da6563891}, !- Source Object
  3,                                      !- Outlet Port
  {59fdfa2d-f85c-4125-921f-55eeb691f6a3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {895f3caa-73d1-4137-b839-11d56521ee65}, !- Handle
  Room_1_Flr_6 ZN Air Terminal Inlet Air Node, !- Name
  {9e4401c3-9d9f-4fa5-87ab-bced8cc071c1}, !- Inlet Port
  {2f7213e3-a82a-4a23-a6d9-e5061e28a59b}; !- Outlet Port

OS:Connection,
  {9e4401c3-9d9f-4fa5-87ab-bced8cc071c1}, !- Handle
  {896e76ca-a8ff-495b-a574-a22895dc8b99}, !- Source Object
  9,                                      !- Outlet Port
  {895f3caa-73d1-4137-b839-11d56521ee65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7213e3-a82a-4a23-a6d9-e5061e28a59b}, !- Handle
  {895f3caa-73d1-4137-b839-11d56521ee65}, !- Source Object
  3,                                      !- Outlet Port
  {b8ecbf9a-bab6-4800-81dc-cee2644ba629}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50ed7cdd-6641-4bf1-a6b3-417147cee685}, !- Handle
  {b8ecbf9a-bab6-4800-81dc-cee2644ba629}, !- Source Object
  4,                                      !- Outlet Port
  {ead16da0-4ed1-458c-a6c9-bcb8b0fcfeff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {86524a14-9f3d-4470-9679-e6b170ae8356}, !- Handle
  Room_2_Flr_6 ZN Air Terminal,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {000e9b61-c73c-450e-848d-297cdc6eb00a}, !- Air Inlet Node Name
  {41a2e7ff-9694-40a8-bd48-9a4bbd58d41a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f602ec31-8e69-47ae-8d84-52c83c4e7b9b}, !- Handle
  Room_2_Flr_6 ZN Air Terminal Outlet Air Node, !- Name
  {41a2e7ff-9694-40a8-bd48-9a4bbd58d41a}, !- Inlet Port
  {0d8a45ca-727c-46c0-9b83-5fa63fdc46e0}; !- Outlet Port

OS:Node,
  {2dcc6f1e-dc10-465c-86ec-5c959589d5e7}, !- Handle
  Room_2_Flr_6 ZN Return Air Node,        !- Name
  {41f500f5-8436-4985-9ad7-5d4ece5ba63d}, !- Inlet Port
  {5f86fc89-11ab-455c-a748-866cfffbb2f7}; !- Outlet Port

OS:Connection,
  {0d8a45ca-727c-46c0-9b83-5fa63fdc46e0}, !- Handle
  {f602ec31-8e69-47ae-8d84-52c83c4e7b9b}, !- Source Object
  3,                                      !- Outlet Port
  {f836185c-a6b0-4e30-aa35-abb07372f4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f500f5-8436-4985-9ad7-5d4ece5ba63d}, !- Handle
  {fa41a1a7-8142-4bf4-87dc-c63d10654ac8}, !- Source Object
  2,                                      !- Outlet Port
  {2dcc6f1e-dc10-465c-86ec-5c959589d5e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f86fc89-11ab-455c-a748-866cfffbb2f7}, !- Handle
  {2dcc6f1e-dc10-465c-86ec-5c959589d5e7}, !- Source Object
  3,                                      !- Outlet Port
  {59fdfa2d-f85c-4125-921f-55eeb691f6a3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {dbd7a569-3cab-49f9-95fe-ca01e225eb62}, !- Handle
  Room_2_Flr_6 ZN Air Terminal Inlet Air Node, !- Name
  {d42c56d7-fbed-4de9-aeea-476e4aa31ceb}, !- Inlet Port
  {000e9b61-c73c-450e-848d-297cdc6eb00a}; !- Outlet Port

OS:Connection,
  {d42c56d7-fbed-4de9-aeea-476e4aa31ceb}, !- Handle
  {896e76ca-a8ff-495b-a574-a22895dc8b99}, !- Source Object
  10,                                     !- Outlet Port
  {dbd7a569-3cab-49f9-95fe-ca01e225eb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000e9b61-c73c-450e-848d-297cdc6eb00a}, !- Handle
  {dbd7a569-3cab-49f9-95fe-ca01e225eb62}, !- Source Object
  3,                                      !- Outlet Port
  {86524a14-9f3d-4470-9679-e6b170ae8356}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41a2e7ff-9694-40a8-bd48-9a4bbd58d41a}, !- Handle
  {86524a14-9f3d-4470-9679-e6b170ae8356}, !- Source Object
  4,                                      !- Outlet Port
  {f602ec31-8e69-47ae-8d84-52c83c4e7b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d049b81d-438f-494c-8c07-6d6fa722711c}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal,     !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {7a32830f-b217-40b3-bb81-ccd978608342}, !- Air Inlet Node Name
  {63196288-c659-4730-a0c8-bf6657bcff6e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {12100ed2-af1f-4243-acc9-981d382a00ee}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal Outlet Air Node, !- Name
  {63196288-c659-4730-a0c8-bf6657bcff6e}, !- Inlet Port
  {c47c7dd9-0a99-4d9d-b571-92e25f31d476}; !- Outlet Port

OS:Node,
  {80376e36-cd34-433a-aa8f-fce445cdfdaf}, !- Handle
  Room_3_Mult9_Flr_6 ZN Return Air Node,  !- Name
  {6ee7c830-ffa4-46d8-91ef-429af4596515}, !- Inlet Port
  {861f6bca-ecda-4727-8b6a-129317b07a01}; !- Outlet Port

OS:Connection,
  {c47c7dd9-0a99-4d9d-b571-92e25f31d476}, !- Handle
  {12100ed2-af1f-4243-acc9-981d382a00ee}, !- Source Object
  3,                                      !- Outlet Port
  {b72fdf4b-e81c-4c07-b029-13be7f2bc009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ee7c830-ffa4-46d8-91ef-429af4596515}, !- Handle
  {79a6e2e1-8c97-4611-8fcf-3d6afcd9f5b6}, !- Source Object
  2,                                      !- Outlet Port
  {80376e36-cd34-433a-aa8f-fce445cdfdaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861f6bca-ecda-4727-8b6a-129317b07a01}, !- Handle
  {80376e36-cd34-433a-aa8f-fce445cdfdaf}, !- Source Object
  3,                                      !- Outlet Port
  {59fdfa2d-f85c-4125-921f-55eeb691f6a3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {192964bb-0fdf-4907-80ca-e151c67b7013}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal Inlet Air Node, !- Name
  {1f5e507e-bb3e-4474-ac94-a1e4d9029dc4}, !- Inlet Port
  {7a32830f-b217-40b3-bb81-ccd978608342}; !- Outlet Port

OS:Connection,
  {1f5e507e-bb3e-4474-ac94-a1e4d9029dc4}, !- Handle
  {896e76ca-a8ff-495b-a574-a22895dc8b99}, !- Source Object
  11,                                     !- Outlet Port
  {192964bb-0fdf-4907-80ca-e151c67b7013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a32830f-b217-40b3-bb81-ccd978608342}, !- Handle
  {192964bb-0fdf-4907-80ca-e151c67b7013}, !- Source Object
  3,                                      !- Outlet Port
  {d049b81d-438f-494c-8c07-6d6fa722711c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63196288-c659-4730-a0c8-bf6657bcff6e}, !- Handle
  {d049b81d-438f-494c-8c07-6d6fa722711c}, !- Source Object
  4,                                      !- Outlet Port
  {12100ed2-af1f-4243-acc9-981d382a00ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f990d0e8-ce72-4a75-88fc-0c5abf2eb945}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil,       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fe429da9-fb61-4032-85f7-30db66e33190}, !- Water Inlet Node Name
  {8ca34346-0849-4803-b85f-a3a0b4819839}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {af9f06c4-ad0a-478d-a3f3-be04965e5ed5}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {e8132ca7-b520-47ff-a695-07284d4627df}, !- Inlet Port
  {fe429da9-fb61-4032-85f7-30db66e33190}; !- Outlet Port

OS:Connection,
  {e8132ca7-b520-47ff-a695-07284d4627df}, !- Handle
  {3f97fb40-2372-4bde-85b7-97839f6faba5}, !- Source Object
  6,                                      !- Outlet Port
  {af9f06c4-ad0a-478d-a3f3-be04965e5ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c920494e-842f-487d-9538-34e0cb2a5fb0}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {8ca34346-0849-4803-b85f-a3a0b4819839}, !- Inlet Port
  {7cd8c389-38ed-4a25-bf0f-05df5135cef8}; !- Outlet Port

OS:Connection,
  {fe429da9-fb61-4032-85f7-30db66e33190}, !- Handle
  {af9f06c4-ad0a-478d-a3f3-be04965e5ed5}, !- Source Object
  3,                                      !- Outlet Port
  {f990d0e8-ce72-4a75-88fc-0c5abf2eb945}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8ca34346-0849-4803-b85f-a3a0b4819839}, !- Handle
  {f990d0e8-ce72-4a75-88fc-0c5abf2eb945}, !- Source Object
  11,                                     !- Outlet Port
  {c920494e-842f-487d-9538-34e0cb2a5fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd8c389-38ed-4a25-bf0f-05df5135cef8}, !- Handle
  {c920494e-842f-487d-9538-34e0cb2a5fb0}, !- Source Object
  3,                                      !- Outlet Port
  {6c00db13-b16c-4a97-b6ac-4f7ea2d2ff99}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7db5bc41-6227-49ad-b9b5-5fb9dbf5964d}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {f990d0e8-ce72-4a75-88fc-0c5abf2eb945}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e3afd64a-65fe-4e63-a2ea-1f893bc51c40}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil,       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {998ced7f-7af6-4b27-ba0f-e9de91be7e1f}, !- Water Inlet Node Name
  {ceddaaca-6577-4b46-a950-a9682f089de5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d4222cc-0769-49c6-aaa9-971c49c65e09}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {c3d1f45b-8a83-48e3-b1ca-20175cb4afa2}, !- Inlet Port
  {998ced7f-7af6-4b27-ba0f-e9de91be7e1f}; !- Outlet Port

OS:Connection,
  {c3d1f45b-8a83-48e3-b1ca-20175cb4afa2}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  19,                                     !- Outlet Port
  {1d4222cc-0769-49c6-aaa9-971c49c65e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60a120b0-c2b8-42c2-aec4-8310fbef8d70}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {ceddaaca-6577-4b46-a950-a9682f089de5}, !- Inlet Port
  {4dc9e314-191c-47d3-9488-15c9212e606b}; !- Outlet Port

OS:Connection,
  {998ced7f-7af6-4b27-ba0f-e9de91be7e1f}, !- Handle
  {1d4222cc-0769-49c6-aaa9-971c49c65e09}, !- Source Object
  3,                                      !- Outlet Port
  {e3afd64a-65fe-4e63-a2ea-1f893bc51c40}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ceddaaca-6577-4b46-a950-a9682f089de5}, !- Handle
  {e3afd64a-65fe-4e63-a2ea-1f893bc51c40}, !- Source Object
  6,                                      !- Outlet Port
  {60a120b0-c2b8-42c2-aec4-8310fbef8d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc9e314-191c-47d3-9488-15c9212e606b}, !- Handle
  {60a120b0-c2b8-42c2-aec4-8310fbef8d70}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {edb230bf-d84e-4999-9f76-4175582fe5d2}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {e3afd64a-65fe-4e63-a2ea-1f893bc51c40}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9b682c6b-ba81-4472-9a57-58f0f09319c7}, !- Handle
  Room_1_Flr_3 ZN Fan Coil fan,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d29719b-5950-4977-aef3-e3ef66d6ff92}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {402de1e0-ab97-4e5a-8b39-97b339110223}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8d29719b-5950-4977-aef3-e3ef66d6ff92}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {402de1e0-ab97-4e5a-8b39-97b339110223}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d96b04d9-00e8-45e4-919e-aaf42c17514f}, !- Handle
  Room_1_Flr_3 ZN FCU,                    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1ca15107-c967-4835-a175-aa02592d3a28}, !- Air Inlet Node Name
  {b56a1d8d-5b4c-43f0-aa29-b3956fdf828a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9b682c6b-ba81-4472-9a57-58f0f09319c7}, !- Supply Air Fan Name
  {f990d0e8-ce72-4a75-88fc-0c5abf2eb945}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e3afd64a-65fe-4e63-a2ea-1f893bc51c40}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {638fe1ec-4327-479b-8a29-54627b9bbdca}, !- Handle
  Room_1_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {8302f6b7-e71b-4dc1-9dff-1a8597951315}, !- Inlet Port
  {1ca15107-c967-4835-a175-aa02592d3a28}; !- Outlet Port

OS:Connection,
  {8302f6b7-e71b-4dc1-9dff-1a8597951315}, !- Handle
  {753d35af-67c9-426c-9146-b7e146e73efc}, !- Source Object
  2,                                      !- Outlet Port
  {638fe1ec-4327-479b-8a29-54627b9bbdca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca15107-c967-4835-a175-aa02592d3a28}, !- Handle
  {638fe1ec-4327-479b-8a29-54627b9bbdca}, !- Source Object
  3,                                      !- Outlet Port
  {d96b04d9-00e8-45e4-919e-aaf42c17514f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ad22a439-7feb-4b4f-adb4-ca779c6175e1}, !- Handle
  Room_1_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {b56a1d8d-5b4c-43f0-aa29-b3956fdf828a}, !- Inlet Port
  {bfd4a7b5-7946-4a05-94c4-3a3bbcaa7efb}; !- Outlet Port

OS:Connection,
  {bfd4a7b5-7946-4a05-94c4-3a3bbcaa7efb}, !- Handle
  {ad22a439-7feb-4b4f-adb4-ca779c6175e1}, !- Source Object
  3,                                      !- Outlet Port
  {324794de-8d0f-4b68-99e0-2db43f498307}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b56a1d8d-5b4c-43f0-aa29-b3956fdf828a}, !- Handle
  {d96b04d9-00e8-45e4-919e-aaf42c17514f}, !- Source Object
  10,                                     !- Outlet Port
  {ad22a439-7feb-4b4f-adb4-ca779c6175e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a4739c91-9061-40ab-8aa6-135e935db23e}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil,       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {317a8a50-6e28-4a89-a0f3-363f39063e14}, !- Water Inlet Node Name
  {0837a0a6-e34c-4373-9c3e-fe1f87ef866d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d82481c3-ea96-42af-b8eb-8988eb5d1c1f}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {4a81389b-8406-4f26-a4d7-2fa3f89a061d}, !- Inlet Port
  {317a8a50-6e28-4a89-a0f3-363f39063e14}; !- Outlet Port

OS:Connection,
  {4a81389b-8406-4f26-a4d7-2fa3f89a061d}, !- Handle
  {3f97fb40-2372-4bde-85b7-97839f6faba5}, !- Source Object
  7,                                      !- Outlet Port
  {d82481c3-ea96-42af-b8eb-8988eb5d1c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {731f07ea-6899-4183-8b58-d65eda7e0454}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {0837a0a6-e34c-4373-9c3e-fe1f87ef866d}, !- Inlet Port
  {d2d58f33-edae-46a4-93a6-710b4eb367f1}; !- Outlet Port

OS:Connection,
  {317a8a50-6e28-4a89-a0f3-363f39063e14}, !- Handle
  {d82481c3-ea96-42af-b8eb-8988eb5d1c1f}, !- Source Object
  3,                                      !- Outlet Port
  {a4739c91-9061-40ab-8aa6-135e935db23e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0837a0a6-e34c-4373-9c3e-fe1f87ef866d}, !- Handle
  {a4739c91-9061-40ab-8aa6-135e935db23e}, !- Source Object
  11,                                     !- Outlet Port
  {731f07ea-6899-4183-8b58-d65eda7e0454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d58f33-edae-46a4-93a6-710b4eb367f1}, !- Handle
  {731f07ea-6899-4183-8b58-d65eda7e0454}, !- Source Object
  3,                                      !- Outlet Port
  {6c00db13-b16c-4a97-b6ac-4f7ea2d2ff99}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e329fa46-491b-4581-8489-b09a3bcff668}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {a4739c91-9061-40ab-8aa6-135e935db23e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0b381c3c-8cdb-48d8-9ef9-0301c90f2f41}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil,       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dadfb216-92cd-4118-8d4f-7d04fc7b5469}, !- Water Inlet Node Name
  {d42ad34f-2291-4b7c-ba60-dc4741436411}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3485840d-7648-4241-aec8-32d9d47d8150}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {4c5c8673-db98-44d5-a3d9-b8f6b342d482}, !- Inlet Port
  {dadfb216-92cd-4118-8d4f-7d04fc7b5469}; !- Outlet Port

OS:Connection,
  {4c5c8673-db98-44d5-a3d9-b8f6b342d482}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  20,                                     !- Outlet Port
  {3485840d-7648-4241-aec8-32d9d47d8150}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80a76f7f-46dc-41f6-ab2c-1f227e917038}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {d42ad34f-2291-4b7c-ba60-dc4741436411}, !- Inlet Port
  {b4808e68-e46a-48b8-884a-fc4362127ccd}; !- Outlet Port

OS:Connection,
  {dadfb216-92cd-4118-8d4f-7d04fc7b5469}, !- Handle
  {3485840d-7648-4241-aec8-32d9d47d8150}, !- Source Object
  3,                                      !- Outlet Port
  {0b381c3c-8cdb-48d8-9ef9-0301c90f2f41}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d42ad34f-2291-4b7c-ba60-dc4741436411}, !- Handle
  {0b381c3c-8cdb-48d8-9ef9-0301c90f2f41}, !- Source Object
  6,                                      !- Outlet Port
  {80a76f7f-46dc-41f6-ab2c-1f227e917038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4808e68-e46a-48b8-884a-fc4362127ccd}, !- Handle
  {80a76f7f-46dc-41f6-ab2c-1f227e917038}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69988850-bb5c-4371-a38f-2d4909b22a3c}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {0b381c3c-8cdb-48d8-9ef9-0301c90f2f41}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f296bbdd-457d-4da7-8905-b65717d4c5e5}, !- Handle
  Room_2_Flr_3 ZN Fan Coil fan,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2350380d-3c6e-4a44-b0ba-3501af75c128}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d653d8fa-b691-45a3-9008-a080190424b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2350380d-3c6e-4a44-b0ba-3501af75c128}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d653d8fa-b691-45a3-9008-a080190424b0}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ff4dcd17-9101-4729-bcab-d0515a59a233}, !- Handle
  Room_2_Flr_3 ZN FCU,                    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {961b9fdb-e304-4c87-a312-fc952d1b6a4e}, !- Air Inlet Node Name
  {2d3ebfd4-c74b-4aca-ab6f-3459b01ef7dc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f296bbdd-457d-4da7-8905-b65717d4c5e5}, !- Supply Air Fan Name
  {a4739c91-9061-40ab-8aa6-135e935db23e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0b381c3c-8cdb-48d8-9ef9-0301c90f2f41}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {dc33cfe7-659c-48b2-9544-b9e5c3dca5aa}, !- Handle
  Room_2_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {d5f1975b-6413-487c-83fa-b0f676b8afc5}, !- Inlet Port
  {961b9fdb-e304-4c87-a312-fc952d1b6a4e}; !- Outlet Port

OS:Connection,
  {d5f1975b-6413-487c-83fa-b0f676b8afc5}, !- Handle
  {46835007-aa37-4833-bfb9-eb6ec173703a}, !- Source Object
  2,                                      !- Outlet Port
  {dc33cfe7-659c-48b2-9544-b9e5c3dca5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {961b9fdb-e304-4c87-a312-fc952d1b6a4e}, !- Handle
  {dc33cfe7-659c-48b2-9544-b9e5c3dca5aa}, !- Source Object
  3,                                      !- Outlet Port
  {ff4dcd17-9101-4729-bcab-d0515a59a233}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d1fec135-a9b9-4ff4-a5c2-327be2e2b959}, !- Handle
  Room_2_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {2d3ebfd4-c74b-4aca-ab6f-3459b01ef7dc}, !- Inlet Port
  {5b367810-4552-4cfb-a376-d4b3a0bd2f47}; !- Outlet Port

OS:Connection,
  {5b367810-4552-4cfb-a376-d4b3a0bd2f47}, !- Handle
  {d1fec135-a9b9-4ff4-a5c2-327be2e2b959}, !- Source Object
  3,                                      !- Outlet Port
  {365946c7-57e5-44f1-b94f-99c5e814b1c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d3ebfd4-c74b-4aca-ab6f-3459b01ef7dc}, !- Handle
  {ff4dcd17-9101-4729-bcab-d0515a59a233}, !- Source Object
  10,                                     !- Outlet Port
  {d1fec135-a9b9-4ff4-a5c2-327be2e2b959}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {324b08a8-bbde-4d02-99e2-c882b5a82e13}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil, !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {eb54773a-0ae7-4a2c-a7c3-e8ccc790154a}, !- Water Inlet Node Name
  {232c29cf-188a-40e9-a96b-0f1c939ac73b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {013c244b-4dd7-4001-ab67-2b1312de6f6a}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {f27ea617-2fea-4896-a301-a220e3f8b363}, !- Inlet Port
  {eb54773a-0ae7-4a2c-a7c3-e8ccc790154a}; !- Outlet Port

OS:Connection,
  {f27ea617-2fea-4896-a301-a220e3f8b363}, !- Handle
  {3f97fb40-2372-4bde-85b7-97839f6faba5}, !- Source Object
  8,                                      !- Outlet Port
  {013c244b-4dd7-4001-ab67-2b1312de6f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6db243d4-6f8c-4e50-934c-561b2d35cd72}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {232c29cf-188a-40e9-a96b-0f1c939ac73b}, !- Inlet Port
  {0084c2d3-99e5-4ae8-9174-529ab08efa62}; !- Outlet Port

OS:Connection,
  {eb54773a-0ae7-4a2c-a7c3-e8ccc790154a}, !- Handle
  {013c244b-4dd7-4001-ab67-2b1312de6f6a}, !- Source Object
  3,                                      !- Outlet Port
  {324b08a8-bbde-4d02-99e2-c882b5a82e13}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {232c29cf-188a-40e9-a96b-0f1c939ac73b}, !- Handle
  {324b08a8-bbde-4d02-99e2-c882b5a82e13}, !- Source Object
  11,                                     !- Outlet Port
  {6db243d4-6f8c-4e50-934c-561b2d35cd72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0084c2d3-99e5-4ae8-9174-529ab08efa62}, !- Handle
  {6db243d4-6f8c-4e50-934c-561b2d35cd72}, !- Source Object
  3,                                      !- Outlet Port
  {6c00db13-b16c-4a97-b6ac-4f7ea2d2ff99}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {78d1a8d3-25fb-463d-997f-d45a7dbdf307}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {324b08a8-bbde-4d02-99e2-c882b5a82e13}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {cf6be0fb-61a7-4adc-9fa5-39a81271f3e6}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil, !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7bcbb44e-cde0-4bc9-90ff-0418f38b976a}, !- Water Inlet Node Name
  {2dfa2044-7c6e-443c-bdf5-9466d09b42be}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df56be53-0461-4522-84e4-99b88c41ea37}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {119f8885-be99-4b9e-b1d1-157e23098f51}, !- Inlet Port
  {7bcbb44e-cde0-4bc9-90ff-0418f38b976a}; !- Outlet Port

OS:Connection,
  {119f8885-be99-4b9e-b1d1-157e23098f51}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  21,                                     !- Outlet Port
  {df56be53-0461-4522-84e4-99b88c41ea37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {888b2287-339f-4078-857c-ed386ca5c304}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {2dfa2044-7c6e-443c-bdf5-9466d09b42be}, !- Inlet Port
  {eada6523-de26-43d5-86ec-de4d54965e87}; !- Outlet Port

OS:Connection,
  {7bcbb44e-cde0-4bc9-90ff-0418f38b976a}, !- Handle
  {df56be53-0461-4522-84e4-99b88c41ea37}, !- Source Object
  3,                                      !- Outlet Port
  {cf6be0fb-61a7-4adc-9fa5-39a81271f3e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2dfa2044-7c6e-443c-bdf5-9466d09b42be}, !- Handle
  {cf6be0fb-61a7-4adc-9fa5-39a81271f3e6}, !- Source Object
  6,                                      !- Outlet Port
  {888b2287-339f-4078-857c-ed386ca5c304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eada6523-de26-43d5-86ec-de4d54965e87}, !- Handle
  {888b2287-339f-4078-857c-ed386ca5c304}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8298aac4-9b7f-4acc-ba9c-22afe1697239}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {cf6be0fb-61a7-4adc-9fa5-39a81271f3e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {4aaeb38d-73df-4bf3-9b83-8a3e79554e14}, !- Handle
  Room_3_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6bf25db0-6792-4a2b-ad72-e9abc6de1fb7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fb156814-2fc5-4078-8a93-66b5436ac9ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {6bf25db0-6792-4a2b-ad72-e9abc6de1fb7}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fb156814-2fc5-4078-8a93-66b5436ac9ec}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0f50fa12-c879-4f27-aa82-51a97b9cfb96}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU,             !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d67c9c4e-52da-445c-83e8-b393f984b478}, !- Air Inlet Node Name
  {87b42510-232f-455d-adc0-b59edc2517dc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4aaeb38d-73df-4bf3-9b83-8a3e79554e14}, !- Supply Air Fan Name
  {324b08a8-bbde-4d02-99e2-c882b5a82e13}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {cf6be0fb-61a7-4adc-9fa5-39a81271f3e6}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8c364078-03f8-4082-b546-6ad139e3ac3a}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Inlet Air Node, !- Name
  {cf6a24f5-df7a-4b8d-88c7-a0220cca0537}, !- Inlet Port
  {d67c9c4e-52da-445c-83e8-b393f984b478}; !- Outlet Port

OS:Connection,
  {cf6a24f5-df7a-4b8d-88c7-a0220cca0537}, !- Handle
  {863f648e-0ca9-4d94-b307-47793f3008cb}, !- Source Object
  2,                                      !- Outlet Port
  {8c364078-03f8-4082-b546-6ad139e3ac3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d67c9c4e-52da-445c-83e8-b393f984b478}, !- Handle
  {8c364078-03f8-4082-b546-6ad139e3ac3a}, !- Source Object
  3,                                      !- Outlet Port
  {0f50fa12-c879-4f27-aa82-51a97b9cfb96}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {21162737-dcc2-468d-bb70-4513ee744edf}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Outlet Air Node, !- Name
  {87b42510-232f-455d-adc0-b59edc2517dc}, !- Inlet Port
  {70b34d84-b5d3-474c-8b91-4c437a539b07}; !- Outlet Port

OS:Connection,
  {70b34d84-b5d3-474c-8b91-4c437a539b07}, !- Handle
  {21162737-dcc2-468d-bb70-4513ee744edf}, !- Source Object
  3,                                      !- Outlet Port
  {9ed761d5-3445-4232-b3a6-14f2cbac2fc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87b42510-232f-455d-adc0-b59edc2517dc}, !- Handle
  {0f50fa12-c879-4f27-aa82-51a97b9cfb96}, !- Source Object
  10,                                     !- Outlet Port
  {21162737-dcc2-468d-bb70-4513ee744edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {af8e7ba8-a565-44db-a9ba-04f4ebe7e23a}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil, !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ad87e5fd-7308-43f4-93b2-cd2775780b59}, !- Water Inlet Node Name
  {5507ceec-e9f9-4b8d-8e84-3c0a25c4a4ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {85a44eab-eef8-4d8a-b439-47185171aaa3}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {294362b7-019a-44c8-9874-3f8e91478b7f}, !- Inlet Port
  {ad87e5fd-7308-43f4-93b2-cd2775780b59}; !- Outlet Port

OS:Connection,
  {294362b7-019a-44c8-9874-3f8e91478b7f}, !- Handle
  {3f97fb40-2372-4bde-85b7-97839f6faba5}, !- Source Object
  9,                                      !- Outlet Port
  {85a44eab-eef8-4d8a-b439-47185171aaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e818821a-ea27-4109-8b54-4e1f8121707d}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {5507ceec-e9f9-4b8d-8e84-3c0a25c4a4ff}, !- Inlet Port
  {ffa579f8-83b9-4705-b7b1-5e7d5a0d6f0a}; !- Outlet Port

OS:Connection,
  {ad87e5fd-7308-43f4-93b2-cd2775780b59}, !- Handle
  {85a44eab-eef8-4d8a-b439-47185171aaa3}, !- Source Object
  3,                                      !- Outlet Port
  {af8e7ba8-a565-44db-a9ba-04f4ebe7e23a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5507ceec-e9f9-4b8d-8e84-3c0a25c4a4ff}, !- Handle
  {af8e7ba8-a565-44db-a9ba-04f4ebe7e23a}, !- Source Object
  11,                                     !- Outlet Port
  {e818821a-ea27-4109-8b54-4e1f8121707d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffa579f8-83b9-4705-b7b1-5e7d5a0d6f0a}, !- Handle
  {e818821a-ea27-4109-8b54-4e1f8121707d}, !- Source Object
  3,                                      !- Outlet Port
  {6c00db13-b16c-4a97-b6ac-4f7ea2d2ff99}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c3cc1482-bc70-4035-bcbb-6e1e8fd8dcce}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {af8e7ba8-a565-44db-a9ba-04f4ebe7e23a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {50365a60-067f-405c-a00e-643f531a2586}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil, !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b5657d04-0986-4780-9ca5-3ffdf21ef123}, !- Water Inlet Node Name
  {06136ae8-f0b3-4d7f-8f32-a74fab45393e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb25075d-994d-4a11-b392-04396c325e13}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {771cc38c-5673-44d9-bbbe-32b276658593}, !- Inlet Port
  {b5657d04-0986-4780-9ca5-3ffdf21ef123}; !- Outlet Port

OS:Connection,
  {771cc38c-5673-44d9-bbbe-32b276658593}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  22,                                     !- Outlet Port
  {fb25075d-994d-4a11-b392-04396c325e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b08143f-1383-401d-ae4b-a75f47ef752e}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {06136ae8-f0b3-4d7f-8f32-a74fab45393e}, !- Inlet Port
  {86465acb-64dc-4393-8d60-8b57d9cd5ef4}; !- Outlet Port

OS:Connection,
  {b5657d04-0986-4780-9ca5-3ffdf21ef123}, !- Handle
  {fb25075d-994d-4a11-b392-04396c325e13}, !- Source Object
  3,                                      !- Outlet Port
  {50365a60-067f-405c-a00e-643f531a2586}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {06136ae8-f0b3-4d7f-8f32-a74fab45393e}, !- Handle
  {50365a60-067f-405c-a00e-643f531a2586}, !- Source Object
  6,                                      !- Outlet Port
  {2b08143f-1383-401d-ae4b-a75f47ef752e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86465acb-64dc-4393-8d60-8b57d9cd5ef4}, !- Handle
  {2b08143f-1383-401d-ae4b-a75f47ef752e}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5688ac1d-1169-4591-a312-8233f7b3f0e0}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {50365a60-067f-405c-a00e-643f531a2586}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c3a4a411-e2a8-42bc-9b79-db13e501b462}, !- Handle
  Room_4_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c826b25-3b11-4f06-b096-bdcc3b41c1fc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {77bfe51b-ad45-42cc-bf7b-75aacda5cf24}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8c826b25-3b11-4f06-b096-bdcc3b41c1fc}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {77bfe51b-ad45-42cc-bf7b-75aacda5cf24}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1bd77c44-d4f2-42e1-b749-aee2ab2b91e2}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU,             !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {231d1f02-4ac9-4bf3-9cb3-fb8803503c24}, !- Air Inlet Node Name
  {d3e75a81-28cc-4401-9e7b-f028918d7cef}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c3a4a411-e2a8-42bc-9b79-db13e501b462}, !- Supply Air Fan Name
  {af8e7ba8-a565-44db-a9ba-04f4ebe7e23a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {50365a60-067f-405c-a00e-643f531a2586}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d5657ddb-083d-42db-9d0a-873c5da6859c}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Inlet Air Node, !- Name
  {f95abc3f-383d-45dc-b089-a3eda3dd8b0c}, !- Inlet Port
  {231d1f02-4ac9-4bf3-9cb3-fb8803503c24}; !- Outlet Port

OS:Connection,
  {f95abc3f-383d-45dc-b089-a3eda3dd8b0c}, !- Handle
  {f2720f8b-3b7f-4536-a965-21b85643c7b1}, !- Source Object
  2,                                      !- Outlet Port
  {d5657ddb-083d-42db-9d0a-873c5da6859c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {231d1f02-4ac9-4bf3-9cb3-fb8803503c24}, !- Handle
  {d5657ddb-083d-42db-9d0a-873c5da6859c}, !- Source Object
  3,                                      !- Outlet Port
  {1bd77c44-d4f2-42e1-b749-aee2ab2b91e2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {dc40bc72-54a6-409f-992e-c34b30014620}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Outlet Air Node, !- Name
  {d3e75a81-28cc-4401-9e7b-f028918d7cef}, !- Inlet Port
  {332ce5f1-768d-4b51-a558-3a6bfe22907c}; !- Outlet Port

OS:Connection,
  {332ce5f1-768d-4b51-a558-3a6bfe22907c}, !- Handle
  {dc40bc72-54a6-409f-992e-c34b30014620}, !- Source Object
  3,                                      !- Outlet Port
  {7b3616ef-d175-40ef-8853-1d1c255d5425}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3e75a81-28cc-4401-9e7b-f028918d7cef}, !- Handle
  {1bd77c44-d4f2-42e1-b749-aee2ab2b91e2}, !- Source Object
  10,                                     !- Outlet Port
  {dc40bc72-54a6-409f-992e-c34b30014620}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e03f4725-0020-4431-9384-94c0af650149}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil,       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c9f88bfa-5aab-48db-9fec-57eee6d8104b}, !- Water Inlet Node Name
  {da70817b-41b2-41ce-bde7-c9020982082a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0aa4ac62-deaa-4e5c-90a8-b413d100e008}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {d3934d36-1f79-4829-ab84-07d5b6e1870f}, !- Inlet Port
  {c9f88bfa-5aab-48db-9fec-57eee6d8104b}; !- Outlet Port

OS:Connection,
  {d3934d36-1f79-4829-ab84-07d5b6e1870f}, !- Handle
  {3f97fb40-2372-4bde-85b7-97839f6faba5}, !- Source Object
  10,                                     !- Outlet Port
  {0aa4ac62-deaa-4e5c-90a8-b413d100e008}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6e3092a-7d4f-4b23-a72b-898ba489e729}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {da70817b-41b2-41ce-bde7-c9020982082a}, !- Inlet Port
  {ebe8024a-b1c8-4ff2-8051-a7f304400bca}; !- Outlet Port

OS:Connection,
  {c9f88bfa-5aab-48db-9fec-57eee6d8104b}, !- Handle
  {0aa4ac62-deaa-4e5c-90a8-b413d100e008}, !- Source Object
  3,                                      !- Outlet Port
  {e03f4725-0020-4431-9384-94c0af650149}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {da70817b-41b2-41ce-bde7-c9020982082a}, !- Handle
  {e03f4725-0020-4431-9384-94c0af650149}, !- Source Object
  11,                                     !- Outlet Port
  {c6e3092a-7d4f-4b23-a72b-898ba489e729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe8024a-b1c8-4ff2-8051-a7f304400bca}, !- Handle
  {c6e3092a-7d4f-4b23-a72b-898ba489e729}, !- Source Object
  3,                                      !- Outlet Port
  {6c00db13-b16c-4a97-b6ac-4f7ea2d2ff99}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8152ff28-d2a9-4d74-bc08-9d89798d84f2}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {e03f4725-0020-4431-9384-94c0af650149}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {fb07130a-6f2b-47a1-a13d-32671c638c84}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil,       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fd88c526-0787-4b9d-8d44-03d8977cc1e3}, !- Water Inlet Node Name
  {540466dd-8aad-4d89-b246-c60fb903f434}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {56eb8ee1-77b3-4051-ac59-d269173e2e7a}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {42705db3-1d1a-4c36-92a6-d31ef54b17c0}, !- Inlet Port
  {fd88c526-0787-4b9d-8d44-03d8977cc1e3}; !- Outlet Port

OS:Connection,
  {42705db3-1d1a-4c36-92a6-d31ef54b17c0}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  23,                                     !- Outlet Port
  {56eb8ee1-77b3-4051-ac59-d269173e2e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c97d1bc-135f-4390-8c49-016f512d3fdc}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {540466dd-8aad-4d89-b246-c60fb903f434}, !- Inlet Port
  {2e83f922-cc3c-4ffc-bcc3-3d7a0cdd72b9}; !- Outlet Port

OS:Connection,
  {fd88c526-0787-4b9d-8d44-03d8977cc1e3}, !- Handle
  {56eb8ee1-77b3-4051-ac59-d269173e2e7a}, !- Source Object
  3,                                      !- Outlet Port
  {fb07130a-6f2b-47a1-a13d-32671c638c84}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {540466dd-8aad-4d89-b246-c60fb903f434}, !- Handle
  {fb07130a-6f2b-47a1-a13d-32671c638c84}, !- Source Object
  6,                                      !- Outlet Port
  {6c97d1bc-135f-4390-8c49-016f512d3fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e83f922-cc3c-4ffc-bcc3-3d7a0cdd72b9}, !- Handle
  {6c97d1bc-135f-4390-8c49-016f512d3fdc}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {09c46449-ffee-4f1e-a239-18359004635f}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {fb07130a-6f2b-47a1-a13d-32671c638c84}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {4464f71c-bbde-4e02-a048-eaba9b81b8b2}, !- Handle
  Room_5_Flr_3 ZN Fan Coil fan,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b2ea02f-ef6b-40f0-8d7b-275bd19f2562}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5523a19-de04-4698-9bd3-9dcabbb12908}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3b2ea02f-ef6b-40f0-8d7b-275bd19f2562}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5523a19-de04-4698-9bd3-9dcabbb12908}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7e2629dd-3373-4c71-b57b-df3d30ffab78}, !- Handle
  Room_5_Flr_3 ZN FCU,                    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5ec0ac76-a5dc-44c9-aea5-43ea1c92b07c}, !- Air Inlet Node Name
  {b93e42d8-7117-48fe-a4ab-b5e90e482238}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4464f71c-bbde-4e02-a048-eaba9b81b8b2}, !- Supply Air Fan Name
  {e03f4725-0020-4431-9384-94c0af650149}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {fb07130a-6f2b-47a1-a13d-32671c638c84}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ff369dd8-a030-4f8c-af23-4659b75e72b2}, !- Handle
  Room_5_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {07d35b68-ccf8-49ad-b61c-ecf8047be313}, !- Inlet Port
  {5ec0ac76-a5dc-44c9-aea5-43ea1c92b07c}; !- Outlet Port

OS:Connection,
  {07d35b68-ccf8-49ad-b61c-ecf8047be313}, !- Handle
  {4dc4dd05-fe47-4c8a-8d2e-1a4bb98d0d21}, !- Source Object
  2,                                      !- Outlet Port
  {ff369dd8-a030-4f8c-af23-4659b75e72b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec0ac76-a5dc-44c9-aea5-43ea1c92b07c}, !- Handle
  {ff369dd8-a030-4f8c-af23-4659b75e72b2}, !- Source Object
  3,                                      !- Outlet Port
  {7e2629dd-3373-4c71-b57b-df3d30ffab78}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f2ed1057-ae50-442b-a0d3-6001adc7e41e}, !- Handle
  Room_5_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {b93e42d8-7117-48fe-a4ab-b5e90e482238}, !- Inlet Port
  {392c81bd-898f-4b3e-9a0e-b4d8eec47a9d}; !- Outlet Port

OS:Connection,
  {392c81bd-898f-4b3e-9a0e-b4d8eec47a9d}, !- Handle
  {f2ed1057-ae50-442b-a0d3-6001adc7e41e}, !- Source Object
  3,                                      !- Outlet Port
  {c0cb7e6c-77e8-4bd7-999a-dd96dd7cef04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b93e42d8-7117-48fe-a4ab-b5e90e482238}, !- Handle
  {7e2629dd-3373-4c71-b57b-df3d30ffab78}, !- Source Object
  10,                                     !- Outlet Port
  {f2ed1057-ae50-442b-a0d3-6001adc7e41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {75b8c1aa-2c94-4591-97a3-bbfb30a5099c}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil,       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {198569ec-63ec-4fd1-8aaf-4d514c623711}, !- Water Inlet Node Name
  {7c6f0d2b-4bf1-4685-ad06-a61bc40bfacc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4f587bfe-c719-4a04-925b-2d1f4432ae95}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {8f7adac8-1a42-4a39-9eda-3985dee64648}, !- Inlet Port
  {198569ec-63ec-4fd1-8aaf-4d514c623711}; !- Outlet Port

OS:Connection,
  {8f7adac8-1a42-4a39-9eda-3985dee64648}, !- Handle
  {3f97fb40-2372-4bde-85b7-97839f6faba5}, !- Source Object
  11,                                     !- Outlet Port
  {4f587bfe-c719-4a04-925b-2d1f4432ae95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6de7cd37-8393-422a-bc15-a3420fea3758}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {7c6f0d2b-4bf1-4685-ad06-a61bc40bfacc}, !- Inlet Port
  {8a5bbfad-aea2-4e36-a62c-01ae7c620270}; !- Outlet Port

OS:Connection,
  {198569ec-63ec-4fd1-8aaf-4d514c623711}, !- Handle
  {4f587bfe-c719-4a04-925b-2d1f4432ae95}, !- Source Object
  3,                                      !- Outlet Port
  {75b8c1aa-2c94-4591-97a3-bbfb30a5099c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7c6f0d2b-4bf1-4685-ad06-a61bc40bfacc}, !- Handle
  {75b8c1aa-2c94-4591-97a3-bbfb30a5099c}, !- Source Object
  11,                                     !- Outlet Port
  {6de7cd37-8393-422a-bc15-a3420fea3758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a5bbfad-aea2-4e36-a62c-01ae7c620270}, !- Handle
  {6de7cd37-8393-422a-bc15-a3420fea3758}, !- Source Object
  3,                                      !- Outlet Port
  {6c00db13-b16c-4a97-b6ac-4f7ea2d2ff99}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4597f330-9c49-4089-9d16-418932fc5a44}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {75b8c1aa-2c94-4591-97a3-bbfb30a5099c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {21d14191-7c32-49e8-9099-f555859d75d0}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil,       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b8be2c62-19f0-44e4-9ba6-e72f3faef475}, !- Water Inlet Node Name
  {3c1b1293-8c3e-41a4-8712-08d5505eb564}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bdac9aa1-421c-4123-84bf-2356a7d3ecdd}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {618277c8-57e3-4ef9-9bee-7fecde4bb967}, !- Inlet Port
  {b8be2c62-19f0-44e4-9ba6-e72f3faef475}; !- Outlet Port

OS:Connection,
  {618277c8-57e3-4ef9-9bee-7fecde4bb967}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  24,                                     !- Outlet Port
  {bdac9aa1-421c-4123-84bf-2356a7d3ecdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2be2dbda-01f5-4665-af16-5a3720b86bfb}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {3c1b1293-8c3e-41a4-8712-08d5505eb564}, !- Inlet Port
  {7c6c469f-a6ab-45cc-8139-db9f6fe3b8ff}; !- Outlet Port

OS:Connection,
  {b8be2c62-19f0-44e4-9ba6-e72f3faef475}, !- Handle
  {bdac9aa1-421c-4123-84bf-2356a7d3ecdd}, !- Source Object
  3,                                      !- Outlet Port
  {21d14191-7c32-49e8-9099-f555859d75d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3c1b1293-8c3e-41a4-8712-08d5505eb564}, !- Handle
  {21d14191-7c32-49e8-9099-f555859d75d0}, !- Source Object
  6,                                      !- Outlet Port
  {2be2dbda-01f5-4665-af16-5a3720b86bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6c469f-a6ab-45cc-8139-db9f6fe3b8ff}, !- Handle
  {2be2dbda-01f5-4665-af16-5a3720b86bfb}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9021c1f7-1baf-4864-9687-175e9af29ef3}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {21d14191-7c32-49e8-9099-f555859d75d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {26c76a0f-4e3c-4fdb-87a3-43b7fff56212}, !- Handle
  Room_6_Flr_3 ZN Fan Coil fan,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1041e13-f98d-47d6-b67f-b52a791e71b7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2c8ba251-f778-4bb6-9aa0-4bf743089433}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e1041e13-f98d-47d6-b67f-b52a791e71b7}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2c8ba251-f778-4bb6-9aa0-4bf743089433}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a5ecb825-7d7a-492b-823b-22772479d540}, !- Handle
  Room_6_Flr_3 ZN FCU,                    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5aea3ae8-d63a-4c4d-a358-5728fa98830b}, !- Air Inlet Node Name
  {27c82a39-37d4-462b-8e69-6522a5bf52a1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {26c76a0f-4e3c-4fdb-87a3-43b7fff56212}, !- Supply Air Fan Name
  {75b8c1aa-2c94-4591-97a3-bbfb30a5099c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {21d14191-7c32-49e8-9099-f555859d75d0}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f9bf5541-5889-4313-afd4-2b6d6df57e4c}, !- Handle
  Room_6_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {4c45ebec-337c-4407-8830-335231322326}, !- Inlet Port
  {5aea3ae8-d63a-4c4d-a358-5728fa98830b}; !- Outlet Port

OS:Connection,
  {4c45ebec-337c-4407-8830-335231322326}, !- Handle
  {650db144-9c93-4932-ac4a-45e6d9c2ec93}, !- Source Object
  2,                                      !- Outlet Port
  {f9bf5541-5889-4313-afd4-2b6d6df57e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aea3ae8-d63a-4c4d-a358-5728fa98830b}, !- Handle
  {f9bf5541-5889-4313-afd4-2b6d6df57e4c}, !- Source Object
  3,                                      !- Outlet Port
  {a5ecb825-7d7a-492b-823b-22772479d540}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cb5b08c4-42f6-48b4-a81a-a066f873217a}, !- Handle
  Room_6_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {27c82a39-37d4-462b-8e69-6522a5bf52a1}, !- Inlet Port
  {a067d5da-b1be-4fdd-a30e-723c8c3fc5fa}; !- Outlet Port

OS:Connection,
  {a067d5da-b1be-4fdd-a30e-723c8c3fc5fa}, !- Handle
  {cb5b08c4-42f6-48b4-a81a-a066f873217a}, !- Source Object
  3,                                      !- Outlet Port
  {7ff52b9b-421b-4df2-9f7d-2a123deca1af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27c82a39-37d4-462b-8e69-6522a5bf52a1}, !- Handle
  {a5ecb825-7d7a-492b-823b-22772479d540}, !- Source Object
  10,                                     !- Outlet Port
  {cb5b08c4-42f6-48b4-a81a-a066f873217a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {90ef02a7-b4fe-4e01-a312-af3963bbe330}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil,       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2c01c4dc-ff3e-486d-86d4-c63eb45756a9}, !- Water Inlet Node Name
  {eaa597fa-b5c7-4084-9c2a-77fdd115f841}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6707b81a-ec19-434e-8b06-1d11691766c2}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {ab6067a9-f558-4a79-9c68-54458dbd6ebf}, !- Inlet Port
  {2c01c4dc-ff3e-486d-86d4-c63eb45756a9}; !- Outlet Port

OS:Connection,
  {ab6067a9-f558-4a79-9c68-54458dbd6ebf}, !- Handle
  {3f97fb40-2372-4bde-85b7-97839f6faba5}, !- Source Object
  12,                                     !- Outlet Port
  {6707b81a-ec19-434e-8b06-1d11691766c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5df67a62-6de6-4848-98bd-97a9f98f3d72}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {eaa597fa-b5c7-4084-9c2a-77fdd115f841}, !- Inlet Port
  {81146219-0cb0-4b92-8b0b-e5326b4f9700}; !- Outlet Port

OS:Connection,
  {2c01c4dc-ff3e-486d-86d4-c63eb45756a9}, !- Handle
  {6707b81a-ec19-434e-8b06-1d11691766c2}, !- Source Object
  3,                                      !- Outlet Port
  {90ef02a7-b4fe-4e01-a312-af3963bbe330}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {eaa597fa-b5c7-4084-9c2a-77fdd115f841}, !- Handle
  {90ef02a7-b4fe-4e01-a312-af3963bbe330}, !- Source Object
  11,                                     !- Outlet Port
  {5df67a62-6de6-4848-98bd-97a9f98f3d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81146219-0cb0-4b92-8b0b-e5326b4f9700}, !- Handle
  {5df67a62-6de6-4848-98bd-97a9f98f3d72}, !- Source Object
  3,                                      !- Outlet Port
  {6c00db13-b16c-4a97-b6ac-4f7ea2d2ff99}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cdc10c70-e645-4905-8177-ccf01976f8ec}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {90ef02a7-b4fe-4e01-a312-af3963bbe330}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e6ea593a-b059-4542-954d-16db347c1d6b}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil,       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {235fd555-fcfb-4a08-8ced-9318d61cf287}, !- Water Inlet Node Name
  {8298ca24-12eb-440b-8f09-3d8dddc61a86}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {421e2a49-e39c-4e31-97d4-3098125e9642}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Inlet Water Node, !- Name
  {a3b9dfaf-e9c0-446b-bd6c-984be3990c39}, !- Inlet Port
  {235fd555-fcfb-4a08-8ced-9318d61cf287}; !- Outlet Port

OS:Connection,
  {a3b9dfaf-e9c0-446b-bd6c-984be3990c39}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  25,                                     !- Outlet Port
  {421e2a49-e39c-4e31-97d4-3098125e9642}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed7cc48e-4b64-4129-8e90-6f8ea2e07763}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Outlet Water Node, !- Name
  {8298ca24-12eb-440b-8f09-3d8dddc61a86}, !- Inlet Port
  {30164300-4bc1-4274-beca-49adf2f5ed2c}; !- Outlet Port

OS:Connection,
  {235fd555-fcfb-4a08-8ced-9318d61cf287}, !- Handle
  {421e2a49-e39c-4e31-97d4-3098125e9642}, !- Source Object
  3,                                      !- Outlet Port
  {e6ea593a-b059-4542-954d-16db347c1d6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8298ca24-12eb-440b-8f09-3d8dddc61a86}, !- Handle
  {e6ea593a-b059-4542-954d-16db347c1d6b}, !- Source Object
  6,                                      !- Outlet Port
  {ed7cc48e-4b64-4129-8e90-6f8ea2e07763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30164300-4bc1-4274-beca-49adf2f5ed2c}, !- Handle
  {ed7cc48e-4b64-4129-8e90-6f8ea2e07763}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {307094e3-7609-4c8e-8d55-3a6cc4c80a2b}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {e6ea593a-b059-4542-954d-16db347c1d6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e8c913f7-a82f-4b40-9b52-1738eee0d09a}, !- Handle
  Room_1_Flr_6 ZN Fan Coil fan,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85e44fde-4b36-484d-8398-a764bf2da799}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {628a5708-48cd-4d66-97ee-f6e802fd6f60}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {85e44fde-4b36-484d-8398-a764bf2da799}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {628a5708-48cd-4d66-97ee-f6e802fd6f60}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {515e6ec7-f257-469d-88f3-35e594cafec2}, !- Handle
  Room_1_Flr_6 ZN FCU,                    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5be3aecb-3490-47e2-a86a-a2a1924cbbb6}, !- Air Inlet Node Name
  {f2307d24-f14c-465f-a1eb-41e1be0e7d08}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e8c913f7-a82f-4b40-9b52-1738eee0d09a}, !- Supply Air Fan Name
  {90ef02a7-b4fe-4e01-a312-af3963bbe330}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e6ea593a-b059-4542-954d-16db347c1d6b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {11f6df60-a377-4a6c-8352-8939aadc5a0b}, !- Handle
  Room_1_Flr_6 ZN FCU Inlet Air Node,     !- Name
  {1a4d78e0-16a4-429d-b5c9-3639aa8226e3}, !- Inlet Port
  {5be3aecb-3490-47e2-a86a-a2a1924cbbb6}; !- Outlet Port

OS:Connection,
  {1a4d78e0-16a4-429d-b5c9-3639aa8226e3}, !- Handle
  {96f9da0d-bdf4-414e-97d5-edb3318bcc70}, !- Source Object
  2,                                      !- Outlet Port
  {11f6df60-a377-4a6c-8352-8939aadc5a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be3aecb-3490-47e2-a86a-a2a1924cbbb6}, !- Handle
  {11f6df60-a377-4a6c-8352-8939aadc5a0b}, !- Source Object
  3,                                      !- Outlet Port
  {515e6ec7-f257-469d-88f3-35e594cafec2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4a5f69c3-d5ea-4067-9ff4-6d2c5f987294}, !- Handle
  Room_1_Flr_6 ZN FCU Outlet Air Node,    !- Name
  {f2307d24-f14c-465f-a1eb-41e1be0e7d08}, !- Inlet Port
  {ea4c5b06-74a7-4337-9efe-69f4eec562bf}; !- Outlet Port

OS:Connection,
  {ea4c5b06-74a7-4337-9efe-69f4eec562bf}, !- Handle
  {4a5f69c3-d5ea-4067-9ff4-6d2c5f987294}, !- Source Object
  3,                                      !- Outlet Port
  {164c56b4-5e98-4b23-88ff-c6a67f413f55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2307d24-f14c-465f-a1eb-41e1be0e7d08}, !- Handle
  {515e6ec7-f257-469d-88f3-35e594cafec2}, !- Source Object
  10,                                     !- Outlet Port
  {4a5f69c3-d5ea-4067-9ff4-6d2c5f987294}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2284e4b1-4ae1-4a8b-adbf-e6e551ff9b38}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil,       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fc1af6ba-1837-44c4-b695-b6b017acd67a}, !- Water Inlet Node Name
  {8b867c8a-09ec-46df-a27c-bf4165e28aa6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1d1907c4-9228-4e4f-b4b3-3db751c77ff2}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {3b81b1e4-6593-4fdf-b815-0cd2ac6046a1}, !- Inlet Port
  {fc1af6ba-1837-44c4-b695-b6b017acd67a}; !- Outlet Port

OS:Connection,
  {3b81b1e4-6593-4fdf-b815-0cd2ac6046a1}, !- Handle
  {3f97fb40-2372-4bde-85b7-97839f6faba5}, !- Source Object
  13,                                     !- Outlet Port
  {1d1907c4-9228-4e4f-b4b3-3db751c77ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b77c26c1-1101-43ee-b4bb-724ca34793f2}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {8b867c8a-09ec-46df-a27c-bf4165e28aa6}, !- Inlet Port
  {9288157b-8cad-4a3c-91a8-4356b3a9e833}; !- Outlet Port

OS:Connection,
  {fc1af6ba-1837-44c4-b695-b6b017acd67a}, !- Handle
  {1d1907c4-9228-4e4f-b4b3-3db751c77ff2}, !- Source Object
  3,                                      !- Outlet Port
  {2284e4b1-4ae1-4a8b-adbf-e6e551ff9b38}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8b867c8a-09ec-46df-a27c-bf4165e28aa6}, !- Handle
  {2284e4b1-4ae1-4a8b-adbf-e6e551ff9b38}, !- Source Object
  11,                                     !- Outlet Port
  {b77c26c1-1101-43ee-b4bb-724ca34793f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9288157b-8cad-4a3c-91a8-4356b3a9e833}, !- Handle
  {b77c26c1-1101-43ee-b4bb-724ca34793f2}, !- Source Object
  3,                                      !- Outlet Port
  {6c00db13-b16c-4a97-b6ac-4f7ea2d2ff99}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6568bd7f-8aa4-4c05-8353-f546280ab03a}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {2284e4b1-4ae1-4a8b-adbf-e6e551ff9b38}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2183ac36-9332-4e9c-bbf8-7a251b0ef06f}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil,       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c49923f0-74f7-455f-94b7-402ed49fb51e}, !- Water Inlet Node Name
  {d7635dc8-4d9e-459b-b6de-3156ca023ad1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dcc1212c-d5e0-4052-9d8d-6956126a4af9}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Inlet Water Node, !- Name
  {c31b09cd-4073-4b69-bfb3-6d0abe585aa0}, !- Inlet Port
  {c49923f0-74f7-455f-94b7-402ed49fb51e}; !- Outlet Port

OS:Connection,
  {c31b09cd-4073-4b69-bfb3-6d0abe585aa0}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  26,                                     !- Outlet Port
  {dcc1212c-d5e0-4052-9d8d-6956126a4af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d0cb210-312b-4618-bf49-cd4df1b5f3be}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Outlet Water Node, !- Name
  {d7635dc8-4d9e-459b-b6de-3156ca023ad1}, !- Inlet Port
  {e17a9d68-c44c-4be2-8841-105093054f74}; !- Outlet Port

OS:Connection,
  {c49923f0-74f7-455f-94b7-402ed49fb51e}, !- Handle
  {dcc1212c-d5e0-4052-9d8d-6956126a4af9}, !- Source Object
  3,                                      !- Outlet Port
  {2183ac36-9332-4e9c-bbf8-7a251b0ef06f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7635dc8-4d9e-459b-b6de-3156ca023ad1}, !- Handle
  {2183ac36-9332-4e9c-bbf8-7a251b0ef06f}, !- Source Object
  6,                                      !- Outlet Port
  {8d0cb210-312b-4618-bf49-cd4df1b5f3be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17a9d68-c44c-4be2-8841-105093054f74}, !- Handle
  {8d0cb210-312b-4618-bf49-cd4df1b5f3be}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c6fddd2c-14d0-492d-878a-484f6467660f}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {2183ac36-9332-4e9c-bbf8-7a251b0ef06f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2a10063b-0e17-48c0-b05c-58ad42ca09b6}, !- Handle
  Room_2_Flr_6 ZN Fan Coil fan,           !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7638155e-0db2-493e-b4a0-ff7cda180393}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {620c4e29-2527-4b3e-9d76-81e305c43af8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7638155e-0db2-493e-b4a0-ff7cda180393}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {620c4e29-2527-4b3e-9d76-81e305c43af8}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {64e15683-1c88-4fe1-be74-ff8f5c078eb2}, !- Handle
  Room_2_Flr_6 ZN FCU,                    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {bccb40e0-f065-4f94-a2cc-6f37f7211ab6}, !- Air Inlet Node Name
  {5c065d6c-89b2-460f-b8f6-166f94d19b76}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2a10063b-0e17-48c0-b05c-58ad42ca09b6}, !- Supply Air Fan Name
  {2284e4b1-4ae1-4a8b-adbf-e6e551ff9b38}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2183ac36-9332-4e9c-bbf8-7a251b0ef06f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {38475f2a-c0e8-4f56-89ac-57117e8193ba}, !- Handle
  Room_2_Flr_6 ZN FCU Inlet Air Node,     !- Name
  {edb1e6ec-74e8-4e53-8da0-fda3cbfbdad9}, !- Inlet Port
  {bccb40e0-f065-4f94-a2cc-6f37f7211ab6}; !- Outlet Port

OS:Connection,
  {edb1e6ec-74e8-4e53-8da0-fda3cbfbdad9}, !- Handle
  {c1dd1f36-21bc-4f0e-aef4-72c3aa5216c9}, !- Source Object
  2,                                      !- Outlet Port
  {38475f2a-c0e8-4f56-89ac-57117e8193ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bccb40e0-f065-4f94-a2cc-6f37f7211ab6}, !- Handle
  {38475f2a-c0e8-4f56-89ac-57117e8193ba}, !- Source Object
  3,                                      !- Outlet Port
  {64e15683-1c88-4fe1-be74-ff8f5c078eb2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {49220db7-f554-45da-8630-3b49aac89455}, !- Handle
  Room_2_Flr_6 ZN FCU Outlet Air Node,    !- Name
  {5c065d6c-89b2-460f-b8f6-166f94d19b76}, !- Inlet Port
  {012cde87-70ec-4f9e-80ca-805a1df16baf}; !- Outlet Port

OS:Connection,
  {012cde87-70ec-4f9e-80ca-805a1df16baf}, !- Handle
  {49220db7-f554-45da-8630-3b49aac89455}, !- Source Object
  3,                                      !- Outlet Port
  {f836185c-a6b0-4e30-aa35-abb07372f4f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c065d6c-89b2-460f-b8f6-166f94d19b76}, !- Handle
  {64e15683-1c88-4fe1-be74-ff8f5c078eb2}, !- Source Object
  10,                                     !- Outlet Port
  {49220db7-f554-45da-8630-3b49aac89455}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6a57d095-3dca-4c72-a107-850f0597b9cf}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil, !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7087c67f-7dfb-4a32-af22-59f79e2aeaa3}, !- Water Inlet Node Name
  {efa74998-7a02-4780-b569-9afa18d1f9de}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b34397f9-9709-46aa-a791-d183279a9655}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {a0f144e6-9fe0-4600-88d3-2bf2b9533d71}, !- Inlet Port
  {7087c67f-7dfb-4a32-af22-59f79e2aeaa3}; !- Outlet Port

OS:Connection,
  {a0f144e6-9fe0-4600-88d3-2bf2b9533d71}, !- Handle
  {3f97fb40-2372-4bde-85b7-97839f6faba5}, !- Source Object
  14,                                     !- Outlet Port
  {b34397f9-9709-46aa-a791-d183279a9655}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a54e60f6-8925-47e4-87f4-cd24e65e13e1}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {efa74998-7a02-4780-b569-9afa18d1f9de}, !- Inlet Port
  {fe75ac04-7a1c-4177-8c6b-8b5cf5dec297}; !- Outlet Port

OS:Connection,
  {7087c67f-7dfb-4a32-af22-59f79e2aeaa3}, !- Handle
  {b34397f9-9709-46aa-a791-d183279a9655}, !- Source Object
  3,                                      !- Outlet Port
  {6a57d095-3dca-4c72-a107-850f0597b9cf}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {efa74998-7a02-4780-b569-9afa18d1f9de}, !- Handle
  {6a57d095-3dca-4c72-a107-850f0597b9cf}, !- Source Object
  11,                                     !- Outlet Port
  {a54e60f6-8925-47e4-87f4-cd24e65e13e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe75ac04-7a1c-4177-8c6b-8b5cf5dec297}, !- Handle
  {a54e60f6-8925-47e4-87f4-cd24e65e13e1}, !- Source Object
  3,                                      !- Outlet Port
  {6c00db13-b16c-4a97-b6ac-4f7ea2d2ff99}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d42a0faf-e119-4462-af8c-da03693fc688}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {6a57d095-3dca-4c72-a107-850f0597b9cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1f59165f-7652-4804-b2ec-cb33388dc4bb}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil, !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {488607e6-c477-4cbc-bfc5-467de0632d36}, !- Water Inlet Node Name
  {162339a0-29b9-4a8e-b32d-12065866a185}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca68fea6-a6e1-45dc-b950-323f5bdca829}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Inlet Water Node, !- Name
  {76d17005-892c-435a-8b6f-cb24ab3411c0}, !- Inlet Port
  {488607e6-c477-4cbc-bfc5-467de0632d36}; !- Outlet Port

OS:Connection,
  {76d17005-892c-435a-8b6f-cb24ab3411c0}, !- Handle
  {f1e492d9-5d2e-4cad-98b7-da3f63f3926f}, !- Source Object
  27,                                     !- Outlet Port
  {ca68fea6-a6e1-45dc-b950-323f5bdca829}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29c210de-8eb5-4214-851e-9ad3eda8579c}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Outlet Water Node, !- Name
  {162339a0-29b9-4a8e-b32d-12065866a185}, !- Inlet Port
  {13be8f57-45e0-488a-9564-6dbf4e6371b5}; !- Outlet Port

OS:Connection,
  {488607e6-c477-4cbc-bfc5-467de0632d36}, !- Handle
  {ca68fea6-a6e1-45dc-b950-323f5bdca829}, !- Source Object
  3,                                      !- Outlet Port
  {1f59165f-7652-4804-b2ec-cb33388dc4bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {162339a0-29b9-4a8e-b32d-12065866a185}, !- Handle
  {1f59165f-7652-4804-b2ec-cb33388dc4bb}, !- Source Object
  6,                                      !- Outlet Port
  {29c210de-8eb5-4214-851e-9ad3eda8579c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13be8f57-45e0-488a-9564-6dbf4e6371b5}, !- Handle
  {29c210de-8eb5-4214-851e-9ad3eda8579c}, !- Source Object
  3,                                      !- Outlet Port
  {023113a0-fd67-4ea6-9c0a-f35f5c704353}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d1a613e-cd47-44d0-86b9-906c7c6aa7c7}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {1f59165f-7652-4804-b2ec-cb33388dc4bb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9c763d2f-ba7a-41d5-9729-762c7e513aaf}, !- Handle
  Room_3_Mult9_Flr_6 ZN Fan Coil fan,     !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e50f28d-1dab-4d86-85f0-dce5f5a5e145}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fbf3688e-54b4-45f9-925f-9b4695fc31e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2e50f28d-1dab-4d86-85f0-dce5f5a5e145}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fbf3688e-54b4-45f9-925f-9b4695fc31e7}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d8fe15ad-697c-4f14-8a76-cbf7bfe2af0a}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU,              !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0473dfc9-8619-43b5-8c57-5159b84b4266}, !- Air Inlet Node Name
  {a1374e90-65ce-4d8f-8d2c-eeb6285b50aa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9c763d2f-ba7a-41d5-9729-762c7e513aaf}, !- Supply Air Fan Name
  {6a57d095-3dca-4c72-a107-850f0597b9cf}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1f59165f-7652-4804-b2ec-cb33388dc4bb}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c5a6775b-4dae-484c-8219-d38339b881a0}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Inlet Air Node, !- Name
  {3fbcd202-995b-4343-a4fc-bd1d91dabb3e}, !- Inlet Port
  {0473dfc9-8619-43b5-8c57-5159b84b4266}; !- Outlet Port

OS:Connection,
  {3fbcd202-995b-4343-a4fc-bd1d91dabb3e}, !- Handle
  {e22b3222-412a-41c3-95ef-9238a219c486}, !- Source Object
  2,                                      !- Outlet Port
  {c5a6775b-4dae-484c-8219-d38339b881a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0473dfc9-8619-43b5-8c57-5159b84b4266}, !- Handle
  {c5a6775b-4dae-484c-8219-d38339b881a0}, !- Source Object
  3,                                      !- Outlet Port
  {d8fe15ad-697c-4f14-8a76-cbf7bfe2af0a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {19178ce2-ddfe-44d7-a954-b22a4711602f}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Outlet Air Node, !- Name
  {a1374e90-65ce-4d8f-8d2c-eeb6285b50aa}, !- Inlet Port
  {cb702f6c-c748-427c-b60b-56991383ade7}; !- Outlet Port

OS:Connection,
  {cb702f6c-c748-427c-b60b-56991383ade7}, !- Handle
  {19178ce2-ddfe-44d7-a954-b22a4711602f}, !- Source Object
  3,                                      !- Outlet Port
  {b72fdf4b-e81c-4c07-b029-13be7f2bc009}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1374e90-65ce-4d8f-8d2c-eeb6285b50aa}, !- Handle
  {d8fe15ad-697c-4f14-8a76-cbf7bfe2af0a}, !- Source Object
  10,                                     !- Outlet Port
  {19178ce2-ddfe-44d7-a954-b22a4711602f}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {36b2115d-b1ef-4f76-859d-a232e8065d76}, !- Handle
  RefrSystem - Large Hotel,               !- Name
  {8b6351bf-82d9-413e-89ba-c2447c77a66e}, !- Refrigerated CaseAndWalkInList Name
  {88edecad-a8c8-4754-b1bd-714cd23e5200}, !- Refrigeration TransferLoad List Name
  {93d8348e-a885-4384-b211-061b61c3ee6f}, !- Refrigeration Condenser Name
  {97a50353-b735-4bda-bfdf-d5d9c2189ab0}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {a9e9e348-b63f-4fdc-ad0e-805c3b856387}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {fe9e93dd-c38d-4481-bd19-c0f16646ce2a}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {8b6351bf-82d9-413e-89ba-c2447c77a66e}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {723192e0-f3ff-4627-b7d3-88823c8c046c}, !- Model Object 1
  {2f15e1ae-c681-4c37-b232-c862b696a9ab}; !- Model Object 2

OS:ModelObjectList,
  {88edecad-a8c8-4754-b1bd-714cd23e5200}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {97a50353-b735-4bda-bfdf-d5d9c2189ab0}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {4300b1c1-eccd-41c7-bfb0-779849e8112c}, !- Model Object 1
  {18f6e366-6cc5-4da2-85c0-d62b89a73cc7}, !- Model Object 2
  {e3052b56-ba8c-4a27-aa24-010b6b913da9}, !- Model Object 3
  {0e635e20-0298-4f14-8169-6cff33ad6e67}, !- Model Object 4
  {6fd66cab-d2f6-4e8a-9495-e967ae74e53c}, !- Model Object 5
  {de0be6d3-8599-4357-a371-80f96b6e41a3}, !- Model Object 6
  {d2c385be-0e13-4da2-9dd9-f854786847f6}, !- Model Object 7
  {35c4e71a-f909-47e5-8ef4-ffe6e04b426c}, !- Model Object 8
  {76d8deda-f513-4cc7-aeec-87acb5543226}, !- Model Object 9
  {7dc4eb11-1626-4cbb-904d-3543ef8f0eef}, !- Model Object 10
  {66f18699-5c5b-47fb-9b07-efbb5f9756fa}, !- Model Object 11
  {59161f26-8428-4e02-a0d4-f19daf42bd44}, !- Model Object 12
  {6ba9f205-186b-4054-92d6-d5fe7c9c9919}, !- Model Object 13
  {ee6a4aaa-5ddd-48a0-b660-40d06f4dd9d9}, !- Model Object 14
  {adff3da5-3c98-4f29-bd38-8190f6136250}, !- Model Object 15
  {cb32e452-970a-4d64-a966-8dba215c2a74}, !- Model Object 16
  {810437d9-bd0c-4bdb-b003-bc7ce03b5f6c}, !- Model Object 17
  {1b260e8e-76fa-4d68-9a8e-703f879e07ce}, !- Model Object 18
  {e99ccbb3-d175-44c4-9169-d17cef880656}, !- Model Object 19
  {afc4851a-c0e2-4273-bd28-c996a7817750}; !- Model Object 20

OS:ModelObjectList,
  {fe9e93dd-c38d-4481-bd19-c0f16646ce2a}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {4300b1c1-eccd-41c7-bfb0-779849e8112c}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve,            !- Name
  6274.9904,                              !- Coefficient1 Constant
  61.390661,                              !- Coefficient2 x
  1.6208537,                              !- Coefficient3 x**2
  129.11279,                              !- Coefficient4 y
  0.87411617,                             !- Coefficient5 y**2
  1.9581173,                              !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.0057546777,                           !- Coefficient8 y**3
  0.0046539573,                           !- Coefficient9 x**2*y
  -0.00074990544,                         !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Handle
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.861,                              !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.6068129,                              !- Coefficient3 x**2
  -283.65007,                             !- Coefficient4 y
  -0.12023494,                            !- Coefficient5 y**2
  -12.495749,                             !- Coefficient6 x*y
  -0.11627856,                            !- Coefficient7 x**3
  0.0022770009,                           !- Coefficient8 y**3
  -0.11814833,                            !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {18f6e366-6cc5-4da2-85c0-d62b89a73cc7}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e3052b56-ba8c-4a27-aa24-010b6b913da9}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {0e635e20-0298-4f14-8169-6cff33ad6e67}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {6fd66cab-d2f6-4e8a-9495-e967ae74e53c}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {de0be6d3-8599-4357-a371-80f96b6e41a3}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {d2c385be-0e13-4da2-9dd9-f854786847f6}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {35c4e71a-f909-47e5-8ef4-ffe6e04b426c}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {76d8deda-f513-4cc7-aeec-87acb5543226}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7dc4eb11-1626-4cbb-904d-3543ef8f0eef}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {66f18699-5c5b-47fb-9b07-efbb5f9756fa}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {59161f26-8428-4e02-a0d4-f19daf42bd44}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {6ba9f205-186b-4054-92d6-d5fe7c9c9919}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {ee6a4aaa-5ddd-48a0-b660-40d06f4dd9d9}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {adff3da5-3c98-4f29-bd38-8190f6136250}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {cb32e452-970a-4d64-a966-8dba215c2a74}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {810437d9-bd0c-4bdb-b003-bc7ce03b5f6c}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {1b260e8e-76fa-4d68-9a8e-703f879e07ce}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e99ccbb3-d175-44c4-9169-d17cef880656}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {afc4851a-c0e2-4273-bd28-c996a7817750}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {8013b84a-0228-4a81-b8a3-0634c53e981b}, !- Refrigeration Compressor Power Curve Name
  {5d3a55fe-49fa-4de5-9675-8630185e1732}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Schedule:Ruleset,
  {663df1a5-a819-411c-8d02-e4f9c365ae42}, !- Handle
  HotelLarge walkin_occ_lght_SCH,         !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {751077bf-646c-42f7-9deb-af78bfc3ec0b}, !- Default Day Schedule Name
  {2022b3c3-6e76-4d78-be30-8947e907f341}, !- Summer Design Day Schedule Name
  {f867d396-1e48-4ad9-8511-974655fa2e12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {751077bf-646c-42f7-9deb-af78bfc3ec0b}, !- Handle
  HotelLarge walkin_occ_lght_SCH Default, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.156,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.104,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.156,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.208,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.156,                                  !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.104,                                  !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.364,                                  !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.416,                                  !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.312,                                  !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.156;                                  !- Value Until Time 12

OS:Schedule:Rule,
  {6cfdf7bc-f9e1-4f15-a05c-b5616f09f280}, !- Handle
  Schedule Rule 23,                       !- Name
  {663df1a5-a819-411c-8d02-e4f9c365ae42}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c2f950e-dba7-435c-bd33-0c3ab0cca60a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c2f950e-dba7-435c-bd33-0c3ab0cca60a}, !- Handle
  HotelLarge walkin_occ_lght_SCH Sat Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.104,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.052,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.156,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.208,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.156,                                  !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.13,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.312,                                  !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.364,                                  !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.312,                                  !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.156;                                  !- Value Until Time 10

OS:Schedule:Day,
  {2022b3c3-6e76-4d78-be30-8947e907f341}, !- Handle
  HotelLarge walkin_occ_lght_SCH Summer Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5878a6e7-3f46-4fd7-a785-904f9e4e9baa}, !- Handle
  Schedule Rule 24,                       !- Name
  {663df1a5-a819-411c-8d02-e4f9c365ae42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c38d2869-a259-457d-8a51-52f8ec91cfb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c38d2869-a259-457d-8a51-52f8ec91cfb5}, !- Handle
  HotelLarge walkin_occ_lght_SCH Wkdy Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.104,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.078,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.052,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.104,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.208,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.26,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208,                                  !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.312,                                  !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.416,                                  !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.468,                                  !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.416,                                  !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.312,                                  !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.156;                                  !- Value Until Time 14

OS:Schedule:Day,
  {f867d396-1e48-4ad9-8511-974655fa2e12}, !- Handle
  HotelLarge walkin_occ_lght_SCH Winter Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {fbac659b-9912-4973-9c1f-d84bb315ea81}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {723192e0-f3ff-4627-b7d3-88823c8c046c}, !- Handle
  Case Large Hotel,                       !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  {a9e9e348-b63f-4fdc-ad0e-805c3b856387}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.65999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {fbac659b-9912-4973-9c1f-d84bb315ea81}, !- Latent Case Credit Curve Name
  15.71428571,                            !- Standard Case Fan Power per Unit Length {W/m}
  15.71428571,                            !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {663df1a5-a819-411c-8d02-e4f9c365ae42}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {da9cef21-9f98-4588-93ad-7e7124f3dbc7}, !- Case Defrost Schedule Name
  {ff9dcf67-59f9-4274-b987-ddcfdf3da8e6}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {85ec8026-5488-43fc-8c4c-d34ae32845d5}, !- Refrigerated Case Restocking Schedule Name
  {420d3088-ae8a-402f-bcc6-8143a15cc2d4}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {85ec8026-5488-43fc-8c4c-d34ae32845d5}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {0671e299-3b2a-4da0-977a-f91fd81c37aa}, !- Schedule Type Limits Name
  {31783846-4e6e-4901-8560-c9da5df04bf1}, !- Default Day Schedule Name
  {9a465f4d-c417-4e35-9262-fbbcdb45144d}, !- Summer Design Day Schedule Name
  {2bb53afe-12cc-478a-9429-96a87a2d30c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31783846-4e6e-4901-8560-c9da5df04bf1}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {0671e299-3b2a-4da0-977a-f91fd81c37aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {2bb53afe-12cc-478a-9429-96a87a2d30c6}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {0671e299-3b2a-4da0-977a-f91fd81c37aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {9a465f4d-c417-4e35-9262-fbbcdb45144d}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {0671e299-3b2a-4da0-977a-f91fd81c37aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {0671e299-3b2a-4da0-977a-f91fd81c37aa}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {a07e51ff-8bdc-460d-9a34-d554c3cbba65}, !- Handle
  {723192e0-f3ff-4627-b7d3-88823c8c046c}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {da9cef21-9f98-4588-93ad-7e7124f3dbc7}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {1e0dc240-fb12-42b5-8360-0541ea0e1f79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e0dc240-fb12-42b5-8360-0541ea0e1f79}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ff9dcf67-59f9-4274-b987-ddcfdf3da8e6}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {2c74c605-07c7-4c73-b92e-b6c9867dcd1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c74c605-07c7-4c73-b92e-b6c9867dcd1f}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {420d3088-ae8a-402f-bcc6-8143a15cc2d4}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {5e3e8db1-6ce1-47a5-8734-9291471dcbd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e3e8db1-6ce1-47a5-8734-9291471dcbd0}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {2f15e1ae-c681-4c37-b232-c862b696a9ab}, !- Handle
  Walk-In Large Hotel,                    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  2686.44028870424,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  248.88,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.048,                                !- Rated Total Lighting Power {W}
  {dfa21141-71a8-4b48-9336-6e87834d5891}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {883a72f0-fa94-45c3-86f4-23a4008239c7}, !- Defrost Schedule Name
  {cd84c869-500f-41ed-9729-85bc0ff28f17}, !- Defrost Drip-Down Schedule Name
  1998.36,                                !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {cdbfc0df-a81c-4d26-8d09-e3c1182d2c41}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {c5e7e7d0-6671-4bf9-a8fd-b99de4f91a67}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {c5e7e7d0-6671-4bf9-a8fd-b99de4f91a67}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {a9e9e348-b63f-4fdc-ad0e-805c3b856387}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {accfa855-9d3d-4582-a90e-34a3b263f5ae}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {cdbfc0df-a81c-4d26-8d09-e3c1182d2c41}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {81b2e2c8-089a-41e6-8e45-2f0f1d1cd378}, !- Schedule Type Limits Name
  {33b67c3e-f156-492f-ac85-3415c6426cb4}, !- Default Day Schedule Name
  {1112de86-0d21-4aed-a7e0-cf6bb68c927d}, !- Summer Design Day Schedule Name
  {a6e5374a-f85c-4c8a-8d4d-94f79afbbaad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33b67c3e-f156-492f-ac85-3415c6426cb4}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {81b2e2c8-089a-41e6-8e45-2f0f1d1cd378}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {a6e5374a-f85c-4c8a-8d4d-94f79afbbaad}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {81b2e2c8-089a-41e6-8e45-2f0f1d1cd378}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {1112de86-0d21-4aed-a7e0-cf6bb68c927d}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {81b2e2c8-089a-41e6-8e45-2f0f1d1cd378}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {044a427c-e384-448d-8408-c21d7ab26ba1}, !- Handle
  Schedule Rule 25,                       !- Name
  {cdbfc0df-a81c-4d26-8d09-e3c1182d2c41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f07d69c-e934-4b94-b35e-f08983762f32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f07d69c-e934-4b94-b35e-f08983762f32}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {81b2e2c8-089a-41e6-8e45-2f0f1d1cd378}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {81b2e2c8-089a-41e6-8e45-2f0f1d1cd378}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {dfa21141-71a8-4b48-9336-6e87834d5891}, !- Handle
  HotelLarge BLDG_LIGHT_SCH,              !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {a238dec6-5268-412a-a590-de1ec91d2e4c}, !- Default Day Schedule Name
  {178bbc90-af2c-48a3-abe5-55d6496722ef}, !- Summer Design Day Schedule Name
  {92cf321a-1a7e-4f23-b7a6-a0d18bc6222e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a238dec6-5268-412a-a590-de1ec91d2e4c}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Default,      !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {8b00714f-e432-4138-87ad-f41bf8cf9098}, !- Handle
  Schedule Rule 26,                       !- Name
  {dfa21141-71a8-4b48-9336-6e87834d5891}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0773faf-4ec4-4d2d-9e4f-084704caa1fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0773faf-4ec4-4d2d-9e4f-084704caa1fd}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Sat Day,      !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {178bbc90-af2c-48a3-abe5-55d6496722ef}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25584ba7-68e2-4f34-b355-0285804779e9}, !- Handle
  Schedule Rule 27,                       !- Name
  {dfa21141-71a8-4b48-9336-6e87834d5891}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f793a856-abdd-471e-84ce-c41f13734208}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f793a856-abdd-471e-84ce-c41f13734208}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Wkdy Day,     !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {92cf321a-1a7e-4f23-b7a6-a0d18bc6222e}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {accfa855-9d3d-4582-a90e-34a3b263f5ae}, !- Handle
  door_wi_sched,                          !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {c3789099-9c89-4a3d-94d6-5df8feb30a9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3789099-9c89-4a3d-94d6-5df8feb30a9e}, !- Handle
  door_wi_sched Default,                  !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b24b4611-bd4f-49d8-ab47-d6021db6f3c5}, !- Handle
  {2f15e1ae-c681-4c37-b232-c862b696a9ab}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {883a72f0-fa94-45c3-86f4-23a4008239c7}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {008317d7-6300-47b6-ad8a-e6106e5acaa3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {008317d7-6300-47b6-ad8a-e6106e5acaa3}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {cd84c869-500f-41ed-9729-85bc0ff28f17}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {924c2b5b-6b00-4499-908b-b9e9c246207b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {924c2b5b-6b00-4499-908b-b9e9c246207b}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {ce9e98ad-a07a-423c-bed0-eafb22e083bf}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  1018.4856039593,                        !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {93d8348e-a885-4384-b211-061b61c3ee6f}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {ce9e98ad-a07a-423c-bed0-eafb22e083bf}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  946.525204753789,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {88d856b0-eaba-4b4f-ba8b-04572733d90d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e78174d5-d1c6-4863-ba2c-a1eaade1bc8f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {b69a48cc-5374-458b-8b7c-6c6a50ec1e45}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {25291534-a9d5-4d8d-b5be-3368c043804c}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {88d856b0-eaba-4b4f-ba8b-04572733d90d}, !- Layer 1
  {e78174d5-d1c6-4863-ba2c-a1eaade1bc8f}, !- Layer 2
  {b69a48cc-5374-458b-8b7c-6c6a50ec1e45}; !- Layer 3

OS:Material,
  {86d799b9-1e32-4ef7-ad6c-1fc98da63fb4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {aadccdce-70fb-4c18-b7bc-a54329a20104}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {86d799b9-1e32-4ef7-ad6c-1fc98da63fb4}, !- Layer 1
  {86d799b9-1e32-4ef7-ad6c-1fc98da63fb4}; !- Layer 2

OS:Material:NoMass,
  {b035b40c-845a-4c2b-8a08-e3c25d6cc04e}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f2b15075-ee3f-4b9d-99a0-1dd9d0368603}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {d5bdeaf6-8223-4a69-acd6-ea50f363bee7}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {f2b15075-ee3f-4b9d-99a0-1dd9d0368603}, !- Layer 1
  {b035b40c-845a-4c2b-8a08-e3c25d6cc04e}; !- Layer 2

OS:Construction:CfactorUndergroundWall,
  {af655519-5f62-4a4d-bc9b-0d05395c29ac}, !- Handle
  Basement Wall C-Factor 0.68 Height 2.44, !- Name
  0.675713337592505,                      !- C-Factor {W/m2-K}
  2.439;                                  !- Height {m}

OS:DefaultConstructionSet,
  {ec1a1311-dcd8-443e-b51a-099525db5526}, !- Handle
  90.1-2013 - LrgHotel - ASHRAE 169-2013-4A, !- Name
  {ee7a19c4-ed63-4d95-bd76-7e561a0822b2}, !- Default Exterior Surface Constructions Name
  {44e47418-19e6-4213-a6ec-661010aab648}, !- Default Interior Surface Constructions Name
  {26e2df8e-22da-4c7e-ab32-0eb23ce90c58}, !- Default Ground Contact Surface Constructions Name
  {81fd1d9a-6b40-4b86-b184-4a4dbd3bc4c7}, !- Default Exterior SubSurface Constructions Name
  {eecb3870-d7ca-4676-9677-ecd089aa5bbf}, !- Default Interior SubSurface Constructions Name
  {868a075c-d213-4fb8-9f2f-dffaf6971afc}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ee7a19c4-ed63-4d95-bd76-7e561a0822b2}, !- Handle
  Default Surface Constructions 1,        !- Name
  {22103a96-a528-4797-b40b-51b980d15e1e}, !- Floor Construction Name
  {a8665c19-a51d-42f9-8ed3-7ad47a3bba42}, !- Wall Construction Name
  {bbc33f30-c137-4a01-b154-12b9069cd302}; !- Roof Ceiling Construction Name

OS:Construction,
  {22103a96-a528-4797-b40b-51b980d15e1e}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {cb587822-c707-4dc9-848c-f0089763bbf3}, !- Layer 1
  {e04fb04e-3d10-49a3-a61e-44221fd49656}, !- Layer 2
  {e9deb9cb-c263-4b3c-9885-5b15d2fb43c8}; !- Layer 3

OS:Material:NoMass,
  {cb587822-c707-4dc9-848c-f0089763bbf3}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e04fb04e-3d10-49a3-a61e-44221fd49656}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e9deb9cb-c263-4b3c-9885-5b15d2fb43c8}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {10ee1632-4b70-4bb3-9a01-83bcdfc87ee3}, !- Handle
  {22103a96-a528-4797-b40b-51b980d15e1e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a8665c19-a51d-42f9-8ed3-7ad47a3bba42}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {6d729832-2ba2-40ee-8751-cbd43b426f3c}, !- Layer 1
  {f8e655dd-568a-420e-af5c-e06a65fd4004}, !- Layer 2
  {bdb455c4-e3e5-476b-aa0e-74372d3068a1}, !- Layer 3
  {d3c764fd-12da-4608-b6e0-dbe7a9bc2df2}; !- Layer 4

OS:Material,
  {6d729832-2ba2-40ee-8751-cbd43b426f3c}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {f8e655dd-568a-420e-af5c-e06a65fd4004}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bdb455c4-e3e5-476b-aa0e-74372d3068a1}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d3c764fd-12da-4608-b6e0-dbe7a9bc2df2}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bb06a22e-7fb0-4c20-a5e5-eb2420780a16}, !- Handle
  {a8665c19-a51d-42f9-8ed3-7ad47a3bba42}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {bbc33f30-c137-4a01-b154-12b9069cd302}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {2af63ec5-19c2-4742-9085-7ff70f468ad8}, !- Layer 1
  {98351a63-5592-4e39-8f2a-2df77a29eec3}, !- Layer 2
  {e982c03f-9427-4586-9c9d-a4ff96466fbc}; !- Layer 3

OS:Material,
  {2af63ec5-19c2-4742-9085-7ff70f468ad8}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {98351a63-5592-4e39-8f2a-2df77a29eec3}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e982c03f-9427-4586-9c9d-a4ff96466fbc}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b44c7101-7099-4475-a093-5091e12eb7ea}, !- Handle
  {bbc33f30-c137-4a01-b154-12b9069cd302}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {44e47418-19e6-4213-a6ec-661010aab648}, !- Handle
  Default Surface Constructions 2,        !- Name
  {7eba98f5-c87e-487e-b75f-aa6aafff458e}, !- Floor Construction Name
  {5aef8870-8224-4fdf-a707-de58105bfc00}, !- Wall Construction Name
  {bfeb7468-b296-46ab-b5c3-dcc34a7e7fd9}; !- Roof Ceiling Construction Name

OS:Construction,
  {7eba98f5-c87e-487e-b75f-aa6aafff458e}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {86d799b9-1e32-4ef7-ad6c-1fc98da63fb4}, !- Layer 1
  {b69a48cc-5374-458b-8b7c-6c6a50ec1e45}, !- Layer 2
  {e78174d5-d1c6-4863-ba2c-a1eaade1bc8f}, !- Layer 3
  {88d856b0-eaba-4b4f-ba8b-04572733d90d}; !- Layer 4

OS:StandardsInformation:Construction,
  {a6e01cd7-9e96-4571-b508-f7f42da14ab8}, !- Handle
  {7eba98f5-c87e-487e-b75f-aa6aafff458e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5aef8870-8224-4fdf-a707-de58105bfc00}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {86d799b9-1e32-4ef7-ad6c-1fc98da63fb4}, !- Layer 1
  {86d799b9-1e32-4ef7-ad6c-1fc98da63fb4}; !- Layer 2

OS:StandardsInformation:Construction,
  {61a70968-2661-4912-a691-f0928968bfa0}, !- Handle
  {5aef8870-8224-4fdf-a707-de58105bfc00}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bfeb7468-b296-46ab-b5c3-dcc34a7e7fd9}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {88d856b0-eaba-4b4f-ba8b-04572733d90d}, !- Layer 1
  {e78174d5-d1c6-4863-ba2c-a1eaade1bc8f}, !- Layer 2
  {b69a48cc-5374-458b-8b7c-6c6a50ec1e45}, !- Layer 3
  {86d799b9-1e32-4ef7-ad6c-1fc98da63fb4}; !- Layer 4

OS:StandardsInformation:Construction,
  {d7421492-14b5-425f-aa37-99db33c6f5e1}, !- Handle
  {bfeb7468-b296-46ab-b5c3-dcc34a7e7fd9}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {26e2df8e-22da-4c7e-ab32-0eb23ce90c58}, !- Handle
  Default Surface Constructions 3,        !- Name
  {73ddbb7d-8c1b-4774-9a0b-dc41b1c566f4}, !- Floor Construction Name
  {2cf2da50-56a8-4ca8-8ffb-758b902e6980}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {73ddbb7d-8c1b-4774-9a0b-dc41b1c566f4}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {0b20e262-2553-4423-a95e-2021cd1b9750}, !- Layer 1
  {e9deb9cb-c263-4b3c-9885-5b15d2fb43c8}; !- Layer 2

OS:Material:NoMass,
  {444df7e3-73ec-4271-a260-ec5e3047da8c}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0b20e262-2553-4423-a95e-2021cd1b9750}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dbdb103e-03a1-4b3b-a985-aaf127dd5fb8}, !- Handle
  {73ddbb7d-8c1b-4774-9a0b-dc41b1c566f4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2cf2da50-56a8-4ca8-8ffb-758b902e6980}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {d84c6b5b-5c4c-49bf-9b3f-156e1a9f1729}; !- Layer 1

OS:Material,
  {d84c6b5b-5c4c-49bf-9b3f-156e1a9f1729}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e60e5e01-990d-482c-856e-8f1503f0da3d}, !- Handle
  {2cf2da50-56a8-4ca8-8ffb-758b902e6980}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {81fd1d9a-6b40-4b86-b184-4a4dbd3bc4c7}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {53ee9381-5957-4740-b6b0-b95d092869a4}, !- Fixed Window Construction Name
  {53ee9381-5957-4740-b6b0-b95d092869a4}, !- Operable Window Construction Name
  {ade50435-0f59-42e7-abd0-25bfaef3851e}, !- Door Construction Name
  {2cb986e0-a68c-4171-8eb5-0e7d05ac9ff8}, !- Glass Door Construction Name
  {7d49f30e-a7ef-4eeb-b05f-72c69ca7b060}, !- Overhead Door Construction Name
  {af929e38-6e7a-4686-beae-607c10258ae5}, !- Skylight Construction Name
  {317f97c4-cfc1-4522-9aa6-a86c261461da}, !- Tubular Daylight Dome Construction Name
  {317f97c4-cfc1-4522-9aa6-a86c261461da}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {53ee9381-5957-4740-b6b0-b95d092869a4}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {dad969c0-e0f4-461a-b63d-f7108e954b82}, !- Layer 1
  {629be11c-ef97-4997-ac6c-be0c1f97d813}, !- Layer 2
  {4cfc7f3b-177b-4f3f-bb6a-75c8898e0372}; !- Layer 3

OS:WindowMaterial:Glazing,
  {dad969c0-e0f4-461a-b63d-f7108e954b82}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {629be11c-ef97-4997-ac6c-be0c1f97d813}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {4cfc7f3b-177b-4f3f-bb6a-75c8898e0372}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {42007dc6-18e7-46d1-b531-4a4377b77011}, !- Handle
  {53ee9381-5957-4740-b6b0-b95d092869a4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {ade50435-0f59-42e7-abd0-25bfaef3851e}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {61c5795a-22bf-49fc-acff-80299ba6a237}, !- Layer 1
  {444df7e3-73ec-4271-a260-ec5e3047da8c}; !- Layer 2

OS:Material,
  {61c5795a-22bf-49fc-acff-80299ba6a237}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e4a05a0e-c31b-4e4d-9ef2-711291412f25}, !- Handle
  {ade50435-0f59-42e7-abd0-25bfaef3851e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2cb986e0-a68c-4171-8eb5-0e7d05ac9ff8}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {a8f4d73e-b171-4ca8-845a-586c2b06c78a}, !- Layer 1
  {629be11c-ef97-4997-ac6c-be0c1f97d813}, !- Layer 2
  {4cfc7f3b-177b-4f3f-bb6a-75c8898e0372}; !- Layer 3

OS:WindowMaterial:Glazing,
  {a8f4d73e-b171-4ca8-845a-586c2b06c78a}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {f163fae1-ca09-49d2-8469-0a7b2ac9c1f5}, !- Handle
  {2cb986e0-a68c-4171-8eb5-0e7d05ac9ff8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {7d49f30e-a7ef-4eeb-b05f-72c69ca7b060}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {c6911b04-1f7d-413f-90f8-10fa8e6410ef}; !- Layer 1

OS:Material:NoMass,
  {c6911b04-1f7d-413f-90f8-10fa8e6410ef}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {940752ca-9cb2-41a9-bd71-6fc709375aa9}, !- Handle
  {7d49f30e-a7ef-4eeb-b05f-72c69ca7b060}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {af929e38-6e7a-4686-beae-607c10258ae5}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {0f757962-a64d-49ac-94d9-414ac81882f0}, !- Layer 1
  {865c9da2-aec6-4394-a9d9-79291d10d0d7}, !- Layer 2
  {1a0a6df1-10a5-492d-9dab-d52bf9c56bfc}; !- Layer 3

OS:WindowMaterial:Glazing,
  {0f757962-a64d-49ac-94d9-414ac81882f0}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {865c9da2-aec6-4394-a9d9-79291d10d0d7}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {1a0a6df1-10a5-492d-9dab-d52bf9c56bfc}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {bcc6d8df-024a-4b0f-aa0e-69b1297474fe}, !- Handle
  {af929e38-6e7a-4686-beae-607c10258ae5}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {317f97c4-cfc1-4522-9aa6-a86c261461da}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {0200dc52-78d7-47d1-bc3d-dc2f36ab5294}; !- Layer 1

OS:WindowMaterial:Glazing,
  {0200dc52-78d7-47d1-bc3d-dc2f36ab5294}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {21197287-2e5b-47e1-9ec0-aafe7dea0628}, !- Handle
  {317f97c4-cfc1-4522-9aa6-a86c261461da}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {eecb3870-d7ca-4676-9677-ecd089aa5bbf}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {317f97c4-cfc1-4522-9aa6-a86c261461da}, !- Fixed Window Construction Name
  {317f97c4-cfc1-4522-9aa6-a86c261461da}, !- Operable Window Construction Name
  {0da6fe4d-7db4-4c20-a449-e1d244a7b836}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0da6fe4d-7db4-4c20-a449-e1d244a7b836}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {636ff42f-f829-4c78-9a9d-2c432ebb4db4}; !- Layer 1

OS:Material,
  {636ff42f-f829-4c78-9a9d-2c432ebb4db4}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c2043063-2959-4452-b574-1d5afe378559}, !- Handle
  {0da6fe4d-7db4-4c20-a449-e1d244a7b836}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {868a075c-d213-4fb8-9f2f-dffaf6971afc}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {636ff42f-f829-4c78-9a9d-2c432ebb4db4}; !- Layer 1

OS:StandardsInformation:Construction,
  {18675b18-c4ee-4f28-8d08-34dee380fcc9}, !- Handle
  {868a075c-d213-4fb8-9f2f-dffaf6971afc}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {2ddbd5d9-c9a8-4640-97ab-eafe20e3e604}, !- Handle
  90.1-2013 - LrgHotel - GuestRoom - ASHRAE 169-2013-4A, !- Name
  {9c3e917a-9e94-489a-8371-57bcfe69f8dd}, !- Default Exterior Surface Constructions Name
  {39bbc444-4b4e-4ff0-b0c4-39b07a9dec2a}, !- Default Interior Surface Constructions Name
  {7b22fa7c-d38b-460e-b62f-0452ad31a995}, !- Default Ground Contact Surface Constructions Name
  {7d177be8-4d5c-49ad-8617-f88060e6e14e}, !- Default Exterior SubSurface Constructions Name
  {08ba02c2-532e-4e0a-b696-008bec2aa540}, !- Default Interior SubSurface Constructions Name
  {868a075c-d213-4fb8-9f2f-dffaf6971afc}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9c3e917a-9e94-489a-8371-57bcfe69f8dd}, !- Handle
  Default Surface Constructions 4,        !- Name
  {d2616f35-7d80-4af2-b992-6fd7432afe84}, !- Floor Construction Name
  {49f4c37c-aee9-4fd6-bf78-8026ad171119}, !- Wall Construction Name
  {2b11ee0a-7adc-45e7-9694-86c46f164571}; !- Roof Ceiling Construction Name

OS:Construction,
  {d2616f35-7d80-4af2-b992-6fd7432afe84}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {92ff9253-5eb4-4b46-ad6d-0dfe825fe4b9}, !- Layer 1
  {e04fb04e-3d10-49a3-a61e-44221fd49656}, !- Layer 2
  {e9deb9cb-c263-4b3c-9885-5b15d2fb43c8}; !- Layer 3

OS:Material:NoMass,
  {92ff9253-5eb4-4b46-ad6d-0dfe825fe4b9}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0650fa42-a7f0-4a19-aff8-4ecf8fb3c406}, !- Handle
  {d2616f35-7d80-4af2-b992-6fd7432afe84}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {49f4c37c-aee9-4fd6-bf78-8026ad171119}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {6d729832-2ba2-40ee-8751-cbd43b426f3c}, !- Layer 1
  {f8e655dd-568a-420e-af5c-e06a65fd4004}, !- Layer 2
  {d11414e3-5a6d-4322-8543-eac86a93770f}, !- Layer 3
  {d3c764fd-12da-4608-b6e0-dbe7a9bc2df2}; !- Layer 4

OS:Material:NoMass,
  {d11414e3-5a6d-4322-8543-eac86a93770f}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b1f2a840-ff7e-4c04-bf9d-bcb1c86db633}, !- Handle
  {49f4c37c-aee9-4fd6-bf78-8026ad171119}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2b11ee0a-7adc-45e7-9694-86c46f164571}, !- Handle
  Typical IEAD Roof R-31.25 1,            !- Name
  ,                                       !- Surface Rendering Name
  {2af63ec5-19c2-4742-9085-7ff70f468ad8}, !- Layer 1
  {5ac6f938-9b97-4988-9ec3-db2adc0e1b7a}, !- Layer 2
  {e982c03f-9427-4586-9c9d-a4ff96466fbc}; !- Layer 3

OS:Material:NoMass,
  {5ac6f938-9b97-4988-9ec3-db2adc0e1b7a}, !- Handle
  Typical Insulation R-30.13 1,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9f7c9992-9ac9-4307-b89e-e99f670ef0d8}, !- Handle
  {2b11ee0a-7adc-45e7-9694-86c46f164571}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {39bbc444-4b4e-4ff0-b0c4-39b07a9dec2a}, !- Handle
  Default Surface Constructions 5,        !- Name
  {7eba98f5-c87e-487e-b75f-aa6aafff458e}, !- Floor Construction Name
  {5aef8870-8224-4fdf-a707-de58105bfc00}, !- Wall Construction Name
  {bfeb7468-b296-46ab-b5c3-dcc34a7e7fd9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7b22fa7c-d38b-460e-b62f-0452ad31a995}, !- Handle
  Default Surface Constructions 6,        !- Name
  {73ddbb7d-8c1b-4774-9a0b-dc41b1c566f4}, !- Floor Construction Name
  {2cf2da50-56a8-4ca8-8ffb-758b902e6980}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7d177be8-4d5c-49ad-8617-f88060e6e14e}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {53ee9381-5957-4740-b6b0-b95d092869a4}, !- Fixed Window Construction Name
  {53ee9381-5957-4740-b6b0-b95d092869a4}, !- Operable Window Construction Name
  {f4a1a6bb-3409-4d57-805d-e35943ac1b8b}, !- Door Construction Name
  {2cb986e0-a68c-4171-8eb5-0e7d05ac9ff8}, !- Glass Door Construction Name
  {633f3eec-2260-463d-a2d5-2ffa1d0b9917}, !- Overhead Door Construction Name
  {af929e38-6e7a-4686-beae-607c10258ae5}, !- Skylight Construction Name
  {317f97c4-cfc1-4522-9aa6-a86c261461da}, !- Tubular Daylight Dome Construction Name
  {317f97c4-cfc1-4522-9aa6-a86c261461da}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f4a1a6bb-3409-4d57-805d-e35943ac1b8b}, !- Handle
  Typical Insulated Metal Door R-2.0 1,   !- Name
  ,                                       !- Surface Rendering Name
  {61c5795a-22bf-49fc-acff-80299ba6a237}, !- Layer 1
  {fc240cff-bea8-455a-847f-5cb4d6f30e30}; !- Layer 2

OS:Material:NoMass,
  {fc240cff-bea8-455a-847f-5cb4d6f30e30}, !- Handle
  Typical Insulation R-1.15 2,            !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0b251e6d-39de-4774-aa96-d4758e10dbaa}, !- Handle
  {f4a1a6bb-3409-4d57-805d-e35943ac1b8b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {633f3eec-2260-463d-a2d5-2ffa1d0b9917}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {1b5d0b56-4ca9-4720-ae7b-c3e77a736beb}; !- Layer 1

OS:Material:NoMass,
  {1b5d0b56-4ca9-4720-ae7b-c3e77a736beb}, !- Handle
  Typical Insulation R-1.15 3,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1b951c89-06a1-4264-b9ef-e22bb38a87fb}, !- Handle
  {633f3eec-2260-463d-a2d5-2ffa1d0b9917}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {08ba02c2-532e-4e0a-b696-008bec2aa540}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {317f97c4-cfc1-4522-9aa6-a86c261461da}, !- Fixed Window Construction Name
  {317f97c4-cfc1-4522-9aa6-a86c261461da}, !- Operable Window Construction Name
  {0da6fe4d-7db4-4c20-a449-e1d244a7b836}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:EnergyManagementSystem:Sensor,
  {2152b7e8-41c2-45f3-ae69-0b008626dd0e}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {14423be7-6ebb-470e-a1c1-f39c431b062c}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {797a8fb4-0b00-431d-b901-387926da4a71}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0352; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {888b56b6-4885-44f8-88a4-62f34ebc2b4c}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {797a8fb4-0b00-431d-b901-387926da4a71}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {49cc6ed3-2ef4-4860-9b8b-3aa23d9f389a}, !- Handle
  Wired_LTG,                              !- Name
  {14423be7-6ebb-470e-a1c1-f39c431b062c}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {68a8a026-9842-4513-a8a0-92c766056ee8}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {ae2a76f6-7cf5-49da-857b-35af2c0d02ce}, !- Handle
  Transformer_1,                          !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  150000,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.983,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  InteriorEquipment:Electricity;          !- Meter Name 2

OS:Schedule:Compact,
  {7a6516f6-24b7-4702-9603-0ce9784faf40}, !- Handle
  Always On,                              !- Name
  {c10d222f-fa2c-4cc4-a9c5-8016a9288df5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {c10d222f-fa2c-4cc4-a9c5-8016a9288df5}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ElectricEquipment:Definition,
  {20f16f9f-fbe3-48f1-a4a6-6c0756d66432}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  457.7,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {dd7b6598-163f-4c05-988b-2c9a9b1c5cc4}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  285,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a15c7c83-4aab-41c1-82c0-ef734f9adf73}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {20f16f9f-fbe3-48f1-a4a6-6c0756d66432}, !- Electric Equipment Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  {187c7cc1-d317-4fe4-9032-ed218b30a1e7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {bf2dc07a-37eb-4d13-932d-0509c1c91b69}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {dd7b6598-163f-4c05-988b-2c9a9b1c5cc4}, !- Electric Equipment Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  {187c7cc1-d317-4fe4-9032-ed218b30a1e7}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {187c7cc1-d317-4fe4-9032-ed218b30a1e7}, !- Handle
  HotelLarge ALWAYS_ON,                   !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {993774c5-e661-4e4d-9ba8-a33e746d54dd}, !- Default Day Schedule Name
  {475cd8c7-4e2b-4e7e-a0e5-3f33f3b3f161}, !- Summer Design Day Schedule Name
  {5d4d0fad-45fc-4c22-9df7-e856aa88c9e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {993774c5-e661-4e4d-9ba8-a33e746d54dd}, !- Handle
  HotelLarge ALWAYS_ON Default,           !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d4d0fad-45fc-4c22-9df7-e856aa88c9e2}, !- Handle
  HotelLarge ALWAYS_ON Winter Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {475cd8c7-4e2b-4e7e-a0e5-3f33f3b3f161}, !- Handle
  HotelLarge ALWAYS_ON Summer Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c56e85a1-7f7e-4dd1-aebb-c1cc36f3444e}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {c10d222f-fa2c-4cc4-a9c5-8016a9288df5}, !- Schedule Type Limits Name
  {80878847-3eaf-4f89-b18b-f657f4ff76e4}, !- Default Day Schedule Name
  {f4abc9eb-824b-4da0-b96e-37741561c2cb}, !- Summer Design Day Schedule Name
  {c0a70580-96c3-4a67-b32b-b6cc56ba3161}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {80878847-3eaf-4f89-b18b-f657f4ff76e4}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {c10d222f-fa2c-4cc4-a9c5-8016a9288df5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c0a70580-96c3-4a67-b32b-b6cc56ba3161}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {c10d222f-fa2c-4cc4-a9c5-8016a9288df5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f4abc9eb-824b-4da0-b96e-37741561c2cb}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {c10d222f-fa2c-4cc4-a9c5-8016a9288df5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {377decda-933d-413c-a145-691647ba7fc0}, !- Handle
  Dining_Flr_6 Exhaust Fan,               !- Name
  {c56e85a1-7f7e-4dd1-aebb-c1cc36f3444e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.9438948864,                           !- Maximum Flow Rate {m3/s}
  {1454dbce-5636-45f4-8b1c-9b931eb8100e}, !- Air Inlet Node Name
  {a682e14a-1a57-478f-bd19-2add20429ebd}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c2f12371-755c-4686-8012-796fbde35a65}, !- Handle
  Dining_Flr_6 Exhaust Fan Inlet Air Node, !- Name
  {7393517d-f39a-43d7-b20f-413619b214d8}, !- Inlet Port
  {1454dbce-5636-45f4-8b1c-9b931eb8100e}; !- Outlet Port

OS:Connection,
  {7393517d-f39a-43d7-b20f-413619b214d8}, !- Handle
  {1354c00a-af3b-4585-9bcd-6caf7911b569}, !- Source Object
  2,                                      !- Outlet Port
  {c2f12371-755c-4686-8012-796fbde35a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1454dbce-5636-45f4-8b1c-9b931eb8100e}, !- Handle
  {c2f12371-755c-4686-8012-796fbde35a65}, !- Source Object
  3,                                      !- Outlet Port
  {377decda-933d-413c-a145-691647ba7fc0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b172bd8c-f1cf-4c84-a626-178d7da079f6}, !- Handle
  Dining_Flr_6 Exhaust Fan Outlet Air Node, !- Name
  {a682e14a-1a57-478f-bd19-2add20429ebd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a682e14a-1a57-478f-bd19-2add20429ebd}, !- Handle
  {377decda-933d-413c-a145-691647ba7fc0}, !- Source Object
  7,                                      !- Outlet Port
  {b172bd8c-f1cf-4c84-a626-178d7da079f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a7037905-feb6-41cc-98d8-e8841a33e37c}, !- Handle
  Banquet_Flr_6 Exhaust Fan,              !- Name
  {c56e85a1-7f7e-4dd1-aebb-c1cc36f3444e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.9438948864,                           !- Maximum Flow Rate {m3/s}
  {1247cc33-bc5c-4eed-ad12-e76d5afbe685}, !- Air Inlet Node Name
  {b72ab3ea-e57b-496d-98dd-b221846ca398}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2b8d83e3-db43-43fe-9783-4ef84deb669a}, !- Handle
  Banquet_Flr_6 Exhaust Fan Inlet Air Node, !- Name
  {96911ed1-d0fb-4e69-9e98-ec7dec642251}, !- Inlet Port
  {1247cc33-bc5c-4eed-ad12-e76d5afbe685}; !- Outlet Port

OS:Connection,
  {96911ed1-d0fb-4e69-9e98-ec7dec642251}, !- Handle
  {0b321d27-0ff9-42cb-a518-d092c6ad2ba9}, !- Source Object
  2,                                      !- Outlet Port
  {2b8d83e3-db43-43fe-9783-4ef84deb669a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1247cc33-bc5c-4eed-ad12-e76d5afbe685}, !- Handle
  {2b8d83e3-db43-43fe-9783-4ef84deb669a}, !- Source Object
  3,                                      !- Outlet Port
  {a7037905-feb6-41cc-98d8-e8841a33e37c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {745697bb-164d-45a3-bb17-d4486b794241}, !- Handle
  Banquet_Flr_6 Exhaust Fan Outlet Air Node, !- Name
  {b72ab3ea-e57b-496d-98dd-b221846ca398}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b72ab3ea-e57b-496d-98dd-b221846ca398}, !- Handle
  {a7037905-feb6-41cc-98d8-e8841a33e37c}, !- Source Object
  7,                                      !- Outlet Port
  {745697bb-164d-45a3-bb17-d4486b794241}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d3572b8b-d2ef-4a33-845d-a95f7b63486c}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {bd5261ca-6f7a-4392-9fa1-adde30ff4841}, !- Schedule Type Limits Name
  {d0455933-f79a-4099-9eb2-bec0ce9aea14}, !- Default Day Schedule Name
  {42d7c62c-f341-4f5c-98c9-594f506cc375}, !- Summer Design Day Schedule Name
  {ee5c6f88-f2d4-4ba6-be11-deb9fa6c8e86}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0455933-f79a-4099-9eb2-bec0ce9aea14}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {bd5261ca-6f7a-4392-9fa1-adde30ff4841}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Schedule:Day,
  {ee5c6f88-f2d4-4ba6-be11-deb9fa6c8e86}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {bd5261ca-6f7a-4392-9fa1-adde30ff4841}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Schedule:Day,
  {42d7c62c-f341-4f5c-98c9-594f506cc375}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {bd5261ca-6f7a-4392-9fa1-adde30ff4841}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {49a6103e-da94-4a00-9e56-d7ae4a55a3ec}, !- Handle
  Kitchen_Flr_6 Exhaust Fan,              !- Name
  {c56e85a1-7f7e-4dd1-aebb-c1cc36f3444e}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.8877897728,                           !- Maximum Flow Rate {m3/s}
  {dbcb86b3-1eb7-458e-b4aa-907ae7da2ac6}, !- Air Inlet Node Name
  {56236374-9191-4c57-bb42-f44ec9128b7f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {d3572b8b-d2ef-4a33-845d-a95f7b63486c}; !- Balanced Exhaust Fraction Schedule Name

OS:ScheduleTypeLimits,
  {bd5261ca-6f7a-4392-9fa1-adde30ff4841}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
  {bb553740-5f61-4e07-8469-4a04c79a2f05}, !- Handle
  Kitchen_Flr_6 Exhaust Fan Inlet Air Node, !- Name
  {acc9341a-f35d-4924-a740-510ebc7f8e39}, !- Inlet Port
  {dbcb86b3-1eb7-458e-b4aa-907ae7da2ac6}; !- Outlet Port

OS:Connection,
  {acc9341a-f35d-4924-a740-510ebc7f8e39}, !- Handle
  {9200d950-0e94-4ffc-aeff-9ec3c867cf75}, !- Source Object
  2,                                      !- Outlet Port
  {bb553740-5f61-4e07-8469-4a04c79a2f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbcb86b3-1eb7-458e-b4aa-907ae7da2ac6}, !- Handle
  {bb553740-5f61-4e07-8469-4a04c79a2f05}, !- Source Object
  3,                                      !- Outlet Port
  {49a6103e-da94-4a00-9e56-d7ae4a55a3ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f27d40b-5471-4241-b8c3-d50283af95e2}, !- Handle
  Kitchen_Flr_6 Exhaust Fan Outlet Air Node, !- Name
  {56236374-9191-4c57-bb42-f44ec9128b7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56236374-9191-4c57-bb42-f44ec9128b7f}, !- Handle
  {49a6103e-da94-4a00-9e56-d7ae4a55a3ec}, !- Source Object
  7,                                      !- Outlet Port
  {8f27d40b-5471-4241-b8c3-d50283af95e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d348b740-d379-4a14-b2e4-5a3db49ccacd}, !- Handle
  HotelLarge Hours_of_operation,          !- Name
  {c10d222f-fa2c-4cc4-a9c5-8016a9288df5}, !- Schedule Type Limits Name
  {9b5c35ae-9252-4aeb-bd02-37ee39e2c763}, !- Default Day Schedule Name
  {237c755d-f13d-471a-aaf8-b2b0fb53e7e7}, !- Summer Design Day Schedule Name
  {41716b39-3990-4048-81c0-9d808630f087}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b5c35ae-9252-4aeb-bd02-37ee39e2c763}, !- Handle
  HotelLarge Hours_of_operation Default,  !- Name
  {c10d222f-fa2c-4cc4-a9c5-8016a9288df5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41716b39-3990-4048-81c0-9d808630f087}, !- Handle
  HotelLarge Hours_of_operation Winter Design Day, !- Name
  {c10d222f-fa2c-4cc4-a9c5-8016a9288df5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {237c755d-f13d-471a-aaf8-b2b0fb53e7e7}, !- Handle
  HotelLarge Hours_of_operation Summer Design Day, !- Name
  {c10d222f-fa2c-4cc4-a9c5-8016a9288df5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {862ccdea-789c-480a-9a1a-5d2ccf216eff}, !- Handle
  Laundry_Flr_1 Exhaust Fan,              !- Name
  {d348b740-d379-4a14-b2e4-5a3db49ccacd}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  {d105538e-bcd6-4e56-8992-019250ad842a}, !- Air Inlet Node Name
  {f4bbb84d-b77a-4c92-b317-2d16317e9854}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {fe2790c9-0ef4-4046-9e7e-d0da52d3fae5}, !- Handle
  Laundry_Flr_1 Exhaust Fan Inlet Air Node, !- Name
  {81437907-2c7d-43b6-98ab-c097f4619f43}, !- Inlet Port
  {d105538e-bcd6-4e56-8992-019250ad842a}; !- Outlet Port

OS:Connection,
  {81437907-2c7d-43b6-98ab-c097f4619f43}, !- Handle
  {bd7f349d-f082-4387-adce-8a8edcd2f01a}, !- Source Object
  2,                                      !- Outlet Port
  {fe2790c9-0ef4-4046-9e7e-d0da52d3fae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d105538e-bcd6-4e56-8992-019250ad842a}, !- Handle
  {fe2790c9-0ef4-4046-9e7e-d0da52d3fae5}, !- Source Object
  3,                                      !- Outlet Port
  {862ccdea-789c-480a-9a1a-5d2ccf216eff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ae246bea-2412-4a07-b5e0-e80d09487526}, !- Handle
  Laundry_Flr_1 Exhaust Fan Outlet Air Node, !- Name
  {f4bbb84d-b77a-4c92-b317-2d16317e9854}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4bbb84d-b77a-4c92-b317-2d16317e9854}, !- Handle
  {862ccdea-789c-480a-9a1a-5d2ccf216eff}, !- Source Object
  7,                                      !- Outlet Port
  {ae246bea-2412-4a07-b5e0-e80d09487526}, !- Target Object
  2;                                      !- Inlet Port

OS:Material,
  {af47d569-d20f-44b9-8708-d73738a380be}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {00984012-28b8-4358-990f-16a6624167a9}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {af47d569-d20f-44b9-8708-d73738a380be}; !- Layer 1

OS:InternalMass:Definition,
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Handle
  Internal Mass Definition 1,             !- Name
  {00984012-28b8-4358-990f-16a6624167a9}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {135e188b-0e1e-4cc5-88ba-a44ab1c452bc}, !- Handle
  Room_3_Mult19_Flr_3 Mass,               !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47d9e7f0-2ad4-4c78-8630-b23775c4c0d5}, !- Handle
  Room_2_Flr_3 Mass,                      !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0b8306a3-5c5d-4dd8-8cb7-1f670f3a8565}, !- Handle
  Retail_2_Flr_1 Mass,                    !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1406b6fa-c1e1-4b4d-b221-33b8d4b02939}, !- Handle
  Mech_Flr_1 Mass,                        !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab227154-98fd-4cb8-ab00-da74a38baae4}, !- Handle
  Cafe_Flr_1 Mass,                        !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ad9b254-d3dc-4698-9333-91b87b04f375}, !- Handle
  Dining_Flr_6 Mass,                      !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f4d13bde-3e89-4e1e-8324-52d0d41b6282}, !- Handle
  Room_3_Mult9_Flr_6 Mass,                !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f5c7f206-4960-42db-89e5-9d8ac14c92bd}, !- Handle
  Retail_1_Flr_1 Mass,                    !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4d501be5-4399-47d9-9588-a0b58c11541c}, !- Handle
  Room_5_Flr_3 Mass,                      !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ff7d762-b37f-45e7-90d9-a06f228d1871}, !- Handle
  Corridor_Flr_3 Mass,                    !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d23325be-08bd-405c-a45f-d76e5934c1ff}, !- Handle
  Storage_Flr_1 Mass,                     !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {200c8e9e-1d55-432b-bbd2-eeb6069ccea7}, !- Handle
  Room_4_Mult19_Flr_3 Mass,               !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b947f85-8bac-465a-8168-542bd269af0d}, !- Handle
  Banquet_Flr_6 Mass,                     !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {15fe18f5-ec1d-402b-ae44-c7d075182456}, !- Handle
  Laundry_Flr_1 Mass,                     !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {239b7876-1b15-4648-afbb-e0b73bb3815b}, !- Handle
  Room_2_Flr_6 Mass,                      !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {37f81a5b-f289-4d97-a134-21f662aebebd}, !- Handle
  Lobby_Flr_1 Mass,                       !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {52413751-2da9-4e92-a3c6-bae0d239dd86}, !- Handle
  Room_1_Flr_3 Mass,                      !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8de72bd-8434-4811-8261-a636089c161d}, !- Handle
  Room_1_Flr_6 Mass,                      !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {67c8b9ff-7f39-4843-993a-9b639c83858e}, !- Handle
  Basement Mass,                          !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {87baa7cd-c3d5-4e19-8fd1-45d07a9f1664}, !- Handle
  Corridor_Flr_6 Mass,                    !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {597b2624-fa93-4b53-94bb-51898b2c06b8}, !- Handle
  Kitchen_Flr_6 Mass,                     !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {84bd7a95-4871-42cb-bf84-797f2c00a86b}, !- Handle
  Room_6_Flr_3 Mass,                      !- Name
  {6c6846bd-1c30-49ed-a0b1-9a9a093109bb}, !- Internal Mass Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {170be23e-ddb6-4757-81bb-508f3c451dea}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {59da7603-b1c8-47ea-93c7-18264709068f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {df274fe0-9ecf-4f6f-836f-052f3b46975e}, !- Plant Side Inlet Node Name
  {dcd35d94-3077-42ba-9df8-99b096fb969e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {48ba338d-53a1-45a2-a196-d3d39c755e36}, !- Demand Side Inlet Node Name
  {69d6a602-49db-4774-acd1-7b65a5898354}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3fb323cc-1f0f-4996-9733-099240e8ce3d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Demand Mixer Name
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Demand Splitter Name
  {17318699-836d-4e58-bd16-d74552c9921c}, !- Supply Mixer Name
  {34c24f27-fdad-4043-86ce-6433af9b6fc8}; !- Supply Splitter Name

OS:Node,
  {ad8eaed7-bda7-4f4a-979d-4cebaf313c94}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {df274fe0-9ecf-4f6f-836f-052f3b46975e}, !- Inlet Port
  {2060ff6a-bd96-4a6f-81b4-79d1eaca5638}; !- Outlet Port

OS:Node,
  {59da7603-b1c8-47ea-93c7-18264709068f}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {50961a98-bd96-4540-8cca-8ebe22ab1033}, !- Inlet Port
  {dcd35d94-3077-42ba-9df8-99b096fb969e}; !- Outlet Port

OS:Node,
  {42a491ab-e3eb-4d6f-a0a2-65d25e64a48b}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {7b65f408-f1da-40c6-a8dd-265e9dd9902e}, !- Inlet Port
  {19bb766c-0ce4-4524-a388-6437fb0869f1}; !- Outlet Port

OS:Connector:Mixer,
  {17318699-836d-4e58-bd16-d74552c9921c}, !- Handle
  Connector Mixer 5,                      !- Name
  {12cb8fa5-9e74-4b25-a0ac-b2eb3c46dd6c}, !- Outlet Branch Name
  {7e4cade3-fec6-41eb-89f6-27b376be5178}, !- Inlet Branch Name 1
  {752e6379-5346-4a63-9052-e0e0a4d6f964}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {34c24f27-fdad-4043-86ce-6433af9b6fc8}, !- Handle
  Connector Splitter 5,                   !- Name
  {6a62de26-4480-4021-ba77-447449158c88}, !- Inlet Branch Name
  {7b65f408-f1da-40c6-a8dd-265e9dd9902e}, !- Outlet Branch Name 1
  {dd91921d-74b6-4f91-af08-1b89d3b671e6}; !- Outlet Branch Name 2

OS:Connection,
  {df274fe0-9ecf-4f6f-836f-052f3b46975e}, !- Handle
  {170be23e-ddb6-4757-81bb-508f3c451dea}, !- Source Object
  14,                                     !- Outlet Port
  {ad8eaed7-bda7-4f4a-979d-4cebaf313c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b65f408-f1da-40c6-a8dd-265e9dd9902e}, !- Handle
  {34c24f27-fdad-4043-86ce-6433af9b6fc8}, !- Source Object
  3,                                      !- Outlet Port
  {42a491ab-e3eb-4d6f-a0a2-65d25e64a48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd35d94-3077-42ba-9df8-99b096fb969e}, !- Handle
  {59da7603-b1c8-47ea-93c7-18264709068f}, !- Source Object
  3,                                      !- Outlet Port
  {170be23e-ddb6-4757-81bb-508f3c451dea}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3ab73cb2-239c-447a-940c-28a084549cd6}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {48ba338d-53a1-45a2-a196-d3d39c755e36}, !- Inlet Port
  {3eaffe1d-612c-4f33-9f46-9a3d1c3c954a}; !- Outlet Port

OS:Node,
  {c353e157-f515-44f6-94a1-54ff38d3afcc}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {79b1052c-9c34-42a3-adfb-9b8cbc42658a}, !- Inlet Port
  {69d6a602-49db-4774-acd1-7b65a5898354}; !- Outlet Port

OS:Node,
  {c55149e0-26cd-4f47-a4a4-6aad55b6a2b2}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {719cf3fd-df31-4c7c-8c11-166e89bc2a20}, !- Inlet Port
  {5836cbfe-70d5-4f10-be95-9ae2cb52edb4}; !- Outlet Port

OS:Connector:Mixer,
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Handle
  Connector Mixer 6,                      !- Name
  {8bcf86ef-6fd1-419e-ae95-50ca437c859c}, !- Outlet Branch Name
  {34170366-4589-44d8-894f-64bdbd39c433}, !- Inlet Branch Name 1
  {0647421a-20e2-42c2-b60c-54404b373ad0}, !- Inlet Branch Name 2
  {cf750e1a-1854-48a6-b589-01056401062c}, !- Inlet Branch Name 3
  {46a1559b-17b3-462c-8061-5327c4f7865f}, !- Inlet Branch Name 4
  {3691412d-8653-42ec-8936-8bf735b87058}, !- Inlet Branch Name 5
  {3bf367ff-2649-43fa-b3b4-069ad91899f2}, !- Inlet Branch Name 6
  {fded8908-ff89-4348-a459-265dd0655a48}, !- Inlet Branch Name 7
  {e85dbe2a-0d5a-4364-8610-df7549134e77}, !- Inlet Branch Name 8
  {37dddeb8-fad7-42e5-b1b3-679d24f76763}, !- Inlet Branch Name 9
  {69dc3419-8c3b-41b5-aa48-bb1df08c3417}, !- Inlet Branch Name 10
  {f69b6400-2d06-4187-b89f-329393b54de0}, !- Inlet Branch Name 11
  {2c6ddc77-692f-40d8-b082-40fa4095886b}, !- Inlet Branch Name 12
  {dba0817a-efbd-4d5d-97de-539dc959cc20}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Handle
  Connector Splitter 6,                   !- Name
  {3eaffe1d-612c-4f33-9f46-9a3d1c3c954a}, !- Inlet Branch Name
  {719cf3fd-df31-4c7c-8c11-166e89bc2a20}, !- Outlet Branch Name 1
  {1e74b3d6-47cc-42ca-bdf5-39ed44430f12}, !- Outlet Branch Name 2
  {70aaa8d3-4f8c-4e2b-9224-e6abe79206d3}, !- Outlet Branch Name 3
  {6ae8789b-872c-4caf-a3c5-0e90a82e2bea}, !- Outlet Branch Name 4
  {51a8e810-0d11-4390-9e37-83ce5c16b3e8}, !- Outlet Branch Name 5
  {cb638f16-b038-47db-ad1b-d02b90d26c04}, !- Outlet Branch Name 6
  {0c364698-cfb2-4eec-a8a2-315bd4b1155c}, !- Outlet Branch Name 7
  {7de8af89-707a-47ca-81df-dd60f7e1ab7b}, !- Outlet Branch Name 8
  {de2a5625-e474-4db5-a174-3dc08ab9b518}, !- Outlet Branch Name 9
  {4ac820f8-c338-4ed8-8b90-62e2c9d47027}, !- Outlet Branch Name 10
  {af3345f8-b2d1-49c7-8d93-a3bb2737afab}, !- Outlet Branch Name 11
  {4495245e-247e-4335-bca4-b22ef6ec0a6e}, !- Outlet Branch Name 12
  {6383b54e-866a-45e7-bc11-f819d57733c5}; !- Outlet Branch Name 13

OS:Connection,
  {48ba338d-53a1-45a2-a196-d3d39c755e36}, !- Handle
  {170be23e-ddb6-4757-81bb-508f3c451dea}, !- Source Object
  17,                                     !- Outlet Port
  {3ab73cb2-239c-447a-940c-28a084549cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eaffe1d-612c-4f33-9f46-9a3d1c3c954a}, !- Handle
  {3ab73cb2-239c-447a-940c-28a084549cd6}, !- Source Object
  3,                                      !- Outlet Port
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {719cf3fd-df31-4c7c-8c11-166e89bc2a20}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  3,                                      !- Outlet Port
  {c55149e0-26cd-4f47-a4a4-6aad55b6a2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69d6a602-49db-4774-acd1-7b65a5898354}, !- Handle
  {c353e157-f515-44f6-94a1-54ff38d3afcc}, !- Source Object
  3,                                      !- Outlet Port
  {170be23e-ddb6-4757-81bb-508f3c451dea}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6ed92b54-60e3-4d65-a51b-a99f30b1dc8f}, !- Handle
  {170be23e-ddb6-4757-81bb-508f3c451dea}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3fb323cc-1f0f-4996-9733-099240e8ce3d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {be3c8bb7-2c3a-4e69-b4fe-44f793570c4c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {aa1754c0-7370-4bfd-849e-516bf5774961}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {be3c8bb7-2c3a-4e69-b4fe-44f793570c4c}, !- Schedule Type Limits Name
  {fe4bb9d4-fadc-4197-aa4b-e64c5353d3f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe4bb9d4-fadc-4197-aa4b-e64c5353d3f3}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {be3c8bb7-2c3a-4e69-b4fe-44f793570c4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {743971fb-cb25-477e-b250-ea3f390c1094}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {aa1754c0-7370-4bfd-849e-516bf5774961}, !- Schedule Name
  {59da7603-b1c8-47ea-93c7-18264709068f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f4ebd9b4-fcfe-4385-b0d5-e7c9c0947bc9}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {2060ff6a-bd96-4a6f-81b4-79d1eaca5638}, !- Inlet Node Name
  {2184f1aa-192e-4836-924c-0ad00c4006ca}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {e8cb82b1-6cf9-42ef-9823-d5b1dca6057c}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {2184f1aa-192e-4836-924c-0ad00c4006ca}, !- Inlet Port
  {6a62de26-4480-4021-ba77-447449158c88}; !- Outlet Port

OS:Connection,
  {2060ff6a-bd96-4a6f-81b4-79d1eaca5638}, !- Handle
  {ad8eaed7-bda7-4f4a-979d-4cebaf313c94}, !- Source Object
  3,                                      !- Outlet Port
  {f4ebd9b4-fcfe-4385-b0d5-e7c9c0947bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2184f1aa-192e-4836-924c-0ad00c4006ca}, !- Handle
  {f4ebd9b4-fcfe-4385-b0d5-e7c9c0947bc9}, !- Source Object
  3,                                      !- Outlet Port
  {e8cb82b1-6cf9-42ef-9823-d5b1dca6057c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a62de26-4480-4021-ba77-447449158c88}, !- Handle
  {e8cb82b1-6cf9-42ef-9823-d5b1dca6057c}, !- Source Object
  3,                                      !- Outlet Port
  {34c24f27-fdad-4043-86ce-6433af9b6fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {8fb45c9a-ba62-4b97-aa3f-006fd33885dc}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {aa1754c0-7370-4bfd-849e-516bf5774961}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  18467.4419866431,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  18467.4419866431,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {c878e255-9e15-4de1-9ff6-a31052a92ae2}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {19bb766c-0ce4-4524-a388-6437fb0869f1}, !- Use Side Inlet Node Name
  {8a03e4a7-5b30-4803-b924-e813aa2779e9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {e86ef1af-11df-4b82-ae7e-f2f3c335672e}, !- Handle
  Schedule Day 67,                        !- Name
  {9f21a82c-4453-4202-97b6-6282c24cfbb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c4c63aca-319f-4652-ab6d-4ef40b494136}, !- Handle
  Schedule Day 68,                        !- Name
  {9f21a82c-4453-4202-97b6-6282c24cfbb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {3daa09e9-59e3-4fd4-aec8-5c2f6d39e7a3}, !- Handle
  {8fb45c9a-ba62-4b97-aa3f-006fd33885dc}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {cde0bde7-3b72-4275-b443-6d88017ba891}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {8a03e4a7-5b30-4803-b924-e813aa2779e9}, !- Inlet Port
  {7e4cade3-fec6-41eb-89f6-27b376be5178}; !- Outlet Port

OS:Connection,
  {19bb766c-0ce4-4524-a388-6437fb0869f1}, !- Handle
  {42a491ab-e3eb-4d6f-a0a2-65d25e64a48b}, !- Source Object
  3,                                      !- Outlet Port
  {8fb45c9a-ba62-4b97-aa3f-006fd33885dc}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8a03e4a7-5b30-4803-b924-e813aa2779e9}, !- Handle
  {8fb45c9a-ba62-4b97-aa3f-006fd33885dc}, !- Source Object
  32,                                     !- Outlet Port
  {cde0bde7-3b72-4275-b443-6d88017ba891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e4cade3-fec6-41eb-89f6-27b376be5178}, !- Handle
  {cde0bde7-3b72-4275-b443-6d88017ba891}, !- Source Object
  3,                                      !- Outlet Port
  {17318699-836d-4e58-bd16-d74552c9921c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23a268b3-9971-473e-b093-5b4f4f6216f5}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {bac9a907-b127-4e3f-8240-e04bddf5b4d2}, !- Inlet Node Name
  {eaf6f200-9a10-4272-bc1c-498d0984ef9e}; !- Outlet Node Name

OS:Node,
  {581bf26f-58d7-434c-aaec-975a76dcfa35}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {dd91921d-74b6-4f91-af08-1b89d3b671e6}, !- Inlet Port
  {bac9a907-b127-4e3f-8240-e04bddf5b4d2}; !- Outlet Port

OS:Connection,
  {dd91921d-74b6-4f91-af08-1b89d3b671e6}, !- Handle
  {34c24f27-fdad-4043-86ce-6433af9b6fc8}, !- Source Object
  4,                                      !- Outlet Port
  {581bf26f-58d7-434c-aaec-975a76dcfa35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81e36052-54dd-4dd2-babd-e363eb1aec5b}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {eaf6f200-9a10-4272-bc1c-498d0984ef9e}, !- Inlet Port
  {752e6379-5346-4a63-9052-e0e0a4d6f964}; !- Outlet Port

OS:Connection,
  {bac9a907-b127-4e3f-8240-e04bddf5b4d2}, !- Handle
  {581bf26f-58d7-434c-aaec-975a76dcfa35}, !- Source Object
  3,                                      !- Outlet Port
  {23a268b3-9971-473e-b093-5b4f4f6216f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf6f200-9a10-4272-bc1c-498d0984ef9e}, !- Handle
  {23a268b3-9971-473e-b093-5b4f4f6216f5}, !- Source Object
  3,                                      !- Outlet Port
  {81e36052-54dd-4dd2-babd-e363eb1aec5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {752e6379-5346-4a63-9052-e0e0a4d6f964}, !- Handle
  {81e36052-54dd-4dd2-babd-e363eb1aec5b}, !- Source Object
  3,                                      !- Outlet Port
  {17318699-836d-4e58-bd16-d74552c9921c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7cfcfbef-08b1-4d35-804f-46167a2b5d21}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5836cbfe-70d5-4f10-be95-9ae2cb52edb4}, !- Inlet Node Name
  {462250e9-bfcd-4242-85eb-013489ab944f}; !- Outlet Node Name

OS:Node,
  {bab5fe51-b12a-4bd3-b0b5-cec1c736079a}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {462250e9-bfcd-4242-85eb-013489ab944f}, !- Inlet Port
  {34170366-4589-44d8-894f-64bdbd39c433}; !- Outlet Port

OS:Connection,
  {5836cbfe-70d5-4f10-be95-9ae2cb52edb4}, !- Handle
  {c55149e0-26cd-4f47-a4a4-6aad55b6a2b2}, !- Source Object
  3,                                      !- Outlet Port
  {7cfcfbef-08b1-4d35-804f-46167a2b5d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {462250e9-bfcd-4242-85eb-013489ab944f}, !- Handle
  {7cfcfbef-08b1-4d35-804f-46167a2b5d21}, !- Source Object
  3,                                      !- Outlet Port
  {bab5fe51-b12a-4bd3-b0b5-cec1c736079a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34170366-4589-44d8-894f-64bdbd39c433}, !- Handle
  {bab5fe51-b12a-4bd3-b0b5-cec1c736079a}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {56b6a004-671f-44a0-b6be-ba8f8717162c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {6d53fd52-c7ed-4fc5-a350-c1c49f070d19}, !- Inlet Node Name
  {50961a98-bd96-4540-8cca-8ebe22ab1033}; !- Outlet Node Name

OS:Node,
  {7106afec-2df3-4011-9fcf-29422ccab970}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {12cb8fa5-9e74-4b25-a0ac-b2eb3c46dd6c}, !- Inlet Port
  {6d53fd52-c7ed-4fc5-a350-c1c49f070d19}; !- Outlet Port

OS:Connection,
  {12cb8fa5-9e74-4b25-a0ac-b2eb3c46dd6c}, !- Handle
  {17318699-836d-4e58-bd16-d74552c9921c}, !- Source Object
  2,                                      !- Outlet Port
  {7106afec-2df3-4011-9fcf-29422ccab970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d53fd52-c7ed-4fc5-a350-c1c49f070d19}, !- Handle
  {7106afec-2df3-4011-9fcf-29422ccab970}, !- Source Object
  3,                                      !- Outlet Port
  {56b6a004-671f-44a0-b6be-ba8f8717162c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50961a98-bd96-4540-8cca-8ebe22ab1033}, !- Handle
  {56b6a004-671f-44a0-b6be-ba8f8717162c}, !- Source Object
  3,                                      !- Outlet Port
  {59da7603-b1c8-47ea-93c7-18264709068f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {28dcbaaa-0cf4-4490-ae40-2cb15e7588a2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {468db31a-9885-4a5a-990b-56b5af9088a1}, !- Inlet Node Name
  {79b1052c-9c34-42a3-adfb-9b8cbc42658a}; !- Outlet Node Name

OS:Node,
  {8fba274a-f2fa-44b2-a26b-e9109fb0383e}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {8bcf86ef-6fd1-419e-ae95-50ca437c859c}, !- Inlet Port
  {468db31a-9885-4a5a-990b-56b5af9088a1}; !- Outlet Port

OS:Connection,
  {8bcf86ef-6fd1-419e-ae95-50ca437c859c}, !- Handle
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Source Object
  2,                                      !- Outlet Port
  {8fba274a-f2fa-44b2-a26b-e9109fb0383e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468db31a-9885-4a5a-990b-56b5af9088a1}, !- Handle
  {8fba274a-f2fa-44b2-a26b-e9109fb0383e}, !- Source Object
  3,                                      !- Outlet Port
  {28dcbaaa-0cf4-4490-ae40-2cb15e7588a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b1052c-9c34-42a3-adfb-9b8cbc42658a}, !- Handle
  {28dcbaaa-0cf4-4490-ae40-2cb15e7588a2}, !- Source Object
  3,                                      !- Outlet Port
  {c353e157-f515-44f6-94a1-54ff38d3afcc}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2260559b-4f10-4269-855d-5cec3a6e970c}, !- Handle
  Water Use Connections 1,                !- Name
  {5f85bf5f-39a1-4607-901f-0f70cc9e95cc}, !- Inlet Node Name
  {3c826b3c-69ed-4ac5-b9a5-7e2738f95ee3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30a3f7d1-6b10-4cd0-95ae-bb8d8231a7dc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a6fe989a-814c-41a9-922a-aba35a0f7a08}, !- Handle
  Room_1_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920495e-06,                   !- Peak Flow Rate {m3/s}
  {a9f0c7f6-ca47-4e67-afb4-b0ad10af1de0}, !- Target Temperature Schedule Name
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Sensible Fraction Schedule Name
  {083adf9f-5ff2-4b2e-830a-17477548bc60}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {5a8ae8a5-1b74-4984-9d1a-271a6fc98e83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a8ae8a5-1b74-4984-9d1a-271a6fc98e83}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {083adf9f-5ff2-4b2e-830a-17477548bc60}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {f9fa5d46-2828-4651-a732-01347a1e0099}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9fa5d46-2828-4651-a732-01347a1e0099}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9f0c7f6-ca47-4e67-afb4-b0ad10af1de0}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {9f21a82c-4453-4202-97b6-6282c24cfbb6}, !- Schedule Type Limits Name
  {4810a9e2-73f1-4f23-a755-4ad7e12b4814}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4810a9e2-73f1-4f23-a755-4ad7e12b4814}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {9f21a82c-4453-4202-97b6-6282c24cfbb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {30a3f7d1-6b10-4cd0-95ae-bb8d8231a7dc}, !- Handle
  Room_1_Flr_3 Service Water Use 0.08gpm, !- Name
  {a6fe989a-814c-41a9-922a-aba35a0f7a08}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cd5ba197-210f-4093-9dc1-b130b39f8202}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {cd5ba197-210f-4093-9dc1-b130b39f8202}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {965ef390-c798-4707-86ae-a9fa9bd0070e}, !- Default Day Schedule Name
  {312362eb-5196-4ee0-9f7b-fbcdd139ddeb}, !- Summer Design Day Schedule Name
  {f45d8206-006c-4a36-ad04-1693fec5ecbe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {965ef390-c798-4707-86ae-a9fa9bd0070e}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {f45d8206-006c-4a36-ad04-1693fec5ecbe}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {312362eb-5196-4ee0-9f7b-fbcdd139ddeb}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {94c87426-9fa2-447f-bc22-2530d64c5979}, !- Handle
  Schedule Rule 28,                       !- Name
  {cd5ba197-210f-4093-9dc1-b130b39f8202}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cd359a4-b591-4622-9064-9b8000cd899f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cd359a4-b591-4622-9064-9b8000cd899f}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
  {1ddd6c2b-fc88-47b1-ae71-4c1ad4edfac3}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {1e74b3d6-47cc-42ca-bdf5-39ed44430f12}, !- Inlet Port
  {5f85bf5f-39a1-4607-901f-0f70cc9e95cc}; !- Outlet Port

OS:Connection,
  {1e74b3d6-47cc-42ca-bdf5-39ed44430f12}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  4,                                      !- Outlet Port
  {1ddd6c2b-fc88-47b1-ae71-4c1ad4edfac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc5a8fdd-3dc3-469b-aee8-dd73aa05ea71}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {3c826b3c-69ed-4ac5-b9a5-7e2738f95ee3}, !- Inlet Port
  {0647421a-20e2-42c2-b60c-54404b373ad0}; !- Outlet Port

OS:Connection,
  {5f85bf5f-39a1-4607-901f-0f70cc9e95cc}, !- Handle
  {1ddd6c2b-fc88-47b1-ae71-4c1ad4edfac3}, !- Source Object
  3,                                      !- Outlet Port
  {2260559b-4f10-4269-855d-5cec3a6e970c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c826b3c-69ed-4ac5-b9a5-7e2738f95ee3}, !- Handle
  {2260559b-4f10-4269-855d-5cec3a6e970c}, !- Source Object
  3,                                      !- Outlet Port
  {dc5a8fdd-3dc3-469b-aee8-dd73aa05ea71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0647421a-20e2-42c2-b60c-54404b373ad0}, !- Handle
  {dc5a8fdd-3dc3-469b-aee8-dd73aa05ea71}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2ef36b34-4d55-4e54-8834-59e30c428e15}, !- Handle
  Water Use Connections 2,                !- Name
  {88ac609c-672a-44b7-ba8b-3503fa5dec70}, !- Inlet Node Name
  {9b09fd27-6c88-420d-95a6-9f9374686851}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {95e58c89-2263-43c9-b684-ad25af94e26b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2a0bec35-3729-46d4-a055-5b11f9357b25}, !- Handle
  Room_2_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-06,                   !- Peak Flow Rate {m3/s}
  {a9f0c7f6-ca47-4e67-afb4-b0ad10af1de0}, !- Target Temperature Schedule Name
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Sensible Fraction Schedule Name
  {083adf9f-5ff2-4b2e-830a-17477548bc60}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {95e58c89-2263-43c9-b684-ad25af94e26b}, !- Handle
  Room_2_Flr_3 Service Water Use 0.08gpm, !- Name
  {2a0bec35-3729-46d4-a055-5b11f9357b25}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cd5ba197-210f-4093-9dc1-b130b39f8202}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a025704b-bf02-4943-bb23-0b1c1a378e76}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {70aaa8d3-4f8c-4e2b-9224-e6abe79206d3}, !- Inlet Port
  {88ac609c-672a-44b7-ba8b-3503fa5dec70}; !- Outlet Port

OS:Connection,
  {70aaa8d3-4f8c-4e2b-9224-e6abe79206d3}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  5,                                      !- Outlet Port
  {a025704b-bf02-4943-bb23-0b1c1a378e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8086602c-d39e-414d-851f-2a9267b5f9db}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {9b09fd27-6c88-420d-95a6-9f9374686851}, !- Inlet Port
  {cf750e1a-1854-48a6-b589-01056401062c}; !- Outlet Port

OS:Connection,
  {88ac609c-672a-44b7-ba8b-3503fa5dec70}, !- Handle
  {a025704b-bf02-4943-bb23-0b1c1a378e76}, !- Source Object
  3,                                      !- Outlet Port
  {2ef36b34-4d55-4e54-8834-59e30c428e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b09fd27-6c88-420d-95a6-9f9374686851}, !- Handle
  {2ef36b34-4d55-4e54-8834-59e30c428e15}, !- Source Object
  3,                                      !- Outlet Port
  {8086602c-d39e-414d-851f-2a9267b5f9db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf750e1a-1854-48a6-b589-01056401062c}, !- Handle
  {8086602c-d39e-414d-851f-2a9267b5f9db}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {496a07fc-f1a7-47df-bb06-e293806e006d}, !- Handle
  Water Use Connections 3,                !- Name
  {b392d8a7-2e4d-4c15-b6d8-b9d9c11374cc}, !- Inlet Node Name
  {4231422d-8ae2-4fa7-b425-fcf38b267e80}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a0f96f9-ae2f-4348-986c-79072d8402b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c6d89622-1e3c-49ec-83c4-80a87fdb222c}, !- Handle
  Room_5_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920496e-06,                   !- Peak Flow Rate {m3/s}
  {a9f0c7f6-ca47-4e67-afb4-b0ad10af1de0}, !- Target Temperature Schedule Name
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Sensible Fraction Schedule Name
  {083adf9f-5ff2-4b2e-830a-17477548bc60}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8a0f96f9-ae2f-4348-986c-79072d8402b7}, !- Handle
  Room_5_Flr_3 Service Water Use 0.08gpm, !- Name
  {c6d89622-1e3c-49ec-83c4-80a87fdb222c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cd5ba197-210f-4093-9dc1-b130b39f8202}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6c0cbccd-ce83-4c22-aa55-6154c5b4f63c}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {6ae8789b-872c-4caf-a3c5-0e90a82e2bea}, !- Inlet Port
  {b392d8a7-2e4d-4c15-b6d8-b9d9c11374cc}; !- Outlet Port

OS:Connection,
  {6ae8789b-872c-4caf-a3c5-0e90a82e2bea}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  6,                                      !- Outlet Port
  {6c0cbccd-ce83-4c22-aa55-6154c5b4f63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab88e2a9-5f1d-4bf1-9663-c05ffd1c12fd}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {4231422d-8ae2-4fa7-b425-fcf38b267e80}, !- Inlet Port
  {46a1559b-17b3-462c-8061-5327c4f7865f}; !- Outlet Port

OS:Connection,
  {b392d8a7-2e4d-4c15-b6d8-b9d9c11374cc}, !- Handle
  {6c0cbccd-ce83-4c22-aa55-6154c5b4f63c}, !- Source Object
  3,                                      !- Outlet Port
  {496a07fc-f1a7-47df-bb06-e293806e006d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4231422d-8ae2-4fa7-b425-fcf38b267e80}, !- Handle
  {496a07fc-f1a7-47df-bb06-e293806e006d}, !- Source Object
  3,                                      !- Outlet Port
  {ab88e2a9-5f1d-4bf1-9663-c05ffd1c12fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a1559b-17b3-462c-8061-5327c4f7865f}, !- Handle
  {ab88e2a9-5f1d-4bf1-9663-c05ffd1c12fd}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4f02ea36-0943-4186-8e08-40cf7ce263c4}, !- Handle
  Water Use Connections 4,                !- Name
  {a0c040b0-1e00-49e6-aa6c-9aed77754a1c}, !- Inlet Node Name
  {2af39922-1ec8-4cd0-bf5e-800fc2c12810}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c16c12eb-810f-4862-badf-5d8f03b61ce5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {681f4ea6-b41f-4635-9338-1ad1b81a0e79}, !- Handle
  Room_6_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-06,                   !- Peak Flow Rate {m3/s}
  {a9f0c7f6-ca47-4e67-afb4-b0ad10af1de0}, !- Target Temperature Schedule Name
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Sensible Fraction Schedule Name
  {083adf9f-5ff2-4b2e-830a-17477548bc60}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c16c12eb-810f-4862-badf-5d8f03b61ce5}, !- Handle
  Room_6_Flr_3 Service Water Use 0.08gpm, !- Name
  {681f4ea6-b41f-4635-9338-1ad1b81a0e79}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cd5ba197-210f-4093-9dc1-b130b39f8202}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8d406508-65fd-4e37-be4d-ff71c86548af}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {51a8e810-0d11-4390-9e37-83ce5c16b3e8}, !- Inlet Port
  {a0c040b0-1e00-49e6-aa6c-9aed77754a1c}; !- Outlet Port

OS:Connection,
  {51a8e810-0d11-4390-9e37-83ce5c16b3e8}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  7,                                      !- Outlet Port
  {8d406508-65fd-4e37-be4d-ff71c86548af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {197a2a74-2bd1-495e-8f23-5b2fd335e7a6}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {2af39922-1ec8-4cd0-bf5e-800fc2c12810}, !- Inlet Port
  {3691412d-8653-42ec-8936-8bf735b87058}; !- Outlet Port

OS:Connection,
  {a0c040b0-1e00-49e6-aa6c-9aed77754a1c}, !- Handle
  {8d406508-65fd-4e37-be4d-ff71c86548af}, !- Source Object
  3,                                      !- Outlet Port
  {4f02ea36-0943-4186-8e08-40cf7ce263c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af39922-1ec8-4cd0-bf5e-800fc2c12810}, !- Handle
  {4f02ea36-0943-4186-8e08-40cf7ce263c4}, !- Source Object
  3,                                      !- Outlet Port
  {197a2a74-2bd1-495e-8f23-5b2fd335e7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3691412d-8653-42ec-8936-8bf735b87058}, !- Handle
  {197a2a74-2bd1-495e-8f23-5b2fd335e7a6}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {16d4a003-95db-4fc9-b45b-d75dde8454ca}, !- Handle
  Water Use Connections 5,                !- Name
  {ae752b42-0849-46e4-bdc3-8331faca37a6}, !- Inlet Node Name
  {93f672c0-bd2c-40d6-b74c-e25cba4d110d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3eee21fb-f8a6-4d37-a327-bf65b60a29c3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3b8d30ba-5c53-4fb8-94b1-1b12148d17ce}, !- Handle
  Room_4_Mult19_Flr_3 Service Water Use Def 1.58gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.99096948008196e-05,                   !- Peak Flow Rate {m3/s}
  {a9f0c7f6-ca47-4e67-afb4-b0ad10af1de0}, !- Target Temperature Schedule Name
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Sensible Fraction Schedule Name
  {083adf9f-5ff2-4b2e-830a-17477548bc60}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3eee21fb-f8a6-4d37-a327-bf65b60a29c3}, !- Handle
  Room_4_Mult19_Flr_3 Service Water Use 1.58gpm, !- Name
  {3b8d30ba-5c53-4fb8-94b1-1b12148d17ce}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cd5ba197-210f-4093-9dc1-b130b39f8202}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a8cd28ef-8ec9-4da9-8368-ecbdcefa0bf2}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {cb638f16-b038-47db-ad1b-d02b90d26c04}, !- Inlet Port
  {ae752b42-0849-46e4-bdc3-8331faca37a6}; !- Outlet Port

OS:Connection,
  {cb638f16-b038-47db-ad1b-d02b90d26c04}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  8,                                      !- Outlet Port
  {a8cd28ef-8ec9-4da9-8368-ecbdcefa0bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b500ed6-c06c-4776-b23d-43d8a1abec3d}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {93f672c0-bd2c-40d6-b74c-e25cba4d110d}, !- Inlet Port
  {3bf367ff-2649-43fa-b3b4-069ad91899f2}; !- Outlet Port

OS:Connection,
  {ae752b42-0849-46e4-bdc3-8331faca37a6}, !- Handle
  {a8cd28ef-8ec9-4da9-8368-ecbdcefa0bf2}, !- Source Object
  3,                                      !- Outlet Port
  {16d4a003-95db-4fc9-b45b-d75dde8454ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f672c0-bd2c-40d6-b74c-e25cba4d110d}, !- Handle
  {16d4a003-95db-4fc9-b45b-d75dde8454ca}, !- Source Object
  3,                                      !- Outlet Port
  {3b500ed6-c06c-4776-b23d-43d8a1abec3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf367ff-2649-43fa-b3b4-069ad91899f2}, !- Handle
  {3b500ed6-c06c-4776-b23d-43d8a1abec3d}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {635fc92b-2d33-42f3-983b-f8be13fc8875}, !- Handle
  Water Use Connections 6,                !- Name
  {ff2e74f4-093a-42bd-acb3-1d9112215cbb}, !- Inlet Node Name
  {062ad011-c328-4681-99c3-f8b662c17fe0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9af57c3-0423-4ef8-bfba-f46aaefe35dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {93584ba7-de81-444c-8193-32954c520962}, !- Handle
  Room_1_Flr_6 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.31447149730124e-06,                   !- Peak Flow Rate {m3/s}
  {a9f0c7f6-ca47-4e67-afb4-b0ad10af1de0}, !- Target Temperature Schedule Name
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Sensible Fraction Schedule Name
  {083adf9f-5ff2-4b2e-830a-17477548bc60}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d9af57c3-0423-4ef8-bfba-f46aaefe35dd}, !- Handle
  Room_1_Flr_6 Service Water Use 0.02gpm, !- Name
  {93584ba7-de81-444c-8193-32954c520962}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cd5ba197-210f-4093-9dc1-b130b39f8202}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {47c21a70-6e76-4c49-87ea-b611c97961d9}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {0c364698-cfb2-4eec-a8a2-315bd4b1155c}, !- Inlet Port
  {ff2e74f4-093a-42bd-acb3-1d9112215cbb}; !- Outlet Port

OS:Connection,
  {0c364698-cfb2-4eec-a8a2-315bd4b1155c}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  9,                                      !- Outlet Port
  {47c21a70-6e76-4c49-87ea-b611c97961d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10fef02d-a855-4d20-ac93-9cc9e8aebafb}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {062ad011-c328-4681-99c3-f8b662c17fe0}, !- Inlet Port
  {fded8908-ff89-4348-a459-265dd0655a48}; !- Outlet Port

OS:Connection,
  {ff2e74f4-093a-42bd-acb3-1d9112215cbb}, !- Handle
  {47c21a70-6e76-4c49-87ea-b611c97961d9}, !- Source Object
  3,                                      !- Outlet Port
  {635fc92b-2d33-42f3-983b-f8be13fc8875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {062ad011-c328-4681-99c3-f8b662c17fe0}, !- Handle
  {635fc92b-2d33-42f3-983b-f8be13fc8875}, !- Source Object
  3,                                      !- Outlet Port
  {10fef02d-a855-4d20-ac93-9cc9e8aebafb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fded8908-ff89-4348-a459-265dd0655a48}, !- Handle
  {10fef02d-a855-4d20-ac93-9cc9e8aebafb}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {438dbf7c-4b47-4a64-a3f4-40af83a0b06b}, !- Handle
  Water Use Connections 7,                !- Name
  {7aa9d77a-1c59-452b-9d30-d777726e5f06}, !- Inlet Node Name
  {6eab4528-1ebd-4e7f-a3b0-5420c1fbd0d8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc392426-06d5-49a9-9817-6dc8de4df37b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {62079183-cc02-4f3f-badc-aec3ab034410}, !- Handle
  Room_2_Flr_6 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.31431748775264e-06,                   !- Peak Flow Rate {m3/s}
  {a9f0c7f6-ca47-4e67-afb4-b0ad10af1de0}, !- Target Temperature Schedule Name
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Sensible Fraction Schedule Name
  {083adf9f-5ff2-4b2e-830a-17477548bc60}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cc392426-06d5-49a9-9817-6dc8de4df37b}, !- Handle
  Room_2_Flr_6 Service Water Use 0.02gpm, !- Name
  {62079183-cc02-4f3f-badc-aec3ab034410}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cd5ba197-210f-4093-9dc1-b130b39f8202}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2beb3021-7c92-46e9-9a13-152a660c5ed9}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {7de8af89-707a-47ca-81df-dd60f7e1ab7b}, !- Inlet Port
  {7aa9d77a-1c59-452b-9d30-d777726e5f06}; !- Outlet Port

OS:Connection,
  {7de8af89-707a-47ca-81df-dd60f7e1ab7b}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  10,                                     !- Outlet Port
  {2beb3021-7c92-46e9-9a13-152a660c5ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1993499b-ce72-4d9b-850a-bad91dceb142}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {6eab4528-1ebd-4e7f-a3b0-5420c1fbd0d8}, !- Inlet Port
  {e85dbe2a-0d5a-4364-8610-df7549134e77}; !- Outlet Port

OS:Connection,
  {7aa9d77a-1c59-452b-9d30-d777726e5f06}, !- Handle
  {2beb3021-7c92-46e9-9a13-152a660c5ed9}, !- Source Object
  3,                                      !- Outlet Port
  {438dbf7c-4b47-4a64-a3f4-40af83a0b06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eab4528-1ebd-4e7f-a3b0-5420c1fbd0d8}, !- Handle
  {438dbf7c-4b47-4a64-a3f4-40af83a0b06b}, !- Source Object
  3,                                      !- Outlet Port
  {1993499b-ce72-4d9b-850a-bad91dceb142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85dbe2a-0d5a-4364-8610-df7549134e77}, !- Handle
  {1993499b-ce72-4d9b-850a-bad91dceb142}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9f572c1f-fdc3-4a93-b7b5-b854304e2499}, !- Handle
  Water Use Connections 8,                !- Name
  {c824058b-84c9-4986-a93b-774450494a88}, !- Inlet Node Name
  {3e18b4c7-16c7-4be8-b36a-a8aa538a99e4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a04ad0d-a306-49e7-9beb-d278771bd568}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {feb54ce6-d310-4e4d-9b70-c19721344c93}, !- Handle
  Room_3_Mult9_Flr_6 Service Water Use Def 0.19gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.18314112264128e-05,                   !- Peak Flow Rate {m3/s}
  {a9f0c7f6-ca47-4e67-afb4-b0ad10af1de0}, !- Target Temperature Schedule Name
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Sensible Fraction Schedule Name
  {083adf9f-5ff2-4b2e-830a-17477548bc60}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3a04ad0d-a306-49e7-9beb-d278771bd568}, !- Handle
  Room_3_Mult9_Flr_6 Service Water Use 0.19gpm, !- Name
  {feb54ce6-d310-4e4d-9b70-c19721344c93}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cd5ba197-210f-4093-9dc1-b130b39f8202}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {44126ec9-00ff-46f9-bfbe-d9d5973a81fe}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {de2a5625-e474-4db5-a174-3dc08ab9b518}, !- Inlet Port
  {c824058b-84c9-4986-a93b-774450494a88}; !- Outlet Port

OS:Connection,
  {de2a5625-e474-4db5-a174-3dc08ab9b518}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  11,                                     !- Outlet Port
  {44126ec9-00ff-46f9-bfbe-d9d5973a81fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01734814-6e51-4b0f-94c3-607cfa147f6f}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {3e18b4c7-16c7-4be8-b36a-a8aa538a99e4}, !- Inlet Port
  {37dddeb8-fad7-42e5-b1b3-679d24f76763}; !- Outlet Port

OS:Connection,
  {c824058b-84c9-4986-a93b-774450494a88}, !- Handle
  {44126ec9-00ff-46f9-bfbe-d9d5973a81fe}, !- Source Object
  3,                                      !- Outlet Port
  {9f572c1f-fdc3-4a93-b7b5-b854304e2499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e18b4c7-16c7-4be8-b36a-a8aa538a99e4}, !- Handle
  {9f572c1f-fdc3-4a93-b7b5-b854304e2499}, !- Source Object
  3,                                      !- Outlet Port
  {01734814-6e51-4b0f-94c3-607cfa147f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37dddeb8-fad7-42e5-b1b3-679d24f76763}, !- Handle
  {01734814-6e51-4b0f-94c3-607cfa147f6f}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {80faeae1-01c7-40bb-ae7b-07a5decfdeb8}, !- Handle
  Water Use Connections 9,                !- Name
  {f9314db2-7f2f-4f73-8190-0ee59926568a}, !- Inlet Node Name
  {8dd1e578-6d53-4e48-a60f-8bb7dcc5f80d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e3e8c37-e0ab-4037-b0f0-3d20cef2e8f4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bb82b691-d525-40d1-ac8b-0abfb7700fd0}, !- Handle
  Room_3_Mult19_Flr_3 Service Water Use Def 1.58gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.98823821450512e-05,                   !- Peak Flow Rate {m3/s}
  {a9f0c7f6-ca47-4e67-afb4-b0ad10af1de0}, !- Target Temperature Schedule Name
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Sensible Fraction Schedule Name
  {083adf9f-5ff2-4b2e-830a-17477548bc60}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1e3e8c37-e0ab-4037-b0f0-3d20cef2e8f4}, !- Handle
  Room_3_Mult19_Flr_3 Service Water Use 1.58gpm, !- Name
  {bb82b691-d525-40d1-ac8b-0abfb7700fd0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cd5ba197-210f-4093-9dc1-b130b39f8202}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a440f707-b32c-4605-bf1f-492e4fc1503e}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {4ac820f8-c338-4ed8-8b90-62e2c9d47027}, !- Inlet Port
  {f9314db2-7f2f-4f73-8190-0ee59926568a}; !- Outlet Port

OS:Connection,
  {4ac820f8-c338-4ed8-8b90-62e2c9d47027}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  12,                                     !- Outlet Port
  {a440f707-b32c-4605-bf1f-492e4fc1503e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c410460-f96e-4a61-87a3-c6049bd65373}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {8dd1e578-6d53-4e48-a60f-8bb7dcc5f80d}, !- Inlet Port
  {69dc3419-8c3b-41b5-aa48-bb1df08c3417}; !- Outlet Port

OS:Connection,
  {f9314db2-7f2f-4f73-8190-0ee59926568a}, !- Handle
  {a440f707-b32c-4605-bf1f-492e4fc1503e}, !- Source Object
  3,                                      !- Outlet Port
  {80faeae1-01c7-40bb-ae7b-07a5decfdeb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd1e578-6d53-4e48-a60f-8bb7dcc5f80d}, !- Handle
  {80faeae1-01c7-40bb-ae7b-07a5decfdeb8}, !- Source Object
  3,                                      !- Outlet Port
  {4c410460-f96e-4a61-87a3-c6049bd65373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69dc3419-8c3b-41b5-aa48-bb1df08c3417}, !- Handle
  {4c410460-f96e-4a61-87a3-c6049bd65373}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {84de7dd0-429b-4e2a-865d-66d28adeb87f}, !- Handle
  Water Use Connections 10,               !- Name
  {a6ea916a-487e-4b7b-8e44-ec6f165641d6}, !- Inlet Node Name
  {5e24fc6f-a8fa-4a4c-9eb0-78422756d80c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ae6eb453-756c-4ab9-91c4-36ca8ba179f0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3bd68bd9-2808-4eae-bf33-aacc9c6da32a}, !- Handle
  Kitchen_Flr_6 Service Water Use Def 2.22gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000139844901531725,                   !- Peak Flow Rate {m3/s}
  {a9f0c7f6-ca47-4e67-afb4-b0ad10af1de0}, !- Target Temperature Schedule Name
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Sensible Fraction Schedule Name
  {083adf9f-5ff2-4b2e-830a-17477548bc60}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ae6eb453-756c-4ab9-91c4-36ca8ba179f0}, !- Handle
  Kitchen_Flr_6 Service Water Use 2.22gpm, !- Name
  {3bd68bd9-2808-4eae-bf33-aacc9c6da32a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d70cbc90-0af4-4d2d-a63c-650ffa7f20f5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d70cbc90-0af4-4d2d-a63c-650ffa7f20f5}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {ca44c92f-6411-43e8-b9e6-b31e4975e674}, !- Default Day Schedule Name
  {8d111761-502e-4449-b4cd-0be97abacf5e}, !- Summer Design Day Schedule Name
  {96b28765-c281-4416-991e-149afbb95197}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca44c92f-6411-43e8-b9e6-b31e4975e674}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2;                                    !- Value Until Time 14

OS:Schedule:Day,
  {8d111761-502e-4449-b4cd-0be97abacf5e}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {afa0221b-b16a-4e6e-8b1d-f0da86f71662}, !- Handle
  Schedule Rule 29,                       !- Name
  {d70cbc90-0af4-4d2d-a63c-650ffa7f20f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87c64167-2ec4-401e-b5d1-2c5371980003}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87c64167-2ec4-401e-b5d1-2c5371980003}, !- Handle
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {96b28765-c281-4416-991e-149afbb95197}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {957c9b70-f9a6-4a5f-995b-b4990c5ecce8}, !- Handle
  Schedule Rule 30,                       !- Name
  {d70cbc90-0af4-4d2d-a63c-650ffa7f20f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea01aee8-9b1f-4db0-811a-3a6d1e941eb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea01aee8-9b1f-4db0-811a-3a6d1e941eb5}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Node,
  {1d03d5b5-0e10-4a86-a365-ed66c9855bd8}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {af3345f8-b2d1-49c7-8d93-a3bb2737afab}, !- Inlet Port
  {a6ea916a-487e-4b7b-8e44-ec6f165641d6}; !- Outlet Port

OS:Connection,
  {af3345f8-b2d1-49c7-8d93-a3bb2737afab}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  13,                                     !- Outlet Port
  {1d03d5b5-0e10-4a86-a365-ed66c9855bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b87b2efe-0421-4473-990e-fba2cd99c72c}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {5e24fc6f-a8fa-4a4c-9eb0-78422756d80c}, !- Inlet Port
  {f69b6400-2d06-4187-b89f-329393b54de0}; !- Outlet Port

OS:Connection,
  {a6ea916a-487e-4b7b-8e44-ec6f165641d6}, !- Handle
  {1d03d5b5-0e10-4a86-a365-ed66c9855bd8}, !- Source Object
  3,                                      !- Outlet Port
  {84de7dd0-429b-4e2a-865d-66d28adeb87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e24fc6f-a8fa-4a4c-9eb0-78422756d80c}, !- Handle
  {84de7dd0-429b-4e2a-865d-66d28adeb87f}, !- Source Object
  3,                                      !- Outlet Port
  {b87b2efe-0421-4473-990e-fba2cd99c72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f69b6400-2d06-4187-b89f-329393b54de0}, !- Handle
  {b87b2efe-0421-4473-990e-fba2cd99c72c}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f835b586-758f-48a2-ae63-12366b3a9a7c}, !- Handle
  Water Use Connections 11,               !- Name
  {4b96e871-eaa2-48ed-817c-7f869a36e793}, !- Inlet Node Name
  {af730e12-361f-4836-a275-93f51c238600}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0ed8251-a38f-4c4c-a192-0ac82a2d4620}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9fd0262c-51c3-4021-92c1-6c52e8c6af18}, !- Handle
  Laundry_Flr_1 Service Water Use Def 2.61gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000164667342009077,                   !- Peak Flow Rate {m3/s}
  {a9f0c7f6-ca47-4e67-afb4-b0ad10af1de0}, !- Target Temperature Schedule Name
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Sensible Fraction Schedule Name
  {083adf9f-5ff2-4b2e-830a-17477548bc60}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d0ed8251-a38f-4c4c-a192-0ac82a2d4620}, !- Handle
  Laundry_Flr_1 Service Water Use 2.61gpm, !- Name
  {9fd0262c-51c3-4021-92c1-6c52e8c6af18}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4b0610b6-b780-4cdb-8da1-0cd9912c2945}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {4b0610b6-b780-4cdb-8da1-0cd9912c2945}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {eb58bb99-e9a2-4383-8127-a7d9891908f2}, !- Default Day Schedule Name
  {69066923-0145-49b1-9759-0b781e456e25}, !- Summer Design Day Schedule Name
  {a23a4028-544d-4dab-834d-cba3fee21234}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb58bb99-e9a2-4383-8127-a7d9891908f2}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a23a4028-544d-4dab-834d-cba3fee21234}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {69066923-0145-49b1-9759-0b781e456e25}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Node,
  {49546d1b-0076-46f4-9461-515b4feaa806}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {4495245e-247e-4335-bca4-b22ef6ec0a6e}, !- Inlet Port
  {4b96e871-eaa2-48ed-817c-7f869a36e793}; !- Outlet Port

OS:Connection,
  {4495245e-247e-4335-bca4-b22ef6ec0a6e}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  14,                                     !- Outlet Port
  {49546d1b-0076-46f4-9461-515b4feaa806}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb760986-5601-47ea-ae3d-d206fa82f7e6}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {af730e12-361f-4836-a275-93f51c238600}, !- Inlet Port
  {2c6ddc77-692f-40d8-b082-40fa4095886b}; !- Outlet Port

OS:Connection,
  {4b96e871-eaa2-48ed-817c-7f869a36e793}, !- Handle
  {49546d1b-0076-46f4-9461-515b4feaa806}, !- Source Object
  3,                                      !- Outlet Port
  {f835b586-758f-48a2-ae63-12366b3a9a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af730e12-361f-4836-a275-93f51c238600}, !- Handle
  {f835b586-758f-48a2-ae63-12366b3a9a7c}, !- Source Object
  3,                                      !- Outlet Port
  {fb760986-5601-47ea-ae3d-d206fa82f7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c6ddc77-692f-40d8-b082-40fa4095886b}, !- Handle
  {fb760986-5601-47ea-ae3d-d206fa82f7e6}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  14;                                     !- Inlet Port

OS:PlantLoop,
  {f757bc7e-acec-435b-a96f-c1456032d7f2}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a7012d99-0a89-426a-8bfd-555ceeabe1ba}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {34e49d0d-c2e7-447e-92e0-2ddeb02f0c6f}, !- Plant Side Inlet Node Name
  {9f72fbdb-087f-46c1-86e7-7c793135b3ad}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2381204b-0709-47f6-b414-accd1725ed33}, !- Demand Side Inlet Node Name
  {011ac58e-b360-4e90-bc24-de87b1a7da7d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e7838b3f-9978-485c-b6ea-55027b062b7e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {51b30eb4-4115-40e1-b215-ddbecd07e862}, !- Demand Mixer Name
  {06978030-2d13-432a-b933-7e2ab8ed1a6a}, !- Demand Splitter Name
  {e61fd9a0-6384-41eb-b8d1-8ab33f168fc1}, !- Supply Mixer Name
  {924f95e2-973a-4c27-9f13-476eee5c437b}; !- Supply Splitter Name

OS:Node,
  {5dd69f34-62f5-400a-8f2d-918206b9c32b}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {34e49d0d-c2e7-447e-92e0-2ddeb02f0c6f}, !- Inlet Port
  {33a8df44-7481-4450-9631-bd941a7970ee}; !- Outlet Port

OS:Node,
  {a7012d99-0a89-426a-8bfd-555ceeabe1ba}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {5beb93c9-8f73-41cd-9c93-4ea6cd3d83fa}, !- Inlet Port
  {9f72fbdb-087f-46c1-86e7-7c793135b3ad}; !- Outlet Port

OS:Node,
  {f59da99f-38a8-44a2-a855-99a456dbc9c6}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {b825444b-bef8-4631-8933-aa1c1da37ce3}, !- Inlet Port
  {28749972-9571-4d71-af96-2c1ce877239d}; !- Outlet Port

OS:Connector:Mixer,
  {e61fd9a0-6384-41eb-b8d1-8ab33f168fc1}, !- Handle
  Connector Mixer 7,                      !- Name
  {1871be85-0031-482c-afb6-4eb5e348de85}, !- Outlet Branch Name
  {1018be68-cb90-4fe8-838b-2a433ceb2d02}, !- Inlet Branch Name 1
  {ecbc73cb-d00c-4b4a-ab46-9dd176b48e4c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {924f95e2-973a-4c27-9f13-476eee5c437b}, !- Handle
  Connector Splitter 7,                   !- Name
  {e828faf9-05f0-4206-8511-a476c910e02c}, !- Inlet Branch Name
  {b825444b-bef8-4631-8933-aa1c1da37ce3}, !- Outlet Branch Name 1
  {7c314613-c45b-424f-9e74-801dbdcdab07}; !- Outlet Branch Name 2

OS:Connection,
  {34e49d0d-c2e7-447e-92e0-2ddeb02f0c6f}, !- Handle
  {f757bc7e-acec-435b-a96f-c1456032d7f2}, !- Source Object
  14,                                     !- Outlet Port
  {5dd69f34-62f5-400a-8f2d-918206b9c32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b825444b-bef8-4631-8933-aa1c1da37ce3}, !- Handle
  {924f95e2-973a-4c27-9f13-476eee5c437b}, !- Source Object
  3,                                      !- Outlet Port
  {f59da99f-38a8-44a2-a855-99a456dbc9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f72fbdb-087f-46c1-86e7-7c793135b3ad}, !- Handle
  {a7012d99-0a89-426a-8bfd-555ceeabe1ba}, !- Source Object
  3,                                      !- Outlet Port
  {f757bc7e-acec-435b-a96f-c1456032d7f2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9f1439c5-8770-442e-923c-8314166e180d}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {2381204b-0709-47f6-b414-accd1725ed33}, !- Inlet Port
  {d2e6ca34-562e-4f1a-bca9-ea5b39573e58}; !- Outlet Port

OS:Node,
  {b1ab848d-694e-473a-8bdf-131abdbc71d3}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {34567321-1451-44be-8458-7880c1a214fd}, !- Inlet Port
  {011ac58e-b360-4e90-bc24-de87b1a7da7d}; !- Outlet Port

OS:Node,
  {ac5e7443-009a-4344-9f9b-df7d83d330c3}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {9370039c-7fc4-467a-905d-93b5449afbf1}, !- Inlet Port
  {9bd52755-1ab1-4cf2-905a-d0f881cc2446}; !- Outlet Port

OS:Connector:Mixer,
  {51b30eb4-4115-40e1-b215-ddbecd07e862}, !- Handle
  Connector Mixer 8,                      !- Name
  {14c5cc65-c751-40cd-824a-4e8a2d0ff7d2}, !- Outlet Branch Name
  {024298a5-988c-4684-ab80-1070ad52be19}, !- Inlet Branch Name 1
  {48560dcc-0177-463c-9452-1057b03c5504}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {06978030-2d13-432a-b933-7e2ab8ed1a6a}, !- Handle
  Connector Splitter 8,                   !- Name
  {30b9e89b-62a8-44af-9737-1ebe2f533250}, !- Inlet Branch Name
  {9370039c-7fc4-467a-905d-93b5449afbf1}, !- Outlet Branch Name 1
  {2d2da4b8-83c9-4b44-a3bb-b99906e9086d}; !- Outlet Branch Name 2

OS:Connection,
  {2381204b-0709-47f6-b414-accd1725ed33}, !- Handle
  {f757bc7e-acec-435b-a96f-c1456032d7f2}, !- Source Object
  17,                                     !- Outlet Port
  {9f1439c5-8770-442e-923c-8314166e180d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9370039c-7fc4-467a-905d-93b5449afbf1}, !- Handle
  {06978030-2d13-432a-b933-7e2ab8ed1a6a}, !- Source Object
  3,                                      !- Outlet Port
  {ac5e7443-009a-4344-9f9b-df7d83d330c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011ac58e-b360-4e90-bc24-de87b1a7da7d}, !- Handle
  {b1ab848d-694e-473a-8bdf-131abdbc71d3}, !- Source Object
  3,                                      !- Outlet Port
  {f757bc7e-acec-435b-a96f-c1456032d7f2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {77048f7b-c0a3-4526-a5cc-1c60f0f92449}, !- Handle
  {f757bc7e-acec-435b-a96f-c1456032d7f2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e7838b3f-9978-485c-b6ea-55027b062b7e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {2b7096e6-70ef-4723-8892-4ac9d9dc2973}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6cf653a1-74e8-4a51-ae6f-bcc07a4f1d82}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {2b7096e6-70ef-4723-8892-4ac9d9dc2973}, !- Schedule Type Limits Name
  {97fbc595-807c-4f4f-847f-b572dc79df5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97fbc595-807c-4f4f-847f-b572dc79df5e}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {2b7096e6-70ef-4723-8892-4ac9d9dc2973}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e856c5c5-6a41-472a-bf24-ac879435ce9c}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6cf653a1-74e8-4a51-ae6f-bcc07a4f1d82}, !- Schedule Name
  {a7012d99-0a89-426a-8bfd-555ceeabe1ba}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b078a94e-7b7e-4ea9-858a-5e6c1f379e49}, !- Handle
  Booster Water Loop Pump,                !- Name
  {52fd21b3-4b1a-4c91-ad0e-6306c838daa8}, !- Inlet Node Name
  {78184389-b1e5-4cea-ae30-7252dc261717}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c6e77405-cb52-4e3d-83ee-4fe4ec83fbd4}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {78184389-b1e5-4cea-ae30-7252dc261717}, !- Inlet Port
  {e828faf9-05f0-4206-8511-a476c910e02c}; !- Outlet Port

OS:Connection,
  {78184389-b1e5-4cea-ae30-7252dc261717}, !- Handle
  {b078a94e-7b7e-4ea9-858a-5e6c1f379e49}, !- Source Object
  3,                                      !- Outlet Port
  {c6e77405-cb52-4e3d-83ee-4fe4ec83fbd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e828faf9-05f0-4206-8511-a476c910e02c}, !- Handle
  {c6e77405-cb52-4e3d-83ee-4fe4ec83fbd4}, !- Source Object
  3,                                      !- Outlet Port
  {924f95e2-973a-4c27-9f13-476eee5c437b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {26e37b9f-8411-4e11-9d93-daec17f9638e}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {6cf653a1-74e8-4a51-ae6f-bcc07a4f1d82}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7999.96100249115,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {a9e9e348-b63f-4fdc-ad0e-805c3b856387}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.05486284389925,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.05486284389925,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {28749972-9571-4d71-af96-2c1ce877239d}, !- Use Side Inlet Node Name
  {8fadfcd6-b537-4a19-9932-459d1e9bf96a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {d6560a88-656d-4021-8ccc-a91f864adc8b}, !- Handle
  Schedule Day 75,                        !- Name
  {9f21a82c-4453-4202-97b6-6282c24cfbb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fab1ac18-873d-4719-8013-85a3c742c807}, !- Handle
  Schedule Day 76,                        !- Name
  {9f21a82c-4453-4202-97b6-6282c24cfbb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {0600ca3d-7ce8-410f-adba-e355ce45ad55}, !- Handle
  {26e37b9f-8411-4e11-9d93-daec17f9638e}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {a144e6a2-7070-4661-8175-5fa48a642d38}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {2b7096e6-70ef-4723-8892-4ac9d9dc2973}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {2a47d220-dac9-4884-be28-95ce152437a5}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {8fadfcd6-b537-4a19-9932-459d1e9bf96a}, !- Inlet Port
  {1018be68-cb90-4fe8-838b-2a433ceb2d02}; !- Outlet Port

OS:Connection,
  {28749972-9571-4d71-af96-2c1ce877239d}, !- Handle
  {f59da99f-38a8-44a2-a855-99a456dbc9c6}, !- Source Object
  3,                                      !- Outlet Port
  {26e37b9f-8411-4e11-9d93-daec17f9638e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8fadfcd6-b537-4a19-9932-459d1e9bf96a}, !- Handle
  {26e37b9f-8411-4e11-9d93-daec17f9638e}, !- Source Object
  32,                                     !- Outlet Port
  {2a47d220-dac9-4884-be28-95ce152437a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1018be68-cb90-4fe8-838b-2a433ceb2d02}, !- Handle
  {2a47d220-dac9-4884-be28-95ce152437a5}, !- Source Object
  3,                                      !- Outlet Port
  {e61fd9a0-6384-41eb-b8d1-8ab33f168fc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {52c4fde0-10e1-4f77-9010-a95bf2846e38}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {0123bae8-7164-4e7a-b0aa-8339c02fac0c}, !- Inlet Node Name
  {b7329204-73cb-4f0c-b7a1-d62f9198b493}; !- Outlet Node Name

OS:Node,
  {f678505c-6177-4294-b693-16fbf114de77}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {7c314613-c45b-424f-9e74-801dbdcdab07}, !- Inlet Port
  {0123bae8-7164-4e7a-b0aa-8339c02fac0c}; !- Outlet Port

OS:Connection,
  {7c314613-c45b-424f-9e74-801dbdcdab07}, !- Handle
  {924f95e2-973a-4c27-9f13-476eee5c437b}, !- Source Object
  4,                                      !- Outlet Port
  {f678505c-6177-4294-b693-16fbf114de77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8c50886-c343-4405-bcd9-d9da912262af}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {b7329204-73cb-4f0c-b7a1-d62f9198b493}, !- Inlet Port
  {ecbc73cb-d00c-4b4a-ab46-9dd176b48e4c}; !- Outlet Port

OS:Connection,
  {0123bae8-7164-4e7a-b0aa-8339c02fac0c}, !- Handle
  {f678505c-6177-4294-b693-16fbf114de77}, !- Source Object
  3,                                      !- Outlet Port
  {52c4fde0-10e1-4f77-9010-a95bf2846e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7329204-73cb-4f0c-b7a1-d62f9198b493}, !- Handle
  {52c4fde0-10e1-4f77-9010-a95bf2846e38}, !- Source Object
  3,                                      !- Outlet Port
  {b8c50886-c343-4405-bcd9-d9da912262af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecbc73cb-d00c-4b4a-ab46-9dd176b48e4c}, !- Handle
  {b8c50886-c343-4405-bcd9-d9da912262af}, !- Source Object
  3,                                      !- Outlet Port
  {e61fd9a0-6384-41eb-b8d1-8ab33f168fc1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0e29400e-4349-41c6-b0b5-ac294487fa08}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {9bd52755-1ab1-4cf2-905a-d0f881cc2446}, !- Inlet Node Name
  {2ff8fc8a-0a51-4473-8e3e-d97e7b81606f}; !- Outlet Node Name

OS:Node,
  {027126f4-e858-43f1-a256-ffc61b4ac01b}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {2ff8fc8a-0a51-4473-8e3e-d97e7b81606f}, !- Inlet Port
  {024298a5-988c-4684-ab80-1070ad52be19}; !- Outlet Port

OS:Connection,
  {9bd52755-1ab1-4cf2-905a-d0f881cc2446}, !- Handle
  {ac5e7443-009a-4344-9f9b-df7d83d330c3}, !- Source Object
  3,                                      !- Outlet Port
  {0e29400e-4349-41c6-b0b5-ac294487fa08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ff8fc8a-0a51-4473-8e3e-d97e7b81606f}, !- Handle
  {0e29400e-4349-41c6-b0b5-ac294487fa08}, !- Source Object
  3,                                      !- Outlet Port
  {027126f4-e858-43f1-a256-ffc61b4ac01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024298a5-988c-4684-ab80-1070ad52be19}, !- Handle
  {027126f4-e858-43f1-a256-ffc61b4ac01b}, !- Source Object
  3,                                      !- Outlet Port
  {51b30eb4-4115-40e1-b215-ddbecd07e862}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f3340340-5487-43d9-8333-8cb6c2bac68b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {34a9325c-2264-4932-9ece-5773331f3a05}, !- Inlet Node Name
  {5beb93c9-8f73-41cd-9c93-4ea6cd3d83fa}; !- Outlet Node Name

OS:Node,
  {6a6720f6-579c-43df-ab6f-6479e17494af}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {1871be85-0031-482c-afb6-4eb5e348de85}, !- Inlet Port
  {34a9325c-2264-4932-9ece-5773331f3a05}; !- Outlet Port

OS:Connection,
  {1871be85-0031-482c-afb6-4eb5e348de85}, !- Handle
  {e61fd9a0-6384-41eb-b8d1-8ab33f168fc1}, !- Source Object
  2,                                      !- Outlet Port
  {6a6720f6-579c-43df-ab6f-6479e17494af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a9325c-2264-4932-9ece-5773331f3a05}, !- Handle
  {6a6720f6-579c-43df-ab6f-6479e17494af}, !- Source Object
  3,                                      !- Outlet Port
  {f3340340-5487-43d9-8333-8cb6c2bac68b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5beb93c9-8f73-41cd-9c93-4ea6cd3d83fa}, !- Handle
  {f3340340-5487-43d9-8333-8cb6c2bac68b}, !- Source Object
  3,                                      !- Outlet Port
  {a7012d99-0a89-426a-8bfd-555ceeabe1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d420504-5f5f-402e-adc9-a06cffdd088b}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {d2e6ca34-562e-4f1a-bca9-ea5b39573e58}, !- Inlet Node Name
  {d2ddd964-9b7a-4af6-8882-a260b0ad4873}; !- Outlet Node Name

OS:Node,
  {02d4c356-e4c1-46be-bb5a-e36511a83559}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {d2ddd964-9b7a-4af6-8882-a260b0ad4873}, !- Inlet Port
  {30b9e89b-62a8-44af-9737-1ebe2f533250}; !- Outlet Port

OS:Connection,
  {d2e6ca34-562e-4f1a-bca9-ea5b39573e58}, !- Handle
  {9f1439c5-8770-442e-923c-8314166e180d}, !- Source Object
  3,                                      !- Outlet Port
  {0d420504-5f5f-402e-adc9-a06cffdd088b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ddd964-9b7a-4af6-8882-a260b0ad4873}, !- Handle
  {0d420504-5f5f-402e-adc9-a06cffdd088b}, !- Source Object
  3,                                      !- Outlet Port
  {02d4c356-e4c1-46be-bb5a-e36511a83559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b9e89b-62a8-44af-9737-1ebe2f533250}, !- Handle
  {02d4c356-e4c1-46be-bb5a-e36511a83559}, !- Source Object
  3,                                      !- Outlet Port
  {06978030-2d13-432a-b933-7e2ab8ed1a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9b0a0f55-4da4-4e81-bafc-235b71a6a123}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {b21434ea-5284-45db-9e15-ff0a335862d6}, !- Inlet Node Name
  {34567321-1451-44be-8458-7880c1a214fd}; !- Outlet Node Name

OS:Node,
  {f49cf720-6a85-4fbb-b7f9-b12df4b22d28}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {14c5cc65-c751-40cd-824a-4e8a2d0ff7d2}, !- Inlet Port
  {b21434ea-5284-45db-9e15-ff0a335862d6}; !- Outlet Port

OS:Connection,
  {14c5cc65-c751-40cd-824a-4e8a2d0ff7d2}, !- Handle
  {51b30eb4-4115-40e1-b215-ddbecd07e862}, !- Source Object
  2,                                      !- Outlet Port
  {f49cf720-6a85-4fbb-b7f9-b12df4b22d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21434ea-5284-45db-9e15-ff0a335862d6}, !- Handle
  {f49cf720-6a85-4fbb-b7f9-b12df4b22d28}, !- Source Object
  3,                                      !- Outlet Port
  {9b0a0f55-4da4-4e81-bafc-235b71a6a123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34567321-1451-44be-8458-7880c1a214fd}, !- Handle
  {9b0a0f55-4da4-4e81-bafc-235b71a6a123}, !- Source Object
  3,                                      !- Outlet Port
  {b1ab848d-694e-473a-8bdf-131abdbc71d3}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {c159b715-c141-42b3-86a0-c3b098ff13c9}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {5317a67c-b56b-46e7-be82-d623f0f043f8}, !- Loop Demand Side Inlet Node
  {4b17c11b-f5e3-4085-86ae-e4962e2d3995}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {33a8df44-7481-4450-9631-bd941a7970ee}, !- Loop Supply Side Inlet Node
  {912c2f4a-0f00-4099-9b95-e8c1a3f31961}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {d6cb6737-cf76-46cf-a78a-f619648a4d46}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {912c2f4a-0f00-4099-9b95-e8c1a3f31961}, !- Inlet Port
  {52fd21b3-4b1a-4c91-ad0e-6306c838daa8}; !- Outlet Port

OS:Connection,
  {33a8df44-7481-4450-9631-bd941a7970ee}, !- Handle
  {5dd69f34-62f5-400a-8f2d-918206b9c32b}, !- Source Object
  3,                                      !- Outlet Port
  {c159b715-c141-42b3-86a0-c3b098ff13c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {912c2f4a-0f00-4099-9b95-e8c1a3f31961}, !- Handle
  {c159b715-c141-42b3-86a0-c3b098ff13c9}, !- Source Object
  7,                                      !- Outlet Port
  {d6cb6737-cf76-46cf-a78a-f619648a4d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52fd21b3-4b1a-4c91-ad0e-6306c838daa8}, !- Handle
  {d6cb6737-cf76-46cf-a78a-f619648a4d46}, !- Source Object
  3,                                      !- Outlet Port
  {b078a94e-7b7e-4ea9-858a-5e6c1f379e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e07517f-2e73-4657-a1bd-7abdb22b0019}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {6383b54e-866a-45e7-bc11-f819d57733c5}, !- Inlet Port
  {5317a67c-b56b-46e7-be82-d623f0f043f8}; !- Outlet Port

OS:Connection,
  {6383b54e-866a-45e7-bc11-f819d57733c5}, !- Handle
  {e231d7ea-2a66-45ef-a8e6-ab1ec26936b9}, !- Source Object
  15,                                     !- Outlet Port
  {2e07517f-2e73-4657-a1bd-7abdb22b0019}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46438db5-3a98-422e-aee6-6f27af13705b}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {4b17c11b-f5e3-4085-86ae-e4962e2d3995}, !- Inlet Port
  {165edb14-d972-445d-8f7b-d7327b843525}; !- Outlet Port

OS:Connection,
  {5317a67c-b56b-46e7-be82-d623f0f043f8}, !- Handle
  {2e07517f-2e73-4657-a1bd-7abdb22b0019}, !- Source Object
  3,                                      !- Outlet Port
  {c159b715-c141-42b3-86a0-c3b098ff13c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b17c11b-f5e3-4085-86ae-e4962e2d3995}, !- Handle
  {c159b715-c141-42b3-86a0-c3b098ff13c9}, !- Source Object
  4,                                      !- Outlet Port
  {46438db5-3a98-422e-aee6-6f27af13705b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {828af751-5435-48d4-ba69-72fbf32d954c}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {165edb14-d972-445d-8f7b-d7327b843525}, !- Inlet Node
  {49db4bcc-bc16-4f31-bf06-ac62cea919df}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {54877009-3e0b-45f9-b987-74297ea08378}; !- Source Temperature Schedule Name {C}

OS:Node,
  {3030936b-46c6-4064-8e99-4f935e3b7e25}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {49db4bcc-bc16-4f31-bf06-ac62cea919df}, !- Inlet Port
  {dba0817a-efbd-4d5d-97de-539dc959cc20}; !- Outlet Port

OS:Connection,
  {165edb14-d972-445d-8f7b-d7327b843525}, !- Handle
  {46438db5-3a98-422e-aee6-6f27af13705b}, !- Source Object
  3,                                      !- Outlet Port
  {828af751-5435-48d4-ba69-72fbf32d954c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49db4bcc-bc16-4f31-bf06-ac62cea919df}, !- Handle
  {828af751-5435-48d4-ba69-72fbf32d954c}, !- Source Object
  3,                                      !- Outlet Port
  {3030936b-46c6-4064-8e99-4f935e3b7e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba0817a-efbd-4d5d-97de-539dc959cc20}, !- Handle
  {3030936b-46c6-4064-8e99-4f935e3b7e25}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7887e-629b-40b8-ba7d-e0e0d18753c6}, !- Target Object
  15;                                     !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {9ee9c901-547c-4f36-84b0-f092a74634ab}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {54877009-3e0b-45f9-b987-74297ea08378}, !- Handle
  Mains Water Temperature,                !- Name
  {9f21a82c-4453-4202-97b6-6282c24cfbb6}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {b8ba4cfc-25de-4ce0-9e5f-23892604e939}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {54877009-3e0b-45f9-b987-74297ea08378}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {40907500-c532-40a4-8c74-2bf8b1eedddf}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {b8ba4cfc-25de-4ce0-9e5f-23892604e939} = {9ee9c901-547c-4f36-84b0-f092a74634ab}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {00410146-a95e-4231-ad1d-6b7059bbdecc}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {40907500-c532-40a4-8c74-2bf8b1eedddf}; !- Program Name 1

OS:WaterUse:Connections,
  {07aafedc-5347-45e6-9d12-bb486e27c7a1}, !- Handle
  Water Use Connections 12,               !- Name
  {c001885c-703f-4d10-98f2-812e1ac889a2}, !- Inlet Node Name
  {4de6c9a5-cc3e-4766-9844-ad70779ee912}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e1ef4fa-9f2d-40c1-99ba-e4ec58dcdef2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {541ce7c5-eaca-4f00-bdd5-1229b3269309}, !- Handle
  Booster Water Fixture Def - 1.33 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  8.39099612113317e-05,                   !- Peak Flow Rate {m3/s}
  {c763ea67-7566-4c53-8271-c7722d3e35dd}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c763ea67-7566-4c53-8271-c7722d3e35dd}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {9f21a82c-4453-4202-97b6-6282c24cfbb6}, !- Schedule Type Limits Name
  {123946ac-5623-4449-b6c8-92801f4e125c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {123946ac-5623-4449-b6c8-92801f4e125c}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {9f21a82c-4453-4202-97b6-6282c24cfbb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e1ef4fa-9f2d-40c1-99ba-e4ec58dcdef2}, !- Handle
  Booster Water Fixture - 1.33 gpm at 180F, !- Name
  {541ce7c5-eaca-4f00-bdd5-1229b3269309}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d70cbc90-0af4-4d2d-a63c-650ffa7f20f5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e600eba-2848-4415-b16d-744ba8b0fb7a}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {2d2da4b8-83c9-4b44-a3bb-b99906e9086d}, !- Inlet Port
  {c001885c-703f-4d10-98f2-812e1ac889a2}; !- Outlet Port

OS:Connection,
  {2d2da4b8-83c9-4b44-a3bb-b99906e9086d}, !- Handle
  {06978030-2d13-432a-b933-7e2ab8ed1a6a}, !- Source Object
  4,                                      !- Outlet Port
  {0e600eba-2848-4415-b16d-744ba8b0fb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdb5d378-426e-4e4f-9d96-c5b5d15d00dd}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {4de6c9a5-cc3e-4766-9844-ad70779ee912}, !- Inlet Port
  {48560dcc-0177-463c-9452-1057b03c5504}; !- Outlet Port

OS:Connection,
  {c001885c-703f-4d10-98f2-812e1ac889a2}, !- Handle
  {0e600eba-2848-4415-b16d-744ba8b0fb7a}, !- Source Object
  3,                                      !- Outlet Port
  {07aafedc-5347-45e6-9d12-bb486e27c7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4de6c9a5-cc3e-4766-9844-ad70779ee912}, !- Handle
  {07aafedc-5347-45e6-9d12-bb486e27c7a1}, !- Source Object
  3,                                      !- Outlet Port
  {bdb5d378-426e-4e4f-9d96-c5b5d15d00dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48560dcc-0177-463c-9452-1057b03c5504}, !- Handle
  {bdb5d378-426e-4e4f-9d96-c5b5d15d00dd}, !- Source Object
  3,                                      !- Outlet Port
  {51b30eb4-4115-40e1-b215-ddbecd07e862}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {d7280ba5-da2c-4e0a-ac5b-15118d5a375b}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d545e5cc-d86c-47ad-a5d1-98a05c418e37}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cc52df3a-6c44-463c-a374-661cf45687d7}, !- Plant Side Inlet Node Name
  {ca669ada-2efc-494c-8956-efec8bb4a927}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {458fa03c-82c0-46ef-8f41-90038b9d71a8}, !- Demand Side Inlet Node Name
  {410fe71f-9d8b-4349-944c-f3b7d49e7eb5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {914df0de-430f-4ad3-ba6e-e1d593f93634}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {47f7575b-a80c-4ebb-b37d-32c034201171}, !- Demand Mixer Name
  {ef93a8cd-6c92-40a4-a010-536a7f02672e}, !- Demand Splitter Name
  {59828931-a2de-4aee-a8cb-5d5eb80f884f}, !- Supply Mixer Name
  {5cec403f-3a1d-4f0d-a92c-609e502f54ab}; !- Supply Splitter Name

OS:Node,
  {d3f5d791-e847-4afb-b26b-e62004c8ac5e}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {cc52df3a-6c44-463c-a374-661cf45687d7}, !- Inlet Port
  {6e2b8caf-b29f-44f5-b5a3-0a48c8260ea3}; !- Outlet Port

OS:Node,
  {d545e5cc-d86c-47ad-a5d1-98a05c418e37}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {88768bf3-9a72-4010-a071-7f01202c99bd}, !- Inlet Port
  {ca669ada-2efc-494c-8956-efec8bb4a927}; !- Outlet Port

OS:Node,
  {d35dc1c6-70db-455b-a268-b414fe116036}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {3ff44a93-4a1c-4bc6-998d-a75b0f1ee12c}, !- Inlet Port
  {78384c6c-8663-4bf5-a671-00abc4a7b802}; !- Outlet Port

OS:Connector:Mixer,
  {59828931-a2de-4aee-a8cb-5d5eb80f884f}, !- Handle
  Connector Mixer 9,                      !- Name
  {fa5909ff-5941-43ac-a34c-efb515244fd3}, !- Outlet Branch Name
  {000857b5-333e-4594-bcc5-d6e40b2c1ea3}, !- Inlet Branch Name 1
  {d0bfc114-9469-46cb-aabe-81caa3407df8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5cec403f-3a1d-4f0d-a92c-609e502f54ab}, !- Handle
  Connector Splitter 9,                   !- Name
  {41baeeea-2873-4257-a339-dd12ad6088a7}, !- Inlet Branch Name
  {3ff44a93-4a1c-4bc6-998d-a75b0f1ee12c}, !- Outlet Branch Name 1
  {8403ca29-ac1d-4807-9a3d-366b6083eed1}; !- Outlet Branch Name 2

OS:Connection,
  {cc52df3a-6c44-463c-a374-661cf45687d7}, !- Handle
  {d7280ba5-da2c-4e0a-ac5b-15118d5a375b}, !- Source Object
  14,                                     !- Outlet Port
  {d3f5d791-e847-4afb-b26b-e62004c8ac5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff44a93-4a1c-4bc6-998d-a75b0f1ee12c}, !- Handle
  {5cec403f-3a1d-4f0d-a92c-609e502f54ab}, !- Source Object
  3,                                      !- Outlet Port
  {d35dc1c6-70db-455b-a268-b414fe116036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca669ada-2efc-494c-8956-efec8bb4a927}, !- Handle
  {d545e5cc-d86c-47ad-a5d1-98a05c418e37}, !- Source Object
  3,                                      !- Outlet Port
  {d7280ba5-da2c-4e0a-ac5b-15118d5a375b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {47d77044-04b5-426e-9ecc-1f63e91f95fc}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {458fa03c-82c0-46ef-8f41-90038b9d71a8}, !- Inlet Port
  {19394227-7086-4182-b683-1ef74ee72e0f}; !- Outlet Port

OS:Node,
  {c41a3528-acfb-4726-a213-a8a36dfa6ccf}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {03b7bac3-0e61-49ac-845b-2f6f9f57d84b}, !- Inlet Port
  {410fe71f-9d8b-4349-944c-f3b7d49e7eb5}; !- Outlet Port

OS:Node,
  {e7039f70-76d8-46a2-bd79-6ac48a6c7e69}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {0e4abe14-8c22-4553-bd1d-4e8b6460050c}, !- Inlet Port
  {c57599d7-baca-4bec-bcc0-212407eb7a10}; !- Outlet Port

OS:Connector:Mixer,
  {47f7575b-a80c-4ebb-b37d-32c034201171}, !- Handle
  Connector Mixer 10,                     !- Name
  {e2c64f2e-22b0-4e00-ad1f-d6424a23272c}, !- Outlet Branch Name
  {99dc2192-b46e-4bbb-b6d3-ef770e6948e2}, !- Inlet Branch Name 1
  {420c3ecd-8e1b-47e5-b774-d09a33e0e274}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ef93a8cd-6c92-40a4-a010-536a7f02672e}, !- Handle
  Connector Splitter 10,                  !- Name
  {19394227-7086-4182-b683-1ef74ee72e0f}, !- Inlet Branch Name
  {0e4abe14-8c22-4553-bd1d-4e8b6460050c}, !- Outlet Branch Name 1
  {ba018490-aaa9-45f0-afc9-e11818abb743}; !- Outlet Branch Name 2

OS:Connection,
  {458fa03c-82c0-46ef-8f41-90038b9d71a8}, !- Handle
  {d7280ba5-da2c-4e0a-ac5b-15118d5a375b}, !- Source Object
  17,                                     !- Outlet Port
  {47d77044-04b5-426e-9ecc-1f63e91f95fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19394227-7086-4182-b683-1ef74ee72e0f}, !- Handle
  {47d77044-04b5-426e-9ecc-1f63e91f95fc}, !- Source Object
  3,                                      !- Outlet Port
  {ef93a8cd-6c92-40a4-a010-536a7f02672e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e4abe14-8c22-4553-bd1d-4e8b6460050c}, !- Handle
  {ef93a8cd-6c92-40a4-a010-536a7f02672e}, !- Source Object
  3,                                      !- Outlet Port
  {e7039f70-76d8-46a2-bd79-6ac48a6c7e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410fe71f-9d8b-4349-944c-f3b7d49e7eb5}, !- Handle
  {c41a3528-acfb-4726-a213-a8a36dfa6ccf}, !- Source Object
  3,                                      !- Outlet Port
  {d7280ba5-da2c-4e0a-ac5b-15118d5a375b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b593a67c-3076-4608-bb79-3153fac3e00b}, !- Handle
  {d7280ba5-da2c-4e0a-ac5b-15118d5a375b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {914df0de-430f-4ad3-ba6e-e1d593f93634}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {525d037c-c0cf-42b6-8614-9077a98d62e2}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4c040eab-7eb3-4d1e-8c80-083dd162f6cc}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {525d037c-c0cf-42b6-8614-9077a98d62e2}, !- Schedule Type Limits Name
  {aea3036e-135b-44d4-b628-198e28915494}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aea3036e-135b-44d4-b628-198e28915494}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {525d037c-c0cf-42b6-8614-9077a98d62e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c3f507db-8b02-4f60-93de-f13e8d3ff864}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {4c040eab-7eb3-4d1e-8c80-083dd162f6cc}, !- Schedule Name
  {d545e5cc-d86c-47ad-a5d1-98a05c418e37}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {5487412e-3fbc-4ca8-b98d-4e58fbb0a1d0}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {6e2b8caf-b29f-44f5-b5a3-0a48c8260ea3}, !- Inlet Node Name
  {475a96a7-f0b6-4390-9d52-501ffc56e004}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {4143cd3b-bfd1-41cc-b62c-8f6e02c40173}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {475a96a7-f0b6-4390-9d52-501ffc56e004}, !- Inlet Port
  {41baeeea-2873-4257-a339-dd12ad6088a7}; !- Outlet Port

OS:Connection,
  {6e2b8caf-b29f-44f5-b5a3-0a48c8260ea3}, !- Handle
  {d3f5d791-e847-4afb-b26b-e62004c8ac5e}, !- Source Object
  3,                                      !- Outlet Port
  {5487412e-3fbc-4ca8-b98d-4e58fbb0a1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {475a96a7-f0b6-4390-9d52-501ffc56e004}, !- Handle
  {5487412e-3fbc-4ca8-b98d-4e58fbb0a1d0}, !- Source Object
  3,                                      !- Outlet Port
  {4143cd3b-bfd1-41cc-b62c-8f6e02c40173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41baeeea-2873-4257-a339-dd12ad6088a7}, !- Handle
  {4143cd3b-bfd1-41cc-b62c-8f6e02c40173}, !- Source Object
  3,                                      !- Outlet Port
  {5cec403f-3a1d-4f0d-a92c-609e502f54ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d1de2537-f2e3-4fe6-a455-87764d95e40c}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {0338d8b2-2dd8-4b4d-b251-56566abfdf85}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {4c040eab-7eb3-4d1e-8c80-083dd162f6cc}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {c878e255-9e15-4de1-9ff6-a31052a92ae2}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {78384c6c-8663-4bf5-a671-00abc4a7b802}, !- Use Side Inlet Node Name
  {2f7ba51c-30a7-42c1-838b-7e8b38ea4f10}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {e2f60b52-9e90-4c5a-8cb7-d0b58bce314f}, !- Handle
  Schedule Day 77,                        !- Name
  {9f21a82c-4453-4202-97b6-6282c24cfbb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2e6b9efa-4163-4dfa-8dcf-638795bf3a3c}, !- Handle
  Schedule Day 78,                        !- Name
  {9f21a82c-4453-4202-97b6-6282c24cfbb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {e7d1b31a-84ac-44dc-a976-fd2ebb4b837b}, !- Handle
  {0338d8b2-2dd8-4b4d-b251-56566abfdf85}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {b4c964bd-da29-4704-a29b-22efd322a610}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {d1de2537-f2e3-4fe6-a455-87764d95e40c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {a84a86f1-d211-4615-b1c5-633f08238c83}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {2f7ba51c-30a7-42c1-838b-7e8b38ea4f10}, !- Inlet Port
  {000857b5-333e-4594-bcc5-d6e40b2c1ea3}; !- Outlet Port

OS:Connection,
  {78384c6c-8663-4bf5-a671-00abc4a7b802}, !- Handle
  {d35dc1c6-70db-455b-a268-b414fe116036}, !- Source Object
  3,                                      !- Outlet Port
  {0338d8b2-2dd8-4b4d-b251-56566abfdf85}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2f7ba51c-30a7-42c1-838b-7e8b38ea4f10}, !- Handle
  {0338d8b2-2dd8-4b4d-b251-56566abfdf85}, !- Source Object
  32,                                     !- Outlet Port
  {a84a86f1-d211-4615-b1c5-633f08238c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000857b5-333e-4594-bcc5-d6e40b2c1ea3}, !- Handle
  {a84a86f1-d211-4615-b1c5-633f08238c83}, !- Source Object
  3,                                      !- Outlet Port
  {59828931-a2de-4aee-a8cb-5d5eb80f884f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ced8b734-a552-4b5e-a732-d01db95e8833}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {17b40591-94da-4e56-ad02-47deb92a8672}, !- Inlet Node Name
  {b1fbba61-4982-4861-941e-807302fdb443}; !- Outlet Node Name

OS:Node,
  {121f2554-1dd0-47f2-be91-2a33a302c28b}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {8403ca29-ac1d-4807-9a3d-366b6083eed1}, !- Inlet Port
  {17b40591-94da-4e56-ad02-47deb92a8672}; !- Outlet Port

OS:Connection,
  {8403ca29-ac1d-4807-9a3d-366b6083eed1}, !- Handle
  {5cec403f-3a1d-4f0d-a92c-609e502f54ab}, !- Source Object
  4,                                      !- Outlet Port
  {121f2554-1dd0-47f2-be91-2a33a302c28b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e36b4b2-157e-47d6-b6a5-f83723c3f95e}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {b1fbba61-4982-4861-941e-807302fdb443}, !- Inlet Port
  {d0bfc114-9469-46cb-aabe-81caa3407df8}; !- Outlet Port

OS:Connection,
  {17b40591-94da-4e56-ad02-47deb92a8672}, !- Handle
  {121f2554-1dd0-47f2-be91-2a33a302c28b}, !- Source Object
  3,                                      !- Outlet Port
  {ced8b734-a552-4b5e-a732-d01db95e8833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1fbba61-4982-4861-941e-807302fdb443}, !- Handle
  {ced8b734-a552-4b5e-a732-d01db95e8833}, !- Source Object
  3,                                      !- Outlet Port
  {8e36b4b2-157e-47d6-b6a5-f83723c3f95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bfc114-9469-46cb-aabe-81caa3407df8}, !- Handle
  {8e36b4b2-157e-47d6-b6a5-f83723c3f95e}, !- Source Object
  3,                                      !- Outlet Port
  {59828931-a2de-4aee-a8cb-5d5eb80f884f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {15f9a2c4-f270-4e91-8035-3b8c54886278}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {c57599d7-baca-4bec-bcc0-212407eb7a10}, !- Inlet Node Name
  {3ad80256-3a5a-4105-90d5-85bf0c8d8988}; !- Outlet Node Name

OS:Node,
  {85c7e89a-86a7-4a0c-b25d-146435a33714}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {3ad80256-3a5a-4105-90d5-85bf0c8d8988}, !- Inlet Port
  {99dc2192-b46e-4bbb-b6d3-ef770e6948e2}; !- Outlet Port

OS:Connection,
  {c57599d7-baca-4bec-bcc0-212407eb7a10}, !- Handle
  {e7039f70-76d8-46a2-bd79-6ac48a6c7e69}, !- Source Object
  3,                                      !- Outlet Port
  {15f9a2c4-f270-4e91-8035-3b8c54886278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad80256-3a5a-4105-90d5-85bf0c8d8988}, !- Handle
  {15f9a2c4-f270-4e91-8035-3b8c54886278}, !- Source Object
  3,                                      !- Outlet Port
  {85c7e89a-86a7-4a0c-b25d-146435a33714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99dc2192-b46e-4bbb-b6d3-ef770e6948e2}, !- Handle
  {85c7e89a-86a7-4a0c-b25d-146435a33714}, !- Source Object
  3,                                      !- Outlet Port
  {47f7575b-a80c-4ebb-b37d-32c034201171}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d2b352b-19ed-46bf-98cb-21b7d777f28d}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {ef203bac-0971-48a4-818d-4dee12e03eae}, !- Inlet Node Name
  {88768bf3-9a72-4010-a071-7f01202c99bd}; !- Outlet Node Name

OS:Node,
  {94653813-e61c-4279-9e0c-28cb91ff15bc}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {fa5909ff-5941-43ac-a34c-efb515244fd3}, !- Inlet Port
  {ef203bac-0971-48a4-818d-4dee12e03eae}; !- Outlet Port

OS:Connection,
  {fa5909ff-5941-43ac-a34c-efb515244fd3}, !- Handle
  {59828931-a2de-4aee-a8cb-5d5eb80f884f}, !- Source Object
  2,                                      !- Outlet Port
  {94653813-e61c-4279-9e0c-28cb91ff15bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef203bac-0971-48a4-818d-4dee12e03eae}, !- Handle
  {94653813-e61c-4279-9e0c-28cb91ff15bc}, !- Source Object
  3,                                      !- Outlet Port
  {7d2b352b-19ed-46bf-98cb-21b7d777f28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88768bf3-9a72-4010-a071-7f01202c99bd}, !- Handle
  {7d2b352b-19ed-46bf-98cb-21b7d777f28d}, !- Source Object
  3,                                      !- Outlet Port
  {d545e5cc-d86c-47ad-a5d1-98a05c418e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {81e90c93-340b-44d7-af55-02ab8446d3b5}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {d8ea623b-8eff-4ec6-a6f7-b2070d8bf1d3}, !- Inlet Node Name
  {03b7bac3-0e61-49ac-845b-2f6f9f57d84b}; !- Outlet Node Name

OS:Node,
  {84fa9da7-23e4-484b-bb2f-87aaea132f7f}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {e2c64f2e-22b0-4e00-ad1f-d6424a23272c}, !- Inlet Port
  {d8ea623b-8eff-4ec6-a6f7-b2070d8bf1d3}; !- Outlet Port

OS:Connection,
  {e2c64f2e-22b0-4e00-ad1f-d6424a23272c}, !- Handle
  {47f7575b-a80c-4ebb-b37d-32c034201171}, !- Source Object
  2,                                      !- Outlet Port
  {84fa9da7-23e4-484b-bb2f-87aaea132f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ea623b-8eff-4ec6-a6f7-b2070d8bf1d3}, !- Handle
  {84fa9da7-23e4-484b-bb2f-87aaea132f7f}, !- Source Object
  3,                                      !- Outlet Port
  {81e90c93-340b-44d7-af55-02ab8446d3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b7bac3-0e61-49ac-845b-2f6f9f57d84b}, !- Handle
  {81e90c93-340b-44d7-af55-02ab8446d3b5}, !- Source Object
  3,                                      !- Outlet Port
  {c41a3528-acfb-4726-a213-a8a36dfa6ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c468bc8b-2fba-43d8-87f0-22d3901c92d0}, !- Handle
  Laundry WUC 30.6gpm at 180F,            !- Name
  {b4e48e78-1097-4606-97c3-33cf4fe323b2}, !- Inlet Node Name
  {243c0fea-c358-43be-84d7-4b2c107ee22f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f42e94da-eb49-466a-b8a4-6f2ed44f2d2c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d70b3601-b199-429e-bec6-269707b1a37e}, !- Handle
  Laundry Service Water Use Def 30.6gpm,  !- Name
  ,                                       !- End-Use Subcategory
  0.00193056000982462,                    !- Peak Flow Rate {m3/s}
  {c763ea67-7566-4c53-8271-c7722d3e35dd}, !- Target Temperature Schedule Name
  {ffc3094b-dbe7-4f13-8f5f-3351811e35f5}, !- Sensible Fraction Schedule Name
  {083adf9f-5ff2-4b2e-830a-17477548bc60}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f42e94da-eb49-466a-b8a4-6f2ed44f2d2c}, !- Handle
  Laundry Service Water Use 30.6gpm at 180F, !- Name
  {d70b3601-b199-429e-bec6-269707b1a37e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ec4ace15-f128-48de-88a6-585dfd2e16ba}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ec4ace15-f128-48de-88a6-585dfd2e16ba}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH,             !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {abeb38fd-9d56-4fd2-bc02-8a059b774e78}, !- Default Day Schedule Name
  {4f199d7f-5cc0-4950-8f3c-e5f0d5cae056}, !- Summer Design Day Schedule Name
  {a296ab73-a3b3-44be-9811-af1daddb09f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {abeb38fd-9d56-4fd2-bc02-8a059b774e78}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Default,     !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a296ab73-a3b3-44be-9811-af1daddb09f4}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4f199d7f-5cc0-4950-8f3c-e5f0d5cae056}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Node,
  {d6dcfea6-ebc5-4f3e-bf7a-f562bd40b627}, !- Handle
  Laundry WUC 30.6gpm at 180F Inlet Water Node, !- Name
  {ba018490-aaa9-45f0-afc9-e11818abb743}, !- Inlet Port
  {b4e48e78-1097-4606-97c3-33cf4fe323b2}; !- Outlet Port

OS:Connection,
  {ba018490-aaa9-45f0-afc9-e11818abb743}, !- Handle
  {ef93a8cd-6c92-40a4-a010-536a7f02672e}, !- Source Object
  4,                                      !- Outlet Port
  {d6dcfea6-ebc5-4f3e-bf7a-f562bd40b627}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2834747a-623b-44de-9fca-fdfff763cbc5}, !- Handle
  Laundry WUC 30.6gpm at 180F Outlet Water Node, !- Name
  {243c0fea-c358-43be-84d7-4b2c107ee22f}, !- Inlet Port
  {420c3ecd-8e1b-47e5-b774-d09a33e0e274}; !- Outlet Port

OS:Connection,
  {b4e48e78-1097-4606-97c3-33cf4fe323b2}, !- Handle
  {d6dcfea6-ebc5-4f3e-bf7a-f562bd40b627}, !- Source Object
  3,                                      !- Outlet Port
  {c468bc8b-2fba-43d8-87f0-22d3901c92d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243c0fea-c358-43be-84d7-4b2c107ee22f}, !- Handle
  {c468bc8b-2fba-43d8-87f0-22d3901c92d0}, !- Source Object
  3,                                      !- Outlet Port
  {2834747a-623b-44de-9fca-fdfff763cbc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {420c3ecd-8e1b-47e5-b774-d09a33e0e274}, !- Handle
  {2834747a-623b-44de-9fca-fdfff763cbc5}, !- Source Object
  3,                                      !- Outlet Port
  {47f7575b-a80c-4ebb-b37d-32c034201171}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {75e1e5ea-ec91-4de8-8d4a-9d24ac6bb7d8}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  15666;                                  !- Design Level {W}

OS:Exterior:Lights,
  {33450aca-2563-4f55-8766-5a0301e37823}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {75e1e5ea-ec91-4de8-8d4a-9d24ac6bb7d8}, !- Exterior Lights Definition Name
  {7a6516f6-24b7-4702-9603-0ce9784faf40}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {22c95df8-8cf3-4c96-a979-ce2daf3eafc5}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  122221.978021978;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {b7a275c4-26fb-46bc-877c-f2c1bec3d570}, !- Handle
  HotelLarge BLDG_ELEVATORS,              !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {8a4c4114-35da-4675-a5d4-a30c14a04489}, !- Default Day Schedule Name
  {735fba1f-4d6e-42fc-978e-65f20fb6ae1c}, !- Summer Design Day Schedule Name
  {77a88d9f-156e-4b20-9fe4-c54d3a976a43}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a4c4114-35da-4675-a5d4-a30c14a04489}, !- Handle
  HotelLarge BLDG_ELEVATORS Default,      !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {735fba1f-4d6e-42fc-978e-65f20fb6ae1c}, !- Handle
  HotelLarge BLDG_ELEVATORS Summer Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {77a88d9f-156e-4b20-9fe4-c54d3a976a43}, !- Handle
  HotelLarge BLDG_ELEVATORS Winter Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {84471092-24cf-4161-a854-51340f2b861d}, !- Handle
  Fuel equipment 1,                       !- Name
  {22c95df8-8cf3-4c96-a979-ce2daf3eafc5}, !- Exterior Fuel Equipment Definition Name
  {b7a275c4-26fb-46bc-877c-f2c1bec3d570}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {33e6a5d0-9a31-4e6d-9c54-a769df65d7d1}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  375.9;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {f442050e-b12e-4369-9799-92c6fefc4a28}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF,   !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  {6778cec8-86d6-4881-999f-f6eaac483789}, !- Default Day Schedule Name
  {05fef60c-df34-47a9-b7d9-77231417e0a8}, !- Summer Design Day Schedule Name
  {b6c0a6f6-eb29-455c-a030-bbcf8f405c57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6778cec8-86d6-4881-999f-f6eaac483789}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {05fef60c-df34-47a9-b7d9-77231417e0a8}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b6c0a6f6-eb29-455c-a030-bbcf8f405c57}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {3e7163b1-a5a0-4131-9c49-dd72af4ae05c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {86e93c52-ad2c-4dd4-8eae-a66b9c4c157c}, !- Handle
  Fuel equipment 2,                       !- Name
  {33e6a5d0-9a31-4e6d-9c54-a769df65d7d1}, !- Exterior Fuel Equipment Definition Name
  {f442050e-b12e-4369-9799-92c6fefc4a28}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {a1ceadf9-b61f-4958-8083-c492be4e0d3f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {cf4e3a8c-26da-48fd-8ac9-0f01d07d2614}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {85e63aba-3f68-45fc-98df-2ef493cd1f0e}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4e9f9039-5fbc-4f98-a232-5171c230a47e}, !- Handle
  9 Zone DOAS ERV,                        !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2efb337e-3e5b-4578-a924-d341e44a3471}, !- Supply Air Inlet Node
  {7d1af9de-e887-41bf-bbe1-5e04ed578007}, !- Supply Air Outlet Node
  {1e716bcc-828f-443b-81d1-ae64f0cd896f}, !- Exhaust Air Inlet Node
  {e7bc4e5a-6224-4bee-8866-c2a6e81c011e}, !- Exhaust Air Outlet Node
  1521.67164367715,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2f2a9632-aa00-4cd7-b9c6-720d9a9572b3}, !- Handle
  9 Zone DOAS ERV Primary Outlet Air Node, !- Name
  {7d1af9de-e887-41bf-bbe1-5e04ed578007}, !- Inlet Port
  {07c7d218-99c0-4989-a260-f3271608c3aa}; !- Outlet Port

OS:Connection,
  {2efb337e-3e5b-4578-a924-d341e44a3471}, !- Handle
  {a1d7f225-23cf-487c-894c-b99aa90a6331}, !- Source Object
  3,                                      !- Outlet Port
  {4e9f9039-5fbc-4f98-a232-5171c230a47e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7d1af9de-e887-41bf-bbe1-5e04ed578007}, !- Handle
  {4e9f9039-5fbc-4f98-a232-5171c230a47e}, !- Source Object
  13,                                     !- Outlet Port
  {2f2a9632-aa00-4cd7-b9c6-720d9a9572b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c7d218-99c0-4989-a260-f3271608c3aa}, !- Handle
  {2f2a9632-aa00-4cd7-b9c6-720d9a9572b3}, !- Source Object
  3,                                      !- Outlet Port
  {c4378425-c3fb-4b93-90c9-996cfb3f9dc0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ceac3994-0223-4739-9e93-5318cd8c0b67}, !- Handle
  9 Zone DOAS ERV Secondary Inlet Air Node, !- Name
  {ef4adb03-55e3-4289-8469-1a2a3b416976}, !- Inlet Port
  {1e716bcc-828f-443b-81d1-ae64f0cd896f}; !- Outlet Port

OS:Connection,
  {ef4adb03-55e3-4289-8469-1a2a3b416976}, !- Handle
  {c4378425-c3fb-4b93-90c9-996cfb3f9dc0}, !- Source Object
  7,                                      !- Outlet Port
  {ceac3994-0223-4739-9e93-5318cd8c0b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e716bcc-828f-443b-81d1-ae64f0cd896f}, !- Handle
  {ceac3994-0223-4739-9e93-5318cd8c0b67}, !- Source Object
  3,                                      !- Outlet Port
  {4e9f9039-5fbc-4f98-a232-5171c230a47e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e7bc4e5a-6224-4bee-8866-c2a6e81c011e}, !- Handle
  {4e9f9039-5fbc-4f98-a232-5171c230a47e}, !- Source Object
  15,                                     !- Outlet Port
  {d39d73da-7dfa-4d71-9531-456338ca1835}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e8f91c57-ec0f-4f5f-835d-7b10ba81cdeb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0f7947b8-36f2-41b3-85c6-71c8e84bbd47}, !- Reference Setpoint Node Name
  {0f7947b8-36f2-41b3-85c6-71c8e84bbd47}, !- Mixed Air Stream Node Name
  {a1d7f225-23cf-487c-894c-b99aa90a6331}, !- Outdoor Air Stream Node Name
  {650e3144-31b3-4ce7-9148-d4bee9dd8c5b}, !- Return Air Stream Node Name
  {2f2a9632-aa00-4cd7-b9c6-720d9a9572b3}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0e259765-9ede-426a-a6f6-549a211e0efa}, !- Handle
  VAV WITH REHEAT ERV,                    !- Name
  {eb25c18e-e3a3-4567-85a5-5884e0f3113f}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a2482554-1678-4538-9581-82bcd16377fd}, !- Supply Air Inlet Node
  {bb0367af-1686-4eeb-bf17-f1fe52092549}, !- Supply Air Outlet Node
  {82142349-ec2a-4db5-b6aa-5611c14d286d}, !- Exhaust Air Inlet Node
  {96b4a113-1333-4911-b07c-3be1fbfe793b}, !- Exhaust Air Outlet Node
  6746.9414160126,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ecf6529d-7a2a-49e9-b71e-2f5e63b8a4d9}, !- Handle
  VAV WITH REHEAT ERV Primary Outlet Air Node, !- Name
  {bb0367af-1686-4eeb-bf17-f1fe52092549}, !- Inlet Port
  {b3850d4f-75a8-40db-a9cc-0a85e72c781a}; !- Outlet Port

OS:Connection,
  {a2482554-1678-4538-9581-82bcd16377fd}, !- Handle
  {9add0d0b-2508-4eab-80d5-62dd5398d488}, !- Source Object
  3,                                      !- Outlet Port
  {0e259765-9ede-426a-a6f6-549a211e0efa}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bb0367af-1686-4eeb-bf17-f1fe52092549}, !- Handle
  {0e259765-9ede-426a-a6f6-549a211e0efa}, !- Source Object
  13,                                     !- Outlet Port
  {ecf6529d-7a2a-49e9-b71e-2f5e63b8a4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3850d4f-75a8-40db-a9cc-0a85e72c781a}, !- Handle
  {ecf6529d-7a2a-49e9-b71e-2f5e63b8a4d9}, !- Source Object
  3,                                      !- Outlet Port
  {2e0dcd39-f8bc-46ce-bb4a-3b12dcdcfc6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7cd17dc3-3c15-4333-bc7a-fe512dd7386b}, !- Handle
  VAV WITH REHEAT ERV Secondary Inlet Air Node, !- Name
  {c4c49954-9744-4b46-a51f-4b01d142e1d5}, !- Inlet Port
  {82142349-ec2a-4db5-b6aa-5611c14d286d}; !- Outlet Port

OS:Connection,
  {c4c49954-9744-4b46-a51f-4b01d142e1d5}, !- Handle
  {2e0dcd39-f8bc-46ce-bb4a-3b12dcdcfc6d}, !- Source Object
  7,                                      !- Outlet Port
  {7cd17dc3-3c15-4333-bc7a-fe512dd7386b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82142349-ec2a-4db5-b6aa-5611c14d286d}, !- Handle
  {7cd17dc3-3c15-4333-bc7a-fe512dd7386b}, !- Source Object
  3,                                      !- Outlet Port
  {0e259765-9ede-426a-a6f6-549a211e0efa}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {96b4a113-1333-4911-b07c-3be1fbfe793b}, !- Handle
  {0e259765-9ede-426a-a6f6-549a211e0efa}, !- Source Object
  15,                                     !- Outlet Port
  {2b637cb2-fd97-4516-a8c9-462ce78de8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {241c2d60-72ce-4c67-85ec-d1de44ae4a2f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d454fd11-7f89-47f5-9663-0273ca21e779}, !- Reference Setpoint Node Name
  {d454fd11-7f89-47f5-9663-0273ca21e779}, !- Mixed Air Stream Node Name
  {9add0d0b-2508-4eab-80d5-62dd5398d488}, !- Outdoor Air Stream Node Name
  {e4a12f25-adeb-42f1-b7ba-7fcce5a45164}, !- Return Air Stream Node Name
  {ecf6529d-7a2a-49e9-b71e-2f5e63b8a4d9}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {9f2a5e58-9c14-493e-a2ce-2cd5ee59224e}, !- Handle
  VAV WITH REHEAT SAT Reset,              !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {2f0fb283-daf1-4fe9-8330-ce83924cc95f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {e9fadbe9-7efd-46ae-8f29-03e4ef30e96e}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {609721c6-8d94-4ce9-b91a-6baf4201e7ea}, !- Handle
  VAVWITHREHEATHtgSch0,                   !- Name
  {9e27e872-5ca3-487a-acb0-8823f661a3bf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c20e07e3-3b2d-40cb-9e5f-eab692b5302c}, !- Handle
  VAVWITHREHEATClgSch0,                   !- Name
  {1bdf9ce0-55b9-4cde-a491-f542819e6451}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9949de85-ca9b-4ea6-9a49-0e792017305d}, !- Handle
  VAVWITHREHEATOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e9fadbe9-7efd-46ae-8f29-03e4ef30e96e}<23.9 && {e9fadbe9-7efd-46ae-8f29-03e4ef30e96e}>1.7, !- Program Line 1
  SET {c20e07e3-3b2d-40cb-9e5f-eab692b5302c} = 29.4, !- Program Line 2
  SET {609721c6-8d94-4ce9-b91a-6baf4201e7ea} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e9fadbe9-7efd-46ae-8f29-03e4ef30e96e}<23.9 && {e9fadbe9-7efd-46ae-8f29-03e4ef30e96e}>1.7, !- Program Line 4
  SET {c20e07e3-3b2d-40cb-9e5f-eab692b5302c} = 29.4, !- Program Line 5
  SET {609721c6-8d94-4ce9-b91a-6baf4201e7ea} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e9fadbe9-7efd-46ae-8f29-03e4ef30e96e}<23.9 && {e9fadbe9-7efd-46ae-8f29-03e4ef30e96e}>1.7, !- Program Line 7
  SET {c20e07e3-3b2d-40cb-9e5f-eab692b5302c} = 29.4, !- Program Line 8
  SET {609721c6-8d94-4ce9-b91a-6baf4201e7ea} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e9fadbe9-7efd-46ae-8f29-03e4ef30e96e}<23.9 && {e9fadbe9-7efd-46ae-8f29-03e4ef30e96e}>1.7, !- Program Line 10
  SET {c20e07e3-3b2d-40cb-9e5f-eab692b5302c} = 29.4, !- Program Line 11
  SET {609721c6-8d94-4ce9-b91a-6baf4201e7ea} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c20e07e3-3b2d-40cb-9e5f-eab692b5302c} = NULL, !- Program Line 14
  SET {609721c6-8d94-4ce9-b91a-6baf4201e7ea} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {de42bd8d-298e-4273-b785-30b95c638a35}, !- Handle
  VAVWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9949de85-ca9b-4ea6-9a49-0e792017305d}; !- Program Name 1

OS:Curve:Biquadratic,
  {2c3b290b-e3cb-4630-81d8-b9b02b377a22}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {530f6588-d3f4-421d-9e7e-b8d864c509ac}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {40749cd3-8610-4229-b6bc-830396547f6c}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d775ad06-85fe-4286-b40a-e487785a14ad}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {e6107bf2-7770-4dba-a896-15ecb9901e30}, !- Handle
  {0338d8b2-2dd8-4b4d-b251-56566abfdf85}; !- Object Name

OS:AdditionalProperties,
  {0f35380d-20be-4e5f-97ab-e99740308767}, !- Handle
  {26e37b9f-8411-4e11-9d93-daec17f9638e}; !- Object Name

OS:AdditionalProperties,
  {59571b52-40c7-48a8-9e7d-0f00eb667088}, !- Handle
  {8fb45c9a-ba62-4b97-aa3f-006fd33885dc}; !- Object Name

OS:Daylighting:Control,
  {226c960e-6a0a-47cf-abfb-927b407581fa}, !- Handle
  Banquet_Flr_6 Daylt Sensor 1,           !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  26.3655,                                !- Position X-Coordinate {m}
  21.32088,                               !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {adcc0e18-6ab3-41d7-a6fc-5b6fe2439654}, !- Handle
  Banquet_Flr_6 Daylt Sensor 2,           !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  26.3655,                                !- Position X-Coordinate {m}
  19.75844,                               !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d98f899a-3aed-4932-a335-0389c3434a0f}, !- Handle
  Dining_Flr_6 Daylt Sensor 1,            !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  63.5505,                                !- Position X-Coordinate {m}
  21.32088,                               !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {247a76e2-c6e2-40ca-9945-c01ebc237252}, !- Handle
  Dining_Flr_6 Daylt Sensor 2,            !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  63.5505,                                !- Position X-Coordinate {m}
  19.75844,                               !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {89d48cbe-f57c-428c-b1fe-e112f328b7c1}, !- Handle
  Cafe_Flr_1 Daylt Sensor 1,              !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  70.256,                                 !- Position X-Coordinate {m}
  1.50876,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4127fdf7-c83a-47f7-a236-9209160f3070}, !- Handle
  Cafe_Flr_1 Daylt Sensor 2,              !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  70.256,                                 !- Position X-Coordinate {m}
  3.04038,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6d8b2eae-5789-43be-b68a-3b79b841cfa5}, !- Handle
  Lobby_Flr_1 Daylt Sensor 1,             !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  32.766,                                 !- Position X-Coordinate {m}
  1.50876,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {41ccd434-749a-4b94-adee-7bf69d873d51}, !- Handle
  Lobby_Flr_1 Daylt Sensor 2,             !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  32.766,                                 !- Position X-Coordinate {m}
  3.04038,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {10fbd05f-f930-46ac-9b56-c9fb5459c378}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {da0aec78-3494-465c-bd90-603372ff8695}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ac021eda-1b01-4e91-97c5-703985d416fe}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0c23d326-22e5-4245-9375-839ebbb32b4f}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0ef31300-c6c9-489b-8807-b1b2a24317b8}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {da472794-635f-449d-8880-25c58d1b7ce9}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f9c9bfbd-bb49-4605-b5c2-d5c62701905d}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4bc959b5-8599-4952-9e9d-2eac3b8f4053}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a26e73e2-4344-4e23-b35e-d59ecb944951}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d64c8710-4bb9-4ab0-9674-ca2c5277d307}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9c43e61c-f293-45f9-a15b-f7eaa4e84a94}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7b0d1493-1140-4bc0-a907-14523a242669}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {33db4892-d392-47a0-9467-edc43f953bf6}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cf8b2585-2a2c-4c8e-8a43-02775b538feb}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {df890f7a-6175-4125-b6fd-09b42446c134}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {badbfb10-94b5-4ced-9606-78c76cad1916}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1e67a6b7-46cf-41b3-8770-438d601b287d}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

