  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Demand Mixer Name
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Demand Splitter Name
  {37c87800-aa63-4bc0-9c5c-d32f6667cc68}, !- Supply Mixer Name
  {a63ad662-7f5d-4d64-8525-34f5d56fc5b8}; !- Supply Splitter Name

OS:Node,
  {9fc8f290-45d2-49b4-842a-379287511904}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {3ad85fc3-7220-4fc3-b867-c77a4008510b}, !- Inlet Port
  {ffc89bd9-d7d4-49af-94e4-963f0cf4d339}; !- Outlet Port

OS:Node,
  {31666012-41e5-4597-b207-4fe26c2a024d}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {eb016bbd-dea8-4099-99da-7a10607fa6fe}, !- Inlet Port
  {3e2d66b0-943b-45a2-8c44-ea96f37331cf}; !- Outlet Port

OS:Node,
  {6658f035-6f62-460c-abdf-3e7877971f73}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {15479398-5683-4f86-8505-386ce8a5e887}, !- Inlet Port
  {c3d65c1f-ab69-4242-9cce-238ef2a28e21}; !- Outlet Port

OS:Connector:Mixer,
  {37c87800-aa63-4bc0-9c5c-d32f6667cc68}, !- Handle
  Connector Mixer 5,                      !- Name
  {a5a37ec2-12cf-42ce-b71d-93bd4a04aa41}, !- Outlet Branch Name
  {420924b6-6485-4bec-96d5-b2b723c47a1e}, !- Inlet Branch Name 1
  {653f9e54-4f13-48d3-8644-a0f9ea174baa}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a63ad662-7f5d-4d64-8525-34f5d56fc5b8}, !- Handle
  Connector Splitter 5,                   !- Name
  {0dbeee2d-f1ad-4043-82b0-642fc42f59c6}, !- Inlet Branch Name
  {15479398-5683-4f86-8505-386ce8a5e887}, !- Outlet Branch Name 1
  {7b3b6bbe-a98f-4171-aa42-75de2699ed8c}; !- Outlet Branch Name 2

OS:Connection,
  {3ad85fc3-7220-4fc3-b867-c77a4008510b}, !- Handle
  {39ee6a91-8da4-4679-a27f-c2aee3984e1f}, !- Source Object
  14,                                     !- Outlet Port
  {9fc8f290-45d2-49b4-842a-379287511904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15479398-5683-4f86-8505-386ce8a5e887}, !- Handle
  {a63ad662-7f5d-4d64-8525-34f5d56fc5b8}, !- Source Object
  3,                                      !- Outlet Port
  {6658f035-6f62-460c-abdf-3e7877971f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2d66b0-943b-45a2-8c44-ea96f37331cf}, !- Handle
  {31666012-41e5-4597-b207-4fe26c2a024d}, !- Source Object
  3,                                      !- Outlet Port
  {39ee6a91-8da4-4679-a27f-c2aee3984e1f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7cac12bc-2eab-4fe1-bd4d-f1bd36c7273d}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {805015ac-1157-48ce-b278-b318bdef8c21}, !- Inlet Port
  {d9580a5c-a7af-49bf-a926-bf11a187a320}; !- Outlet Port

OS:Node,
  {64d2481f-e628-41f7-9187-56574aa8b906}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {01b6ff10-9fd2-4e55-8195-d9720a4dd065}, !- Inlet Port
  {9c77982c-8aed-4a33-81ca-665c728c472a}; !- Outlet Port

OS:Node,
  {1e24c58b-feef-495a-bb75-9da236d13df0}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {83f5a449-7e1a-4977-a913-04713e5f8918}, !- Inlet Port
  {22d7fc72-d5e3-485c-9e3b-9fbcff62221c}; !- Outlet Port

OS:Connector:Mixer,
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Handle
  Connector Mixer 6,                      !- Name
  {9f8d6a61-4c0e-41f9-80ad-528a720b38cc}, !- Outlet Branch Name
  {a4aed5d3-487b-48c6-ae8e-268a43e84736}, !- Inlet Branch Name 1
  {c39a1d81-9ed6-4fe1-94b0-8171067d90a0}, !- Inlet Branch Name 2
  {42b3ac38-3de8-4904-858a-07f6bed62740}, !- Inlet Branch Name 3
  {354d51f1-497d-45cb-87ea-f48367d339cb}, !- Inlet Branch Name 4
  {0e28b710-5434-4e13-a975-182e2300df71}, !- Inlet Branch Name 5
  {9d2b5163-2959-46cc-b0c2-bc63fe53e546}, !- Inlet Branch Name 6
  {26479b52-106e-4c6e-a05d-62c309360ebb}, !- Inlet Branch Name 7
  {76f79b11-4451-42b5-8795-6f4ffec48d6b}, !- Inlet Branch Name 8
  {637ba132-3537-421f-adde-1ddab53e6db7}, !- Inlet Branch Name 9
  {58a307d4-f051-4873-bd6e-349d64b08714}, !- Inlet Branch Name 10
  {c4d856d5-c083-4ad4-8226-e25691a981f2}, !- Inlet Branch Name 11
  {565a46ab-ce85-4cb0-9868-6c8ce6113e76}, !- Inlet Branch Name 12
  {ad9ba419-beb3-4707-9293-08fc2d4a1697}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Handle
  Connector Splitter 6,                   !- Name
  {d9580a5c-a7af-49bf-a926-bf11a187a320}, !- Inlet Branch Name
  {83f5a449-7e1a-4977-a913-04713e5f8918}, !- Outlet Branch Name 1
  {f26c946d-4a06-49ad-851e-f7df75c2f564}, !- Outlet Branch Name 2
  {e075b05d-6352-42e6-9aac-22f0ae3ea26d}, !- Outlet Branch Name 3
  {c75b0e38-364d-41d0-8538-1f9a2e396fa7}, !- Outlet Branch Name 4
  {b33a4fe9-6882-4f09-aff6-70334941fbe3}, !- Outlet Branch Name 5
  {6b3ae6ff-dcea-44c0-92eb-413c72685b75}, !- Outlet Branch Name 6
  {f325f53b-6995-4df2-8fa8-3c6b46ed0e5b}, !- Outlet Branch Name 7
  {bfbf6d59-96f7-4969-9710-50cf099f7dc7}, !- Outlet Branch Name 8
  {e4ec56dc-9ef3-467a-a795-56edd5f50e23}, !- Outlet Branch Name 9
  {388cf5e0-fb63-4e10-82b9-4d295521c692}, !- Outlet Branch Name 10
  {7bdac080-b522-48cd-ad92-b0fe7a458aeb}, !- Outlet Branch Name 11
  {c89cf645-823a-4b87-acbd-7a43b4c3b48c}, !- Outlet Branch Name 12
  {fc828b1b-8f9f-4063-a5cd-5b2449690e05}; !- Outlet Branch Name 13

OS:Connection,
  {805015ac-1157-48ce-b278-b318bdef8c21}, !- Handle
  {39ee6a91-8da4-4679-a27f-c2aee3984e1f}, !- Source Object
  17,                                     !- Outlet Port
  {7cac12bc-2eab-4fe1-bd4d-f1bd36c7273d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9580a5c-a7af-49bf-a926-bf11a187a320}, !- Handle
  {7cac12bc-2eab-4fe1-bd4d-f1bd36c7273d}, !- Source Object
  3,                                      !- Outlet Port
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f5a449-7e1a-4977-a913-04713e5f8918}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  3,                                      !- Outlet Port
  {1e24c58b-feef-495a-bb75-9da236d13df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c77982c-8aed-4a33-81ca-665c728c472a}, !- Handle
  {64d2481f-e628-41f7-9187-56574aa8b906}, !- Source Object
  3,                                      !- Outlet Port
  {39ee6a91-8da4-4679-a27f-c2aee3984e1f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5204283a-255a-4297-a275-ffd28a111bc6}, !- Handle
  {39ee6a91-8da4-4679-a27f-c2aee3984e1f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e8b7d810-9de1-49c5-8c65-194753dbe8d5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {f494cccf-15f0-4f34-8d34-f8f62b501057}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {de47e5d3-87d6-4eb1-bf76-1e0551f53301}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f494cccf-15f0-4f34-8d34-f8f62b501057}, !- Schedule Type Limits Name
  {ad8ef270-a10f-468d-b953-61994d171881}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad8ef270-a10f-468d-b953-61994d171881}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f494cccf-15f0-4f34-8d34-f8f62b501057}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ffde88a7-e9ac-4624-8735-8927b52a9869}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {de47e5d3-87d6-4eb1-bf76-1e0551f53301}, !- Schedule Name
  {31666012-41e5-4597-b207-4fe26c2a024d}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {6af83b39-19c0-4c8a-a2ff-f7d2410f8fc7}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {ffc89bd9-d7d4-49af-94e4-963f0cf4d339}, !- Inlet Node Name
  {c947d8bf-c1d9-4ab9-9d97-51bc7006eabf}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.864405,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {c9b78d30-6daa-48de-8f0f-c0d8bdfebea0}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {c947d8bf-c1d9-4ab9-9d97-51bc7006eabf}, !- Inlet Port
  {0dbeee2d-f1ad-4043-82b0-642fc42f59c6}; !- Outlet Port

OS:Connection,
  {ffc89bd9-d7d4-49af-94e4-963f0cf4d339}, !- Handle
  {9fc8f290-45d2-49b4-842a-379287511904}, !- Source Object
  3,                                      !- Outlet Port
  {6af83b39-19c0-4c8a-a2ff-f7d2410f8fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c947d8bf-c1d9-4ab9-9d97-51bc7006eabf}, !- Handle
  {6af83b39-19c0-4c8a-a2ff-f7d2410f8fc7}, !- Source Object
  3,                                      !- Outlet Port
  {c9b78d30-6daa-48de-8f0f-c0d8bdfebea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dbeee2d-f1ad-4043-82b0-642fc42f59c6}, !- Handle
  {c9b78d30-6daa-48de-8f0f-c0d8bdfebea0}, !- Source Object
  3,                                      !- Outlet Port
  {a63ad662-7f5d-4d64-8525-34f5d56fc5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {1477237e-f061-44d1-b51d-938ee43b7be4}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {de47e5d3-87d6-4eb1-bf76-1e0551f53301}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  15908.9017094047,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  15908.9017094047,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {b1878ad9-1056-4658-991c-764146c584be}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c3d65c1f-ab69-4242-9cce-238ef2a28e21}, !- Use Side Inlet Node Name
  {d2239c53-e4c6-47d7-a12f-dab12653bd61}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {ed1ad808-3b43-44b7-b8ca-90027be24ee2}, !- Handle
  Schedule Day 69,                        !- Name
  {351f2664-b58b-4594-8b67-7283a9c11983}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fe8bb063-8bab-4e27-a1bb-ab7be6515841}, !- Handle
  Schedule Day 70,                        !- Name
  {351f2664-b58b-4594-8b67-7283a9c11983}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {329478bf-44f6-4719-ac40-91c100ac2754}, !- Handle
  {1477237e-f061-44d1-b51d-938ee43b7be4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {a87df610-f92e-41d5-8d89-84627df7ffaa}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {d2239c53-e4c6-47d7-a12f-dab12653bd61}, !- Inlet Port
  {420924b6-6485-4bec-96d5-b2b723c47a1e}; !- Outlet Port

OS:Connection,
  {c3d65c1f-ab69-4242-9cce-238ef2a28e21}, !- Handle
  {6658f035-6f62-460c-abdf-3e7877971f73}, !- Source Object
  3,                                      !- Outlet Port
  {1477237e-f061-44d1-b51d-938ee43b7be4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d2239c53-e4c6-47d7-a12f-dab12653bd61}, !- Handle
  {1477237e-f061-44d1-b51d-938ee43b7be4}, !- Source Object
  32,                                     !- Outlet Port
  {a87df610-f92e-41d5-8d89-84627df7ffaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {420924b6-6485-4bec-96d5-b2b723c47a1e}, !- Handle
  {a87df610-f92e-41d5-8d89-84627df7ffaa}, !- Source Object
  3,                                      !- Outlet Port
  {37c87800-aa63-4bc0-9c5c-d32f6667cc68}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7dd82640-847a-44d9-bb68-b9b8098e9a60}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {523acd7e-4d3a-4735-9dea-4ded12e70551}, !- Inlet Node Name
  {69ee1386-1940-4940-8632-b99164e88924}; !- Outlet Node Name

OS:Node,
  {6801dc14-7897-4448-bb1c-73d5e3d6c894}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {7b3b6bbe-a98f-4171-aa42-75de2699ed8c}, !- Inlet Port
  {523acd7e-4d3a-4735-9dea-4ded12e70551}; !- Outlet Port

OS:Connection,
  {7b3b6bbe-a98f-4171-aa42-75de2699ed8c}, !- Handle
  {a63ad662-7f5d-4d64-8525-34f5d56fc5b8}, !- Source Object
  4,                                      !- Outlet Port
  {6801dc14-7897-4448-bb1c-73d5e3d6c894}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ecaea65-3c8b-4c30-a0cc-d75fd3e24263}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {69ee1386-1940-4940-8632-b99164e88924}, !- Inlet Port
  {653f9e54-4f13-48d3-8644-a0f9ea174baa}; !- Outlet Port

OS:Connection,
  {523acd7e-4d3a-4735-9dea-4ded12e70551}, !- Handle
  {6801dc14-7897-4448-bb1c-73d5e3d6c894}, !- Source Object
  3,                                      !- Outlet Port
  {7dd82640-847a-44d9-bb68-b9b8098e9a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ee1386-1940-4940-8632-b99164e88924}, !- Handle
  {7dd82640-847a-44d9-bb68-b9b8098e9a60}, !- Source Object
  3,                                      !- Outlet Port
  {6ecaea65-3c8b-4c30-a0cc-d75fd3e24263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {653f9e54-4f13-48d3-8644-a0f9ea174baa}, !- Handle
  {6ecaea65-3c8b-4c30-a0cc-d75fd3e24263}, !- Source Object
  3,                                      !- Outlet Port
  {37c87800-aa63-4bc0-9c5c-d32f6667cc68}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {46ec1aea-62fe-4654-8a27-bac8e70bf4c8}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {22d7fc72-d5e3-485c-9e3b-9fbcff62221c}, !- Inlet Node Name
  {b50572c1-d606-4533-b93e-dd0253788bbe}; !- Outlet Node Name

OS:Node,
  {f27475c0-318c-456f-b394-f8d111542cec}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {b50572c1-d606-4533-b93e-dd0253788bbe}, !- Inlet Port
  {a4aed5d3-487b-48c6-ae8e-268a43e84736}; !- Outlet Port

OS:Connection,
  {22d7fc72-d5e3-485c-9e3b-9fbcff62221c}, !- Handle
  {1e24c58b-feef-495a-bb75-9da236d13df0}, !- Source Object
  3,                                      !- Outlet Port
  {46ec1aea-62fe-4654-8a27-bac8e70bf4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b50572c1-d606-4533-b93e-dd0253788bbe}, !- Handle
  {46ec1aea-62fe-4654-8a27-bac8e70bf4c8}, !- Source Object
  3,                                      !- Outlet Port
  {f27475c0-318c-456f-b394-f8d111542cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4aed5d3-487b-48c6-ae8e-268a43e84736}, !- Handle
  {f27475c0-318c-456f-b394-f8d111542cec}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b4a0249c-8462-41a7-90d7-77ec7f9d8af6}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b319bd60-dcf0-45bf-8f9e-9d5b2121bb2d}, !- Inlet Node Name
  {eb016bbd-dea8-4099-99da-7a10607fa6fe}; !- Outlet Node Name

OS:Node,
  {83cdf2f5-7979-444c-be96-c3e3001b247d}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a5a37ec2-12cf-42ce-b71d-93bd4a04aa41}, !- Inlet Port
  {b319bd60-dcf0-45bf-8f9e-9d5b2121bb2d}; !- Outlet Port

OS:Connection,
  {a5a37ec2-12cf-42ce-b71d-93bd4a04aa41}, !- Handle
  {37c87800-aa63-4bc0-9c5c-d32f6667cc68}, !- Source Object
  2,                                      !- Outlet Port
  {83cdf2f5-7979-444c-be96-c3e3001b247d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b319bd60-dcf0-45bf-8f9e-9d5b2121bb2d}, !- Handle
  {83cdf2f5-7979-444c-be96-c3e3001b247d}, !- Source Object
  3,                                      !- Outlet Port
  {b4a0249c-8462-41a7-90d7-77ec7f9d8af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb016bbd-dea8-4099-99da-7a10607fa6fe}, !- Handle
  {b4a0249c-8462-41a7-90d7-77ec7f9d8af6}, !- Source Object
  3,                                      !- Outlet Port
  {31666012-41e5-4597-b207-4fe26c2a024d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c79e6678-9d57-4f54-a19d-ebf7047d9577}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f3a3b31a-6ce6-4dd4-b930-e9f14a5f7d33}, !- Inlet Node Name
  {01b6ff10-9fd2-4e55-8195-d9720a4dd065}; !- Outlet Node Name

OS:Node,
  {6b7a6688-9fcc-4564-8a66-7e4a54fa63d6}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {9f8d6a61-4c0e-41f9-80ad-528a720b38cc}, !- Inlet Port
  {f3a3b31a-6ce6-4dd4-b930-e9f14a5f7d33}; !- Outlet Port

OS:Connection,
  {9f8d6a61-4c0e-41f9-80ad-528a720b38cc}, !- Handle
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Source Object
  2,                                      !- Outlet Port
  {6b7a6688-9fcc-4564-8a66-7e4a54fa63d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a3b31a-6ce6-4dd4-b930-e9f14a5f7d33}, !- Handle
  {6b7a6688-9fcc-4564-8a66-7e4a54fa63d6}, !- Source Object
  3,                                      !- Outlet Port
  {c79e6678-9d57-4f54-a19d-ebf7047d9577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b6ff10-9fd2-4e55-8195-d9720a4dd065}, !- Handle
  {c79e6678-9d57-4f54-a19d-ebf7047d9577}, !- Source Object
  3,                                      !- Outlet Port
  {64d2481f-e628-41f7-9187-56574aa8b906}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {72eb5f18-a235-4751-9884-7ca07f47a552}, !- Handle
  Water Use Connections 1,                !- Name
  {bbcd408f-a939-42d3-955a-75e6a9292ea9}, !- Inlet Node Name
  {ae99ca9f-c1e4-44d2-94cd-c7ed04ed27c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {331f5e65-dfbd-41d7-9dcd-56b3291b1b6f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {73dd00ff-5077-4c64-afb9-723ef5176ebc}, !- Handle
  Room_1_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920495e-06,                   !- Peak Flow Rate {m3/s}
  {81b91ff1-974d-42d6-affd-3c74628ab5f7}, !- Target Temperature Schedule Name
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Sensible Fraction Schedule Name
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  {4691e994-043e-401b-abd4-5475f68c68b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4691e994-043e-401b-abd4-5475f68c68b1}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  {fd8bba9b-b0ea-48d1-b827-268bc81176e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd8bba9b-b0ea-48d1-b827-268bc81176e1}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81b91ff1-974d-42d6-affd-3c74628ab5f7}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {351f2664-b58b-4594-8b67-7283a9c11983}, !- Schedule Type Limits Name
  {22a244d9-7c6b-4c40-b52b-b0569e3c9846}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22a244d9-7c6b-4c40-b52b-b0569e3c9846}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {351f2664-b58b-4594-8b67-7283a9c11983}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {331f5e65-dfbd-41d7-9dcd-56b3291b1b6f}, !- Handle
  Room_1_Flr_3 Service Water Use 0.08gpm, !- Name
  {73dd00ff-5077-4c64-afb9-723ef5176ebc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8167135-303e-499a-81aa-7afc33e7fe63}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d8167135-303e-499a-81aa-7afc33e7fe63}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  {145a8180-10da-4ede-810c-976d4eae9514}, !- Default Day Schedule Name
  {47d86661-c3fa-4775-9aeb-246a0005ea7f}, !- Summer Design Day Schedule Name
  {def9e0ed-d177-4ef9-863c-b89e8ca6bc94}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {145a8180-10da-4ede-810c-976d4eae9514}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {def9e0ed-d177-4ef9-863c-b89e8ca6bc94}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {47d86661-c3fa-4775-9aeb-246a0005ea7f}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {9d1d6382-2fa8-4b3b-ba90-a4c457e0f2f7}, !- Handle
  Schedule Rule 28,                       !- Name
  {d8167135-303e-499a-81aa-7afc33e7fe63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14fbe360-d27d-467c-a9c6-7752783631ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14fbe360-d27d-467c-a9c6-7752783631ee}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
  {38360b56-7e3c-4681-a9b6-f0d14bb09b05}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {f26c946d-4a06-49ad-851e-f7df75c2f564}, !- Inlet Port
  {bbcd408f-a939-42d3-955a-75e6a9292ea9}; !- Outlet Port

OS:Connection,
  {f26c946d-4a06-49ad-851e-f7df75c2f564}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  4,                                      !- Outlet Port
  {38360b56-7e3c-4681-a9b6-f0d14bb09b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c78958ba-c655-429b-8efd-59006ac4e225}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {ae99ca9f-c1e4-44d2-94cd-c7ed04ed27c1}, !- Inlet Port
  {c39a1d81-9ed6-4fe1-94b0-8171067d90a0}; !- Outlet Port

OS:Connection,
  {bbcd408f-a939-42d3-955a-75e6a9292ea9}, !- Handle
  {38360b56-7e3c-4681-a9b6-f0d14bb09b05}, !- Source Object
  3,                                      !- Outlet Port
  {72eb5f18-a235-4751-9884-7ca07f47a552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae99ca9f-c1e4-44d2-94cd-c7ed04ed27c1}, !- Handle
  {72eb5f18-a235-4751-9884-7ca07f47a552}, !- Source Object
  3,                                      !- Outlet Port
  {c78958ba-c655-429b-8efd-59006ac4e225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c39a1d81-9ed6-4fe1-94b0-8171067d90a0}, !- Handle
  {c78958ba-c655-429b-8efd-59006ac4e225}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ec76a2c3-9768-401a-a32f-58760e9fd09e}, !- Handle
  Water Use Connections 2,                !- Name
  {40c0c6c8-5f10-44bc-835b-30874b450327}, !- Inlet Node Name
  {3f3a362b-f1bb-4925-bf82-e56ada92014e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30491c48-c469-4ff4-af82-4c2459d3cd27}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f20d8503-00f2-4196-8d2d-bef421970093}, !- Handle
  Room_2_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-06,                   !- Peak Flow Rate {m3/s}
  {81b91ff1-974d-42d6-affd-3c74628ab5f7}, !- Target Temperature Schedule Name
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Sensible Fraction Schedule Name
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {30491c48-c469-4ff4-af82-4c2459d3cd27}, !- Handle
  Room_2_Flr_3 Service Water Use 0.08gpm, !- Name
  {f20d8503-00f2-4196-8d2d-bef421970093}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8167135-303e-499a-81aa-7afc33e7fe63}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e048e2b8-6595-4ff7-b268-2d6052461f84}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {e075b05d-6352-42e6-9aac-22f0ae3ea26d}, !- Inlet Port
  {40c0c6c8-5f10-44bc-835b-30874b450327}; !- Outlet Port

OS:Connection,
  {e075b05d-6352-42e6-9aac-22f0ae3ea26d}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  5,                                      !- Outlet Port
  {e048e2b8-6595-4ff7-b268-2d6052461f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ba9845c-8c3d-4a0e-8c8a-ad5977a6f31a}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {3f3a362b-f1bb-4925-bf82-e56ada92014e}, !- Inlet Port
  {42b3ac38-3de8-4904-858a-07f6bed62740}; !- Outlet Port

OS:Connection,
  {40c0c6c8-5f10-44bc-835b-30874b450327}, !- Handle
  {e048e2b8-6595-4ff7-b268-2d6052461f84}, !- Source Object
  3,                                      !- Outlet Port
  {ec76a2c3-9768-401a-a32f-58760e9fd09e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3a362b-f1bb-4925-bf82-e56ada92014e}, !- Handle
  {ec76a2c3-9768-401a-a32f-58760e9fd09e}, !- Source Object
  3,                                      !- Outlet Port
  {0ba9845c-8c3d-4a0e-8c8a-ad5977a6f31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b3ac38-3de8-4904-858a-07f6bed62740}, !- Handle
  {0ba9845c-8c3d-4a0e-8c8a-ad5977a6f31a}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {348d0435-de16-461e-8310-a3e5bc807e74}, !- Handle
  Water Use Connections 3,                !- Name
  {c2120e01-6cea-4b46-9990-5e4edf68f177}, !- Inlet Node Name
  {8f32c160-bb1a-4748-bb04-f1d18a51efe5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3663edd8-d0f1-4d6e-84e7-9ed6d1e5b0b4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f5b9eaa5-8ddf-4bcc-a56f-cc889fe3fa36}, !- Handle
  Room_5_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920496e-06,                   !- Peak Flow Rate {m3/s}
  {81b91ff1-974d-42d6-affd-3c74628ab5f7}, !- Target Temperature Schedule Name
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Sensible Fraction Schedule Name
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3663edd8-d0f1-4d6e-84e7-9ed6d1e5b0b4}, !- Handle
  Room_5_Flr_3 Service Water Use 0.08gpm, !- Name
  {f5b9eaa5-8ddf-4bcc-a56f-cc889fe3fa36}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8167135-303e-499a-81aa-7afc33e7fe63}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2d7c7847-04ee-4fcc-9820-14dfa05f3b1e}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {c75b0e38-364d-41d0-8538-1f9a2e396fa7}, !- Inlet Port
  {c2120e01-6cea-4b46-9990-5e4edf68f177}; !- Outlet Port

OS:Connection,
  {c75b0e38-364d-41d0-8538-1f9a2e396fa7}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  6,                                      !- Outlet Port
  {2d7c7847-04ee-4fcc-9820-14dfa05f3b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cca37ee1-443f-4f83-b461-c8db043f26e8}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {8f32c160-bb1a-4748-bb04-f1d18a51efe5}, !- Inlet Port
  {354d51f1-497d-45cb-87ea-f48367d339cb}; !- Outlet Port

OS:Connection,
  {c2120e01-6cea-4b46-9990-5e4edf68f177}, !- Handle
  {2d7c7847-04ee-4fcc-9820-14dfa05f3b1e}, !- Source Object
  3,                                      !- Outlet Port
  {348d0435-de16-461e-8310-a3e5bc807e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f32c160-bb1a-4748-bb04-f1d18a51efe5}, !- Handle
  {348d0435-de16-461e-8310-a3e5bc807e74}, !- Source Object
  3,                                      !- Outlet Port
  {cca37ee1-443f-4f83-b461-c8db043f26e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354d51f1-497d-45cb-87ea-f48367d339cb}, !- Handle
  {cca37ee1-443f-4f83-b461-c8db043f26e8}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {51e22268-5ba9-49f3-9308-d5b7f1bc2f7b}, !- Handle
  Water Use Connections 4,                !- Name
  {d4382190-30a4-4b0a-92fc-8f8a6d7ecf85}, !- Inlet Node Name
  {53f094f6-d9fa-4cec-b236-2028ae5dd759}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8eabc29d-fd1b-4208-b663-7cc8166506e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c9128e5-ca7d-46cd-a23b-b6f7acde4d79}, !- Handle
  Room_6_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-06,                   !- Peak Flow Rate {m3/s}
  {81b91ff1-974d-42d6-affd-3c74628ab5f7}, !- Target Temperature Schedule Name
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Sensible Fraction Schedule Name
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8eabc29d-fd1b-4208-b663-7cc8166506e5}, !- Handle
  Room_6_Flr_3 Service Water Use 0.08gpm, !- Name
  {8c9128e5-ca7d-46cd-a23b-b6f7acde4d79}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8167135-303e-499a-81aa-7afc33e7fe63}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {523e44c1-7f73-41db-9955-91e2ca556aae}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {b33a4fe9-6882-4f09-aff6-70334941fbe3}, !- Inlet Port
  {d4382190-30a4-4b0a-92fc-8f8a6d7ecf85}; !- Outlet Port

OS:Connection,
  {b33a4fe9-6882-4f09-aff6-70334941fbe3}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  7,                                      !- Outlet Port
  {523e44c1-7f73-41db-9955-91e2ca556aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3921ecb-fb99-4f1c-9c59-4665291c066f}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {53f094f6-d9fa-4cec-b236-2028ae5dd759}, !- Inlet Port
  {0e28b710-5434-4e13-a975-182e2300df71}; !- Outlet Port

OS:Connection,
  {d4382190-30a4-4b0a-92fc-8f8a6d7ecf85}, !- Handle
  {523e44c1-7f73-41db-9955-91e2ca556aae}, !- Source Object
  3,                                      !- Outlet Port
  {51e22268-5ba9-49f3-9308-d5b7f1bc2f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53f094f6-d9fa-4cec-b236-2028ae5dd759}, !- Handle
  {51e22268-5ba9-49f3-9308-d5b7f1bc2f7b}, !- Source Object
  3,                                      !- Outlet Port
  {b3921ecb-fb99-4f1c-9c59-4665291c066f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e28b710-5434-4e13-a975-182e2300df71}, !- Handle
  {b3921ecb-fb99-4f1c-9c59-4665291c066f}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bdb1db20-9e8f-4234-a213-9d4f2867dbc4}, !- Handle
  Water Use Connections 5,                !- Name
  {4ffec22b-f9c7-4f68-93e9-8ab70a93f92a}, !- Inlet Node Name
  {a7c811e3-9360-4f11-8d33-efc0c40d113e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a9759d4a-848a-4c65-b3bd-dde1a5879da8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1fffebd0-fc91-43bd-9209-19e57d01780d}, !- Handle
  Room_4_Mult19_Flr_3 Service Water Use Def 1.58gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.99096948008196e-05,                   !- Peak Flow Rate {m3/s}
  {81b91ff1-974d-42d6-affd-3c74628ab5f7}, !- Target Temperature Schedule Name
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Sensible Fraction Schedule Name
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a9759d4a-848a-4c65-b3bd-dde1a5879da8}, !- Handle
  Room_4_Mult19_Flr_3 Service Water Use 1.58gpm, !- Name
  {1fffebd0-fc91-43bd-9209-19e57d01780d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8167135-303e-499a-81aa-7afc33e7fe63}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d163f564-ac36-4245-86ac-381f4e53a1f2}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {6b3ae6ff-dcea-44c0-92eb-413c72685b75}, !- Inlet Port
  {4ffec22b-f9c7-4f68-93e9-8ab70a93f92a}; !- Outlet Port

OS:Connection,
  {6b3ae6ff-dcea-44c0-92eb-413c72685b75}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  8,                                      !- Outlet Port
  {d163f564-ac36-4245-86ac-381f4e53a1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cf12930-8c27-4ee8-bae8-e97ae5c97bb5}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {a7c811e3-9360-4f11-8d33-efc0c40d113e}, !- Inlet Port
  {9d2b5163-2959-46cc-b0c2-bc63fe53e546}; !- Outlet Port

OS:Connection,
  {4ffec22b-f9c7-4f68-93e9-8ab70a93f92a}, !- Handle
  {d163f564-ac36-4245-86ac-381f4e53a1f2}, !- Source Object
  3,                                      !- Outlet Port
  {bdb1db20-9e8f-4234-a213-9d4f2867dbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c811e3-9360-4f11-8d33-efc0c40d113e}, !- Handle
  {bdb1db20-9e8f-4234-a213-9d4f2867dbc4}, !- Source Object
  3,                                      !- Outlet Port
  {8cf12930-8c27-4ee8-bae8-e97ae5c97bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d2b5163-2959-46cc-b0c2-bc63fe53e546}, !- Handle
  {8cf12930-8c27-4ee8-bae8-e97ae5c97bb5}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8a8712f8-1eab-4edc-8514-4674bfe28d85}, !- Handle
  Water Use Connections 6,                !- Name
  {ccd54e7c-1a27-40b2-a413-34efed6864c4}, !- Inlet Node Name
  {75a083ba-acee-4b27-b55f-105660ac35a9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f223736-ff96-4cc2-b170-e2ec7845b056}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a62c6447-cd09-462c-bd22-099656281582}, !- Handle
  Room_1_Flr_6 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.31447149730124e-06,                   !- Peak Flow Rate {m3/s}
  {81b91ff1-974d-42d6-affd-3c74628ab5f7}, !- Target Temperature Schedule Name
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Sensible Fraction Schedule Name
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0f223736-ff96-4cc2-b170-e2ec7845b056}, !- Handle
  Room_1_Flr_6 Service Water Use 0.02gpm, !- Name
  {a62c6447-cd09-462c-bd22-099656281582}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8167135-303e-499a-81aa-7afc33e7fe63}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {50fe6c8d-b290-4b0f-9dda-117920fc442c}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {f325f53b-6995-4df2-8fa8-3c6b46ed0e5b}, !- Inlet Port
  {ccd54e7c-1a27-40b2-a413-34efed6864c4}; !- Outlet Port

OS:Connection,
  {f325f53b-6995-4df2-8fa8-3c6b46ed0e5b}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  9,                                      !- Outlet Port
  {50fe6c8d-b290-4b0f-9dda-117920fc442c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4d0c101-5024-4bc6-95fd-10c73b25befc}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {75a083ba-acee-4b27-b55f-105660ac35a9}, !- Inlet Port
  {26479b52-106e-4c6e-a05d-62c309360ebb}; !- Outlet Port

OS:Connection,
  {ccd54e7c-1a27-40b2-a413-34efed6864c4}, !- Handle
  {50fe6c8d-b290-4b0f-9dda-117920fc442c}, !- Source Object
  3,                                      !- Outlet Port
  {8a8712f8-1eab-4edc-8514-4674bfe28d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75a083ba-acee-4b27-b55f-105660ac35a9}, !- Handle
  {8a8712f8-1eab-4edc-8514-4674bfe28d85}, !- Source Object
  3,                                      !- Outlet Port
  {a4d0c101-5024-4bc6-95fd-10c73b25befc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26479b52-106e-4c6e-a05d-62c309360ebb}, !- Handle
  {a4d0c101-5024-4bc6-95fd-10c73b25befc}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0754e956-4477-4f36-b33a-b4dfdc2f98d2}, !- Handle
  Water Use Connections 7,                !- Name
  {a9ed3f55-1eaa-48a2-afd5-821227f867a3}, !- Inlet Node Name
  {0df824a0-132d-4fda-bd46-ba9b0803b684}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0169ba59-c2d3-4151-b848-187942ff01a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4b6c296-c736-47fb-8825-3c8793acf8e2}, !- Handle
  Room_2_Flr_6 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.31431748775264e-06,                   !- Peak Flow Rate {m3/s}
  {81b91ff1-974d-42d6-affd-3c74628ab5f7}, !- Target Temperature Schedule Name
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Sensible Fraction Schedule Name
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0169ba59-c2d3-4151-b848-187942ff01a1}, !- Handle
  Room_2_Flr_6 Service Water Use 0.02gpm, !- Name
  {f4b6c296-c736-47fb-8825-3c8793acf8e2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8167135-303e-499a-81aa-7afc33e7fe63}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {94bd481a-7769-4e8f-8e70-716e44e02c3f}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {bfbf6d59-96f7-4969-9710-50cf099f7dc7}, !- Inlet Port
  {a9ed3f55-1eaa-48a2-afd5-821227f867a3}; !- Outlet Port

OS:Connection,
  {bfbf6d59-96f7-4969-9710-50cf099f7dc7}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  10,                                     !- Outlet Port
  {94bd481a-7769-4e8f-8e70-716e44e02c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68b911be-94c8-4067-bc27-3453c8ebfbfc}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {0df824a0-132d-4fda-bd46-ba9b0803b684}, !- Inlet Port
  {76f79b11-4451-42b5-8795-6f4ffec48d6b}; !- Outlet Port

OS:Connection,
  {a9ed3f55-1eaa-48a2-afd5-821227f867a3}, !- Handle
  {94bd481a-7769-4e8f-8e70-716e44e02c3f}, !- Source Object
  3,                                      !- Outlet Port
  {0754e956-4477-4f36-b33a-b4dfdc2f98d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df824a0-132d-4fda-bd46-ba9b0803b684}, !- Handle
  {0754e956-4477-4f36-b33a-b4dfdc2f98d2}, !- Source Object
  3,                                      !- Outlet Port
  {68b911be-94c8-4067-bc27-3453c8ebfbfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f79b11-4451-42b5-8795-6f4ffec48d6b}, !- Handle
  {68b911be-94c8-4067-bc27-3453c8ebfbfc}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b13fb184-7238-4aae-964b-78e082068312}, !- Handle
  Water Use Connections 8,                !- Name
  {69559d34-3e41-4e58-a482-f3cdc89f42af}, !- Inlet Node Name
  {cb20c0d5-681d-4350-b7e9-37c4e01fa149}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {60b0aaf0-a54c-4db2-bf5b-2c8cced95a71}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6ca8a1e3-eda1-470a-af0f-b4143c42cd60}, !- Handle
  Room_3_Mult9_Flr_6 Service Water Use Def 0.19gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.18314112264128e-05,                   !- Peak Flow Rate {m3/s}
  {81b91ff1-974d-42d6-affd-3c74628ab5f7}, !- Target Temperature Schedule Name
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Sensible Fraction Schedule Name
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {60b0aaf0-a54c-4db2-bf5b-2c8cced95a71}, !- Handle
  Room_3_Mult9_Flr_6 Service Water Use 0.19gpm, !- Name
  {6ca8a1e3-eda1-470a-af0f-b4143c42cd60}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8167135-303e-499a-81aa-7afc33e7fe63}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d29c6832-e072-41ab-8fc0-61a42a118b33}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {e4ec56dc-9ef3-467a-a795-56edd5f50e23}, !- Inlet Port
  {69559d34-3e41-4e58-a482-f3cdc89f42af}; !- Outlet Port

OS:Connection,
  {e4ec56dc-9ef3-467a-a795-56edd5f50e23}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  11,                                     !- Outlet Port
  {d29c6832-e072-41ab-8fc0-61a42a118b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4cd514f-dfe3-47c8-b4bf-274ac5335f93}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {cb20c0d5-681d-4350-b7e9-37c4e01fa149}, !- Inlet Port
  {637ba132-3537-421f-adde-1ddab53e6db7}; !- Outlet Port

OS:Connection,
  {69559d34-3e41-4e58-a482-f3cdc89f42af}, !- Handle
  {d29c6832-e072-41ab-8fc0-61a42a118b33}, !- Source Object
  3,                                      !- Outlet Port
  {b13fb184-7238-4aae-964b-78e082068312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb20c0d5-681d-4350-b7e9-37c4e01fa149}, !- Handle
  {b13fb184-7238-4aae-964b-78e082068312}, !- Source Object
  3,                                      !- Outlet Port
  {e4cd514f-dfe3-47c8-b4bf-274ac5335f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637ba132-3537-421f-adde-1ddab53e6db7}, !- Handle
  {e4cd514f-dfe3-47c8-b4bf-274ac5335f93}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {39eb0609-a65f-4945-858b-b9514f2b1801}, !- Handle
  Water Use Connections 9,                !- Name
  {abe53ce6-c6bc-4c90-bf48-e5c4133494bf}, !- Inlet Node Name
  {6d8bd58b-f2ff-4f6c-a180-b9da147028cd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f736557d-e030-4783-84ab-b679f4e4ff39}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3b55fe3-3e91-421a-a7a7-339675aef864}, !- Handle
  Room_3_Mult19_Flr_3 Service Water Use Def 1.58gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.98823821450512e-05,                   !- Peak Flow Rate {m3/s}
  {81b91ff1-974d-42d6-affd-3c74628ab5f7}, !- Target Temperature Schedule Name
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Sensible Fraction Schedule Name
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f736557d-e030-4783-84ab-b679f4e4ff39}, !- Handle
  Room_3_Mult19_Flr_3 Service Water Use 1.58gpm, !- Name
  {e3b55fe3-3e91-421a-a7a7-339675aef864}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8167135-303e-499a-81aa-7afc33e7fe63}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e5f15b03-2cf7-41e8-93b6-e5f45c040e2c}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {388cf5e0-fb63-4e10-82b9-4d295521c692}, !- Inlet Port
  {abe53ce6-c6bc-4c90-bf48-e5c4133494bf}; !- Outlet Port

OS:Connection,
  {388cf5e0-fb63-4e10-82b9-4d295521c692}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  12,                                     !- Outlet Port
  {e5f15b03-2cf7-41e8-93b6-e5f45c040e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71da2196-325f-4198-bbde-c1199321b0c4}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {6d8bd58b-f2ff-4f6c-a180-b9da147028cd}, !- Inlet Port
  {58a307d4-f051-4873-bd6e-349d64b08714}; !- Outlet Port

OS:Connection,
  {abe53ce6-c6bc-4c90-bf48-e5c4133494bf}, !- Handle
  {e5f15b03-2cf7-41e8-93b6-e5f45c040e2c}, !- Source Object
  3,                                      !- Outlet Port
  {39eb0609-a65f-4945-858b-b9514f2b1801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d8bd58b-f2ff-4f6c-a180-b9da147028cd}, !- Handle
  {39eb0609-a65f-4945-858b-b9514f2b1801}, !- Source Object
  3,                                      !- Outlet Port
  {71da2196-325f-4198-bbde-c1199321b0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a307d4-f051-4873-bd6e-349d64b08714}, !- Handle
  {71da2196-325f-4198-bbde-c1199321b0c4}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c16ec4a4-67c5-489e-b2a1-67dca08eda09}, !- Handle
  Water Use Connections 10,               !- Name
  {0d37f5b9-45c6-459f-8d09-0abf2bef5ba7}, !- Inlet Node Name
  {ad72153e-292c-4b1a-b83c-7e586dfc2521}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {620ddf92-3cfb-43b9-a53f-0f051ecb45ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9304123a-ea73-42b8-a0f7-bc57541a4f76}, !- Handle
  Kitchen_Flr_6 Service Water Use Def 2.22gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000139844901531725,                   !- Peak Flow Rate {m3/s}
  {81b91ff1-974d-42d6-affd-3c74628ab5f7}, !- Target Temperature Schedule Name
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Sensible Fraction Schedule Name
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {620ddf92-3cfb-43b9-a53f-0f051ecb45ec}, !- Handle
  Kitchen_Flr_6 Service Water Use 2.22gpm, !- Name
  {9304123a-ea73-42b8-a0f7-bc57541a4f76}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {36a2bc96-bc0f-4508-a912-4870be0c9845}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {36a2bc96-bc0f-4508-a912-4870be0c9845}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  {bc93bfed-ba3b-4da3-90ca-beaea9066ad0}, !- Default Day Schedule Name
  {6c3597db-b593-44d0-846b-3942abbdcac4}, !- Summer Design Day Schedule Name
  {6c8ded0a-677f-4628-941f-1fefcfdb418f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc93bfed-ba3b-4da3-90ca-beaea9066ad0}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2;                                    !- Value Until Time 14

OS:Schedule:Day,
  {6c3597db-b593-44d0-846b-3942abbdcac4}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {64f7d48d-a3e7-4e5d-9d13-d2b07ed9e79c}, !- Handle
  Schedule Rule 29,                       !- Name
  {36a2bc96-bc0f-4508-a912-4870be0c9845}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23692b3d-cef4-4c20-8d86-dcc1a39d5e10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23692b3d-cef4-4c20-8d86-dcc1a39d5e10}, !- Handle
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {6c8ded0a-677f-4628-941f-1fefcfdb418f}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {c118bbe4-446c-4c4e-b1ab-3c81512e8d5f}, !- Handle
  Schedule Rule 30,                       !- Name
  {36a2bc96-bc0f-4508-a912-4870be0c9845}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0ece039-683d-45ab-966d-646bbb517b9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0ece039-683d-45ab-966d-646bbb517b9f}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Node,
  {9721de27-047c-45bb-84e7-acbea56f165a}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {7bdac080-b522-48cd-ad92-b0fe7a458aeb}, !- Inlet Port
  {0d37f5b9-45c6-459f-8d09-0abf2bef5ba7}; !- Outlet Port

OS:Connection,
  {7bdac080-b522-48cd-ad92-b0fe7a458aeb}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  13,                                     !- Outlet Port
  {9721de27-047c-45bb-84e7-acbea56f165a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {333ef2d5-13b9-4752-97dc-58022bfe24f7}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {ad72153e-292c-4b1a-b83c-7e586dfc2521}, !- Inlet Port
  {c4d856d5-c083-4ad4-8226-e25691a981f2}; !- Outlet Port

OS:Connection,
  {0d37f5b9-45c6-459f-8d09-0abf2bef5ba7}, !- Handle
  {9721de27-047c-45bb-84e7-acbea56f165a}, !- Source Object
  3,                                      !- Outlet Port
  {c16ec4a4-67c5-489e-b2a1-67dca08eda09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad72153e-292c-4b1a-b83c-7e586dfc2521}, !- Handle
  {c16ec4a4-67c5-489e-b2a1-67dca08eda09}, !- Source Object
  3,                                      !- Outlet Port
  {333ef2d5-13b9-4752-97dc-58022bfe24f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d856d5-c083-4ad4-8226-e25691a981f2}, !- Handle
  {333ef2d5-13b9-4752-97dc-58022bfe24f7}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b0e209b2-5616-43cb-b2d9-3fe2707cecad}, !- Handle
  Water Use Connections 11,               !- Name
  {d4a78c21-78f4-459d-974d-799238b23768}, !- Inlet Node Name
  {e775e65a-eaf4-4d94-9d8d-44897a7c2d25}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e3c897f-782b-40eb-8ef9-db91095da0cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {22290a24-4187-4e45-977a-7e923f086dbb}, !- Handle
  Laundry_Flr_1 Service Water Use Def 2.61gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000164667342009077,                   !- Peak Flow Rate {m3/s}
  {81b91ff1-974d-42d6-affd-3c74628ab5f7}, !- Target Temperature Schedule Name
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Sensible Fraction Schedule Name
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3e3c897f-782b-40eb-8ef9-db91095da0cc}, !- Handle
  Laundry_Flr_1 Service Water Use 2.61gpm, !- Name
  {22290a24-4187-4e45-977a-7e923f086dbb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {16c2231f-d3ae-428a-85b1-b56ba4b3bef2}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {16c2231f-d3ae-428a-85b1-b56ba4b3bef2}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  {11108ce6-9dfc-43bf-87ed-318e271b90cd}, !- Default Day Schedule Name
  {33921341-fd2a-4386-8d39-4e2a153e48d7}, !- Summer Design Day Schedule Name
  {a09a19ff-2771-46df-ab9f-fce4f5c517e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11108ce6-9dfc-43bf-87ed-318e271b90cd}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a09a19ff-2771-46df-ab9f-fce4f5c517e7}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {33921341-fd2a-4386-8d39-4e2a153e48d7}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Node,
  {47a62e30-dc75-4de0-af00-610ad770a4fd}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {c89cf645-823a-4b87-acbd-7a43b4c3b48c}, !- Inlet Port
  {d4a78c21-78f4-459d-974d-799238b23768}; !- Outlet Port

OS:Connection,
  {c89cf645-823a-4b87-acbd-7a43b4c3b48c}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  14,                                     !- Outlet Port
  {47a62e30-dc75-4de0-af00-610ad770a4fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {413aaf8f-08cb-41f7-843f-8bf6c7d58434}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {e775e65a-eaf4-4d94-9d8d-44897a7c2d25}, !- Inlet Port
  {565a46ab-ce85-4cb0-9868-6c8ce6113e76}; !- Outlet Port

OS:Connection,
  {d4a78c21-78f4-459d-974d-799238b23768}, !- Handle
  {47a62e30-dc75-4de0-af00-610ad770a4fd}, !- Source Object
  3,                                      !- Outlet Port
  {b0e209b2-5616-43cb-b2d9-3fe2707cecad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e775e65a-eaf4-4d94-9d8d-44897a7c2d25}, !- Handle
  {b0e209b2-5616-43cb-b2d9-3fe2707cecad}, !- Source Object
  3,                                      !- Outlet Port
  {413aaf8f-08cb-41f7-843f-8bf6c7d58434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565a46ab-ce85-4cb0-9868-6c8ce6113e76}, !- Handle
  {413aaf8f-08cb-41f7-843f-8bf6c7d58434}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  14;                                     !- Inlet Port

OS:PlantLoop,
  {74c4518e-566a-402b-85c7-e29c884672cb}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {724dfbeb-a9a2-4b1a-8162-8fa981a5b1d9}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3328ecb8-d516-48bd-8003-f2e6bb0319cb}, !- Plant Side Inlet Node Name
  {625902ab-02cc-4055-a99c-140168dbf9be}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1bd422d5-7f9e-471d-8904-ef9ff879b72a}, !- Demand Side Inlet Node Name
  {cc9eb537-1d28-4181-a757-8e7a46f2525f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {49dcc079-6e2c-4b58-8756-a36d50ff1ad1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5afdddaf-fd4d-4864-bf8f-d3af6d8d43c8}, !- Demand Mixer Name
  {c39235b3-84eb-419e-bdb1-873d38d0caba}, !- Demand Splitter Name
  {05f597d9-359d-405d-864b-6ad7266f0365}, !- Supply Mixer Name
  {8a844d78-a498-423f-9bde-52146c62bf06}; !- Supply Splitter Name

OS:Node,
  {4f78dfdc-69dc-4f75-b870-25b788435ec1}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {3328ecb8-d516-48bd-8003-f2e6bb0319cb}, !- Inlet Port
  {ad12d578-45f7-48f5-a46e-cbc2eee9b282}; !- Outlet Port

OS:Node,
  {724dfbeb-a9a2-4b1a-8162-8fa981a5b1d9}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {876ed92c-5bcc-4fa8-b571-d14357529412}, !- Inlet Port
  {625902ab-02cc-4055-a99c-140168dbf9be}; !- Outlet Port

OS:Node,
  {def613b3-1cd0-41d7-ac32-033b4b5631d9}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {17b3b018-b529-4a71-a363-a65b84fb05fe}, !- Inlet Port
  {edb619d3-0836-4e68-b31b-e3c119267540}; !- Outlet Port

OS:Connector:Mixer,
  {05f597d9-359d-405d-864b-6ad7266f0365}, !- Handle
  Connector Mixer 7,                      !- Name
  {ec6fa325-aa99-4827-ba94-9c123343ee0b}, !- Outlet Branch Name
  {b7f6e2bc-f208-4353-a3f2-a0266e3400e4}, !- Inlet Branch Name 1
  {ed6f1e1d-a7e9-456e-abb5-33fdcaa79d57}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8a844d78-a498-423f-9bde-52146c62bf06}, !- Handle
  Connector Splitter 7,                   !- Name
  {c2ff3299-bbe2-4570-94bb-6ba4732d2b06}, !- Inlet Branch Name
  {17b3b018-b529-4a71-a363-a65b84fb05fe}, !- Outlet Branch Name 1
  {662c0b6e-40a3-48a1-b6fb-f1bd4b6aad84}; !- Outlet Branch Name 2

OS:Connection,
  {3328ecb8-d516-48bd-8003-f2e6bb0319cb}, !- Handle
  {74c4518e-566a-402b-85c7-e29c884672cb}, !- Source Object
  14,                                     !- Outlet Port
  {4f78dfdc-69dc-4f75-b870-25b788435ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b3b018-b529-4a71-a363-a65b84fb05fe}, !- Handle
  {8a844d78-a498-423f-9bde-52146c62bf06}, !- Source Object
  3,                                      !- Outlet Port
  {def613b3-1cd0-41d7-ac32-033b4b5631d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625902ab-02cc-4055-a99c-140168dbf9be}, !- Handle
  {724dfbeb-a9a2-4b1a-8162-8fa981a5b1d9}, !- Source Object
  3,                                      !- Outlet Port
  {74c4518e-566a-402b-85c7-e29c884672cb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a57561dc-1ca6-4e79-9e17-cd19b8d9a369}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {1bd422d5-7f9e-471d-8904-ef9ff879b72a}, !- Inlet Port
  {5f28cf5a-7651-4070-a748-f44e2001a366}; !- Outlet Port

OS:Node,
  {0ffa2d10-4c07-465b-aa8c-531eaabe7de6}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {6c8f56aa-ad18-4f87-aba4-b145b647edc0}, !- Inlet Port
  {cc9eb537-1d28-4181-a757-8e7a46f2525f}; !- Outlet Port

OS:Node,
  {cabb4382-e0a8-4053-be2a-78dd28a62b12}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {bcb7b1e6-4fe5-4719-b31e-f79c2df5ca91}, !- Inlet Port
  {58862116-57bf-4ed0-ad14-fcd55e70ca63}; !- Outlet Port

OS:Connector:Mixer,
  {5afdddaf-fd4d-4864-bf8f-d3af6d8d43c8}, !- Handle
  Connector Mixer 8,                      !- Name
  {03b331f1-a34e-4288-9d6b-747406ce11ec}, !- Outlet Branch Name
  {7477cbec-3a1e-4ecd-b170-2615840064d4}, !- Inlet Branch Name 1
  {323f8cee-2fc6-4d51-b0f1-88eb009356b4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c39235b3-84eb-419e-bdb1-873d38d0caba}, !- Handle
  Connector Splitter 8,                   !- Name
  {5b5c3a26-9d4d-4f18-8440-cc3705d648fc}, !- Inlet Branch Name
  {bcb7b1e6-4fe5-4719-b31e-f79c2df5ca91}, !- Outlet Branch Name 1
  {6071529c-8777-42ed-980a-de4c51b5f395}; !- Outlet Branch Name 2

OS:Connection,
  {1bd422d5-7f9e-471d-8904-ef9ff879b72a}, !- Handle
  {74c4518e-566a-402b-85c7-e29c884672cb}, !- Source Object
  17,                                     !- Outlet Port
  {a57561dc-1ca6-4e79-9e17-cd19b8d9a369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb7b1e6-4fe5-4719-b31e-f79c2df5ca91}, !- Handle
  {c39235b3-84eb-419e-bdb1-873d38d0caba}, !- Source Object
  3,                                      !- Outlet Port
  {cabb4382-e0a8-4053-be2a-78dd28a62b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc9eb537-1d28-4181-a757-8e7a46f2525f}, !- Handle
  {0ffa2d10-4c07-465b-aa8c-531eaabe7de6}, !- Source Object
  3,                                      !- Outlet Port
  {74c4518e-566a-402b-85c7-e29c884672cb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {eab45900-00db-4ff3-b2ae-c9f01438aca7}, !- Handle
  {74c4518e-566a-402b-85c7-e29c884672cb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {49dcc079-6e2c-4b58-8756-a36d50ff1ad1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {b8b3c553-7a3a-425b-b14d-6fe2d439e34e}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {22d67b06-9683-4507-bd38-568b8a14fa68}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {b8b3c553-7a3a-425b-b14d-6fe2d439e34e}, !- Schedule Type Limits Name
  {25f3c3ba-c190-4b96-9ebf-65c47cba3889}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25f3c3ba-c190-4b96-9ebf-65c47cba3889}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {b8b3c553-7a3a-425b-b14d-6fe2d439e34e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {14a46401-3c4d-4aeb-9cf1-126a34b98a30}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {22d67b06-9683-4507-bd38-568b8a14fa68}, !- Schedule Name
  {724dfbeb-a9a2-4b1a-8162-8fa981a5b1d9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {5b56484e-42d5-45e2-b7d3-c1bbbd730729}, !- Handle
  Booster Water Loop Pump,                !- Name
  {ac1246b8-be23-4488-aee1-24b4f892447f}, !- Inlet Node Name
  {8971478c-4f2b-4a1b-aa53-1fffd7571dd3}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1399186e-1094-49d9-aa14-bd2d4168b134}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {8971478c-4f2b-4a1b-aa53-1fffd7571dd3}, !- Inlet Port
  {c2ff3299-bbe2-4570-94bb-6ba4732d2b06}; !- Outlet Port

OS:Connection,
  {8971478c-4f2b-4a1b-aa53-1fffd7571dd3}, !- Handle
  {5b56484e-42d5-45e2-b7d3-c1bbbd730729}, !- Source Object
  3,                                      !- Outlet Port
  {1399186e-1094-49d9-aa14-bd2d4168b134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ff3299-bbe2-4570-94bb-6ba4732d2b06}, !- Handle
  {1399186e-1094-49d9-aa14-bd2d4168b134}, !- Source Object
  3,                                      !- Outlet Port
  {8a844d78-a498-423f-9bde-52146c62bf06}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {98872ebe-dfc6-4673-94cc-4ca571d7921d}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {22d67b06-9683-4507-bd38-568b8a14fa68}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7999.96100249115,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {569430a5-dc89-44a0-80a6-b03ae1c35e40}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.16750558897487,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.16750558897487,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {edb619d3-0836-4e68-b31b-e3c119267540}, !- Use Side Inlet Node Name
  {ba60e269-da08-46ac-82b5-cc6d87c198d0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {9b6e9263-158c-4eeb-b363-1c711329f80f}, !- Handle
  Schedule Day 77,                        !- Name
  {351f2664-b58b-4594-8b67-7283a9c11983}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0c6db46e-887d-4c29-b8b1-fd29db97012e}, !- Handle
  Schedule Day 78,                        !- Name
  {351f2664-b58b-4594-8b67-7283a9c11983}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {acd0a4b7-929f-43a2-81c2-effa53c547be}, !- Handle
  {98872ebe-dfc6-4673-94cc-4ca571d7921d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {661700d9-6f69-4385-94a3-f5b69da027a9}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {b8b3c553-7a3a-425b-b14d-6fe2d439e34e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {3c7246d3-5821-4d19-85bf-d35d4c6e0609}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {ba60e269-da08-46ac-82b5-cc6d87c198d0}, !- Inlet Port
  {b7f6e2bc-f208-4353-a3f2-a0266e3400e4}; !- Outlet Port

OS:Connection,
  {edb619d3-0836-4e68-b31b-e3c119267540}, !- Handle
  {def613b3-1cd0-41d7-ac32-033b4b5631d9}, !- Source Object
  3,                                      !- Outlet Port
  {98872ebe-dfc6-4673-94cc-4ca571d7921d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ba60e269-da08-46ac-82b5-cc6d87c198d0}, !- Handle
  {98872ebe-dfc6-4673-94cc-4ca571d7921d}, !- Source Object
  32,                                     !- Outlet Port
  {3c7246d3-5821-4d19-85bf-d35d4c6e0609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f6e2bc-f208-4353-a3f2-a0266e3400e4}, !- Handle
  {3c7246d3-5821-4d19-85bf-d35d4c6e0609}, !- Source Object
  3,                                      !- Outlet Port
  {05f597d9-359d-405d-864b-6ad7266f0365}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff89c0d2-009e-4eb6-8a6c-da0b7c07031a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {51eb798e-7714-4df2-bbba-b824e27e369e}, !- Inlet Node Name
  {4b9e3986-8f42-49da-85fd-e1028924e181}; !- Outlet Node Name

OS:Node,
  {ad83d28c-3048-49da-bdc6-fcd8e4bd2909}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {662c0b6e-40a3-48a1-b6fb-f1bd4b6aad84}, !- Inlet Port
  {51eb798e-7714-4df2-bbba-b824e27e369e}; !- Outlet Port

OS:Connection,
  {662c0b6e-40a3-48a1-b6fb-f1bd4b6aad84}, !- Handle
  {8a844d78-a498-423f-9bde-52146c62bf06}, !- Source Object
  4,                                      !- Outlet Port
  {ad83d28c-3048-49da-bdc6-fcd8e4bd2909}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb1865fb-dd42-4b23-ba06-366416662035}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {4b9e3986-8f42-49da-85fd-e1028924e181}, !- Inlet Port
  {ed6f1e1d-a7e9-456e-abb5-33fdcaa79d57}; !- Outlet Port

OS:Connection,
  {51eb798e-7714-4df2-bbba-b824e27e369e}, !- Handle
  {ad83d28c-3048-49da-bdc6-fcd8e4bd2909}, !- Source Object
  3,                                      !- Outlet Port
  {ff89c0d2-009e-4eb6-8a6c-da0b7c07031a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9e3986-8f42-49da-85fd-e1028924e181}, !- Handle
  {ff89c0d2-009e-4eb6-8a6c-da0b7c07031a}, !- Source Object
  3,                                      !- Outlet Port
  {fb1865fb-dd42-4b23-ba06-366416662035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6f1e1d-a7e9-456e-abb5-33fdcaa79d57}, !- Handle
  {fb1865fb-dd42-4b23-ba06-366416662035}, !- Source Object
  3,                                      !- Outlet Port
  {05f597d9-359d-405d-864b-6ad7266f0365}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af20baf3-846d-4175-a68e-c8bed39b3682}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {58862116-57bf-4ed0-ad14-fcd55e70ca63}, !- Inlet Node Name
  {61da3f9a-6111-42a8-8eff-722054334984}; !- Outlet Node Name

OS:Node,
  {c2ad5966-6e54-471d-9308-ffaaaa2f6662}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {61da3f9a-6111-42a8-8eff-722054334984}, !- Inlet Port
  {7477cbec-3a1e-4ecd-b170-2615840064d4}; !- Outlet Port

OS:Connection,
  {58862116-57bf-4ed0-ad14-fcd55e70ca63}, !- Handle
  {cabb4382-e0a8-4053-be2a-78dd28a62b12}, !- Source Object
  3,                                      !- Outlet Port
  {af20baf3-846d-4175-a68e-c8bed39b3682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61da3f9a-6111-42a8-8eff-722054334984}, !- Handle
  {af20baf3-846d-4175-a68e-c8bed39b3682}, !- Source Object
  3,                                      !- Outlet Port
  {c2ad5966-6e54-471d-9308-ffaaaa2f6662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7477cbec-3a1e-4ecd-b170-2615840064d4}, !- Handle
  {c2ad5966-6e54-471d-9308-ffaaaa2f6662}, !- Source Object
  3,                                      !- Outlet Port
  {5afdddaf-fd4d-4864-bf8f-d3af6d8d43c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5adb4f1f-8e9d-4230-a56e-d076e92dc0bf}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {8a418866-3338-49c3-b415-b55bcbf47df0}, !- Inlet Node Name
  {876ed92c-5bcc-4fa8-b571-d14357529412}; !- Outlet Node Name

OS:Node,
  {8e00b40f-598c-4a85-a446-2dbce9188498}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {ec6fa325-aa99-4827-ba94-9c123343ee0b}, !- Inlet Port
  {8a418866-3338-49c3-b415-b55bcbf47df0}; !- Outlet Port

OS:Connection,
  {ec6fa325-aa99-4827-ba94-9c123343ee0b}, !- Handle
  {05f597d9-359d-405d-864b-6ad7266f0365}, !- Source Object
  2,                                      !- Outlet Port
  {8e00b40f-598c-4a85-a446-2dbce9188498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a418866-3338-49c3-b415-b55bcbf47df0}, !- Handle
  {8e00b40f-598c-4a85-a446-2dbce9188498}, !- Source Object
  3,                                      !- Outlet Port
  {5adb4f1f-8e9d-4230-a56e-d076e92dc0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {876ed92c-5bcc-4fa8-b571-d14357529412}, !- Handle
  {5adb4f1f-8e9d-4230-a56e-d076e92dc0bf}, !- Source Object
  3,                                      !- Outlet Port
  {724dfbeb-a9a2-4b1a-8162-8fa981a5b1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {27c87690-2d2a-4c8a-9704-da7a8685166e}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {5f28cf5a-7651-4070-a748-f44e2001a366}, !- Inlet Node Name
  {8c5d6975-1648-4405-85f6-d81ee74cd8aa}; !- Outlet Node Name

OS:Node,
  {5c98662b-cabc-40eb-af7e-a2002d124417}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {8c5d6975-1648-4405-85f6-d81ee74cd8aa}, !- Inlet Port
  {5b5c3a26-9d4d-4f18-8440-cc3705d648fc}; !- Outlet Port

OS:Connection,
  {5f28cf5a-7651-4070-a748-f44e2001a366}, !- Handle
  {a57561dc-1ca6-4e79-9e17-cd19b8d9a369}, !- Source Object
  3,                                      !- Outlet Port
  {27c87690-2d2a-4c8a-9704-da7a8685166e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5d6975-1648-4405-85f6-d81ee74cd8aa}, !- Handle
  {27c87690-2d2a-4c8a-9704-da7a8685166e}, !- Source Object
  3,                                      !- Outlet Port
  {5c98662b-cabc-40eb-af7e-a2002d124417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5c3a26-9d4d-4f18-8440-cc3705d648fc}, !- Handle
  {5c98662b-cabc-40eb-af7e-a2002d124417}, !- Source Object
  3,                                      !- Outlet Port
  {c39235b3-84eb-419e-bdb1-873d38d0caba}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {925ae6ea-35ea-4ed6-ba6a-805d84f1e5e4}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {c9509876-597c-467e-8d64-828199207e62}, !- Inlet Node Name
  {6c8f56aa-ad18-4f87-aba4-b145b647edc0}; !- Outlet Node Name

OS:Node,
  {c6ad1d0b-6bab-47c4-bb05-f87d4f30ab94}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {03b331f1-a34e-4288-9d6b-747406ce11ec}, !- Inlet Port
  {c9509876-597c-467e-8d64-828199207e62}; !- Outlet Port

OS:Connection,
  {03b331f1-a34e-4288-9d6b-747406ce11ec}, !- Handle
  {5afdddaf-fd4d-4864-bf8f-d3af6d8d43c8}, !- Source Object
  2,                                      !- Outlet Port
  {c6ad1d0b-6bab-47c4-bb05-f87d4f30ab94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9509876-597c-467e-8d64-828199207e62}, !- Handle
  {c6ad1d0b-6bab-47c4-bb05-f87d4f30ab94}, !- Source Object
  3,                                      !- Outlet Port
  {925ae6ea-35ea-4ed6-ba6a-805d84f1e5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c8f56aa-ad18-4f87-aba4-b145b647edc0}, !- Handle
  {925ae6ea-35ea-4ed6-ba6a-805d84f1e5e4}, !- Source Object
  3,                                      !- Outlet Port
  {0ffa2d10-4c07-465b-aa8c-531eaabe7de6}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {9495e005-3a22-46d6-ae75-3532f4768acd}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {8c4f7770-d56a-4e44-a74c-9c46f9b4da41}, !- Loop Demand Side Inlet Node
  {c911a47a-7078-4133-911c-bcf5b4da61cb}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {ad12d578-45f7-48f5-a46e-cbc2eee9b282}, !- Loop Supply Side Inlet Node
  {8f2cd9e9-8f05-416a-b1a7-b2a7beddf2ac}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {150d6be1-8bde-4ff6-81e7-b70742b7cc40}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {8f2cd9e9-8f05-416a-b1a7-b2a7beddf2ac}, !- Inlet Port
  {ac1246b8-be23-4488-aee1-24b4f892447f}; !- Outlet Port

OS:Connection,
  {ad12d578-45f7-48f5-a46e-cbc2eee9b282}, !- Handle
  {4f78dfdc-69dc-4f75-b870-25b788435ec1}, !- Source Object
  3,                                      !- Outlet Port
  {9495e005-3a22-46d6-ae75-3532f4768acd}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8f2cd9e9-8f05-416a-b1a7-b2a7beddf2ac}, !- Handle
  {9495e005-3a22-46d6-ae75-3532f4768acd}, !- Source Object
  7,                                      !- Outlet Port
  {150d6be1-8bde-4ff6-81e7-b70742b7cc40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1246b8-be23-4488-aee1-24b4f892447f}, !- Handle
  {150d6be1-8bde-4ff6-81e7-b70742b7cc40}, !- Source Object
  3,                                      !- Outlet Port
  {5b56484e-42d5-45e2-b7d3-c1bbbd730729}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86bdcaec-472a-4c8c-ac6e-3e687e69f7da}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {fc828b1b-8f9f-4063-a5cd-5b2449690e05}, !- Inlet Port
  {8c4f7770-d56a-4e44-a74c-9c46f9b4da41}; !- Outlet Port

OS:Connection,
  {fc828b1b-8f9f-4063-a5cd-5b2449690e05}, !- Handle
  {034e19e8-5814-4eff-9096-23a246dc31b7}, !- Source Object
  15,                                     !- Outlet Port
  {86bdcaec-472a-4c8c-ac6e-3e687e69f7da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9beae994-0fa6-452a-ad2e-86b88b6f9b20}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {c911a47a-7078-4133-911c-bcf5b4da61cb}, !- Inlet Port
  {aa6a5b62-434d-4f9d-86fa-ffeb6b4dff92}; !- Outlet Port

OS:Connection,
  {8c4f7770-d56a-4e44-a74c-9c46f9b4da41}, !- Handle
  {86bdcaec-472a-4c8c-ac6e-3e687e69f7da}, !- Source Object
  3,                                      !- Outlet Port
  {9495e005-3a22-46d6-ae75-3532f4768acd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c911a47a-7078-4133-911c-bcf5b4da61cb}, !- Handle
  {9495e005-3a22-46d6-ae75-3532f4768acd}, !- Source Object
  4,                                      !- Outlet Port
  {9beae994-0fa6-452a-ad2e-86b88b6f9b20}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {cdfe0131-7875-4386-ad16-7a5f00b3c980}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {aa6a5b62-434d-4f9d-86fa-ffeb6b4dff92}, !- Inlet Node
  {19bd4fe7-e138-46a6-ab16-7cb8a9bc120c}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {95cc5973-41d3-4dab-a688-73062edd74ea}; !- Source Temperature Schedule Name {C}

OS:Node,
  {c8dd7470-23c2-4e5d-b119-fcc54f233a4e}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {19bd4fe7-e138-46a6-ab16-7cb8a9bc120c}, !- Inlet Port
  {ad9ba419-beb3-4707-9293-08fc2d4a1697}; !- Outlet Port

OS:Connection,
  {aa6a5b62-434d-4f9d-86fa-ffeb6b4dff92}, !- Handle
  {9beae994-0fa6-452a-ad2e-86b88b6f9b20}, !- Source Object
  3,                                      !- Outlet Port
  {cdfe0131-7875-4386-ad16-7a5f00b3c980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19bd4fe7-e138-46a6-ab16-7cb8a9bc120c}, !- Handle
  {cdfe0131-7875-4386-ad16-7a5f00b3c980}, !- Source Object
  3,                                      !- Outlet Port
  {c8dd7470-23c2-4e5d-b119-fcc54f233a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad9ba419-beb3-4707-9293-08fc2d4a1697}, !- Handle
  {c8dd7470-23c2-4e5d-b119-fcc54f233a4e}, !- Source Object
  3,                                      !- Outlet Port
  {ffd2cb09-1838-4307-ad6a-0f13eb0d3913}, !- Target Object
  15;                                     !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {c46c3fff-80d1-4a59-8304-a8c0d20a9338}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {95cc5973-41d3-4dab-a688-73062edd74ea}, !- Handle
  Mains Water Temperature,                !- Name
  {351f2664-b58b-4594-8b67-7283a9c11983}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {c9605101-689d-4fb5-9296-86961e41edaf}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {95cc5973-41d3-4dab-a688-73062edd74ea}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e779606c-3cb8-4d5d-8350-4ef35751f525}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {c9605101-689d-4fb5-9296-86961e41edaf} = {c46c3fff-80d1-4a59-8304-a8c0d20a9338}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {3f813c3c-fb09-486b-8ff8-c6f9684a90d0}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e779606c-3cb8-4d5d-8350-4ef35751f525}; !- Program Name 1

OS:WaterUse:Connections,
  {71075f76-6717-4d3e-97ad-9875c13855e6}, !- Handle
  Water Use Connections 12,               !- Name
  {d94c7885-2211-4562-8692-68920d3e6038}, !- Inlet Node Name
  {da78e093-208a-4515-8f17-004492cf6808}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9805932-fce8-4839-a9f8-90c614abc44a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {15a757ce-584d-46a5-beca-baf63e630f39}, !- Handle
  Booster Water Fixture Def - 1.33 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  8.39099612113317e-05,                   !- Peak Flow Rate {m3/s}
  {5d78043d-b75f-486d-941d-2d6e44562591}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {5d78043d-b75f-486d-941d-2d6e44562591}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {351f2664-b58b-4594-8b67-7283a9c11983}, !- Schedule Type Limits Name
  {2339fb2e-a4d6-43b5-905f-a6aff259ea0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2339fb2e-a4d6-43b5-905f-a6aff259ea0e}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {351f2664-b58b-4594-8b67-7283a9c11983}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d9805932-fce8-4839-a9f8-90c614abc44a}, !- Handle
  Booster Water Fixture - 1.33 gpm at 180F, !- Name
  {15a757ce-584d-46a5-beca-baf63e630f39}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {36a2bc96-bc0f-4508-a912-4870be0c9845}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {29fd157b-da5b-4e2a-817a-a56df4bcd180}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {6071529c-8777-42ed-980a-de4c51b5f395}, !- Inlet Port
  {d94c7885-2211-4562-8692-68920d3e6038}; !- Outlet Port

OS:Connection,
  {6071529c-8777-42ed-980a-de4c51b5f395}, !- Handle
  {c39235b3-84eb-419e-bdb1-873d38d0caba}, !- Source Object
  4,                                      !- Outlet Port
  {29fd157b-da5b-4e2a-817a-a56df4bcd180}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c6d25f7-f33e-41af-8026-4037d6276891}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {da78e093-208a-4515-8f17-004492cf6808}, !- Inlet Port
  {323f8cee-2fc6-4d51-b0f1-88eb009356b4}; !- Outlet Port

OS:Connection,
  {d94c7885-2211-4562-8692-68920d3e6038}, !- Handle
  {29fd157b-da5b-4e2a-817a-a56df4bcd180}, !- Source Object
  3,                                      !- Outlet Port
  {71075f76-6717-4d3e-97ad-9875c13855e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da78e093-208a-4515-8f17-004492cf6808}, !- Handle
  {71075f76-6717-4d3e-97ad-9875c13855e6}, !- Source Object
  3,                                      !- Outlet Port
  {4c6d25f7-f33e-41af-8026-4037d6276891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323f8cee-2fc6-4d51-b0f1-88eb009356b4}, !- Handle
  {4c6d25f7-f33e-41af-8026-4037d6276891}, !- Source Object
  3,                                      !- Outlet Port
  {5afdddaf-fd4d-4864-bf8f-d3af6d8d43c8}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {cac3736f-f366-46b2-8ac7-057ca8eef5a0}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8a79b23a-8844-4db1-9392-a458afd18872}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f8026958-549f-4b5d-be1c-3e9402233aa0}, !- Plant Side Inlet Node Name
  {04804e38-0ce3-4c2b-8988-bb0b5b396792}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6da314ba-4456-474f-b40c-d4b3584c9a17}, !- Demand Side Inlet Node Name
  {65d2134c-b749-4266-90e4-1fc37e7c7efc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {18cee5b2-a7ee-4e19-a6bb-3b1d0d39c25b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e088b765-f0ad-4731-a26a-84ea181e69c1}, !- Demand Mixer Name
  {17bcefe5-028d-478e-8325-fcdc1aadef7c}, !- Demand Splitter Name
  {1c754294-ba00-4b57-9faf-c7b262f1979c}, !- Supply Mixer Name
  {3dcbfaf3-bab4-4f5b-814d-5738b0ed9d46}; !- Supply Splitter Name

OS:Node,
  {f8790970-b89f-4c06-8dee-ccaf6d8a7355}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {f8026958-549f-4b5d-be1c-3e9402233aa0}, !- Inlet Port
  {87727b03-3d5d-40ee-abda-3db484e1046a}; !- Outlet Port

OS:Node,
  {8a79b23a-8844-4db1-9392-a458afd18872}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {ad08f087-42b0-4612-832a-f90a59a09809}, !- Inlet Port
  {04804e38-0ce3-4c2b-8988-bb0b5b396792}; !- Outlet Port

OS:Node,
  {31c9381e-691d-4815-899f-f1ccfabfb792}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {4792c4b8-c0cd-4379-810b-6cb33f6af25c}, !- Inlet Port
  {9ce20f22-26ba-44f9-a1bc-cadc60e2c9d1}; !- Outlet Port

OS:Connector:Mixer,
  {1c754294-ba00-4b57-9faf-c7b262f1979c}, !- Handle
  Connector Mixer 9,                      !- Name
  {3b8889af-29c7-4608-9f65-3f841aafc424}, !- Outlet Branch Name
  {d357ebb1-8b83-43fa-8ed0-c29a2d46b05d}, !- Inlet Branch Name 1
  {b22165ac-7377-435b-81cc-b42e759a23af}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3dcbfaf3-bab4-4f5b-814d-5738b0ed9d46}, !- Handle
  Connector Splitter 9,                   !- Name
  {139fc4c0-97d0-4034-88ac-78f920d95322}, !- Inlet Branch Name
  {4792c4b8-c0cd-4379-810b-6cb33f6af25c}, !- Outlet Branch Name 1
  {7ec847bb-917b-4ce7-b88c-dc6a142b7b73}; !- Outlet Branch Name 2

OS:Connection,
  {f8026958-549f-4b5d-be1c-3e9402233aa0}, !- Handle
  {cac3736f-f366-46b2-8ac7-057ca8eef5a0}, !- Source Object
  14,                                     !- Outlet Port
  {f8790970-b89f-4c06-8dee-ccaf6d8a7355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4792c4b8-c0cd-4379-810b-6cb33f6af25c}, !- Handle
  {3dcbfaf3-bab4-4f5b-814d-5738b0ed9d46}, !- Source Object
  3,                                      !- Outlet Port
  {31c9381e-691d-4815-899f-f1ccfabfb792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04804e38-0ce3-4c2b-8988-bb0b5b396792}, !- Handle
  {8a79b23a-8844-4db1-9392-a458afd18872}, !- Source Object
  3,                                      !- Outlet Port
  {cac3736f-f366-46b2-8ac7-057ca8eef5a0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {31a43620-6dc7-4282-aaf2-54f3f9956254}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {6da314ba-4456-474f-b40c-d4b3584c9a17}, !- Inlet Port
  {42754e2d-134f-43dd-8d2b-d453af20253a}; !- Outlet Port

OS:Node,
  {f61b0027-43a4-48a0-880b-334849c0a407}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {ca366db0-fb5d-477e-bdd8-3dcbb9812577}, !- Inlet Port
  {65d2134c-b749-4266-90e4-1fc37e7c7efc}; !- Outlet Port

OS:Node,
  {20829f71-3c57-45e2-bb5f-c1dd4f2e2edc}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {fc3e2793-a5ec-42d2-96a3-6c7aa9728d48}, !- Inlet Port
  {2c20c522-8d01-4476-a5ff-3045966127b9}; !- Outlet Port

OS:Connector:Mixer,
  {e088b765-f0ad-4731-a26a-84ea181e69c1}, !- Handle
  Connector Mixer 10,                     !- Name
  {a94a19dd-b0e9-409b-a9e4-a00a23da091d}, !- Outlet Branch Name
  {0e9ec256-505d-4c97-829a-7259a9241a05}, !- Inlet Branch Name 1
  {464b0f5a-4051-4328-bd46-5ead1a390b3d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {17bcefe5-028d-478e-8325-fcdc1aadef7c}, !- Handle
  Connector Splitter 10,                  !- Name
  {42754e2d-134f-43dd-8d2b-d453af20253a}, !- Inlet Branch Name
  {fc3e2793-a5ec-42d2-96a3-6c7aa9728d48}, !- Outlet Branch Name 1
  {dd08c9fb-cbb0-45ee-bbb3-aa49a96aa6fa}; !- Outlet Branch Name 2

OS:Connection,
  {6da314ba-4456-474f-b40c-d4b3584c9a17}, !- Handle
  {cac3736f-f366-46b2-8ac7-057ca8eef5a0}, !- Source Object
  17,                                     !- Outlet Port
  {31a43620-6dc7-4282-aaf2-54f3f9956254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42754e2d-134f-43dd-8d2b-d453af20253a}, !- Handle
  {31a43620-6dc7-4282-aaf2-54f3f9956254}, !- Source Object
  3,                                      !- Outlet Port
  {17bcefe5-028d-478e-8325-fcdc1aadef7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3e2793-a5ec-42d2-96a3-6c7aa9728d48}, !- Handle
  {17bcefe5-028d-478e-8325-fcdc1aadef7c}, !- Source Object
  3,                                      !- Outlet Port
  {20829f71-3c57-45e2-bb5f-c1dd4f2e2edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d2134c-b749-4266-90e4-1fc37e7c7efc}, !- Handle
  {f61b0027-43a4-48a0-880b-334849c0a407}, !- Source Object
  3,                                      !- Outlet Port
  {cac3736f-f366-46b2-8ac7-057ca8eef5a0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {76f41106-2a56-4aa8-8acd-caff91ff026a}, !- Handle
  {cac3736f-f366-46b2-8ac7-057ca8eef5a0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {18cee5b2-a7ee-4e19-a6bb-3b1d0d39c25b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {57f48c21-619a-4cd0-ade4-53c590868290}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d1242997-090d-47d5-af14-b449a16cf059}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {57f48c21-619a-4cd0-ade4-53c590868290}, !- Schedule Type Limits Name
  {c59526f5-c327-4164-819f-ffc4cfa59ef1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c59526f5-c327-4164-819f-ffc4cfa59ef1}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {57f48c21-619a-4cd0-ade4-53c590868290}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f570322a-7351-4d39-98b8-6dd2ed0cd0a0}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {d1242997-090d-47d5-af14-b449a16cf059}, !- Schedule Name
  {8a79b23a-8844-4db1-9392-a458afd18872}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {caac9d4f-8953-45fc-9c31-517b055e1dc1}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {87727b03-3d5d-40ee-abda-3db484e1046a}, !- Inlet Node Name
  {c731193a-9ee6-4bfe-877c-64c8ba85c21c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7077,                                 !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a7233433-7c92-4fcc-b5d2-5e176ba5a855}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {c731193a-9ee6-4bfe-877c-64c8ba85c21c}, !- Inlet Port
  {139fc4c0-97d0-4034-88ac-78f920d95322}; !- Outlet Port

OS:Connection,
  {87727b03-3d5d-40ee-abda-3db484e1046a}, !- Handle
  {f8790970-b89f-4c06-8dee-ccaf6d8a7355}, !- Source Object
  3,                                      !- Outlet Port
  {caac9d4f-8953-45fc-9c31-517b055e1dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c731193a-9ee6-4bfe-877c-64c8ba85c21c}, !- Handle
  {caac9d4f-8953-45fc-9c31-517b055e1dc1}, !- Source Object
  3,                                      !- Outlet Port
  {a7233433-7c92-4fcc-b5d2-5e176ba5a855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139fc4c0-97d0-4034-88ac-78f920d95322}, !- Handle
  {a7233433-7c92-4fcc-b5d2-5e176ba5a855}, !- Source Object
  3,                                      !- Outlet Port
  {3dcbfaf3-bab4-4f5b-814d-5738b0ed9d46}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {412e88bf-26bf-4217-86dc-bfab5b994b4e}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {4ddbfd75-9068-40bc-b812-c7149b4c14c1}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {d1242997-090d-47d5-af14-b449a16cf059}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {b1878ad9-1056-4658-991c-764146c584be}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9ce20f22-26ba-44f9-a1bc-cadc60e2c9d1}, !- Use Side Inlet Node Name
  {0bb175ac-cd15-4fac-8634-549c4bad9c10}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {8a6341d5-ef9f-41af-8b99-c42f36b12ac9}, !- Handle
  Schedule Day 79,                        !- Name
  {351f2664-b58b-4594-8b67-7283a9c11983}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {78049a65-ef54-40c5-a203-4ed17623a787}, !- Handle
  Schedule Day 80,                        !- Name
  {351f2664-b58b-4594-8b67-7283a9c11983}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {bba42f49-c187-4c2e-b0c1-1eb7dab0a17a}, !- Handle
  {4ddbfd75-9068-40bc-b812-c7149b4c14c1}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {a41d930a-d7f4-4ca2-86f9-b643b448101b}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {412e88bf-26bf-4217-86dc-bfab5b994b4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {18a5b74a-5a83-4b09-a3d9-a93a9aeda055}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {0bb175ac-cd15-4fac-8634-549c4bad9c10}, !- Inlet Port
  {d357ebb1-8b83-43fa-8ed0-c29a2d46b05d}; !- Outlet Port

OS:Connection,
  {9ce20f22-26ba-44f9-a1bc-cadc60e2c9d1}, !- Handle
  {31c9381e-691d-4815-899f-f1ccfabfb792}, !- Source Object
  3,                                      !- Outlet Port
  {4ddbfd75-9068-40bc-b812-c7149b4c14c1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0bb175ac-cd15-4fac-8634-549c4bad9c10}, !- Handle
  {4ddbfd75-9068-40bc-b812-c7149b4c14c1}, !- Source Object
  32,                                     !- Outlet Port
  {18a5b74a-5a83-4b09-a3d9-a93a9aeda055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d357ebb1-8b83-43fa-8ed0-c29a2d46b05d}, !- Handle
  {18a5b74a-5a83-4b09-a3d9-a93a9aeda055}, !- Source Object
  3,                                      !- Outlet Port
  {1c754294-ba00-4b57-9faf-c7b262f1979c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e33f4be4-5c46-4bb7-9bfc-fcec7b0fd2e3}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {f374a99a-a194-4eec-a9ff-f65955bb550f}, !- Inlet Node Name
  {e78a1e4b-7b78-461b-8997-b0a36b41858b}; !- Outlet Node Name

OS:Node,
  {194cd27c-1e5c-434d-b758-28f72bcf1673}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {7ec847bb-917b-4ce7-b88c-dc6a142b7b73}, !- Inlet Port
  {f374a99a-a194-4eec-a9ff-f65955bb550f}; !- Outlet Port

OS:Connection,
  {7ec847bb-917b-4ce7-b88c-dc6a142b7b73}, !- Handle
  {3dcbfaf3-bab4-4f5b-814d-5738b0ed9d46}, !- Source Object
  4,                                      !- Outlet Port
  {194cd27c-1e5c-434d-b758-28f72bcf1673}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94e07324-f240-4991-9931-54acb860224d}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {e78a1e4b-7b78-461b-8997-b0a36b41858b}, !- Inlet Port
  {b22165ac-7377-435b-81cc-b42e759a23af}; !- Outlet Port

OS:Connection,
  {f374a99a-a194-4eec-a9ff-f65955bb550f}, !- Handle
  {194cd27c-1e5c-434d-b758-28f72bcf1673}, !- Source Object
  3,                                      !- Outlet Port
  {e33f4be4-5c46-4bb7-9bfc-fcec7b0fd2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78a1e4b-7b78-461b-8997-b0a36b41858b}, !- Handle
  {e33f4be4-5c46-4bb7-9bfc-fcec7b0fd2e3}, !- Source Object
  3,                                      !- Outlet Port
  {94e07324-f240-4991-9931-54acb860224d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b22165ac-7377-435b-81cc-b42e759a23af}, !- Handle
  {94e07324-f240-4991-9931-54acb860224d}, !- Source Object
  3,                                      !- Outlet Port
  {1c754294-ba00-4b57-9faf-c7b262f1979c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8dc498a1-2998-43ca-a301-a6d9872f4a75}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {2c20c522-8d01-4476-a5ff-3045966127b9}, !- Inlet Node Name
  {356595bf-d678-4742-8845-b04a727391f2}; !- Outlet Node Name

OS:Node,
  {d8ad85e0-0ff1-4626-8ed2-823c7a9f4395}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {356595bf-d678-4742-8845-b04a727391f2}, !- Inlet Port
  {0e9ec256-505d-4c97-829a-7259a9241a05}; !- Outlet Port

OS:Connection,
  {2c20c522-8d01-4476-a5ff-3045966127b9}, !- Handle
  {20829f71-3c57-45e2-bb5f-c1dd4f2e2edc}, !- Source Object
  3,                                      !- Outlet Port
  {8dc498a1-2998-43ca-a301-a6d9872f4a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356595bf-d678-4742-8845-b04a727391f2}, !- Handle
  {8dc498a1-2998-43ca-a301-a6d9872f4a75}, !- Source Object
  3,                                      !- Outlet Port
  {d8ad85e0-0ff1-4626-8ed2-823c7a9f4395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9ec256-505d-4c97-829a-7259a9241a05}, !- Handle
  {d8ad85e0-0ff1-4626-8ed2-823c7a9f4395}, !- Source Object
  3,                                      !- Outlet Port
  {e088b765-f0ad-4731-a26a-84ea181e69c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8cc22280-22ee-4b42-a681-91343f49e573}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {fed14672-a7e6-466a-8807-33a254952fa5}, !- Inlet Node Name
  {ad08f087-42b0-4612-832a-f90a59a09809}; !- Outlet Node Name

OS:Node,
  {5278a8c6-3b95-4080-a9f1-491908936948}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {3b8889af-29c7-4608-9f65-3f841aafc424}, !- Inlet Port
  {fed14672-a7e6-466a-8807-33a254952fa5}; !- Outlet Port

OS:Connection,
  {3b8889af-29c7-4608-9f65-3f841aafc424}, !- Handle
  {1c754294-ba00-4b57-9faf-c7b262f1979c}, !- Source Object
  2,                                      !- Outlet Port
  {5278a8c6-3b95-4080-a9f1-491908936948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed14672-a7e6-466a-8807-33a254952fa5}, !- Handle
  {5278a8c6-3b95-4080-a9f1-491908936948}, !- Source Object
  3,                                      !- Outlet Port
  {8cc22280-22ee-4b42-a681-91343f49e573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad08f087-42b0-4612-832a-f90a59a09809}, !- Handle
  {8cc22280-22ee-4b42-a681-91343f49e573}, !- Source Object
  3,                                      !- Outlet Port
  {8a79b23a-8844-4db1-9392-a458afd18872}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ba0ef943-aa21-468a-a1fa-f5fd754fa2bc}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {c372d56e-7e7c-45ac-8068-dc6621ad180b}, !- Inlet Node Name
  {ca366db0-fb5d-477e-bdd8-3dcbb9812577}; !- Outlet Node Name

OS:Node,
  {17876f13-8a73-4777-8024-7c418a3fcc37}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {a94a19dd-b0e9-409b-a9e4-a00a23da091d}, !- Inlet Port
  {c372d56e-7e7c-45ac-8068-dc6621ad180b}; !- Outlet Port

OS:Connection,
  {a94a19dd-b0e9-409b-a9e4-a00a23da091d}, !- Handle
  {e088b765-f0ad-4731-a26a-84ea181e69c1}, !- Source Object
  2,                                      !- Outlet Port
  {17876f13-8a73-4777-8024-7c418a3fcc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c372d56e-7e7c-45ac-8068-dc6621ad180b}, !- Handle
  {17876f13-8a73-4777-8024-7c418a3fcc37}, !- Source Object
  3,                                      !- Outlet Port
  {ba0ef943-aa21-468a-a1fa-f5fd754fa2bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca366db0-fb5d-477e-bdd8-3dcbb9812577}, !- Handle
  {ba0ef943-aa21-468a-a1fa-f5fd754fa2bc}, !- Source Object
  3,                                      !- Outlet Port
  {f61b0027-43a4-48a0-880b-334849c0a407}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7c0c6243-ff5c-458f-bd9a-253243053517}, !- Handle
  Laundry WUC 30.6gpm at 180F,            !- Name
  {604a0399-6ae6-40c5-baa6-82707abff3a0}, !- Inlet Node Name
  {38d14c9c-77db-4193-847b-b05fcd3edf35}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bb431769-e494-4908-a48a-6d1c1cf1dab4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {04213cb4-9101-4059-a357-a0a89b2c85e3}, !- Handle
  Laundry Service Water Use Def 30.6gpm,  !- Name
  ,                                       !- End-Use Subcategory
  0.00193056000982462,                    !- Peak Flow Rate {m3/s}
  {5d78043d-b75f-486d-941d-2d6e44562591}, !- Target Temperature Schedule Name
  {39066634-f1df-430b-b02d-d5ddabb712bb}, !- Sensible Fraction Schedule Name
  {6d284b3e-52ec-498e-8450-e5d1bdcea75a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bb431769-e494-4908-a48a-6d1c1cf1dab4}, !- Handle
  Laundry Service Water Use 30.6gpm at 180F, !- Name
  {04213cb4-9101-4059-a357-a0a89b2c85e3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9f52e983-3bb8-4da2-bbd4-4f43ef393615}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f52e983-3bb8-4da2-bbd4-4f43ef393615}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH,             !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  {d1cc0526-4878-4efc-b9b9-7c96511472c8}, !- Default Day Schedule Name
  {6ad09889-85db-4c61-9f50-b0674a76df08}, !- Summer Design Day Schedule Name
  {a5b58206-d79a-443f-ba9e-25c18270225b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1cc0526-4878-4efc-b9b9-7c96511472c8}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Default,     !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a5b58206-d79a-443f-ba9e-25c18270225b}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6ad09889-85db-4c61-9f50-b0674a76df08}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Node,
  {c3b49794-e8ed-4ec0-91b7-271ad39b8b74}, !- Handle
  Laundry WUC 30.6gpm at 180F Inlet Water Node, !- Name
  {dd08c9fb-cbb0-45ee-bbb3-aa49a96aa6fa}, !- Inlet Port
  {604a0399-6ae6-40c5-baa6-82707abff3a0}; !- Outlet Port

OS:Connection,
  {dd08c9fb-cbb0-45ee-bbb3-aa49a96aa6fa}, !- Handle
  {17bcefe5-028d-478e-8325-fcdc1aadef7c}, !- Source Object
  4,                                      !- Outlet Port
  {c3b49794-e8ed-4ec0-91b7-271ad39b8b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e06c45f-c0c6-44d1-9c09-48a85e22ed77}, !- Handle
  Laundry WUC 30.6gpm at 180F Outlet Water Node, !- Name
  {38d14c9c-77db-4193-847b-b05fcd3edf35}, !- Inlet Port
  {464b0f5a-4051-4328-bd46-5ead1a390b3d}; !- Outlet Port

OS:Connection,
  {604a0399-6ae6-40c5-baa6-82707abff3a0}, !- Handle
  {c3b49794-e8ed-4ec0-91b7-271ad39b8b74}, !- Source Object
  3,                                      !- Outlet Port
  {7c0c6243-ff5c-458f-bd9a-253243053517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d14c9c-77db-4193-847b-b05fcd3edf35}, !- Handle
  {7c0c6243-ff5c-458f-bd9a-253243053517}, !- Source Object
  3,                                      !- Outlet Port
  {6e06c45f-c0c6-44d1-9c09-48a85e22ed77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {464b0f5a-4051-4328-bd46-5ead1a390b3d}, !- Handle
  {6e06c45f-c0c6-44d1-9c09-48a85e22ed77}, !- Source Object
  3,                                      !- Outlet Port
  {e088b765-f0ad-4731-a26a-84ea181e69c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {ee978b69-b442-4399-ad5f-a6fd62822759}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  11638.23;                               !- Design Level {W}

OS:Exterior:Lights,
  {14962e8f-b874-4182-a97f-4f1e6487a4e9}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {ee978b69-b442-4399-ad5f-a6fd62822759}, !- Exterior Lights Definition Name
  {cc540b35-051c-4acd-b96d-2581ff631b2c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {b23bfc47-eb75-4e08-bb00-15d7b434b3cb}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  122221.978021978;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {b3ef9858-626b-4902-a695-35a832a160f8}, !- Handle
  HotelLarge BLDG_ELEVATORS,              !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  {e4218fa9-062c-4c4f-bc11-298972e8e2f1}, !- Default Day Schedule Name
  {317f9254-d0de-4cf1-bf08-19660850610e}, !- Summer Design Day Schedule Name
  {e783fd80-1016-4305-9b33-80beb7fe973a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4218fa9-062c-4c4f-bc11-298972e8e2f1}, !- Handle
  HotelLarge BLDG_ELEVATORS Default,      !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {317f9254-d0de-4cf1-bf08-19660850610e}, !- Handle
  HotelLarge BLDG_ELEVATORS Summer Design Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e783fd80-1016-4305-9b33-80beb7fe973a}, !- Handle
  HotelLarge BLDG_ELEVATORS Winter Design Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {88ce1863-1d65-49a5-971a-7ea0e929f07e}, !- Handle
  Fuel equipment 1,                       !- Name
  {b23bfc47-eb75-4e08-bb00-15d7b434b3cb}, !- Exterior Fuel Equipment Definition Name
  {b3ef9858-626b-4902-a695-35a832a160f8}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {b2ae5c1c-e375-4fb5-ad4b-0ed64540e67a}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  375.9;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {458f097f-b626-49e8-a85e-c50cd82d020f}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF,   !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  {74495e76-d9cc-4318-b4da-85f8e68c46ec}, !- Default Day Schedule Name
  {a75de9f5-4bd8-44fe-8158-1f8460b582af}, !- Summer Design Day Schedule Name
  {e39ab41d-8844-4d92-b839-038a27618a25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74495e76-d9cc-4318-b4da-85f8e68c46ec}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {a75de9f5-4bd8-44fe-8158-1f8460b582af}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e39ab41d-8844-4d92-b839-038a27618a25}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {65764f39-d191-480b-af05-9f868961532a}, !- Handle
  Fuel equipment 2,                       !- Name
  {b2ae5c1c-e375-4fb5-ad4b-0ed64540e67a}, !- Exterior Fuel Equipment Definition Name
  {458f097f-b626-49e8-a85e-c50cd82d020f}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {41113391-0c5b-46e7-a041-9ca0fc7863d4}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {9ced9e4b-8e8b-48a5-b498-d13260dcc797}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Constant,
  {e94621a9-98ce-4f9b-8c60-603e0d99cac9}, !- Handle
  VAV WITH REHEAT_MAX_OA_FRAC,            !- Name
  {4a42a20d-9cbd-4618-b34f-b1fc77315e08}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {7a759cc0-5e53-4278-8079-d75f59292870}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d6d00332-6d0f-49e4-b639-837159877f90}, !- Handle
  9 Zone DOAS ERV,                        !- Name
  {65c3de3f-a0fa-4190-a7c1-1ba712771a48}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3c1b2a91-f900-434e-b5b7-f0dd24ccd813}, !- Supply Air Inlet Node
  {1586c887-e280-4666-a8af-35262969e58a}, !- Supply Air Outlet Node
  {9135fe42-8d78-4c76-b168-0f8d096cf94f}, !- Exhaust Air Inlet Node
  {c9c03c37-3787-4e34-9420-ce6baef22526}, !- Exhaust Air Outlet Node
  1521.67164367715,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0cb05424-83d4-4625-9301-86859ab47fc8}, !- Handle
  9 Zone DOAS ERV Primary Outlet Air Node, !- Name
  {1586c887-e280-4666-a8af-35262969e58a}, !- Inlet Port
  {b600b819-c57c-4995-9899-9dfd9af35910}; !- Outlet Port

OS:Connection,
  {3c1b2a91-f900-434e-b5b7-f0dd24ccd813}, !- Handle
  {65aefa2e-4e63-4014-8c83-f559e07dc820}, !- Source Object
  3,                                      !- Outlet Port
  {d6d00332-6d0f-49e4-b639-837159877f90}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1586c887-e280-4666-a8af-35262969e58a}, !- Handle
  {d6d00332-6d0f-49e4-b639-837159877f90}, !- Source Object
  13,                                     !- Outlet Port
  {0cb05424-83d4-4625-9301-86859ab47fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b600b819-c57c-4995-9899-9dfd9af35910}, !- Handle
  {0cb05424-83d4-4625-9301-86859ab47fc8}, !- Source Object
  3,                                      !- Outlet Port
  {a2bf636d-eb40-480d-910f-b6a89090a0b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6be6451f-7c01-4ce3-bb21-3c85a340ea46}, !- Handle
  9 Zone DOAS ERV Secondary Inlet Air Node, !- Name
  {09f704ed-7791-4c28-9217-c8ac419ba97d}, !- Inlet Port
  {9135fe42-8d78-4c76-b168-0f8d096cf94f}; !- Outlet Port

OS:Connection,
  {09f704ed-7791-4c28-9217-c8ac419ba97d}, !- Handle
  {a2bf636d-eb40-480d-910f-b6a89090a0b0}, !- Source Object
  7,                                      !- Outlet Port
  {6be6451f-7c01-4ce3-bb21-3c85a340ea46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9135fe42-8d78-4c76-b168-0f8d096cf94f}, !- Handle
  {6be6451f-7c01-4ce3-bb21-3c85a340ea46}, !- Source Object
  3,                                      !- Outlet Port
  {d6d00332-6d0f-49e4-b639-837159877f90}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c9c03c37-3787-4e34-9420-ce6baef22526}, !- Handle
  {d6d00332-6d0f-49e4-b639-837159877f90}, !- Source Object
  15,                                     !- Outlet Port
  {1fa9602b-15df-4e57-a3e0-8d0a53921b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {504c57af-7405-4866-bbca-30d74e5e5cf0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f0efe898-b096-49b0-92dd-26814f4713f1}, !- Reference Setpoint Node Name
  {f0efe898-b096-49b0-92dd-26814f4713f1}, !- Mixed Air Stream Node Name
  {65aefa2e-4e63-4014-8c83-f559e07dc820}, !- Outdoor Air Stream Node Name
  {20fb6ff8-4100-4001-b9ea-54ac5664fb5d}, !- Return Air Stream Node Name
  {0cb05424-83d4-4625-9301-86859ab47fc8}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5e3f325c-3a1a-4117-820d-b3b6d24e2f74}, !- Handle
  VAV WITH REHEAT ERV,                    !- Name
  {65c3de3f-a0fa-4190-a7c1-1ba712771a48}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4624f369-286e-4211-bedd-f98bfe9e7c49}, !- Supply Air Inlet Node
  {f2d4c146-1783-4159-b44a-34dc64150c36}, !- Supply Air Outlet Node
  {647c3bf8-c60d-47df-af5c-e54d131f2ea8}, !- Exhaust Air Inlet Node
  {f4c193ee-6275-43e6-8eb9-e5e3dc0991c8}, !- Exhaust Air Outlet Node
  6686.49662891854,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0929a4e9-41fe-47a3-8ae1-8a3a370312bf}, !- Handle
  VAV WITH REHEAT ERV Primary Outlet Air Node, !- Name
  {f2d4c146-1783-4159-b44a-34dc64150c36}, !- Inlet Port
  {69b3da4c-46e3-4fa4-89b3-f55e69a5d4fc}; !- Outlet Port

OS:Connection,
  {4624f369-286e-4211-bedd-f98bfe9e7c49}, !- Handle
  {a6522b3d-95a3-4fb5-9cb1-8497f78da3f4}, !- Source Object
  3,                                      !- Outlet Port
  {5e3f325c-3a1a-4117-820d-b3b6d24e2f74}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f2d4c146-1783-4159-b44a-34dc64150c36}, !- Handle
  {5e3f325c-3a1a-4117-820d-b3b6d24e2f74}, !- Source Object
  13,                                     !- Outlet Port
  {0929a4e9-41fe-47a3-8ae1-8a3a370312bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b3da4c-46e3-4fa4-89b3-f55e69a5d4fc}, !- Handle
  {0929a4e9-41fe-47a3-8ae1-8a3a370312bf}, !- Source Object
  3,                                      !- Outlet Port
  {897c81fc-fad1-416f-b779-b88fbc3d06c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a6931414-3147-4360-8008-20f02dabfcfd}, !- Handle
  VAV WITH REHEAT ERV Secondary Inlet Air Node, !- Name
  {3ed68979-c5eb-42ae-a1d5-35df820dc79f}, !- Inlet Port
  {647c3bf8-c60d-47df-af5c-e54d131f2ea8}; !- Outlet Port

OS:Connection,
  {3ed68979-c5eb-42ae-a1d5-35df820dc79f}, !- Handle
  {897c81fc-fad1-416f-b779-b88fbc3d06c1}, !- Source Object
  7,                                      !- Outlet Port
  {a6931414-3147-4360-8008-20f02dabfcfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {647c3bf8-c60d-47df-af5c-e54d131f2ea8}, !- Handle
  {a6931414-3147-4360-8008-20f02dabfcfd}, !- Source Object
  3,                                      !- Outlet Port
  {5e3f325c-3a1a-4117-820d-b3b6d24e2f74}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f4c193ee-6275-43e6-8eb9-e5e3dc0991c8}, !- Handle
  {5e3f325c-3a1a-4117-820d-b3b6d24e2f74}, !- Source Object
  15,                                     !- Outlet Port
  {9086d1e2-f8d5-4cfc-a67f-c3d56ddfc069}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {cd44e77b-2891-43b0-b378-dbd0284cdb38}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8166aa99-d95f-400a-a015-c2a00fead40a}, !- Reference Setpoint Node Name
  {8166aa99-d95f-400a-a015-c2a00fead40a}, !- Mixed Air Stream Node Name
  {a6522b3d-95a3-4fb5-9cb1-8497f78da3f4}, !- Outdoor Air Stream Node Name
  {2d34ee90-cd2f-4f71-b453-9c9704dd0bf8}, !- Return Air Stream Node Name
  {0929a4e9-41fe-47a3-8ae1-8a3a370312bf}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {7cc20ad8-bb17-4a9a-8339-bc69d3a89473}, !- Handle
  VAV WITH REHEAT SAT Reset,              !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {f2e36631-8afb-4a73-aa69-6b40a2fec0db}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {4e39e868-299d-435c-a4b3-1e89b63cbe15}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {20125bdd-f060-4247-ad7a-3014155fd1b3}, !- Handle
  VAVWITHREHEATHtgSch0,                   !- Name
  {da130b60-8f90-4ae6-8a86-c12020ea836c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {2167c76b-9d58-4bc0-927b-44aaafaa2c2c}, !- Handle
  VAVWITHREHEATClgSch0,                   !- Name
  {84055d92-50a3-4d70-8ba9-a9517b7369b8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {bb6f01a2-1fc1-4874-8af7-6bd93775dc4e}, !- Handle
  VAVWITHREHEATOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {4e39e868-299d-435c-a4b3-1e89b63cbe15}<23.9 && {4e39e868-299d-435c-a4b3-1e89b63cbe15}>1.7, !- Program Line 1
  SET {2167c76b-9d58-4bc0-927b-44aaafaa2c2c} = 29.4, !- Program Line 2
  SET {20125bdd-f060-4247-ad7a-3014155fd1b3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {4e39e868-299d-435c-a4b3-1e89b63cbe15}<23.9 && {4e39e868-299d-435c-a4b3-1e89b63cbe15}>1.7, !- Program Line 4
  SET {2167c76b-9d58-4bc0-927b-44aaafaa2c2c} = 29.4, !- Program Line 5
  SET {20125bdd-f060-4247-ad7a-3014155fd1b3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {4e39e868-299d-435c-a4b3-1e89b63cbe15}<23.9 && {4e39e868-299d-435c-a4b3-1e89b63cbe15}>1.7, !- Program Line 7
  SET {2167c76b-9d58-4bc0-927b-44aaafaa2c2c} = 29.4, !- Program Line 8
  SET {20125bdd-f060-4247-ad7a-3014155fd1b3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {4e39e868-299d-435c-a4b3-1e89b63cbe15}<23.9 && {4e39e868-299d-435c-a4b3-1e89b63cbe15}>1.7, !- Program Line 10
  SET {2167c76b-9d58-4bc0-927b-44aaafaa2c2c} = 29.4, !- Program Line 11
  SET {20125bdd-f060-4247-ad7a-3014155fd1b3} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2167c76b-9d58-4bc0-927b-44aaafaa2c2c} = NULL, !- Program Line 14
  SET {20125bdd-f060-4247-ad7a-3014155fd1b3} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6d1797d2-5266-4378-b23a-f1d6af80c35b}, !- Handle
  VAVWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bb6f01a2-1fc1-4874-8af7-6bd93775dc4e}; !- Program Name 1

OS:Curve:Biquadratic,
  {dda59d1e-c665-45e6-a80b-7b1730b7fbf8}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {0b92e2ac-6aaa-4ef1-9e00-0e817105cb68}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c7e6a973-4635-4680-8927-f1730f25f8ed}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7671d35e-1f69-4419-86b1-42a4ed49e2bd}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {2366d406-7f16-4333-a319-3df44e7a171d}, !- Handle
  {4ddbfd75-9068-40bc-b812-c7149b4c14c1}; !- Object Name

OS:AdditionalProperties,
  {0324e04e-754d-48c7-a8ef-8c0790ab5ded}, !- Handle
  {98872ebe-dfc6-4673-94cc-4ca571d7921d}; !- Object Name

OS:AdditionalProperties,
  {60718a63-4708-4a0f-a98e-d315afd0809d}, !- Handle
  {1477237e-f061-44d1-b51d-938ee43b7be4}; !- Object Name

OS:Daylighting:Control,
  {7f8f1c2a-f583-4a88-8657-e6ea1c8de6da}, !- Handle
  Banquet_Flr_6 Daylt Sensor 1,           !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  26.3655,                                !- Position X-Coordinate {m}
  21.32088,                               !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {90753296-a377-4cf5-aac9-2015850eaca6}, !- Handle
  Banquet_Flr_6 Daylt Sensor 2,           !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  26.3655,                                !- Position X-Coordinate {m}
  19.75844,                               !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {21446b2b-5892-4276-b581-f9140e458fa5}, !- Handle
  Dining_Flr_6 Daylt Sensor 1,            !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  63.5505,                                !- Position X-Coordinate {m}
  21.32088,                               !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4b47e28e-1a17-4711-8fd3-40d9f2dfd138}, !- Handle
  Dining_Flr_6 Daylt Sensor 2,            !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  63.5505,                                !- Position X-Coordinate {m}
  19.75844,                               !- Position Y-Coordinate {m}
  16.914,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {14cc539b-aa72-48c3-94fe-502cc1def6dd}, !- Handle
  Cafe_Flr_1 Daylt Sensor 1,              !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  70.256,                                 !- Position X-Coordinate {m}
  1.50876,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {261ec88e-d64b-4b49-a8c1-d1cb5b6b1551}, !- Handle
  Cafe_Flr_1 Daylt Sensor 2,              !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  70.256,                                 !- Position X-Coordinate {m}
  3.04038,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4db683d2-2d24-483f-a017-26d355d6abaa}, !- Handle
  Lobby_Flr_1 Daylt Sensor 1,             !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  32.766,                                 !- Position X-Coordinate {m}
  1.50876,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {95bb4fc8-7473-41ea-94b3-924098ba2b44}, !- Handle
  Lobby_Flr_1 Daylt Sensor 2,             !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  32.766,                                 !- Position X-Coordinate {m}
  3.04038,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

