  {683e8c93-4daf-4442-9d38-b7ecb1a05a87}, !- Name
  {c5b1a944-ad33-4ae5-9825-560b3f973d3b}, !- Source Object
  3,                                      !- Outlet Port
  {d95f323c-39dd-4fdf-b71e-3f1cbc0ee1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77cad0f8-66b9-43bc-9ad5-4dc45cca88d6}, !- Handle
  {0051eb61-a552-4944-8a6b-14acd1cd9683}, !- Name
  {d95f323c-39dd-4fdf-b71e-3f1cbc0ee1b8}, !- Source Object
  3,                                      !- Outlet Port
  {31f003a8-a2b1-4f81-b79c-c882e26fa028}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f7fac705-373c-412c-aee0-637a5c7cb41e}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {cf283abd-b6ef-4833-b7e2-218e9e85ef67}, !- Handle
  DataCenter_basement_ZN_6 ZN Unitary HP, !- Name
  Load,                                   !- Control Type
  {4104ebb6-63d9-4a0a-a4ee-03c814dd670a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {2b16fe2a-8229-4af2-8b90-a905f0ff2cf8}, !- Air Inlet Node Name
  {635a7711-ce2f-4d29-ad4a-0077008f1d0c}, !- Air Outlet Node Name
  {2b25539a-b5d5-408b-bc31-5370beca1ed3}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Supply Air Fan Operating Mode Schedule Name
  {c0baf266-1b65-48e3-9b8a-55035246d382}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c5b1a944-ad33-4ae5-9825-560b3f973d3b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f7fac705-373c-412c-aee0-637a5c7cb41e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {635a7711-ce2f-4d29-ad4a-0077008f1d0c}, !- Handle
  {9dd6571f-b57b-4b61-bdff-9cadc589fa81}, !- Name
  {cf283abd-b6ef-4833-b7e2-218e9e85ef67}, !- Source Object
  7,                                      !- Outlet Port
  {2b5b0f9d-3c79-4a2d-bc01-f027934df21b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8492e127-4514-46d4-bdfb-5c17e6706593}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c5cfc25-42a4-4449-b21e-86a494da6dcd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {63a56948-6a82-4202-8ee2-65f4824af754}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {63a56948-6a82-4202-8ee2-65f4824af754}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f94864dd-aa66-42f1-9f3b-33d76d594f30}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  {8492e127-4514-46d4-bdfb-5c17e6706593}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {49eda410-1205-4f29-aef6-79e12223db78}, !- Mixed Air Node Name
  {0a8536ed-8828-40fe-9936-1228b9af3cea}, !- Outdoor Air Stream Node Name
  {c8b3ad10-34ac-4937-97f7-9dcdac2fd1e2}, !- Relief Air Stream Node Name
  {c6c0423a-8d6e-4636-b287-6f7c059e78bc}; !- Return Air Stream Node Name

OS:Node,
  {7984c239-bfaf-4465-bccd-def22e1d2fc4}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0a8536ed-8828-40fe-9936-1228b9af3cea}; !- Outlet Port

OS:Connection,
  {0a8536ed-8828-40fe-9936-1228b9af3cea}, !- Handle
  {05a4002b-d5a3-4bc2-bc6c-be8f725ba130}, !- Name
  {7984c239-bfaf-4465-bccd-def22e1d2fc4}, !- Source Object
  3,                                      !- Outlet Port
  {f94864dd-aa66-42f1-9f3b-33d76d594f30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd6453c4-7e50-4cf2-8985-652b73d8571f}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Name
  {c8b3ad10-34ac-4937-97f7-9dcdac2fd1e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8b3ad10-34ac-4937-97f7-9dcdac2fd1e2}, !- Handle
  {5a2df96f-ba68-49bb-92dc-14479f7d4fe7}, !- Name
  {f94864dd-aa66-42f1-9f3b-33d76d594f30}, !- Source Object
  7,                                      !- Outlet Port
  {dd6453c4-7e50-4cf2-8985-652b73d8571f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a1b9bd5-54de-48f0-8557-4d758ce8036f}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {49eda410-1205-4f29-aef6-79e12223db78}, !- Inlet Port
  {2b16fe2a-8229-4af2-8b90-a905f0ff2cf8}; !- Outlet Port

OS:Connection,
  {c6c0423a-8d6e-4636-b287-6f7c059e78bc}, !- Handle
  {e063719d-102a-4dd3-8443-ba753832f9b6}, !- Name
  {227ddca8-938d-4634-9013-854bfb2a5109}, !- Source Object
  3,                                      !- Outlet Port
  {f94864dd-aa66-42f1-9f3b-33d76d594f30}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {49eda410-1205-4f29-aef6-79e12223db78}, !- Handle
  {fe00faf6-71d2-446d-a5bc-ecd0486dc230}, !- Name
  {f94864dd-aa66-42f1-9f3b-33d76d594f30}, !- Source Object
  5,                                      !- Outlet Port
  {6a1b9bd5-54de-48f0-8557-4d758ce8036f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b16fe2a-8229-4af2-8b90-a905f0ff2cf8}, !- Handle
  {bc0c150f-cf3b-4c2a-ac19-9e2370d8522a}, !- Name
  {6a1b9bd5-54de-48f0-8557-4d758ce8036f}, !- Source Object
  3,                                      !- Outlet Port
  {cf283abd-b6ef-4833-b7e2-218e9e85ef67}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5d6a6f13-9d80-486c-86f8-d55b33d4d9a2}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {91155f20-c22d-4c4c-9f37-ed0d2a553535}, !- Control Zone or Zone List Name
  {6aaf6334-2bd1-4639-9b5e-30b5a00d2714}, !- Cooling Control Zone or Zone List Name
  {590c140d-13de-4550-a878-155216e16670}, !- Heating Control Zone or Zone List Name
  {9f14fa37-d48e-41a3-9ca0-69d6d78d52f3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {91155f20-c22d-4c4c-9f37-ed0d2a553535}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6aaf6334-2bd1-4639-9b5e-30b5a00d2714}, !- Handle
  {8c4c9b30-2130-4a9a-a3b6-224819887a25}; !- Name

OS:ModelObjectList,
  {590c140d-13de-4550-a878-155216e16670}, !- Handle
  {e8bfa81f-2d47-4eb6-b262-06ae223911fe}; !- Name

OS:ModelObjectList,
  {9f14fa37-d48e-41a3-9ca0-69d6d78d52f3}, !- Handle
  {2a7cbf8f-9bf1-4e0b-9c77-8b6689be1ef7}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3edc6032-169c-4283-8738-fb1ecd393a8f}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule Name
  {63a3cf89-b386-4a7f-9549-f9556c3fffc0}, !- Air Inlet Node Name
  {ed8a4fae-cf83-4413-b492-da71a1540f9a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24dec4a1-3bd7-48e8-a293-5dd7968a806b}, !- Handle
  DataCenter_basement_ZN_6 ZN Return Air Node, !- Name
  {5147cc7e-e26a-4134-a51a-094e1384564e}, !- Inlet Port
  {1497fdf0-9176-4b38-a674-85af4dbd5b84}; !- Outlet Port

OS:Connection,
  {2a4899b6-2c87-4b5f-a79c-f8c305abe308}, !- Handle
  {1751bc0b-848f-4f13-95c8-7f67471b48e9}, !- Name
  {79c6094a-8c78-4483-b3e5-46172812e119}, !- Source Object
  3,                                      !- Outlet Port
  {2bfa8064-4432-4e8b-87f5-28d4c67e9663}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5147cc7e-e26a-4134-a51a-094e1384564e}, !- Handle
  {8fc45aca-4a88-40c4-a6f5-c9f02db698d1}, !- Name
  {eb352b90-550d-499e-9c79-28c521191b7b}, !- Source Object
  3,                                      !- Outlet Port
  {24dec4a1-3bd7-48e8-a293-5dd7968a806b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1497fdf0-9176-4b38-a674-85af4dbd5b84}, !- Handle
  {d1257650-9059-4958-8d3f-428605583e81}, !- Name
  {24dec4a1-3bd7-48e8-a293-5dd7968a806b}, !- Source Object
  3,                                      !- Outlet Port
  {07e982a5-acfe-445d-b671-e80d8a5d1610}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9406689a-9415-4436-8a27-259009638476}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {339715a3-73d2-459d-ab4d-85c45400d4b3}, !- Inlet Port
  {63a3cf89-b386-4a7f-9549-f9556c3fffc0}; !- Outlet Port

OS:Connection,
  {339715a3-73d2-459d-ab4d-85c45400d4b3}, !- Handle
  {e7a4155a-3ba0-460f-bd1a-690a63141b49}, !- Name
  {10d77c48-9708-409b-af44-3960070a7c7c}, !- Source Object
  3,                                      !- Outlet Port
  {9406689a-9415-4436-8a27-259009638476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a3cf89-b386-4a7f-9549-f9556c3fffc0}, !- Handle
  {c06e4e93-9fa0-4a4d-9b10-8b0b441c4890}, !- Name
  {9406689a-9415-4436-8a27-259009638476}, !- Source Object
  3,                                      !- Outlet Port
  {3edc6032-169c-4283-8738-fb1ecd393a8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed8a4fae-cf83-4413-b492-da71a1540f9a}, !- Handle
  {7d55dba7-672e-45e1-99a8-06389ee325c6}, !- Name
  {3edc6032-169c-4283-8738-fb1ecd393a8f}, !- Source Object
  4,                                      !- Outlet Port
  {79c6094a-8c78-4483-b3e5-46172812e119}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e9faeadd-ffb1-44cb-9920-d27943342874}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {f94a901f-5720-450d-a0af-efaa45121a70}, !- Availability Schedule
  {47d9ba09-85d3-458b-b23a-f2b5a391c249}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc392894-0a53-46f7-a228-172517afbea4}, !- Supply Side Inlet Node Name
  {a2a5a6a8-da4e-475a-8c1b-4dfe9a9bd60a}, !- Demand Side Outlet Node Name
  {9a6c234f-b0b0-40b5-accf-a6a1734f39ae}, !- Demand Side Inlet Node A
  {0f17fb9f-1493-410f-9ff1-a5a1be934f2a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5ca5172a-b121-43d6-9f6c-c91cd1433735}, !- Demand Mixer Name
  {ca58f5c5-7161-4f7c-a799-fb36f0c29c7c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3c440010-9fcb-4df9-ac15-c648749803ec}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Name
  {dc392894-0a53-46f7-a228-172517afbea4}, !- Inlet Port
  {b3442e6f-ee36-4701-ad44-b1da78c8233e}; !- Outlet Port

OS:Node,
  {8f20cbb4-4c7e-4376-be80-bcff345a77a0}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Name
  {5039603e-f626-44d3-91f2-9fec1f0baa2a}, !- Inlet Port
  {0f17fb9f-1493-410f-9ff1-a5a1be934f2a}; !- Outlet Port

OS:Connection,
  {dc392894-0a53-46f7-a228-172517afbea4}, !- Handle
  {cc02e3ca-afd1-4ba0-9757-aa86157394c4}, !- Name
  {e9faeadd-ffb1-44cb-9920-d27943342874}, !- Source Object
  8,                                      !- Outlet Port
  {3c440010-9fcb-4df9-ac15-c648749803ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f17fb9f-1493-410f-9ff1-a5a1be934f2a}, !- Handle
  {051be3e0-f795-427b-bae1-87a8eba14540}, !- Name
  {8f20cbb4-4c7e-4376-be80-bcff345a77a0}, !- Source Object
  3,                                      !- Outlet Port
  {e9faeadd-ffb1-44cb-9920-d27943342874}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7a0e2c53-7877-4413-8f8b-496aff1c34a6}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Name
  {9a6c234f-b0b0-40b5-accf-a6a1734f39ae}, !- Inlet Port
  {ede49048-551c-4ef0-8358-feaafed03b64}; !- Outlet Port

OS:Node,
  {e989ac95-ad31-4937-a962-b093dd77ad09}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Name
  {2f706d83-c004-4317-9b75-2bca3cc7451b}, !- Inlet Port
  {a2a5a6a8-da4e-475a-8c1b-4dfe9a9bd60a}; !- Outlet Port

OS:Node,
  {f46487f7-6bc3-4802-8907-31ce7c476f12}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Name
  {e91e8a0c-688d-4265-9185-5689f2a69a96}, !- Inlet Port
  {2545c222-192b-4ead-9071-ff266bd8902f}; !- Outlet Port

OS:Connection,
  {9a6c234f-b0b0-40b5-accf-a6a1734f39ae}, !- Handle
  {74846ed4-c742-4acb-8d04-4310205e2de5}, !- Name
  {e9faeadd-ffb1-44cb-9920-d27943342874}, !- Source Object
  10,                                     !- Outlet Port
  {7a0e2c53-7877-4413-8f8b-496aff1c34a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a5a6a8-da4e-475a-8c1b-4dfe9a9bd60a}, !- Handle
  {925d1afd-a579-4c30-b794-fdc8a5588616}, !- Name
  {e989ac95-ad31-4937-a962-b093dd77ad09}, !- Source Object
  3,                                      !- Outlet Port
  {e9faeadd-ffb1-44cb-9920-d27943342874}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca58f5c5-7161-4f7c-a799-fb36f0c29c7c}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {ede49048-551c-4ef0-8358-feaafed03b64}, !- Inlet Node Name
  {88662fbc-a019-4c60-89da-bcafa5eb4841}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5ca5172a-b121-43d6-9f6c-c91cd1433735}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {2f706d83-c004-4317-9b75-2bca3cc7451b}, !- Outlet Node Name
  {affc1173-13a8-468d-ba70-dadc2d77a2b2}; !- Inlet Node Name 1

OS:Connection,
  {ede49048-551c-4ef0-8358-feaafed03b64}, !- Handle
  {0c657738-0c10-4a46-b3b6-7f8c8d126e41}, !- Name
  {7a0e2c53-7877-4413-8f8b-496aff1c34a6}, !- Source Object
  3,                                      !- Outlet Port
  {ca58f5c5-7161-4f7c-a799-fb36f0c29c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f706d83-c004-4317-9b75-2bca3cc7451b}, !- Handle
  {96f7db98-03f1-4640-a465-73a793391568}, !- Name
  {5ca5172a-b121-43d6-9f6c-c91cd1433735}, !- Source Object
  2,                                      !- Outlet Port
  {e989ac95-ad31-4937-a962-b093dd77ad09}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7527bf9f-1a78-4844-978e-74ba98d7d384}, !- Handle
  {e9faeadd-ffb1-44cb-9920-d27943342874}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {47d9ba09-85d3-458b-b23a-f2b5a391c249}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {ea770bb0-16d2-4441-9111-e0351a62ad2d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {629f23ef-9b00-415c-beaf-c226590aa124}, !- Handle
  DataCenter_bot_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ed298cdc-e63d-48df-abae-4a553d6d8b98}, !- Control Zone Name
  {8f20cbb4-4c7e-4376-be80-bcff345a77a0}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {9ea1dd23-687e-48af-a6ef-34302c11d1d9}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b455ca0c-81ee-484b-8321-b3f40919cee7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c898fe0d-361d-41f2-a003-33b80eea35ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b455ca0c-81ee-484b-8321-b3f40919cee7}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c898fe0d-361d-41f2-a003-33b80eea35ec}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b1857653-d773-4051-a8e3-a4d7d827cb79}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  {8ceb3aed-2cce-4221-826d-33bbc018c96b}, !- Water Inlet Node Name
  {c076d7bc-ba04-439b-b8a4-db2a04ec4f07}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {05a5a650-03aa-4b2c-b62b-29187f800349}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {8d18abab-22e7-4e44-9e9f-27976ce8fa42}, !- Inlet Port
  {8ceb3aed-2cce-4221-826d-33bbc018c96b}; !- Outlet Port

OS:Connection,
  {8d18abab-22e7-4e44-9e9f-27976ce8fa42}, !- Handle
  {35ad075c-f625-4c0e-9bcf-f1644ab7981d}, !- Name
  {5e1a1520-04d2-4c1c-bf5a-d1cb04730e8b}, !- Source Object
  6,                                      !- Outlet Port
  {05a5a650-03aa-4b2c-b62b-29187f800349}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b2241f0-69bc-41f9-a1cc-74083f75d584}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c076d7bc-ba04-439b-b8a4-db2a04ec4f07}, !- Inlet Port
  {5e192047-58db-4250-a566-9408017400e3}; !- Outlet Port

OS:Connection,
  {8ceb3aed-2cce-4221-826d-33bbc018c96b}, !- Handle
  {254a1aad-3fe3-4b9f-bbd9-063ae68b798c}, !- Name
  {05a5a650-03aa-4b2c-b62b-29187f800349}, !- Source Object
  3,                                      !- Outlet Port
  {b1857653-d773-4051-a8e3-a4d7d827cb79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c076d7bc-ba04-439b-b8a4-db2a04ec4f07}, !- Handle
  {7b6831e1-e9f3-4bbc-ac16-0efa2b1266b2}, !- Name
  {b1857653-d773-4051-a8e3-a4d7d827cb79}, !- Source Object
  3,                                      !- Outlet Port
  {2b2241f0-69bc-41f9-a1cc-74083f75d584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e192047-58db-4250-a566-9408017400e3}, !- Handle
  {b5aa326f-4626-4158-aaad-e8db6312efdd}, !- Name
  {2b2241f0-69bc-41f9-a1cc-74083f75d584}, !- Source Object
  3,                                      !- Outlet Port
  {31f003a8-a2b1-4f81-b79c-c882e26fa028}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {08284c0a-eeef-45f4-986f-20d0d337fe0f}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {baedf05d-7b1c-4730-a037-4e643d2cdd1f}, !- Water Inlet Node Name
  {288c4441-55cf-4f01-b9b7-7da964e91101}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {2461fca1-5611-40c2-8b80-ce26f9082bf5}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {456ba6f7-7da5-4c10-aaf8-7d457901561e}, !- Inlet Port
  {baedf05d-7b1c-4730-a037-4e643d2cdd1f}; !- Outlet Port

OS:Connection,
  {456ba6f7-7da5-4c10-aaf8-7d457901561e}, !- Handle
  {f7292ad9-74ae-4ff7-9dad-f6393725a53b}, !- Name
  {5e1a1520-04d2-4c1c-bf5a-d1cb04730e8b}, !- Source Object
  7,                                      !- Outlet Port
  {2461fca1-5611-40c2-8b80-ce26f9082bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62781db7-6879-4a5e-83a9-4d2737baccfc}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {288c4441-55cf-4f01-b9b7-7da964e91101}, !- Inlet Port
  {2af30e08-48c2-4fa3-9961-1b18f3508395}; !- Outlet Port

OS:Connection,
  {baedf05d-7b1c-4730-a037-4e643d2cdd1f}, !- Handle
  {2bd093d2-90f9-4508-9e20-55eba965fcc7}, !- Name
  {2461fca1-5611-40c2-8b80-ce26f9082bf5}, !- Source Object
  3,                                      !- Outlet Port
  {08284c0a-eeef-45f4-986f-20d0d337fe0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {288c4441-55cf-4f01-b9b7-7da964e91101}, !- Handle
  {88af3be2-8d61-4bd9-a592-50dfa981a173}, !- Name
  {08284c0a-eeef-45f4-986f-20d0d337fe0f}, !- Source Object
  3,                                      !- Outlet Port
  {62781db7-6879-4a5e-83a9-4d2737baccfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af30e08-48c2-4fa3-9961-1b18f3508395}, !- Handle
  {d709fa94-f1d0-4567-ac65-90d95185b0e9}, !- Name
  {62781db7-6879-4a5e-83a9-4d2737baccfc}, !- Source Object
  3,                                      !- Outlet Port
  {31f003a8-a2b1-4f81-b79c-c882e26fa028}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ca87cd30-c2b4-4b14-a2bd-9986a98c94c7}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {daaaff9e-07ae-4976-b405-9b178c65d72f}, !- Handle
  DataCenter_bot_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {ed298cdc-e63d-48df-abae-4a553d6d8b98}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {40a32c69-c70e-49ad-9dea-3e47086c2633}, !- Air Inlet Node Name
  {5039603e-f626-44d3-91f2-9fec1f0baa2a}, !- Air Outlet Node Name
  {9ea1dd23-687e-48af-a6ef-34302c11d1d9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Supply Air Fan Operating Mode Schedule Name
  {b1857653-d773-4051-a8e3-a4d7d827cb79}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {08284c0a-eeef-45f4-986f-20d0d337fe0f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ca87cd30-c2b4-4b14-a2bd-9986a98c94c7}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5039603e-f626-44d3-91f2-9fec1f0baa2a}, !- Handle
  {ee4c12f4-8e54-4851-9c4c-08a74d1f44a7}, !- Name
  {daaaff9e-07ae-4976-b405-9b178c65d72f}, !- Source Object
  7,                                      !- Outlet Port
  {8f20cbb4-4c7e-4376-be80-bcff345a77a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {35b6332c-39a0-4120-9a32-7efab32169fc}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f94a901f-5720-450d-a0af-efaa45121a70}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0d524425-96c3-48ae-b417-0aecd4ee201f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0d524425-96c3-48ae-b417-0aecd4ee201f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b691737b-2cc6-45a9-8d36-d0fbaef8899d}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  {35b6332c-39a0-4120-9a32-7efab32169fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aa5b7555-5616-4486-a3b2-8028b02cc2f1}, !- Mixed Air Node Name
  {d5605814-5c51-4d5c-a58e-d20bd4f42625}, !- Outdoor Air Stream Node Name
  {57ef8e27-51ca-4a97-955d-70db07b40cca}, !- Relief Air Stream Node Name
  {b3442e6f-ee36-4701-ad44-b1da78c8233e}; !- Return Air Stream Node Name

OS:Node,
  {43dc5d17-d472-4168-bd47-f5f7bcec408f}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d5605814-5c51-4d5c-a58e-d20bd4f42625}; !- Outlet Port

OS:Connection,
  {d5605814-5c51-4d5c-a58e-d20bd4f42625}, !- Handle
  {6dc4f710-7eb3-4836-9cbf-4bc6637850f1}, !- Name
  {43dc5d17-d472-4168-bd47-f5f7bcec408f}, !- Source Object
  3,                                      !- Outlet Port
  {b691737b-2cc6-45a9-8d36-d0fbaef8899d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3084de02-e66e-400d-9eac-4107b0d0bf8f}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Name
  {57ef8e27-51ca-4a97-955d-70db07b40cca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57ef8e27-51ca-4a97-955d-70db07b40cca}, !- Handle
  {23357c0d-c307-49b5-9859-bf5eefbad945}, !- Name
  {b691737b-2cc6-45a9-8d36-d0fbaef8899d}, !- Source Object
  7,                                      !- Outlet Port
  {3084de02-e66e-400d-9eac-4107b0d0bf8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63f6be75-399e-4d4a-bc14-cf26c74e50dd}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {aa5b7555-5616-4486-a3b2-8028b02cc2f1}, !- Inlet Port
  {40a32c69-c70e-49ad-9dea-3e47086c2633}; !- Outlet Port

OS:Connection,
  {b3442e6f-ee36-4701-ad44-b1da78c8233e}, !- Handle
  {edcb79d6-8231-4171-8359-cd37866cc679}, !- Name
  {3c440010-9fcb-4df9-ac15-c648749803ec}, !- Source Object
  3,                                      !- Outlet Port
  {b691737b-2cc6-45a9-8d36-d0fbaef8899d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aa5b7555-5616-4486-a3b2-8028b02cc2f1}, !- Handle
  {f5d133c9-9ebf-4312-be83-949dfe8c788b}, !- Name
  {b691737b-2cc6-45a9-8d36-d0fbaef8899d}, !- Source Object
  5,                                      !- Outlet Port
  {63f6be75-399e-4d4a-bc14-cf26c74e50dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a32c69-c70e-49ad-9dea-3e47086c2633}, !- Handle
  {9d446f84-1302-4182-bea6-8a28fb92fa5f}, !- Name
  {63f6be75-399e-4d4a-bc14-cf26c74e50dd}, !- Source Object
  3,                                      !- Outlet Port
  {daaaff9e-07ae-4976-b405-9b178c65d72f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ea770bb0-16d2-4441-9111-e0351a62ad2d}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5752e6d4-2fe4-4c54-b469-f4b91ba0e375}, !- Control Zone or Zone List Name
  {96c971e1-fe05-4a30-9222-10f50b3ffb00}, !- Cooling Control Zone or Zone List Name
  {3326efb0-2092-4b64-80ac-801ad8e6e8cc}, !- Heating Control Zone or Zone List Name
  {97e7c86c-aebc-46cf-8d01-19833ecfa4a9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5752e6d4-2fe4-4c54-b469-f4b91ba0e375}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {96c971e1-fe05-4a30-9222-10f50b3ffb00}, !- Handle
  {a73c2f7a-041b-4cbf-8c92-d2e3f406ba95}; !- Name

OS:ModelObjectList,
  {3326efb0-2092-4b64-80ac-801ad8e6e8cc}, !- Handle
  {8c793824-144c-4008-973b-2f569a2e8e4c}; !- Name

OS:ModelObjectList,
  {97e7c86c-aebc-46cf-8d01-19833ecfa4a9}, !- Handle
  {303d7bfa-e321-403c-a76f-94b1788b181f}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {69d274ea-0af8-4fd8-899a-6164920277b6}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule Name
  {c4217451-1494-4333-8509-9cb0136e9f76}, !- Air Inlet Node Name
  {e91e8a0c-688d-4265-9185-5689f2a69a96}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e715cc9-d7ec-4233-8346-9adde35a2e9f}, !- Handle
  DataCenter_bot_ZN_6 ZN Return Air Node, !- Name
  {8e5005d9-122d-49af-ab07-d937ccc2bede}, !- Inlet Port
  {affc1173-13a8-468d-ba70-dadc2d77a2b2}; !- Outlet Port

OS:Connection,
  {2545c222-192b-4ead-9071-ff266bd8902f}, !- Handle
  {cdb54e63-49b5-4ba0-995e-64e8e5df7dd2}, !- Name
  {f46487f7-6bc3-4802-8907-31ce7c476f12}, !- Source Object
  3,                                      !- Outlet Port
  {699b57a3-76d4-4727-b554-8ccd540f08ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e5005d9-122d-49af-ab07-d937ccc2bede}, !- Handle
  {8101d5b5-aa3f-46c9-9b9c-dbcb198ed485}, !- Name
  {bb8482db-12d5-49bd-8e51-8a4aacdfb95f}, !- Source Object
  3,                                      !- Outlet Port
  {2e715cc9-d7ec-4233-8346-9adde35a2e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {affc1173-13a8-468d-ba70-dadc2d77a2b2}, !- Handle
  {a9c522d9-e55c-49df-ba56-10b85bfa6725}, !- Name
  {2e715cc9-d7ec-4233-8346-9adde35a2e9f}, !- Source Object
  3,                                      !- Outlet Port
  {5ca5172a-b121-43d6-9f6c-c91cd1433735}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6781831d-2590-4edd-ad82-44117b7b0377}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {88662fbc-a019-4c60-89da-bcafa5eb4841}, !- Inlet Port
  {c4217451-1494-4333-8509-9cb0136e9f76}; !- Outlet Port

OS:Connection,
  {88662fbc-a019-4c60-89da-bcafa5eb4841}, !- Handle
  {11829e9f-a9d3-4e7a-a9e1-45560ab91b72}, !- Name
  {ca58f5c5-7161-4f7c-a799-fb36f0c29c7c}, !- Source Object
  3,                                      !- Outlet Port
  {6781831d-2590-4edd-ad82-44117b7b0377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4217451-1494-4333-8509-9cb0136e9f76}, !- Handle
  {b1b8fa8f-26ee-487b-964f-08910edf5abb}, !- Name
  {6781831d-2590-4edd-ad82-44117b7b0377}, !- Source Object
  3,                                      !- Outlet Port
  {69d274ea-0af8-4fd8-899a-6164920277b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e91e8a0c-688d-4265-9185-5689f2a69a96}, !- Handle
  {a27201e4-abfd-4b26-b4af-c35735906142}, !- Name
  {69d274ea-0af8-4fd8-899a-6164920277b6}, !- Source Object
  4,                                      !- Outlet Port
  {f46487f7-6bc3-4802-8907-31ce7c476f12}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dd0c9d81-d504-4c6e-a3fd-53753732d484}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {449a6a5b-7b7a-4613-b71e-df892dc69368}, !- Availability Schedule
  {41061084-d765-4159-b8f7-8d7244ec9961}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {163c7074-bf78-4f8f-85e3-09af6f1601b1}, !- Supply Side Inlet Node Name
  {bcde035f-50f7-497c-bf71-d789b0741d7c}, !- Demand Side Outlet Node Name
  {df6dfa5c-d39e-4ded-82da-54f4b5315f28}, !- Demand Side Inlet Node A
  {e23b32aa-df41-4b27-bf28-4412b26a1c25}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {01244cf9-5a30-4a00-93e2-cb0a14e3dbd8}, !- Demand Mixer Name
  {5f331e07-a87d-45cf-b4db-6ed337f6428f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0ed2c4ef-127b-468d-9213-cb5a2b6f9a89}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Name
  {163c7074-bf78-4f8f-85e3-09af6f1601b1}, !- Inlet Port
  {8ca9303b-d55f-48e8-9549-f3f3c5012b6d}; !- Outlet Port

OS:Node,
  {f4232f42-0e6a-4d84-ac1c-74c46512ba15}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Name
  {6fb3dd7f-15de-44e3-8fb1-4ee48061c2e0}, !- Inlet Port
  {e23b32aa-df41-4b27-bf28-4412b26a1c25}; !- Outlet Port

OS:Connection,
  {163c7074-bf78-4f8f-85e3-09af6f1601b1}, !- Handle
  {ccd1dc32-a78e-4588-b13f-2d5a20d2125c}, !- Name
  {dd0c9d81-d504-4c6e-a3fd-53753732d484}, !- Source Object
  8,                                      !- Outlet Port
  {0ed2c4ef-127b-468d-9213-cb5a2b6f9a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e23b32aa-df41-4b27-bf28-4412b26a1c25}, !- Handle
  {77bfb171-8e34-428d-a767-a74514912191}, !- Name
  {f4232f42-0e6a-4d84-ac1c-74c46512ba15}, !- Source Object
  3,                                      !- Outlet Port
  {dd0c9d81-d504-4c6e-a3fd-53753732d484}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a65e19df-ab6f-4790-8c71-78926f073727}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Name
  {df6dfa5c-d39e-4ded-82da-54f4b5315f28}, !- Inlet Port
  {c97b4962-5116-4dc0-aa08-b8a346bc3fb4}; !- Outlet Port

OS:Node,
  {257f1c73-7002-44a2-8212-f6036e9c10f4}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Name
  {9361b22f-bd2d-4de7-a0d5-5547e2af796d}, !- Inlet Port
  {bcde035f-50f7-497c-bf71-d789b0741d7c}; !- Outlet Port

OS:Node,
  {197f257e-ae98-4523-ba10-7846c24ce5cc}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Name
  {ea9fbb2b-d176-4bc5-8ab8-acb060e56d0d}, !- Inlet Port
  {8ae9ba32-f4b2-4d5e-a5e0-d1a0c4e40396}; !- Outlet Port

OS:Connection,
  {df6dfa5c-d39e-4ded-82da-54f4b5315f28}, !- Handle
  {bdc2c70e-e990-4fe7-a275-58cd9e938a0c}, !- Name
  {dd0c9d81-d504-4c6e-a3fd-53753732d484}, !- Source Object
  10,                                     !- Outlet Port
  {a65e19df-ab6f-4790-8c71-78926f073727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcde035f-50f7-497c-bf71-d789b0741d7c}, !- Handle
  {54d7050f-3bc3-4ada-8c2a-52a0ca5aeaf9}, !- Name
  {257f1c73-7002-44a2-8212-f6036e9c10f4}, !- Source Object
  3,                                      !- Outlet Port
  {dd0c9d81-d504-4c6e-a3fd-53753732d484}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5f331e07-a87d-45cf-b4db-6ed337f6428f}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {c97b4962-5116-4dc0-aa08-b8a346bc3fb4}, !- Inlet Node Name
  {208fcd15-01fe-4dd7-b574-2f082b2f5379}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {01244cf9-5a30-4a00-93e2-cb0a14e3dbd8}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {9361b22f-bd2d-4de7-a0d5-5547e2af796d}, !- Outlet Node Name
  {ffcd84c6-2122-4b70-8995-36f1f87a1e66}; !- Inlet Node Name 1

OS:Connection,
  {c97b4962-5116-4dc0-aa08-b8a346bc3fb4}, !- Handle
  {558ee079-2465-41d9-b9d6-7f6d74740583}, !- Name
  {a65e19df-ab6f-4790-8c71-78926f073727}, !- Source Object
  3,                                      !- Outlet Port
  {5f331e07-a87d-45cf-b4db-6ed337f6428f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9361b22f-bd2d-4de7-a0d5-5547e2af796d}, !- Handle
  {9fb749ff-87da-4d63-87fd-9cdf2640ffdd}, !- Name
  {01244cf9-5a30-4a00-93e2-cb0a14e3dbd8}, !- Source Object
  2,                                      !- Outlet Port
  {257f1c73-7002-44a2-8212-f6036e9c10f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f5b1f5a7-ad54-462c-b69a-8ae073828a5e}, !- Handle
  {dd0c9d81-d504-4c6e-a3fd-53753732d484}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {41061084-d765-4159-b8f7-8d7244ec9961}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {60c61a02-022b-43cf-857e-824a726455c7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e679760d-0ed4-4c33-97b0-0b935b8393aa}, !- Handle
  DataCenter_mid_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3f89c795-0b36-4dd6-8224-b19c348bcc2e}, !- Control Zone Name
  {f4232f42-0e6a-4d84-ac1c-74c46512ba15}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {761ca3a7-d4b0-41ae-829b-e57fc2ea593f}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e3119ff-f69e-48dc-96cd-ef055cbdb615}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d4ff7fbb-957f-440f-9cff-1ffc22244bfc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1e3119ff-f69e-48dc-96cd-ef055cbdb615}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d4ff7fbb-957f-440f-9cff-1ffc22244bfc}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {063aa6aa-3740-40c6-8719-e2e510886dee}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  {7f5ffe82-f57e-47c6-ab76-d4995a61d4dc}, !- Water Inlet Node Name
  {e0950f53-8371-4891-8149-d35005b589bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {e4b61580-1dd2-49ef-8b0a-3068c32eefdb}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {bec96e89-dbb4-488c-ba72-a2c1d217df94}, !- Inlet Port
  {7f5ffe82-f57e-47c6-ab76-d4995a61d4dc}; !- Outlet Port

OS:Connection,
  {bec96e89-dbb4-488c-ba72-a2c1d217df94}, !- Handle
  {eca32499-51a5-48bf-b492-420148479c2b}, !- Name
  {5e1a1520-04d2-4c1c-bf5a-d1cb04730e8b}, !- Source Object
  8,                                      !- Outlet Port
  {e4b61580-1dd2-49ef-8b0a-3068c32eefdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4d08ba8-4f49-468e-a7c0-381da402984a}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {e0950f53-8371-4891-8149-d35005b589bf}, !- Inlet Port
  {15a8f5bb-70f2-479b-a88d-4c40e5104d9f}; !- Outlet Port

OS:Connection,
  {7f5ffe82-f57e-47c6-ab76-d4995a61d4dc}, !- Handle
  {a3786314-57dc-474d-ba0a-68995d8c6d5e}, !- Name
  {e4b61580-1dd2-49ef-8b0a-3068c32eefdb}, !- Source Object
  3,                                      !- Outlet Port
  {063aa6aa-3740-40c6-8719-e2e510886dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0950f53-8371-4891-8149-d35005b589bf}, !- Handle
  {3ea7d6e2-9b27-416a-8d80-ccd61f9c2e4f}, !- Name
  {063aa6aa-3740-40c6-8719-e2e510886dee}, !- Source Object
  3,                                      !- Outlet Port
  {a4d08ba8-4f49-468e-a7c0-381da402984a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a8f5bb-70f2-479b-a88d-4c40e5104d9f}, !- Handle
  {d5c92c93-6ee7-4f50-b5a2-17e4116502b4}, !- Name
  {a4d08ba8-4f49-468e-a7c0-381da402984a}, !- Source Object
  3,                                      !- Outlet Port
  {31f003a8-a2b1-4f81-b79c-c882e26fa028}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {57dcc3e9-5e53-42c2-9205-c04d42063c26}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {be08273c-9184-48b7-a0d9-cf179c64f202}, !- Water Inlet Node Name
  {e21b9cf8-09cd-4f4b-836e-2a2120ef37e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {9f20beb0-f019-409a-bbb6-65524eb8ca1c}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {ff75e2b6-79f3-4d3a-b88f-9cc7c1bc778c}, !- Inlet Port
  {be08273c-9184-48b7-a0d9-cf179c64f202}; !- Outlet Port

OS:Connection,
  {ff75e2b6-79f3-4d3a-b88f-9cc7c1bc778c}, !- Handle
  {ecb44d00-c945-4625-b544-7c7d30536578}, !- Name
  {5e1a1520-04d2-4c1c-bf5a-d1cb04730e8b}, !- Source Object
  9,                                      !- Outlet Port
  {9f20beb0-f019-409a-bbb6-65524eb8ca1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a09d5b8c-3618-4d00-8516-8d1effebb40e}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {e21b9cf8-09cd-4f4b-836e-2a2120ef37e1}, !- Inlet Port
  {7f07335e-be0f-4fd1-9b36-011a95f34b6e}; !- Outlet Port

OS:Connection,
  {be08273c-9184-48b7-a0d9-cf179c64f202}, !- Handle
  {c7bfd382-028a-4ec3-9f7d-925cad56497a}, !- Name
  {9f20beb0-f019-409a-bbb6-65524eb8ca1c}, !- Source Object
  3,                                      !- Outlet Port
  {57dcc3e9-5e53-42c2-9205-c04d42063c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21b9cf8-09cd-4f4b-836e-2a2120ef37e1}, !- Handle
  {542f1d5a-7d4b-4577-9de7-cea76931ca6b}, !- Name
  {57dcc3e9-5e53-42c2-9205-c04d42063c26}, !- Source Object
  3,                                      !- Outlet Port
  {a09d5b8c-3618-4d00-8516-8d1effebb40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f07335e-be0f-4fd1-9b36-011a95f34b6e}, !- Handle
  {3ab383c3-401a-452c-bee7-e9cb59a242e9}, !- Name
  {a09d5b8c-3618-4d00-8516-8d1effebb40e}, !- Source Object
  3,                                      !- Outlet Port
  {31f003a8-a2b1-4f81-b79c-c882e26fa028}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a65e3b52-fd6d-446a-b454-6c744856f28e}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {bea62a97-49bc-47b3-96e6-fc7f2f063ea5}, !- Handle
  DataCenter_mid_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {3f89c795-0b36-4dd6-8224-b19c348bcc2e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {e7df68dd-4b19-4d40-bfcc-51a36f6416e1}, !- Air Inlet Node Name
  {6fb3dd7f-15de-44e3-8fb1-4ee48061c2e0}, !- Air Outlet Node Name
  {761ca3a7-d4b0-41ae-829b-e57fc2ea593f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Supply Air Fan Operating Mode Schedule Name
  {063aa6aa-3740-40c6-8719-e2e510886dee}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {57dcc3e9-5e53-42c2-9205-c04d42063c26}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a65e3b52-fd6d-446a-b454-6c744856f28e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6fb3dd7f-15de-44e3-8fb1-4ee48061c2e0}, !- Handle
  {a4609fa1-c827-4ba6-ad01-79e4e2bd98a4}, !- Name
  {bea62a97-49bc-47b3-96e6-fc7f2f063ea5}, !- Source Object
  7,                                      !- Outlet Port
  {f4232f42-0e6a-4d84-ac1c-74c46512ba15}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {15a2a9e0-d9a8-4801-834e-f6c097873e3c}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {449a6a5b-7b7a-4613-b71e-df892dc69368}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c0ef9535-c46b-45cf-a3a6-6b1a0645e1cb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c0ef9535-c46b-45cf-a3a6-6b1a0645e1cb}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2be3375b-e568-4d33-98cc-382ddba5a323}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  {15a2a9e0-d9a8-4801-834e-f6c097873e3c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dc0d0d5d-6782-491c-82dc-fc259ab55bbe}, !- Mixed Air Node Name
  {d5b6affe-e999-4348-a070-bf77c5f1c8bc}, !- Outdoor Air Stream Node Name
  {f42cf266-7392-4e6f-8959-969ee759139e}, !- Relief Air Stream Node Name
  {8ca9303b-d55f-48e8-9549-f3f3c5012b6d}; !- Return Air Stream Node Name

OS:Node,
  {38f402d9-b1db-4b9c-b2d3-76d98b183fb5}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d5b6affe-e999-4348-a070-bf77c5f1c8bc}; !- Outlet Port

OS:Connection,
  {d5b6affe-e999-4348-a070-bf77c5f1c8bc}, !- Handle
  {445968b4-e498-41fe-b9d3-9b6dd288c8c4}, !- Name
  {38f402d9-b1db-4b9c-b2d3-76d98b183fb5}, !- Source Object
  3,                                      !- Outlet Port
  {2be3375b-e568-4d33-98cc-382ddba5a323}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85453467-92f3-400a-8f8e-0c90375e029e}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Name
  {f42cf266-7392-4e6f-8959-969ee759139e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f42cf266-7392-4e6f-8959-969ee759139e}, !- Handle
  {395cd668-66d2-4921-99dc-77a847741871}, !- Name
  {2be3375b-e568-4d33-98cc-382ddba5a323}, !- Source Object
  7,                                      !- Outlet Port
  {85453467-92f3-400a-8f8e-0c90375e029e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3efc5f03-6078-4cfa-9e0e-77e538e19b53}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {dc0d0d5d-6782-491c-82dc-fc259ab55bbe}, !- Inlet Port
  {e7df68dd-4b19-4d40-bfcc-51a36f6416e1}; !- Outlet Port

OS:Connection,
  {8ca9303b-d55f-48e8-9549-f3f3c5012b6d}, !- Handle
  {811ef640-5a91-46ea-afd2-1ff38f037c12}, !- Name
  {0ed2c4ef-127b-468d-9213-cb5a2b6f9a89}, !- Source Object
  3,                                      !- Outlet Port
  {2be3375b-e568-4d33-98cc-382ddba5a323}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dc0d0d5d-6782-491c-82dc-fc259ab55bbe}, !- Handle
  {c1792311-4f6b-4cfc-ae27-a574410a0370}, !- Name
  {2be3375b-e568-4d33-98cc-382ddba5a323}, !- Source Object
  5,                                      !- Outlet Port
  {3efc5f03-6078-4cfa-9e0e-77e538e19b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7df68dd-4b19-4d40-bfcc-51a36f6416e1}, !- Handle
  {dc4e8e3f-427b-4705-8353-2f0daaf52efc}, !- Name
  {3efc5f03-6078-4cfa-9e0e-77e538e19b53}, !- Source Object
  3,                                      !- Outlet Port
  {bea62a97-49bc-47b3-96e6-fc7f2f063ea5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {60c61a02-022b-43cf-857e-824a726455c7}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b6771dbe-231c-4f1f-9166-fc0cc207367c}, !- Control Zone or Zone List Name
  {7b7a4195-90f2-45b6-8fc4-fe612702deea}, !- Cooling Control Zone or Zone List Name
  {472bdcb9-1061-418b-a943-c14a756f1f73}, !- Heating Control Zone or Zone List Name
  {85ca1e85-42c6-4e16-8448-541714493a2e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b6771dbe-231c-4f1f-9166-fc0cc207367c}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7b7a4195-90f2-45b6-8fc4-fe612702deea}, !- Handle
  {239f9089-8cac-429e-b51f-c3895699b6cd}; !- Name

OS:ModelObjectList,
  {472bdcb9-1061-418b-a943-c14a756f1f73}, !- Handle
  {15a12e20-156e-4ee0-bb18-0b4001842c9c}; !- Name

OS:ModelObjectList,
  {85ca1e85-42c6-4e16-8448-541714493a2e}, !- Handle
  {475123e3-2cdc-42f6-adc5-3cc8a093a441}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {daf0e8dc-45cf-4183-ac24-31be168740cc}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule Name
  {a84a208d-1199-45e3-b45c-d92c61a90cf2}, !- Air Inlet Node Name
  {ea9fbb2b-d176-4bc5-8ab8-acb060e56d0d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7dca1ea7-d310-4d67-89f3-d8897f3782fd}, !- Handle
  DataCenter_mid_ZN_6 ZN Return Air Node, !- Name
  {b3f0ebfc-fe25-4045-88a9-836a93be17df}, !- Inlet Port
  {ffcd84c6-2122-4b70-8995-36f1f87a1e66}; !- Outlet Port

OS:Connection,
  {8ae9ba32-f4b2-4d5e-a5e0-d1a0c4e40396}, !- Handle
  {c6e07234-53c3-4009-993c-b256a864b82e}, !- Name
  {197f257e-ae98-4523-ba10-7846c24ce5cc}, !- Source Object
  3,                                      !- Outlet Port
  {39c9c6e9-d2a6-4524-b6c5-514fcc87eef7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3f0ebfc-fe25-4045-88a9-836a93be17df}, !- Handle
  {d60c6683-16b6-4a37-9104-fdad8f3b9a08}, !- Name
  {39e83b0b-6238-4f3f-a7a0-fa65e94f1d84}, !- Source Object
  3,                                      !- Outlet Port
  {7dca1ea7-d310-4d67-89f3-d8897f3782fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffcd84c6-2122-4b70-8995-36f1f87a1e66}, !- Handle
  {5d4a5ab7-ab1b-4dd4-b0d7-67c60112d241}, !- Name
  {7dca1ea7-d310-4d67-89f3-d8897f3782fd}, !- Source Object
  3,                                      !- Outlet Port
  {01244cf9-5a30-4a00-93e2-cb0a14e3dbd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0e89b07a-4e1a-4cc6-ad28-2bc1fe574af1}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {208fcd15-01fe-4dd7-b574-2f082b2f5379}, !- Inlet Port
  {a84a208d-1199-45e3-b45c-d92c61a90cf2}; !- Outlet Port

OS:Connection,
  {208fcd15-01fe-4dd7-b574-2f082b2f5379}, !- Handle
  {be4d2ddd-63de-42c3-87b0-8bd61a5d00ea}, !- Name
  {5f331e07-a87d-45cf-b4db-6ed337f6428f}, !- Source Object
  3,                                      !- Outlet Port
  {0e89b07a-4e1a-4cc6-ad28-2bc1fe574af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84a208d-1199-45e3-b45c-d92c61a90cf2}, !- Handle
  {734c9c7e-96f3-422e-914b-5f091c1f3ca2}, !- Name
  {0e89b07a-4e1a-4cc6-ad28-2bc1fe574af1}, !- Source Object
  3,                                      !- Outlet Port
  {daf0e8dc-45cf-4183-ac24-31be168740cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea9fbb2b-d176-4bc5-8ab8-acb060e56d0d}, !- Handle
  {c8389558-08f9-4268-96cb-fbe3ceb20b3f}, !- Name
  {daf0e8dc-45cf-4183-ac24-31be168740cc}, !- Source Object
  4,                                      !- Outlet Port
  {197f257e-ae98-4523-ba10-7846c24ce5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8703dc75-803a-4486-b866-7e6a7323d6d8}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {03c4c570-e79b-476c-82e4-234c6c811560}, !- Availability Schedule
  {1c617cec-29db-468a-b8f3-a5c3035ed852}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {947ccd26-5f72-42a6-b41d-58a99323c0c1}, !- Supply Side Inlet Node Name
  {b090c421-f6fe-4621-91fb-7fd114d1952a}, !- Demand Side Outlet Node Name
  {283f7178-0a13-43b5-a6bd-796952fb1543}, !- Demand Side Inlet Node A
  {837714bb-8ded-483d-9951-01c072b6aff8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7167e032-08f4-4fc7-9a4c-c8585868374d}, !- Demand Mixer Name
  {eb1d5e14-8953-4b3c-9bbe-e50dbc8df29e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca9a0845-9798-42da-a615-40ee2c079569}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Name
  {947ccd26-5f72-42a6-b41d-58a99323c0c1}, !- Inlet Port
  {db33a40b-cb5e-4f73-9255-0feab201ff02}; !- Outlet Port

OS:Node,
  {b5d48360-966d-4d7e-a370-d817a73e9331}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Name
  {42e157d2-b028-4aea-81e5-80d2834b366e}, !- Inlet Port
  {837714bb-8ded-483d-9951-01c072b6aff8}; !- Outlet Port

OS:Connection,
  {947ccd26-5f72-42a6-b41d-58a99323c0c1}, !- Handle
  {33f51b5c-f395-4621-af68-51daa7c5884d}, !- Name
  {8703dc75-803a-4486-b866-7e6a7323d6d8}, !- Source Object
  8,                                      !- Outlet Port
  {ca9a0845-9798-42da-a615-40ee2c079569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {837714bb-8ded-483d-9951-01c072b6aff8}, !- Handle
  {fbf69142-2b34-445f-a97e-8123d268cb33}, !- Name
  {b5d48360-966d-4d7e-a370-d817a73e9331}, !- Source Object
  3,                                      !- Outlet Port
  {8703dc75-803a-4486-b866-7e6a7323d6d8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dd903a8d-7bc7-495d-a977-bb1fabbfe6ef}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Name
  {283f7178-0a13-43b5-a6bd-796952fb1543}, !- Inlet Port
  {58493f76-424c-424b-8bac-482ef0fe5b4c}; !- Outlet Port

OS:Node,
  {7c569827-b7bc-45f9-89c0-b531de5f134a}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Name
  {4963b4ae-b79a-42c0-9131-6ee384b8821a}, !- Inlet Port
  {b090c421-f6fe-4621-91fb-7fd114d1952a}; !- Outlet Port

OS:Node,
  {e491282e-e79d-4132-b52e-9c9df082ee3f}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Name
  {cca7acc2-34a0-41d6-9975-972e731a7cc8}, !- Inlet Port
  {48dac70f-897a-4f5b-a1d8-c4fe5e2e59fb}; !- Outlet Port

OS:Connection,
  {283f7178-0a13-43b5-a6bd-796952fb1543}, !- Handle
  {2a939c4d-67a7-48d2-abf3-11eda98c1868}, !- Name
  {8703dc75-803a-4486-b866-7e6a7323d6d8}, !- Source Object
  10,                                     !- Outlet Port
  {dd903a8d-7bc7-495d-a977-bb1fabbfe6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b090c421-f6fe-4621-91fb-7fd114d1952a}, !- Handle
  {6c8cb79c-d6b4-4884-a655-c5c143435f52}, !- Name
  {7c569827-b7bc-45f9-89c0-b531de5f134a}, !- Source Object
  3,                                      !- Outlet Port
  {8703dc75-803a-4486-b866-7e6a7323d6d8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eb1d5e14-8953-4b3c-9bbe-e50dbc8df29e}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {58493f76-424c-424b-8bac-482ef0fe5b4c}, !- Inlet Node Name
  {f73af08d-bb22-4961-be10-4fe67cab63ab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7167e032-08f4-4fc7-9a4c-c8585868374d}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {4963b4ae-b79a-42c0-9131-6ee384b8821a}, !- Outlet Node Name
  {39124544-9b85-441a-9c49-610f2e101012}; !- Inlet Node Name 1

OS:Connection,
  {58493f76-424c-424b-8bac-482ef0fe5b4c}, !- Handle
  {af4414bc-4c90-4c48-a403-2375a02f8555}, !- Name
  {dd903a8d-7bc7-495d-a977-bb1fabbfe6ef}, !- Source Object
  3,                                      !- Outlet Port
  {eb1d5e14-8953-4b3c-9bbe-e50dbc8df29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4963b4ae-b79a-42c0-9131-6ee384b8821a}, !- Handle
  {71e148c6-02b1-4137-95a5-ee4ec315e925}, !- Name
  {7167e032-08f4-4fc7-9a4c-c8585868374d}, !- Source Object
  2,                                      !- Outlet Port
  {7c569827-b7bc-45f9-89c0-b531de5f134a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {be8a08e3-aca7-4f86-95bb-f80f44eca0f2}, !- Handle
  {8703dc75-803a-4486-b866-7e6a7323d6d8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1c617cec-29db-468a-b8f3-a5c3035ed852}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {e7cad9ab-f912-4254-a6f5-00d141c80b99}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f4dbb342-2b86-45e8-8f22-8bded21f4598}, !- Handle
  DataCenter_top_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ffe6f244-175d-435e-993b-3aa32e52257c}, !- Control Zone Name
  {b5d48360-966d-4d7e-a370-d817a73e9331}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {9ce3fc96-8064-4be7-a90e-5fdcbaf7076a}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c14c7b6f-cebf-4676-8859-c61fd1d36282}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d5e2bdee-6bce-446c-808b-5bbe67033c8a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c14c7b6f-cebf-4676-8859-c61fd1d36282}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d5e2bdee-6bce-446c-808b-5bbe67033c8a}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {33df24cd-a56d-4a6b-9edb-7df35542d95a}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  {605a3411-2cd2-41b5-99cb-a37111a71d2b}, !- Water Inlet Node Name
  {80e3aec9-d0bd-4ed0-b206-ee65ede73ac9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {3356b562-e738-4440-9a01-5151d77ee009}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {466a7aa3-9c5c-4943-ae8e-edc5876f183b}, !- Inlet Port
  {605a3411-2cd2-41b5-99cb-a37111a71d2b}; !- Outlet Port

OS:Connection,
  {466a7aa3-9c5c-4943-ae8e-edc5876f183b}, !- Handle
  {1bf3826c-9d1f-407f-bf23-9351e40b6c12}, !- Name
  {5e1a1520-04d2-4c1c-bf5a-d1cb04730e8b}, !- Source Object
  10,                                     !- Outlet Port
  {3356b562-e738-4440-9a01-5151d77ee009}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a93a20e-37b4-4bd5-b1a1-d75300afca2c}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {80e3aec9-d0bd-4ed0-b206-ee65ede73ac9}, !- Inlet Port
  {568cc089-7350-428a-9e6a-195de7fa339b}; !- Outlet Port

OS:Connection,
  {605a3411-2cd2-41b5-99cb-a37111a71d2b}, !- Handle
  {4f4ffbb2-47d7-411d-bdfc-564ecbd5b430}, !- Name
  {3356b562-e738-4440-9a01-5151d77ee009}, !- Source Object
  3,                                      !- Outlet Port
  {33df24cd-a56d-4a6b-9edb-7df35542d95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e3aec9-d0bd-4ed0-b206-ee65ede73ac9}, !- Handle
  {3c8f8257-0b8a-46a8-be19-1c9383f3ee2d}, !- Name
  {33df24cd-a56d-4a6b-9edb-7df35542d95a}, !- Source Object
  3,                                      !- Outlet Port
  {9a93a20e-37b4-4bd5-b1a1-d75300afca2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {568cc089-7350-428a-9e6a-195de7fa339b}, !- Handle
  {e36b192d-ec55-4721-b427-ada3d9885d8c}, !- Name
  {9a93a20e-37b4-4bd5-b1a1-d75300afca2c}, !- Source Object
  3,                                      !- Outlet Port
  {31f003a8-a2b1-4f81-b79c-c882e26fa028}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1118a57c-5a19-41ce-a6d8-4b49ce312133}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {a7c5aa00-e7e4-4009-b764-0371ce4430bb}, !- Water Inlet Node Name
  {6f5ff4a1-56ef-4a62-8d9c-f72c985477a2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {4070df79-745f-4430-8722-9434eca6844d}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {82291d2a-4019-4006-8c18-8b2386534804}, !- Inlet Port
  {a7c5aa00-e7e4-4009-b764-0371ce4430bb}; !- Outlet Port

OS:Connection,
  {82291d2a-4019-4006-8c18-8b2386534804}, !- Handle
  {e59baf66-3077-4f82-946b-6eb4f7c4af5f}, !- Name
  {5e1a1520-04d2-4c1c-bf5a-d1cb04730e8b}, !- Source Object
  11,                                     !- Outlet Port
  {4070df79-745f-4430-8722-9434eca6844d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e822d0a4-fa9f-461d-9330-6806e9688243}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {6f5ff4a1-56ef-4a62-8d9c-f72c985477a2}, !- Inlet Port
  {77359031-c3a2-43fe-88be-91e761e81a73}; !- Outlet Port

OS:Connection,
  {a7c5aa00-e7e4-4009-b764-0371ce4430bb}, !- Handle
  {f6f24ded-6b41-4ea8-b9bc-4fa1444c58fe}, !- Name
  {4070df79-745f-4430-8722-9434eca6844d}, !- Source Object
  3,                                      !- Outlet Port
  {1118a57c-5a19-41ce-a6d8-4b49ce312133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f5ff4a1-56ef-4a62-8d9c-f72c985477a2}, !- Handle
  {f3a8ca80-0529-4324-9322-254b1e339684}, !- Name
  {1118a57c-5a19-41ce-a6d8-4b49ce312133}, !- Source Object
  3,                                      !- Outlet Port
  {e822d0a4-fa9f-461d-9330-6806e9688243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77359031-c3a2-43fe-88be-91e761e81a73}, !- Handle
  {b85140ad-919f-4833-a692-5ee776abfce8}, !- Name
  {e822d0a4-fa9f-461d-9330-6806e9688243}, !- Source Object
  3,                                      !- Outlet Port
  {31f003a8-a2b1-4f81-b79c-c882e26fa028}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {83b8258e-b49d-4480-862f-5034fba4df98}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {e73ff7c4-4c44-4c9b-a880-207743dc2789}, !- Handle
  DataCenter_top_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {ffe6f244-175d-435e-993b-3aa32e52257c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {7874a058-5a22-429b-a26f-91e36367beca}, !- Air Inlet Node Name
  {42e157d2-b028-4aea-81e5-80d2834b366e}, !- Air Outlet Node Name
  {9ce3fc96-8064-4be7-a90e-5fdcbaf7076a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Supply Air Fan Operating Mode Schedule Name
  {33df24cd-a56d-4a6b-9edb-7df35542d95a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1118a57c-5a19-41ce-a6d8-4b49ce312133}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {83b8258e-b49d-4480-862f-5034fba4df98}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {42e157d2-b028-4aea-81e5-80d2834b366e}, !- Handle
  {f8816c16-41c9-4959-b313-c3fbbfc4db08}, !- Name
  {e73ff7c4-4c44-4c9b-a880-207743dc2789}, !- Source Object
  7,                                      !- Outlet Port
  {b5d48360-966d-4d7e-a370-d817a73e9331}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9fc23b62-bb23-4c0b-9cc5-ccfa8597c0bb}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {03c4c570-e79b-476c-82e4-234c6c811560}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2544ae29-cb9c-4d86-8959-45621bff0597}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2544ae29-cb9c-4d86-8959-45621bff0597}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {52834869-9965-42e2-8782-2b06d3d29055}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  {9fc23b62-bb23-4c0b-9cc5-ccfa8597c0bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cd51c467-2a08-4b5b-a2e5-037d93465c8d}, !- Mixed Air Node Name
  {fbe0c1e4-7821-4ce5-8bde-a289404b9d58}, !- Outdoor Air Stream Node Name
  {e84f33a1-17bb-4f74-a399-5de7baf03705}, !- Relief Air Stream Node Name
  {db33a40b-cb5e-4f73-9255-0feab201ff02}; !- Return Air Stream Node Name

OS:Node,
  {129a67eb-6b49-4b3a-bb09-2cf46edffdcb}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fbe0c1e4-7821-4ce5-8bde-a289404b9d58}; !- Outlet Port

OS:Connection,
  {fbe0c1e4-7821-4ce5-8bde-a289404b9d58}, !- Handle
  {9e4cc872-4044-4aca-99db-23c92fb6299c}, !- Name
  {129a67eb-6b49-4b3a-bb09-2cf46edffdcb}, !- Source Object
  3,                                      !- Outlet Port
  {52834869-9965-42e2-8782-2b06d3d29055}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6971e25d-b80f-47e7-824c-454a86d6878b}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Name
  {e84f33a1-17bb-4f74-a399-5de7baf03705}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e84f33a1-17bb-4f74-a399-5de7baf03705}, !- Handle
  {5e4f5420-5218-4088-b02f-4a2f24285892}, !- Name
  {52834869-9965-42e2-8782-2b06d3d29055}, !- Source Object
  7,                                      !- Outlet Port
  {6971e25d-b80f-47e7-824c-454a86d6878b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {178f2cbc-5a64-4733-aaca-c3d24e598ea2}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {cd51c467-2a08-4b5b-a2e5-037d93465c8d}, !- Inlet Port
  {7874a058-5a22-429b-a26f-91e36367beca}; !- Outlet Port

OS:Connection,
  {db33a40b-cb5e-4f73-9255-0feab201ff02}, !- Handle
  {dcf48226-ee8a-4bb2-83ef-36827ec50fa0}, !- Name
  {ca9a0845-9798-42da-a615-40ee2c079569}, !- Source Object
  3,                                      !- Outlet Port
  {52834869-9965-42e2-8782-2b06d3d29055}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cd51c467-2a08-4b5b-a2e5-037d93465c8d}, !- Handle
  {fa8023aa-b8df-4c00-9d98-0a15855cfef2}, !- Name
  {52834869-9965-42e2-8782-2b06d3d29055}, !- Source Object
  5,                                      !- Outlet Port
  {178f2cbc-5a64-4733-aaca-c3d24e598ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7874a058-5a22-429b-a26f-91e36367beca}, !- Handle
  {3f9e97b1-a5d1-43b9-9e49-e25655240368}, !- Name
  {178f2cbc-5a64-4733-aaca-c3d24e598ea2}, !- Source Object
  3,                                      !- Outlet Port
  {e73ff7c4-4c44-4c9b-a880-207743dc2789}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e7cad9ab-f912-4254-a6f5-00d141c80b99}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {56c341da-418a-48b3-b949-1fac0ec6cedb}, !- Control Zone or Zone List Name
  {30adfea8-5263-4534-b961-d3e8b0309953}, !- Cooling Control Zone or Zone List Name
  {71f75301-3117-480e-88ee-df3cb0f89569}, !- Heating Control Zone or Zone List Name
  {4e05c0fb-f08a-4d59-96d3-45f8e20298a6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {56c341da-418a-48b3-b949-1fac0ec6cedb}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {30adfea8-5263-4534-b961-d3e8b0309953}, !- Handle
  {e32226bc-d662-4b6d-b5ec-7a4b2661b17a}; !- Name

OS:ModelObjectList,
  {71f75301-3117-480e-88ee-df3cb0f89569}, !- Handle
  {b564469a-fc69-4d5e-8570-1031248f7ae8}; !- Name

OS:ModelObjectList,
  {4e05c0fb-f08a-4d59-96d3-45f8e20298a6}, !- Handle
  {e8d23585-39dd-4624-bdeb-c144641dfaa3}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7a774c4d-7e7e-4875-bcc4-e2cff11fb10d}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule Name
  {2e4ea914-b616-4836-bc2e-e4b7da92f261}, !- Air Inlet Node Name
  {cca7acc2-34a0-41d6-9975-972e731a7cc8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99bac6e2-b26a-44f1-beba-7bc12615fa8c}, !- Handle
  DataCenter_top_ZN_6 ZN Return Air Node, !- Name
  {48089c3c-aa73-43b2-a449-12e44be48bf2}, !- Inlet Port
  {39124544-9b85-441a-9c49-610f2e101012}; !- Outlet Port

OS:Connection,
  {48dac70f-897a-4f5b-a1d8-c4fe5e2e59fb}, !- Handle
  {b8a528f6-2d8c-4f7e-a35c-53e823111204}, !- Name
  {e491282e-e79d-4132-b52e-9c9df082ee3f}, !- Source Object
  3,                                      !- Outlet Port
  {5d4bec38-56dc-4cf3-8d0b-f5d0a3fa91b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48089c3c-aa73-43b2-a449-12e44be48bf2}, !- Handle
  {e2c1572a-c303-4cf9-8d81-5392c5cbb88c}, !- Name
  {d08b8c8f-23c6-47c8-aca3-872656600280}, !- Source Object
  3,                                      !- Outlet Port
  {99bac6e2-b26a-44f1-beba-7bc12615fa8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39124544-9b85-441a-9c49-610f2e101012}, !- Handle
  {7cdb1dc0-0b69-41ed-a677-b3e1a5fa80f7}, !- Name
  {99bac6e2-b26a-44f1-beba-7bc12615fa8c}, !- Source Object
  3,                                      !- Outlet Port
  {7167e032-08f4-4fc7-9a4c-c8585868374d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e6f1ef0-ccf8-43f3-a669-4deddeda6818}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {f73af08d-bb22-4961-be10-4fe67cab63ab}, !- Inlet Port
  {2e4ea914-b616-4836-bc2e-e4b7da92f261}; !- Outlet Port

OS:Connection,
  {f73af08d-bb22-4961-be10-4fe67cab63ab}, !- Handle
  {a144d66f-2ec4-480a-8582-e80dad169042}, !- Name
  {eb1d5e14-8953-4b3c-9bbe-e50dbc8df29e}, !- Source Object
  3,                                      !- Outlet Port
  {9e6f1ef0-ccf8-43f3-a669-4deddeda6818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e4ea914-b616-4836-bc2e-e4b7da92f261}, !- Handle
  {6beea778-8ed4-4c4a-abb4-4ce1d76b3ed3}, !- Name
  {9e6f1ef0-ccf8-43f3-a669-4deddeda6818}, !- Source Object
  3,                                      !- Outlet Port
  {7a774c4d-7e7e-4875-bcc4-e2cff11fb10d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cca7acc2-34a0-41d6-9975-972e731a7cc8}, !- Handle
  {8238ad9d-9c26-4c77-b130-912da2681eed}, !- Name
  {7a774c4d-7e7e-4875-bcc4-e2cff11fb10d}, !- Source Object
  4,                                      !- Outlet Port
  {e491282e-e79d-4132-b52e-9c9df082ee3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {0119fbfe-b5f4-493d-a541-8d47dca76bd5}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ab0d5cdf-8937-4e20-9b59-31dd6fc902ba}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {e2a4ca98-100c-4067-9e0e-ddf4e9ee3436}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2323b83a-b712-4d74-aaa9-7df46a0e4bcd}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {0119fbfe-b5f4-493d-a541-8d47dca76bd5}, !- Layer 1
  {ab0d5cdf-8937-4e20-9b59-31dd6fc902ba}, !- Layer 2
  {e2a4ca98-100c-4067-9e0e-ddf4e9ee3436}; !- Layer 3

OS:Material,
  {98b631f2-4ad3-4b7f-8693-04f01c3584ef}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {0c56c556-069f-46e3-b7ec-25bb0ece6107}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {75bd49b0-ed27-4e45-a26d-0117661dd1b4}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {0c56c556-069f-46e3-b7ec-25bb0ece6107}; !- Layer 1

OS:Construction,
  {510463b4-f4ab-4dd6-b365-7205b98351e4}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {0c56c556-069f-46e3-b7ec-25bb0ece6107}, !- Layer 1
  {0119fbfe-b5f4-493d-a541-8d47dca76bd5}; !- Layer 2

OS:DefaultConstructionSet,
  {5daa0ff0-60e3-4b49-9096-616d8e7978c3}, !- Handle
  90.1-2004 - LrgOffice - ASHRAE 169-2013-4A, !- Name
  {220cf4ce-5a1c-47f2-9a20-73acbbc35cca}, !- Default Exterior Surface Constructions Name
  {2351a7eb-a985-46e7-ace2-f0907ab4a34c}, !- Default Interior Surface Constructions Name
  {2a176bfb-435b-4eed-b492-ad9a02603ad1}, !- Default Ground Contact Surface Constructions Name
  {86d580a7-2338-43e2-a261-55e33df2eb0f}, !- Default Exterior SubSurface Constructions Name
  {cd4d072f-473d-4b05-9bab-5450815cc25b}, !- Default Interior SubSurface Constructions Name
  {ffe99244-a3bd-4ad2-b32b-b3a51a1a6a1c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {220cf4ce-5a1c-47f2-9a20-73acbbc35cca}, !- Handle
  Default Surface Constructions 1,        !- Name
  {feadeaac-00fb-422f-8479-297c9048760e}, !- Floor Construction Name
  {1346ecf6-e13c-45f7-bb3d-48782e2e5a07}, !- Wall Construction Name
  {ecc3b99c-2a1c-47a5-8381-0303b1ed47a7}; !- Roof Ceiling Construction Name

OS:Construction,
  {feadeaac-00fb-422f-8479-297c9048760e}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {92f97d44-5568-40d1-93d2-ae38a12defae}, !- Layer 1
  {4aa12a34-2eb3-4a75-801e-672f50be2beb}, !- Layer 2
  {a49cc215-5985-4377-9683-d94df749b05a}; !- Layer 3

OS:StandardsInformation:Construction,
  {2e65aa8c-eb87-4c6e-8cc7-6be81cb687b1}, !- Handle
  {feadeaac-00fb-422f-8479-297c9048760e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {92f97d44-5568-40d1-93d2-ae38a12defae}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4aa12a34-2eb3-4a75-801e-672f50be2beb}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a49cc215-5985-4377-9683-d94df749b05a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {1346ecf6-e13c-45f7-bb3d-48782e2e5a07}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62, !- Name
  ,                                       !- Surface Rendering Name
  {568b6588-b104-4c05-a973-56b9e3cd97c2}, !- Layer 1
  {05a7f1b8-a75d-4213-97cf-47bbcbd6aece}, !- Layer 2
  {9e098e3c-a37e-4819-9abf-aa1a08a6a18e}, !- Layer 3
  {05863200-6d2f-4cef-a607-ed460ab9b22a}; !- Layer 4

OS:StandardsInformation:Construction,
  {5454fb80-e79c-4d14-8eb9-cbc4ca60b6b2}, !- Handle
  {1346ecf6-e13c-45f7-bb3d-48782e2e5a07}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {568b6588-b104-4c05-a973-56b9e3cd97c2}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {05a7f1b8-a75d-4213-97cf-47bbcbd6aece}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9e098e3c-a37e-4819-9abf-aa1a08a6a18e}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745656501549244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {05863200-6d2f-4cef-a607-ed460ab9b22a}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {ecc3b99c-2a1c-47a5-8381-0303b1ed47a7}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {ce19203b-4411-4026-9e2a-6bf2036e45cc}, !- Layer 1
  {318dcc45-25de-43b9-99ae-75bacff2f1e9}, !- Layer 2
  {8258d4e1-f753-4e4b-8709-2b80d8bb78be}; !- Layer 3

OS:StandardsInformation:Construction,
  {b7680488-c7df-47d6-8f17-ed0458e76a39}, !- Handle
  {ecc3b99c-2a1c-47a5-8381-0303b1ed47a7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ce19203b-4411-4026-9e2a-6bf2036e45cc}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {318dcc45-25de-43b9-99ae-75bacff2f1e9}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8258d4e1-f753-4e4b-8709-2b80d8bb78be}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {2351a7eb-a985-46e7-ace2-f0907ab4a34c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {42c6c3c8-9515-4bf0-bad9-4a7ebc974620}, !- Floor Construction Name
  {3785da0e-520e-4850-b538-a87ac9041bb5}, !- Wall Construction Name
  {3ae1a380-f425-4387-9b8b-a78b33a3b132}; !- Roof Ceiling Construction Name

OS:Construction,
  {42c6c3c8-9515-4bf0-bad9-4a7ebc974620}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {ab0d5cdf-8937-4e20-9b59-31dd6fc902ba}, !- Layer 1
  {0119fbfe-b5f4-493d-a541-8d47dca76bd5}; !- Layer 2

OS:StandardsInformation:Construction,
  {6be76970-1253-405b-86e0-4bd671285973}, !- Handle
  {42c6c3c8-9515-4bf0-bad9-4a7ebc974620}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3785da0e-520e-4850-b538-a87ac9041bb5}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {98b631f2-4ad3-4b7f-8693-04f01c3584ef}, !- Layer 1
  {98b631f2-4ad3-4b7f-8693-04f01c3584ef}; !- Layer 2

OS:StandardsInformation:Construction,
  {87607593-3f35-4d11-a545-52c72076ed1c}, !- Handle
  {3785da0e-520e-4850-b538-a87ac9041bb5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3ae1a380-f425-4387-9b8b-a78b33a3b132}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {0119fbfe-b5f4-493d-a541-8d47dca76bd5}, !- Layer 1
  {ab0d5cdf-8937-4e20-9b59-31dd6fc902ba}; !- Layer 2

OS:StandardsInformation:Construction,
  {aa860fb9-e510-47c9-baff-6c825cd41837}, !- Handle
  {3ae1a380-f425-4387-9b8b-a78b33a3b132}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2a176bfb-435b-4eed-b492-ad9a02603ad1}, !- Handle
  Default Surface Constructions 3,        !- Name
  {79d30dfd-a5c7-465e-bc04-ee33f14291f2}, !- Floor Construction Name
  {737cb791-8363-40d4-aa89-e039d2c97cdd}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {79d30dfd-a5c7-465e-bc04-ee33f14291f2}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {0345f93a-96a9-4abb-b843-6fd78e8ba00a}, !- Layer 1
  {a49cc215-5985-4377-9683-d94df749b05a}; !- Layer 2

OS:StandardsInformation:Construction,
  {6881e9b3-746b-4e9c-9743-3d0c260fa717}, !- Handle
  {79d30dfd-a5c7-465e-bc04-ee33f14291f2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8bb85bc4-b66c-4adc-84ae-782f86cde03f}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0345f93a-96a9-4abb-b843-6fd78e8ba00a}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {737cb791-8363-40d4-aa89-e039d2c97cdd}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {ef47358d-1f64-4583-9884-9f32f2ab6f97}; !- Layer 1

OS:StandardsInformation:Construction,
  {9d87c6b8-14bf-489d-b12a-3005db2b4dd6}, !- Handle
  {737cb791-8363-40d4-aa89-e039d2c97cdd}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ef47358d-1f64-4583-9884-9f32f2ab6f97}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {86d580a7-2338-43e2-a261-55e33df2eb0f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3027034d-9813-45ff-98f3-a47f5dddd163}, !- Fixed Window Construction Name
  {3027034d-9813-45ff-98f3-a47f5dddd163}, !- Operable Window Construction Name
  {5a0db810-0111-488d-ba62-9c8f893e62b7}, !- Door Construction Name
  {3027034d-9813-45ff-98f3-a47f5dddd163}, !- Glass Door Construction Name
  {cdad3c33-7554-493e-bf3a-ea91b01d4ee9}, !- Overhead Door Construction Name
  {01bd877b-f985-4065-a88f-de3dad89b57e}, !- Skylight Construction Name
  {70f598b8-f2ff-4990-85c7-5f49cd1d46ac}, !- Tubular Daylight Dome Construction Name
  {70f598b8-f2ff-4990-85c7-5f49cd1d46ac}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3027034d-9813-45ff-98f3-a47f5dddd163}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {d85f4a92-481e-4837-8876-f4c3b29540a2}, !- Layer 1
  {e785efdf-d72d-4a80-a862-677ade65febd}, !- Layer 2
  {c5a5627e-2f1a-4a08-9a95-badae6ab7fb9}; !- Layer 3

OS:StandardsInformation:Construction,
  {c352f15e-5236-4b1c-a9a2-ca16e9168d1c}, !- Handle
  {3027034d-9813-45ff-98f3-a47f5dddd163}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {d85f4a92-481e-4837-8876-f4c3b29540a2}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {e785efdf-d72d-4a80-a862-677ade65febd}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {c5a5627e-2f1a-4a08-9a95-badae6ab7fb9}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {5a0db810-0111-488d-ba62-9c8f893e62b7}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {0440a4e0-91c9-4a08-81c5-5952197d82d1}, !- Layer 1
  {8bb85bc4-b66c-4adc-84ae-782f86cde03f}; !- Layer 2

OS:StandardsInformation:Construction,
  {a4488424-250f-49ba-b89b-b8e16043d8c4}, !- Handle
  {5a0db810-0111-488d-ba62-9c8f893e62b7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0440a4e0-91c9-4a08-81c5-5952197d82d1}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cdad3c33-7554-493e-bf3a-ea91b01d4ee9}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {9ac52f82-f7f9-45b2-a22e-632bb3ecff97}; !- Layer 1

OS:StandardsInformation:Construction,
  {6a9ec83b-2f1b-4b7e-a72a-7e877e078f7f}, !- Handle
  {cdad3c33-7554-493e-bf3a-ea91b01d4ee9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {9ac52f82-f7f9-45b2-a22e-632bb3ecff97}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {01bd877b-f985-4065-a88f-de3dad89b57e}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {620ff700-00e6-4cc8-88e4-d632e1e236fe}; !- Layer 1

OS:StandardsInformation:Construction,
  {9ff26f06-9499-4c75-86b0-1dd932c913df}, !- Handle
  {01bd877b-f985-4065-a88f-de3dad89b57e}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {620ff700-00e6-4cc8-88e4-d632e1e236fe}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {70f598b8-f2ff-4990-85c7-5f49cd1d46ac}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {2c4fbb44-75bd-4a7c-ab61-362ba50e2b55}; !- Layer 1

OS:StandardsInformation:Construction,
  {9556aae8-ca77-44ca-871b-de0296a1b568}, !- Handle
  {70f598b8-f2ff-4990-85c7-5f49cd1d46ac}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {2c4fbb44-75bd-4a7c-ab61-362ba50e2b55}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {cd4d072f-473d-4b05-9bab-5450815cc25b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {70f598b8-f2ff-4990-85c7-5f49cd1d46ac}, !- Fixed Window Construction Name
  {70f598b8-f2ff-4990-85c7-5f49cd1d46ac}, !- Operable Window Construction Name
  {28e3e35d-4497-4e03-bc36-aa80a7f0ee98}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {28e3e35d-4497-4e03-bc36-aa80a7f0ee98}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {3ea5cc28-6fee-418c-b5ef-b6d4a97b0515}; !- Layer 1

OS:StandardsInformation:Construction,
  {66d056ce-bb84-49f9-a89e-887028844fd4}, !- Handle
  {28e3e35d-4497-4e03-bc36-aa80a7f0ee98}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3ea5cc28-6fee-418c-b5ef-b6d4a97b0515}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ffe99244-a3bd-4ad2-b32b-b3a51a1a6a1c}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {3ea5cc28-6fee-418c-b5ef-b6d4a97b0515}; !- Layer 1

OS:StandardsInformation:Construction,
  {7332c141-fbca-459e-b5d3-d37a9f5d7443}, !- Handle
  {ffe99244-a3bd-4ad2-b32b-b3a51a1a6a1c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {9f583247-8647-4706-9c34-6c151f98d718}, !- Handle
  90.1-2004 - LrgOffice - Plenum - ASHRAE 169-2013-4A, !- Name
  {df3c2194-7d4b-4083-bbbc-3093863a06de}, !- Default Exterior Surface Constructions Name
  {844037b4-3496-46c1-bc31-4aea1e3abbcc}, !- Default Interior Surface Constructions Name
  {bddfb02a-0d0a-4d32-942d-20d3e31842c0}, !- Default Ground Contact Surface Constructions Name
  {57bd9140-71b4-42b8-9e1f-b85dad22368d}, !- Default Exterior SubSurface Constructions Name
  {6327693d-7e49-42f0-81b7-2d24db43acc7}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {df3c2194-7d4b-4083-bbbc-3093863a06de}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {844037b4-3496-46c1-bc31-4aea1e3abbcc}, !- Handle
  Default Surface Constructions 5,        !- Name
  {7701c332-0ca3-4d0f-a3f4-0bc30b0b6e8a}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7701c332-0ca3-4d0f-a3f4-0bc30b0b6e8a}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {6a93ba3d-f634-4f8d-9db4-ab264011b6e7}; !- Layer 1

OS:StandardsInformation:Construction,
  {012ad3cd-8636-40e9-9e57-db90fbd75c45}, !- Handle
  {7701c332-0ca3-4d0f-a3f4-0bc30b0b6e8a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6a93ba3d-f634-4f8d-9db4-ab264011b6e7}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731283,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {bddfb02a-0d0a-4d32-942d-20d3e31842c0}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {57bd9140-71b4-42b8-9e1f-b85dad22368d}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6327693d-7e49-42f0-81b7-2d24db43acc7}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Schedule:Ruleset,
  {cadb4a56-4347-43a7-a775-d539f894ba7d}, !- Handle
  Heat Pump Loop High Temp - 65F 1,       !- Name
  {b84c7606-f63c-4c02-8883-adf905b88129}, !- Schedule Type Limits Name
  {d0de108f-975b-4aa1-a654-32be7f0cdb1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0de108f-975b-4aa1-a654-32be7f0cdb1f}, !- Handle
  Heat Pump Loop High Temp - 65F Default 1, !- Name
  {b84c7606-f63c-4c02-8883-adf905b88129}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5218d25-bd94-4d87-8ea7-2cfea314bd3e}, !- Handle
  Heat Pump Loop Low Temp - 41F 1,        !- Name
  {b84c7606-f63c-4c02-8883-adf905b88129}, !- Schedule Type Limits Name
  {60cfde92-9ba1-40a8-9dff-5d46a2107cf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60cfde92-9ba1-40a8-9dff-5d46a2107cf0}, !- Handle
  Heat Pump Loop Low Temp - 41F Default 1, !- Name
  {b84c7606-f63c-4c02-8883-adf905b88129}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5.00000000000006;                       !- Value Until Time 1

OS:CoolingTower:TwoSpeed,
  {128bb35d-e968-4b38-8e48-5c3c6ee41137}, !- Handle
  Heat Pump Loop Central Tower 20.0 gpm/hp, !- Name
  {cc827d9f-1c3b-4d74-93ec-de0207f78aa7}, !- Water Inlet Node Name
  {f2cf92c4-3c73-4959-a9ca-98e4063036e6}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  5713.28885020301,                       !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  1713.9866550609,                        !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {e7386310-64a2-4199-8ab4-49d16440bdc4}, !- Handle
  Heat Pump Loop Central Tower 20.0 gpm/hp Inlet Water Node, !- Name
  {0b1336c5-1780-4302-8317-e79d87bdd556}, !- Inlet Port
  {cc827d9f-1c3b-4d74-93ec-de0207f78aa7}; !- Outlet Port

OS:Node,
  {6b84f837-d3d4-4581-9106-2f170d8bba5e}, !- Handle
  Heat Pump Loop Central Tower 20.0 gpm/hp Outlet Water Node, !- Name
  {f2cf92c4-3c73-4959-a9ca-98e4063036e6}, !- Inlet Port
  {6a1b6da4-d3af-478f-8a90-3a8e19761779}; !- Outlet Port

OS:Connection,
  {cc827d9f-1c3b-4d74-93ec-de0207f78aa7}, !- Handle
  {5f321eaa-54b8-4c77-a879-1ef8d6f3a40a}, !- Name
  {e7386310-64a2-4199-8ab4-49d16440bdc4}, !- Source Object
  3,                                      !- Outlet Port
  {128bb35d-e968-4b38-8e48-5c3c6ee41137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2cf92c4-3c73-4959-a9ca-98e4063036e6}, !- Handle
  {320a1f28-3107-4702-b1f0-3ec32e3a8f37}, !- Name
  {128bb35d-e968-4b38-8e48-5c3c6ee41137}, !- Source Object
  3,                                      !- Outlet Port
  {6b84f837-d3d4-4581-9106-2f170d8bba5e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {94c2bc78-f187-46c9-8e18-6e79bb0b932a}, !- Handle
  Heat Pump Loop Fluid Cooler Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {cadb4a56-4347-43a7-a775-d539f894ba7d}, !- High Setpoint Schedule Name
  {d5218d25-bd94-4d87-8ea7-2cfea314bd3e}, !- Low Setpoint Schedule Name
  {6b84f837-d3d4-4581-9106-2f170d8bba5e}; !- Setpoint Node or NodeList Name

OS:Connection,
  {d4b2d442-5cb5-4b8f-a005-90bd4c465d65}, !- Handle
  {771c5ff1-9ebe-4b3a-b063-40b2e70f0500}, !- Name
  {08fc1cb3-2d16-4a81-a8db-d8751dcc129c}, !- Source Object
  3,                                      !- Outlet Port
  {c26e256f-54a0-4c59-94da-bab87a01ef66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70904c76-a8e0-4281-9209-eaf75ccfe006}, !- Handle
  {3ff476ae-8b92-464c-875b-b7f3ee86fdd4}, !- Name
  {08fc1cb3-2d16-4a81-a8db-d8751dcc129c}, !- Source Object
  4,                                      !- Outlet Port
  {80fde74a-3227-4c30-a928-c03d141f1c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1336c5-1780-4302-8317-e79d87bdd556}, !- Handle
  {27045356-d5d8-4a7c-985d-c534a0ab0de9}, !- Name
  {08fc1cb3-2d16-4a81-a8db-d8751dcc129c}, !- Source Object
  5,                                      !- Outlet Port
  {e7386310-64a2-4199-8ab4-49d16440bdc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b2df16-0ab0-497c-bb32-9e1582eed8c5}, !- Handle
  {18104045-50f1-422f-9a98-5160283ca5d7}, !- Name
  {84533970-0697-404e-ab27-a78cb274377b}, !- Source Object
  3,                                      !- Outlet Port
  {b1dcb6c7-0de4-4bc4-b034-8223127359b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61abb2db-e114-4bce-8338-a67042fea977}, !- Handle
  {37e1159f-73a4-4175-b4d5-656fa9b5a28a}, !- Name
  {330477a6-65b6-4a93-b450-56fd275439d2}, !- Source Object
  3,                                      !- Outlet Port
  {b1dcb6c7-0de4-4bc4-b034-8223127359b7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6a1b6da4-d3af-478f-8a90-3a8e19761779}, !- Handle
  {0d13d153-62ce-4af1-b07a-f37ffc6b1058}, !- Name
  {6b84f837-d3d4-4581-9106-2f170d8bba5e}, !- Source Object
  3,                                      !- Outlet Port
  {b1dcb6c7-0de4-4bc4-b034-8223127359b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Material,
  {857edd82-d540-4983-97ff-0662ebc41b8d}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d64fbb57-8a8b-43d0-8e69-adf49ad68734}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {857edd82-d540-4983-97ff-0662ebc41b8d}; !- Layer 1

OS:InternalMass:Definition,
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Handle
  Internal Mass Definition 1,             !- Name
  {d64fbb57-8a8b-43d0-8e69-adf49ad68734}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5e768ada-d413-40d4-89a6-8823993b32f4}, !- Handle
  DataCenter_top_ZN_6 Mass,               !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c83404a-05e2-4811-8c2a-eb1829595690}, !- Handle
  Core_mid Mass,                          !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6064bcab-6cc2-41d1-b31e-c0c85e458b2d}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a71053d0-b30d-43b7-8cb9-77fed1522922}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {298ade5c-b5b7-4a56-af23-089415c28d09}, !- Handle
  Core_top Mass,                          !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf2d29c6-be0c-4b64-8653-0f97136da3ac}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a8a6485c-7693-4960-8c5c-753f054c0a20}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7ffa5585-b45c-4e50-8aa2-219befe0a6bf}, !- Handle
  Core_bottom Mass,                       !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9ebc4042-a042-4ace-9d68-98830a510afd}, !- Handle
  DataCenter_mid_ZN_6 Mass,               !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5f55fed4-8a93-4dad-b882-2fac0679f50c}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {65901208-a522-49e8-96c5-4d1124a67b05}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {487159a8-9d8b-4f63-bb48-908741c74815}, !- Handle
  Basement Mass,                          !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f6563f05-cfe6-4dd2-9079-0801148abd2e}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97f51b5b-8e32-48e5-8c40-9e380f2276c0}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd291f06-3cf0-4985-b540-bb5bc53b26ef}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {05708857-74b2-47d4-88b4-38445009d3f5}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49dedb23-8531-4660-a262-f5bb364e3a86}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c18fcf9-768b-4709-b927-8685b8fd1e67}, !- Handle
  GroundFloor_Plenum Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {22f292f9-193e-4420-9f3e-00d6490f4912}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db48455a-de6f-4082-ae05-5418d7eb6e94}, !- Handle
  DataCenter_basement_ZN_6 Mass,          !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a49cdb78-94ed-41db-a764-6f55eeac76eb}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da53182b-e43f-460f-85e1-239e55b9121d}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f76776ed-7214-4bab-a1a9-2c4b544904ca}, !- Handle
  DataCenter_bot_ZN_6 Mass,               !- Name
  {a5c2e7de-429d-4327-a234-fc89c4e28bb1}, !- Internal Mass Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {d2145159-4287-45e8-be85-9f5fb8419111}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c4499a4a-6665-4b83-b9c5-157a6a634da5}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {da7e0118-903e-49d1-b49d-cd457f2c4cb5}, !- Plant Side Inlet Node Name
  {2b007d0f-455a-4d94-9b3d-8cf89a56d09d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7e3feb1c-177f-47b0-b0df-2455d079fe1e}, !- Demand Side Inlet Node Name
  {59b146fe-fee8-4271-9b04-fdf284cc2e08}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fd1e9a99-be4d-4d55-a05e-a33b26166f07}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d4788c40-54a0-4191-a7db-ac95d527f70f}, !- Demand Mixer Name
  {3e0a95c8-40a2-4742-ace0-2f8b8560be9a}, !- Demand Splitter Name
  {215ddf9b-3f5a-40b5-b4de-b5505424a69c}, !- Supply Mixer Name
  {167dbe50-e7d6-4ad4-a2f9-27eae4c384ba}; !- Supply Splitter Name

OS:Sizing:Plant,
  {73479fc0-e25e-4cf5-b737-7fe536571613}, !- Handle
  {d2145159-4287-45e8-be85-9f5fb8419111}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {6118dfbe-900b-43a8-93d7-14f08540842f}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {da7e0118-903e-49d1-b49d-cd457f2c4cb5}, !- Inlet Port
  {8e44811c-0ecb-4a13-be83-d28c1b57b82b}; !- Outlet Port

OS:Node,
  {c4499a4a-6665-4b83-b9c5-157a6a634da5}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {ee282685-bfdd-4f84-915f-b6eb1b643216}, !- Inlet Port
  {2b007d0f-455a-4d94-9b3d-8cf89a56d09d}; !- Outlet Port

OS:Node,
  {32533ca1-b983-4c78-8af8-2d1655991700}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {27a3fec6-861c-4eee-a704-20199754aa31}, !- Inlet Port
  {8f949b30-6ecc-462e-91d3-3565e3c94085}; !- Outlet Port

OS:Connector:Mixer,
  {215ddf9b-3f5a-40b5-b4de-b5505424a69c}, !- Handle
  Connector Mixer 9,                      !- Name
  {53e63576-289d-4ab5-b5c9-0968e848b179}, !- Outlet Branch Name
  {34dee809-9b2b-47ec-a54f-696b8ecf8c5a}, !- Inlet Branch Name 1
  {eb1ba63c-ed6b-4a75-9032-6c9366bedd50}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {167dbe50-e7d6-4ad4-a2f9-27eae4c384ba}, !- Handle
  Connector Splitter 9,                   !- Name
  {6c45ef00-324c-49f2-9b0c-19b3b59c03d3}, !- Inlet Branch Name
  {27a3fec6-861c-4eee-a704-20199754aa31}, !- Outlet Branch Name 1
  {086774d7-695d-4033-b48e-d6a11f9ae8af}; !- Outlet Branch Name 2

OS:Connection,
  {da7e0118-903e-49d1-b49d-cd457f2c4cb5}, !- Handle
  {6c09f31e-a12a-4c54-831b-48f6ad0ca5bf}, !- Name
  {d2145159-4287-45e8-be85-9f5fb8419111}, !- Source Object
  14,                                     !- Outlet Port
  {6118dfbe-900b-43a8-93d7-14f08540842f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a3fec6-861c-4eee-a704-20199754aa31}, !- Handle
  {c736ebba-463a-46cf-a033-0e8016c214c2}, !- Name
  {167dbe50-e7d6-4ad4-a2f9-27eae4c384ba}, !- Source Object
  3,                                      !- Outlet Port
  {32533ca1-b983-4c78-8af8-2d1655991700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b007d0f-455a-4d94-9b3d-8cf89a56d09d}, !- Handle
  {789349fb-7401-4c31-ade8-2e9a15c4a2e5}, !- Name
  {c4499a4a-6665-4b83-b9c5-157a6a634da5}, !- Source Object
  3,                                      !- Outlet Port
  {d2145159-4287-45e8-be85-9f5fb8419111}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ef52b6f9-19e0-4be0-8ae9-7cc5aeda51f0}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {7e3feb1c-177f-47b0-b0df-2455d079fe1e}, !- Inlet Port
  {f17b539d-0b6f-4549-8c2a-66671171739c}; !- Outlet Port

OS:Node,
  {65647ce0-a153-490c-a50b-60e719e9873d}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {e3136a9c-6af3-4bfc-905f-1e0e5f29e635}, !- Inlet Port
  {59b146fe-fee8-4271-9b04-fdf284cc2e08}; !- Outlet Port

OS:Node,
  {79ba0fa3-e318-4d2e-8203-ddc1ebb24c07}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {68345936-8b6b-4b05-9fdb-a9755f1bbbb2}, !- Inlet Port
  {3949a14f-52dd-4db1-a001-7065f1afacab}; !- Outlet Port

OS:Connector:Mixer,
  {d4788c40-54a0-4191-a7db-ac95d527f70f}, !- Handle
  Connector Mixer 10,                     !- Name
  {6ed8de8d-eb3f-4955-bf77-89476ee08d08}, !- Outlet Branch Name
  {b1c6980c-3c56-47b3-b7b0-11647bfed1c1}, !- Inlet Branch Name 1
  {65258ff5-a947-47d9-a982-4c2aaf0da9fa}, !- Inlet Branch Name 2
  {ee654c5c-761b-44bc-999a-abf453da0c99}, !- Inlet Branch Name 3
  {ee1f0851-2d59-4362-abaf-0ce3711c14dd}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {3e0a95c8-40a2-4742-ace0-2f8b8560be9a}, !- Handle
  Connector Splitter 10,                  !- Name
  {f17b539d-0b6f-4549-8c2a-66671171739c}, !- Inlet Branch Name
  {68345936-8b6b-4b05-9fdb-a9755f1bbbb2}, !- Outlet Branch Name 1
  {b8362df7-b244-4ce3-ac4a-1510a9915d90}, !- Outlet Branch Name 2
  {c2dd1581-ef4d-45d5-a098-c5498b3b49c8}, !- Outlet Branch Name 3
  {14a32035-beee-4770-a75d-46aa4b4e2561}; !- Outlet Branch Name 4

OS:Connection,
  {7e3feb1c-177f-47b0-b0df-2455d079fe1e}, !- Handle
  {5d3a8520-6f9a-4d2c-bc43-b8ac4a055913}, !- Name
  {d2145159-4287-45e8-be85-9f5fb8419111}, !- Source Object
  17,                                     !- Outlet Port
  {ef52b6f9-19e0-4be0-8ae9-7cc5aeda51f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f17b539d-0b6f-4549-8c2a-66671171739c}, !- Handle
  {69aed462-de06-4cd0-87bb-b955070fbcad}, !- Name
  {ef52b6f9-19e0-4be0-8ae9-7cc5aeda51f0}, !- Source Object
  3,                                      !- Outlet Port
  {3e0a95c8-40a2-4742-ace0-2f8b8560be9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68345936-8b6b-4b05-9fdb-a9755f1bbbb2}, !- Handle
  {7aba3b4f-6c53-4a0d-bbc9-429ca2b4a6c5}, !- Name
  {3e0a95c8-40a2-4742-ace0-2f8b8560be9a}, !- Source Object
  3,                                      !- Outlet Port
  {79ba0fa3-e318-4d2e-8203-ddc1ebb24c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b146fe-fee8-4271-9b04-fdf284cc2e08}, !- Handle
  {0b1dde76-77de-4c24-ad8e-d6386ae9c627}, !- Name
  {65647ce0-a153-490c-a50b-60e719e9873d}, !- Source Object
  3,                                      !- Outlet Port
  {d2145159-4287-45e8-be85-9f5fb8419111}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {fd1e9a99-be4d-4d55-a05e-a33b26166f07}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {3e4fb1b2-5797-49d0-a725-60ce98483354}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {18e28cb1-5bfa-42f6-a526-ed9f38e2ea6b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3e4fb1b2-5797-49d0-a725-60ce98483354}, !- Schedule Type Limits Name
  {6f1e4939-102b-4ef1-9ef0-69c975aedc49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f1e4939-102b-4ef1-9ef0-69c975aedc49}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3e4fb1b2-5797-49d0-a725-60ce98483354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bd778a9d-5346-435f-b498-a3a6da2c40b5}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {18e28cb1-5bfa-42f6-a526-ed9f38e2ea6b}, !- Schedule Name
  {c4499a4a-6665-4b83-b9c5-157a6a634da5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f6977d70-e979-414d-b684-d0c65b1ae68b}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {8e44811c-0ecb-4a13-be83-d28c1b57b82b}, !- Inlet Node Name
  {72d73d4e-6055-42ea-a885-cc5e24622886}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {7c40e189-5093-43a6-bc97-8124fdc2bb7e}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {72d73d4e-6055-42ea-a885-cc5e24622886}, !- Inlet Port
  {6c45ef00-324c-49f2-9b0c-19b3b59c03d3}; !- Outlet Port

OS:Connection,
  {8e44811c-0ecb-4a13-be83-d28c1b57b82b}, !- Handle
  {77a0f941-b8e2-49a2-afab-e23f375cc064}, !- Name
  {6118dfbe-900b-43a8-93d7-14f08540842f}, !- Source Object
  3,                                      !- Outlet Port
  {f6977d70-e979-414d-b684-d0c65b1ae68b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72d73d4e-6055-42ea-a885-cc5e24622886}, !- Handle
  {968c810c-4360-4651-ae67-3aec77e0f32b}, !- Name
  {f6977d70-e979-414d-b684-d0c65b1ae68b}, !- Source Object
  3,                                      !- Outlet Port
  {7c40e189-5093-43a6-bc97-8124fdc2bb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c45ef00-324c-49f2-9b0c-19b3b59c03d3}, !- Handle
  {a6aa690e-0c19-4272-9dc1-293402db0d93}, !- Name
  {7c40e189-5093-43a6-bc97-8124fdc2bb7e}, !- Source Object
  3,                                      !- Outlet Port
  {167dbe50-e7d6-4ad4-a2f9-27eae4c384ba}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {fa9bbc64-0718-4235-bc87-82afcfc9f1a4}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {18e28cb1-5bfa-42f6-a526-ed9f38e2ea6b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8376.58089936863,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8376.58089936863,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {8db8a8dc-7e90-4a7d-9cbd-960bd8787403}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8f949b30-6ecc-462e-91d3-3565e3c94085}, !- Use Side Inlet Node Name
  {11f52e8c-fc57-4330-b065-3394d91bf621}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {e9fc1c22-3f21-4f4a-b6bf-b407277c8e17}, !- Handle
  Schedule Day 25,                        !- Name
  {b84c7606-f63c-4c02-8883-adf905b88129}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9bd92839-3c95-4209-b156-40f4bb120dae}, !- Handle
  Schedule Day 26,                        !- Name
  {b84c7606-f63c-4c02-8883-adf905b88129}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {9fee3ecf-9cd9-4ace-a72c-9826e9d9b6b9}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {11f52e8c-fc57-4330-b065-3394d91bf621}, !- Inlet Port
  {34dee809-9b2b-47ec-a54f-696b8ecf8c5a}; !- Outlet Port

OS:Connection,
  {8f949b30-6ecc-462e-91d3-3565e3c94085}, !- Handle
  {a8882373-d407-46a1-8247-221ee6c91499}, !- Name
  {32533ca1-b983-4c78-8af8-2d1655991700}, !- Source Object
  3,                                      !- Outlet Port
  {fa9bbc64-0718-4235-bc87-82afcfc9f1a4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {11f52e8c-fc57-4330-b065-3394d91bf621}, !- Handle
  {5ca857d7-dd64-453e-84fe-9c3c9d65df7d}, !- Name
  {fa9bbc64-0718-4235-bc87-82afcfc9f1a4}, !- Source Object
  32,                                     !- Outlet Port
  {9fee3ecf-9cd9-4ace-a72c-9826e9d9b6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34dee809-9b2b-47ec-a54f-696b8ecf8c5a}, !- Handle
  {cd0ec482-a0ee-4221-a2ef-480ff3acacbe}, !- Name
  {9fee3ecf-9cd9-4ace-a72c-9826e9d9b6b9}, !- Source Object
  3,                                      !- Outlet Port
  {215ddf9b-3f5a-40b5-b4de-b5505424a69c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d523c3bc-d6ba-41ea-8b7f-b9f1e5c77534}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {05e8b2be-81e0-4525-a076-9bbf20a69a98}, !- Inlet Node Name
  {148d8eb0-bc80-47b0-8614-c54be31a5b3a}; !- Outlet Node Name

OS:Node,
  {53555f1d-cee6-4e58-80bc-c56ed5bebb9e}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {086774d7-695d-4033-b48e-d6a11f9ae8af}, !- Inlet Port
  {05e8b2be-81e0-4525-a076-9bbf20a69a98}; !- Outlet Port

OS:Connection,
  {086774d7-695d-4033-b48e-d6a11f9ae8af}, !- Handle
  {f8c58459-47da-4eba-a816-5c71e222c655}, !- Name
  {167dbe50-e7d6-4ad4-a2f9-27eae4c384ba}, !- Source Object
  4,                                      !- Outlet Port
  {53555f1d-cee6-4e58-80bc-c56ed5bebb9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc15883e-226f-4c9d-8e0d-c6e28e1c09b6}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {148d8eb0-bc80-47b0-8614-c54be31a5b3a}, !- Inlet Port
  {eb1ba63c-ed6b-4a75-9032-6c9366bedd50}; !- Outlet Port

OS:Connection,
  {05e8b2be-81e0-4525-a076-9bbf20a69a98}, !- Handle
  {aa52c86b-a059-404f-8de2-1c27959dc599}, !- Name
  {53555f1d-cee6-4e58-80bc-c56ed5bebb9e}, !- Source Object
  3,                                      !- Outlet Port
  {d523c3bc-d6ba-41ea-8b7f-b9f1e5c77534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148d8eb0-bc80-47b0-8614-c54be31a5b3a}, !- Handle
  {4de126b8-b97c-40a3-95d3-1e9a4276cd72}, !- Name
  {d523c3bc-d6ba-41ea-8b7f-b9f1e5c77534}, !- Source Object
  3,                                      !- Outlet Port
  {bc15883e-226f-4c9d-8e0d-c6e28e1c09b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb1ba63c-ed6b-4a75-9032-6c9366bedd50}, !- Handle
  {67ad4f37-7bac-4010-ad5a-a0f15c05b6df}, !- Name
  {bc15883e-226f-4c9d-8e0d-c6e28e1c09b6}, !- Source Object
  3,                                      !- Outlet Port
  {215ddf9b-3f5a-40b5-b4de-b5505424a69c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {38181532-fb17-48c2-aa2b-7327fb2c4975}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3949a14f-52dd-4db1-a001-7065f1afacab}, !- Inlet Node Name
  {1f472d82-1965-4c52-80a8-ab49188db1ad}; !- Outlet Node Name

OS:Node,
  {9bda08b4-32b7-42dd-883b-0e7fb428a80e}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {1f472d82-1965-4c52-80a8-ab49188db1ad}, !- Inlet Port
  {b1c6980c-3c56-47b3-b7b0-11647bfed1c1}; !- Outlet Port

OS:Connection,
  {3949a14f-52dd-4db1-a001-7065f1afacab}, !- Handle
  {0bd2f8a2-4de7-43f2-a954-59e53d92f2a6}, !- Name
  {79ba0fa3-e318-4d2e-8203-ddc1ebb24c07}, !- Source Object
  3,                                      !- Outlet Port
  {38181532-fb17-48c2-aa2b-7327fb2c4975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f472d82-1965-4c52-80a8-ab49188db1ad}, !- Handle
  {aaadc0a2-bdeb-4769-ac44-e98a9b390c7c}, !- Name
  {38181532-fb17-48c2-aa2b-7327fb2c4975}, !- Source Object
  3,                                      !- Outlet Port
  {9bda08b4-32b7-42dd-883b-0e7fb428a80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c6980c-3c56-47b3-b7b0-11647bfed1c1}, !- Handle
  {ae65af9e-dcb4-42cd-8650-fa15143bbdbe}, !- Name
  {9bda08b4-32b7-42dd-883b-0e7fb428a80e}, !- Source Object
  3,                                      !- Outlet Port
  {d4788c40-54a0-4191-a7db-ac95d527f70f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {40a09d3b-ec92-4db4-a59b-b562360e771e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {000f881d-5473-47e5-8dc6-a5a7297d1a51}, !- Inlet Node Name
  {ee282685-bfdd-4f84-915f-b6eb1b643216}; !- Outlet Node Name

OS:Node,
  {6977927f-f0d9-488f-bdb8-4a0d21cbb83f}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {53e63576-289d-4ab5-b5c9-0968e848b179}, !- Inlet Port
  {000f881d-5473-47e5-8dc6-a5a7297d1a51}; !- Outlet Port

OS:Connection,
  {53e63576-289d-4ab5-b5c9-0968e848b179}, !- Handle
  {2c70a0be-5e45-40b6-891f-4ea6e95481a6}, !- Name
  {215ddf9b-3f5a-40b5-b4de-b5505424a69c}, !- Source Object
  2,                                      !- Outlet Port
  {6977927f-f0d9-488f-bdb8-4a0d21cbb83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000f881d-5473-47e5-8dc6-a5a7297d1a51}, !- Handle
  {edda7f83-4f7f-4813-90f1-c8e46c818c42}, !- Name
  {6977927f-f0d9-488f-bdb8-4a0d21cbb83f}, !- Source Object
  3,                                      !- Outlet Port
  {40a09d3b-ec92-4db4-a59b-b562360e771e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee282685-bfdd-4f84-915f-b6eb1b643216}, !- Handle
  {7a28510e-eb87-42e6-b15d-420ce7cd2643}, !- Name
  {40a09d3b-ec92-4db4-a59b-b562360e771e}, !- Source Object
  3,                                      !- Outlet Port
  {c4499a4a-6665-4b83-b9c5-157a6a634da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {85a4187b-b0dc-4bd4-a6bb-5c0b456de5aa}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d189e7a5-46b0-426f-9abc-e5fcd0b77325}, !- Inlet Node Name
  {e3136a9c-6af3-4bfc-905f-1e0e5f29e635}; !- Outlet Node Name

OS:Node,
  {5790ee26-1992-4d2e-8455-fbdc3219af7e}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {6ed8de8d-eb3f-4955-bf77-89476ee08d08}, !- Inlet Port
  {d189e7a5-46b0-426f-9abc-e5fcd0b77325}; !- Outlet Port

OS:Connection,
  {6ed8de8d-eb3f-4955-bf77-89476ee08d08}, !- Handle
  {7754500a-09bb-4a0e-a7a5-566f4d2ef45b}, !- Name
  {d4788c40-54a0-4191-a7db-ac95d527f70f}, !- Source Object
  2,                                      !- Outlet Port
  {5790ee26-1992-4d2e-8455-fbdc3219af7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d189e7a5-46b0-426f-9abc-e5fcd0b77325}, !- Handle
  {a9f2f9f3-fa06-427f-9920-ea297783c1f4}, !- Name
  {5790ee26-1992-4d2e-8455-fbdc3219af7e}, !- Source Object
  3,                                      !- Outlet Port
  {85a4187b-b0dc-4bd4-a6bb-5c0b456de5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3136a9c-6af3-4bfc-905f-1e0e5f29e635}, !- Handle
  {84d1c041-924b-4dbd-a1ee-59a66cc4e7aa}, !- Name
  {85a4187b-b0dc-4bd4-a6bb-5c0b456de5aa}, !- Source Object
  3,                                      !- Outlet Port
  {65647ce0-a153-490c-a50b-60e719e9873d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a8ee225e-08f6-4133-8af0-7e697c3b86a0}, !- Handle
  Core_bottom WUC 0.58gpm at 140F,        !- Name
  {576784ad-e181-4c7f-9107-3afbbb8b4cac}, !- Inlet Node Name
  {258b4a02-eede-4d27-ae6b-4f70cb8a93e1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab73a579-58ad-4eaa-926f-f6884c4d8205}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {138dc795-f1fd-421c-a7b6-81028ef236be}, !- Handle
  Main Service Water Use Def 0.58gpm,     !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {65f6800c-4135-4fe0-8e47-1b5367244c80}, !- Target Temperature Schedule Name
  {f74b272e-6160-425b-9d2a-3764b99ba2dc}, !- Sensible Fraction Schedule Name
  {eb79d016-891b-497e-9622-60b796bd65e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f74b272e-6160-425b-9d2a-3764b99ba2dc}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  {4b649eda-3aab-4db5-a201-2fdffe54ea05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b649eda-3aab-4db5-a201-2fdffe54ea05}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb79d016-891b-497e-9622-60b796bd65e1}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  {744363cf-080a-4c48-bee0-c474b7c7ea55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {744363cf-080a-4c48-bee0-c474b7c7ea55}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {65f6800c-4135-4fe0-8e47-1b5367244c80}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {b84c7606-f63c-4c02-8883-adf905b88129}, !- Schedule Type Limits Name
  {0a99da81-01b3-4507-9f03-ae63a9c1710c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a99da81-01b3-4507-9f03-ae63a9c1710c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {b84c7606-f63c-4c02-8883-adf905b88129}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ab73a579-58ad-4eaa-926f-f6884c4d8205}, !- Handle
  Core_bottom Service Water Use 0.58gpm at 140F, !- Name
  {138dc795-f1fd-421c-a7b6-81028ef236be}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {687dd07c-7557-4510-a5b1-37755a89bfd1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {687dd07c-7557-4510-a5b1-37755a89bfd1}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  {eaa4985f-04ac-4b83-a146-21b1ee805eb5}, !- Default Day Schedule Name
  {82c5bf97-9bc0-43e5-a53d-8e937858e13d}, !- Summer Design Day Schedule Name
  {c0bbffb7-d37a-4a38-8ecb-fe551f32d70f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eaa4985f-04ac-4b83-a146-21b1ee805eb5}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {82c5bf97-9bc0-43e5-a53d-8e937858e13d}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {e73bf0dd-6cae-44f8-bd09-92e2758e09c2}, !- Handle
  Schedule Rule 17,                       !- Name
  {687dd07c-7557-4510-a5b1-37755a89bfd1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec55612d-3ecf-4b90-b210-b22c646cfbba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec55612d-3ecf-4b90-b210-b22c646cfbba}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {c0bbffb7-d37a-4a38-8ecb-fe551f32d70f}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {fa7e6fb6-b686-4fa6-82f0-01b02923973e}, !- Handle
  Schedule Rule 18,                       !- Name
  {687dd07c-7557-4510-a5b1-37755a89bfd1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d7bf582-7957-4c16-8d85-9f18450a44d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d7bf582-7957-4c16-8d85-9f18450a44d8}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Node,
  {e8c82e8b-9473-4bff-ae91-0dbe41077ae0}, !- Handle
  Core_bottom WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {b8362df7-b244-4ce3-ac4a-1510a9915d90}, !- Inlet Port
  {576784ad-e181-4c7f-9107-3afbbb8b4cac}; !- Outlet Port

OS:Connection,
  {b8362df7-b244-4ce3-ac4a-1510a9915d90}, !- Handle
  {166d35bb-3659-4ffe-901c-2b4829057af7}, !- Name
  {3e0a95c8-40a2-4742-ace0-2f8b8560be9a}, !- Source Object
  4,                                      !- Outlet Port
  {e8c82e8b-9473-4bff-ae91-0dbe41077ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b12d085-aaf4-4cea-9793-a76283e53844}, !- Handle
  Core_bottom WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {258b4a02-eede-4d27-ae6b-4f70cb8a93e1}, !- Inlet Port
  {65258ff5-a947-47d9-a982-4c2aaf0da9fa}; !- Outlet Port

OS:Connection,
  {576784ad-e181-4c7f-9107-3afbbb8b4cac}, !- Handle
  {ed7a1ffa-4a23-409c-94d8-d36f4b1e9d5f}, !- Name
  {e8c82e8b-9473-4bff-ae91-0dbe41077ae0}, !- Source Object
  3,                                      !- Outlet Port
  {a8ee225e-08f6-4133-8af0-7e697c3b86a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258b4a02-eede-4d27-ae6b-4f70cb8a93e1}, !- Handle
  {d312bd56-18d1-40ca-8c1e-61ac91bb6086}, !- Name
  {a8ee225e-08f6-4133-8af0-7e697c3b86a0}, !- Source Object
  3,                                      !- Outlet Port
  {6b12d085-aaf4-4cea-9793-a76283e53844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65258ff5-a947-47d9-a982-4c2aaf0da9fa}, !- Handle
  {a2a138a2-54b8-4e4d-8c94-ffba5593b809}, !- Name
  {6b12d085-aaf4-4cea-9793-a76283e53844}, !- Source Object
  3,                                      !- Outlet Port
  {d4788c40-54a0-4191-a7db-ac95d527f70f}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d4d75d3d-d125-4261-bff3-bd2c6ad3aae7}, !- Handle
  Core_mid WUC 0.58gpm at 140F,           !- Name
  {ef44c016-4244-43f5-b6f4-25ee07853078}, !- Inlet Node Name
  {dc5b21bb-5c21-46e9-9fa9-e4a2eae370b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f047ebc-83fb-4301-ba21-c9181ad150f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {166465a6-e65b-4f75-8e02-41db6286b335}, !- Handle
  Main Service Water Use Def 0.58gpm 1,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {e5e03158-a675-46e9-81d0-d1a77f905552}, !- Target Temperature Schedule Name
  {f74b272e-6160-425b-9d2a-3764b99ba2dc}, !- Sensible Fraction Schedule Name
  {eb79d016-891b-497e-9622-60b796bd65e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5e03158-a675-46e9-81d0-d1a77f905552}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {b84c7606-f63c-4c02-8883-adf905b88129}, !- Schedule Type Limits Name
  {2e3d769b-fdbc-4e9a-ba0a-19a7926fd1e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e3d769b-fdbc-4e9a-ba0a-19a7926fd1e0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {b84c7606-f63c-4c02-8883-adf905b88129}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9f047ebc-83fb-4301-ba21-c9181ad150f2}, !- Handle
  Core_mid Service Water Use 0.58gpm at 140F, !- Name
  {166465a6-e65b-4f75-8e02-41db6286b335}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {687dd07c-7557-4510-a5b1-37755a89bfd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a635abca-ac9c-48ea-9690-2c6eabdde43f}, !- Handle
  Core_mid WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {c2dd1581-ef4d-45d5-a098-c5498b3b49c8}, !- Inlet Port
  {ef44c016-4244-43f5-b6f4-25ee07853078}; !- Outlet Port

OS:Connection,
  {c2dd1581-ef4d-45d5-a098-c5498b3b49c8}, !- Handle
  {d22bf021-7b4b-4081-9e12-47e41b53f8da}, !- Name
  {3e0a95c8-40a2-4742-ace0-2f8b8560be9a}, !- Source Object
  5,                                      !- Outlet Port
  {a635abca-ac9c-48ea-9690-2c6eabdde43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {996fa850-7ab6-484d-8855-1c5f73bb55eb}, !- Handle
  Core_mid WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {dc5b21bb-5c21-46e9-9fa9-e4a2eae370b1}, !- Inlet Port
  {ee654c5c-761b-44bc-999a-abf453da0c99}; !- Outlet Port

OS:Connection,
  {ef44c016-4244-43f5-b6f4-25ee07853078}, !- Handle
  {78f2771f-ff1e-4a45-a79e-9ec8402c4bda}, !- Name
  {a635abca-ac9c-48ea-9690-2c6eabdde43f}, !- Source Object
  3,                                      !- Outlet Port
  {d4d75d3d-d125-4261-bff3-bd2c6ad3aae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc5b21bb-5c21-46e9-9fa9-e4a2eae370b1}, !- Handle
  {9ed6eec1-5659-4b6e-b0a8-f34b0d7b19f7}, !- Name
  {d4d75d3d-d125-4261-bff3-bd2c6ad3aae7}, !- Source Object
  3,                                      !- Outlet Port
  {996fa850-7ab6-484d-8855-1c5f73bb55eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee654c5c-761b-44bc-999a-abf453da0c99}, !- Handle
  {2563e836-4927-4df8-bbfe-536da1c0732d}, !- Name
  {996fa850-7ab6-484d-8855-1c5f73bb55eb}, !- Source Object
  3,                                      !- Outlet Port
  {d4788c40-54a0-4191-a7db-ac95d527f70f}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8b8805b3-f97d-4a2d-b543-ed588882cb92}, !- Handle
  Core_top WUC 0.58gpm at 140F,           !- Name
  {33ddfb94-9f63-4cba-ad6c-ccfafe462c2d}, !- Inlet Node Name
  {4537afc9-e1e1-4b38-8fc7-fcbebc8ee3ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {38db05ef-444e-4620-92ff-dabcc272f4c9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a415d70d-e3c7-4a56-b48d-38bd77d014a7}, !- Handle
  Main Service Water Use Def 0.58gpm 2,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {25498e70-f41a-4ec4-816c-a8e1dd500a26}, !- Target Temperature Schedule Name
  {f74b272e-6160-425b-9d2a-3764b99ba2dc}, !- Sensible Fraction Schedule Name
  {eb79d016-891b-497e-9622-60b796bd65e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {25498e70-f41a-4ec4-816c-a8e1dd500a26}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {b84c7606-f63c-4c02-8883-adf905b88129}, !- Schedule Type Limits Name
  {b1da0318-9a03-4a3b-ba57-10455b0960d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1da0318-9a03-4a3b-ba57-10455b0960d5}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {b84c7606-f63c-4c02-8883-adf905b88129}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {38db05ef-444e-4620-92ff-dabcc272f4c9}, !- Handle
  Core_top Service Water Use 0.58gpm at 140F, !- Name
  {a415d70d-e3c7-4a56-b48d-38bd77d014a7}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {687dd07c-7557-4510-a5b1-37755a89bfd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7c879c42-b54c-4cdd-b945-f7264da15ebc}, !- Handle
  Core_top WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {14a32035-beee-4770-a75d-46aa4b4e2561}, !- Inlet Port
  {33ddfb94-9f63-4cba-ad6c-ccfafe462c2d}; !- Outlet Port

OS:Connection,
  {14a32035-beee-4770-a75d-46aa4b4e2561}, !- Handle
  {30097ee8-a16f-4ce7-8f34-c52d4cce3570}, !- Name
  {3e0a95c8-40a2-4742-ace0-2f8b8560be9a}, !- Source Object
  6,                                      !- Outlet Port
  {7c879c42-b54c-4cdd-b945-f7264da15ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2961a70-90c6-4fc5-92cb-973a629a99c5}, !- Handle
  Core_top WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {4537afc9-e1e1-4b38-8fc7-fcbebc8ee3ca}, !- Inlet Port
  {ee1f0851-2d59-4362-abaf-0ce3711c14dd}; !- Outlet Port

OS:Connection,
  {33ddfb94-9f63-4cba-ad6c-ccfafe462c2d}, !- Handle
  {d940a0fe-47e3-41e9-99fe-2abe472bee0e}, !- Name
  {7c879c42-b54c-4cdd-b945-f7264da15ebc}, !- Source Object
  3,                                      !- Outlet Port
  {8b8805b3-f97d-4a2d-b543-ed588882cb92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4537afc9-e1e1-4b38-8fc7-fcbebc8ee3ca}, !- Handle
  {9f217ed6-fb6a-4cce-a518-cb0e974d2cba}, !- Name
  {8b8805b3-f97d-4a2d-b543-ed588882cb92}, !- Source Object
  3,                                      !- Outlet Port
  {a2961a70-90c6-4fc5-92cb-973a629a99c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1f0851-2d59-4362-abaf-0ce3711c14dd}, !- Handle
  {8b2569d2-d1bc-451a-aa14-deca5fda25fc}, !- Name
  {a2961a70-90c6-4fc5-92cb-973a629a99c5}, !- Source Object
  3,                                      !- Outlet Port
  {d4788c40-54a0-4191-a7db-ac95d527f70f}, !- Target Object
  6;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {788bf636-de91-4a0b-8081-2e5ab001ae3d}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  62782.82;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {fc921544-9eda-438d-92d4-aeb5b13f6ca6}, !- Handle
  Always On,                              !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  {41fff028-e2db-4b87-a663-9d7d534507cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41fff028-e2db-4b87-a663-9d7d534507cb}, !- Handle
  Always On Default,                      !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {813e1e6f-1b6a-45eb-b238-642ffff0ed20}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {788bf636-de91-4a0b-8081-2e5ab001ae3d}, !- Exterior Lights Definition Name
  {fc921544-9eda-438d-92d4-aeb5b13f6ca6}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {447000d6-6d2d-4428-afc3-eb581178cd8b}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  244443.956043956;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {f65e6ada-ff78-4231-9ce1-5a275d04e103}, !- Handle
  Large Office BLDG ELEVATORS,            !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  {e637a6c5-1db5-4a25-979c-31a0447b7b43}, !- Default Day Schedule Name
  {467dde43-755c-446e-b0f4-ddbc1144ed20}, !- Summer Design Day Schedule Name
  {61431cfb-3191-4824-877c-17cea37fafd8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e637a6c5-1db5-4a25-979c-31a0447b7b43}, !- Handle
  Large Office BLDG ELEVATORS Default,    !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {61431cfb-3191-4824-877c-17cea37fafd8}, !- Handle
  Large Office BLDG ELEVATORS Winter Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {467dde43-755c-446e-b0f4-ddbc1144ed20}, !- Handle
  Large Office BLDG ELEVATORS Summer Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Exterior:FuelEquipment,
  {6436b826-d2b1-4f5f-81fb-7c806f7b6ab9}, !- Handle
  Fuel equipment 1,                       !- Name
  {447000d6-6d2d-4428-afc3-eb581178cd8b}, !- Exterior Fuel Equipment Definition Name
  {f65e6ada-ff78-4231-9ce1-5a275d04e103}, !- Schedule Name
  NaturalGas,                             !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {7259c490-49a2-4b15-ba2f-5334a4127843}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  1270.8;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {60c4534e-cce2-4ca9-ba3f-30793fae2d8e}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  {148cc11b-bce4-4d54-b232-47ba7646ab9f}, !- Default Day Schedule Name
  {8b875f93-4b99-44b9-a91b-aa93f9f0e837}, !- Summer Design Day Schedule Name
  {9c83648e-12c5-48a9-987b-7531a75829e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {148cc11b-bce4-4d54-b232-47ba7646ab9f}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {8b875f93-4b99-44b9-a91b-aa93f9f0e837}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9c83648e-12c5-48a9-987b-7531a75829e9}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {9945314f-68e9-4b16-8e12-1c0f6cc18293}, !- Handle
  Fuel equipment 2,                       !- Name
  {7259c490-49a2-4b15-ba2f-5334a4127843}, !- Exterior Fuel Equipment Definition Name
  {60c4534e-cce2-4ca9-ba3f-30793fae2d8e}, !- Schedule Name
  NaturalGas,                             !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {daf4d1ae-0751-4eac-b2f1-c98e6f5d3da2}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  file:///C:/Users/lero023/OneDrive - PNNL/Documents/Projects/OpenStudio Prototypes/nrel_master_test/openstudio-standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {ac122064-44c8-4556-a065-75c1f0043968}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {dab235e9-2821-4b80-a090-8ffff5b2a2b0}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3cf10c81-b2b8-42f6-bcbd-52a19c3d3027}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:RunPeriodControl:DaylightSavingTime,
  {b3068f7c-6a01-458a-8ed5-bd03d26adb98}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {d59c00ab-836f-4274-b659-060af9c3d2cc}, !- Handle
  20.56,                                  !- January Ground Temperature {C}
  20.5,                                   !- February Ground Temperature {C}
  20.55,                                  !- March Ground Temperature {C}
  20.62,                                  !- April Ground Temperature {C}
  20.7,                                   !- May Ground Temperature {C}
  22.94,                                  !- June Ground Temperature {C}
  23.34,                                  !- July Ground Temperature {C}
  23.44,                                  !- August Ground Temperature {C}
  23.44,                                  !- September Ground Temperature {C}
  21.19,                                  !- October Ground Temperature {C}
  20.81,                                  !- November Ground Temperature {C}
  20.66;                                  !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {a8e7211f-e383-4337-99e7-784002517024}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:ClimateZones,
  {8066f355-07ac-451a-b312-7e3a5322f162}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:Schedule:Day,
  {a4519b4d-b70d-4201-8873-12846e196e56}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {f9706c11-0390-4812-a4fc-c7aa8056f2b8}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d128c8f2-5601-4884-a6b2-b678e9742241}, !- Handle
  CAVbasHtgSch0,                          !- Name
  {d5890f3a-3059-4a35-a82e-2f9d466872ab}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {2b1c2d2e-683b-4c1b-837a-db092b1cfb67}, !- Handle
  CAVbasClgSch0,                          !- Name
  {9bfc8e65-7092-480b-b94d-2ee8ecd56ed0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {880b5a97-40e2-4707-8161-ee3049bf7239}, !- Handle
  CAVbasOptimumStartProg0,                !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f9706c11-0390-4812-a4fc-c7aa8056f2b8}<23.9 && {f9706c11-0390-4812-a4fc-c7aa8056f2b8}>1.7, !- Program Line 1
  SET {2b1c2d2e-683b-4c1b-837a-db092b1cfb67} = 29.4, !- Program Line 2
  SET {d128c8f2-5601-4884-a6b2-b678e9742241} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f9706c11-0390-4812-a4fc-c7aa8056f2b8}<23.9 && {f9706c11-0390-4812-a4fc-c7aa8056f2b8}>1.7, !- Program Line 4
  SET {2b1c2d2e-683b-4c1b-837a-db092b1cfb67} = 29.4, !- Program Line 5
  SET {d128c8f2-5601-4884-a6b2-b678e9742241} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f9706c11-0390-4812-a4fc-c7aa8056f2b8}<23.9 && {f9706c11-0390-4812-a4fc-c7aa8056f2b8}>1.7, !- Program Line 7
  SET {2b1c2d2e-683b-4c1b-837a-db092b1cfb67} = 29.4, !- Program Line 8
  SET {d128c8f2-5601-4884-a6b2-b678e9742241} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f9706c11-0390-4812-a4fc-c7aa8056f2b8}<23.9 && {f9706c11-0390-4812-a4fc-c7aa8056f2b8}>1.7, !- Program Line 10
  SET {2b1c2d2e-683b-4c1b-837a-db092b1cfb67} = 29.4, !- Program Line 11
  SET {d128c8f2-5601-4884-a6b2-b678e9742241} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2b1c2d2e-683b-4c1b-837a-db092b1cfb67} = NULL, !- Program Line 14
  SET {d128c8f2-5601-4884-a6b2-b678e9742241} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {773c1606-1e51-4c8d-84a0-ac972bedd074}, !- Handle
  CAVbasOptimumStartCallingManager0,      !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {880b5a97-40e2-4707-8161-ee3049bf7239}; !- Program Name 1

OS:Schedule:Ruleset,
  {6c5cfc25-42a4-4449-b21e-86a494da6dcd}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  {ed3e9a08-f5fa-4b66-9524-49c246669993}, !- Default Day Schedule Name
  {34e4d265-af92-4512-932c-cd70620e6364}, !- Summer Design Day Schedule Name
  {432378be-cb63-446c-92f5-8d31b8ae6da0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed3e9a08-f5fa-4b66-9524-49c246669993}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {432378be-cb63-446c-92f5-8d31b8ae6da0}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34e4d265-af92-4512-932c-cd70620e6364}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bdec42f6-9282-4aca-9cea-89bcf3e2aa59}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday Rule, !- Name
  {6c5cfc25-42a4-4449-b21e-86a494da6dcd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c851a638-5d9d-4da7-8da2-ecd29b9a909c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c851a638-5d9d-4da7-8da2-ecd29b9a909c}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cab274f4-3381-44d1-8e69-41cd0ad9b5a5}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday Rule, !- Name
  {6c5cfc25-42a4-4449-b21e-86a494da6dcd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {776f46df-865f-4a04-b38c-942584308129}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {776f46df-865f-4a04-b38c-942584308129}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4f368a7-a246-4fea-9f9b-e05ab6d95e38}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday Rule, !- Name
  {6c5cfc25-42a4-4449-b21e-86a494da6dcd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eb55daf2-ef2b-48c9-8b20-7bc6af7e63c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {eb55daf2-ef2b-48c9-8b20-7bc6af7e63c2}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9f6d919-85ed-4cc9-a6b9-99463eb1dd2a}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday Rule, !- Name
  {6c5cfc25-42a4-4449-b21e-86a494da6dcd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4015a5f7-d0b6-430a-8f5a-01e030c216ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4015a5f7-d0b6-430a-8f5a-01e030c216ef}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0577346b-95b9-40d5-914c-0e8b8808b5ba}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday Rule, !- Name
  {6c5cfc25-42a4-4449-b21e-86a494da6dcd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2983ba55-fdc7-4be7-bb9a-af3fd89f7678}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2983ba55-fdc7-4be7-bb9a-af3fd89f7678}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f5c4150-6c27-4fda-9d25-4131c7d3583b}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday Rule, !- Name
  {6c5cfc25-42a4-4449-b21e-86a494da6dcd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2591ce5-6b29-43b2-9b15-634afca950c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e2591ce5-6b29-43b2-9b15-634afca950c1}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6072f658-8832-4558-8f26-c153b5613dcb}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday Rule, !- Name
  {6c5cfc25-42a4-4449-b21e-86a494da6dcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c53782f-b9e9-4165-83be-9eabf3aa80b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c53782f-b9e9-4165-83be-9eabf3aa80b9}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7fd4d6c4-349a-42ac-a9b2-481c6b3f3025}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8fd43fa5-223c-4b2d-9d1d-745367226813}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterHtgSch0, !- Name
  {02349331-935a-41db-8d67-a83c5e618fba}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {83cbff8a-ba20-4a30-8cb7-938868f43d86}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterClgSch0, !- Name
  {b6c8390b-fb7e-4aa5-bba5-2f774af46887}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d83852fb-3c95-47c7-8d6f-7bafbfad59f8}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7fd4d6c4-349a-42ac-a9b2-481c6b3f3025}<23.9 && {7fd4d6c4-349a-42ac-a9b2-481c6b3f3025}>1.7, !- Program Line 1
  SET {83cbff8a-ba20-4a30-8cb7-938868f43d86} = 29.4, !- Program Line 2
  SET {8fd43fa5-223c-4b2d-9d1d-745367226813} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7fd4d6c4-349a-42ac-a9b2-481c6b3f3025}<23.9 && {7fd4d6c4-349a-42ac-a9b2-481c6b3f3025}>1.7, !- Program Line 4
  SET {83cbff8a-ba20-4a30-8cb7-938868f43d86} = 29.4, !- Program Line 5
  SET {8fd43fa5-223c-4b2d-9d1d-745367226813} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7fd4d6c4-349a-42ac-a9b2-481c6b3f3025}<23.9 && {7fd4d6c4-349a-42ac-a9b2-481c6b3f3025}>1.7, !- Program Line 7
  SET {83cbff8a-ba20-4a30-8cb7-938868f43d86} = 29.4, !- Program Line 8
  SET {8fd43fa5-223c-4b2d-9d1d-745367226813} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7fd4d6c4-349a-42ac-a9b2-481c6b3f3025}<23.9 && {7fd4d6c4-349a-42ac-a9b2-481c6b3f3025}>1.7, !- Program Line 10
  SET {83cbff8a-ba20-4a30-8cb7-938868f43d86} = 29.4, !- Program Line 11
  SET {8fd43fa5-223c-4b2d-9d1d-745367226813} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {83cbff8a-ba20-4a30-8cb7-938868f43d86} = NULL, !- Program Line 14
  SET {8fd43fa5-223c-4b2d-9d1d-745367226813} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8e5a34e0-f724-4466-83e2-c63dcf17975f}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d83852fb-3c95-47c7-8d6f-7bafbfad59f8}; !- Program Name 1

OS:Schedule:Ruleset,
  {f94a901f-5720-450d-a0af-efaa45121a70}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  {62790373-f6f6-41ea-af36-aad6e8b346a7}, !- Default Day Schedule Name
  {83c935ab-bf07-4f12-adbe-ce151bfa9d19}, !- Summer Design Day Schedule Name
  {d2e9fba3-c2a5-4524-9de4-18a56dfdd29c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62790373-f6f6-41ea-af36-aad6e8b346a7}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2e9fba3-c2a5-4524-9de4-18a56dfdd29c}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83c935ab-bf07-4f12-adbe-ce151bfa9d19}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6910fab4-c1ef-4ad1-ab71-e45cd63f46d1}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday Rule, !- Name
  {f94a901f-5720-450d-a0af-efaa45121a70}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3aa4529e-9761-4007-b1fe-b51664afd969}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3aa4529e-9761-4007-b1fe-b51664afd969}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0ee474e-4023-4b9e-86d2-1d445bfa4081}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday Rule, !- Name
  {f94a901f-5720-450d-a0af-efaa45121a70}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9d709f63-07eb-4135-9a69-67936526f1b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9d709f63-07eb-4135-9a69-67936526f1b1}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2236d41e-feb3-45e0-a026-03254811e545}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday Rule, !- Name
  {f94a901f-5720-450d-a0af-efaa45121a70}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a59757d2-11dd-455b-b560-8fc43019d55e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a59757d2-11dd-455b-b560-8fc43019d55e}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {572338a4-f2be-4f30-be0a-79174e5af7b5}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday Rule, !- Name
  {f94a901f-5720-450d-a0af-efaa45121a70}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c72cbf89-15f4-49f3-bd23-f2e8e4fbb0e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c72cbf89-15f4-49f3-bd23-f2e8e4fbb0e0}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b0dd8d4-e369-4a1f-8676-f61d6032fca7}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday Rule, !- Name
  {f94a901f-5720-450d-a0af-efaa45121a70}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f380af19-c7e4-4f74-b5c3-3b86a7f9cb26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f380af19-c7e4-4f74-b5c3-3b86a7f9cb26}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59720311-d3ae-489e-817a-4a5c2480090c}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday Rule, !- Name
  {f94a901f-5720-450d-a0af-efaa45121a70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf775b56-7bb3-4202-966d-2b99eafdc0f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bf775b56-7bb3-4202-966d-2b99eafdc0f0}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e8ae376-b492-4792-9913-55bb399aac0e}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday Rule, !- Name
  {f94a901f-5720-450d-a0af-efaa45121a70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7e84c21-6664-4be0-952d-dc59d3e38a69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7e84c21-6664-4be0-952d-dc59d3e38a69}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {449a6a5b-7b7a-4613-b71e-df892dc69368}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  {2b2073da-a3be-4825-8415-3c7336e4827c}, !- Default Day Schedule Name
  {2ed3412d-d44c-4b75-8b50-7015ba82267f}, !- Summer Design Day Schedule Name
  {40545e99-aaf3-4b4e-a4a4-08681f6b74e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b2073da-a3be-4825-8415-3c7336e4827c}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40545e99-aaf3-4b4e-a4a4-08681f6b74e7}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ed3412d-d44c-4b75-8b50-7015ba82267f}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a91da0a-94ed-4440-93b6-7fb803febbc1}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday Rule, !- Name
  {449a6a5b-7b7a-4613-b71e-df892dc69368}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {41cfaf5c-bb26-40f5-952f-ce0c7d61fea2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {41cfaf5c-bb26-40f5-952f-ce0c7d61fea2}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bbb7f8f6-bf8f-4ec8-97ae-a7008e5c56a8}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday Rule, !- Name
  {449a6a5b-7b7a-4613-b71e-df892dc69368}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {02b6fa60-fac2-4a64-ae29-7437645e4808}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {02b6fa60-fac2-4a64-ae29-7437645e4808}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7892130-6c3e-4e45-910f-7486d3c260db}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday Rule, !- Name
  {449a6a5b-7b7a-4613-b71e-df892dc69368}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b3f96f7e-dabe-4e4f-b500-dece7730bbf4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b3f96f7e-dabe-4e4f-b500-dece7730bbf4}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d536d7a-3ee3-4123-b5de-2644da203ef4}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday Rule, !- Name
  {449a6a5b-7b7a-4613-b71e-df892dc69368}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {be58e782-f088-419d-8ea1-c4c65280f4e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {be58e782-f088-419d-8ea1-c4c65280f4e6}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25d3c8d9-51ad-455b-ba08-5bb153eb4c1a}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday Rule, !- Name
  {449a6a5b-7b7a-4613-b71e-df892dc69368}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e203d338-ca95-450d-8ba0-a647dd437311}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e203d338-ca95-450d-8ba0-a647dd437311}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8f3416f-ed91-4236-bc5e-4e48e3780da5}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday Rule, !- Name
  {449a6a5b-7b7a-4613-b71e-df892dc69368}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed41a96d-e48c-4ebe-b622-8a08e4771ef1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ed41a96d-e48c-4ebe-b622-8a08e4771ef1}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07e2c6df-e89b-478c-9d9c-596ea100b522}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday Rule, !- Name
  {449a6a5b-7b7a-4613-b71e-df892dc69368}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd7ff087-95aa-45eb-9f3b-b5b16c79cc6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd7ff087-95aa-45eb-9f3b-b5b16c79cc6e}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {03c4c570-e79b-476c-82e4-234c6c811560}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  {f47a9621-2734-48d3-8cf0-8a5e671d13c1}, !- Default Day Schedule Name
  {c47d062a-6d72-4d83-8391-48dcfb9136fe}, !- Summer Design Day Schedule Name
  {8f8234f3-fdf1-4fb0-85b8-95975233fd99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f47a9621-2734-48d3-8cf0-8a5e671d13c1}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f8234f3-fdf1-4fb0-85b8-95975233fd99}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c47d062a-6d72-4d83-8391-48dcfb9136fe}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81abeb0f-85b0-4115-b351-f5c0876ee956}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday Rule, !- Name
  {03c4c570-e79b-476c-82e4-234c6c811560}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9a7f5d24-cc4c-4d96-942d-a12bc72541a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9a7f5d24-cc4c-4d96-942d-a12bc72541a6}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {278411a0-83a2-4f6f-a044-988c0222baf7}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday Rule, !- Name
  {03c4c570-e79b-476c-82e4-234c6c811560}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c0b6186d-b01c-44e1-a098-c0ff5d4a9bb9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c0b6186d-b01c-44e1-a098-c0ff5d4a9bb9}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d137a479-2020-4058-92f6-bf099dff27f4}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday Rule, !- Name
  {03c4c570-e79b-476c-82e4-234c6c811560}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {93d81380-beec-4b84-a098-b827ba27732e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {93d81380-beec-4b84-a098-b827ba27732e}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1109038d-403f-4698-a3a4-7db853f78b52}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday Rule, !- Name
  {03c4c570-e79b-476c-82e4-234c6c811560}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {95572d4a-11b8-43a9-9942-1ca89928313b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {95572d4a-11b8-43a9-9942-1ca89928313b}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfc4d374-264c-4f51-ac07-8c68495b21af}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday Rule, !- Name
  {03c4c570-e79b-476c-82e4-234c6c811560}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8d51a408-f6f5-4de6-ab1c-a2eb07bccde4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8d51a408-f6f5-4de6-ab1c-a2eb07bccde4}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b7ed01e-c462-484b-b453-6b902af3b513}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday Rule, !- Name
  {03c4c570-e79b-476c-82e4-234c6c811560}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c66acb35-6e3c-43fe-80a9-e1ec69246f74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c66acb35-6e3c-43fe-80a9-e1ec69246f74}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27d2e967-e17e-4002-8630-ffc5a0f5a7b3}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday Rule, !- Name
  {03c4c570-e79b-476c-82e4-234c6c811560}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c80fcff-2988-4d11-8261-7036756f93cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c80fcff-2988-4d11-8261-7036756f93cd}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday, !- Name
  {0586213c-15b3-4bfb-ab19-a9e34b9b2a52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {2111390a-69ff-4d79-afa4-a7cab84743d0}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {3476d179-3884-4d4f-bbd5-2e282a1feab0}, !- Handle
  VAVbotWITHREHEATHtgSch0,                !- Name
  {d5890f3a-3059-4a35-a82e-2f9d466872ab}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {5e1f4f90-cf06-41f8-8a6f-09391e46e87a}, !- Handle
  VAVbotWITHREHEATClgSch0,                !- Name
  {9bfc8e65-7092-480b-b94d-2ee8ecd56ed0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c35a89a9-4793-422f-85e3-b8f69b599d55}, !- Handle
  VAVbotWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2111390a-69ff-4d79-afa4-a7cab84743d0}<23.9 && {2111390a-69ff-4d79-afa4-a7cab84743d0}>1.7, !- Program Line 1
  SET {5e1f4f90-cf06-41f8-8a6f-09391e46e87a} = 29.4, !- Program Line 2
  SET {3476d179-3884-4d4f-bbd5-2e282a1feab0} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2111390a-69ff-4d79-afa4-a7cab84743d0}<23.9 && {2111390a-69ff-4d79-afa4-a7cab84743d0}>1.7, !- Program Line 4
  SET {5e1f4f90-cf06-41f8-8a6f-09391e46e87a} = 29.4, !- Program Line 5
  SET {3476d179-3884-4d4f-bbd5-2e282a1feab0} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2111390a-69ff-4d79-afa4-a7cab84743d0}<23.9 && {2111390a-69ff-4d79-afa4-a7cab84743d0}>1.7, !- Program Line 7
  SET {5e1f4f90-cf06-41f8-8a6f-09391e46e87a} = 29.4, !- Program Line 8
  SET {3476d179-3884-4d4f-bbd5-2e282a1feab0} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2111390a-69ff-4d79-afa4-a7cab84743d0}<23.9 && {2111390a-69ff-4d79-afa4-a7cab84743d0}>1.7, !- Program Line 10
  SET {5e1f4f90-cf06-41f8-8a6f-09391e46e87a} = 29.4, !- Program Line 11
  SET {3476d179-3884-4d4f-bbd5-2e282a1feab0} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {5e1f4f90-cf06-41f8-8a6f-09391e46e87a} = NULL, !- Program Line 14
  SET {3476d179-3884-4d4f-bbd5-2e282a1feab0} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f2768a20-81d0-43d8-bf78-5530ac0a4550}, !- Handle
  VAVbotWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c35a89a9-4793-422f-85e3-b8f69b599d55}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5e3a1617-37f4-44c4-ac6a-b49acb5ad6b3}, !- Handle
  VAV_mid WITH REHEAT ERV,                !- Name
  {6ad8a916-09a0-402b-b9dc-304f91a4341d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e48b4673-4118-48c6-a141-6f9bc61fecda}, !- Supply Air Inlet Node
  {0752108e-369a-4e9a-9c17-f7a14c906ae5}, !- Supply Air Outlet Node
  {3f6b4274-2d7b-4bbb-92a8-ba1a427a4a6d}, !- Exhaust Air Inlet Node
  {41913877-53f0-4b90-9e51-7596ad778641}, !- Exhaust Air Outlet Node
  128602.097740198,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b9e02808-4c62-4eae-a7b4-23d7684bdb4e}, !- Handle
  VAV_mid WITH REHEAT ERV Primary Outlet Air Node, !- Name
  {0752108e-369a-4e9a-9c17-f7a14c906ae5}, !- Inlet Port
  {e3646bcf-62d8-4433-9192-a7412c09a895}; !- Outlet Port

OS:Connection,
  {e48b4673-4118-48c6-a141-6f9bc61fecda}, !- Handle
  {fd079d7d-9c3d-4708-96ce-ba13c041d251}, !- Name
  {173ce514-93f6-43c1-b193-d4e189dd272a}, !- Source Object
  3,                                      !- Outlet Port
  {5e3a1617-37f4-44c4-ac6a-b49acb5ad6b3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0752108e-369a-4e9a-9c17-f7a14c906ae5}, !- Handle
  {c1935ada-a8ff-40b3-be41-39ce30673517}, !- Name
  {5e3a1617-37f4-44c4-ac6a-b49acb5ad6b3}, !- Source Object
  13,                                     !- Outlet Port
  {b9e02808-4c62-4eae-a7b4-23d7684bdb4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3646bcf-62d8-4433-9192-a7412c09a895}, !- Handle
  {bd219442-f28e-40bf-8466-1ede656e43a9}, !- Name
  {b9e02808-4c62-4eae-a7b4-23d7684bdb4e}, !- Source Object
  3,                                      !- Outlet Port
  {7de2eb54-6de7-4cac-b199-80e183bbd6c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7cadc30b-24a6-48a3-93b1-5b96c3c85b9a}, !- Handle
  VAV_mid WITH REHEAT ERV Secondary Inlet Air Node, !- Name
  {29c332c3-79bc-4fdf-ad7b-c0fa0be4b23b}, !- Inlet Port
  {3f6b4274-2d7b-4bbb-92a8-ba1a427a4a6d}; !- Outlet Port

OS:Connection,
  {29c332c3-79bc-4fdf-ad7b-c0fa0be4b23b}, !- Handle
  {ff287f4e-382b-40bb-8e14-8e66389ed13e}, !- Name
  {7de2eb54-6de7-4cac-b199-80e183bbd6c8}, !- Source Object
  7,                                      !- Outlet Port
  {7cadc30b-24a6-48a3-93b1-5b96c3c85b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6b4274-2d7b-4bbb-92a8-ba1a427a4a6d}, !- Handle
  {5eea08f6-e4eb-42b2-9a9b-2cb793df93bf}, !- Name
  {7cadc30b-24a6-48a3-93b1-5b96c3c85b9a}, !- Source Object
  3,                                      !- Outlet Port
  {5e3a1617-37f4-44c4-ac6a-b49acb5ad6b3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {41913877-53f0-4b90-9e51-7596ad778641}, !- Handle
  {822a7555-c609-4723-b7fe-a21d75b23e08}, !- Name
  {5e3a1617-37f4-44c4-ac6a-b49acb5ad6b3}, !- Source Object
  15,                                     !- Outlet Port
  {3cb52042-c8a1-48d7-a45a-f5b8acdfab13}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {65b4f8e9-e6fd-47be-9427-6781e82633ed}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f377055d-6191-4158-97ba-ea955ac27702}, !- Reference Setpoint Node Name
  {f377055d-6191-4158-97ba-ea955ac27702}, !- Mixed Air Stream Node Name
  {173ce514-93f6-43c1-b193-d4e189dd272a}, !- Outdoor Air Stream Node Name
  {d0712fcf-e919-44d5-afe5-c80fdd97d28a}, !- Return Air Stream Node Name
  {b9e02808-4c62-4eae-a7b4-23d7684bdb4e}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {1724e6b4-516b-4319-89f0-8fb74a6a424b}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {70e83bfa-b53d-4e3d-8009-ca582a1c0761}, !- Handle
  VAVmidWITHREHEATHtgSch0,                !- Name
  {d5890f3a-3059-4a35-a82e-2f9d466872ab}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {66141a91-801e-4c2f-a276-4e62754dd606}, !- Handle
  VAVmidWITHREHEATClgSch0,                !- Name
  {9bfc8e65-7092-480b-b94d-2ee8ecd56ed0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d016c7e0-b671-43c6-b56a-722328b9cb4f}, !- Handle
  VAVmidWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1724e6b4-516b-4319-89f0-8fb74a6a424b}<23.9 && {1724e6b4-516b-4319-89f0-8fb74a6a424b}>1.7, !- Program Line 1
  SET {66141a91-801e-4c2f-a276-4e62754dd606} = 29.4, !- Program Line 2
  SET {70e83bfa-b53d-4e3d-8009-ca582a1c0761} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1724e6b4-516b-4319-89f0-8fb74a6a424b}<23.9 && {1724e6b4-516b-4319-89f0-8fb74a6a424b}>1.7, !- Program Line 4
  SET {66141a91-801e-4c2f-a276-4e62754dd606} = 29.4, !- Program Line 5
  SET {70e83bfa-b53d-4e3d-8009-ca582a1c0761} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1724e6b4-516b-4319-89f0-8fb74a6a424b}<23.9 && {1724e6b4-516b-4319-89f0-8fb74a6a424b}>1.7, !- Program Line 7
  SET {66141a91-801e-4c2f-a276-4e62754dd606} = 29.4, !- Program Line 8
  SET {70e83bfa-b53d-4e3d-8009-ca582a1c0761} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1724e6b4-516b-4319-89f0-8fb74a6a424b}<23.9 && {1724e6b4-516b-4319-89f0-8fb74a6a424b}>1.7, !- Program Line 10
  SET {66141a91-801e-4c2f-a276-4e62754dd606} = 29.4, !- Program Line 11
  SET {70e83bfa-b53d-4e3d-8009-ca582a1c0761} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {66141a91-801e-4c2f-a276-4e62754dd606} = NULL, !- Program Line 14
  SET {70e83bfa-b53d-4e3d-8009-ca582a1c0761} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4ab1a686-50fb-4abd-a2f7-03cf0ef30074}, !- Handle
  VAVmidWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d016c7e0-b671-43c6-b56a-722328b9cb4f}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {0c01314e-f43f-4b4b-9c3f-3ba1934bce30}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {17246405-9caf-45f7-9e5d-4d6a341df688}, !- Handle
  VAVtopWITHREHEATHtgSch0,                !- Name
  {d5890f3a-3059-4a35-a82e-2f9d466872ab}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1c184386-e17d-4916-a124-ae136fb0bce4}, !- Handle
  VAVtopWITHREHEATClgSch0,                !- Name
  {9bfc8e65-7092-480b-b94d-2ee8ecd56ed0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {25150e41-2fb3-4fdb-bed7-6957772b34b4}, !- Handle
  VAVtopWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0c01314e-f43f-4b4b-9c3f-3ba1934bce30}<23.9 && {0c01314e-f43f-4b4b-9c3f-3ba1934bce30}>1.7, !- Program Line 1
  SET {1c184386-e17d-4916-a124-ae136fb0bce4} = 29.4, !- Program Line 2
  SET {17246405-9caf-45f7-9e5d-4d6a341df688} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0c01314e-f43f-4b4b-9c3f-3ba1934bce30}<23.9 && {0c01314e-f43f-4b4b-9c3f-3ba1934bce30}>1.7, !- Program Line 4
  SET {1c184386-e17d-4916-a124-ae136fb0bce4} = 29.4, !- Program Line 5
  SET {17246405-9caf-45f7-9e5d-4d6a341df688} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0c01314e-f43f-4b4b-9c3f-3ba1934bce30}<23.9 && {0c01314e-f43f-4b4b-9c3f-3ba1934bce30}>1.7, !- Program Line 7
  SET {1c184386-e17d-4916-a124-ae136fb0bce4} = 29.4, !- Program Line 8
  SET {17246405-9caf-45f7-9e5d-4d6a341df688} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0c01314e-f43f-4b4b-9c3f-3ba1934bce30}<23.9 && {0c01314e-f43f-4b4b-9c3f-3ba1934bce30}>1.7, !- Program Line 10
  SET {1c184386-e17d-4916-a124-ae136fb0bce4} = 29.4, !- Program Line 11
  SET {17246405-9caf-45f7-9e5d-4d6a341df688} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1c184386-e17d-4916-a124-ae136fb0bce4} = NULL, !- Program Line 14
  SET {17246405-9caf-45f7-9e5d-4d6a341df688} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {09f3d62f-c2f4-4284-85bd-b2dc0a93d84c}, !- Handle
  VAVtopWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {25150e41-2fb3-4fdb-bed7-6957772b34b4}; !- Program Name 1

OS:Curve:Biquadratic,
  {336ab3c4-3377-4d61-83cc-7d4298e96569}, !- Handle
  WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT, !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {8b157a3a-83ba-4750-a5be-59a651fa6d85}, !- Handle
  WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT, !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2becffcc-5f99-41d2-8a67-478326e47a7a}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {703d9ba8-a217-4acd-be66-182bb0121bdc}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {009a47b0-0bf0-4abf-a428-bc4eb2396f87}, !- Handle
  {fa9bbc64-0718-4235-bc87-82afcfc9f1a4}; !- Object Name

