  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b3165c2-d262-484f-a6ef-336b7ea30fdf}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {d0a98d63-e714-4f6c-977f-d6bdfdabda16}; !- Thermal Zone

OS:ThermalZone,
  {65375db7-15ad-47e3-940c-afd140961f8c}, !- Handle
  Perimeter_top_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c6b302c-8c88-4404-9513-e0290a73af96}, !- Zone Air Inlet Port List
  {807a8de4-4a47-476b-b3ec-e793d6503bd1}, !- Zone Air Exhaust Port List
  {44cc448c-546b-4b35-ae1b-92cc530ff568}, !- Zone Air Node Name
  {52db80a1-b329-4330-8e78-446d753d7b20}, !- Zone Return Air Node Name
  {c9bb035e-3773-40d5-99dc-e44048355be1}, !- Primary Daylighting Control Name
  0.382984145853617,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {608d25aa-810c-4a24-b1c4-f7e9f873e9f7}, !- Secondary Daylighting Control Name
  0.139772166657121,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1d41524-ba1b-4844-b267-4ea822b50e78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08cc764d-3b28-475b-84da-7dbb824350c2}, !- Handle
  Node 12,                                !- Name
  {44cc448c-546b-4b35-ae1b-92cc530ff568}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44cc448c-546b-4b35-ae1b-92cc530ff568}, !- Handle
  {863a4fc4-1183-4376-96b6-08d22c3efb86}, !- Name
  {65375db7-15ad-47e3-940c-afd140961f8c}, !- Source Object
  11,                                     !- Outlet Port
  {08cc764d-3b28-475b-84da-7dbb824350c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c6b302c-8c88-4404-9513-e0290a73af96}, !- Handle
  Port List 23,                           !- Name
  {65375db7-15ad-47e3-940c-afd140961f8c}, !- HVAC Component
  {5d0fd2c2-2c86-4869-9258-40b8a495453d}; !- Port 1

OS:PortList,
  {807a8de4-4a47-476b-b3ec-e793d6503bd1}, !- Handle
  Port List 24,                           !- Name
  {65375db7-15ad-47e3-940c-afd140961f8c}; !- HVAC Component

OS:Sizing:Zone,
  {299c29a0-9aa7-4057-92da-d953d1e4c3f0}, !- Handle
  {65375db7-15ad-47e3-940c-afd140961f8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9a9c467-5205-4d39-97a1-c69b370ab578}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {65375db7-15ad-47e3-940c-afd140961f8c}, !- Thermal Zone
  {171ff25f-0445-4e3d-988f-4d22013b858f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f1d41524-ba1b-4844-b267-4ea822b50e78}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 7, !- Name
  {cfae9840-c2f2-4f50-9a1f-a3497fec1b34}, !- Heating Setpoint Temperature Schedule Name
  {3f93a4dd-05aa-430a-878c-68f2f55b9eb0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40fd09a2-e6da-47db-93be-6d9d71c03d94}, !- Handle
  Core_top ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {632f0a74-80d6-4680-95f4-04fdd801966a}, !- Zone Air Inlet Port List
  {77886237-5643-4137-887d-49531e3458e8}, !- Zone Air Exhaust Port List
  {78d7502d-3170-43cf-9b72-a479cbf58e0f}, !- Zone Air Node Name
  {e2b4e90b-5cde-495c-97e8-61d3daefebd9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac0774ed-5bcc-46b7-b7e2-52080b7f04af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a453f597-5d26-4763-a753-a0c07dcef414}, !- Handle
  Node 13,                                !- Name
  {78d7502d-3170-43cf-9b72-a479cbf58e0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78d7502d-3170-43cf-9b72-a479cbf58e0f}, !- Handle
  {9403644f-9ed8-433b-b67b-cdb576c4084b}, !- Name
  {40fd09a2-e6da-47db-93be-6d9d71c03d94}, !- Source Object
  11,                                     !- Outlet Port
  {a453f597-5d26-4763-a753-a0c07dcef414}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {632f0a74-80d6-4680-95f4-04fdd801966a}, !- Handle
  Port List 25,                           !- Name
  {40fd09a2-e6da-47db-93be-6d9d71c03d94}, !- HVAC Component
  {76b7f931-c851-4abc-944a-3e5145100d58}; !- Port 1

OS:PortList,
  {77886237-5643-4137-887d-49531e3458e8}, !- Handle
  Port List 26,                           !- Name
  {40fd09a2-e6da-47db-93be-6d9d71c03d94}; !- HVAC Component

OS:Sizing:Zone,
  {2b6e029b-34b6-4dc3-b83c-057dc402b997}, !- Handle
  {40fd09a2-e6da-47db-93be-6d9d71c03d94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8138556-6d36-4b59-ad05-ca16c06053f1}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {40fd09a2-e6da-47db-93be-6d9d71c03d94}, !- Thermal Zone
  {0ceb892e-4111-4852-b0ce-8b9867d81c98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ac0774ed-5bcc-46b7-b7e2-52080b7f04af}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 8, !- Name
  {cfae9840-c2f2-4f50-9a1f-a3497fec1b34}, !- Heating Setpoint Temperature Schedule Name
  {3f93a4dd-05aa-430a-878c-68f2f55b9eb0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2c00d20-7083-42c7-ad58-16f40bf364d3}, !- Handle
  DataCenter_basement_ZN_6 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00ed8b1f-3432-4568-b36f-e880a4c89dea}, !- Zone Air Inlet Port List
  {834ac53d-9038-4c43-a56f-a5d494977eb4}, !- Zone Air Exhaust Port List
  {582eff69-2cd8-4652-b184-361e47bf6da7}, !- Zone Air Node Name
  {96d2de45-8f4a-46c2-91c6-2af1502a2dce}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ffba5ec-8357-4c61-ad11-cc212bf1097f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {4153dfeb-5878-48e8-8324-e8eb5fbd8b8f}; !- Humidistat Name

OS:Node,
  {6f89f91a-3baf-4a6f-9fa9-0cea8983c218}, !- Handle
  Node 14,                                !- Name
  {582eff69-2cd8-4652-b184-361e47bf6da7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {582eff69-2cd8-4652-b184-361e47bf6da7}, !- Handle
  {3e508685-4932-40d5-9d58-f374a05b812c}, !- Name
  {e2c00d20-7083-42c7-ad58-16f40bf364d3}, !- Source Object
  11,                                     !- Outlet Port
  {6f89f91a-3baf-4a6f-9fa9-0cea8983c218}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00ed8b1f-3432-4568-b36f-e880a4c89dea}, !- Handle
  Port List 27,                           !- Name
  {e2c00d20-7083-42c7-ad58-16f40bf364d3}, !- HVAC Component
  {2f327fc1-5561-410b-8c34-a55713c4b364}; !- Port 1

OS:PortList,
  {834ac53d-9038-4c43-a56f-a5d494977eb4}, !- Handle
  Port List 28,                           !- Name
  {e2c00d20-7083-42c7-ad58-16f40bf364d3}; !- HVAC Component

OS:Sizing:Zone,
  {8f6d0669-2c05-4801-aa14-fd4f28fe51da}, !- Handle
  {e2c00d20-7083-42c7-ad58-16f40bf364d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad0f47d6-ab07-4a03-8d48-07813317ca3f}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {e2c00d20-7083-42c7-ad58-16f40bf364d3}, !- Thermal Zone
  {4ef9412f-6fc5-4781-933c-fce9f9230b5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0ffba5ec-8357-4c61-ad11-cc212bf1097f}, !- Handle
  Office OfficeLarge Main Data Center Thermostat 1, !- Name
  {08140cd5-ecca-4aec-8c2e-b0e97218ed5b}, !- Heating Setpoint Temperature Schedule Name
  {ee3ff0d8-708b-4a1f-9a63-3b4dc375d90d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd91cb8e-0521-4a4f-9b15-d321994176db}, !- Handle
  Core_mid ZN,                            !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2c4bde8-9075-4c4f-bf88-e77dea056cb6}, !- Zone Air Inlet Port List
  {6ad8a8c1-3867-4efb-a00c-0bf8d642ff20}, !- Zone Air Exhaust Port List
  {fb2da9e1-e680-4341-99ff-9998b98945aa}, !- Zone Air Node Name
  {8bc0aa75-4108-4d2c-99ab-6071c72857a0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30e3c8ba-ae0b-4616-8366-19badd3c9487}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98c0a176-3620-4cc4-8484-4eb9540eac94}, !- Handle
  Node 15,                                !- Name
  {fb2da9e1-e680-4341-99ff-9998b98945aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb2da9e1-e680-4341-99ff-9998b98945aa}, !- Handle
  {6393a283-2901-4bbe-93f5-d937cd6a1f1d}, !- Name
  {fd91cb8e-0521-4a4f-9b15-d321994176db}, !- Source Object
  11,                                     !- Outlet Port
  {98c0a176-3620-4cc4-8484-4eb9540eac94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2c4bde8-9075-4c4f-bf88-e77dea056cb6}, !- Handle
  Port List 29,                           !- Name
  {fd91cb8e-0521-4a4f-9b15-d321994176db}, !- HVAC Component
  {8b319faf-214d-4c0a-8e96-6556b9546db1}; !- Port 1

OS:PortList,
  {6ad8a8c1-3867-4efb-a00c-0bf8d642ff20}, !- Handle
  Port List 30,                           !- Name
  {fd91cb8e-0521-4a4f-9b15-d321994176db}; !- HVAC Component

OS:Sizing:Zone,
  {91218ced-69f4-4c83-b83b-9d73158cf43a}, !- Handle
  {fd91cb8e-0521-4a4f-9b15-d321994176db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dced0d21-4438-4520-bc45-1fa6c34ffec5}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {fd91cb8e-0521-4a4f-9b15-d321994176db}, !- Thermal Zone
  {363fa1c0-8314-455a-ad06-250fb745197a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {30e3c8ba-ae0b-4616-8366-19badd3c9487}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 9, !- Name
  {cfae9840-c2f2-4f50-9a1f-a3497fec1b34}, !- Heating Setpoint Temperature Schedule Name
  {3f93a4dd-05aa-430a-878c-68f2f55b9eb0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {61183b70-c7c5-48ad-8962-e3c6dfa6b59b}, !- Handle
  Perimeter_bot_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e97a8440-6929-4ff1-a460-8249e4c2ea98}, !- Zone Air Inlet Port List
  {5878a1c2-0745-45ea-81a2-17f36e1f1720}, !- Zone Air Exhaust Port List
  {3bfbb97b-0669-4fad-af2b-31e4d16a5b54}, !- Zone Air Node Name
  {785f6c15-e31e-403e-9bda-63221e520334}, !- Zone Return Air Node Name
  {f1744af9-8c74-4a5a-852f-1f6846d0ea41}, !- Primary Daylighting Control Name
  0.382984145853617,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {0338782d-e73c-4372-8d52-1a1d899db505}, !- Secondary Daylighting Control Name
  0.139772166657121,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0dcd5e58-d77e-4bd1-b25a-5c859d084082}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53274680-486c-48d7-801c-5253dd45135c}, !- Handle
  Node 16,                                !- Name
  {3bfbb97b-0669-4fad-af2b-31e4d16a5b54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bfbb97b-0669-4fad-af2b-31e4d16a5b54}, !- Handle
  {c0c72c86-b994-4fee-ba38-bb89b7951bc0}, !- Name
  {61183b70-c7c5-48ad-8962-e3c6dfa6b59b}, !- Source Object
  11,                                     !- Outlet Port
  {53274680-486c-48d7-801c-5253dd45135c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e97a8440-6929-4ff1-a460-8249e4c2ea98}, !- Handle
  Port List 31,                           !- Name
  {61183b70-c7c5-48ad-8962-e3c6dfa6b59b}, !- HVAC Component
  {105a4a13-d268-4b3e-9f78-81b04cc937ff}; !- Port 1

OS:PortList,
  {5878a1c2-0745-45ea-81a2-17f36e1f1720}, !- Handle
  Port List 32,                           !- Name
  {61183b70-c7c5-48ad-8962-e3c6dfa6b59b}; !- HVAC Component

OS:Sizing:Zone,
  {78a4ce37-8d19-4da7-b95f-42283a724e8b}, !- Handle
  {61183b70-c7c5-48ad-8962-e3c6dfa6b59b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b93d19f-caf6-456f-b4c0-277114cb3667}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {61183b70-c7c5-48ad-8962-e3c6dfa6b59b}, !- Thermal Zone
  {57651a8c-0e22-4e75-8ab4-07f3a6bb90ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0dcd5e58-d77e-4bd1-b25a-5c859d084082}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 10, !- Name
  {cfae9840-c2f2-4f50-9a1f-a3497fec1b34}, !- Heating Setpoint Temperature Schedule Name
  {3f93a4dd-05aa-430a-878c-68f2f55b9eb0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {521b11c2-3e22-459b-8441-acdc95f5c67a}, !- Handle
  MidFloor_Plenum ZN,                     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29eb89c5-9473-416a-9a43-303c1ce55988}, !- Zone Air Inlet Port List
  {df6f5658-8d94-44e9-8410-1f15845a9449}, !- Zone Air Exhaust Port List
  {34482156-6ec5-4471-b4b4-d7373f736662}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c573f45b-31d2-46f6-ad12-8394e89030eb}, !- Handle
  Node 17,                                !- Name
  {34482156-6ec5-4471-b4b4-d7373f736662}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34482156-6ec5-4471-b4b4-d7373f736662}, !- Handle
  {6e1cf2fa-8d28-48db-ab93-6d0e1edd7508}, !- Name
  {521b11c2-3e22-459b-8441-acdc95f5c67a}, !- Source Object
  11,                                     !- Outlet Port
  {c573f45b-31d2-46f6-ad12-8394e89030eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29eb89c5-9473-416a-9a43-303c1ce55988}, !- Handle
  Port List 33,                           !- Name
  {521b11c2-3e22-459b-8441-acdc95f5c67a}; !- HVAC Component

OS:PortList,
  {df6f5658-8d94-44e9-8410-1f15845a9449}, !- Handle
  Port List 34,                           !- Name
  {521b11c2-3e22-459b-8441-acdc95f5c67a}; !- HVAC Component

OS:Sizing:Zone,
  {1642fc97-30a5-4573-b6ab-774eb9b07adc}, !- Handle
  {521b11c2-3e22-459b-8441-acdc95f5c67a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfd07649-4191-45d7-a808-ff3f4862ff1a}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {521b11c2-3e22-459b-8441-acdc95f5c67a}; !- Thermal Zone

OS:ThermalZone,
  {3ff97c6f-7e3e-4de9-a382-0a4a326039a5}, !- Handle
  TopFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {122dd065-d6fa-4b4c-b112-6f1bfc413021}, !- Zone Air Inlet Port List
  {1f4a1514-22c0-4c71-bbd5-f0b0dec8650f}, !- Zone Air Exhaust Port List
  {48d9f017-a1fa-40aa-8878-7f3f76affc24}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a1f2eaa-7bee-4c15-90bf-4e5a6131734e}, !- Handle
  Node 18,                                !- Name
  {48d9f017-a1fa-40aa-8878-7f3f76affc24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48d9f017-a1fa-40aa-8878-7f3f76affc24}, !- Handle
  {5df97e45-a332-4c0d-9f3e-c2485bb5953a}, !- Name
  {3ff97c6f-7e3e-4de9-a382-0a4a326039a5}, !- Source Object
  11,                                     !- Outlet Port
  {2a1f2eaa-7bee-4c15-90bf-4e5a6131734e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {122dd065-d6fa-4b4c-b112-6f1bfc413021}, !- Handle
  Port List 35,                           !- Name
  {3ff97c6f-7e3e-4de9-a382-0a4a326039a5}; !- HVAC Component

OS:PortList,
  {1f4a1514-22c0-4c71-bbd5-f0b0dec8650f}, !- Handle
  Port List 36,                           !- Name
  {3ff97c6f-7e3e-4de9-a382-0a4a326039a5}; !- HVAC Component

OS:Sizing:Zone,
  {e5b24819-5959-4b8a-a49a-24774aff3b3f}, !- Handle
  {3ff97c6f-7e3e-4de9-a382-0a4a326039a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c93000d-91f5-4790-a766-38e2a7c2957d}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {3ff97c6f-7e3e-4de9-a382-0a4a326039a5}; !- Thermal Zone

OS:ThermalZone,
  {c549e834-9090-4adb-be4f-51df783559cc}, !- Handle
  Perimeter_bot_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af9f555b-ca3b-4f4a-8f52-a0df6539343b}, !- Zone Air Inlet Port List
  {203b1835-6656-494f-b7b6-82771c07294b}, !- Zone Air Exhaust Port List
  {63c7ecb0-0d58-4199-b523-e3911ce1818c}, !- Zone Air Node Name
  {5a156dfe-0400-4061-8647-dc32c90dc0d5}, !- Zone Return Air Node Name
  {3fba1297-d49f-4889-a259-70057fa79326}, !- Primary Daylighting Control Name
  0.38918063297999,                       !- Fraction of Zone Controlled by Primary Daylighting Control
  {51aa1bc8-c398-436f-a0a6-20350bcf7629}, !- Secondary Daylighting Control Name
  0.136856172715299,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d90220a-6f52-49ee-aa74-c3bddb338129}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00cbf376-3af7-4f28-8583-14478db60bd0}, !- Handle
  Node 19,                                !- Name
  {63c7ecb0-0d58-4199-b523-e3911ce1818c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63c7ecb0-0d58-4199-b523-e3911ce1818c}, !- Handle
  {d73addee-0630-41b9-8ad6-9265a7bed43e}, !- Name
  {c549e834-9090-4adb-be4f-51df783559cc}, !- Source Object
  11,                                     !- Outlet Port
  {00cbf376-3af7-4f28-8583-14478db60bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af9f555b-ca3b-4f4a-8f52-a0df6539343b}, !- Handle
  Port List 37,                           !- Name
  {c549e834-9090-4adb-be4f-51df783559cc}, !- HVAC Component
  {c5f4adc7-17f9-464c-8e6f-1148e6104631}; !- Port 1

OS:PortList,
  {203b1835-6656-494f-b7b6-82771c07294b}, !- Handle
  Port List 38,                           !- Name
  {c549e834-9090-4adb-be4f-51df783559cc}; !- HVAC Component

OS:Sizing:Zone,
  {bffa5c14-f022-43d8-abeb-2ffc9b6feb53}, !- Handle
  {c549e834-9090-4adb-be4f-51df783559cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {204107a0-9aee-468d-9451-5681e66d1a52}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {c549e834-9090-4adb-be4f-51df783559cc}, !- Thermal Zone
  {cbfa54ac-af9d-450e-b499-6aec6c2efe22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d90220a-6f52-49ee-aa74-c3bddb338129}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 11, !- Name
  {cfae9840-c2f2-4f50-9a1f-a3497fec1b34}, !- Heating Setpoint Temperature Schedule Name
  {3f93a4dd-05aa-430a-878c-68f2f55b9eb0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e9e411e-6aef-4be2-85a7-c141ac612cd2}, !- Handle
  Perimeter_bot_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {def8ccdc-47d1-41f6-b1ac-c70f6993ee8a}, !- Zone Air Inlet Port List
  {9d8497cd-d37f-4a5c-93e6-29aa56b3aae2}, !- Zone Air Exhaust Port List
  {bc1b4ebc-1765-4e7b-8fce-6c01f1044d17}, !- Zone Air Node Name
  {5cf8ea0e-70c4-42ce-9d05-4d6b5c952247}, !- Zone Return Air Node Name
  {8f142719-95d5-40f1-a073-3f2a78fd3adb}, !- Primary Daylighting Control Name
  0.38918063297999,                       !- Fraction of Zone Controlled by Primary Daylighting Control
  {7c0451cb-61a7-4346-8909-43c03b24261f}, !- Secondary Daylighting Control Name
  0.136856172715299,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c20b38cc-ae2d-4534-b5f7-cfb16d3cfdef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7acabd93-e59a-4356-be01-5b2185fc0402}, !- Handle
  Node 20,                                !- Name
  {bc1b4ebc-1765-4e7b-8fce-6c01f1044d17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc1b4ebc-1765-4e7b-8fce-6c01f1044d17}, !- Handle
  {f5257b57-3e75-4587-8fbc-bcd935c346fd}, !- Name
  {6e9e411e-6aef-4be2-85a7-c141ac612cd2}, !- Source Object
  11,                                     !- Outlet Port
  {7acabd93-e59a-4356-be01-5b2185fc0402}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {def8ccdc-47d1-41f6-b1ac-c70f6993ee8a}, !- Handle
  Port List 39,                           !- Name
  {6e9e411e-6aef-4be2-85a7-c141ac612cd2}, !- HVAC Component
  {4d4dd6e6-5ef8-4b8c-9550-4268f1b6d1a7}; !- Port 1

OS:PortList,
  {9d8497cd-d37f-4a5c-93e6-29aa56b3aae2}, !- Handle
  Port List 40,                           !- Name
  {6e9e411e-6aef-4be2-85a7-c141ac612cd2}; !- HVAC Component

OS:Sizing:Zone,
  {fb9267e2-7fee-4cf1-8c30-d38fd72a00a7}, !- Handle
  {6e9e411e-6aef-4be2-85a7-c141ac612cd2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0eeb938-70dc-4ffa-9119-b33870272da7}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {6e9e411e-6aef-4be2-85a7-c141ac612cd2}, !- Thermal Zone
  {70042a9c-2081-4a4c-81a6-7ecbdf09273e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c20b38cc-ae2d-4534-b5f7-cfb16d3cfdef}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 12, !- Name
  {cfae9840-c2f2-4f50-9a1f-a3497fec1b34}, !- Heating Setpoint Temperature Schedule Name
  {3f93a4dd-05aa-430a-878c-68f2f55b9eb0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {edd753fa-74fd-4672-8b4d-86c875da06af}, !- Handle
  Perimeter_mid_ZN_4 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d084dda6-5a9e-44e1-8c1d-8ace6b626ea6}, !- Zone Air Inlet Port List
  {9136ff1b-7972-46e8-86eb-c37751c63b48}, !- Zone Air Exhaust Port List
  {8501f3e9-a57c-4c5e-ab18-56844bc6cc74}, !- Zone Air Node Name
  {07e25592-7e29-4e72-8391-d91d40d29d1d}, !- Zone Return Air Node Name
  {13e2bb8c-4841-4e31-b022-59835bc7ecdc}, !- Primary Daylighting Control Name
  0.38918063297999,                       !- Fraction of Zone Controlled by Primary Daylighting Control
  {4e75bb6e-2ba1-4174-ac3c-c32ea606f014}, !- Secondary Daylighting Control Name
  0.136856172715299,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7660f9db-371c-4455-9610-25c21bb5831a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a213c00d-783a-4643-8eeb-3d660f9fcf80}, !- Handle
  Node 21,                                !- Name
  {8501f3e9-a57c-4c5e-ab18-56844bc6cc74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8501f3e9-a57c-4c5e-ab18-56844bc6cc74}, !- Handle
  {def96258-047e-47b9-8db9-e895f07d8f93}, !- Name
  {edd753fa-74fd-4672-8b4d-86c875da06af}, !- Source Object
  11,                                     !- Outlet Port
  {a213c00d-783a-4643-8eeb-3d660f9fcf80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d084dda6-5a9e-44e1-8c1d-8ace6b626ea6}, !- Handle
  Port List 41,                           !- Name
  {edd753fa-74fd-4672-8b4d-86c875da06af}, !- HVAC Component
  {7e487595-5f2d-4684-a61d-b896edcc52d1}; !- Port 1

OS:PortList,
  {9136ff1b-7972-46e8-86eb-c37751c63b48}, !- Handle
  Port List 42,                           !- Name
  {edd753fa-74fd-4672-8b4d-86c875da06af}; !- HVAC Component

OS:Sizing:Zone,
  {c48fb0aa-1751-4d1c-bfb5-f2114e4a65cf}, !- Handle
  {edd753fa-74fd-4672-8b4d-86c875da06af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c23c12e-e787-4a35-9747-c6ed229b440f}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {edd753fa-74fd-4672-8b4d-86c875da06af}, !- Thermal Zone
  {4621032d-3154-4458-98f9-9308f23c0a98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7660f9db-371c-4455-9610-25c21bb5831a}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 13, !- Name
  {cfae9840-c2f2-4f50-9a1f-a3497fec1b34}, !- Heating Setpoint Temperature Schedule Name
  {3f93a4dd-05aa-430a-878c-68f2f55b9eb0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {09904b1e-a3e7-45ec-a1f1-f81d1dabf188}, !- Handle
  Perimeter_mid_ZN_1 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97cf59c4-4dd0-4c0c-895e-b608739214b5}, !- Zone Air Inlet Port List
  {476fac0f-f5af-45d0-9b41-1c666f39020e}, !- Zone Air Exhaust Port List
  {393d5454-0e39-4c71-996f-66b7bf88f56f}, !- Zone Air Node Name
  {35865d9e-b909-4260-ad5e-18513f570d15}, !- Zone Return Air Node Name
  {82fe0700-2c59-4b4d-8f1f-96cc66debb7e}, !- Primary Daylighting Control Name
  0.382976067839169,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {fecb0a31-ba3f-45e7-a831-3784de808aa4}, !- Secondary Daylighting Control Name
  0.139775968075685,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20eea141-0c2f-4163-8d6d-64328fd4c19e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0de93ba0-b53d-4d6c-8f25-b43ab7d7d5ac}, !- Handle
  Node 22,                                !- Name
  {393d5454-0e39-4c71-996f-66b7bf88f56f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {393d5454-0e39-4c71-996f-66b7bf88f56f}, !- Handle
  {ec2538b3-e4ee-4f3a-95db-96f067a4244f}, !- Name
  {09904b1e-a3e7-45ec-a1f1-f81d1dabf188}, !- Source Object
  11,                                     !- Outlet Port
  {0de93ba0-b53d-4d6c-8f25-b43ab7d7d5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97cf59c4-4dd0-4c0c-895e-b608739214b5}, !- Handle
  Port List 43,                           !- Name
  {09904b1e-a3e7-45ec-a1f1-f81d1dabf188}, !- HVAC Component
  {f1cd58f6-db6d-4aef-82dc-0ec3934d1f28}; !- Port 1

OS:PortList,
  {476fac0f-f5af-45d0-9b41-1c666f39020e}, !- Handle
  Port List 44,                           !- Name
  {09904b1e-a3e7-45ec-a1f1-f81d1dabf188}; !- HVAC Component

OS:Sizing:Zone,
  {40f4d83a-284e-4b67-a426-4f3df95b761e}, !- Handle
  {09904b1e-a3e7-45ec-a1f1-f81d1dabf188}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5392c72a-2d8a-4656-a889-d90669616690}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {09904b1e-a3e7-45ec-a1f1-f81d1dabf188}, !- Thermal Zone
  {7e0d6d05-e13a-4d73-8adb-6e71ef7b1e50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {20eea141-0c2f-4163-8d6d-64328fd4c19e}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 14, !- Name
  {cfae9840-c2f2-4f50-9a1f-a3497fec1b34}, !- Heating Setpoint Temperature Schedule Name
  {3f93a4dd-05aa-430a-878c-68f2f55b9eb0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b643528b-6257-406b-a680-fe49f0f5fec3}, !- Handle
  Perimeter_top_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f914a061-70e9-4c4b-ae66-0d00e6070eee}, !- Zone Air Inlet Port List
  {9f6601bf-02da-4559-9935-df426d00aa5c}, !- Zone Air Exhaust Port List
  {4e22c0f7-648f-4003-8c8b-16e59d2fc096}, !- Zone Air Node Name
  {74884f25-da70-4de5-a69e-8e51522ee440}, !- Zone Return Air Node Name
  {adb3d1ac-b96b-4555-bcee-51ab7cb80093}, !- Primary Daylighting Control Name
  0.38918063297999,                       !- Fraction of Zone Controlled by Primary Daylighting Control
  {ef84d1f2-4aa5-4343-ac8c-84599703fa72}, !- Secondary Daylighting Control Name
  0.136856172715299,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9151e2ea-35a3-4349-bc3c-9e042cfe38b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1a7e825-ef79-4206-916e-acc94b021eef}, !- Handle
  Node 23,                                !- Name
  {4e22c0f7-648f-4003-8c8b-16e59d2fc096}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e22c0f7-648f-4003-8c8b-16e59d2fc096}, !- Handle
  {a78c0dda-a3cc-48c1-8cfd-75daecdde057}, !- Name
  {b643528b-6257-406b-a680-fe49f0f5fec3}, !- Source Object
  11,                                     !- Outlet Port
  {a1a7e825-ef79-4206-916e-acc94b021eef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f914a061-70e9-4c4b-ae66-0d00e6070eee}, !- Handle
  Port List 45,                           !- Name
  {b643528b-6257-406b-a680-fe49f0f5fec3}, !- HVAC Component
  {c7c447c7-670c-4d7f-8b17-90d0e0b2d30a}; !- Port 1

OS:PortList,
  {9f6601bf-02da-4559-9935-df426d00aa5c}, !- Handle
  Port List 46,                           !- Name
  {b643528b-6257-406b-a680-fe49f0f5fec3}; !- HVAC Component

OS:Sizing:Zone,
  {b9c45c6b-9146-4ed3-a781-1ffee3cb5191}, !- Handle
  {b643528b-6257-406b-a680-fe49f0f5fec3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b64275f-3b36-4d43-b31e-88b24bb35562}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {b643528b-6257-406b-a680-fe49f0f5fec3}, !- Thermal Zone
  {7bdd9b20-3f9a-4dde-bfd4-58fac23e97f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9151e2ea-35a3-4349-bc3c-9e042cfe38b7}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 15, !- Name
  {cfae9840-c2f2-4f50-9a1f-a3497fec1b34}, !- Heating Setpoint Temperature Schedule Name
  {3f93a4dd-05aa-430a-878c-68f2f55b9eb0}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {c05b6ef2-53a3-4eb5-9aa3-c21e50558fc0}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {60146018-d03d-4b44-975f-db8181e6318b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d54e86d1-d9c5-4a58-810e-42cb6ab516ef}, !- Plant Side Inlet Node Name
  {e50868c7-c31c-4b59-91c0-ccbf8f0c0771}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4af162a5-ca5a-4820-a2ed-9114a31d98b1}, !- Demand Side Inlet Node Name
  {9172cb68-7602-4923-824c-2b8eedafe11e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {480f3025-a1a6-424c-87f9-59f5a0f0dccd}, !- Handle
  {c05b6ef2-53a3-4eb5-9aa3-c21e50558fc0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {30cdf569-f727-411c-9a3b-72e8a56a34f1}, !- Handle
  Node 24,                                !- Name
  {d54e86d1-d9c5-4a58-810e-42cb6ab516ef}, !- Inlet Port
  {63d8d3cf-92da-41da-a178-a4e4d8d05596}; !- Outlet Port

OS:Node,
  {60146018-d03d-4b44-975f-db8181e6318b}, !- Handle
  Node 25,                                !- Name
  {049bdea8-ed11-49d9-aa37-82098a273a9b}, !- Inlet Port
  {e50868c7-c31c-4b59-91c0-ccbf8f0c0771}; !- Outlet Port

OS:Node,
  {aec4f991-70db-4e09-8824-21c4517da55c}, !- Handle
  Node 26,                                !- Name
  {5fac98c2-93d6-4272-86b4-93eb986a7308}, !- Inlet Port
  {98daf75f-404c-4d03-954d-7bf89649d622}; !- Outlet Port

OS:Connector:Mixer,
  {279cb5cd-6ab3-47e7-8011-8e85f5f2d6ec}, !- Handle
  Connector Mixer 1,                      !- Name
  {6f32ef7e-db26-4a1a-b58c-143b2c6c5923}, !- Outlet Branch Name
  {35431acd-6ba1-4283-abfb-382c5d9ecf3b}, !- Inlet Branch Name 1
  {747b9bf4-7293-4940-ac35-f7c5dc0b0a60}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4c534d0c-e88e-4f23-92ee-e12f911d1f24}, !- Handle
  Connector Splitter 1,                   !- Name
  {9f58a56c-c1d6-4814-a4c5-ef1125d748a8}, !- Inlet Branch Name
  {5fac98c2-93d6-4272-86b4-93eb986a7308}, !- Outlet Branch Name 1
  {c29a9be1-aff0-4c7d-820e-8e5280e33b4e}; !- Outlet Branch Name 2

OS:Connection,
  {d54e86d1-d9c5-4a58-810e-42cb6ab516ef}, !- Handle
  {858ce726-7a95-4599-a4df-d79c31405393}, !- Name
  {c05b6ef2-53a3-4eb5-9aa3-c21e50558fc0}, !- Source Object
  13,                                     !- Outlet Port
  {30cdf569-f727-411c-9a3b-72e8a56a34f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fac98c2-93d6-4272-86b4-93eb986a7308}, !- Handle
  {43899f6c-4010-463b-9046-e6aa9bfdf38d}, !- Name
  {4c534d0c-e88e-4f23-92ee-e12f911d1f24}, !- Source Object
  3,                                      !- Outlet Port
  {aec4f991-70db-4e09-8824-21c4517da55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50868c7-c31c-4b59-91c0-ccbf8f0c0771}, !- Handle
  {d3baf782-b6e1-4d99-ae4d-7bca7209408b}, !- Name
  {60146018-d03d-4b44-975f-db8181e6318b}, !- Source Object
  3,                                      !- Outlet Port
  {c05b6ef2-53a3-4eb5-9aa3-c21e50558fc0}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {dc4f3bff-339f-4c7f-bc7b-a0ee2ade9266}, !- Handle
  Node 27,                                !- Name
  {4af162a5-ca5a-4820-a2ed-9114a31d98b1}, !- Inlet Port
  {3401a983-6c7d-4114-a1da-95fb0cb8f696}; !- Outlet Port

OS:Node,
  {08e3a17c-929f-4729-8be9-108cb3695ab5}, !- Handle
  Node 28,                                !- Name
  {6554d88e-4c08-42e5-a99e-2f147bf2b689}, !- Inlet Port
  {9172cb68-7602-4923-824c-2b8eedafe11e}; !- Outlet Port

OS:Node,
  {b695b51b-37b9-47df-8551-99d091919289}, !- Handle
  Node 29,                                !- Name
  {eb9c8615-eb1e-46ad-b25c-4153e3db1bbb}, !- Inlet Port
  {907e56c0-3cc9-4145-883c-a4fa348ba090}; !- Outlet Port

OS:Connector:Mixer,
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Handle
  Connector Mixer 2,                      !- Name
  {1aff14f6-85c8-43bb-be74-eff342951881}, !- Outlet Branch Name
  {83902252-952c-4ed4-9cb4-1828838c7c24}, !- Inlet Branch Name 1
  {197a080f-a39e-4971-9dbc-6c3c01be8265}, !- Inlet Branch Name 2
  {a8090531-90ca-48b4-8c26-278ca7a91d37}, !- Inlet Branch Name 3
  {b40aeefe-859a-41d1-b344-660139a8c0bd}, !- Inlet Branch Name 4
  {a5a7839f-5eb4-4c4b-b531-0c988e531328}, !- Inlet Branch Name 5
  {d3c6be80-ad6c-41bc-81d9-31bcfa6a433f}, !- Inlet Branch Name 6
  {7ec9d360-db2c-4086-bb61-a0cfb150c592}, !- Inlet Branch Name 7
  {67e21e14-d29c-4041-9b02-56e7ae16a0b8}, !- Inlet Branch Name 8
  {9673ff42-14c9-492f-855e-4635ea158f5e}, !- Inlet Branch Name 9
  {ccbf702f-7375-4b8c-8063-40a40221aea5}, !- Inlet Branch Name 10
  {75eb766f-c093-46ca-b743-4f7ad082abce}, !- Inlet Branch Name 11
  {e76a650c-45f2-49e1-9735-074f3f9448bb}, !- Inlet Branch Name 12
  {f3404b77-6389-461a-a1a2-dec13e4d03d2}, !- Inlet Branch Name 13
  {f9279f8e-15d4-4c64-af93-bca261f7850f}, !- Inlet Branch Name 14
  {bc844b43-26a2-4e27-b6ce-de47feb323f5}, !- Inlet Branch Name 15
  {83772038-bbbb-45b1-87da-a5eeca904bf6}, !- Inlet Branch Name 16
  {c9957853-d2bb-4b2e-a2a5-02caa8669eea}, !- Inlet Branch Name 17
  {7a6fa9c5-03eb-4268-9272-c511d536e797}, !- Inlet Branch Name 18
  {f41fc461-e614-440a-8a8d-235dad45b968}, !- Inlet Branch Name 19
  {8282f27c-96bd-486b-8bee-bd8346bae896}, !- Inlet Branch Name 20
  {a3ddf4dc-427c-4828-9e74-289f0ef6c565}, !- Inlet Branch Name 21
  {580faf15-3e24-4347-b61b-74eb20b7bb7e}; !- Inlet Branch Name 22

OS:Connector:Splitter,
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Handle
  Connector Splitter 2,                   !- Name
  {9994127f-cd41-435a-b9fe-a3c1a78e5518}, !- Inlet Branch Name
  {eb9c8615-eb1e-46ad-b25c-4153e3db1bbb}, !- Outlet Branch Name 1
  {b4ffbc13-6cde-497b-a799-a37c39ce04fe}, !- Outlet Branch Name 2
  {185c7441-8804-496c-b3c9-e1378ab2d376}, !- Outlet Branch Name 3
  {76497ad9-53c1-4a35-888f-b78ecad53ed7}, !- Outlet Branch Name 4
  {97cd1925-f0e1-4e6f-8a3b-534b2054fdce}, !- Outlet Branch Name 5
  {03254c42-2486-4e28-98e7-cdef46638ee6}, !- Outlet Branch Name 6
  {b96e256f-1746-43d0-a65a-18b828cfd082}, !- Outlet Branch Name 7
  {9de4b731-7a10-470f-99eb-e0bacd408d2d}, !- Outlet Branch Name 8
  {aae7ba03-6e3b-41ef-8037-787f8678b29b}, !- Outlet Branch Name 9
  {75ec9165-b89f-4228-bfe7-f22cdf141e2d}, !- Outlet Branch Name 10
  {24de51a4-bc4e-4ad1-809b-7418da27e1c0}, !- Outlet Branch Name 11
  {1fec1651-5d19-437e-862f-b9d4bb8d0d78}, !- Outlet Branch Name 12
  {b4be0e2c-689b-4e4a-b981-741f4c602abb}, !- Outlet Branch Name 13
  {47f2859e-15c2-4372-862c-36381e67cd51}, !- Outlet Branch Name 14
  {6fc395e9-011f-4b90-9099-4770da462c91}, !- Outlet Branch Name 15
  {195c81f8-ade3-40e7-aaed-46b02316d855}, !- Outlet Branch Name 16
  {c1c1aeb7-5efe-4d1c-88f7-46d63323b637}, !- Outlet Branch Name 17
  {31de452d-fae2-4869-a4e6-e8b92e150526}, !- Outlet Branch Name 18
  {fce97958-0a89-4263-ace2-9789ff90d4d4}, !- Outlet Branch Name 19
  {06792256-0bbb-42f7-a81a-1c148ed8313e}, !- Outlet Branch Name 20
  {155af055-176c-44d5-a08e-d377e90166ac}, !- Outlet Branch Name 21
  {6b31d99f-9d58-4f5e-ad4c-a5294f35daec}; !- Outlet Branch Name 22

OS:Connection,
  {4af162a5-ca5a-4820-a2ed-9114a31d98b1}, !- Handle
  {7be2f3a6-8951-4e7f-a47d-1e0b363f2a24}, !- Name
  {c05b6ef2-53a3-4eb5-9aa3-c21e50558fc0}, !- Source Object
  16,                                     !- Outlet Port
  {dc4f3bff-339f-4c7f-bc7b-a0ee2ade9266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9c8615-eb1e-46ad-b25c-4153e3db1bbb}, !- Handle
  {82daa629-abea-4d6a-b646-f0a899a5965b}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  3,                                      !- Outlet Port
  {b695b51b-37b9-47df-8551-99d091919289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9172cb68-7602-4923-824c-2b8eedafe11e}, !- Handle
  {d52fa0e9-481f-411e-b00c-b27c27163c1e}, !- Name
  {08e3a17c-929f-4729-8be9-108cb3695ab5}, !- Source Object
  3,                                      !- Outlet Port
  {c05b6ef2-53a3-4eb5-9aa3-c21e50558fc0}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {560f43f5-9993-4bc7-b774-2296a25c5e32}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  {d3e7a7c7-19c9-4689-ab50-b94813b370b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3e7a7c7-19c9-4689-ab50-b94813b370b3}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8cf56c72-3272-41bf-8346-612952fed631}, !- Handle
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  {560f43f5-9993-4bc7-b774-2296a25c5e32}, !- Schedule Name
  {60146018-d03d-4b44-975f-db8181e6318b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c838dc9e-bf72-44b8-af09-f1cdeaa0dfbf}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {63d8d3cf-92da-41da-a178-a4e4d8d05596}, !- Inlet Node Name
  {86aa96ae-b1fb-4ed4-b16b-3c3a97070705}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {b568cec5-855e-483b-a1d3-b9060f596b68}, !- Handle
  Node 30,                                !- Name
  {86aa96ae-b1fb-4ed4-b16b-3c3a97070705}, !- Inlet Port
  {9f58a56c-c1d6-4814-a4c5-ef1125d748a8}; !- Outlet Port

OS:Connection,
  {63d8d3cf-92da-41da-a178-a4e4d8d05596}, !- Handle
  {f6a9c1e4-613e-40cd-ace8-245515c27b92}, !- Name
  {30cdf569-f727-411c-9a3b-72e8a56a34f1}, !- Source Object
  3,                                      !- Outlet Port
  {c838dc9e-bf72-44b8-af09-f1cdeaa0dfbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86aa96ae-b1fb-4ed4-b16b-3c3a97070705}, !- Handle
  {cad1bab0-4815-4c75-98e9-5ff3e051dd70}, !- Name
  {c838dc9e-bf72-44b8-af09-f1cdeaa0dfbf}, !- Source Object
  3,                                      !- Outlet Port
  {b568cec5-855e-483b-a1d3-b9060f596b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f58a56c-c1d6-4814-a4c5-ef1125d748a8}, !- Handle
  {87c38776-c3ac-4abb-b930-f662e9e0ba01}, !- Name
  {b568cec5-855e-483b-a1d3-b9060f596b68}, !- Source Object
  3,                                      !- Outlet Port
  {4c534d0c-e88e-4f23-92ee-e12f911d1f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {fe72539c-bfd2-470f-a3b5-8502ce329b4a}, !- Handle
  Hot Water Loop Boiler 5369kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {59523bc5-cfec-436f-be31-0714ebdee8da}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {98daf75f-404c-4d03-954d-7bf89649d622}, !- Boiler Water Inlet Node Name
  {15cd7f4c-fd64-4378-9028-f2eb3c94c29c}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {5cf52670-c9f6-4639-9951-e873ebcc4eb1}, !- Handle
  Node 31,                                !- Name
  {15cd7f4c-fd64-4378-9028-f2eb3c94c29c}, !- Inlet Port
  {35431acd-6ba1-4283-abfb-382c5d9ecf3b}; !- Outlet Port

OS:Connection,
  {98daf75f-404c-4d03-954d-7bf89649d622}, !- Handle
  {4533ff1b-f4d6-4c06-96dd-2f55303638d4}, !- Name
  {aec4f991-70db-4e09-8824-21c4517da55c}, !- Source Object
  3,                                      !- Outlet Port
  {fe72539c-bfd2-470f-a3b5-8502ce329b4a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {15cd7f4c-fd64-4378-9028-f2eb3c94c29c}, !- Handle
  {f9e19971-2f5a-48ec-8c4d-3ee72ba8390d}, !- Name
  {fe72539c-bfd2-470f-a3b5-8502ce329b4a}, !- Source Object
  13,                                     !- Outlet Port
  {5cf52670-c9f6-4639-9951-e873ebcc4eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35431acd-6ba1-4283-abfb-382c5d9ecf3b}, !- Handle
  {06ccacb8-b9ba-4a0c-a552-d113be92258d}, !- Name
  {5cf52670-c9f6-4639-9951-e873ebcc4eb1}, !- Source Object
  3,                                      !- Outlet Port
  {279cb5cd-6ab3-47e7-8011-8e85f5f2d6ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3888455b-1eb6-411d-acb4-5504890c418b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {9c28aada-006e-4cb1-8f01-75f5d9e8d32a}, !- Inlet Node Name
  {2d45d1d6-5eea-49d7-b443-b8bacacc316b}; !- Outlet Node Name

OS:Node,
  {a432a5f2-8fe4-4687-94fa-b2bfa29d2f8b}, !- Handle
  Node 32,                                !- Name
  {c29a9be1-aff0-4c7d-820e-8e5280e33b4e}, !- Inlet Port
  {9c28aada-006e-4cb1-8f01-75f5d9e8d32a}; !- Outlet Port

OS:Connection,
  {c29a9be1-aff0-4c7d-820e-8e5280e33b4e}, !- Handle
  {ca4b1230-2e3b-4cf0-85c7-1839f8e79170}, !- Name
  {4c534d0c-e88e-4f23-92ee-e12f911d1f24}, !- Source Object
  4,                                      !- Outlet Port
  {a432a5f2-8fe4-4687-94fa-b2bfa29d2f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb5e79a5-a6b9-482e-98ad-09320d791730}, !- Handle
  Node 33,                                !- Name
  {2d45d1d6-5eea-49d7-b443-b8bacacc316b}, !- Inlet Port
  {747b9bf4-7293-4940-ac35-f7c5dc0b0a60}; !- Outlet Port

OS:Connection,
  {9c28aada-006e-4cb1-8f01-75f5d9e8d32a}, !- Handle
  {c0572d2e-0cc7-45b4-b7cd-d75403c98178}, !- Name
  {a432a5f2-8fe4-4687-94fa-b2bfa29d2f8b}, !- Source Object
  3,                                      !- Outlet Port
  {3888455b-1eb6-411d-acb4-5504890c418b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d45d1d6-5eea-49d7-b443-b8bacacc316b}, !- Handle
  {a05eb6ce-eb78-4541-96e3-cfbad09d7ae7}, !- Name
  {3888455b-1eb6-411d-acb4-5504890c418b}, !- Source Object
  3,                                      !- Outlet Port
  {bb5e79a5-a6b9-482e-98ad-09320d791730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {747b9bf4-7293-4940-ac35-f7c5dc0b0a60}, !- Handle
  {e2aba8f4-1e94-461e-a73e-e2ca61f0688e}, !- Name
  {bb5e79a5-a6b9-482e-98ad-09320d791730}, !- Source Object
  3,                                      !- Outlet Port
  {279cb5cd-6ab3-47e7-8011-8e85f5f2d6ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4d907900-9c8c-41d9-bbfc-c20a50fc469e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {907e56c0-3cc9-4145-883c-a4fa348ba090}, !- Inlet Node Name
  {9ee18d54-b8f8-4312-9fbe-13996e3e7bc1}; !- Outlet Node Name

OS:Node,
  {adc203d7-4aef-43ed-9eed-69ccce19fb3e}, !- Handle
  Node 34,                                !- Name
  {9ee18d54-b8f8-4312-9fbe-13996e3e7bc1}, !- Inlet Port
  {83902252-952c-4ed4-9cb4-1828838c7c24}; !- Outlet Port

OS:Connection,
  {907e56c0-3cc9-4145-883c-a4fa348ba090}, !- Handle
  {347ede3a-e9e6-442d-9fbe-39c4976c2052}, !- Name
  {b695b51b-37b9-47df-8551-99d091919289}, !- Source Object
  3,                                      !- Outlet Port
  {4d907900-9c8c-41d9-bbfc-c20a50fc469e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee18d54-b8f8-4312-9fbe-13996e3e7bc1}, !- Handle
  {88a9dd14-9d3e-44c5-ab44-80e5862929ad}, !- Name
  {4d907900-9c8c-41d9-bbfc-c20a50fc469e}, !- Source Object
  3,                                      !- Outlet Port
  {adc203d7-4aef-43ed-9eed-69ccce19fb3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83902252-952c-4ed4-9cb4-1828838c7c24}, !- Handle
  {537fd77a-aa99-4bc3-becb-87e322354020}, !- Name
  {adc203d7-4aef-43ed-9eed-69ccce19fb3e}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e5ea8c8d-010f-4e24-8307-48428d6e692f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {5c2e1d6b-c9c9-47e4-af4f-c2783fd0b2bd}, !- Inlet Node Name
  {049bdea8-ed11-49d9-aa37-82098a273a9b}; !- Outlet Node Name

OS:Node,
  {0483a928-e2fc-4256-a853-247b259d567c}, !- Handle
  Node 35,                                !- Name
  {6f32ef7e-db26-4a1a-b58c-143b2c6c5923}, !- Inlet Port
  {5c2e1d6b-c9c9-47e4-af4f-c2783fd0b2bd}; !- Outlet Port

OS:Connection,
  {6f32ef7e-db26-4a1a-b58c-143b2c6c5923}, !- Handle
  {783a2deb-77fe-4a6b-955c-f730ab2f7953}, !- Name
  {279cb5cd-6ab3-47e7-8011-8e85f5f2d6ec}, !- Source Object
  2,                                      !- Outlet Port
  {0483a928-e2fc-4256-a853-247b259d567c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c2e1d6b-c9c9-47e4-af4f-c2783fd0b2bd}, !- Handle
  {b064bb7e-7ba7-409c-831d-6716a98a4a67}, !- Name
  {0483a928-e2fc-4256-a853-247b259d567c}, !- Source Object
  3,                                      !- Outlet Port
  {e5ea8c8d-010f-4e24-8307-48428d6e692f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049bdea8-ed11-49d9-aa37-82098a273a9b}, !- Handle
  {dfbb67d4-79a2-459a-9634-597d5f9ae53b}, !- Name
  {e5ea8c8d-010f-4e24-8307-48428d6e692f}, !- Source Object
  3,                                      !- Outlet Port
  {60146018-d03d-4b44-975f-db8181e6318b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3cc68e42-2f9b-4b22-95d6-80ef7e988ebd}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {3401a983-6c7d-4114-a1da-95fb0cb8f696}, !- Inlet Node Name
  {67729d84-c5d4-4030-8ab2-5c90af3231f6}; !- Outlet Node Name

OS:Node,
  {85277929-7b97-45c6-a3b1-6ba55d9c226d}, !- Handle
  Node 36,                                !- Name
  {67729d84-c5d4-4030-8ab2-5c90af3231f6}, !- Inlet Port
  {9994127f-cd41-435a-b9fe-a3c1a78e5518}; !- Outlet Port

OS:Connection,
  {3401a983-6c7d-4114-a1da-95fb0cb8f696}, !- Handle
  {11cfa061-c2bd-4e45-9be5-39494f7d5f4f}, !- Name
  {dc4f3bff-339f-4c7f-bc7b-a0ee2ade9266}, !- Source Object
  3,                                      !- Outlet Port
  {3cc68e42-2f9b-4b22-95d6-80ef7e988ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67729d84-c5d4-4030-8ab2-5c90af3231f6}, !- Handle
  {ef87c7e5-300e-45e2-a07a-02294e4cc59b}, !- Name
  {3cc68e42-2f9b-4b22-95d6-80ef7e988ebd}, !- Source Object
  3,                                      !- Outlet Port
  {85277929-7b97-45c6-a3b1-6ba55d9c226d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9994127f-cd41-435a-b9fe-a3c1a78e5518}, !- Handle
  {bf0867dd-aed0-43f0-a746-a60cd75356bf}, !- Name
  {85277929-7b97-45c6-a3b1-6ba55d9c226d}, !- Source Object
  3,                                      !- Outlet Port
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b65419d4-b74b-4145-900c-617a13b57126}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {f4049818-4fa3-4dfc-999e-ff7e26ed41c8}, !- Inlet Node Name
  {6554d88e-4c08-42e5-a99e-2f147bf2b689}; !- Outlet Node Name

OS:Node,
  {a210e527-b50f-4149-a5cd-54acf6c8db3a}, !- Handle
  Node 37,                                !- Name
  {1aff14f6-85c8-43bb-be74-eff342951881}, !- Inlet Port
  {f4049818-4fa3-4dfc-999e-ff7e26ed41c8}; !- Outlet Port

OS:Connection,
  {1aff14f6-85c8-43bb-be74-eff342951881}, !- Handle
  {26d77ecb-a779-4d94-b1e4-0fd9c5eedb19}, !- Name
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Source Object
  2,                                      !- Outlet Port
  {a210e527-b50f-4149-a5cd-54acf6c8db3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4049818-4fa3-4dfc-999e-ff7e26ed41c8}, !- Handle
  {74987d41-7597-41c5-86e1-3c457c3e6ebe}, !- Name
  {a210e527-b50f-4149-a5cd-54acf6c8db3a}, !- Source Object
  3,                                      !- Outlet Port
  {b65419d4-b74b-4145-900c-617a13b57126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6554d88e-4c08-42e5-a99e-2f147bf2b689}, !- Handle
  {ba7481b7-76e5-4912-9e8e-703adc3f2763}, !- Name
  {b65419d4-b74b-4145-900c-617a13b57126}, !- Source Object
  3,                                      !- Outlet Port
  {08e3a17c-929f-4729-8be9-108cb3695ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {41a3f1a3-7504-4165-a028-473b9dfb4e70}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ca874bdc-c3c9-488c-8749-72520aa30e19}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d9f3aa6f-bbf5-4d76-9e85-c57f6ef6e260}, !- Plant Side Inlet Node Name
  {e817a1e3-aea5-41bb-a2c5-87f8b133f130}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {77e0a357-9fd3-45b5-8a66-7b1f33ef4d86}, !- Demand Side Inlet Node Name
  {cb2731ab-0a49-4b08-b3b9-6fc707652a12}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {c06ef874-72cc-4a64-bc5b-7c73eb183ca7}, !- Handle
  {41a3f1a3-7504-4165-a028-473b9dfb4e70}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {d85c2ff4-cc87-4ea1-820b-bac569046264}, !- Handle
  Node 38,                                !- Name
  {d9f3aa6f-bbf5-4d76-9e85-c57f6ef6e260}, !- Inlet Port
  {70aba614-44e4-42e1-915d-f667c9c4f656}; !- Outlet Port

OS:Node,
  {ca874bdc-c3c9-488c-8749-72520aa30e19}, !- Handle
  Node 39,                                !- Name
  {786aa924-8c2a-4bc5-921f-93d659d727a7}, !- Inlet Port
  {e817a1e3-aea5-41bb-a2c5-87f8b133f130}; !- Outlet Port

OS:Node,
  {96c50bd8-6296-47c9-8d44-360ccef946cc}, !- Handle
  Node 40,                                !- Name
  {17c65227-0ee8-4999-9ebe-97a445c1a196}, !- Inlet Port
  {ebcc2792-d629-4c71-a338-24af615f69a2}; !- Outlet Port

OS:Connector:Mixer,
  {ee638325-2316-4fef-96fb-58d89c85c4ca}, !- Handle
  Connector Mixer 3,                      !- Name
  {fbdac252-c246-44cb-83af-1f18f44baecd}, !- Outlet Branch Name
  {f4c0ae92-8819-44ca-a987-ebce6d625baf}, !- Inlet Branch Name 1
  {7345bb39-c4dd-45b6-bbba-076adfad91b4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d9eeba23-68b4-4c0b-9e9c-0b0992ac4085}, !- Handle
  Connector Splitter 3,                   !- Name
  {2e3704dc-102e-4a5b-b745-ae06132ec0fd}, !- Inlet Branch Name
  {17c65227-0ee8-4999-9ebe-97a445c1a196}, !- Outlet Branch Name 1
  {9d56f3c6-dc26-4dc1-b694-964c06096485}; !- Outlet Branch Name 2

OS:Connection,
  {d9f3aa6f-bbf5-4d76-9e85-c57f6ef6e260}, !- Handle
  {bd379be0-9e91-4b0a-8718-d5c9b73f9f0d}, !- Name
  {41a3f1a3-7504-4165-a028-473b9dfb4e70}, !- Source Object
  13,                                     !- Outlet Port
  {d85c2ff4-cc87-4ea1-820b-bac569046264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c65227-0ee8-4999-9ebe-97a445c1a196}, !- Handle
  {6723451f-1f7a-4fd8-af45-d90b1cbecd57}, !- Name
  {d9eeba23-68b4-4c0b-9e9c-0b0992ac4085}, !- Source Object
  3,                                      !- Outlet Port
  {96c50bd8-6296-47c9-8d44-360ccef946cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e817a1e3-aea5-41bb-a2c5-87f8b133f130}, !- Handle
  {f9280855-d019-486e-b738-578525475d4f}, !- Name
  {ca874bdc-c3c9-488c-8749-72520aa30e19}, !- Source Object
  3,                                      !- Outlet Port
  {41a3f1a3-7504-4165-a028-473b9dfb4e70}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {11a68eac-3330-4d50-b31a-68838fa8fcbb}, !- Handle
  Node 41,                                !- Name
  {77e0a357-9fd3-45b5-8a66-7b1f33ef4d86}, !- Inlet Port
  {1c7b2535-9b4b-4ae0-82e9-42f6f863eb4a}; !- Outlet Port

OS:Node,
  {218cbb48-14e1-45a3-b3a9-549d0f61f53c}, !- Handle
  Node 42,                                !- Name
  {5ad16ff1-c0d5-49e7-9a42-d9615e9e3def}, !- Inlet Port
  {cb2731ab-0a49-4b08-b3b9-6fc707652a12}; !- Outlet Port

OS:Node,
  {7622b507-5019-49a9-b1ad-97756da4c427}, !- Handle
  Node 43,                                !- Name
  {0e7cf126-b46b-4a9d-befc-870a576d0d72}, !- Inlet Port
  {c1020b17-c1be-4b55-87a6-5929ce058d21}; !- Outlet Port

OS:Connector:Mixer,
  {ce89f56b-6f91-4eb7-b15b-80d59ee82dd8}, !- Handle
  Connector Mixer 4,                      !- Name
  {1949941d-85ff-4725-8f89-730d4f77de0b}, !- Outlet Branch Name
  {4ba7fb9c-cd66-4433-a563-0a217b20de5a}, !- Inlet Branch Name 1
  {18f8b37e-e45b-4331-a5f5-358ba43bad64}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {af0a76e1-06a1-4266-b76d-d0b5074aa25b}, !- Handle
  Connector Splitter 4,                   !- Name
  {01854ece-09c9-4954-97c4-30f679d41496}, !- Inlet Branch Name
  {0e7cf126-b46b-4a9d-befc-870a576d0d72}, !- Outlet Branch Name 1
  {d1cbfd38-d358-475b-94b7-b1f9d1caa45d}; !- Outlet Branch Name 2

OS:Connection,
  {77e0a357-9fd3-45b5-8a66-7b1f33ef4d86}, !- Handle
  {2cb6bcf0-0ee8-4464-b825-fc2423152f17}, !- Name
  {41a3f1a3-7504-4165-a028-473b9dfb4e70}, !- Source Object
  16,                                     !- Outlet Port
  {11a68eac-3330-4d50-b31a-68838fa8fcbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7cf126-b46b-4a9d-befc-870a576d0d72}, !- Handle
  {c4476675-412a-4138-8aee-cb4bf5cb61b4}, !- Name
  {af0a76e1-06a1-4266-b76d-d0b5074aa25b}, !- Source Object
  3,                                      !- Outlet Port
  {7622b507-5019-49a9-b1ad-97756da4c427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb2731ab-0a49-4b08-b3b9-6fc707652a12}, !- Handle
  {cfc28f55-4a9b-4b2f-962e-6cb25558fcc5}, !- Name
  {218cbb48-14e1-45a3-b3a9-549d0f61f53c}, !- Source Object
  3,                                      !- Outlet Port
  {41a3f1a3-7504-4165-a028-473b9dfb4e70}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {4bb96db9-c3a2-446b-916c-1e588d9ae81a}, !- Handle
  Condenser Water Loop Temp - 70F,        !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  {75636324-9f3c-42eb-97d1-6488ce1b16c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75636324-9f3c-42eb-97d1-6488ce1b16c5}, !- Handle
  Condenser Water Loop Temp - 70F Default, !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f87b407a-6f6c-4af7-9977-cbd1f113ff68}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {4bb96db9-c3a2-446b-916c-1e588d9ae81a}, !- Schedule Name
  {ca874bdc-c3c9-488c-8749-72520aa30e19}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f7f3f51e-85dc-46bc-b7d2-ad9f92cdd712}, !- Handle
  Condenser Water Loop Pump,              !- Name
  {70aba614-44e4-42e1-915d-f667c9c4f656}, !- Inlet Node Name
  {f612a834-577d-474b-b5f2-4b7a5d67d6c8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {58aba9f8-a25d-422b-84ab-f6283ddffb20}, !- Handle
  Node 44,                                !- Name
  {f612a834-577d-474b-b5f2-4b7a5d67d6c8}, !- Inlet Port
  {2e3704dc-102e-4a5b-b745-ae06132ec0fd}; !- Outlet Port

OS:Connection,
  {70aba614-44e4-42e1-915d-f667c9c4f656}, !- Handle
  {092be686-6d35-4c9b-9065-2e457c1ff85b}, !- Name
  {d85c2ff4-cc87-4ea1-820b-bac569046264}, !- Source Object
  3,                                      !- Outlet Port
  {f7f3f51e-85dc-46bc-b7d2-ad9f92cdd712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f612a834-577d-474b-b5f2-4b7a5d67d6c8}, !- Handle
  {681470e3-f327-4d30-aea9-2d1a29b715c2}, !- Name
  {f7f3f51e-85dc-46bc-b7d2-ad9f92cdd712}, !- Source Object
  3,                                      !- Outlet Port
  {58aba9f8-a25d-422b-84ab-f6283ddffb20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3704dc-102e-4a5b-b745-ae06132ec0fd}, !- Handle
  {c20a58bc-d4c0-4253-a86d-7966f0caa940}, !- Name
  {58aba9f8-a25d-422b-84ab-f6283ddffb20}, !- Source Object
  3,                                      !- Outlet Port
  {d9eeba23-68b4-4c0b-9e9c-0b0992ac4085}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {ce5bb8c1-2de2-4757-a1e1-78ef41412faf}, !- Handle
  Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp, !- Name
  {ebcc2792-d629-4c71-a338-24af615f69a2}, !- Water Inlet Node Name
  {edb0420d-b40a-4ac7-8fe6-11d4f76b8966}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  33022.2537941656,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Node,
  {f13a2e7f-ad34-41dc-9099-5e2134cf950b}, !- Handle
  Node 45,                                !- Name
  {edb0420d-b40a-4ac7-8fe6-11d4f76b8966}, !- Inlet Port
  {f4c0ae92-8819-44ca-a987-ebce6d625baf}; !- Outlet Port

OS:Connection,
  {ebcc2792-d629-4c71-a338-24af615f69a2}, !- Handle
  {718ead12-39b7-44fa-8c9a-194966a4b204}, !- Name
  {96c50bd8-6296-47c9-8d44-360ccef946cc}, !- Source Object
  3,                                      !- Outlet Port
  {ce5bb8c1-2de2-4757-a1e1-78ef41412faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edb0420d-b40a-4ac7-8fe6-11d4f76b8966}, !- Handle
  {d94b948f-0eae-4361-a5d0-e17c6a1dc891}, !- Name
  {ce5bb8c1-2de2-4757-a1e1-78ef41412faf}, !- Source Object
  3,                                      !- Outlet Port
  {f13a2e7f-ad34-41dc-9099-5e2134cf950b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c0ae92-8819-44ca-a987-ebce6d625baf}, !- Handle
  {b53ea0eb-d4d6-44cb-b155-e57dc7c4776a}, !- Name
  {f13a2e7f-ad34-41dc-9099-5e2134cf950b}, !- Source Object
  3,                                      !- Outlet Port
  {ee638325-2316-4fef-96fb-58d89c85c4ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {152ff468-36d7-46fa-981d-47eaad63c9b8}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {9c1f8346-3fa9-4739-be86-948cd8b127f9}, !- Inlet Node Name
  {ccdbc16f-314e-4ab9-8536-f0527b09834d}; !- Outlet Node Name

OS:Node,
  {d931f0ae-e86f-4f1a-9594-5119a631b132}, !- Handle
  Node 46,                                !- Name
  {9d56f3c6-dc26-4dc1-b694-964c06096485}, !- Inlet Port
  {9c1f8346-3fa9-4739-be86-948cd8b127f9}; !- Outlet Port

OS:Connection,
  {9d56f3c6-dc26-4dc1-b694-964c06096485}, !- Handle
  {b8dd7195-c514-461b-95e9-4ec3c932019b}, !- Name
  {d9eeba23-68b4-4c0b-9e9c-0b0992ac4085}, !- Source Object
  4,                                      !- Outlet Port
  {d931f0ae-e86f-4f1a-9594-5119a631b132}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46ccedaf-b7ff-4af9-86ff-fda301e338f4}, !- Handle
  Node 47,                                !- Name
  {ccdbc16f-314e-4ab9-8536-f0527b09834d}, !- Inlet Port
  {7345bb39-c4dd-45b6-bbba-076adfad91b4}; !- Outlet Port

OS:Connection,
  {9c1f8346-3fa9-4739-be86-948cd8b127f9}, !- Handle
  {41324e3b-1229-4409-8c92-668cb493e6b7}, !- Name
  {d931f0ae-e86f-4f1a-9594-5119a631b132}, !- Source Object
  3,                                      !- Outlet Port
  {152ff468-36d7-46fa-981d-47eaad63c9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdbc16f-314e-4ab9-8536-f0527b09834d}, !- Handle
  {7f426ac4-3bb5-44da-a4ea-617876c6f866}, !- Name
  {152ff468-36d7-46fa-981d-47eaad63c9b8}, !- Source Object
  3,                                      !- Outlet Port
  {46ccedaf-b7ff-4af9-86ff-fda301e338f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7345bb39-c4dd-45b6-bbba-076adfad91b4}, !- Handle
  {bc6ab065-7896-457f-80f6-c7667791e616}, !- Name
  {46ccedaf-b7ff-4af9-86ff-fda301e338f4}, !- Source Object
  3,                                      !- Outlet Port
  {ee638325-2316-4fef-96fb-58d89c85c4ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c36ce842-e401-4fe1-bc8c-da06be9ca520}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {c1020b17-c1be-4b55-87a6-5929ce058d21}, !- Inlet Node Name
  {3f3c8531-87a8-470e-b3f7-ce8a4e57fdf4}; !- Outlet Node Name

OS:Node,
  {5aac2def-5d98-4b64-9736-756940aec61d}, !- Handle
  Node 48,                                !- Name
  {3f3c8531-87a8-470e-b3f7-ce8a4e57fdf4}, !- Inlet Port
  {4ba7fb9c-cd66-4433-a563-0a217b20de5a}; !- Outlet Port

OS:Connection,
  {c1020b17-c1be-4b55-87a6-5929ce058d21}, !- Handle
  {a665956e-b81f-44f5-8b21-3f9b8af0425e}, !- Name
  {7622b507-5019-49a9-b1ad-97756da4c427}, !- Source Object
  3,                                      !- Outlet Port
  {c36ce842-e401-4fe1-bc8c-da06be9ca520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3c8531-87a8-470e-b3f7-ce8a4e57fdf4}, !- Handle
  {27a8d341-3533-42eb-b4f4-07a747bee74e}, !- Name
  {c36ce842-e401-4fe1-bc8c-da06be9ca520}, !- Source Object
  3,                                      !- Outlet Port
  {5aac2def-5d98-4b64-9736-756940aec61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ba7fb9c-cd66-4433-a563-0a217b20de5a}, !- Handle
  {486b83fa-8c29-4a92-94f8-fb1d7bf8e125}, !- Name
  {5aac2def-5d98-4b64-9736-756940aec61d}, !- Source Object
  3,                                      !- Outlet Port
  {ce89f56b-6f91-4eb7-b15b-80d59ee82dd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {85b8abe3-4541-414a-84d7-fe68c6f47fa6}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {1c4b8391-33cd-4c63-9e8e-99655b4d137d}, !- Inlet Node Name
  {786aa924-8c2a-4bc5-921f-93d659d727a7}; !- Outlet Node Name

OS:Node,
  {b9c5c45b-4654-4bb5-a3ef-65274a30f63d}, !- Handle
  Node 49,                                !- Name
  {fbdac252-c246-44cb-83af-1f18f44baecd}, !- Inlet Port
  {1c4b8391-33cd-4c63-9e8e-99655b4d137d}; !- Outlet Port

OS:Connection,
  {fbdac252-c246-44cb-83af-1f18f44baecd}, !- Handle
  {6bdaa69d-cc72-4efa-82d0-295511411a1c}, !- Name
  {ee638325-2316-4fef-96fb-58d89c85c4ca}, !- Source Object
  2,                                      !- Outlet Port
  {b9c5c45b-4654-4bb5-a3ef-65274a30f63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c4b8391-33cd-4c63-9e8e-99655b4d137d}, !- Handle
  {91e6f5f9-797c-471e-a9ee-c8816c20f087}, !- Name
  {b9c5c45b-4654-4bb5-a3ef-65274a30f63d}, !- Source Object
  3,                                      !- Outlet Port
  {85b8abe3-4541-414a-84d7-fe68c6f47fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786aa924-8c2a-4bc5-921f-93d659d727a7}, !- Handle
  {e8f5df33-2a9c-4820-af40-e58f8c614bd2}, !- Name
  {85b8abe3-4541-414a-84d7-fe68c6f47fa6}, !- Source Object
  3,                                      !- Outlet Port
  {ca874bdc-c3c9-488c-8749-72520aa30e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a360c4b0-2414-4046-bda0-b6fc3533fd07}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {1c7b2535-9b4b-4ae0-82e9-42f6f863eb4a}, !- Inlet Node Name
  {b32d7624-a7d6-4ad7-9511-b069246f8056}; !- Outlet Node Name

OS:Node,
  {2703ce69-6011-4094-8b1f-99c2b285d813}, !- Handle
  Node 50,                                !- Name
  {b32d7624-a7d6-4ad7-9511-b069246f8056}, !- Inlet Port
  {01854ece-09c9-4954-97c4-30f679d41496}; !- Outlet Port

OS:Connection,
  {1c7b2535-9b4b-4ae0-82e9-42f6f863eb4a}, !- Handle
  {39a049f6-8c08-4abd-b9d3-273b7453fa74}, !- Name
  {11a68eac-3330-4d50-b31a-68838fa8fcbb}, !- Source Object
  3,                                      !- Outlet Port
  {a360c4b0-2414-4046-bda0-b6fc3533fd07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b32d7624-a7d6-4ad7-9511-b069246f8056}, !- Handle
  {6944c81b-e9f2-43a5-98aa-3d59bddd3943}, !- Name
  {a360c4b0-2414-4046-bda0-b6fc3533fd07}, !- Source Object
  3,                                      !- Outlet Port
  {2703ce69-6011-4094-8b1f-99c2b285d813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01854ece-09c9-4954-97c4-30f679d41496}, !- Handle
  {81ff732f-b696-403d-8cb3-3f9c31b4ddda}, !- Name
  {2703ce69-6011-4094-8b1f-99c2b285d813}, !- Source Object
  3,                                      !- Outlet Port
  {af0a76e1-06a1-4266-b76d-d0b5074aa25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {59e8715f-247a-46e7-a300-21e7a68d3f63}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {4858f40b-c796-4170-8e34-ec135da28618}, !- Inlet Node Name
  {5ad16ff1-c0d5-49e7-9a42-d9615e9e3def}; !- Outlet Node Name

OS:Node,
  {145bfbc0-9e75-4117-853e-889ab3d39652}, !- Handle
  Node 51,                                !- Name
  {1949941d-85ff-4725-8f89-730d4f77de0b}, !- Inlet Port
  {4858f40b-c796-4170-8e34-ec135da28618}; !- Outlet Port

OS:Connection,
  {1949941d-85ff-4725-8f89-730d4f77de0b}, !- Handle
  {e422c3d8-81d7-4450-a9fa-16c4d8a13496}, !- Name
  {ce89f56b-6f91-4eb7-b15b-80d59ee82dd8}, !- Source Object
  2,                                      !- Outlet Port
  {145bfbc0-9e75-4117-853e-889ab3d39652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4858f40b-c796-4170-8e34-ec135da28618}, !- Handle
  {554d5c71-c4b7-4bea-af15-dc328a184ab9}, !- Name
  {145bfbc0-9e75-4117-853e-889ab3d39652}, !- Source Object
  3,                                      !- Outlet Port
  {59e8715f-247a-46e7-a300-21e7a68d3f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad16ff1-c0d5-49e7-9a42-d9615e9e3def}, !- Handle
  {9513a888-021f-4f20-9263-3ce4bbaaaf38}, !- Name
  {59e8715f-247a-46e7-a300-21e7a68d3f63}, !- Source Object
  3,                                      !- Outlet Port
  {218cbb48-14e1-45a3-b3a9-549d0f61f53c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {fb43dac6-0e7f-41df-ad36-59c0a442a79b}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {05b54e97-100f-4be2-86f4-e87dd192d296}, !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {27143d71-d217-4d56-85ea-ffa8caec3a8d}, !- Plant Side Inlet Node Name
  {53d76268-1733-4967-8197-aa020a12363a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8f5b765b-2847-4991-84e9-91e9f397c17c}, !- Demand Side Inlet Node Name
  {9a4b0601-b256-4bf8-a0cc-4bdb51672f02}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {fc464179-3d55-4117-b871-e3e33cba44b2}, !- Handle
  {fb43dac6-0e7f-41df-ad36-59c0a442a79b}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a24c4185-ac28-4a7e-85d3-9e9e5edf381d}, !- Handle
  Node 52,                                !- Name
  {27143d71-d217-4d56-85ea-ffa8caec3a8d}, !- Inlet Port
  {7a758cf3-526b-4207-b194-d83be076d32e}; !- Outlet Port

OS:Node,
  {05b54e97-100f-4be2-86f4-e87dd192d296}, !- Handle
  Node 53,                                !- Name
  {89643b24-e37f-4445-aa15-f28a93407a21}, !- Inlet Port
  {53d76268-1733-4967-8197-aa020a12363a}; !- Outlet Port

OS:Node,
  {9cb89780-71bd-4284-a3d2-924d9942f187}, !- Handle
  Node 54,                                !- Name
  {bbea8c79-b2f6-4ac4-aa53-5c3cac8821ef}, !- Inlet Port
  {860d0498-4409-46e8-9082-e535effc001b}; !- Outlet Port

OS:Connector:Mixer,
  {cebe4d27-d570-4cc9-bdd4-2cd3f1b859a7}, !- Handle
  Connector Mixer 5,                      !- Name
  {70a63843-24b7-4217-a2c9-c5155d65b28f}, !- Outlet Branch Name
  {134f9910-d015-4461-9358-4bee72fea0f6}, !- Inlet Branch Name 1
  {dd066233-4d2e-46f2-b33b-31bffa801721}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2345d01d-db01-4d04-8b9c-b413b8342ea6}, !- Handle
  Connector Splitter 5,                   !- Name
  {4ccb188c-9c84-4de7-9d09-fa9421e6b73d}, !- Inlet Branch Name
  {bbea8c79-b2f6-4ac4-aa53-5c3cac8821ef}, !- Outlet Branch Name 1
  {1bb1b041-9e3a-489a-b637-ff82cea21f16}; !- Outlet Branch Name 2

OS:Connection,
  {27143d71-d217-4d56-85ea-ffa8caec3a8d}, !- Handle
  {a759e91e-46f8-4f18-b68c-9c8bbaa00354}, !- Name
  {fb43dac6-0e7f-41df-ad36-59c0a442a79b}, !- Source Object
  13,                                     !- Outlet Port
  {a24c4185-ac28-4a7e-85d3-9e9e5edf381d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbea8c79-b2f6-4ac4-aa53-5c3cac8821ef}, !- Handle
  {01c2ac7d-f415-43c2-9962-a3ef4b2d3b95}, !- Name
  {2345d01d-db01-4d04-8b9c-b413b8342ea6}, !- Source Object
  3,                                      !- Outlet Port
  {9cb89780-71bd-4284-a3d2-924d9942f187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53d76268-1733-4967-8197-aa020a12363a}, !- Handle
  {e00215ef-6d19-404e-bc2c-6a4387f40f8a}, !- Name
  {05b54e97-100f-4be2-86f4-e87dd192d296}, !- Source Object
  3,                                      !- Outlet Port
  {fb43dac6-0e7f-41df-ad36-59c0a442a79b}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {970b4e1b-e6b1-4ae1-b1a7-45331d68476b}, !- Handle
  Node 55,                                !- Name
  {8f5b765b-2847-4991-84e9-91e9f397c17c}, !- Inlet Port
  {a9006238-8d78-4374-b55e-9d0f12eed72a}; !- Outlet Port

OS:Node,
  {3d83bf0d-dd19-4a7c-8fac-bd94b55844d5}, !- Handle
  Node 56,                                !- Name
  {cb336c51-1888-47e5-9ab6-ad2ea3075a5c}, !- Inlet Port
  {9a4b0601-b256-4bf8-a0cc-4bdb51672f02}; !- Outlet Port

OS:Node,
  {e79baad6-5928-4948-aeb9-ba561b26c05d}, !- Handle
  Node 57,                                !- Name
  {9b06d8a2-5758-458f-b743-0f03d4b9b486}, !- Inlet Port
  {2c30ea44-907c-48fa-bf83-240d8551aa92}; !- Outlet Port

OS:Connector:Mixer,
  {f2937bd0-9b4c-4487-9ad3-94f5c5541a16}, !- Handle
  Connector Mixer 6,                      !- Name
  {e93aba97-bdbf-485f-824d-5a3892769eaa}, !- Outlet Branch Name
  {d297d046-29b7-4c6b-aa27-0956a50438c1}, !- Inlet Branch Name 1
  {7b5f3905-fba2-4441-83c2-420a56beea9b}, !- Inlet Branch Name 2
  {d14e0fe7-1611-46b9-b2d7-f4a07b48df41}, !- Inlet Branch Name 3
  {167d67f2-1c64-49c7-9367-db1b6bcf9f17}, !- Inlet Branch Name 4
  {5478afc4-016d-4685-82ff-964f86c32833}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {001a0acb-7fc3-469d-83fd-0f9ed1e0779d}, !- Handle
  Connector Splitter 6,                   !- Name
  {558e44ea-2961-4778-9d58-137d05a2ec0f}, !- Inlet Branch Name
  {9b06d8a2-5758-458f-b743-0f03d4b9b486}, !- Outlet Branch Name 1
  {3c320c9d-2c43-4a9a-be35-842cd248f9d5}, !- Outlet Branch Name 2
  {476cf380-f3c1-46f5-8cc6-b868f4c92a26}, !- Outlet Branch Name 3
  {82a9ab36-4912-47a8-9dd4-7b71cd4d74c4}, !- Outlet Branch Name 4
  {05727bd1-894c-457e-849a-6b72db0a1a2d}; !- Outlet Branch Name 5

OS:Connection,
  {8f5b765b-2847-4991-84e9-91e9f397c17c}, !- Handle
  {a056d176-b538-4cb0-95e0-1da9d7b5b7e6}, !- Name
  {fb43dac6-0e7f-41df-ad36-59c0a442a79b}, !- Source Object
  16,                                     !- Outlet Port
  {970b4e1b-e6b1-4ae1-b1a7-45331d68476b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b06d8a2-5758-458f-b743-0f03d4b9b486}, !- Handle
  {81593b9d-dcb7-4fa6-893a-e20860530036}, !- Name
  {001a0acb-7fc3-469d-83fd-0f9ed1e0779d}, !- Source Object
  3,                                      !- Outlet Port
  {e79baad6-5928-4948-aeb9-ba561b26c05d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a4b0601-b256-4bf8-a0cc-4bdb51672f02}, !- Handle
  {68862655-271d-4428-a1c7-50186bdbc06b}, !- Name
  {3d83bf0d-dd19-4a7c-8fac-bd94b55844d5}, !- Source Object
  3,                                      !- Outlet Port
  {fb43dac6-0e7f-41df-ad36-59c0a442a79b}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {0950ed83-5690-42e0-b9df-c4ff6b10eea5}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  {f323bb13-0ab4-4d0e-8718-f899085c5054}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f323bb13-0ab4-4d0e-8718-f899085c5054}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5df55740-12d0-4bb3-b904-ef7c1238fd41}, !- Handle
  Chilled water loop setpoint manager,    !- Name
  Temperature,                            !- Control Variable
  {0950ed83-5690-42e0-b9df-c4ff6b10eea5}, !- Schedule Name
  {05b54e97-100f-4be2-86f4-e87dd192d296}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {3aa9400f-1757-4aa1-8378-02b91efc21fe}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {7a758cf3-526b-4207-b194-d83be076d32e}, !- Inlet Node Name
  {a1998b07-c86f-4203-b716-946ef83f5dd5}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {f1b8851a-a770-400d-8c97-0111c953e086}, !- Handle
  Node 58,                                !- Name
  {a1998b07-c86f-4203-b716-946ef83f5dd5}, !- Inlet Port
  {4ccb188c-9c84-4de7-9d09-fa9421e6b73d}; !- Outlet Port

OS:Connection,
  {7a758cf3-526b-4207-b194-d83be076d32e}, !- Handle
  {429ee2a9-e53d-4ff4-8d03-987c710b0d5f}, !- Name
  {a24c4185-ac28-4a7e-85d3-9e9e5edf381d}, !- Source Object
  3,                                      !- Outlet Port
  {3aa9400f-1757-4aa1-8378-02b91efc21fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1998b07-c86f-4203-b716-946ef83f5dd5}, !- Handle
  {edeb9293-9f6d-4642-904f-24a41ebf5025}, !- Name
  {3aa9400f-1757-4aa1-8378-02b91efc21fe}, !- Source Object
  3,                                      !- Outlet Port
  {f1b8851a-a770-400d-8c97-0111c953e086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ccb188c-9c84-4de7-9d09-fa9421e6b73d}, !- Handle
  {b16c2560-50c0-4ace-acb6-713bfdd357ec}, !- Name
  {f1b8851a-a770-400d-8c97-0111c953e086}, !- Source Object
  3,                                      !- Outlet Port
  {2345d01d-db01-4d04-8b9c-b413b8342ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {5017ef7f-103e-4c71-86b8-deb9bd9c32d5}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {6bf5c39b-242d-4b55-9125-0d3fe877edfc}, !- Inlet Node Name
  {47caaf51-05c4-4fba-89d3-e88429cd01fe}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {156d6d5b-392d-43a5-86f8-db65b6cbf4d8}, !- Handle
  Node 59,                                !- Name
  {47caaf51-05c4-4fba-89d3-e88429cd01fe}, !- Inlet Port
  {558e44ea-2961-4778-9d58-137d05a2ec0f}; !- Outlet Port

OS:Connection,
  {47caaf51-05c4-4fba-89d3-e88429cd01fe}, !- Handle
  {26c03e4f-9522-4c36-b55e-f4043bd1343d}, !- Name
  {5017ef7f-103e-4c71-86b8-deb9bd9c32d5}, !- Source Object
  3,                                      !- Outlet Port
  {156d6d5b-392d-43a5-86f8-db65b6cbf4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558e44ea-2961-4778-9d58-137d05a2ec0f}, !- Handle
  {90c102aa-5230-4980-94eb-07c40b84b7b4}, !- Name
  {156d6d5b-392d-43a5-86f8-db65b6cbf4d8}, !- Source Object
  3,                                      !- Outlet Port
  {001a0acb-7fc3-469d-83fd-0f9ed1e0779d}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {1069b2f5-05b0-46ec-8de3-28a3b709ba73}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0 656tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {e8acb45b-6e58-4691-b7eb-d06af7d4a1a7}, !- Cooling Capacity Function of Temperature Curve Name
  {4d925ebf-e835-41de-b1a0-da54fcde1e8f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {d6256a41-5d1d-49ce-ac0f-9c964c213926}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {860d0498-4409-46e8-9082-e535effc001b}, !- Chilled Water Inlet Node Name
  {8fa03c97-7408-4239-a43b-ac784e0aa9aa}, !- Chilled Water Outlet Node Name
  {b452f74a-6ba4-42da-af5f-f94927b4b7d1}, !- Condenser Inlet Node Name
  {43b15c5e-3fcf-4a15-bb29-b971725fbe15}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4f863d5a-f814-461a-a384-d42c35632bf6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {83be6ba5-7644-4f26-8384-5fca9e2bc06b}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {061251cd-f7b8-4d08-859f-76b738d3db38}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b9c46f4d-f4a9-4fa1-b192-662a9776b0aa}, !- Handle
  Node 60,                                !- Name
  {8fa03c97-7408-4239-a43b-ac784e0aa9aa}, !- Inlet Port
  {134f9910-d015-4461-9358-4bee72fea0f6}; !- Outlet Port

OS:Connection,
  {860d0498-4409-46e8-9082-e535effc001b}, !- Handle
  {d25b41cb-a4a2-4e5b-b1d8-8bfcb32144d6}, !- Name
  {9cb89780-71bd-4284-a3d2-924d9942f187}, !- Source Object
  3,                                      !- Outlet Port
  {1069b2f5-05b0-46ec-8de3-28a3b709ba73}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {8fa03c97-7408-4239-a43b-ac784e0aa9aa}, !- Handle
  {c7c661af-ef42-4237-b5a5-467a352ad45a}, !- Name
  {1069b2f5-05b0-46ec-8de3-28a3b709ba73}, !- Source Object
  16,                                     !- Outlet Port
  {b9c46f4d-f4a9-4fa1-b192-662a9776b0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {134f9910-d015-4461-9358-4bee72fea0f6}, !- Handle
  {33c4e1ed-b8ec-4d5c-b1f9-06e33e7abb85}, !- Name
  {b9c46f4d-f4a9-4fa1-b192-662a9776b0aa}, !- Source Object
  3,                                      !- Outlet Port
  {cebe4d27-d570-4cc9-bdd4-2cd3f1b859a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4159ade9-9d70-4ec5-b638-90446655a073}, !- Handle
  Node 61,                                !- Name
  {d1cbfd38-d358-475b-94b7-b1f9d1caa45d}, !- Inlet Port
  {b452f74a-6ba4-42da-af5f-f94927b4b7d1}; !- Outlet Port

OS:Connection,
  {d1cbfd38-d358-475b-94b7-b1f9d1caa45d}, !- Handle
  {a317605b-67c2-43e3-8e37-b2b3b760f4c3}, !- Name
  {af0a76e1-06a1-4266-b76d-d0b5074aa25b}, !- Source Object
  4,                                      !- Outlet Port
  {4159ade9-9d70-4ec5-b638-90446655a073}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0c652b6-f594-4770-bb06-cd7cfeaaf120}, !- Handle
  Node 62,                                !- Name
  {43b15c5e-3fcf-4a15-bb29-b971725fbe15}, !- Inlet Port
  {18f8b37e-e45b-4331-a5f5-358ba43bad64}; !- Outlet Port

OS:Connection,
  {b452f74a-6ba4-42da-af5f-f94927b4b7d1}, !- Handle
  {4f02d035-6ad6-4387-833d-55afffd9fc22}, !- Name
  {4159ade9-9d70-4ec5-b638-90446655a073}, !- Source Object
  3,                                      !- Outlet Port
  {1069b2f5-05b0-46ec-8de3-28a3b709ba73}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {43b15c5e-3fcf-4a15-bb29-b971725fbe15}, !- Handle
  {38ef037e-8482-4ec6-9ec1-ddfa32d8cfae}, !- Name
  {1069b2f5-05b0-46ec-8de3-28a3b709ba73}, !- Source Object
  18,                                     !- Outlet Port
  {f0c652b6-f594-4770-bb06-cd7cfeaaf120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f8b37e-e45b-4331-a5f5-358ba43bad64}, !- Handle
  {666a30fc-a871-4917-94b4-f67e0fb63621}, !- Name
  {f0c652b6-f594-4770-bb06-cd7cfeaaf120}, !- Source Object
  3,                                      !- Outlet Port
  {ce89f56b-6f91-4eb7-b15b-80d59ee82dd8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d577b4a-9d7c-4b11-86c1-4a935668a19c}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {1d9ec2cd-7172-4045-a27c-853726afc8af}, !- Inlet Node Name
  {f48601d1-d578-4549-8917-db59efad3aca}; !- Outlet Node Name

OS:Node,
  {a7f7267e-8d53-4bf3-9234-34165138dbdf}, !- Handle
  Node 63,                                !- Name
  {1bb1b041-9e3a-489a-b637-ff82cea21f16}, !- Inlet Port
  {1d9ec2cd-7172-4045-a27c-853726afc8af}; !- Outlet Port

OS:Connection,
  {1bb1b041-9e3a-489a-b637-ff82cea21f16}, !- Handle
  {8ee9f83b-14c8-41d1-a529-33f850765180}, !- Name
  {2345d01d-db01-4d04-8b9c-b413b8342ea6}, !- Source Object
  4,                                      !- Outlet Port
  {a7f7267e-8d53-4bf3-9234-34165138dbdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2b4e054-96f8-4da1-9da7-04cbe83a3206}, !- Handle
  Node 64,                                !- Name
  {f48601d1-d578-4549-8917-db59efad3aca}, !- Inlet Port
  {dd066233-4d2e-46f2-b33b-31bffa801721}; !- Outlet Port

OS:Connection,
  {1d9ec2cd-7172-4045-a27c-853726afc8af}, !- Handle
  {cd803c4d-f904-4711-967c-25db1a668054}, !- Name
  {a7f7267e-8d53-4bf3-9234-34165138dbdf}, !- Source Object
  3,                                      !- Outlet Port
  {0d577b4a-9d7c-4b11-86c1-4a935668a19c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48601d1-d578-4549-8917-db59efad3aca}, !- Handle
  {af30830d-170c-4b85-b075-7829546ff5fa}, !- Name
  {0d577b4a-9d7c-4b11-86c1-4a935668a19c}, !- Source Object
  3,                                      !- Outlet Port
  {a2b4e054-96f8-4da1-9da7-04cbe83a3206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd066233-4d2e-46f2-b33b-31bffa801721}, !- Handle
  {e4b22c59-e520-460d-b9e1-3f181baf3a32}, !- Name
  {a2b4e054-96f8-4da1-9da7-04cbe83a3206}, !- Source Object
  3,                                      !- Outlet Port
  {cebe4d27-d570-4cc9-bdd4-2cd3f1b859a7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {48c8242c-c6b5-4387-966c-dc6945e3a1af}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {2c30ea44-907c-48fa-bf83-240d8551aa92}, !- Inlet Node Name
  {c27eca42-bbe1-4aa5-940c-54827fd127ea}; !- Outlet Node Name

OS:Node,
  {fcd7020c-17a5-497c-af43-48619020c054}, !- Handle
  Node 65,                                !- Name
  {c27eca42-bbe1-4aa5-940c-54827fd127ea}, !- Inlet Port
  {d297d046-29b7-4c6b-aa27-0956a50438c1}; !- Outlet Port

OS:Connection,
  {2c30ea44-907c-48fa-bf83-240d8551aa92}, !- Handle
  {1457d85c-f501-429e-825c-9fb5f4045b34}, !- Name
  {e79baad6-5928-4948-aeb9-ba561b26c05d}, !- Source Object
  3,                                      !- Outlet Port
  {48c8242c-c6b5-4387-966c-dc6945e3a1af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c27eca42-bbe1-4aa5-940c-54827fd127ea}, !- Handle
  {29c5ff48-6a8d-4bef-b73e-e89eaa937f9c}, !- Name
  {48c8242c-c6b5-4387-966c-dc6945e3a1af}, !- Source Object
  3,                                      !- Outlet Port
  {fcd7020c-17a5-497c-af43-48619020c054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d297d046-29b7-4c6b-aa27-0956a50438c1}, !- Handle
  {45b3e08b-1153-4c54-b5f4-89523cfd1a64}, !- Name
  {fcd7020c-17a5-497c-af43-48619020c054}, !- Source Object
  3,                                      !- Outlet Port
  {f2937bd0-9b4c-4487-9ad3-94f5c5541a16}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7241c091-bb93-411e-9ec5-c9b38a8a97e6}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {80bb2c87-0e10-4270-98f7-32b5080a53b0}, !- Inlet Node Name
  {89643b24-e37f-4445-aa15-f28a93407a21}; !- Outlet Node Name

OS:Node,
  {291e5c28-e8ad-4f82-8cdd-e02084126596}, !- Handle
  Node 66,                                !- Name
  {70a63843-24b7-4217-a2c9-c5155d65b28f}, !- Inlet Port
  {80bb2c87-0e10-4270-98f7-32b5080a53b0}; !- Outlet Port

OS:Connection,
  {70a63843-24b7-4217-a2c9-c5155d65b28f}, !- Handle
  {154a99b6-ad67-4b05-9230-40ad92b25838}, !- Name
  {cebe4d27-d570-4cc9-bdd4-2cd3f1b859a7}, !- Source Object
  2,                                      !- Outlet Port
  {291e5c28-e8ad-4f82-8cdd-e02084126596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80bb2c87-0e10-4270-98f7-32b5080a53b0}, !- Handle
  {fc326abe-ba66-4dc7-8f01-9a6efc388154}, !- Name
  {291e5c28-e8ad-4f82-8cdd-e02084126596}, !- Source Object
  3,                                      !- Outlet Port
  {7241c091-bb93-411e-9ec5-c9b38a8a97e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89643b24-e37f-4445-aa15-f28a93407a21}, !- Handle
  {547b69a3-28bf-4fa2-bef7-67ba14d83a3b}, !- Name
  {7241c091-bb93-411e-9ec5-c9b38a8a97e6}, !- Source Object
  3,                                      !- Outlet Port
  {05b54e97-100f-4be2-86f4-e87dd192d296}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b000430-13fd-457b-af3f-e46c97d4d9c3}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {a9006238-8d78-4374-b55e-9d0f12eed72a}, !- Inlet Node Name
  {00f1186a-f9d1-433b-890f-f8bc9485d3b9}; !- Outlet Node Name

OS:Node,
  {23a83863-3acc-4402-a16f-3abe4ba02a9a}, !- Handle
  Node 67,                                !- Name
  {00f1186a-f9d1-433b-890f-f8bc9485d3b9}, !- Inlet Port
  {6bf5c39b-242d-4b55-9125-0d3fe877edfc}; !- Outlet Port

OS:Connection,
  {a9006238-8d78-4374-b55e-9d0f12eed72a}, !- Handle
  {e8a70f41-f88e-4887-9a56-aee66f62321b}, !- Name
  {970b4e1b-e6b1-4ae1-b1a7-45331d68476b}, !- Source Object
  3,                                      !- Outlet Port
  {4b000430-13fd-457b-af3f-e46c97d4d9c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f1186a-f9d1-433b-890f-f8bc9485d3b9}, !- Handle
  {ce8e37c2-1d5b-4da3-a1b4-a068f1f32036}, !- Name
  {4b000430-13fd-457b-af3f-e46c97d4d9c3}, !- Source Object
  3,                                      !- Outlet Port
  {23a83863-3acc-4402-a16f-3abe4ba02a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf5c39b-242d-4b55-9125-0d3fe877edfc}, !- Handle
  {f5fab52e-4077-43ab-bb5b-7df727e81761}, !- Name
  {23a83863-3acc-4402-a16f-3abe4ba02a9a}, !- Source Object
  3,                                      !- Outlet Port
  {5017ef7f-103e-4c71-86b8-deb9bd9c32d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10d59584-c343-44ea-b318-1bce89976fcf}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {5a1dcb8d-547b-4cfc-b085-9132dcf94583}, !- Inlet Node Name
  {cb336c51-1888-47e5-9ab6-ad2ea3075a5c}; !- Outlet Node Name

OS:Node,
  {63ae9636-4247-4f1d-8186-0c54f09e5487}, !- Handle
  Node 68,                                !- Name
  {e93aba97-bdbf-485f-824d-5a3892769eaa}, !- Inlet Port
  {5a1dcb8d-547b-4cfc-b085-9132dcf94583}; !- Outlet Port

OS:Connection,
  {e93aba97-bdbf-485f-824d-5a3892769eaa}, !- Handle
  {7ded57e8-3155-418c-ad1e-aad1a49812dc}, !- Name
  {f2937bd0-9b4c-4487-9ad3-94f5c5541a16}, !- Source Object
  2,                                      !- Outlet Port
  {63ae9636-4247-4f1d-8186-0c54f09e5487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a1dcb8d-547b-4cfc-b085-9132dcf94583}, !- Handle
  {9d38fdf1-7eca-4831-9f21-974eab1c3c57}, !- Name
  {63ae9636-4247-4f1d-8186-0c54f09e5487}, !- Source Object
  3,                                      !- Outlet Port
  {10d59584-c343-44ea-b318-1bce89976fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb336c51-1888-47e5-9ab6-ad2ea3075a5c}, !- Handle
  {a8d85c15-9405-47ea-84bd-dca901aeb3ae}, !- Name
  {10d59584-c343-44ea-b318-1bce89976fcf}, !- Source Object
  3,                                      !- Outlet Port
  {3d83bf0d-dd19-4a7c-8fac-bd94b55844d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {860bef55-2030-4962-9890-3f41850979e4}, !- Handle
  OfficeLarge HVACOperationSchd,          !- Name
  ,                                       !- Schedule Type Limits Name
  {bdeff65c-517f-406b-b3e2-3bb2abe3ec75}, !- Default Day Schedule Name
  {8f24abe6-d549-4a34-a9ed-b7a189d2d4d4}, !- Summer Design Day Schedule Name
  {bb9483d3-585b-403e-95bb-2a3158659785}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdeff65c-517f-406b-b3e2-3bb2abe3ec75}, !- Handle
  OfficeLarge HVACOperationSchd Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {146036b7-8083-4b1a-8c26-ec1a1bdcc561}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f24abe6-d549-4a34-a9ed-b7a189d2d4d4}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c8a92bd-5b4e-4dce-9e5d-8b2d5b499e64}, !- Handle
  Schedule Rule 13,                       !- Name
  {860bef55-2030-4962-9890-3f41850979e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32d54f96-471d-42e5-bb6c-f38e4648dc01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32d54f96-471d-42e5-bb6c-f38e4648dc01}, !- Handle
  OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d477a411-697d-4555-9330-3257639eb9ad}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb9483d3-585b-403e-95bb-2a3158659785}, !- Handle
  OfficeLarge HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {958e19d6-2b4f-4ea0-8cde-1e943ac360c7}, !- Handle
  Schedule Rule 14,                       !- Name
  {860bef55-2030-4962-9890-3f41850979e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {258b8224-c93e-483f-8580-bcb2ab099880}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {258b8224-c93e-483f-8580-bcb2ab099880}, !- Handle
  OfficeLarge HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6a750d9b-eb8e-48e6-978a-f9eac9990063}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  {13270973-9850-43db-9d9c-e5ffb7046182}, !- Default Day Schedule Name
  {86309043-ed75-427c-b96a-3655e9b9ba09}, !- Summer Design Day Schedule Name
  {d61aa41e-df76-43e2-b93d-9273f0e639ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13270973-9850-43db-9d9c-e5ffb7046182}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b41b76f-8f76-4a62-8e7d-fcaeda870641}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86309043-ed75-427c-b96a-3655e9b9ba09}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {117f55f6-ed68-4c56-825b-fa5c1f518ff0}, !- Handle
  Schedule Rule 15,                       !- Name
  {6a750d9b-eb8e-48e6-978a-f9eac9990063}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39cceb19-ddf6-4841-93b0-3af9aa536e56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39cceb19-ddf6-4841-93b0-3af9aa536e56}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c947b4ff-3918-489a-b877-69d7b0d71d06}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d61aa41e-df76-43e2-b93d-9273f0e639ae}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e937609d-279c-4857-8d16-d0f3f3512dde}, !- Handle
  Schedule Rule 16,                       !- Name
  {6a750d9b-eb8e-48e6-978a-f9eac9990063}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {465f8b2a-f210-42ac-9c1c-44f643bf434b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {465f8b2a-f210-42ac-9c1c-44f643bf434b}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {979d64a0-8677-4f1a-9e40-00d7cda1d34b}, !- Handle
  Supply Air Temp - 55.04F,               !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  {3285445a-05c1-4018-86e6-9d40f6a8ef86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3285445a-05c1-4018-86e6-9d40f6a8ef86}, !- Handle
  Supply Air Temp - 55.04F Default,       !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {6fba93b2-61e1-402e-ab8b-2787a58b9a95}, !- Handle
  VAV_bot WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {860bef55-2030-4962-9890-3f41850979e4}, !- Availability Schedule
  {bb615c67-9d1e-42e8-b117-7e4aa3ccb413}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5a34c283-52ec-4439-b92f-dfa60290fc78}, !- Supply Side Inlet Node Name
  {afcbf8e9-daea-4a45-a129-a320d86c9e84}, !- Demand Side Outlet Node Name
  {5608bb65-29ab-4ab8-9b67-0e073c22ec33}, !- Demand Side Inlet Node A
  {498166f2-ef7c-4279-876a-833a8355c42c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a5f230de-51d5-4d98-ba74-7d104a2f9b2b}, !- Handle
  Node 69,                                !- Name
  {5a34c283-52ec-4439-b92f-dfa60290fc78}, !- Inlet Port
  {5c36eb3c-47ee-4dbf-8591-3526466c7303}; !- Outlet Port

OS:Node,
  {10a7b7e9-ae1d-4238-8677-f3008a2fef64}, !- Handle
  Node 70,                                !- Name
  {75aabfe2-dc91-4de2-a0af-a8c146ca32f7}, !- Inlet Port
  {498166f2-ef7c-4279-876a-833a8355c42c}; !- Outlet Port

OS:Connection,
  {5a34c283-52ec-4439-b92f-dfa60290fc78}, !- Handle
  {879b56d7-ec66-4a02-acd3-1d89d0c023c4}, !- Name
  {6fba93b2-61e1-402e-ab8b-2787a58b9a95}, !- Source Object
  8,                                      !- Outlet Port
  {a5f230de-51d5-4d98-ba74-7d104a2f9b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {498166f2-ef7c-4279-876a-833a8355c42c}, !- Handle
  {d81a028a-aac5-4b6f-8d1d-eed7f64a4bdb}, !- Name
  {10a7b7e9-ae1d-4238-8677-f3008a2fef64}, !- Source Object
  3,                                      !- Outlet Port
  {6fba93b2-61e1-402e-ab8b-2787a58b9a95}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {22e6fa69-7f53-4f91-8569-bddc20498aa6}, !- Handle
  Node 71,                                !- Name
  {5608bb65-29ab-4ab8-9b67-0e073c22ec33}, !- Inlet Port
  {e4079d83-1a4f-4d71-9b4a-661040596679}; !- Outlet Port

OS:Node,
  {4a61727e-9637-4748-8635-02a80534f179}, !- Handle
  Node 72,                                !- Name
  {db05d0e4-1f46-4faa-8c9b-33da1746a37f}, !- Inlet Port
  {afcbf8e9-daea-4a45-a129-a320d86c9e84}; !- Outlet Port

OS:Node,
  {9b60c4ef-9b62-40e8-bf19-8d826a7f663b}, !- Handle
  Node 73,                                !- Name
  {d6382cbb-ad38-4f1e-817f-490c30f51575}, !- Inlet Port
  {50eb6460-d7bf-4baf-adad-f094a1988cc4}; !- Outlet Port

OS:Connection,
  {5608bb65-29ab-4ab8-9b67-0e073c22ec33}, !- Handle
  {5aab2cd7-b674-4835-aba6-5bb6089f7eaf}, !- Name
  {6fba93b2-61e1-402e-ab8b-2787a58b9a95}, !- Source Object
  10,                                     !- Outlet Port
  {22e6fa69-7f53-4f91-8569-bddc20498aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afcbf8e9-daea-4a45-a129-a320d86c9e84}, !- Handle
  {4e63b241-88e0-4a73-aa22-d16133fe252a}, !- Name
  {4a61727e-9637-4748-8635-02a80534f179}, !- Source Object
  3,                                      !- Outlet Port
  {6fba93b2-61e1-402e-ab8b-2787a58b9a95}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5cd486eb-629e-417f-a7a3-5c12bb917dc0}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e4079d83-1a4f-4d71-9b4a-661040596679}, !- Inlet Node Name
  {9ab2428e-1ac0-46ab-8f4d-ef8c99025797}, !- Outlet Node Name 1
  {7bfc4add-a70a-49f0-99b3-a01730dcac7c}, !- Outlet Node Name 2
  {5a438226-50d1-4b8a-890e-0d44c1cebc43}, !- Outlet Node Name 3
  {2ff177c4-1f32-4ad5-8867-71b8594c5845}, !- Outlet Node Name 4
  {c26ccc8c-59df-4afe-9177-fd0154322b7d}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {4bcb127c-2990-4117-b1b2-280c86de2ee1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {db05d0e4-1f46-4faa-8c9b-33da1746a37f}, !- Outlet Node Name
  {eb610718-4309-4884-8cf7-fc3489fcda0b}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {e4079d83-1a4f-4d71-9b4a-661040596679}, !- Handle
  {81887c15-888d-46f1-94f2-1c8c93a870f1}, !- Name
  {22e6fa69-7f53-4f91-8569-bddc20498aa6}, !- Source Object
  3,                                      !- Outlet Port
  {5cd486eb-629e-417f-a7a3-5c12bb917dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db05d0e4-1f46-4faa-8c9b-33da1746a37f}, !- Handle
  {9711b959-eaa5-45c2-ab7b-6b5dc13ab052}, !- Name
  {4bcb127c-2990-4117-b1b2-280c86de2ee1}, !- Source Object
  2,                                      !- Outlet Port
  {4a61727e-9637-4748-8635-02a80534f179}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6cfba383-b091-4252-b5c3-3ae7fb0eecdd}, !- Handle
  {6fba93b2-61e1-402e-ab8b-2787a58b9a95}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.53819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {16ee26e3-9694-49f8-b863-e53b988de5c3}, !- Handle
  VAV_bot WITH REHEAT Fan,                !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  0.61165,                                !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f476aae4-3d5c-4bb8-b94e-1a155a762caf}, !- Air Inlet Node Name
  {75aabfe2-dc91-4de2-a0af-a8c146ca32f7}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {75aabfe2-dc91-4de2-a0af-a8c146ca32f7}, !- Handle
  {90b0e707-4f17-4425-9c14-42776dc7b14b}, !- Name
  {16ee26e3-9694-49f8-b863-e53b988de5c3}, !- Source Object
  17,                                     !- Outlet Port
  {10a7b7e9-ae1d-4238-8677-f3008a2fef64}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e4d2cbdf-5068-4e25-bbf8-e75f0c675e8c}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil,      !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {62060150-2a54-405c-9c2c-82a2f2bfa5f6}, !- Water Inlet Node Name
  {a10b8838-2325-4b7f-a3ca-748052c913c5}, !- Water Outlet Node Name
  {05053e4d-23f2-4c1d-8e7c-aff797c825d6}, !- Air Inlet Node Name
  {edc760f1-a046-4892-8c22-0220002206ba}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df1ca32a-84f5-44ca-ba0f-7caa629708a6}, !- Handle
  Node 74,                                !- Name
  {edc760f1-a046-4892-8c22-0220002206ba}, !- Inlet Port
  {f476aae4-3d5c-4bb8-b94e-1a155a762caf}; !- Outlet Port

OS:Connection,
  {edc760f1-a046-4892-8c22-0220002206ba}, !- Handle
  {862033ee-dd66-495b-a90d-852b4257af32}, !- Name
  {e4d2cbdf-5068-4e25-bbf8-e75f0c675e8c}, !- Source Object
  8,                                      !- Outlet Port
  {df1ca32a-84f5-44ca-ba0f-7caa629708a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f476aae4-3d5c-4bb8-b94e-1a155a762caf}, !- Handle
  {33c317cc-3979-42d5-b5dc-422fdd644e9b}, !- Name
  {df1ca32a-84f5-44ca-ba0f-7caa629708a6}, !- Source Object
  3,                                      !- Outlet Port
  {16ee26e3-9694-49f8-b863-e53b988de5c3}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {1e8aa5f5-4f5e-4deb-a486-4ac7c094d85a}, !- Handle
  Node 75,                                !- Name
  {b4ffbc13-6cde-497b-a799-a37c39ce04fe}, !- Inlet Port
  {62060150-2a54-405c-9c2c-82a2f2bfa5f6}; !- Outlet Port

OS:Connection,
  {b4ffbc13-6cde-497b-a799-a37c39ce04fe}, !- Handle
  {0bcca022-6194-44f1-98e5-b5b1c342de8a}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  4,                                      !- Outlet Port
  {1e8aa5f5-4f5e-4deb-a486-4ac7c094d85a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16854006-e1b5-4fb1-bf74-a77273a61a91}, !- Handle
  Node 76,                                !- Name
  {a10b8838-2325-4b7f-a3ca-748052c913c5}, !- Inlet Port
  {197a080f-a39e-4971-9dbc-6c3c01be8265}; !- Outlet Port

OS:Connection,
  {62060150-2a54-405c-9c2c-82a2f2bfa5f6}, !- Handle
  {56690e45-5446-4443-83de-790340334243}, !- Name
  {1e8aa5f5-4f5e-4deb-a486-4ac7c094d85a}, !- Source Object
  3,                                      !- Outlet Port
  {e4d2cbdf-5068-4e25-bbf8-e75f0c675e8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a10b8838-2325-4b7f-a3ca-748052c913c5}, !- Handle
  {5183bdfe-5873-4d39-8402-73f689fab596}, !- Name
  {e4d2cbdf-5068-4e25-bbf8-e75f0c675e8c}, !- Source Object
  6,                                      !- Outlet Port
  {16854006-e1b5-4fb1-bf74-a77273a61a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {197a080f-a39e-4971-9dbc-6c3c01be8265}, !- Handle
  {db7054f6-a4e6-4b5a-a351-e76c921f5de2}, !- Name
  {16854006-e1b5-4fb1-bf74-a77273a61a91}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {10b14927-bd23-43b4-81e3-fd79487c5b4d}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Controller, !- Name
  {e4d2cbdf-5068-4e25-bbf8-e75f0c675e8c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {69d84270-14fa-47f7-9faa-1d07c8979257}, !- Handle
  VAV_bot WITH REHEAT Clg Coil,           !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {76d0e4f9-89da-45c4-a79f-8e866a43f460}, !- Water Inlet Node Name
  {f9675352-48fd-4378-b0db-4896e84bc1ff}, !- Water Outlet Node Name
  {92c4b06a-ce39-4f20-bd7a-a31eb9fb7a80}, !- Air Inlet Node Name
  {fe336224-b285-4780-9b3c-f5c2885432dd}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {74134206-5b5d-412a-bf75-2c0f805e6b10}, !- Handle
  Node 77,                                !- Name
  {fe336224-b285-4780-9b3c-f5c2885432dd}, !- Inlet Port
  {05053e4d-23f2-4c1d-8e7c-aff797c825d6}; !- Outlet Port

OS:Connection,
  {fe336224-b285-4780-9b3c-f5c2885432dd}, !- Handle
  {8d927b14-c4ec-4dce-9ad0-a30797c69724}, !- Name
  {69d84270-14fa-47f7-9faa-1d07c8979257}, !- Source Object
  13,                                     !- Outlet Port
  {74134206-5b5d-412a-bf75-2c0f805e6b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05053e4d-23f2-4c1d-8e7c-aff797c825d6}, !- Handle
  {928f6b0f-ae9c-4880-b9ba-6c08b4b357e9}, !- Name
  {74134206-5b5d-412a-bf75-2c0f805e6b10}, !- Source Object
  3,                                      !- Outlet Port
  {e4d2cbdf-5068-4e25-bbf8-e75f0c675e8c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5cde41a2-a5ad-471a-b1e9-5f020959de6a}, !- Handle
  Node 78,                                !- Name
  {3c320c9d-2c43-4a9a-be35-842cd248f9d5}, !- Inlet Port
  {76d0e4f9-89da-45c4-a79f-8e866a43f460}; !- Outlet Port

OS:Connection,
  {3c320c9d-2c43-4a9a-be35-842cd248f9d5}, !- Handle
  {8a3b034d-d3de-4d19-b43c-f0e98cd2df65}, !- Name
  {001a0acb-7fc3-469d-83fd-0f9ed1e0779d}, !- Source Object
  4,                                      !- Outlet Port
  {5cde41a2-a5ad-471a-b1e9-5f020959de6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6015630a-7e35-4b44-bb91-2a8e9a4a10c0}, !- Handle
  Node 79,                                !- Name
  {f9675352-48fd-4378-b0db-4896e84bc1ff}, !- Inlet Port
  {7b5f3905-fba2-4441-83c2-420a56beea9b}; !- Outlet Port

OS:Connection,
  {76d0e4f9-89da-45c4-a79f-8e866a43f460}, !- Handle
  {91465f69-4252-4e49-8f08-c2b53c44618d}, !- Name
  {5cde41a2-a5ad-471a-b1e9-5f020959de6a}, !- Source Object
  3,                                      !- Outlet Port
  {69d84270-14fa-47f7-9faa-1d07c8979257}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f9675352-48fd-4378-b0db-4896e84bc1ff}, !- Handle
  {f2b5c3f7-8463-4a02-bac5-d48fed71a771}, !- Name
  {69d84270-14fa-47f7-9faa-1d07c8979257}, !- Source Object
  11,                                     !- Outlet Port
  {6015630a-7e35-4b44-bb91-2a8e9a4a10c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5f3905-fba2-4441-83c2-420a56beea9b}, !- Handle
  {9deb3a74-55bf-4ffc-a5a6-5d02a239e41b}, !- Name
  {6015630a-7e35-4b44-bb91-2a8e9a4a10c0}, !- Source Object
  3,                                      !- Outlet Port
  {f2937bd0-9b4c-4487-9ad3-94f5c5541a16}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fd054adc-42cf-4c25-9cb6-fd7d786bed82}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Controller, !- Name
  {69d84270-14fa-47f7-9faa-1d07c8979257}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {fef72bb1-0ae8-4919-bb40-bbbcf6a45a43}, !- Handle
  VAV_bot WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1011fe58-9e05-42ac-a9b1-f93767cea5a4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1011fe58-9e05-42ac-a9b1-f93767cea5a4}, !- Handle
  VAV_bot WITH REHEAT Vent Controller,    !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {63a5e10b-2227-4eef-8f6c-575438c32251}, !- Handle
  VAV_bot WITH REHEAT OA Sys,             !- Name
  {fef72bb1-0ae8-4919-bb40-bbbcf6a45a43}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {59defbac-20a2-4329-aa1a-0c357012f524}, !- Mixed Air Node Name
  {5c3d2dd9-29a9-4fc9-84ea-2eabbac69cd2}, !- Outdoor Air Stream Node Name
  {fcef03e9-63c4-42b7-b8b6-eaa4210beefd}, !- Relief Air Stream Node Name
  {5c36eb3c-47ee-4dbf-8591-3526466c7303}; !- Return Air Stream Node Name

OS:Node,
  {bcef75b2-3eb8-47c6-ae5d-36844f07ea21}, !- Handle
  Node 80,                                !- Name
  ,                                       !- Inlet Port
  {5c3d2dd9-29a9-4fc9-84ea-2eabbac69cd2}; !- Outlet Port

OS:Connection,
  {5c3d2dd9-29a9-4fc9-84ea-2eabbac69cd2}, !- Handle
  {1d02f5a5-c597-4798-8634-ef5024812dd9}, !- Name
  {bcef75b2-3eb8-47c6-ae5d-36844f07ea21}, !- Source Object
  3,                                      !- Outlet Port
  {63a5e10b-2227-4eef-8f6c-575438c32251}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9bfa6fa6-b311-408d-944f-4246d83b9820}, !- Handle
  Node 81,                                !- Name
  {fcef03e9-63c4-42b7-b8b6-eaa4210beefd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcef03e9-63c4-42b7-b8b6-eaa4210beefd}, !- Handle
  {17540ba6-2f03-4ced-b3a4-057b582a203c}, !- Name
  {63a5e10b-2227-4eef-8f6c-575438c32251}, !- Source Object
  7,                                      !- Outlet Port
  {9bfa6fa6-b311-408d-944f-4246d83b9820}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {689cee6d-f08b-4125-a045-807a4fdc8837}, !- Handle
  Node 82,                                !- Name
  {59defbac-20a2-4329-aa1a-0c357012f524}, !- Inlet Port
  {92c4b06a-ce39-4f20-bd7a-a31eb9fb7a80}; !- Outlet Port

OS:Connection,
  {5c36eb3c-47ee-4dbf-8591-3526466c7303}, !- Handle
  {37797629-e43b-4670-95e2-5913ed4f49f7}, !- Name
  {a5f230de-51d5-4d98-ba74-7d104a2f9b2b}, !- Source Object
  3,                                      !- Outlet Port
  {63a5e10b-2227-4eef-8f6c-575438c32251}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {59defbac-20a2-4329-aa1a-0c357012f524}, !- Handle
  {6c5f72be-99eb-4a8e-a6f5-9b788415c8eb}, !- Name
  {63a5e10b-2227-4eef-8f6c-575438c32251}, !- Source Object
  5,                                      !- Outlet Port
  {689cee6d-f08b-4125-a045-807a4fdc8837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92c4b06a-ce39-4f20-bd7a-a31eb9fb7a80}, !- Handle
  {d5ca3010-3cc0-41a7-9344-81788de03fbf}, !- Name
  {689cee6d-f08b-4125-a045-807a4fdc8837}, !- Source Object
  3,                                      !- Outlet Port
  {69d84270-14fa-47f7-9faa-1d07c8979257}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bb615c67-9d1e-42e8-b117-7e4aa3ccb413}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {f892cd7a-da42-4472-a45c-af69208240cf}, !- Handle
  Perimeter_bot_ZN_1 ZN Rht Coil,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b8d10557-8a50-476d-b92b-8d823e00766b}, !- Water Inlet Node Name
  {21d0cabf-7871-422b-bd3a-9a1253500b7e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d16b272d-2825-4b26-9d8e-382b37c3b705}, !- Handle
  Node 83,                                !- Name
  {185c7441-8804-496c-b3c9-e1378ab2d376}, !- Inlet Port
  {b8d10557-8a50-476d-b92b-8d823e00766b}; !- Outlet Port

OS:Connection,
  {185c7441-8804-496c-b3c9-e1378ab2d376}, !- Handle
  {979f070c-bb64-4e9c-822e-c89652df0351}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  5,                                      !- Outlet Port
  {d16b272d-2825-4b26-9d8e-382b37c3b705}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60d85e11-9ac9-4e10-a882-8f87dedd65e3}, !- Handle
  Node 84,                                !- Name
  {21d0cabf-7871-422b-bd3a-9a1253500b7e}, !- Inlet Port
  {a8090531-90ca-48b4-8c26-278ca7a91d37}; !- Outlet Port

OS:Connection,
  {b8d10557-8a50-476d-b92b-8d823e00766b}, !- Handle
  {833a3d57-1ecd-4083-b9ce-3ba7d2bb8a58}, !- Name
  {d16b272d-2825-4b26-9d8e-382b37c3b705}, !- Source Object
  3,                                      !- Outlet Port
  {f892cd7a-da42-4472-a45c-af69208240cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21d0cabf-7871-422b-bd3a-9a1253500b7e}, !- Handle
  {e7aeeddf-ccc8-45ac-851e-61de0dcb9b15}, !- Name
  {f892cd7a-da42-4472-a45c-af69208240cf}, !- Source Object
  6,                                      !- Outlet Port
  {60d85e11-9ac9-4e10-a882-8f87dedd65e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8090531-90ca-48b4-8c26-278ca7a91d37}, !- Handle
  {60da3f04-5cb6-432f-a916-53349b49c217}, !- Name
  {60d85e11-9ac9-4e10-a882-8f87dedd65e3}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f72c1d2f-c763-41d4-af3c-3ca88c028316}, !- Handle
  Controller Water Coil 1,                !- Name
  {f892cd7a-da42-4472-a45c-af69208240cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f5a21ec7-25bc-4549-9fe3-03042fd3394e}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Term,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {20f256f6-1749-4086-b342-050c0e89c22d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f892cd7a-da42-4472-a45c-af69208240cf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d6382cbb-ad38-4f1e-817f-490c30f51575}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bf6f88e6-f7f1-4e4a-944b-9ad374f099fe}, !- Handle
  Node 85,                                !- Name
  {5cd3d3d5-bfa5-496b-bbd3-e47da8553067}, !- Inlet Port
  {d914de2d-d647-4274-bfeb-417fbe70651f}; !- Outlet Port

OS:Connection,
  {50eb6460-d7bf-4baf-adad-f094a1988cc4}, !- Handle
  {7fb71f4f-2792-4fea-9261-7058e0579da2}, !- Name
  {9b60c4ef-9b62-40e8-bf19-8d826a7f663b}, !- Source Object
  3,                                      !- Outlet Port
  {a3704ca3-3a8d-4622-8eea-8eccf468e899}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cd3d3d5-bfa5-496b-bbd3-e47da8553067}, !- Handle
  {64afdab4-c625-4be6-a97b-02f91ece8e9b}, !- Name
  {e18219e4-fdfe-47d4-91d4-d515fe4552ff}, !- Source Object
  12,                                     !- Outlet Port
  {bf6f88e6-f7f1-4e4a-944b-9ad374f099fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {750bfb2e-2904-4753-97f2-7a7382083705}, !- Handle
  Node 86,                                !- Name
  {9ab2428e-1ac0-46ab-8f4d-ef8c99025797}, !- Inlet Port
  {20f256f6-1749-4086-b342-050c0e89c22d}; !- Outlet Port

OS:Connection,
  {9ab2428e-1ac0-46ab-8f4d-ef8c99025797}, !- Handle
  {b072491d-47ef-4fec-8f8e-c498d830e28d}, !- Name
  {5cd486eb-629e-417f-a7a3-5c12bb917dc0}, !- Source Object
  3,                                      !- Outlet Port
  {750bfb2e-2904-4753-97f2-7a7382083705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f256f6-1749-4086-b342-050c0e89c22d}, !- Handle
  {952238e4-ec2c-4dfd-a93c-978b2f4bcf05}, !- Name
  {750bfb2e-2904-4753-97f2-7a7382083705}, !- Source Object
  3,                                      !- Outlet Port
  {f5a21ec7-25bc-4549-9fe3-03042fd3394e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6382cbb-ad38-4f1e-817f-490c30f51575}, !- Handle
  {cec02224-3439-420b-8441-a8e68f05d947}, !- Name
  {f5a21ec7-25bc-4549-9fe3-03042fd3394e}, !- Source Object
  12,                                     !- Outlet Port
  {9b60c4ef-9b62-40e8-bf19-8d826a7f663b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {7990b88e-5838-46f1-9118-4d3c4862ff63}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {d0a98d63-e714-4f6c-977f-d6bdfdabda16}, !- ThermalZone
  {2217a56f-876f-4e97-8516-bcd8d664ffa4}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {d914de2d-d647-4274-bfeb-417fbe70651f}, !- Inlet Node 1
  {e840162d-0d8e-4f7e-8c1a-d1a3db36e982}, !- Inlet Node 2
  {fb5789cd-5363-451c-ba3f-db733790d79b}, !- Inlet Node 3
  {71fff4cc-eaaf-4b22-8129-2a74c855b6f6}, !- Inlet Node 4
  {29c29d2a-055d-4d50-a147-5a6888a9409d}; !- Inlet Node 5

OS:Node,
  {fcef7020-cd88-4f78-8458-ac7ef24d2070}, !- Handle
  Node 88,                                !- Name
  {2217a56f-876f-4e97-8516-bcd8d664ffa4}, !- Inlet Port
  {eb610718-4309-4884-8cf7-fc3489fcda0b}; !- Outlet Port

OS:Connection,
  {d914de2d-d647-4274-bfeb-417fbe70651f}, !- Handle
  {6dd29ecc-7223-4d76-89b0-db042d91e4f5}, !- Name
  {bf6f88e6-f7f1-4e4a-944b-9ad374f099fe}, !- Source Object
  3,                                      !- Outlet Port
  {7990b88e-5838-46f1-9118-4d3c4862ff63}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2217a56f-876f-4e97-8516-bcd8d664ffa4}, !- Handle
  {f16752a4-9919-4837-8c65-99302c45ca25}, !- Name
  {7990b88e-5838-46f1-9118-4d3c4862ff63}, !- Source Object
  3,                                      !- Outlet Port
  {fcef7020-cd88-4f78-8458-ac7ef24d2070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb610718-4309-4884-8cf7-fc3489fcda0b}, !- Handle
  {2817dfac-cb32-4594-91b1-854342b892e7}, !- Name
  {fcef7020-cd88-4f78-8458-ac7ef24d2070}, !- Source Object
  3,                                      !- Outlet Port
  {4bcb127c-2990-4117-b1b2-280c86de2ee1}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2aec5e38-19dd-4c0b-aef2-bb4725f8bd65}, !- Handle
  Perimeter_bot_ZN_2 ZN Rht Coil,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8fb20dd8-30de-4797-b6e3-bc7a91fcfc53}, !- Water Inlet Node Name
  {7c8900fc-a892-4457-88c1-2642bac23b55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7b20b4a7-71cd-482b-bbc1-6c8d080afb96}, !- Handle
  Node 87,                                !- Name
  {76497ad9-53c1-4a35-888f-b78ecad53ed7}, !- Inlet Port
  {8fb20dd8-30de-4797-b6e3-bc7a91fcfc53}; !- Outlet Port

OS:Connection,
  {76497ad9-53c1-4a35-888f-b78ecad53ed7}, !- Handle
  {1f2acde6-9acb-4267-8135-f4292540a25f}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  6,                                      !- Outlet Port
  {7b20b4a7-71cd-482b-bbc1-6c8d080afb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5c3f1dc-7256-450b-82ce-dca97975ee87}, !- Handle
  Node 89,                                !- Name
  {7c8900fc-a892-4457-88c1-2642bac23b55}, !- Inlet Port
  {b40aeefe-859a-41d1-b344-660139a8c0bd}; !- Outlet Port

OS:Connection,
  {8fb20dd8-30de-4797-b6e3-bc7a91fcfc53}, !- Handle
  {7e0dc4a3-1e9f-45de-97c7-edadce7daa81}, !- Name
  {7b20b4a7-71cd-482b-bbc1-6c8d080afb96}, !- Source Object
  3,                                      !- Outlet Port
  {2aec5e38-19dd-4c0b-aef2-bb4725f8bd65}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c8900fc-a892-4457-88c1-2642bac23b55}, !- Handle
  {1e29263c-fab4-455d-a733-936b9ce39858}, !- Name
  {2aec5e38-19dd-4c0b-aef2-bb4725f8bd65}, !- Source Object
  6,                                      !- Outlet Port
  {e5c3f1dc-7256-450b-82ce-dca97975ee87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b40aeefe-859a-41d1-b344-660139a8c0bd}, !- Handle
  {79403026-2724-42a9-9087-07ef764ae511}, !- Name
  {e5c3f1dc-7256-450b-82ce-dca97975ee87}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a1352e27-77a6-4b4e-8a32-6bace89c43d8}, !- Handle
  Controller Water Coil 2,                !- Name
  {2aec5e38-19dd-4c0b-aef2-bb4725f8bd65}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {70042a9c-2081-4a4c-81a6-7ecbdf09273e}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Term,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {e3deb83b-0be6-44cf-b32a-450da9107a20}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2aec5e38-19dd-4c0b-aef2-bb4725f8bd65}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9b9de391-bcd9-40bf-b807-98bf77674a30}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c3e7f17-6cb2-4cd4-ac47-bb0c5f50e71f}, !- Handle
  Node 90,                                !- Name
  {9b9de391-bcd9-40bf-b807-98bf77674a30}, !- Inlet Port
  {4d4dd6e6-5ef8-4b8c-9550-4268f1b6d1a7}; !- Outlet Port

OS:Node,
  {0959cfbf-62cd-43e3-80f1-48854e6af3bf}, !- Handle
  Node 91,                                !- Name
  {5cf8ea0e-70c4-42ce-9d05-4d6b5c952247}, !- Inlet Port
  {e840162d-0d8e-4f7e-8c1a-d1a3db36e982}; !- Outlet Port

OS:Connection,
  {4d4dd6e6-5ef8-4b8c-9550-4268f1b6d1a7}, !- Handle
  {8e05b96f-54f3-4f81-94b5-776a97c07f36}, !- Name
  {5c3e7f17-6cb2-4cd4-ac47-bb0c5f50e71f}, !- Source Object
  3,                                      !- Outlet Port
  {def8ccdc-47d1-41f6-b1ac-c70f6993ee8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cf8ea0e-70c4-42ce-9d05-4d6b5c952247}, !- Handle
  {faa8ce96-0386-4e27-8b8b-ab7afaa531ac}, !- Name
  {6e9e411e-6aef-4be2-85a7-c141ac612cd2}, !- Source Object
  12,                                     !- Outlet Port
  {0959cfbf-62cd-43e3-80f1-48854e6af3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1351adab-66f6-48e8-981e-6e1ee466f472}, !- Handle
  Node 92,                                !- Name
  {7bfc4add-a70a-49f0-99b3-a01730dcac7c}, !- Inlet Port
  {e3deb83b-0be6-44cf-b32a-450da9107a20}; !- Outlet Port

OS:Connection,
  {7bfc4add-a70a-49f0-99b3-a01730dcac7c}, !- Handle
  {10c1be64-df4f-4af2-8b9a-14c9c627f338}, !- Name
  {5cd486eb-629e-417f-a7a3-5c12bb917dc0}, !- Source Object
  4,                                      !- Outlet Port
  {1351adab-66f6-48e8-981e-6e1ee466f472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3deb83b-0be6-44cf-b32a-450da9107a20}, !- Handle
  {b43661af-6e22-4766-a655-1d418c93bfc5}, !- Name
  {1351adab-66f6-48e8-981e-6e1ee466f472}, !- Source Object
  3,                                      !- Outlet Port
  {70042a9c-2081-4a4c-81a6-7ecbdf09273e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b9de391-bcd9-40bf-b807-98bf77674a30}, !- Handle
  {9905c618-e996-4c24-b349-2e736a58cf46}, !- Name
  {70042a9c-2081-4a4c-81a6-7ecbdf09273e}, !- Source Object
  12,                                     !- Outlet Port
  {5c3e7f17-6cb2-4cd4-ac47-bb0c5f50e71f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e840162d-0d8e-4f7e-8c1a-d1a3db36e982}, !- Handle
  {2614212f-8435-42ac-9f04-384755592dad}, !- Name
  {0959cfbf-62cd-43e3-80f1-48854e6af3bf}, !- Source Object
  3,                                      !- Outlet Port
  {7990b88e-5838-46f1-9118-4d3c4862ff63}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cec9ee71-94fe-4268-8aae-0bd656ee70d8}, !- Handle
  Perimeter_bot_ZN_3 ZN Rht Coil,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {390b6c8b-3cb8-4d7e-99a6-e6b120f88666}, !- Water Inlet Node Name
  {deab02ac-58ce-4a53-acf4-4b225ae7f9a3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a95c3176-cc93-449e-ab98-79be7c78a4c8}, !- Handle
  Node 93,                                !- Name
  {97cd1925-f0e1-4e6f-8a3b-534b2054fdce}, !- Inlet Port
  {390b6c8b-3cb8-4d7e-99a6-e6b120f88666}; !- Outlet Port

OS:Connection,
  {97cd1925-f0e1-4e6f-8a3b-534b2054fdce}, !- Handle
  {71db5690-a09a-4e19-b5bf-2c3c3a9b3a5d}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  7,                                      !- Outlet Port
  {a95c3176-cc93-449e-ab98-79be7c78a4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89fb57c4-daf6-4f59-9e0e-402c84bbd14a}, !- Handle
  Node 94,                                !- Name
  {deab02ac-58ce-4a53-acf4-4b225ae7f9a3}, !- Inlet Port
  {a5a7839f-5eb4-4c4b-b531-0c988e531328}; !- Outlet Port

OS:Connection,
  {390b6c8b-3cb8-4d7e-99a6-e6b120f88666}, !- Handle
  {ac7b589e-1fb5-4422-afb8-d30794636794}, !- Name
  {a95c3176-cc93-449e-ab98-79be7c78a4c8}, !- Source Object
  3,                                      !- Outlet Port
  {cec9ee71-94fe-4268-8aae-0bd656ee70d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {deab02ac-58ce-4a53-acf4-4b225ae7f9a3}, !- Handle
  {f572997f-cb35-4b3e-9df6-b59b674dc0de}, !- Name
  {cec9ee71-94fe-4268-8aae-0bd656ee70d8}, !- Source Object
  6,                                      !- Outlet Port
  {89fb57c4-daf6-4f59-9e0e-402c84bbd14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a7839f-5eb4-4c4b-b531-0c988e531328}, !- Handle
  {ae2601ec-db9c-4dfd-9c46-83f8e91e023e}, !- Name
  {89fb57c4-daf6-4f59-9e0e-402c84bbd14a}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {30c43487-fcf6-4b5f-ade1-dc51913e18f2}, !- Handle
  Controller Water Coil 3,                !- Name
  {cec9ee71-94fe-4268-8aae-0bd656ee70d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {57651a8c-0e22-4e75-8ab4-07f3a6bb90ba}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Term,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {85145bda-952b-491d-8969-f28b8cbc7eb7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cec9ee71-94fe-4268-8aae-0bd656ee70d8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0d8f25f6-7e58-4665-9ac1-84cc1392f710}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dcd827ea-284e-417a-8be8-bff829eb14e8}, !- Handle
  Node 95,                                !- Name
  {0d8f25f6-7e58-4665-9ac1-84cc1392f710}, !- Inlet Port
  {105a4a13-d268-4b3e-9f78-81b04cc937ff}; !- Outlet Port

OS:Node,
  {59fa14b5-71df-4459-a997-207230702591}, !- Handle
  Node 96,                                !- Name
  {785f6c15-e31e-403e-9bda-63221e520334}, !- Inlet Port
  {fb5789cd-5363-451c-ba3f-db733790d79b}; !- Outlet Port

OS:Connection,
  {105a4a13-d268-4b3e-9f78-81b04cc937ff}, !- Handle
  {d5d0b757-9252-4338-ba7e-348122ecd229}, !- Name
  {dcd827ea-284e-417a-8be8-bff829eb14e8}, !- Source Object
  3,                                      !- Outlet Port
  {e97a8440-6929-4ff1-a460-8249e4c2ea98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {785f6c15-e31e-403e-9bda-63221e520334}, !- Handle
  {9a07839c-ba57-4be4-9bef-eb8d2ed6e6d7}, !- Name
  {61183b70-c7c5-48ad-8962-e3c6dfa6b59b}, !- Source Object
  12,                                     !- Outlet Port
  {59fa14b5-71df-4459-a997-207230702591}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4aa86ac-48cf-4328-9727-75c272b6bc0d}, !- Handle
  Node 97,                                !- Name
  {5a438226-50d1-4b8a-890e-0d44c1cebc43}, !- Inlet Port
  {85145bda-952b-491d-8969-f28b8cbc7eb7}; !- Outlet Port

OS:Connection,
  {5a438226-50d1-4b8a-890e-0d44c1cebc43}, !- Handle
  {18bc4ffe-a2d6-41b8-a29c-66e82ab036bb}, !- Name
  {5cd486eb-629e-417f-a7a3-5c12bb917dc0}, !- Source Object
  5,                                      !- Outlet Port
  {e4aa86ac-48cf-4328-9727-75c272b6bc0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85145bda-952b-491d-8969-f28b8cbc7eb7}, !- Handle
  {9c9e1586-cd32-4a93-94b8-f46e30637010}, !- Name
  {e4aa86ac-48cf-4328-9727-75c272b6bc0d}, !- Source Object
  3,                                      !- Outlet Port
  {57651a8c-0e22-4e75-8ab4-07f3a6bb90ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d8f25f6-7e58-4665-9ac1-84cc1392f710}, !- Handle
  {6ed96573-f68b-4f68-83af-b2e24d4b3404}, !- Name
  {57651a8c-0e22-4e75-8ab4-07f3a6bb90ba}, !- Source Object
  12,                                     !- Outlet Port
  {dcd827ea-284e-417a-8be8-bff829eb14e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb5789cd-5363-451c-ba3f-db733790d79b}, !- Handle
  {932c0f77-0774-46aa-b412-466970d1212a}, !- Name
  {59fa14b5-71df-4459-a997-207230702591}, !- Source Object
  3,                                      !- Outlet Port
  {7990b88e-5838-46f1-9118-4d3c4862ff63}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e8daef89-9775-4cd2-b501-4cd2be9e44a6}, !- Handle
  Perimeter_bot_ZN_4 ZN Rht Coil,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c4aa6678-8351-4e53-9ebd-4b78e39375c9}, !- Water Inlet Node Name
  {5b6bbeaf-b4f5-420e-91e0-b9c01f5a8754}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ba797466-be55-4b31-bd97-ab5924a4d052}, !- Handle
  Node 98,                                !- Name
  {03254c42-2486-4e28-98e7-cdef46638ee6}, !- Inlet Port
  {c4aa6678-8351-4e53-9ebd-4b78e39375c9}; !- Outlet Port

OS:Connection,
  {03254c42-2486-4e28-98e7-cdef46638ee6}, !- Handle
  {603878a4-2c36-45bb-811a-efc8a2fe22c5}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  8,                                      !- Outlet Port
  {ba797466-be55-4b31-bd97-ab5924a4d052}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23356968-8360-413f-bc95-64a0dffd6694}, !- Handle
  Node 99,                                !- Name
  {5b6bbeaf-b4f5-420e-91e0-b9c01f5a8754}, !- Inlet Port
  {d3c6be80-ad6c-41bc-81d9-31bcfa6a433f}; !- Outlet Port

OS:Connection,
  {c4aa6678-8351-4e53-9ebd-4b78e39375c9}, !- Handle
  {62074a3f-71fe-4d44-b816-f99b035735d4}, !- Name
  {ba797466-be55-4b31-bd97-ab5924a4d052}, !- Source Object
  3,                                      !- Outlet Port
  {e8daef89-9775-4cd2-b501-4cd2be9e44a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5b6bbeaf-b4f5-420e-91e0-b9c01f5a8754}, !- Handle
  {f03c2efc-0e01-4593-bca7-4994d88ee78d}, !- Name
  {e8daef89-9775-4cd2-b501-4cd2be9e44a6}, !- Source Object
  6,                                      !- Outlet Port
  {23356968-8360-413f-bc95-64a0dffd6694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c6be80-ad6c-41bc-81d9-31bcfa6a433f}, !- Handle
  {108823c5-98ff-4be6-a5dc-ae81fccc97ea}, !- Name
  {23356968-8360-413f-bc95-64a0dffd6694}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1e862f57-6075-479a-95d8-0038c2604db4}, !- Handle
  Controller Water Coil 4,                !- Name
  {e8daef89-9775-4cd2-b501-4cd2be9e44a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cbfa54ac-af9d-450e-b499-6aec6c2efe22}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Term,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {3a6f500e-808c-4a77-b608-4027a8624da8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e8daef89-9775-4cd2-b501-4cd2be9e44a6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {28f9f735-3740-47b6-90e0-e4942c86099b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a4a5907-b45b-48e4-a441-69f5d8a40694}, !- Handle
  Node 100,                               !- Name
  {28f9f735-3740-47b6-90e0-e4942c86099b}, !- Inlet Port
  {c5f4adc7-17f9-464c-8e6f-1148e6104631}; !- Outlet Port

OS:Node,
  {5735ffeb-4927-42b5-8ffc-b789659e5858}, !- Handle
  Node 101,                               !- Name
  {5a156dfe-0400-4061-8647-dc32c90dc0d5}, !- Inlet Port
  {71fff4cc-eaaf-4b22-8129-2a74c855b6f6}; !- Outlet Port

OS:Connection,
  {c5f4adc7-17f9-464c-8e6f-1148e6104631}, !- Handle
  {bfce5edc-0df0-477b-8b46-02745d17f1d7}, !- Name
  {0a4a5907-b45b-48e4-a441-69f5d8a40694}, !- Source Object
  3,                                      !- Outlet Port
  {af9f555b-ca3b-4f4a-8f52-a0df6539343b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a156dfe-0400-4061-8647-dc32c90dc0d5}, !- Handle
  {6cf6dc95-80a3-42f6-b44b-970d51dd62f5}, !- Name
  {c549e834-9090-4adb-be4f-51df783559cc}, !- Source Object
  12,                                     !- Outlet Port
  {5735ffeb-4927-42b5-8ffc-b789659e5858}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64e48801-4871-466f-b504-d70bfff628d8}, !- Handle
  Node 102,                               !- Name
  {2ff177c4-1f32-4ad5-8867-71b8594c5845}, !- Inlet Port
  {3a6f500e-808c-4a77-b608-4027a8624da8}; !- Outlet Port

OS:Connection,
  {2ff177c4-1f32-4ad5-8867-71b8594c5845}, !- Handle
  {051f7cee-c920-4a7c-8c29-7ce114779867}, !- Name
  {5cd486eb-629e-417f-a7a3-5c12bb917dc0}, !- Source Object
  6,                                      !- Outlet Port
  {64e48801-4871-466f-b504-d70bfff628d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6f500e-808c-4a77-b608-4027a8624da8}, !- Handle
  {7dd320a7-0e38-4e6f-a313-46b26cee164a}, !- Name
  {64e48801-4871-466f-b504-d70bfff628d8}, !- Source Object
  3,                                      !- Outlet Port
  {cbfa54ac-af9d-450e-b499-6aec6c2efe22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28f9f735-3740-47b6-90e0-e4942c86099b}, !- Handle
  {6493c240-a2ba-4233-99ac-924acc1df6ae}, !- Name
  {cbfa54ac-af9d-450e-b499-6aec6c2efe22}, !- Source Object
  12,                                     !- Outlet Port
  {0a4a5907-b45b-48e4-a441-69f5d8a40694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fff4cc-eaaf-4b22-8129-2a74c855b6f6}, !- Handle
  {7f97f5ca-831d-4f33-ae6f-b05ea9da0ba2}, !- Name
  {5735ffeb-4927-42b5-8ffc-b789659e5858}, !- Source Object
  3,                                      !- Outlet Port
  {7990b88e-5838-46f1-9118-4d3c4862ff63}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aca42783-3726-4fe8-ad4c-7f34e179101f}, !- Handle
  Core_bottom ZN Rht Coil,                !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e0c98bd1-4185-489c-8e76-cc3cfebfb2df}, !- Water Inlet Node Name
  {4badeceb-a28b-407a-898f-379e7b6f24f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {401ceb95-67ec-4a17-b64b-47da0a79673f}, !- Handle
  Node 103,                               !- Name
  {b96e256f-1746-43d0-a65a-18b828cfd082}, !- Inlet Port
  {e0c98bd1-4185-489c-8e76-cc3cfebfb2df}; !- Outlet Port

OS:Connection,
  {b96e256f-1746-43d0-a65a-18b828cfd082}, !- Handle
  {e49993cf-4e24-4ada-9ac4-871b70ac6f63}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  9,                                      !- Outlet Port
  {401ceb95-67ec-4a17-b64b-47da0a79673f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39edcc23-e70b-4c14-8b50-071dd1f2602f}, !- Handle
  Node 104,                               !- Name
  {4badeceb-a28b-407a-898f-379e7b6f24f8}, !- Inlet Port
  {7ec9d360-db2c-4086-bb61-a0cfb150c592}; !- Outlet Port

OS:Connection,
  {e0c98bd1-4185-489c-8e76-cc3cfebfb2df}, !- Handle
  {dce83185-7464-4d11-ad95-d4c50145789c}, !- Name
  {401ceb95-67ec-4a17-b64b-47da0a79673f}, !- Source Object
  3,                                      !- Outlet Port
  {aca42783-3726-4fe8-ad4c-7f34e179101f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4badeceb-a28b-407a-898f-379e7b6f24f8}, !- Handle
  {a439b92a-7161-4f48-af03-70af8fdcf128}, !- Name
  {aca42783-3726-4fe8-ad4c-7f34e179101f}, !- Source Object
  6,                                      !- Outlet Port
  {39edcc23-e70b-4c14-8b50-071dd1f2602f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec9d360-db2c-4086-bb61-a0cfb150c592}, !- Handle
  {cba9d2f4-11cb-4cb4-b578-5e86e97c77e2}, !- Name
  {39edcc23-e70b-4c14-8b50-071dd1f2602f}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {325f0b57-bb44-4a60-be75-d32ce81b490b}, !- Handle
  Controller Water Coil 5,                !- Name
  {aca42783-3726-4fe8-ad4c-7f34e179101f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b0aeca91-ae03-4510-bfe8-e268420f4f0d}, !- Handle
  Core_bottom ZN VAV Term,                !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {d8813136-5cec-4f41-a757-73365a7c69e7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.297943799045005,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aca42783-3726-4fe8-ad4c-7f34e179101f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4da28fd7-56b7-499a-b643-0d40c87a14b7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9590de7-72e0-4d80-836a-ab3830d140fa}, !- Handle
  Node 105,                               !- Name
  {4da28fd7-56b7-499a-b643-0d40c87a14b7}, !- Inlet Port
  {b900713c-f51f-4b78-bb97-4bdf47b39e81}; !- Outlet Port

OS:Node,
  {2215bd65-33ad-4311-bd44-364ecd3aa22b}, !- Handle
  Node 106,                               !- Name
  {623662ba-52b1-4b2b-95bf-46f19e8c6f63}, !- Inlet Port
  {29c29d2a-055d-4d50-a147-5a6888a9409d}; !- Outlet Port

OS:Connection,
  {b900713c-f51f-4b78-bb97-4bdf47b39e81}, !- Handle
  {e96a8e55-5fcc-424c-8923-fcd1779b1b22}, !- Name
  {c9590de7-72e0-4d80-836a-ab3830d140fa}, !- Source Object
  3,                                      !- Outlet Port
  {b3e1cf91-3899-43a1-b8a1-7cb07b562573}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {623662ba-52b1-4b2b-95bf-46f19e8c6f63}, !- Handle
  {f265fcc4-9238-40f6-b6b1-828f6f152399}, !- Name
  {3eba39a9-3c3b-48c4-84c0-d3bd8b9e5256}, !- Source Object
  12,                                     !- Outlet Port
  {2215bd65-33ad-4311-bd44-364ecd3aa22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f9c0723-75bf-4205-8527-fcc378377777}, !- Handle
  Node 107,                               !- Name
  {c26ccc8c-59df-4afe-9177-fd0154322b7d}, !- Inlet Port
  {d8813136-5cec-4f41-a757-73365a7c69e7}; !- Outlet Port

OS:Connection,
  {c26ccc8c-59df-4afe-9177-fd0154322b7d}, !- Handle
  {1b65932f-94a7-4634-9fac-44887282b066}, !- Name
  {5cd486eb-629e-417f-a7a3-5c12bb917dc0}, !- Source Object
  7,                                      !- Outlet Port
  {9f9c0723-75bf-4205-8527-fcc378377777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8813136-5cec-4f41-a757-73365a7c69e7}, !- Handle
  {05cad7bc-f1ba-4494-9088-8600a3ad449f}, !- Name
  {9f9c0723-75bf-4205-8527-fcc378377777}, !- Source Object
  3,                                      !- Outlet Port
  {b0aeca91-ae03-4510-bfe8-e268420f4f0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4da28fd7-56b7-499a-b643-0d40c87a14b7}, !- Handle
  {005a94aa-9808-40b6-974e-6a6614498b91}, !- Name
  {b0aeca91-ae03-4510-bfe8-e268420f4f0d}, !- Source Object
  12,                                     !- Outlet Port
  {c9590de7-72e0-4d80-836a-ab3830d140fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c29d2a-055d-4d50-a147-5a6888a9409d}, !- Handle
  {5c66ad17-6a15-4fbf-bf58-1c19170fccdf}, !- Name
  {2215bd65-33ad-4311-bd44-364ecd3aa22b}, !- Source Object
  3,                                      !- Outlet Port
  {7990b88e-5838-46f1-9118-4d3c4862ff63}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {39c2c4b9-7f9b-4b6e-9c44-fa479b524dbb}, !- Handle
  Supply Air Temp - 55.04F 1,             !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  {93432c67-e441-456a-80ba-b0c5ade79331}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93432c67-e441-456a-80ba-b0c5ade79331}, !- Handle
  Supply Air Temp - 55.04F Default 1,     !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {a6dba202-3bf8-404b-8c34-b69b0a85f985}, !- Handle
  VAV_mid WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {860bef55-2030-4962-9890-3f41850979e4}, !- Availability Schedule
  {3cd84cec-2600-43aa-aae4-31ee6a964743}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {21bdead6-9821-4430-a535-f0e4db6fcf2a}, !- Supply Side Inlet Node Name
  {9aa0eb74-7fd9-4eb8-8c91-20f095738d5b}, !- Demand Side Outlet Node Name
  {3c9d2493-f7e6-461c-8138-524669294b1c}, !- Demand Side Inlet Node A
  {55915fb1-3aa6-47b4-aecf-f7057b6f8655}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {97ae52ce-a09e-4bca-9dd2-8ffa3d3f678e}, !- Handle
  Node 108,                               !- Name
  {21bdead6-9821-4430-a535-f0e4db6fcf2a}, !- Inlet Port
  {1e55a8b3-f826-44e6-9a4c-42bba7d043d6}; !- Outlet Port

OS:Node,
  {2cb6b12f-c141-4aa3-a8e0-934b9a8b4a09}, !- Handle
  Node 109,                               !- Name
  {27c7d191-33fe-456a-b333-ddc93bbf077a}, !- Inlet Port
  {55915fb1-3aa6-47b4-aecf-f7057b6f8655}; !- Outlet Port

OS:Connection,
  {21bdead6-9821-4430-a535-f0e4db6fcf2a}, !- Handle
  {0603736b-37ac-4d8e-8677-7b24ad726367}, !- Name
  {a6dba202-3bf8-404b-8c34-b69b0a85f985}, !- Source Object
  8,                                      !- Outlet Port
  {97ae52ce-a09e-4bca-9dd2-8ffa3d3f678e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55915fb1-3aa6-47b4-aecf-f7057b6f8655}, !- Handle
  {44a2f8ea-6227-4ad5-87ca-e1a5cc873470}, !- Name
  {2cb6b12f-c141-4aa3-a8e0-934b9a8b4a09}, !- Source Object
  3,                                      !- Outlet Port
  {a6dba202-3bf8-404b-8c34-b69b0a85f985}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f495fed9-73ec-49a2-a921-b66975dad2cc}, !- Handle
  Node 110,                               !- Name
  {3c9d2493-f7e6-461c-8138-524669294b1c}, !- Inlet Port
  {37781e3e-2e61-4515-bf1a-5f045dd689f9}; !- Outlet Port

OS:Node,
  {4cb664ed-9006-4ed1-b5d9-ee60e9aeff05}, !- Handle
  Node 111,                               !- Name
  {273155cf-7a8e-4633-b5d9-f912665922f1}, !- Inlet Port
  {9aa0eb74-7fd9-4eb8-8c91-20f095738d5b}; !- Outlet Port

OS:Node,
  {65928220-dfc4-403e-adb3-ced53d930448}, !- Handle
  Node 112,                               !- Name
  {ee34d85f-6c3f-49e2-96e9-b3fe83d25134}, !- Inlet Port
  {f1cd58f6-db6d-4aef-82dc-0ec3934d1f28}; !- Outlet Port

OS:Connection,
  {3c9d2493-f7e6-461c-8138-524669294b1c}, !- Handle
  {5b0167f6-25bb-4d77-906e-142150ae45a0}, !- Name
  {a6dba202-3bf8-404b-8c34-b69b0a85f985}, !- Source Object
  10,                                     !- Outlet Port
  {f495fed9-73ec-49a2-a921-b66975dad2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa0eb74-7fd9-4eb8-8c91-20f095738d5b}, !- Handle
  {71aafb69-9706-4164-a30e-1f942d616749}, !- Name
  {4cb664ed-9006-4ed1-b5d9-ee60e9aeff05}, !- Source Object
  3,                                      !- Outlet Port
  {a6dba202-3bf8-404b-8c34-b69b0a85f985}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bfe47e25-df0a-46b5-ada9-9c7257fea975}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {37781e3e-2e61-4515-bf1a-5f045dd689f9}, !- Inlet Node Name
  {7b46d40c-8407-493b-b4ef-b02f347dd923}, !- Outlet Node Name 1
  {0283fa45-5890-47bc-8621-dec6dcba6f5e}, !- Outlet Node Name 2
  {70c97516-0b97-42b4-b0e1-d1327e763bef}, !- Outlet Node Name 3
  {3463c629-1727-424b-8cda-050b115eefa4}, !- Outlet Node Name 4
  {5fd63590-d0c5-4c47-b1b5-e0f87df4dd10}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {31f4992e-5513-4c33-8ece-d7571895ccb1}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {273155cf-7a8e-4633-b5d9-f912665922f1}, !- Outlet Node Name
  {312b1c31-cb04-4343-b202-89a996e464d9}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {37781e3e-2e61-4515-bf1a-5f045dd689f9}, !- Handle
  {209b1c04-8513-4066-a69a-98f02eec7578}, !- Name
  {f495fed9-73ec-49a2-a921-b66975dad2cc}, !- Source Object
  3,                                      !- Outlet Port
  {bfe47e25-df0a-46b5-ada9-9c7257fea975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273155cf-7a8e-4633-b5d9-f912665922f1}, !- Handle
  {1474cf5a-fccd-40e5-bffd-77bca75888c1}, !- Name
  {31f4992e-5513-4c33-8ece-d7571895ccb1}, !- Source Object
  2,                                      !- Outlet Port
  {4cb664ed-9006-4ed1-b5d9-ee60e9aeff05}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b5a279b-4e21-4c5f-b7b5-0965f0d505d8}, !- Handle
  {a6dba202-3bf8-404b-8c34-b69b0a85f985}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.64989075556508,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {ca04c434-b5aa-4f76-92a0-5d7fddf9546f}, !- Handle
  VAV_mid WITH REHEAT Fan,                !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  0.6201,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f50cb08f-f00d-430c-a299-543418d6b05b}, !- Air Inlet Node Name
  {27c7d191-33fe-456a-b333-ddc93bbf077a}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {27c7d191-33fe-456a-b333-ddc93bbf077a}, !- Handle
  {dd9e1d2d-ffb7-47ac-9525-2353b3340abf}, !- Name
  {ca04c434-b5aa-4f76-92a0-5d7fddf9546f}, !- Source Object
  17,                                     !- Outlet Port
  {2cb6b12f-c141-4aa3-a8e0-934b9a8b4a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d3696bbb-8d11-4187-b4e2-97a90360362e}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil,      !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {50adc0d0-86b1-4177-aa67-78a86c23e686}, !- Water Inlet Node Name
  {f935e1ee-4804-4ccf-82ad-d78c1af99926}, !- Water Outlet Node Name
  {d3c395b5-1cd3-4cfc-8035-20c51999c202}, !- Air Inlet Node Name
  {0500a7e7-81c2-46b1-92b4-83bd2d2f893e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d83ca198-4cef-468a-897a-068be7610040}, !- Handle
  Node 113,                               !- Name
  {0500a7e7-81c2-46b1-92b4-83bd2d2f893e}, !- Inlet Port
  {f50cb08f-f00d-430c-a299-543418d6b05b}; !- Outlet Port

OS:Connection,
  {0500a7e7-81c2-46b1-92b4-83bd2d2f893e}, !- Handle
  {e49ff3ff-9012-4a70-aa1b-a9cc219f24bc}, !- Name
  {d3696bbb-8d11-4187-b4e2-97a90360362e}, !- Source Object
  8,                                      !- Outlet Port
  {d83ca198-4cef-468a-897a-068be7610040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50cb08f-f00d-430c-a299-543418d6b05b}, !- Handle
  {1214a41d-7540-40c1-8b76-38d885042e91}, !- Name
  {d83ca198-4cef-468a-897a-068be7610040}, !- Source Object
  3,                                      !- Outlet Port
  {ca04c434-b5aa-4f76-92a0-5d7fddf9546f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {038c35fb-8ad5-4781-b73a-fff0b4333f65}, !- Handle
  Node 114,                               !- Name
  {9de4b731-7a10-470f-99eb-e0bacd408d2d}, !- Inlet Port
  {50adc0d0-86b1-4177-aa67-78a86c23e686}; !- Outlet Port

OS:Connection,
  {9de4b731-7a10-470f-99eb-e0bacd408d2d}, !- Handle
  {41988f46-9211-46de-ae85-0e1b61b4f48b}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  10,                                     !- Outlet Port
  {038c35fb-8ad5-4781-b73a-fff0b4333f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1fde48f-4104-4714-9d44-a179a1d57d20}, !- Handle
  Node 115,                               !- Name
  {f935e1ee-4804-4ccf-82ad-d78c1af99926}, !- Inlet Port
  {67e21e14-d29c-4041-9b02-56e7ae16a0b8}; !- Outlet Port

OS:Connection,
  {50adc0d0-86b1-4177-aa67-78a86c23e686}, !- Handle
  {9a055374-e019-44da-a305-0f7e320cfd87}, !- Name
  {038c35fb-8ad5-4781-b73a-fff0b4333f65}, !- Source Object
  3,                                      !- Outlet Port
  {d3696bbb-8d11-4187-b4e2-97a90360362e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f935e1ee-4804-4ccf-82ad-d78c1af99926}, !- Handle
  {35fb9601-b180-4c07-875f-dfe065ea23e0}, !- Name
  {d3696bbb-8d11-4187-b4e2-97a90360362e}, !- Source Object
  6,                                      !- Outlet Port
  {e1fde48f-4104-4714-9d44-a179a1d57d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e21e14-d29c-4041-9b02-56e7ae16a0b8}, !- Handle
  {031aa742-7219-4ae1-bd20-78c19820c324}, !- Name
  {e1fde48f-4104-4714-9d44-a179a1d57d20}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {00fdc7dc-0fe7-4053-a342-322129c35420}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Controller, !- Name
  {d3696bbb-8d11-4187-b4e2-97a90360362e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {500e5c81-cb61-4703-b521-0ee622307683}, !- Handle
  VAV_mid WITH REHEAT Clg Coil,           !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b6d95a30-136f-4588-8f8e-13715920ce04}, !- Water Inlet Node Name
  {296e2687-29c8-4660-b763-4792f428f0a4}, !- Water Outlet Node Name
  {5e1cfb53-594b-44b2-8c6f-9403174b3b92}, !- Air Inlet Node Name
  {02a76cf7-3f5b-4dfa-b8cb-6dbd605528b5}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e41c788f-5326-4c04-9f36-7f440bbea3cc}, !- Handle
  Node 116,                               !- Name
  {02a76cf7-3f5b-4dfa-b8cb-6dbd605528b5}, !- Inlet Port
  {d3c395b5-1cd3-4cfc-8035-20c51999c202}; !- Outlet Port

OS:Connection,
  {02a76cf7-3f5b-4dfa-b8cb-6dbd605528b5}, !- Handle
  {83d1c518-4a52-4aec-a89e-813c7352780d}, !- Name
  {500e5c81-cb61-4703-b521-0ee622307683}, !- Source Object
  13,                                     !- Outlet Port
  {e41c788f-5326-4c04-9f36-7f440bbea3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c395b5-1cd3-4cfc-8035-20c51999c202}, !- Handle
  {bfdb16b4-6b02-4d7c-9a65-a38e6c84ba06}, !- Name
  {e41c788f-5326-4c04-9f36-7f440bbea3cc}, !- Source Object
  3,                                      !- Outlet Port
  {d3696bbb-8d11-4187-b4e2-97a90360362e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7280bcce-0482-4886-a591-5e56627c9a20}, !- Handle
  Node 117,                               !- Name
  {476cf380-f3c1-46f5-8cc6-b868f4c92a26}, !- Inlet Port
  {b6d95a30-136f-4588-8f8e-13715920ce04}; !- Outlet Port

OS:Connection,
  {476cf380-f3c1-46f5-8cc6-b868f4c92a26}, !- Handle
  {61e4f1dd-6a30-4e26-97f6-7dd2d77a3d24}, !- Name
  {001a0acb-7fc3-469d-83fd-0f9ed1e0779d}, !- Source Object
  5,                                      !- Outlet Port
  {7280bcce-0482-4886-a591-5e56627c9a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f76cb9f-708c-46b2-998b-fd4fd3fef13f}, !- Handle
  Node 118,                               !- Name
  {296e2687-29c8-4660-b763-4792f428f0a4}, !- Inlet Port
  {d14e0fe7-1611-46b9-b2d7-f4a07b48df41}; !- Outlet Port

OS:Connection,
  {b6d95a30-136f-4588-8f8e-13715920ce04}, !- Handle
  {29fb181b-92e0-408b-9900-7bc8cb6665e5}, !- Name
  {7280bcce-0482-4886-a591-5e56627c9a20}, !- Source Object
  3,                                      !- Outlet Port
  {500e5c81-cb61-4703-b521-0ee622307683}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {296e2687-29c8-4660-b763-4792f428f0a4}, !- Handle
  {868e5b05-fa41-43a8-a56a-53eb1f39a5fe}, !- Name
  {500e5c81-cb61-4703-b521-0ee622307683}, !- Source Object
  11,                                     !- Outlet Port
  {6f76cb9f-708c-46b2-998b-fd4fd3fef13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d14e0fe7-1611-46b9-b2d7-f4a07b48df41}, !- Handle
  {5f1cffde-32fe-4e1a-b7e5-5df8160d1d28}, !- Name
  {6f76cb9f-708c-46b2-998b-fd4fd3fef13f}, !- Source Object
  3,                                      !- Outlet Port
  {f2937bd0-9b4c-4487-9ad3-94f5c5541a16}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {67f7f0fb-3050-4d4a-84bb-18704287954a}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Controller, !- Name
  {500e5c81-cb61-4703-b521-0ee622307683}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {06c3f0c5-9333-45ce-a30a-7824b2a598a8}, !- Handle
  VAV_mid WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2691509f-6404-4a00-bc30-2375b98e8b8a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2691509f-6404-4a00-bc30-2375b98e8b8a}, !- Handle
  VAV_mid WITH REHEAT Vent Controller,    !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0b14a040-014c-4a29-b056-31f1f6d885c4}, !- Handle
  VAV_mid WITH REHEAT OA Sys,             !- Name
  {06c3f0c5-9333-45ce-a30a-7824b2a598a8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ea7e2363-90e9-4e56-9eee-045e5a55fbbc}, !- Mixed Air Node Name
  {bb4f5229-7213-45ea-a26a-1b09e55b4835}, !- Outdoor Air Stream Node Name
  {4ab32f10-5f1c-4de7-87cc-bb062ee457f8}, !- Relief Air Stream Node Name
  {1e55a8b3-f826-44e6-9a4c-42bba7d043d6}; !- Return Air Stream Node Name

OS:Node,
  {a45e2b2b-46a6-4b0c-acc7-8332c298a773}, !- Handle
  Node 119,                               !- Name
  ,                                       !- Inlet Port
  {b01a386f-7d0c-4c46-b481-f3867a4cf368}; !- Outlet Port

OS:Node,
  {dfc8fbbb-0c74-4bb7-bf45-8b7a5adc26e2}, !- Handle
  Node 120,                               !- Name
  {a12731fd-dc4e-4898-8d75-90d1ea2b79df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {fd517d09-05bb-42e0-b3da-acb6940869ab}, !- Handle
  Node 121,                               !- Name
  {ea7e2363-90e9-4e56-9eee-045e5a55fbbc}, !- Inlet Port
  {5e1cfb53-594b-44b2-8c6f-9403174b3b92}; !- Outlet Port

OS:Connection,
  {1e55a8b3-f826-44e6-9a4c-42bba7d043d6}, !- Handle
  {ed9b6d2b-f929-49b9-af9b-5a5d1566c41d}, !- Name
  {97ae52ce-a09e-4bca-9dd2-8ffa3d3f678e}, !- Source Object
  3,                                      !- Outlet Port
  {0b14a040-014c-4a29-b056-31f1f6d885c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ea7e2363-90e9-4e56-9eee-045e5a55fbbc}, !- Handle
  {aba89efc-e440-4051-a8f0-7bd8662e4d24}, !- Name
  {0b14a040-014c-4a29-b056-31f1f6d885c4}, !- Source Object
  5,                                      !- Outlet Port
  {fd517d09-05bb-42e0-b3da-acb6940869ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1cfb53-594b-44b2-8c6f-9403174b3b92}, !- Handle
  {df9d42b2-5359-4edc-be62-9e901ff0c4fb}, !- Name
  {fd517d09-05bb-42e0-b3da-acb6940869ab}, !- Source Object
  3,                                      !- Outlet Port
  {500e5c81-cb61-4703-b521-0ee622307683}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3cd84cec-2600-43aa-aae4-31ee6a964743}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {cbe326c9-3f35-40bc-9b43-bdc75079c574}, !- Handle
  Perimeter_mid_ZN_1 ZN Rht Coil,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6b783dad-c013-4db8-a550-586a75ad596f}, !- Water Inlet Node Name
  {0cbd8e3a-ddf4-4a07-8413-f96e681c0c2d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {49b499dc-172e-437a-b80a-754992d5533f}, !- Handle
  Node 122,                               !- Name
  {aae7ba03-6e3b-41ef-8037-787f8678b29b}, !- Inlet Port
  {6b783dad-c013-4db8-a550-586a75ad596f}; !- Outlet Port

OS:Connection,
  {aae7ba03-6e3b-41ef-8037-787f8678b29b}, !- Handle
  {f1ae9b9d-0561-45dd-8afa-5ac6aebe9552}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  11,                                     !- Outlet Port
  {49b499dc-172e-437a-b80a-754992d5533f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abf7f977-916b-4ecc-a790-f0204cef59c5}, !- Handle
  Node 123,                               !- Name
  {0cbd8e3a-ddf4-4a07-8413-f96e681c0c2d}, !- Inlet Port
  {9673ff42-14c9-492f-855e-4635ea158f5e}; !- Outlet Port

OS:Connection,
  {6b783dad-c013-4db8-a550-586a75ad596f}, !- Handle
  {ad98cef9-55dd-46e3-9ac0-9e99593c8174}, !- Name
  {49b499dc-172e-437a-b80a-754992d5533f}, !- Source Object
  3,                                      !- Outlet Port
  {cbe326c9-3f35-40bc-9b43-bdc75079c574}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0cbd8e3a-ddf4-4a07-8413-f96e681c0c2d}, !- Handle
  {8e5bef32-7e24-4395-8c9f-f7e050eb3ef6}, !- Name
  {cbe326c9-3f35-40bc-9b43-bdc75079c574}, !- Source Object
  6,                                      !- Outlet Port
  {abf7f977-916b-4ecc-a790-f0204cef59c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9673ff42-14c9-492f-855e-4635ea158f5e}, !- Handle
  {604170d1-f956-41b3-aabc-24c96eab7d80}, !- Name
  {abf7f977-916b-4ecc-a790-f0204cef59c5}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2d0f98ec-73d5-4979-baa6-afc9384c7f26}, !- Handle
  Controller Water Coil 6,                !- Name
  {cbe326c9-3f35-40bc-9b43-bdc75079c574}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7e0d6d05-e13a-4d73-8adb-6e71ef7b1e50}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Term,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {8ca1a020-96f3-4211-a88e-dd8f379bc739}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cbe326c9-3f35-40bc-9b43-bdc75079c574}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ee34d85f-6c3f-49e2-96e9-b3fe83d25134}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {10147ff1-c7d0-463a-926c-58b1c2ab92f6}, !- Handle
  Node 124,                               !- Name
  {35865d9e-b909-4260-ad5e-18513f570d15}, !- Inlet Port
  {e315d157-8f6c-42bc-851a-b26fad7ff8c1}; !- Outlet Port

OS:Connection,
  {f1cd58f6-db6d-4aef-82dc-0ec3934d1f28}, !- Handle
  {5719f8a8-14be-42ca-b6e1-d44d4c8df010}, !- Name
  {65928220-dfc4-403e-adb3-ced53d930448}, !- Source Object
  3,                                      !- Outlet Port
  {97cf59c4-4dd0-4c0c-895e-b608739214b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35865d9e-b909-4260-ad5e-18513f570d15}, !- Handle
  {a34654a7-6968-40c3-ac6b-3d40bcd32724}, !- Name
  {09904b1e-a3e7-45ec-a1f1-f81d1dabf188}, !- Source Object
  12,                                     !- Outlet Port
  {10147ff1-c7d0-463a-926c-58b1c2ab92f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18aac955-b300-4827-b068-27f3d031aea0}, !- Handle
  Node 125,                               !- Name
  {7b46d40c-8407-493b-b4ef-b02f347dd923}, !- Inlet Port
  {8ca1a020-96f3-4211-a88e-dd8f379bc739}; !- Outlet Port

OS:Connection,
  {7b46d40c-8407-493b-b4ef-b02f347dd923}, !- Handle
  {0cd31715-50e1-42f2-b48e-95365d2049bb}, !- Name
  {bfe47e25-df0a-46b5-ada9-9c7257fea975}, !- Source Object
  3,                                      !- Outlet Port
  {18aac955-b300-4827-b068-27f3d031aea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca1a020-96f3-4211-a88e-dd8f379bc739}, !- Handle
  {74f2ed45-3596-442a-a4d4-d38c8be3a91c}, !- Name
  {18aac955-b300-4827-b068-27f3d031aea0}, !- Source Object
  3,                                      !- Outlet Port
  {7e0d6d05-e13a-4d73-8adb-6e71ef7b1e50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee34d85f-6c3f-49e2-96e9-b3fe83d25134}, !- Handle
  {1f49f1cc-2be2-46c5-8b1d-00427f798b53}, !- Name
  {7e0d6d05-e13a-4d73-8adb-6e71ef7b1e50}, !- Source Object
  12,                                     !- Outlet Port
  {65928220-dfc4-403e-adb3-ced53d930448}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {7a0fc0b2-d6fb-4202-bc50-a5fbda0ea6b3}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {521b11c2-3e22-459b-8441-acdc95f5c67a}, !- ThermalZone
  {8b3ef352-cb76-4c9a-b8a7-35561c37e288}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {e315d157-8f6c-42bc-851a-b26fad7ff8c1}, !- Inlet Node 1
  {570d1f34-c8a8-4fd8-8182-3ddeb2faae82}, !- Inlet Node 2
  {0f069573-c47b-4356-bbea-b37089ce8fde}, !- Inlet Node 3
  {34ebcb49-7b7d-4953-ab09-85ccce56678c}, !- Inlet Node 4
  {1484a58e-d848-4539-b45e-8b47c9ecec36}; !- Inlet Node 5

OS:Node,
  {7c698a2e-f694-4bdf-aa8e-e44ed4e61d97}, !- Handle
  Node 127,                               !- Name
  {8b3ef352-cb76-4c9a-b8a7-35561c37e288}, !- Inlet Port
  {312b1c31-cb04-4343-b202-89a996e464d9}; !- Outlet Port

OS:Connection,
  {e315d157-8f6c-42bc-851a-b26fad7ff8c1}, !- Handle
  {c4823ad7-b124-43f2-a69e-33c3a604a776}, !- Name
  {10147ff1-c7d0-463a-926c-58b1c2ab92f6}, !- Source Object
  3,                                      !- Outlet Port
  {7a0fc0b2-d6fb-4202-bc50-a5fbda0ea6b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b3ef352-cb76-4c9a-b8a7-35561c37e288}, !- Handle
  {d4d49d8f-22b2-47a7-af60-5ee67a7ee1e7}, !- Name
  {7a0fc0b2-d6fb-4202-bc50-a5fbda0ea6b3}, !- Source Object
  3,                                      !- Outlet Port
  {7c698a2e-f694-4bdf-aa8e-e44ed4e61d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {312b1c31-cb04-4343-b202-89a996e464d9}, !- Handle
  {4d1eda0b-9a3d-4dc2-9b5e-c6fbcfded546}, !- Name
  {7c698a2e-f694-4bdf-aa8e-e44ed4e61d97}, !- Source Object
  3,                                      !- Outlet Port
  {31f4992e-5513-4c33-8ece-d7571895ccb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {94ff80b7-dcf7-4e64-8063-aa6cffb4cdfe}, !- Handle
  Perimeter_mid_ZN_2 ZN Rht Coil,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {39dc6f5a-0e34-43e9-9909-e592b5653b60}, !- Water Inlet Node Name
  {017c7e48-644e-4820-8560-b3a20875f123}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe416606-5208-45fe-a743-5d0ffd244b03}, !- Handle
  Node 126,                               !- Name
  {75ec9165-b89f-4228-bfe7-f22cdf141e2d}, !- Inlet Port
  {39dc6f5a-0e34-43e9-9909-e592b5653b60}; !- Outlet Port

OS:Connection,
  {75ec9165-b89f-4228-bfe7-f22cdf141e2d}, !- Handle
  {efb71655-7fce-4e3f-ace9-91dec4d97846}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  12,                                     !- Outlet Port
  {fe416606-5208-45fe-a743-5d0ffd244b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fef51b38-03e6-4c8b-b4be-d7822e7fdbc4}, !- Handle
  Node 128,                               !- Name
  {017c7e48-644e-4820-8560-b3a20875f123}, !- Inlet Port
  {ccbf702f-7375-4b8c-8063-40a40221aea5}; !- Outlet Port

OS:Connection,
  {39dc6f5a-0e34-43e9-9909-e592b5653b60}, !- Handle
  {28c96096-7824-48bd-8493-acf71b99df28}, !- Name
  {fe416606-5208-45fe-a743-5d0ffd244b03}, !- Source Object
  3,                                      !- Outlet Port
  {94ff80b7-dcf7-4e64-8063-aa6cffb4cdfe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {017c7e48-644e-4820-8560-b3a20875f123}, !- Handle
  {e8b439ad-cc6e-4e0a-84dd-0c847690f683}, !- Name
  {94ff80b7-dcf7-4e64-8063-aa6cffb4cdfe}, !- Source Object
  6,                                      !- Outlet Port
  {fef51b38-03e6-4c8b-b4be-d7822e7fdbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbf702f-7375-4b8c-8063-40a40221aea5}, !- Handle
  {7998a4cd-165a-4329-be4f-7c545e46cd55}, !- Name
  {fef51b38-03e6-4c8b-b4be-d7822e7fdbc4}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0b4335f8-9014-4ef1-8905-31bf09aaa630}, !- Handle
  Controller Water Coil 7,                !- Name
  {94ff80b7-dcf7-4e64-8063-aa6cffb4cdfe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f20341b2-6b2b-4830-aeb4-9070dacc4d46}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Term,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {e69e1d1c-7acf-4992-b179-b2acd4ffba57}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {94ff80b7-dcf7-4e64-8063-aa6cffb4cdfe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {94331ded-8f3d-43b9-a536-d231dbeac6ea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6b8ce027-1a68-46e6-9696-3f7a5a4ebdf6}, !- Handle
  Node 129,                               !- Name
  {94331ded-8f3d-43b9-a536-d231dbeac6ea}, !- Inlet Port
  {f1436915-b746-4f13-83e4-35825b60f2e6}; !- Outlet Port

OS:Node,
  {6abb58eb-2e3e-4642-a295-3211c72afa18}, !- Handle
  Node 130,                               !- Name
  {29ca6320-4dfb-4360-a7d3-1a3858191896}, !- Inlet Port
  {570d1f34-c8a8-4fd8-8182-3ddeb2faae82}; !- Outlet Port

OS:Connection,
  {f1436915-b746-4f13-83e4-35825b60f2e6}, !- Handle
  {f71c1dd1-564f-47bc-94c4-f9007d6b54ed}, !- Name
  {6b8ce027-1a68-46e6-9696-3f7a5a4ebdf6}, !- Source Object
  3,                                      !- Outlet Port
  {68ce4c15-399e-467a-ac69-25cef65100ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29ca6320-4dfb-4360-a7d3-1a3858191896}, !- Handle
  {e5169a9e-2cbe-4d52-98eb-7bad098fc411}, !- Name
  {b05eea28-719e-47ae-8433-38c941d854b9}, !- Source Object
  12,                                     !- Outlet Port
  {6abb58eb-2e3e-4642-a295-3211c72afa18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a3f8b8d-9be1-4c47-a9a7-ac4ae7fd1be3}, !- Handle
  Node 131,                               !- Name
  {0283fa45-5890-47bc-8621-dec6dcba6f5e}, !- Inlet Port
  {e69e1d1c-7acf-4992-b179-b2acd4ffba57}; !- Outlet Port

OS:Connection,
  {0283fa45-5890-47bc-8621-dec6dcba6f5e}, !- Handle
  {89452679-54dc-4366-88e2-f57ff4afd643}, !- Name
  {bfe47e25-df0a-46b5-ada9-9c7257fea975}, !- Source Object
  4,                                      !- Outlet Port
  {7a3f8b8d-9be1-4c47-a9a7-ac4ae7fd1be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e69e1d1c-7acf-4992-b179-b2acd4ffba57}, !- Handle
  {4cf5af52-6c2f-4144-82a1-7cfcae00fbe6}, !- Name
  {7a3f8b8d-9be1-4c47-a9a7-ac4ae7fd1be3}, !- Source Object
  3,                                      !- Outlet Port
  {f20341b2-6b2b-4830-aeb4-9070dacc4d46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94331ded-8f3d-43b9-a536-d231dbeac6ea}, !- Handle
  {991b1065-2cd0-4faf-839b-be7b0c33f9e8}, !- Name
  {f20341b2-6b2b-4830-aeb4-9070dacc4d46}, !- Source Object
  12,                                     !- Outlet Port
  {6b8ce027-1a68-46e6-9696-3f7a5a4ebdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {570d1f34-c8a8-4fd8-8182-3ddeb2faae82}, !- Handle
  {6407bec7-7e41-4b9d-a944-032b8cb755d1}, !- Name
  {6abb58eb-2e3e-4642-a295-3211c72afa18}, !- Source Object
  3,                                      !- Outlet Port
  {7a0fc0b2-d6fb-4202-bc50-a5fbda0ea6b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ae2db281-bf9e-4117-bc31-d81c82f11082}, !- Handle
  Perimeter_mid_ZN_3 ZN Rht Coil,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ef41a56-5b4a-4cb4-a3ae-313fd45f5375}, !- Water Inlet Node Name
  {8da041a0-794c-423c-8bb5-078928f2691c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c38142e2-6104-4c68-bd35-fecb73b7691e}, !- Handle
  Node 132,                               !- Name
  {24de51a4-bc4e-4ad1-809b-7418da27e1c0}, !- Inlet Port
  {7ef41a56-5b4a-4cb4-a3ae-313fd45f5375}; !- Outlet Port

OS:Connection,
  {24de51a4-bc4e-4ad1-809b-7418da27e1c0}, !- Handle
  {982746f3-eaba-4b72-8cf2-9e7703bfabd7}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  13,                                     !- Outlet Port
  {c38142e2-6104-4c68-bd35-fecb73b7691e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6806788b-82c6-4376-ae03-7bbe12ff4704}, !- Handle
  Node 133,                               !- Name
  {8da041a0-794c-423c-8bb5-078928f2691c}, !- Inlet Port
  {75eb766f-c093-46ca-b743-4f7ad082abce}; !- Outlet Port

OS:Connection,
  {7ef41a56-5b4a-4cb4-a3ae-313fd45f5375}, !- Handle
  {718b5893-f8e3-48dc-a163-ab071734b2e5}, !- Name
  {c38142e2-6104-4c68-bd35-fecb73b7691e}, !- Source Object
  3,                                      !- Outlet Port
  {ae2db281-bf9e-4117-bc31-d81c82f11082}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8da041a0-794c-423c-8bb5-078928f2691c}, !- Handle
  {9c6df36a-fbd9-4d73-b4b8-18fd179bd255}, !- Name
  {ae2db281-bf9e-4117-bc31-d81c82f11082}, !- Source Object
  6,                                      !- Outlet Port
  {6806788b-82c6-4376-ae03-7bbe12ff4704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75eb766f-c093-46ca-b743-4f7ad082abce}, !- Handle
  {a50f3a70-5d5c-4647-82a5-7cb3baf50130}, !- Name
  {6806788b-82c6-4376-ae03-7bbe12ff4704}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {738939b2-14d6-40ba-82cb-463d6465abfb}, !- Handle
  Controller Water Coil 8,                !- Name
  {ae2db281-bf9e-4117-bc31-d81c82f11082}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {68fa6ffa-bf14-4227-9774-5e533d814f89}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Term,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {6a679563-eab1-4a32-a432-8d908cf339ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ae2db281-bf9e-4117-bc31-d81c82f11082}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8ea9c699-04c8-47a9-8825-31867de7493b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b2264e6b-b686-4abd-88bd-5bbcdf0fc4b8}, !- Handle
  Node 134,                               !- Name
  {8ea9c699-04c8-47a9-8825-31867de7493b}, !- Inlet Port
  {4d301a52-3830-4d48-ac21-f37c47ca8da8}; !- Outlet Port

OS:Node,
  {8e3bc199-5a30-4c05-afc2-963dcf548f40}, !- Handle
  Node 135,                               !- Name
  {f0b4bea9-77c8-4020-b824-1ac5a6361fc2}, !- Inlet Port
  {0f069573-c47b-4356-bbea-b37089ce8fde}; !- Outlet Port

OS:Connection,
  {4d301a52-3830-4d48-ac21-f37c47ca8da8}, !- Handle
  {d51ed42c-c79c-4332-b06f-bd77b5af0ff4}, !- Name
  {b2264e6b-b686-4abd-88bd-5bbcdf0fc4b8}, !- Source Object
  3,                                      !- Outlet Port
  {a36a89e6-5208-4b33-acbf-a7011b5de477}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0b4bea9-77c8-4020-b824-1ac5a6361fc2}, !- Handle
  {e6f1b178-ce53-4eaa-ad47-c2f99b441e8d}, !- Name
  {4edbd421-f0c5-4686-8384-78ee94b204bc}, !- Source Object
  12,                                     !- Outlet Port
  {8e3bc199-5a30-4c05-afc2-963dcf548f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83f11c51-b571-49a4-bc71-b95316bf34e4}, !- Handle
  Node 136,                               !- Name
  {70c97516-0b97-42b4-b0e1-d1327e763bef}, !- Inlet Port
  {6a679563-eab1-4a32-a432-8d908cf339ac}; !- Outlet Port

OS:Connection,
  {70c97516-0b97-42b4-b0e1-d1327e763bef}, !- Handle
  {051c3baa-122a-41c3-964d-ed6556c7d683}, !- Name
  {bfe47e25-df0a-46b5-ada9-9c7257fea975}, !- Source Object
  5,                                      !- Outlet Port
  {83f11c51-b571-49a4-bc71-b95316bf34e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a679563-eab1-4a32-a432-8d908cf339ac}, !- Handle
  {e100df53-3f32-4801-87f7-fc01ea67e1c2}, !- Name
  {83f11c51-b571-49a4-bc71-b95316bf34e4}, !- Source Object
  3,                                      !- Outlet Port
  {68fa6ffa-bf14-4227-9774-5e533d814f89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ea9c699-04c8-47a9-8825-31867de7493b}, !- Handle
  {aa75e797-4051-4c6e-a9d4-2c1a96739ccd}, !- Name
  {68fa6ffa-bf14-4227-9774-5e533d814f89}, !- Source Object
  12,                                     !- Outlet Port
  {b2264e6b-b686-4abd-88bd-5bbcdf0fc4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f069573-c47b-4356-bbea-b37089ce8fde}, !- Handle
  {6e1f0c43-679f-46ac-acbb-0052bdf99806}, !- Name
  {8e3bc199-5a30-4c05-afc2-963dcf548f40}, !- Source Object
  3,                                      !- Outlet Port
  {7a0fc0b2-d6fb-4202-bc50-a5fbda0ea6b3}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0d7ad70c-119f-42ac-b99a-f0afe11b641d}, !- Handle
  Perimeter_mid_ZN_4 ZN Rht Coil,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {24cb8602-cf21-4aaf-915e-d8384a53a609}, !- Water Inlet Node Name
  {bed7fe42-b44f-44ea-8455-ff270bdf8bf2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d2bfc1d4-d3a2-4797-a2cc-1c63f852dfb7}, !- Handle
  Node 137,                               !- Name
  {1fec1651-5d19-437e-862f-b9d4bb8d0d78}, !- Inlet Port
  {24cb8602-cf21-4aaf-915e-d8384a53a609}; !- Outlet Port

OS:Connection,
  {1fec1651-5d19-437e-862f-b9d4bb8d0d78}, !- Handle
  {b0634f9a-73c1-4ccc-bae9-355e35466913}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  14,                                     !- Outlet Port
  {d2bfc1d4-d3a2-4797-a2cc-1c63f852dfb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ea2abfa-80cc-4451-8af9-78e2628facd6}, !- Handle
  Node 138,                               !- Name
  {bed7fe42-b44f-44ea-8455-ff270bdf8bf2}, !- Inlet Port
  {e76a650c-45f2-49e1-9735-074f3f9448bb}; !- Outlet Port

OS:Connection,
  {24cb8602-cf21-4aaf-915e-d8384a53a609}, !- Handle
  {37038545-4624-4abd-bdbe-a236e75df323}, !- Name
  {d2bfc1d4-d3a2-4797-a2cc-1c63f852dfb7}, !- Source Object
  3,                                      !- Outlet Port
  {0d7ad70c-119f-42ac-b99a-f0afe11b641d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bed7fe42-b44f-44ea-8455-ff270bdf8bf2}, !- Handle
  {07e293b9-b4cd-4f22-8418-8cd09e66329c}, !- Name
  {0d7ad70c-119f-42ac-b99a-f0afe11b641d}, !- Source Object
  6,                                      !- Outlet Port
  {8ea2abfa-80cc-4451-8af9-78e2628facd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76a650c-45f2-49e1-9735-074f3f9448bb}, !- Handle
  {48bd61ac-52d0-4171-9a7d-6d817f1a2e4c}, !- Name
  {8ea2abfa-80cc-4451-8af9-78e2628facd6}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d373b8dc-a540-4999-a40e-5dc7b3253b05}, !- Handle
  Controller Water Coil 9,                !- Name
  {0d7ad70c-119f-42ac-b99a-f0afe11b641d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4621032d-3154-4458-98f9-9308f23c0a98}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Term,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {f7adef5d-6692-4ea8-85dc-3b809b3b60e0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0d7ad70c-119f-42ac-b99a-f0afe11b641d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7789d049-75ac-43cd-b310-6603b2ebb40f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {66c7639d-0bd7-4300-9e44-7c2619fa5e64}, !- Handle
  Node 139,                               !- Name
  {7789d049-75ac-43cd-b310-6603b2ebb40f}, !- Inlet Port
  {7e487595-5f2d-4684-a61d-b896edcc52d1}; !- Outlet Port

OS:Node,
  {5331cc01-d65d-4c83-bbf7-9c7bce797f63}, !- Handle
  Node 140,                               !- Name
  {07e25592-7e29-4e72-8391-d91d40d29d1d}, !- Inlet Port
  {34ebcb49-7b7d-4953-ab09-85ccce56678c}; !- Outlet Port

OS:Connection,
  {7e487595-5f2d-4684-a61d-b896edcc52d1}, !- Handle
  {e9df3d0f-3688-48df-bc27-10e1e9e17363}, !- Name
  {66c7639d-0bd7-4300-9e44-7c2619fa5e64}, !- Source Object
  3,                                      !- Outlet Port
  {d084dda6-5a9e-44e1-8c1d-8ace6b626ea6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07e25592-7e29-4e72-8391-d91d40d29d1d}, !- Handle
  {ab33f199-d9d1-4f62-add3-0f0dccd0e78c}, !- Name
  {edd753fa-74fd-4672-8b4d-86c875da06af}, !- Source Object
  12,                                     !- Outlet Port
  {5331cc01-d65d-4c83-bbf7-9c7bce797f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eb24d20-c543-478b-a260-6f4b809abc92}, !- Handle
  Node 141,                               !- Name
  {3463c629-1727-424b-8cda-050b115eefa4}, !- Inlet Port
  {f7adef5d-6692-4ea8-85dc-3b809b3b60e0}; !- Outlet Port

OS:Connection,
  {3463c629-1727-424b-8cda-050b115eefa4}, !- Handle
  {a366aa36-3ec4-4db5-96b8-218cab7984df}, !- Name
  {bfe47e25-df0a-46b5-ada9-9c7257fea975}, !- Source Object
  6,                                      !- Outlet Port
  {6eb24d20-c543-478b-a260-6f4b809abc92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7adef5d-6692-4ea8-85dc-3b809b3b60e0}, !- Handle
  {0e841acb-705a-4922-8ec4-f7d6cb4a9eac}, !- Name
  {6eb24d20-c543-478b-a260-6f4b809abc92}, !- Source Object
  3,                                      !- Outlet Port
  {4621032d-3154-4458-98f9-9308f23c0a98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7789d049-75ac-43cd-b310-6603b2ebb40f}, !- Handle
  {4866c93c-b08d-444a-bdca-86f9b954a73c}, !- Name
  {4621032d-3154-4458-98f9-9308f23c0a98}, !- Source Object
  12,                                     !- Outlet Port
  {66c7639d-0bd7-4300-9e44-7c2619fa5e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ebcb49-7b7d-4953-ab09-85ccce56678c}, !- Handle
  {a8459b82-a9f7-401f-8540-cd93f3c09b31}, !- Name
  {5331cc01-d65d-4c83-bbf7-9c7bce797f63}, !- Source Object
  3,                                      !- Outlet Port
  {7a0fc0b2-d6fb-4202-bc50-a5fbda0ea6b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dad03324-6b8f-4fc3-b720-33ed8fabaf50}, !- Handle
  Core_mid ZN Rht Coil,                   !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bb6a5f5d-b154-4f2e-8dae-11faff206286}, !- Water Inlet Node Name
  {fbcb1727-46e2-46d6-8742-5796ff1b02df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff284d31-edaa-465e-be36-3d18f1bded54}, !- Handle
  Node 142,                               !- Name
  {b4be0e2c-689b-4e4a-b981-741f4c602abb}, !- Inlet Port
  {bb6a5f5d-b154-4f2e-8dae-11faff206286}; !- Outlet Port

OS:Connection,
  {b4be0e2c-689b-4e4a-b981-741f4c602abb}, !- Handle
  {e2ae3aad-10bb-4378-8d40-e16ae8cd32f0}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  15,                                     !- Outlet Port
  {ff284d31-edaa-465e-be36-3d18f1bded54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f0e0fc1-927c-4989-9ae4-956d619aa053}, !- Handle
  Node 143,                               !- Name
  {fbcb1727-46e2-46d6-8742-5796ff1b02df}, !- Inlet Port
  {f3404b77-6389-461a-a1a2-dec13e4d03d2}; !- Outlet Port

OS:Connection,
  {bb6a5f5d-b154-4f2e-8dae-11faff206286}, !- Handle
  {357466e6-4f4c-4e40-9e9a-58fea7bea672}, !- Name
  {ff284d31-edaa-465e-be36-3d18f1bded54}, !- Source Object
  3,                                      !- Outlet Port
  {dad03324-6b8f-4fc3-b720-33ed8fabaf50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fbcb1727-46e2-46d6-8742-5796ff1b02df}, !- Handle
  {ee0cdf03-4980-4886-913d-e638d0e1d8ee}, !- Name
  {dad03324-6b8f-4fc3-b720-33ed8fabaf50}, !- Source Object
  6,                                      !- Outlet Port
  {2f0e0fc1-927c-4989-9ae4-956d619aa053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3404b77-6389-461a-a1a2-dec13e4d03d2}, !- Handle
  {e1717a85-b16b-4ca8-85c3-3cd48598daaa}, !- Name
  {2f0e0fc1-927c-4989-9ae4-956d619aa053}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f34ec096-838a-4a9d-8984-a4e9100e74dd}, !- Handle
  Controller Water Coil 10,               !- Name
  {dad03324-6b8f-4fc3-b720-33ed8fabaf50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {363fa1c0-8314-455a-ad06-250fb745197a}, !- Handle
  Core_mid ZN VAV Term,                   !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {6c6f9b25-11bc-4a0a-ae27-5c67e4b38f76}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dad03324-6b8f-4fc3-b720-33ed8fabaf50}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {359534fc-a2cb-4f74-b0cd-6cad8224789c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67b49938-fbc3-403a-90b2-b625eb244d64}, !- Handle
  Node 144,                               !- Name
  {359534fc-a2cb-4f74-b0cd-6cad8224789c}, !- Inlet Port
  {8b319faf-214d-4c0a-8e96-6556b9546db1}; !- Outlet Port

OS:Node,
  {2c39b170-2c0c-4c6e-9be4-fe32ddad66cf}, !- Handle
  Node 145,                               !- Name
  {8bc0aa75-4108-4d2c-99ab-6071c72857a0}, !- Inlet Port
  {1484a58e-d848-4539-b45e-8b47c9ecec36}; !- Outlet Port

OS:Connection,
  {8b319faf-214d-4c0a-8e96-6556b9546db1}, !- Handle
  {44fbff96-6bfb-4522-9ace-e0b3ed8c2aee}, !- Name
  {67b49938-fbc3-403a-90b2-b625eb244d64}, !- Source Object
  3,                                      !- Outlet Port
  {c2c4bde8-9075-4c4f-bf88-e77dea056cb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bc0aa75-4108-4d2c-99ab-6071c72857a0}, !- Handle
  {d63aff5b-11dc-482c-ba6d-4fa73bb1efc3}, !- Name
  {fd91cb8e-0521-4a4f-9b15-d321994176db}, !- Source Object
  12,                                     !- Outlet Port
  {2c39b170-2c0c-4c6e-9be4-fe32ddad66cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b0c6c5b-4953-4772-b8b5-70c67575608a}, !- Handle
  Node 146,                               !- Name
  {5fd63590-d0c5-4c47-b1b5-e0f87df4dd10}, !- Inlet Port
  {6c6f9b25-11bc-4a0a-ae27-5c67e4b38f76}; !- Outlet Port

OS:Connection,
  {5fd63590-d0c5-4c47-b1b5-e0f87df4dd10}, !- Handle
  {aa552c16-6714-45eb-b387-431c0ede4d4d}, !- Name
  {bfe47e25-df0a-46b5-ada9-9c7257fea975}, !- Source Object
  7,                                      !- Outlet Port
  {8b0c6c5b-4953-4772-b8b5-70c67575608a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c6f9b25-11bc-4a0a-ae27-5c67e4b38f76}, !- Handle
  {caf1a9a7-51a8-4998-8c9f-5c80397c0ea5}, !- Name
  {8b0c6c5b-4953-4772-b8b5-70c67575608a}, !- Source Object
  3,                                      !- Outlet Port
  {363fa1c0-8314-455a-ad06-250fb745197a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {359534fc-a2cb-4f74-b0cd-6cad8224789c}, !- Handle
  {f992a433-da46-45e4-8d5e-96b0bb3e2abd}, !- Name
  {363fa1c0-8314-455a-ad06-250fb745197a}, !- Source Object
  12,                                     !- Outlet Port
  {67b49938-fbc3-403a-90b2-b625eb244d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1484a58e-d848-4539-b45e-8b47c9ecec36}, !- Handle
  {8d6387a5-3d89-435e-b017-545422bc3e4b}, !- Name
  {2c39b170-2c0c-4c6e-9be4-fe32ddad66cf}, !- Source Object
  3,                                      !- Outlet Port
  {7a0fc0b2-d6fb-4202-bc50-a5fbda0ea6b3}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {130faa31-39e3-44dd-9624-b94e07dbb731}, !- Handle
  Supply Air Temp - 55.04F 2,             !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  {788306ca-dcc7-4f61-8028-677c9484b48a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {788306ca-dcc7-4f61-8028-677c9484b48a}, !- Handle
  Supply Air Temp - 55.04F Default 2,     !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {547cad7d-786d-45e9-b3c0-99b88e5bd216}, !- Handle
  VAV_top WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {860bef55-2030-4962-9890-3f41850979e4}, !- Availability Schedule
  {98597e69-8324-4db7-b243-2c5c35c7f5ce}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df43b01e-6eed-42eb-971b-71d957460e19}, !- Supply Side Inlet Node Name
  {86ca8b4f-2707-43c6-9803-5dd48f1d5c37}, !- Demand Side Outlet Node Name
  {9babbccd-849b-48cd-b4a7-ba62aae8a025}, !- Demand Side Inlet Node A
  {6d5437a9-381d-49a4-8dc7-c1fffedc9f3f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {1e49159c-7b62-42b3-a273-adff45ae27c8}, !- Handle
  Node 147,                               !- Name
  {df43b01e-6eed-42eb-971b-71d957460e19}, !- Inlet Port
  {42ccd992-8ecc-49ac-99b4-511dce1afd85}; !- Outlet Port

OS:Node,
  {81e374e3-1259-4357-bf54-3b818a50c43c}, !- Handle
  Node 148,                               !- Name
  {de294754-9716-4f5c-8612-ad8c7dcac345}, !- Inlet Port
  {6d5437a9-381d-49a4-8dc7-c1fffedc9f3f}; !- Outlet Port

OS:Connection,
  {df43b01e-6eed-42eb-971b-71d957460e19}, !- Handle
  {8cafe2ba-65da-47f8-8fc9-2d265d509fda}, !- Name
  {547cad7d-786d-45e9-b3c0-99b88e5bd216}, !- Source Object
  8,                                      !- Outlet Port
  {1e49159c-7b62-42b3-a273-adff45ae27c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5437a9-381d-49a4-8dc7-c1fffedc9f3f}, !- Handle
  {102e563c-1c19-491d-9688-956138413314}, !- Name
  {81e374e3-1259-4357-bf54-3b818a50c43c}, !- Source Object
  3,                                      !- Outlet Port
  {547cad7d-786d-45e9-b3c0-99b88e5bd216}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {63528a92-96f1-4b11-8a38-c20f6884614c}, !- Handle
  Node 149,                               !- Name
  {9babbccd-849b-48cd-b4a7-ba62aae8a025}, !- Inlet Port
  {5cec80a1-9800-4439-bcd9-20c3e511b52e}; !- Outlet Port

OS:Node,
  {921a3d07-ce88-4b83-b473-b7f81a2b8bc6}, !- Handle
  Node 150,                               !- Name
  {812fe0b5-e5eb-4335-b6f5-196df7ad4fef}, !- Inlet Port
  {86ca8b4f-2707-43c6-9803-5dd48f1d5c37}; !- Outlet Port

OS:Node,
  {801639cb-a796-4282-9353-5897a39c7007}, !- Handle
  Node 151,                               !- Name
  {63f21842-db59-43cc-8c8c-800ce3ea3b17}, !- Inlet Port
  {c8619ae0-523a-4595-a451-c2b001e6cd4d}; !- Outlet Port

OS:Connection,
  {9babbccd-849b-48cd-b4a7-ba62aae8a025}, !- Handle
  {3d17ea82-fe85-4ef1-ba41-0ac4f5707b13}, !- Name
  {547cad7d-786d-45e9-b3c0-99b88e5bd216}, !- Source Object
  10,                                     !- Outlet Port
  {63528a92-96f1-4b11-8a38-c20f6884614c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ca8b4f-2707-43c6-9803-5dd48f1d5c37}, !- Handle
  {ae658193-9292-4c85-a27b-fdce8aafa6c0}, !- Name
  {921a3d07-ce88-4b83-b473-b7f81a2b8bc6}, !- Source Object
  3,                                      !- Outlet Port
  {547cad7d-786d-45e9-b3c0-99b88e5bd216}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {114b6806-39f1-4f6c-aaa2-b136d7f423bd}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {5cec80a1-9800-4439-bcd9-20c3e511b52e}, !- Inlet Node Name
  {949f1f37-1d36-46b4-92c6-6e080f6de343}, !- Outlet Node Name 1
  {fb74e6db-5422-4a58-9921-ec137c5194d7}, !- Outlet Node Name 2
  {08e2e2f8-55c6-4ed4-8eae-344bf5808d50}, !- Outlet Node Name 3
  {4122d344-0355-4a86-b08f-96d25c5fd0f8}, !- Outlet Node Name 4
  {af991ddb-de44-4e33-bfa9-02630bce5fe8}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {f6bc1ecf-3fd5-4e80-bce2-1ef7bf439e8a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {812fe0b5-e5eb-4335-b6f5-196df7ad4fef}, !- Outlet Node Name
  {fe49cccd-fd54-4c12-a0a4-d78458fc6687}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {5cec80a1-9800-4439-bcd9-20c3e511b52e}, !- Handle
  {5f4406f4-caf4-41da-979c-f39005854662}, !- Name
  {63528a92-96f1-4b11-8a38-c20f6884614c}, !- Source Object
  3,                                      !- Outlet Port
  {114b6806-39f1-4f6c-aaa2-b136d7f423bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812fe0b5-e5eb-4335-b6f5-196df7ad4fef}, !- Handle
  {cc867c6b-6e34-4420-b6bb-81c36c849a9d}, !- Name
  {f6bc1ecf-3fd5-4e80-bce2-1ef7bf439e8a}, !- Source Object
  2,                                      !- Outlet Port
  {921a3d07-ce88-4b83-b473-b7f81a2b8bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {381a278f-8f92-4d1f-b578-fe526b543c53}, !- Handle
  {547cad7d-786d-45e9-b3c0-99b88e5bd216}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.53819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {344021c5-2866-4a15-8fb3-3a1e4226ad82}, !- Handle
  VAV_top WITH REHEAT Fan,                !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  0.61165,                                !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1d7f5a31-8d7f-4471-91f8-1eccfbf9c61d}, !- Air Inlet Node Name
  {de294754-9716-4f5c-8612-ad8c7dcac345}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {de294754-9716-4f5c-8612-ad8c7dcac345}, !- Handle
  {b3ed5c84-3734-4dfa-8359-34569a52a47f}, !- Name
  {344021c5-2866-4a15-8fb3-3a1e4226ad82}, !- Source Object
  17,                                     !- Outlet Port
  {81e374e3-1259-4357-bf54-3b818a50c43c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {57e8b978-767c-47a5-887a-da590364ebe6}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil,      !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5159e40c-0e68-4278-ae2c-0ff4c289681e}, !- Water Inlet Node Name
  {b4a55459-758d-4f95-9062-7574ebc0dd0f}, !- Water Outlet Node Name
  {16613f2f-06c7-4b09-b444-7ae29456fdf0}, !- Air Inlet Node Name
  {59b3de72-9ed9-4291-a856-4000d49f1071}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d158f265-b1ca-4f75-a149-5a1e1e0f339e}, !- Handle
  Node 152,                               !- Name
  {59b3de72-9ed9-4291-a856-4000d49f1071}, !- Inlet Port
  {1d7f5a31-8d7f-4471-91f8-1eccfbf9c61d}; !- Outlet Port

OS:Connection,
  {59b3de72-9ed9-4291-a856-4000d49f1071}, !- Handle
  {451ad921-6ab9-4fb3-8ead-6bad789a8284}, !- Name
  {57e8b978-767c-47a5-887a-da590364ebe6}, !- Source Object
  8,                                      !- Outlet Port
  {d158f265-b1ca-4f75-a149-5a1e1e0f339e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7f5a31-8d7f-4471-91f8-1eccfbf9c61d}, !- Handle
  {f908ae2b-e598-4ca4-9f54-280f3abae9bd}, !- Name
  {d158f265-b1ca-4f75-a149-5a1e1e0f339e}, !- Source Object
  3,                                      !- Outlet Port
  {344021c5-2866-4a15-8fb3-3a1e4226ad82}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {206efb59-eb11-4bc2-9603-8cf648456989}, !- Handle
  Node 153,                               !- Name
  {47f2859e-15c2-4372-862c-36381e67cd51}, !- Inlet Port
  {5159e40c-0e68-4278-ae2c-0ff4c289681e}; !- Outlet Port

OS:Connection,
  {47f2859e-15c2-4372-862c-36381e67cd51}, !- Handle
  {4f221f05-4671-484e-820a-690badb7df50}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  16,                                     !- Outlet Port
  {206efb59-eb11-4bc2-9603-8cf648456989}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d51cb3b-b055-4185-8a1d-a5f9426f8317}, !- Handle
  Node 154,                               !- Name
  {b4a55459-758d-4f95-9062-7574ebc0dd0f}, !- Inlet Port
  {f9279f8e-15d4-4c64-af93-bca261f7850f}; !- Outlet Port

OS:Connection,
  {5159e40c-0e68-4278-ae2c-0ff4c289681e}, !- Handle
  {94db7f18-daca-478f-94d9-0ec4ce61263c}, !- Name
  {206efb59-eb11-4bc2-9603-8cf648456989}, !- Source Object
  3,                                      !- Outlet Port
  {57e8b978-767c-47a5-887a-da590364ebe6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b4a55459-758d-4f95-9062-7574ebc0dd0f}, !- Handle
  {6140770a-af2e-4074-9a7f-335e2b48dfe9}, !- Name
  {57e8b978-767c-47a5-887a-da590364ebe6}, !- Source Object
  6,                                      !- Outlet Port
  {0d51cb3b-b055-4185-8a1d-a5f9426f8317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9279f8e-15d4-4c64-af93-bca261f7850f}, !- Handle
  {4367b5ab-fd77-46fd-9571-d4965c2ae543}, !- Name
  {0d51cb3b-b055-4185-8a1d-a5f9426f8317}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {af40f3ca-7f05-47b3-bcfa-f9470f114eab}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Controller, !- Name
  {57e8b978-767c-47a5-887a-da590364ebe6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {c50956be-a28c-417a-b002-7e8571596f32}, !- Handle
  VAV_top WITH REHEAT Clg Coil,           !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {326a74b0-55db-444b-b057-74ace1dfb92b}, !- Water Inlet Node Name
  {3621a542-2c98-4181-aa42-0c8080a9684f}, !- Water Outlet Node Name
  {89e90785-f9d1-4347-9e3b-95b443702aba}, !- Air Inlet Node Name
  {e523be62-0a4d-4eb2-935f-0a37937cffb2}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e7c1fb6c-07ca-443d-9acd-f651d99c3c6e}, !- Handle
  Node 155,                               !- Name
  {e523be62-0a4d-4eb2-935f-0a37937cffb2}, !- Inlet Port
  {16613f2f-06c7-4b09-b444-7ae29456fdf0}; !- Outlet Port

OS:Connection,
  {e523be62-0a4d-4eb2-935f-0a37937cffb2}, !- Handle
  {e7bc76f8-9230-455d-98ac-7bb43954d09e}, !- Name
  {c50956be-a28c-417a-b002-7e8571596f32}, !- Source Object
  13,                                     !- Outlet Port
  {e7c1fb6c-07ca-443d-9acd-f651d99c3c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16613f2f-06c7-4b09-b444-7ae29456fdf0}, !- Handle
  {34d0e3fc-a0a1-44df-9789-93170dca777a}, !- Name
  {e7c1fb6c-07ca-443d-9acd-f651d99c3c6e}, !- Source Object
  3,                                      !- Outlet Port
  {57e8b978-767c-47a5-887a-da590364ebe6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {02edfb17-89db-4951-bb86-e4989a525b5e}, !- Handle
  Node 156,                               !- Name
  {82a9ab36-4912-47a8-9dd4-7b71cd4d74c4}, !- Inlet Port
  {326a74b0-55db-444b-b057-74ace1dfb92b}; !- Outlet Port

OS:Connection,
  {82a9ab36-4912-47a8-9dd4-7b71cd4d74c4}, !- Handle
  {5f935e2d-7b23-4aee-9fe1-f22fb6c3a0ed}, !- Name
  {001a0acb-7fc3-469d-83fd-0f9ed1e0779d}, !- Source Object
  6,                                      !- Outlet Port
  {02edfb17-89db-4951-bb86-e4989a525b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6edc179-0c32-4073-829b-c0ab793656bd}, !- Handle
  Node 157,                               !- Name
  {3621a542-2c98-4181-aa42-0c8080a9684f}, !- Inlet Port
  {167d67f2-1c64-49c7-9367-db1b6bcf9f17}; !- Outlet Port

OS:Connection,
  {326a74b0-55db-444b-b057-74ace1dfb92b}, !- Handle
  {57381408-895f-4f3a-bead-db9b32a8a097}, !- Name
  {02edfb17-89db-4951-bb86-e4989a525b5e}, !- Source Object
  3,                                      !- Outlet Port
  {c50956be-a28c-417a-b002-7e8571596f32}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3621a542-2c98-4181-aa42-0c8080a9684f}, !- Handle
  {11594fe9-2ff2-4c2f-8598-ec8b507491f8}, !- Name
  {c50956be-a28c-417a-b002-7e8571596f32}, !- Source Object
  11,                                     !- Outlet Port
  {f6edc179-0c32-4073-829b-c0ab793656bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {167d67f2-1c64-49c7-9367-db1b6bcf9f17}, !- Handle
  {1b181211-2fff-4414-a901-fe1571f3c016}, !- Name
  {f6edc179-0c32-4073-829b-c0ab793656bd}, !- Source Object
  3,                                      !- Outlet Port
  {f2937bd0-9b4c-4487-9ad3-94f5c5541a16}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3d01d67a-e8b6-4d72-b436-1ed75a427a21}, !- Handle
  VAV_top WITH REHEAT Clg Coil Controller, !- Name
  {c50956be-a28c-417a-b002-7e8571596f32}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {88495b44-f399-4d1d-9de6-5adb7ae349ac}, !- Handle
  VAV_top WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8d416c7b-556a-4f58-8533-3bf742c8f435}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8d416c7b-556a-4f58-8533-3bf742c8f435}, !- Handle
  VAV_top WITH REHEAT Vent Controller,    !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a5c14569-19ae-4cbf-b0d5-76af4785c9e8}, !- Handle
  VAV_top WITH REHEAT OA Sys,             !- Name
  {88495b44-f399-4d1d-9de6-5adb7ae349ac}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5dedd705-c43d-408c-8fde-05697eb08760}, !- Mixed Air Node Name
  {f934f5b1-5b18-4b1e-bdaf-0f40f1acb4dc}, !- Outdoor Air Stream Node Name
  {2a5664ba-514a-4f24-a14c-87c446bca69b}, !- Relief Air Stream Node Name
  {42ccd992-8ecc-49ac-99b4-511dce1afd85}; !- Return Air Stream Node Name

OS:Node,
  {cd12e4c7-71e3-4078-a710-0bee6914e20b}, !- Handle
  Node 158,                               !- Name
  ,                                       !- Inlet Port
  {f934f5b1-5b18-4b1e-bdaf-0f40f1acb4dc}; !- Outlet Port

OS:Connection,
  {f934f5b1-5b18-4b1e-bdaf-0f40f1acb4dc}, !- Handle
  {4b73606f-1dab-402d-9f97-6ecca960bb72}, !- Name
  {cd12e4c7-71e3-4078-a710-0bee6914e20b}, !- Source Object
  3,                                      !- Outlet Port
  {a5c14569-19ae-4cbf-b0d5-76af4785c9e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab8c19d2-4bb9-4e5f-8b9b-2d8e5b4b0323}, !- Handle
  Node 159,                               !- Name
  {2a5664ba-514a-4f24-a14c-87c446bca69b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a5664ba-514a-4f24-a14c-87c446bca69b}, !- Handle
  {494ae213-9d5b-4072-83e3-175fc6754253}, !- Name
  {a5c14569-19ae-4cbf-b0d5-76af4785c9e8}, !- Source Object
  7,                                      !- Outlet Port
  {ab8c19d2-4bb9-4e5f-8b9b-2d8e5b4b0323}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f46d3453-6298-4aa6-a508-30e98b42eeea}, !- Handle
  Node 160,                               !- Name
  {5dedd705-c43d-408c-8fde-05697eb08760}, !- Inlet Port
  {89e90785-f9d1-4347-9e3b-95b443702aba}; !- Outlet Port

OS:Connection,
  {42ccd992-8ecc-49ac-99b4-511dce1afd85}, !- Handle
  {09c6bfbb-9711-4d61-8445-85d3eeca3fad}, !- Name
  {1e49159c-7b62-42b3-a273-adff45ae27c8}, !- Source Object
  3,                                      !- Outlet Port
  {a5c14569-19ae-4cbf-b0d5-76af4785c9e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5dedd705-c43d-408c-8fde-05697eb08760}, !- Handle
  {457ef163-65de-4e72-81f8-09d95675123a}, !- Name
  {a5c14569-19ae-4cbf-b0d5-76af4785c9e8}, !- Source Object
  5,                                      !- Outlet Port
  {f46d3453-6298-4aa6-a508-30e98b42eeea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e90785-f9d1-4347-9e3b-95b443702aba}, !- Handle
  {3eef24db-477f-409e-ae85-767972928974}, !- Name
  {f46d3453-6298-4aa6-a508-30e98b42eeea}, !- Source Object
  3,                                      !- Outlet Port
  {c50956be-a28c-417a-b002-7e8571596f32}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {98597e69-8324-4db7-b243-2c5c35c7f5ce}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {11ed0d48-a928-426a-93db-8a1d200cb7c1}, !- Handle
  Perimeter_top_ZN_1 ZN Rht Coil,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b8961622-d815-4a42-b00c-f45d2cbf8a67}, !- Water Inlet Node Name
  {caead33c-be68-4258-bc70-dc69fdb98778}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13262595-2f55-4466-926e-ef4f7316850d}, !- Handle
  Node 161,                               !- Name
  {6fc395e9-011f-4b90-9099-4770da462c91}, !- Inlet Port
  {b8961622-d815-4a42-b00c-f45d2cbf8a67}; !- Outlet Port

OS:Connection,
  {6fc395e9-011f-4b90-9099-4770da462c91}, !- Handle
  {c1e32fb7-274b-4daf-a792-637853edb151}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  17,                                     !- Outlet Port
  {13262595-2f55-4466-926e-ef4f7316850d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a7e07c0-8294-47e8-a05a-a1fca204c2c8}, !- Handle
  Node 162,                               !- Name
  {caead33c-be68-4258-bc70-dc69fdb98778}, !- Inlet Port
  {bc844b43-26a2-4e27-b6ce-de47feb323f5}; !- Outlet Port

OS:Connection,
  {b8961622-d815-4a42-b00c-f45d2cbf8a67}, !- Handle
  {2cd6feb1-8a68-4ba3-9356-29aefa350a0d}, !- Name
  {13262595-2f55-4466-926e-ef4f7316850d}, !- Source Object
  3,                                      !- Outlet Port
  {11ed0d48-a928-426a-93db-8a1d200cb7c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {caead33c-be68-4258-bc70-dc69fdb98778}, !- Handle
  {6434bb35-b6f2-481d-8f23-60997241a0b4}, !- Name
  {11ed0d48-a928-426a-93db-8a1d200cb7c1}, !- Source Object
  6,                                      !- Outlet Port
  {7a7e07c0-8294-47e8-a05a-a1fca204c2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc844b43-26a2-4e27-b6ce-de47feb323f5}, !- Handle
  {4b11ea8f-d9dc-4916-a1a3-7f50b202a9a9}, !- Name
  {7a7e07c0-8294-47e8-a05a-a1fca204c2c8}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {82d0054d-542d-4d8b-8acb-b868e0bd73f3}, !- Handle
  Controller Water Coil 11,               !- Name
  {11ed0d48-a928-426a-93db-8a1d200cb7c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f4d49366-1d25-4198-91d1-706510711fe3}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Term,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {a9c192eb-a86f-4a3f-a234-397eda7d516e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {11ed0d48-a928-426a-93db-8a1d200cb7c1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {63f21842-db59-43cc-8c8c-800ce3ea3b17}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9379d1b6-898c-4722-aaa4-152cf266f428}, !- Handle
  Node 163,                               !- Name
  {6019091f-2087-4ac3-81ef-2a95ddd965d2}, !- Inlet Port
  {d43d567e-5451-40db-a0ec-c0a449f9c00e}; !- Outlet Port

OS:Connection,
  {c8619ae0-523a-4595-a451-c2b001e6cd4d}, !- Handle
  {eb53cb5f-a467-42d1-a8a2-d76a23d8c00d}, !- Name
  {801639cb-a796-4282-9353-5897a39c7007}, !- Source Object
  3,                                      !- Outlet Port
  {a532354c-7fa9-4dc5-9063-67bf00ada835}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6019091f-2087-4ac3-81ef-2a95ddd965d2}, !- Handle
  {085cdd9f-9021-4ed3-8dea-d6f3f2b6919e}, !- Name
  {130046f3-b43f-4ff0-bef1-e7a45fef1694}, !- Source Object
  12,                                     !- Outlet Port
  {9379d1b6-898c-4722-aaa4-152cf266f428}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7401f105-eb64-4581-909b-4bd36b0963b8}, !- Handle
  Node 164,                               !- Name
  {949f1f37-1d36-46b4-92c6-6e080f6de343}, !- Inlet Port
  {a9c192eb-a86f-4a3f-a234-397eda7d516e}; !- Outlet Port

OS:Connection,
  {949f1f37-1d36-46b4-92c6-6e080f6de343}, !- Handle
  {9b21bb0e-0049-4937-8641-07ada173e9d5}, !- Name
  {114b6806-39f1-4f6c-aaa2-b136d7f423bd}, !- Source Object
  3,                                      !- Outlet Port
  {7401f105-eb64-4581-909b-4bd36b0963b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c192eb-a86f-4a3f-a234-397eda7d516e}, !- Handle
  {3e0ffe04-df94-4e12-a4c2-30c4f209246a}, !- Name
  {7401f105-eb64-4581-909b-4bd36b0963b8}, !- Source Object
  3,                                      !- Outlet Port
  {f4d49366-1d25-4198-91d1-706510711fe3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63f21842-db59-43cc-8c8c-800ce3ea3b17}, !- Handle
  {5fd0c9bc-b310-4e15-be35-26da1538d9a8}, !- Name
  {f4d49366-1d25-4198-91d1-706510711fe3}, !- Source Object
  12,                                     !- Outlet Port
  {801639cb-a796-4282-9353-5897a39c7007}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {b2c8d48e-5f07-4710-bdce-23d72eab8c07}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {3ff97c6f-7e3e-4de9-a382-0a4a326039a5}, !- ThermalZone
  {d8eacab0-3ea1-4d84-b54c-5bd877235713}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {d43d567e-5451-40db-a0ec-c0a449f9c00e}, !- Inlet Node 1
  {4df9c381-1bc3-4fd9-8e6a-cc3c17faea8d}, !- Inlet Node 2
  {5be10f72-b68f-4159-a398-62951c0c81ca}, !- Inlet Node 3
  {4662ec40-e06b-471b-935b-6cc15783faaa}, !- Inlet Node 4
  {fd420e69-960c-42da-ba78-813686dc64bc}; !- Inlet Node 5

OS:Node,
  {233b39db-5b45-4985-ab6f-f1f7a5006f3f}, !- Handle
  Node 166,                               !- Name
  {d8eacab0-3ea1-4d84-b54c-5bd877235713}, !- Inlet Port
  {fe49cccd-fd54-4c12-a0a4-d78458fc6687}; !- Outlet Port

OS:Connection,
  {d43d567e-5451-40db-a0ec-c0a449f9c00e}, !- Handle
  {94a6aaa0-3d00-4764-81e5-65aec7b7c46f}, !- Name
  {9379d1b6-898c-4722-aaa4-152cf266f428}, !- Source Object
  3,                                      !- Outlet Port
  {b2c8d48e-5f07-4710-bdce-23d72eab8c07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d8eacab0-3ea1-4d84-b54c-5bd877235713}, !- Handle
  {be6639d7-337b-4863-a820-fdd008e226fc}, !- Name
  {b2c8d48e-5f07-4710-bdce-23d72eab8c07}, !- Source Object
  3,                                      !- Outlet Port
  {233b39db-5b45-4985-ab6f-f1f7a5006f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe49cccd-fd54-4c12-a0a4-d78458fc6687}, !- Handle
  {209a8d72-b64a-428f-90c6-4e4672224e1e}, !- Name
  {233b39db-5b45-4985-ab6f-f1f7a5006f3f}, !- Source Object
  3,                                      !- Outlet Port
  {f6bc1ecf-3fd5-4e80-bce2-1ef7bf439e8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f0422b0d-7efd-4b23-84ae-b22dc99fef0b}, !- Handle
  Perimeter_top_ZN_2 ZN Rht Coil,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0e60caca-b49c-4236-b1bf-da78eb29ff51}, !- Water Inlet Node Name
  {c2981c8d-24f2-4d72-a504-a01e9c9d72d3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ac1f81fb-a450-46ad-865c-a18257879e12}, !- Handle
  Node 165,                               !- Name
  {195c81f8-ade3-40e7-aaed-46b02316d855}, !- Inlet Port
  {0e60caca-b49c-4236-b1bf-da78eb29ff51}; !- Outlet Port

OS:Connection,
  {195c81f8-ade3-40e7-aaed-46b02316d855}, !- Handle
  {f4ccdb5a-77f4-4c2c-934e-e3c105a845ac}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  18,                                     !- Outlet Port
  {ac1f81fb-a450-46ad-865c-a18257879e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5f26738-892d-4d86-87e1-828faa986a03}, !- Handle
  Node 167,                               !- Name
  {c2981c8d-24f2-4d72-a504-a01e9c9d72d3}, !- Inlet Port
  {83772038-bbbb-45b1-87da-a5eeca904bf6}; !- Outlet Port

OS:Connection,
  {0e60caca-b49c-4236-b1bf-da78eb29ff51}, !- Handle
  {a9762b1f-49b5-4295-823e-f7d6b219e7f9}, !- Name
  {ac1f81fb-a450-46ad-865c-a18257879e12}, !- Source Object
  3,                                      !- Outlet Port
  {f0422b0d-7efd-4b23-84ae-b22dc99fef0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2981c8d-24f2-4d72-a504-a01e9c9d72d3}, !- Handle
  {7990d639-1f72-4131-aadb-726695c4eaac}, !- Name
  {f0422b0d-7efd-4b23-84ae-b22dc99fef0b}, !- Source Object
  6,                                      !- Outlet Port
  {d5f26738-892d-4d86-87e1-828faa986a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83772038-bbbb-45b1-87da-a5eeca904bf6}, !- Handle
  {871ab6d1-4558-43fb-8ae6-075434b47f29}, !- Name
  {d5f26738-892d-4d86-87e1-828faa986a03}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {356c1a37-a68e-456b-a758-dc2519838728}, !- Handle
  Controller Water Coil 12,               !- Name
  {f0422b0d-7efd-4b23-84ae-b22dc99fef0b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7bdd9b20-3f9a-4dde-bfd4-58fac23e97f9}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Term,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {2e267e94-5256-4eaa-abf7-f225d5ad8cde}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f0422b0d-7efd-4b23-84ae-b22dc99fef0b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0d5c1177-a32b-47f0-8c43-159a8889759e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fbf08827-ed6d-4f26-855a-4ff2d63a5537}, !- Handle
  Node 168,                               !- Name
  {0d5c1177-a32b-47f0-8c43-159a8889759e}, !- Inlet Port
  {c7c447c7-670c-4d7f-8b17-90d0e0b2d30a}; !- Outlet Port

OS:Node,
  {e4a940eb-2e4a-4456-be38-a2f2f74a58a7}, !- Handle
  Node 169,                               !- Name
  {74884f25-da70-4de5-a69e-8e51522ee440}, !- Inlet Port
  {4df9c381-1bc3-4fd9-8e6a-cc3c17faea8d}; !- Outlet Port

OS:Connection,
  {c7c447c7-670c-4d7f-8b17-90d0e0b2d30a}, !- Handle
  {214b9bc0-0ef2-40da-888b-4aefd3192334}, !- Name
  {fbf08827-ed6d-4f26-855a-4ff2d63a5537}, !- Source Object
  3,                                      !- Outlet Port
  {f914a061-70e9-4c4b-ae66-0d00e6070eee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74884f25-da70-4de5-a69e-8e51522ee440}, !- Handle
  {8f2a20f1-cd7f-47b6-a112-60d92fb29f61}, !- Name
  {b643528b-6257-406b-a680-fe49f0f5fec3}, !- Source Object
  12,                                     !- Outlet Port
  {e4a940eb-2e4a-4456-be38-a2f2f74a58a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aeb6c0bb-ffeb-43c2-8181-75678f73d1fc}, !- Handle
  Node 170,                               !- Name
  {fb74e6db-5422-4a58-9921-ec137c5194d7}, !- Inlet Port
  {2e267e94-5256-4eaa-abf7-f225d5ad8cde}; !- Outlet Port

OS:Connection,
  {fb74e6db-5422-4a58-9921-ec137c5194d7}, !- Handle
  {6289ad77-efaa-44e4-9441-ff2bc02581c2}, !- Name
  {114b6806-39f1-4f6c-aaa2-b136d7f423bd}, !- Source Object
  4,                                      !- Outlet Port
  {aeb6c0bb-ffeb-43c2-8181-75678f73d1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e267e94-5256-4eaa-abf7-f225d5ad8cde}, !- Handle
  {3d6172cb-40ab-4d06-ab42-90b4661c0411}, !- Name
  {aeb6c0bb-ffeb-43c2-8181-75678f73d1fc}, !- Source Object
  3,                                      !- Outlet Port
  {7bdd9b20-3f9a-4dde-bfd4-58fac23e97f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d5c1177-a32b-47f0-8c43-159a8889759e}, !- Handle
  {2c2eced5-44ec-4673-81b2-5df0b9eadcb9}, !- Name
  {7bdd9b20-3f9a-4dde-bfd4-58fac23e97f9}, !- Source Object
  12,                                     !- Outlet Port
  {fbf08827-ed6d-4f26-855a-4ff2d63a5537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df9c381-1bc3-4fd9-8e6a-cc3c17faea8d}, !- Handle
  {d4ba4870-ede6-4553-b200-e059635cdf9f}, !- Name
  {e4a940eb-2e4a-4456-be38-a2f2f74a58a7}, !- Source Object
  3,                                      !- Outlet Port
  {b2c8d48e-5f07-4710-bdce-23d72eab8c07}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d29ef417-6836-40ba-ba1e-5be58da076b2}, !- Handle
  Perimeter_top_ZN_3 ZN Rht Coil,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a05885f0-370f-4312-9ecf-129b75fb4790}, !- Water Inlet Node Name
  {c655e534-6e2c-42fa-bce8-04f86d939e35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {10769591-e344-4f16-aabf-a6b42a2d3bdd}, !- Handle
  Node 171,                               !- Name
  {c1c1aeb7-5efe-4d1c-88f7-46d63323b637}, !- Inlet Port
  {a05885f0-370f-4312-9ecf-129b75fb4790}; !- Outlet Port

OS:Connection,
  {c1c1aeb7-5efe-4d1c-88f7-46d63323b637}, !- Handle
  {d6d0aadd-8e17-42b5-a6f5-b59d216950f7}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  19,                                     !- Outlet Port
  {10769591-e344-4f16-aabf-a6b42a2d3bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb6b84dc-33e5-4b1e-9c55-17c2f2ab540f}, !- Handle
  Node 172,                               !- Name
  {c655e534-6e2c-42fa-bce8-04f86d939e35}, !- Inlet Port
  {c9957853-d2bb-4b2e-a2a5-02caa8669eea}; !- Outlet Port

OS:Connection,
  {a05885f0-370f-4312-9ecf-129b75fb4790}, !- Handle
  {44ce61ff-9f0b-4f03-adf3-bebbaa2c372c}, !- Name
  {10769591-e344-4f16-aabf-a6b42a2d3bdd}, !- Source Object
  3,                                      !- Outlet Port
  {d29ef417-6836-40ba-ba1e-5be58da076b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c655e534-6e2c-42fa-bce8-04f86d939e35}, !- Handle
  {e3f9a173-5730-43f1-85e1-da846c91b688}, !- Name
  {d29ef417-6836-40ba-ba1e-5be58da076b2}, !- Source Object
  6,                                      !- Outlet Port
  {cb6b84dc-33e5-4b1e-9c55-17c2f2ab540f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9957853-d2bb-4b2e-a2a5-02caa8669eea}, !- Handle
  {930703a1-de60-439a-9db8-c699c22c60be}, !- Name
  {cb6b84dc-33e5-4b1e-9c55-17c2f2ab540f}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0a99b19-760d-4d24-a2c0-9edc1a6ecc15}, !- Handle
  Controller Water Coil 13,               !- Name
  {d29ef417-6836-40ba-ba1e-5be58da076b2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {171ff25f-0445-4e3d-988f-4d22013b858f}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Term,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {47a1807f-7cb0-4042-a773-5dee617087b0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d29ef417-6836-40ba-ba1e-5be58da076b2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {26461b56-e41c-4eb5-b1e2-db510e97d98e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67e9eadd-2432-48a5-ab5d-53279ba04dbc}, !- Handle
  Node 173,                               !- Name
  {26461b56-e41c-4eb5-b1e2-db510e97d98e}, !- Inlet Port
  {5d0fd2c2-2c86-4869-9258-40b8a495453d}; !- Outlet Port

OS:Node,
  {9b040f2e-bfca-4060-a8a5-fcef0ff9953a}, !- Handle
  Node 174,                               !- Name
  {52db80a1-b329-4330-8e78-446d753d7b20}, !- Inlet Port
  {5be10f72-b68f-4159-a398-62951c0c81ca}; !- Outlet Port

OS:Connection,
  {5d0fd2c2-2c86-4869-9258-40b8a495453d}, !- Handle
  {eaf12350-a12e-4599-bad0-84deb4c9d39c}, !- Name
  {67e9eadd-2432-48a5-ab5d-53279ba04dbc}, !- Source Object
  3,                                      !- Outlet Port
  {9c6b302c-8c88-4404-9513-e0290a73af96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52db80a1-b329-4330-8e78-446d753d7b20}, !- Handle
  {2bcf5817-8b6c-45f6-bcc9-a007019d0822}, !- Name
  {65375db7-15ad-47e3-940c-afd140961f8c}, !- Source Object
  12,                                     !- Outlet Port
  {9b040f2e-bfca-4060-a8a5-fcef0ff9953a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d339798e-3164-48de-9e84-3db0c28ebd84}, !- Handle
  Node 175,                               !- Name
  {08e2e2f8-55c6-4ed4-8eae-344bf5808d50}, !- Inlet Port
  {47a1807f-7cb0-4042-a773-5dee617087b0}; !- Outlet Port

OS:Connection,
  {08e2e2f8-55c6-4ed4-8eae-344bf5808d50}, !- Handle
  {3c36131e-a415-45ff-8813-0edbb889751d}, !- Name
  {114b6806-39f1-4f6c-aaa2-b136d7f423bd}, !- Source Object
  5,                                      !- Outlet Port
  {d339798e-3164-48de-9e84-3db0c28ebd84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a1807f-7cb0-4042-a773-5dee617087b0}, !- Handle
  {8002cac3-7e43-46f9-bae8-b557a053d234}, !- Name
  {d339798e-3164-48de-9e84-3db0c28ebd84}, !- Source Object
  3,                                      !- Outlet Port
  {171ff25f-0445-4e3d-988f-4d22013b858f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26461b56-e41c-4eb5-b1e2-db510e97d98e}, !- Handle
  {5dde0f65-6047-4dbe-b4c3-c810bf9592ea}, !- Name
  {171ff25f-0445-4e3d-988f-4d22013b858f}, !- Source Object
  12,                                     !- Outlet Port
  {67e9eadd-2432-48a5-ab5d-53279ba04dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be10f72-b68f-4159-a398-62951c0c81ca}, !- Handle
  {49e1c971-7a62-41b5-85c2-6948c6357bff}, !- Name
  {9b040f2e-bfca-4060-a8a5-fcef0ff9953a}, !- Source Object
  3,                                      !- Outlet Port
  {b2c8d48e-5f07-4710-bdce-23d72eab8c07}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {42bbe04d-feaa-484b-a68f-a6c7fa62f264}, !- Handle
  Perimeter_top_ZN_4 ZN Rht Coil,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {00df8dc9-7fa8-41e1-b50c-b794c3b3e3f3}, !- Water Inlet Node Name
  {35ed3178-2f10-49cd-82fb-40f52550543d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eac86d58-b647-40e4-bc83-ab8fa6a6eb3e}, !- Handle
  Node 176,                               !- Name
  {31de452d-fae2-4869-a4e6-e8b92e150526}, !- Inlet Port
  {00df8dc9-7fa8-41e1-b50c-b794c3b3e3f3}; !- Outlet Port

OS:Connection,
  {31de452d-fae2-4869-a4e6-e8b92e150526}, !- Handle
  {801eb656-0be2-41c5-92bc-330252fa4f97}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  20,                                     !- Outlet Port
  {eac86d58-b647-40e4-bc83-ab8fa6a6eb3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3564449c-8852-49e0-a92e-2f6c85983aac}, !- Handle
  Node 177,                               !- Name
  {35ed3178-2f10-49cd-82fb-40f52550543d}, !- Inlet Port
  {7a6fa9c5-03eb-4268-9272-c511d536e797}; !- Outlet Port

OS:Connection,
  {00df8dc9-7fa8-41e1-b50c-b794c3b3e3f3}, !- Handle
  {f6714198-e6c5-4d6d-99e8-0323bde4ea27}, !- Name
  {eac86d58-b647-40e4-bc83-ab8fa6a6eb3e}, !- Source Object
  3,                                      !- Outlet Port
  {42bbe04d-feaa-484b-a68f-a6c7fa62f264}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35ed3178-2f10-49cd-82fb-40f52550543d}, !- Handle
  {8a0abba7-45b2-48ba-be28-07d44ab17c4f}, !- Name
  {42bbe04d-feaa-484b-a68f-a6c7fa62f264}, !- Source Object
  6,                                      !- Outlet Port
  {3564449c-8852-49e0-a92e-2f6c85983aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a6fa9c5-03eb-4268-9272-c511d536e797}, !- Handle
  {117e5bc3-9904-4e9e-b0c9-f9358b4ccb54}, !- Name
  {3564449c-8852-49e0-a92e-2f6c85983aac}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d7cd9372-d839-486a-9c2b-5014284ff99c}, !- Handle
  Controller Water Coil 14,               !- Name
  {42bbe04d-feaa-484b-a68f-a6c7fa62f264}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cde42789-5351-4b6a-b1cd-5fdb9e53ba8c}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Term,         !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {5b14b9ad-f74f-446c-acf3-ead3f105f0e2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {42bbe04d-feaa-484b-a68f-a6c7fa62f264}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {33e1ac82-fe2a-4f2c-8a39-41dfc29efbec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {edc149d7-0f9d-4d0b-9d96-84ca92830181}, !- Handle
  Node 178,                               !- Name
  {33e1ac82-fe2a-4f2c-8a39-41dfc29efbec}, !- Inlet Port
  {98043940-d056-4b2d-b36f-93a981e9ba52}; !- Outlet Port

OS:Node,
  {bbf68898-ff8f-4cbb-8060-a169538405b4}, !- Handle
  Node 179,                               !- Name
  {bfdf7acf-862c-4224-abf4-1d9e2ee3f1a5}, !- Inlet Port
  {4662ec40-e06b-471b-935b-6cc15783faaa}; !- Outlet Port

OS:Connection,
  {98043940-d056-4b2d-b36f-93a981e9ba52}, !- Handle
  {b0875800-7b92-4946-b26e-dc6036be3cd6}, !- Name
  {edc149d7-0f9d-4d0b-9d96-84ca92830181}, !- Source Object
  3,                                      !- Outlet Port
  {4a06cdde-e97d-468b-8707-4e292fb2cfe5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfdf7acf-862c-4224-abf4-1d9e2ee3f1a5}, !- Handle
  {7962dcad-3b5a-4558-803e-ed48756f3928}, !- Name
  {bffb9224-369e-411c-9e8f-537e0708a74b}, !- Source Object
  12,                                     !- Outlet Port
  {bbf68898-ff8f-4cbb-8060-a169538405b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90bbe514-8757-4544-94a4-b0102ee265be}, !- Handle
  Node 180,                               !- Name
  {4122d344-0355-4a86-b08f-96d25c5fd0f8}, !- Inlet Port
  {5b14b9ad-f74f-446c-acf3-ead3f105f0e2}; !- Outlet Port

OS:Connection,
  {4122d344-0355-4a86-b08f-96d25c5fd0f8}, !- Handle
  {19be5558-cb6b-4489-a85f-55f63275d208}, !- Name
  {114b6806-39f1-4f6c-aaa2-b136d7f423bd}, !- Source Object
  6,                                      !- Outlet Port
  {90bbe514-8757-4544-94a4-b0102ee265be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b14b9ad-f74f-446c-acf3-ead3f105f0e2}, !- Handle
  {fda45cdb-75dd-4c8e-a6a4-2815e2805e98}, !- Name
  {90bbe514-8757-4544-94a4-b0102ee265be}, !- Source Object
  3,                                      !- Outlet Port
  {cde42789-5351-4b6a-b1cd-5fdb9e53ba8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33e1ac82-fe2a-4f2c-8a39-41dfc29efbec}, !- Handle
  {0f6f547c-fd09-4720-ac35-4ec8e88e4937}, !- Name
  {cde42789-5351-4b6a-b1cd-5fdb9e53ba8c}, !- Source Object
  12,                                     !- Outlet Port
  {edc149d7-0f9d-4d0b-9d96-84ca92830181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4662ec40-e06b-471b-935b-6cc15783faaa}, !- Handle
  {3f7c5a7d-f5ee-4481-9c5a-56700f04f04e}, !- Name
  {bbf68898-ff8f-4cbb-8060-a169538405b4}, !- Source Object
  3,                                      !- Outlet Port
  {b2c8d48e-5f07-4710-bdce-23d72eab8c07}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7cb99737-44e1-43b4-8571-e99b4ddfd935}, !- Handle
  Core_top ZN Rht Coil,                   !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ed06a37a-7f0e-416f-b7c2-ff3747c07876}, !- Water Inlet Node Name
  {f08b195b-0f58-4845-994e-c6136cc365ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {957b02f3-2579-4d3d-a1b2-e43e9989103f}, !- Handle
  Node 181,                               !- Name
  {fce97958-0a89-4263-ace2-9789ff90d4d4}, !- Inlet Port
  {ed06a37a-7f0e-416f-b7c2-ff3747c07876}; !- Outlet Port

OS:Connection,
  {fce97958-0a89-4263-ace2-9789ff90d4d4}, !- Handle
  {1d7935db-796b-48fd-9fde-ead087bdda9c}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  21,                                     !- Outlet Port
  {957b02f3-2579-4d3d-a1b2-e43e9989103f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1be2228f-f64d-46c2-a1c7-1dca1580ad2f}, !- Handle
  Node 182,                               !- Name
  {f08b195b-0f58-4845-994e-c6136cc365ed}, !- Inlet Port
  {f41fc461-e614-440a-8a8d-235dad45b968}; !- Outlet Port

OS:Connection,
  {ed06a37a-7f0e-416f-b7c2-ff3747c07876}, !- Handle
  {1c74411a-9cd2-46c3-b3e6-d69ab1f356fc}, !- Name
  {957b02f3-2579-4d3d-a1b2-e43e9989103f}, !- Source Object
  3,                                      !- Outlet Port
  {7cb99737-44e1-43b4-8571-e99b4ddfd935}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f08b195b-0f58-4845-994e-c6136cc365ed}, !- Handle
  {f81b7bee-6c88-4f8a-9802-7117dc2e2bb8}, !- Name
  {7cb99737-44e1-43b4-8571-e99b4ddfd935}, !- Source Object
  6,                                      !- Outlet Port
  {1be2228f-f64d-46c2-a1c7-1dca1580ad2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f41fc461-e614-440a-8a8d-235dad45b968}, !- Handle
  {ec852b7d-a707-4573-81ad-c4d53e8f8ee0}, !- Name
  {1be2228f-f64d-46c2-a1c7-1dca1580ad2f}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f9657c3a-93ed-447d-a51c-889bb40c1c6b}, !- Handle
  Controller Water Coil 15,               !- Name
  {7cb99737-44e1-43b4-8571-e99b4ddfd935}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ceb892e-4111-4852-b0ce-8b9867d81c98}, !- Handle
  Core_top ZN VAV Term,                   !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {377b859e-19a7-4985-a321-b5da80425299}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.322590147950925,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7cb99737-44e1-43b4-8571-e99b4ddfd935}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f9757e34-e450-4bda-84b8-bbd0a5cb1012}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5126c96d-9145-4a77-8417-3271e0a0d6ab}, !- Handle
  Node 183,                               !- Name
  {f9757e34-e450-4bda-84b8-bbd0a5cb1012}, !- Inlet Port
  {76b7f931-c851-4abc-944a-3e5145100d58}; !- Outlet Port

OS:Node,
  {dfb82b60-6bdd-40b7-b71f-8f10118236cf}, !- Handle
  Node 184,                               !- Name
  {e2b4e90b-5cde-495c-97e8-61d3daefebd9}, !- Inlet Port
  {fd420e69-960c-42da-ba78-813686dc64bc}; !- Outlet Port

OS:Connection,
  {76b7f931-c851-4abc-944a-3e5145100d58}, !- Handle
  {615e5b90-f659-492f-9e7d-ce7249aa1602}, !- Name
  {5126c96d-9145-4a77-8417-3271e0a0d6ab}, !- Source Object
  3,                                      !- Outlet Port
  {632f0a74-80d6-4680-95f4-04fdd801966a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2b4e90b-5cde-495c-97e8-61d3daefebd9}, !- Handle
  {7fb841cf-8b89-488d-b64e-689d26ad982d}, !- Name
  {40fd09a2-e6da-47db-93be-6d9d71c03d94}, !- Source Object
  12,                                     !- Outlet Port
  {dfb82b60-6bdd-40b7-b71f-8f10118236cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b5f2f0b-a224-483e-b830-21511373bdf9}, !- Handle
  Node 185,                               !- Name
  {af991ddb-de44-4e33-bfa9-02630bce5fe8}, !- Inlet Port
  {377b859e-19a7-4985-a321-b5da80425299}; !- Outlet Port

OS:Connection,
  {af991ddb-de44-4e33-bfa9-02630bce5fe8}, !- Handle
  {02e30215-b0d7-4122-a813-e16d97bcd72b}, !- Name
  {114b6806-39f1-4f6c-aaa2-b136d7f423bd}, !- Source Object
  7,                                      !- Outlet Port
  {4b5f2f0b-a224-483e-b830-21511373bdf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {377b859e-19a7-4985-a321-b5da80425299}, !- Handle
  {5d69b6cb-fac2-4ec7-bf37-2fe4d81b2503}, !- Name
  {4b5f2f0b-a224-483e-b830-21511373bdf9}, !- Source Object
  3,                                      !- Outlet Port
  {0ceb892e-4111-4852-b0ce-8b9867d81c98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9757e34-e450-4bda-84b8-bbd0a5cb1012}, !- Handle
  {011d6eae-a3b5-4fa7-8c5c-b6d6f5072bec}, !- Name
  {0ceb892e-4111-4852-b0ce-8b9867d81c98}, !- Source Object
  12,                                     !- Outlet Port
  {5126c96d-9145-4a77-8417-3271e0a0d6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd420e69-960c-42da-ba78-813686dc64bc}, !- Handle
  {0813286f-b21b-48f4-9dad-e52584ae0cba}, !- Name
  {dfb82b60-6bdd-40b7-b71f-8f10118236cf}, !- Source Object
  3,                                      !- Outlet Port
  {b2c8d48e-5f07-4710-bdce-23d72eab8c07}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e4cc5c53-9da5-4ea1-aff3-94eff6c2e944}, !- Handle
  CAV_bas,                                !- Name
  ,                                       !- Controller List Name
  {860bef55-2030-4962-9890-3f41850979e4}, !- Availability Schedule
  {c5091ec9-3977-4b92-a283-b0f6a87356c4}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {55811e6c-9135-4649-a346-0d56f5535e1e}, !- Supply Side Inlet Node Name
  {f6cdd247-6c87-4ec7-9d79-01901c7aae1c}, !- Demand Side Outlet Node Name
  {42d89287-b113-4103-b802-1514fe171f26}, !- Demand Side Inlet Node A
  {3a4e034c-c45b-42e7-af30-d3cc7eb4a38f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {cc4260ce-4be0-48ed-bf3a-406cd5823cb2}, !- Handle
  Node 186,                               !- Name
  {55811e6c-9135-4649-a346-0d56f5535e1e}, !- Inlet Port
  {cddd6d46-aa6b-4c8a-8e8b-f0f08e8078a1}; !- Outlet Port

OS:Node,
  {a186fe10-d938-49c6-9607-9c64d732280a}, !- Handle
  Node 187,                               !- Name
  {83755a08-155c-4d7f-a40a-aedbea2289a1}, !- Inlet Port
  {3a4e034c-c45b-42e7-af30-d3cc7eb4a38f}; !- Outlet Port

OS:Connection,
  {55811e6c-9135-4649-a346-0d56f5535e1e}, !- Handle
  {a0223634-7c6a-49f9-a2d0-6b9c6a776dde}, !- Name
  {e4cc5c53-9da5-4ea1-aff3-94eff6c2e944}, !- Source Object
  8,                                      !- Outlet Port
  {cc4260ce-4be0-48ed-bf3a-406cd5823cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a4e034c-c45b-42e7-af30-d3cc7eb4a38f}, !- Handle
  {700a29f3-c2f3-47c5-af4c-82eefed68a6b}, !- Name
  {a186fe10-d938-49c6-9607-9c64d732280a}, !- Source Object
  3,                                      !- Outlet Port
  {e4cc5c53-9da5-4ea1-aff3-94eff6c2e944}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5a5c575d-bcf0-464c-8995-1ff4f38748f1}, !- Handle
  Node 188,                               !- Name
  {42d89287-b113-4103-b802-1514fe171f26}, !- Inlet Port
  {6baa4905-1093-4bb2-8780-32eda64428a0}; !- Outlet Port

OS:Node,
  {382fa935-a3d6-4e74-8075-120ca39f221a}, !- Handle
  Node 189,                               !- Name
  {1343a0c9-fb30-40f7-8a2f-2b6069b3164f}, !- Inlet Port
  {f6cdd247-6c87-4ec7-9d79-01901c7aae1c}; !- Outlet Port

OS:Node,
  {32c16e36-90cd-4eeb-b797-c8eb3242b0b1}, !- Handle
  Node 190,                               !- Name
  {5ae646c8-4b8c-4e44-8ad2-41a2821a6ac3}, !- Inlet Port
  {8123265b-e83c-42c2-8fca-790ecd8d553a}; !- Outlet Port

OS:Connection,
  {42d89287-b113-4103-b802-1514fe171f26}, !- Handle
  {d2f8e91c-91fc-4226-970f-d8415faeffe6}, !- Name
  {e4cc5c53-9da5-4ea1-aff3-94eff6c2e944}, !- Source Object
  10,                                     !- Outlet Port
  {5a5c575d-bcf0-464c-8995-1ff4f38748f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6cdd247-6c87-4ec7-9d79-01901c7aae1c}, !- Handle
  {b40f35f0-5401-4389-923d-43750f04403e}, !- Name
  {382fa935-a3d6-4e74-8075-120ca39f221a}, !- Source Object
  3,                                      !- Outlet Port
  {e4cc5c53-9da5-4ea1-aff3-94eff6c2e944}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c1d4e1a1-e0dd-412b-a84e-38a4472fbd68}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {6baa4905-1093-4bb2-8780-32eda64428a0}, !- Inlet Node Name
  {c567793b-7238-430c-a550-6899f5ba8d92}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2558b3ac-6e39-4dd0-b750-428042e2be04}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {1343a0c9-fb30-40f7-8a2f-2b6069b3164f}, !- Outlet Node Name
  {ed562312-93ee-4e55-b9df-a6b522703652}; !- Inlet Node Name 1

OS:Connection,
  {6baa4905-1093-4bb2-8780-32eda64428a0}, !- Handle
  {d311077d-e60a-4227-a72e-2a8e83676334}, !- Name
  {5a5c575d-bcf0-464c-8995-1ff4f38748f1}, !- Source Object
  3,                                      !- Outlet Port
  {c1d4e1a1-e0dd-412b-a84e-38a4472fbd68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1343a0c9-fb30-40f7-8a2f-2b6069b3164f}, !- Handle
  {e98eb61f-5819-40d6-bf46-6391def82d3d}, !- Name
  {2558b3ac-6e39-4dd0-b750-428042e2be04}, !- Source Object
  2,                                      !- Outlet Port
  {382fa935-a3d6-4e74-8075-120ca39f221a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {73ea9e50-d0ea-4023-9903-351eecd7dc32}, !- Handle
  {e4cc5c53-9da5-4ea1-aff3-94eff6c2e944}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Ruleset,
  {759e1a27-08eb-4748-b91f-d9d63896f109}, !- Handle
  Supply Air Temp - 55.04F 3,             !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  {d17600c0-a489-4d67-a0b0-bb99fbe42fe7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d17600c0-a489-4d67-a0b0-bb99fbe42fe7}, !- Handle
  Supply Air Temp - 55.04F Default 3,     !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {74b94be6-0250-448e-ae4a-6c71dea6f40b}, !- Handle
  CAV_bas supply air setpoint manager,    !- Name
  Temperature,                            !- Control Variable
  {759e1a27-08eb-4748-b91f-d9d63896f109}, !- Schedule Name
  {a186fe10-d938-49c6-9607-9c64d732280a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {50fc7cb4-547b-460b-b1a1-3e1a6d9abef8}, !- Handle
  CAV_bas Fan,                            !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  0.59605,                                !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b3e0d275-eebd-4dc9-adb9-d81d86cd894a}, !- Air Inlet Node Name
  {83755a08-155c-4d7f-a40a-aedbea2289a1}, !- Air Outlet Node Name
  CAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {83755a08-155c-4d7f-a40a-aedbea2289a1}, !- Handle
  {11ad7ec3-2be9-4c61-a969-019be5909166}, !- Name
  {50fc7cb4-547b-460b-b1a1-3e1a6d9abef8}, !- Source Object
  9,                                      !- Outlet Port
  {a186fe10-d938-49c6-9607-9c64d732280a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ffa3ff72-77f7-4d35-9a49-9b0632e6a350}, !- Handle
  CAV_bas Main Htg Coil,                  !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5b660eac-d191-4114-8320-9b4501b7e78e}, !- Water Inlet Node Name
  {77fa4ebc-9789-4645-b91f-118c3ad98f0d}, !- Water Outlet Node Name
  {b6c379e8-2cf5-40d3-aa62-607cb02a8044}, !- Air Inlet Node Name
  {e1af29a3-7ca2-4629-94c9-d07a78eaec99}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  16.7,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18aca671-841c-4b7c-8057-2a15b4c43a66}, !- Handle
  Node 191,                               !- Name
  {e1af29a3-7ca2-4629-94c9-d07a78eaec99}, !- Inlet Port
  {b3e0d275-eebd-4dc9-adb9-d81d86cd894a}; !- Outlet Port

OS:Connection,
  {e1af29a3-7ca2-4629-94c9-d07a78eaec99}, !- Handle
  {6008379a-c43a-47ca-95fa-f184f2ce9bb1}, !- Name
  {ffa3ff72-77f7-4d35-9a49-9b0632e6a350}, !- Source Object
  8,                                      !- Outlet Port
  {18aca671-841c-4b7c-8057-2a15b4c43a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3e0d275-eebd-4dc9-adb9-d81d86cd894a}, !- Handle
  {1d19b4f2-3e5f-4ada-95af-a6c353c4b00c}, !- Name
  {18aca671-841c-4b7c-8057-2a15b4c43a66}, !- Source Object
  3,                                      !- Outlet Port
  {50fc7cb4-547b-460b-b1a1-3e1a6d9abef8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {08ab5ecb-cca6-4ca0-bc06-5b40197360ee}, !- Handle
  Node 192,                               !- Name
  {06792256-0bbb-42f7-a81a-1c148ed8313e}, !- Inlet Port
  {5b660eac-d191-4114-8320-9b4501b7e78e}; !- Outlet Port

OS:Connection,
  {06792256-0bbb-42f7-a81a-1c148ed8313e}, !- Handle
  {7d3dcedd-280b-46fb-aa1e-45819e261387}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  22,                                     !- Outlet Port
  {08ab5ecb-cca6-4ca0-bc06-5b40197360ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fda7c860-4c5a-4f7b-b933-7a8254a327a4}, !- Handle
  Node 193,                               !- Name
  {77fa4ebc-9789-4645-b91f-118c3ad98f0d}, !- Inlet Port
  {8282f27c-96bd-486b-8bee-bd8346bae896}; !- Outlet Port

OS:Connection,
  {5b660eac-d191-4114-8320-9b4501b7e78e}, !- Handle
  {e0d8dd59-78f4-4267-ac3c-7225ad0c0ab3}, !- Name
  {08ab5ecb-cca6-4ca0-bc06-5b40197360ee}, !- Source Object
  3,                                      !- Outlet Port
  {ffa3ff72-77f7-4d35-9a49-9b0632e6a350}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77fa4ebc-9789-4645-b91f-118c3ad98f0d}, !- Handle
  {3edf7398-e9ca-4d31-af12-a2978cbe1f31}, !- Name
  {ffa3ff72-77f7-4d35-9a49-9b0632e6a350}, !- Source Object
  6,                                      !- Outlet Port
  {fda7c860-4c5a-4f7b-b933-7a8254a327a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8282f27c-96bd-486b-8bee-bd8346bae896}, !- Handle
  {6bf95eac-d1c6-4006-ae9e-de9ca302d797}, !- Name
  {fda7c860-4c5a-4f7b-b933-7a8254a327a4}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1dd2aaac-a97d-4023-9163-fc3aa6631842}, !- Handle
  CAV_bas Main Htg Coil Controller,       !- Name
  {ffa3ff72-77f7-4d35-9a49-9b0632e6a350}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {581185ab-933a-4cc9-9356-1cf8f501e3ef}, !- Handle
  CAV_bas Clg Coil,                       !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {38bd2017-57a8-497c-b2df-4b55219a617d}, !- Water Inlet Node Name
  {01e0d45c-c5d4-4920-bcca-a8de24ea89bb}, !- Water Outlet Node Name
  {87b7e4db-b900-487b-8292-9e4a1e785934}, !- Air Inlet Node Name
  {ffa5de37-acd6-43fa-955e-0dc97e2add16}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {02813aa8-c03d-422e-a910-8adad77f10da}, !- Handle
  Node 194,                               !- Name
  {05727bd1-894c-457e-849a-6b72db0a1a2d}, !- Inlet Port
  {38bd2017-57a8-497c-b2df-4b55219a617d}; !- Outlet Port

OS:Connection,
  {05727bd1-894c-457e-849a-6b72db0a1a2d}, !- Handle
  {08cd391a-228e-4d47-abdc-68753ef01acb}, !- Name
  {001a0acb-7fc3-469d-83fd-0f9ed1e0779d}, !- Source Object
  7,                                      !- Outlet Port
  {02813aa8-c03d-422e-a910-8adad77f10da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {382dd53c-027e-495f-b013-f815b2f47b8b}, !- Handle
  Node 195,                               !- Name
  {01e0d45c-c5d4-4920-bcca-a8de24ea89bb}, !- Inlet Port
  {5478afc4-016d-4685-82ff-964f86c32833}; !- Outlet Port

OS:Connection,
  {38bd2017-57a8-497c-b2df-4b55219a617d}, !- Handle
  {e813f50d-a2be-4526-970b-3bc171a10663}, !- Name
  {02813aa8-c03d-422e-a910-8adad77f10da}, !- Source Object
  3,                                      !- Outlet Port
  {581185ab-933a-4cc9-9356-1cf8f501e3ef}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {01e0d45c-c5d4-4920-bcca-a8de24ea89bb}, !- Handle
  {d9631055-276f-4d41-81e2-8a9d232c9cd5}, !- Name
  {581185ab-933a-4cc9-9356-1cf8f501e3ef}, !- Source Object
  11,                                     !- Outlet Port
  {382dd53c-027e-495f-b013-f815b2f47b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5478afc4-016d-4685-82ff-964f86c32833}, !- Handle
  {c1fb11b3-9c7b-46fe-8748-b7fc98bb12f1}, !- Name
  {382dd53c-027e-495f-b013-f815b2f47b8b}, !- Source Object
  3,                                      !- Outlet Port
  {f2937bd0-9b4c-4487-9ad3-94f5c5541a16}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b43a531c-e631-443c-b206-1d434a99c095}, !- Handle
  Node 196,                               !- Name
  {ffa5de37-acd6-43fa-955e-0dc97e2add16}, !- Inlet Port
  {b6c379e8-2cf5-40d3-aa62-607cb02a8044}; !- Outlet Port

OS:Connection,
  {ffa5de37-acd6-43fa-955e-0dc97e2add16}, !- Handle
  {e3cb9089-154e-4297-a49f-880cedc79864}, !- Name
  {581185ab-933a-4cc9-9356-1cf8f501e3ef}, !- Source Object
  13,                                     !- Outlet Port
  {b43a531c-e631-443c-b206-1d434a99c095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c379e8-2cf5-40d3-aa62-607cb02a8044}, !- Handle
  {9c1b96c4-fb64-4b10-8b0f-19530d788088}, !- Name
  {b43a531c-e631-443c-b206-1d434a99c095}, !- Source Object
  3,                                      !- Outlet Port
  {ffa3ff72-77f7-4d35-9a49-9b0632e6a350}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {450e3124-b64f-4638-9ffe-51c13a3693d4}, !- Handle
  Controller Water Coil 16,               !- Name
  {581185ab-933a-4cc9-9356-1cf8f501e3ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {f6392f35-115f-4fa2-8a7a-fad2cf0eebfb}, !- Handle
  CAV_bas OA Controller,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Minimum Outdoor Air Schedule Name
  {6a750d9b-eb8e-48e6-978a-f9eac9990063}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1e5a67bd-e9e7-4013-98f5-1877760276ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1e5a67bd-e9e7-4013-98f5-1877760276ad}, !- Handle
  CAV_bas Vent Controller,                !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3a3c18cf-7671-4b7e-abab-991e9a6a1a4f}, !- Handle
  CAV_bas OA Sys,                         !- Name
  {f6392f35-115f-4fa2-8a7a-fad2cf0eebfb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cfdf0f29-9061-4138-b082-1d8f50380686}, !- Mixed Air Node Name
  {d0ce88ee-04d1-43e6-a7d2-3015fca27d21}, !- Outdoor Air Stream Node Name
  {fa7545ad-fbf2-4b58-bcbd-926fe1c466d0}, !- Relief Air Stream Node Name
  {cddd6d46-aa6b-4c8a-8e8b-f0f08e8078a1}; !- Return Air Stream Node Name

OS:Node,
  {b6a6596c-1b7f-4a7d-b683-42cb1738f096}, !- Handle
  Node 197,                               !- Name
  ,                                       !- Inlet Port
  {d0ce88ee-04d1-43e6-a7d2-3015fca27d21}; !- Outlet Port

OS:Connection,
  {d0ce88ee-04d1-43e6-a7d2-3015fca27d21}, !- Handle
  {8eafd8dd-4394-4b30-8e85-10736531c967}, !- Name
  {b6a6596c-1b7f-4a7d-b683-42cb1738f096}, !- Source Object
  3,                                      !- Outlet Port
  {3a3c18cf-7671-4b7e-abab-991e9a6a1a4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {255c16cb-283f-4850-b417-a421d1be9f6b}, !- Handle
  Node 198,                               !- Name
  {fa7545ad-fbf2-4b58-bcbd-926fe1c466d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa7545ad-fbf2-4b58-bcbd-926fe1c466d0}, !- Handle
  {c2a430e1-25af-4c35-8cc6-b6126672a7cb}, !- Name
  {3a3c18cf-7671-4b7e-abab-991e9a6a1a4f}, !- Source Object
  7,                                      !- Outlet Port
  {255c16cb-283f-4850-b417-a421d1be9f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83983c12-1042-4d0f-b4fb-aea594608d0a}, !- Handle
  Node 199,                               !- Name
  {cfdf0f29-9061-4138-b082-1d8f50380686}, !- Inlet Port
  {87b7e4db-b900-487b-8292-9e4a1e785934}; !- Outlet Port

OS:Connection,
  {cddd6d46-aa6b-4c8a-8e8b-f0f08e8078a1}, !- Handle
  {266a183f-00d7-4f1e-b113-8abb2b487404}, !- Name
  {cc4260ce-4be0-48ed-bf3a-406cd5823cb2}, !- Source Object
  3,                                      !- Outlet Port
  {3a3c18cf-7671-4b7e-abab-991e9a6a1a4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cfdf0f29-9061-4138-b082-1d8f50380686}, !- Handle
  {be5d9f37-d0f3-4447-a81b-3a6a5912c854}, !- Name
  {3a3c18cf-7671-4b7e-abab-991e9a6a1a4f}, !- Source Object
  5,                                      !- Outlet Port
  {83983c12-1042-4d0f-b4fb-aea594608d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b7e4db-b900-487b-8292-9e4a1e785934}, !- Handle
  {6cc359ae-1757-4951-a55a-14801b63d2d3}, !- Name
  {83983c12-1042-4d0f-b4fb-aea594608d0a}, !- Source Object
  3,                                      !- Outlet Port
  {581185ab-933a-4cc9-9356-1cf8f501e3ef}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c5091ec9-3977-4b92-a283-b0f6a87356c4}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {e8c71ecd-b8cf-4de8-b457-863e901b135c}, !- Handle
  Basement ZN Rht Coil,                   !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aaaa50c8-be00-4e83-8a83-aef8e5a0f664}, !- Water Inlet Node Name
  {8c08a1eb-a4d3-4c92-9da2-5285185ed899}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {427c26bd-6602-4316-b891-8f358c816b0d}, !- Handle
  Node 200,                               !- Name
  {155af055-176c-44d5-a08e-d377e90166ac}, !- Inlet Port
  {aaaa50c8-be00-4e83-8a83-aef8e5a0f664}; !- Outlet Port

OS:Connection,
  {155af055-176c-44d5-a08e-d377e90166ac}, !- Handle
  {d92f4534-df46-45e6-a80a-7c08965970df}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  23,                                     !- Outlet Port
  {427c26bd-6602-4316-b891-8f358c816b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4a05ca0-9411-4031-8662-4371609d6a22}, !- Handle
  Node 201,                               !- Name
  {8c08a1eb-a4d3-4c92-9da2-5285185ed899}, !- Inlet Port
  {a3ddf4dc-427c-4828-9e74-289f0ef6c565}; !- Outlet Port

OS:Connection,
  {aaaa50c8-be00-4e83-8a83-aef8e5a0f664}, !- Handle
  {257f51d6-bdcf-4492-9a98-09950b1a0ea3}, !- Name
  {427c26bd-6602-4316-b891-8f358c816b0d}, !- Source Object
  3,                                      !- Outlet Port
  {e8c71ecd-b8cf-4de8-b457-863e901b135c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8c08a1eb-a4d3-4c92-9da2-5285185ed899}, !- Handle
  {5488f70a-7a8c-46f7-b640-5bf5a64172e4}, !- Name
  {e8c71ecd-b8cf-4de8-b457-863e901b135c}, !- Source Object
  6,                                      !- Outlet Port
  {f4a05ca0-9411-4031-8662-4371609d6a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3ddf4dc-427c-4828-9e74-289f0ef6c565}, !- Handle
  {e4f6a6ff-182e-4c02-857f-60dfad87b494}, !- Name
  {f4a05ca0-9411-4031-8662-4371609d6a22}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa347e54-ec93-4730-9247-2d22e4687b85}, !- Handle
  Controller Water Coil 17,               !- Name
  {e8c71ecd-b8cf-4de8-b457-863e901b135c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {19c7e8c1-54a9-432a-b464-b300c73132c0}, !- Handle
  Basement ZN VAV Term,                   !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {1031c0ac-079e-4e7b-a44e-4e2d22918f16}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e8c71ecd-b8cf-4de8-b457-863e901b135c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5ae646c8-4b8c-4e44-8ad2-41a2821a6ac3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff07254c-6f99-4fe5-b8de-9df168e4f608}, !- Handle
  Node 202,                               !- Name
  {d44c7afb-c3b8-4185-89d7-73f7b58e4ee1}, !- Inlet Port
  {ed562312-93ee-4e55-b9df-a6b522703652}; !- Outlet Port

OS:Connection,
  {8123265b-e83c-42c2-8fca-790ecd8d553a}, !- Handle
  {8a7e0d5e-1c61-4502-b643-b6848eec3ca6}, !- Name
  {32c16e36-90cd-4eeb-b797-c8eb3242b0b1}, !- Source Object
  3,                                      !- Outlet Port
  {8956811b-77dc-472a-a857-6547eee947ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d44c7afb-c3b8-4185-89d7-73f7b58e4ee1}, !- Handle
  {44f5f93d-4cfc-47ac-9297-ad3d409af1d7}, !- Name
  {4f750a09-53f0-44b3-8e00-4fe383aa76fe}, !- Source Object
  12,                                     !- Outlet Port
  {ff07254c-6f99-4fe5-b8de-9df168e4f608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed562312-93ee-4e55-b9df-a6b522703652}, !- Handle
  {15cddc97-9223-40a8-80d3-a09d68cc0524}, !- Name
  {ff07254c-6f99-4fe5-b8de-9df168e4f608}, !- Source Object
  3,                                      !- Outlet Port
  {2558b3ac-6e39-4dd0-b750-428042e2be04}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3292a1c-e710-451c-927e-bca9f880eaba}, !- Handle
  Node 203,                               !- Name
  {c567793b-7238-430c-a550-6899f5ba8d92}, !- Inlet Port
  {1031c0ac-079e-4e7b-a44e-4e2d22918f16}; !- Outlet Port

OS:Connection,
  {c567793b-7238-430c-a550-6899f5ba8d92}, !- Handle
  {5679a539-28f2-4b33-895e-b85fc6588766}, !- Name
  {c1d4e1a1-e0dd-412b-a84e-38a4472fbd68}, !- Source Object
  3,                                      !- Outlet Port
  {b3292a1c-e710-451c-927e-bca9f880eaba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1031c0ac-079e-4e7b-a44e-4e2d22918f16}, !- Handle
  {f27e4d33-3833-4721-a54a-b979a91cdefd}, !- Name
  {b3292a1c-e710-451c-927e-bca9f880eaba}, !- Source Object
  3,                                      !- Outlet Port
  {19c7e8c1-54a9-432a-b464-b300c73132c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ae646c8-4b8c-4e44-8ad2-41a2821a6ac3}, !- Handle
  {527b2a88-1053-41ef-8b79-3e654a45c2fa}, !- Name
  {19c7e8c1-54a9-432a-b464-b300c73132c0}, !- Source Object
  12,                                     !- Outlet Port
  {32c16e36-90cd-4eeb-b797-c8eb3242b0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {899571b7-587e-4316-a477-d22fcee05407}, !- Handle
  Heat Pump Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3dc0d8c1-ddf2-4d9e-b0f6-51b1b47168a5}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e9d42361-5bbd-4473-82b3-c7ae8768eefb}, !- Plant Side Inlet Node Name
  {65dc2270-b6b1-4bd7-8602-05862acd310e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {92fabe3a-5e14-44aa-a8f2-2eb0bd543ef9}, !- Demand Side Inlet Node Name
  {b18931cf-8d46-44a0-ba42-919f3b1825bc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {41271178-d89e-4e00-940b-04192d29fd22}, !- Handle
  {899571b7-587e-4316-a477-d22fcee05407}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {820a2bce-6514-4c7b-8187-55b08bb6a84c}, !- Handle
  Node 204,                               !- Name
  {e9d42361-5bbd-4473-82b3-c7ae8768eefb}, !- Inlet Port
  {7a133074-d552-49f6-9bc0-f6e377b5f195}; !- Outlet Port

OS:Node,
  {3dc0d8c1-ddf2-4d9e-b0f6-51b1b47168a5}, !- Handle
  Node 205,                               !- Name
  {da257370-f490-4420-a78d-01df8382646e}, !- Inlet Port
  {65dc2270-b6b1-4bd7-8602-05862acd310e}; !- Outlet Port

OS:Node,
  {00d9b577-c4f0-40b3-aa34-ff3393bbb877}, !- Handle
  Node 206,                               !- Name
  {101a58e8-7c86-4816-9194-bdfee55931e1}, !- Inlet Port
  {61182bce-8137-4830-b970-f0603dd3d254}; !- Outlet Port

OS:Connector:Mixer,
  {6d3975ce-4ea4-4a5a-892d-b66f5477f6ad}, !- Handle
  Connector Mixer 7,                      !- Name
  {c8077323-e401-4018-b2e7-518865df9865}, !- Outlet Branch Name
  {51893835-962e-4a3b-a5f1-ad69a92c9df3}, !- Inlet Branch Name 1
  {de8fc678-487f-45ac-bb7c-8044e23cbf01}, !- Inlet Branch Name 2
  {7cf6710b-6129-4c08-afc0-d48998fbec46}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {c507fa5b-c262-4c51-bf44-618116da7346}, !- Handle
  Connector Splitter 7,                   !- Name
  {8000beab-3964-4b2d-ba17-2f89900ce6c9}, !- Inlet Branch Name
  {101a58e8-7c86-4816-9194-bdfee55931e1}, !- Outlet Branch Name 1
  {20c82ecb-d2fb-481a-a057-0ddcfeec2603}, !- Outlet Branch Name 2
  {e5a12515-fb7f-4991-9c86-73a1ea0b4831}; !- Outlet Branch Name 3

OS:Connection,
  {e9d42361-5bbd-4473-82b3-c7ae8768eefb}, !- Handle
  {3774a5e6-428a-4325-ae71-1ff3b2ca8c68}, !- Name
  {899571b7-587e-4316-a477-d22fcee05407}, !- Source Object
  13,                                     !- Outlet Port
  {820a2bce-6514-4c7b-8187-55b08bb6a84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101a58e8-7c86-4816-9194-bdfee55931e1}, !- Handle
  {34f9af3c-5f48-4d8b-9342-30e0857b1a23}, !- Name
  {c507fa5b-c262-4c51-bf44-618116da7346}, !- Source Object
  3,                                      !- Outlet Port
  {00d9b577-c4f0-40b3-aa34-ff3393bbb877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65dc2270-b6b1-4bd7-8602-05862acd310e}, !- Handle
  {4d0b4019-49f7-40fe-bbcf-b63a0a98a9c7}, !- Name
  {3dc0d8c1-ddf2-4d9e-b0f6-51b1b47168a5}, !- Source Object
  3,                                      !- Outlet Port
  {899571b7-587e-4316-a477-d22fcee05407}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {7137ec08-2964-41b2-958a-a95b6afcd62c}, !- Handle
  Node 207,                               !- Name
  {92fabe3a-5e14-44aa-a8f2-2eb0bd543ef9}, !- Inlet Port
  {b2c33614-37fd-4a60-9325-c34c8cb97809}; !- Outlet Port

OS:Node,
  {fffe6921-1740-45a8-b1f8-e0f1f2c399f5}, !- Handle
  Node 208,                               !- Name
  {5dcd0423-1147-4361-9154-7d5a287f5a3a}, !- Inlet Port
  {b18931cf-8d46-44a0-ba42-919f3b1825bc}; !- Outlet Port

OS:Node,
  {5a9a1067-eccb-4e42-8511-efff4ce763c5}, !- Handle
  Node 209,                               !- Name
  {3780f0df-d1b6-45e3-a7e3-94626f6eef93}, !- Inlet Port
  {202e4d58-e124-4d91-8092-34276060707b}; !- Outlet Port

OS:Connector:Mixer,
  {b4161cf6-7c2f-4002-849d-aab3041d728d}, !- Handle
  Connector Mixer 8,                      !- Name
  {c595aa7f-3a5c-4aba-8795-1f89c647efbb}, !- Outlet Branch Name
  {1885fdfc-29b3-404f-bc4f-fc2198304b64}, !- Inlet Branch Name 1
  {0633d55e-71b0-4ede-8193-3ad7759adff8}, !- Inlet Branch Name 2
  {bb349bfa-b152-47cf-b584-978d64261bf2}, !- Inlet Branch Name 3
  {4aef32d4-573e-43c9-8f90-1c3e16f5053b}, !- Inlet Branch Name 4
  {00765ecb-1823-4ae7-8f06-45dca89d2cd3}, !- Inlet Branch Name 5
  {57042c5d-5900-4623-a776-943506c13f03}, !- Inlet Branch Name 6
  {25b9eac5-6412-4f9b-aa1d-5b0d30c2cf5c}, !- Inlet Branch Name 7
  {4a4de284-49e2-4063-b033-7df072d90e89}, !- Inlet Branch Name 8
  {8285034c-3c82-4176-b912-6d016adb083b}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {584d4be3-2a69-43e9-997e-7265dd43ef9b}, !- Handle
  Connector Splitter 8,                   !- Name
  {bf8c6180-bec1-475d-9997-e3f459b9591d}, !- Inlet Branch Name
  {3780f0df-d1b6-45e3-a7e3-94626f6eef93}, !- Outlet Branch Name 1
  {7ed6e2a0-ce17-433c-902a-7fcefa96c420}, !- Outlet Branch Name 2
  {3664a98d-57dd-4174-b05b-b1dc3b642523}, !- Outlet Branch Name 3
  {7b329c16-3802-4bc5-96a1-e425991523c9}, !- Outlet Branch Name 4
  {ba4388fc-1951-4c0d-86ec-26a726684a22}, !- Outlet Branch Name 5
  {c9a699bf-d2be-4c46-992b-06ecedbb6d46}, !- Outlet Branch Name 6
  {06096f69-8cd2-4b74-a10f-2b9b4704ad84}, !- Outlet Branch Name 7
  {61b65edb-67c2-4a0b-8b1e-5f9041c6c913}, !- Outlet Branch Name 8
  {0e9d1317-0a72-461b-8f14-3f8e1d9f19b0}; !- Outlet Branch Name 9

OS:Connection,
  {92fabe3a-5e14-44aa-a8f2-2eb0bd543ef9}, !- Handle
  {2dd0b476-a12e-412c-9574-225c4140a666}, !- Name
  {899571b7-587e-4316-a477-d22fcee05407}, !- Source Object
  16,                                     !- Outlet Port
  {7137ec08-2964-41b2-958a-a95b6afcd62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3780f0df-d1b6-45e3-a7e3-94626f6eef93}, !- Handle
  {5adabbbd-9bae-4e9b-8611-efdcb0520475}, !- Name
  {584d4be3-2a69-43e9-997e-7265dd43ef9b}, !- Source Object
  3,                                      !- Outlet Port
  {5a9a1067-eccb-4e42-8511-efff4ce763c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18931cf-8d46-44a0-ba42-919f3b1825bc}, !- Handle
  {4cf33a21-32a3-4d08-a474-524eed4744b9}, !- Name
  {fffe6921-1740-45a8-b1f8-e0f1f2c399f5}, !- Source Object
  3,                                      !- Outlet Port
  {899571b7-587e-4316-a477-d22fcee05407}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {c6feef35-2d99-46ae-9b42-2a5f07047d46}, !- Handle
  Heat Pump Loop High Temp - 65F,         !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  {aedaec08-1a39-4b9a-9cc6-9a1817068794}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aedaec08-1a39-4b9a-9cc6-9a1817068794}, !- Handle
  Heat Pump Loop High Temp - 65F Default, !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {02cf3a2c-db7b-41ab-94dd-46ba6d2ed9c0}, !- Handle
  Heat Pump Loop Low Temp - 41F,          !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  {189557cf-c10d-48d4-b1ae-a8b3bed1e1ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {189557cf-c10d-48d4-b1ae-a8b3bed1e1ff}, !- Handle
  Heat Pump Loop Low Temp - 41F Default,  !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
