  5.00000000000006;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {65152353-12ac-4329-ac79-fff3db06a65c}, !- Handle
  Setpoint Manager Scheduled Dual Setpoint 1, !- Name
  ,                                       !- Control Variable
  {c6feef35-2d99-46ae-9b42-2a5f07047d46}, !- High Setpoint Schedule Name
  {02cf3a2c-db7b-41ab-94dd-46ba6d2ed9c0}, !- Low Setpoint Schedule Name
  {3dc0d8c1-ddf2-4d9e-b0f6-51b1b47168a5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2c09c317-26fe-4057-a707-abca2988fccd}, !- Handle
  Heat Pump Loop Pump,                    !- Name
  {7a133074-d552-49f6-9bc0-f6e377b5f195}, !- Inlet Node Name
  {81fb29c7-a580-4fa6-b82d-2d1cec950afd}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {93f388b0-5560-4061-882f-db02697bc783}, !- Handle
  Node 210,                               !- Name
  {81fb29c7-a580-4fa6-b82d-2d1cec950afd}, !- Inlet Port
  {8000beab-3964-4b2d-ba17-2f89900ce6c9}; !- Outlet Port

OS:Connection,
  {7a133074-d552-49f6-9bc0-f6e377b5f195}, !- Handle
  {6a13b8c1-b78e-4687-af71-f5478419c0e5}, !- Name
  {820a2bce-6514-4c7b-8187-55b08bb6a84c}, !- Source Object
  3,                                      !- Outlet Port
  {2c09c317-26fe-4057-a707-abca2988fccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81fb29c7-a580-4fa6-b82d-2d1cec950afd}, !- Handle
  {4d592892-2175-48ac-9ca5-bb3751e406bd}, !- Name
  {2c09c317-26fe-4057-a707-abca2988fccd}, !- Source Object
  3,                                      !- Outlet Port
  {93f388b0-5560-4061-882f-db02697bc783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8000beab-3964-4b2d-ba17-2f89900ce6c9}, !- Handle
  {a89c6d96-84d8-45e5-bdc4-34786dc1e451}, !- Name
  {93f388b0-5560-4061-882f-db02697bc783}, !- Source Object
  3,                                      !- Outlet Port
  {c507fa5b-c262-4c51-bf44-618116da7346}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:TwoSpeed,
  {50e11888-7bcc-4932-b2ee-ae0b931e47de}, !- Handle
  Heat Pump Loop Central Tower 20.0 gpm/hp, !- Name
  {61182bce-8137-4830-b970-f0603dd3d254}, !- Water Inlet Node Name
  {1e97f35e-970a-4f2d-8ffd-de59f3456336}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  5371.26004036627,                       !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  1611.37801210988,                       !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Node,
  {7b81c7a7-345a-47e6-959b-b06ed5e0b762}, !- Handle
  Node 211,                               !- Name
  {1e97f35e-970a-4f2d-8ffd-de59f3456336}, !- Inlet Port
  {51893835-962e-4a3b-a5f1-ad69a92c9df3}; !- Outlet Port

OS:Connection,
  {61182bce-8137-4830-b970-f0603dd3d254}, !- Handle
  {95a6132f-7920-4b96-ad70-96a87f4a14bc}, !- Name
  {00d9b577-c4f0-40b3-aa34-ff3393bbb877}, !- Source Object
  3,                                      !- Outlet Port
  {50e11888-7bcc-4932-b2ee-ae0b931e47de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e97f35e-970a-4f2d-8ffd-de59f3456336}, !- Handle
  {833e127d-988e-4eec-96c5-60e71d364139}, !- Name
  {50e11888-7bcc-4932-b2ee-ae0b931e47de}, !- Source Object
  3,                                      !- Outlet Port
  {7b81c7a7-345a-47e6-959b-b06ed5e0b762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51893835-962e-4a3b-a5f1-ad69a92c9df3}, !- Handle
  {13350340-4064-48a0-bb10-c2a9b4bcefd3}, !- Name
  {7b81c7a7-345a-47e6-959b-b06ed5e0b762}, !- Source Object
  3,                                      !- Outlet Port
  {6d3975ce-4ea4-4a5a-892d-b66f5477f6ad}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {b54c1748-917d-42f1-b0f1-20579f6136a9}, !- Handle
  Setpoint Manager Scheduled Dual Setpoint 2, !- Name
  ,                                       !- Control Variable
  {c6feef35-2d99-46ae-9b42-2a5f07047d46}, !- High Setpoint Schedule Name
  {02cf3a2c-db7b-41ab-94dd-46ba6d2ed9c0}, !- Low Setpoint Schedule Name
  {7b81c7a7-345a-47e6-959b-b06ed5e0b762}; !- Setpoint Node or NodeList Name

OS:Boiler:HotWater,
  {aed40d8b-4c72-45ca-8cf2-6388b09fe618}, !- Handle
  Heat Pump Loop Sup Boiler 1418kBtu/hr 0.8 Thermal Eff, !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {9bd729c1-1ea9-4619-a923-0948e40da23f}, !- Normalized Boiler Efficiency Curve Name
  30.0000000000001,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {926b8d58-1d31-41a0-a1d6-4123d781d34f}, !- Boiler Water Inlet Node Name
  {62ab9375-2bd5-40dd-9fa0-6110b5a9fa03}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {20cc18ac-eb99-41f6-9985-9791c8e1853c}, !- Handle
  Node 212,                               !- Name
  {20c82ecb-d2fb-481a-a057-0ddcfeec2603}, !- Inlet Port
  {926b8d58-1d31-41a0-a1d6-4123d781d34f}; !- Outlet Port

OS:Connection,
  {20c82ecb-d2fb-481a-a057-0ddcfeec2603}, !- Handle
  {ef08d830-0517-4072-85e1-1f05f5791510}, !- Name
  {c507fa5b-c262-4c51-bf44-618116da7346}, !- Source Object
  4,                                      !- Outlet Port
  {20cc18ac-eb99-41f6-9985-9791c8e1853c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28a3ff4e-1505-4d48-b935-5da3bcd20f91}, !- Handle
  Node 213,                               !- Name
  {62ab9375-2bd5-40dd-9fa0-6110b5a9fa03}, !- Inlet Port
  {de8fc678-487f-45ac-bb7c-8044e23cbf01}; !- Outlet Port

OS:Connection,
  {926b8d58-1d31-41a0-a1d6-4123d781d34f}, !- Handle
  {fe7cf904-26c4-474e-b8a2-dfef252d7fc0}, !- Name
  {20cc18ac-eb99-41f6-9985-9791c8e1853c}, !- Source Object
  3,                                      !- Outlet Port
  {aed40d8b-4c72-45ca-8cf2-6388b09fe618}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {62ab9375-2bd5-40dd-9fa0-6110b5a9fa03}, !- Handle
  {967e4175-50f7-4465-b0c0-6fac7b2d5968}, !- Name
  {aed40d8b-4c72-45ca-8cf2-6388b09fe618}, !- Source Object
  13,                                     !- Outlet Port
  {28a3ff4e-1505-4d48-b935-5da3bcd20f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8fc678-487f-45ac-bb7c-8044e23cbf01}, !- Handle
  {112e5b35-f8b4-4416-890c-7aacf9372fc5}, !- Name
  {28a3ff4e-1505-4d48-b935-5da3bcd20f91}, !- Source Object
  3,                                      !- Outlet Port
  {6d3975ce-4ea4-4a5a-892d-b66f5477f6ad}, !- Target Object
  4;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {ba52d76e-8fa1-42d2-b7da-70f7ca08d74d}, !- Handle
  Setpoint Manager Scheduled Dual Setpoint 3, !- Name
  ,                                       !- Control Variable
  {c6feef35-2d99-46ae-9b42-2a5f07047d46}, !- High Setpoint Schedule Name
  {02cf3a2c-db7b-41ab-94dd-46ba6d2ed9c0}, !- Low Setpoint Schedule Name
  {28a3ff4e-1505-4d48-b935-5da3bcd20f91}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {23e3c9b6-87d2-4f4b-b014-1a31bda39ca9}, !- Handle
  Heat Pump Loop Supply Bypass,           !- Name
  {7a0b94af-a853-4aec-be44-f40d9f34918a}, !- Inlet Node Name
  {41cb8b05-fc98-4791-9fc5-f4a5f0b21acc}; !- Outlet Node Name

OS:Node,
  {e22c7573-ac0a-4ebe-8a1d-0951dc35581c}, !- Handle
  Node 214,                               !- Name
  {e5a12515-fb7f-4991-9c86-73a1ea0b4831}, !- Inlet Port
  {7a0b94af-a853-4aec-be44-f40d9f34918a}; !- Outlet Port

OS:Connection,
  {e5a12515-fb7f-4991-9c86-73a1ea0b4831}, !- Handle
  {bc7d0437-f8c0-40fb-b3ad-c3133c04978d}, !- Name
  {c507fa5b-c262-4c51-bf44-618116da7346}, !- Source Object
  5,                                      !- Outlet Port
  {e22c7573-ac0a-4ebe-8a1d-0951dc35581c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {debf042b-50e0-40f5-a285-82cf2c1ebaba}, !- Handle
  Node 215,                               !- Name
  {41cb8b05-fc98-4791-9fc5-f4a5f0b21acc}, !- Inlet Port
  {7cf6710b-6129-4c08-afc0-d48998fbec46}; !- Outlet Port

OS:Connection,
  {7a0b94af-a853-4aec-be44-f40d9f34918a}, !- Handle
  {44066b43-b9a9-4b9c-92e5-f0e4c9ae52ff}, !- Name
  {e22c7573-ac0a-4ebe-8a1d-0951dc35581c}, !- Source Object
  3,                                      !- Outlet Port
  {23e3c9b6-87d2-4f4b-b014-1a31bda39ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41cb8b05-fc98-4791-9fc5-f4a5f0b21acc}, !- Handle
  {9f1d305a-e6b8-4abe-b614-30be5beaffc8}, !- Name
  {23e3c9b6-87d2-4f4b-b014-1a31bda39ca9}, !- Source Object
  3,                                      !- Outlet Port
  {debf042b-50e0-40f5-a285-82cf2c1ebaba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf6710b-6129-4c08-afc0-d48998fbec46}, !- Handle
  {52b3bb0c-3127-4a81-ad1e-6a3f171d2502}, !- Name
  {debf042b-50e0-40f5-a285-82cf2c1ebaba}, !- Source Object
  3,                                      !- Outlet Port
  {6d3975ce-4ea4-4a5a-892d-b66f5477f6ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14db35b6-d6ce-457f-b068-ec4966a49b32}, !- Handle
  Heat Pump Loop Demand Bypass,           !- Name
  {202e4d58-e124-4d91-8092-34276060707b}, !- Inlet Node Name
  {fb41a53a-fc07-4cdd-80e9-9e93b753c7d1}; !- Outlet Node Name

OS:Node,
  {c96c2987-763b-412a-9aa8-64ae1ebf6504}, !- Handle
  Node 216,                               !- Name
  {fb41a53a-fc07-4cdd-80e9-9e93b753c7d1}, !- Inlet Port
  {1885fdfc-29b3-404f-bc4f-fc2198304b64}; !- Outlet Port

OS:Connection,
  {202e4d58-e124-4d91-8092-34276060707b}, !- Handle
  {d8b76a0e-bb6d-4f23-b82e-4c9fa052eb51}, !- Name
  {5a9a1067-eccb-4e42-8511-efff4ce763c5}, !- Source Object
  3,                                      !- Outlet Port
  {14db35b6-d6ce-457f-b068-ec4966a49b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb41a53a-fc07-4cdd-80e9-9e93b753c7d1}, !- Handle
  {1a1bb0d2-5893-44e0-97c5-d0be89283383}, !- Name
  {14db35b6-d6ce-457f-b068-ec4966a49b32}, !- Source Object
  3,                                      !- Outlet Port
  {c96c2987-763b-412a-9aa8-64ae1ebf6504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1885fdfc-29b3-404f-bc4f-fc2198304b64}, !- Handle
  {533e4b60-50bc-43e2-aae1-92d4b9f2bdd4}, !- Name
  {c96c2987-763b-412a-9aa8-64ae1ebf6504}, !- Source Object
  3,                                      !- Outlet Port
  {b4161cf6-7c2f-4002-849d-aab3041d728d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e04e0465-22c5-474f-aa9a-73faf303bc07}, !- Handle
  Heat Pump Loop Supply Outlet,           !- Name
  {b1e5915b-729b-4130-97c3-0976617e41c8}, !- Inlet Node Name
  {da257370-f490-4420-a78d-01df8382646e}; !- Outlet Node Name

OS:Node,
  {5b071dfa-a36e-4748-b294-6b1b75909535}, !- Handle
  Node 217,                               !- Name
  {c8077323-e401-4018-b2e7-518865df9865}, !- Inlet Port
  {b1e5915b-729b-4130-97c3-0976617e41c8}; !- Outlet Port

OS:Connection,
  {c8077323-e401-4018-b2e7-518865df9865}, !- Handle
  {e1cbaff5-73c8-4c5a-9bf5-4dfc3f1adc7d}, !- Name
  {6d3975ce-4ea4-4a5a-892d-b66f5477f6ad}, !- Source Object
  2,                                      !- Outlet Port
  {5b071dfa-a36e-4748-b294-6b1b75909535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1e5915b-729b-4130-97c3-0976617e41c8}, !- Handle
  {a903e90c-f302-47f7-954f-06d9f2aa3a0e}, !- Name
  {5b071dfa-a36e-4748-b294-6b1b75909535}, !- Source Object
  3,                                      !- Outlet Port
  {e04e0465-22c5-474f-aa9a-73faf303bc07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da257370-f490-4420-a78d-01df8382646e}, !- Handle
  {52ba76ba-8c3f-47f1-8108-192a6353fa02}, !- Name
  {e04e0465-22c5-474f-aa9a-73faf303bc07}, !- Source Object
  3,                                      !- Outlet Port
  {3dc0d8c1-ddf2-4d9e-b0f6-51b1b47168a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5691209b-d659-480f-95ef-0aa48c6092d7}, !- Handle
  Heat Pump Loop Demand Inlet,            !- Name
  {b2c33614-37fd-4a60-9325-c34c8cb97809}, !- Inlet Node Name
  {6c56e339-a10b-4e23-bf59-24ba81e88035}; !- Outlet Node Name

OS:Node,
  {023e916c-8519-46d3-8eb0-4846f374627e}, !- Handle
  Node 218,                               !- Name
  {6c56e339-a10b-4e23-bf59-24ba81e88035}, !- Inlet Port
  {bf8c6180-bec1-475d-9997-e3f459b9591d}; !- Outlet Port

OS:Connection,
  {b2c33614-37fd-4a60-9325-c34c8cb97809}, !- Handle
  {5be5a749-c35e-465d-9310-a7393889adbb}, !- Name
  {7137ec08-2964-41b2-958a-a95b6afcd62c}, !- Source Object
  3,                                      !- Outlet Port
  {5691209b-d659-480f-95ef-0aa48c6092d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c56e339-a10b-4e23-bf59-24ba81e88035}, !- Handle
  {e75db2bd-81e5-47d3-bce3-3d9b929bc872}, !- Name
  {5691209b-d659-480f-95ef-0aa48c6092d7}, !- Source Object
  3,                                      !- Outlet Port
  {023e916c-8519-46d3-8eb0-4846f374627e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8c6180-bec1-475d-9997-e3f459b9591d}, !- Handle
  {fc92216a-adf0-4204-a3ff-c409fdc7ed2e}, !- Name
  {023e916c-8519-46d3-8eb0-4846f374627e}, !- Source Object
  3,                                      !- Outlet Port
  {584d4be3-2a69-43e9-997e-7265dd43ef9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4ff9f3e2-9e47-42a6-a030-a798112c5fab}, !- Handle
  Heat Pump Loop Demand Outlet,           !- Name
  {568884bb-6de1-4221-b5d1-97938b908ca3}, !- Inlet Node Name
  {5dcd0423-1147-4361-9154-7d5a287f5a3a}; !- Outlet Node Name

OS:Node,
  {1ad0540f-e2a3-48f7-86b0-ac298bff8611}, !- Handle
  Node 219,                               !- Name
  {c595aa7f-3a5c-4aba-8795-1f89c647efbb}, !- Inlet Port
  {568884bb-6de1-4221-b5d1-97938b908ca3}; !- Outlet Port

OS:Connection,
  {c595aa7f-3a5c-4aba-8795-1f89c647efbb}, !- Handle
  {30587911-9074-438a-9da2-e08802ed1c8c}, !- Name
  {b4161cf6-7c2f-4002-849d-aab3041d728d}, !- Source Object
  2,                                      !- Outlet Port
  {1ad0540f-e2a3-48f7-86b0-ac298bff8611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {568884bb-6de1-4221-b5d1-97938b908ca3}, !- Handle
  {538fcae7-e2c3-4e8b-977a-ca2c91084b2a}, !- Name
  {1ad0540f-e2a3-48f7-86b0-ac298bff8611}, !- Source Object
  3,                                      !- Outlet Port
  {4ff9f3e2-9e47-42a6-a030-a798112c5fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dcd0423-1147-4361-9154-7d5a287f5a3a}, !- Handle
  {7d15663a-178d-4e65-8462-ea3df03fb9fc}, !- Name
  {4ff9f3e2-9e47-42a6-a030-a798112c5fab}, !- Source Object
  3,                                      !- Outlet Port
  {fffe6921-1740-45a8-b1f8-e0f1f2c399f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3c09a0d2-1ddb-4f7b-a432-2266a4c08378}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {6d806ed6-de93-4bac-9d37-42ee797015c0}, !- Availability Schedule
  {6eb4d0db-e5d8-4558-af42-a4f153c889d5}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {496e591d-db00-435f-b1eb-f1b4973378d3}, !- Supply Side Inlet Node Name
  {ab24d8ef-c3a9-47f1-893a-61e699a7c743}, !- Demand Side Outlet Node Name
  {6e97f460-82c8-4585-9878-429a452b1db7}, !- Demand Side Inlet Node A
  {8d5b435d-363e-428a-90c3-217c39c02e0a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {1c64c283-5f1d-4130-b557-64e249aa0bfd}, !- Handle
  Node 220,                               !- Name
  {496e591d-db00-435f-b1eb-f1b4973378d3}, !- Inlet Port
  {8a658b76-d33a-4e17-a143-610a95f1b3d3}; !- Outlet Port

OS:Node,
  {8b5054a5-7140-4677-8116-d27e93d2a4b7}, !- Handle
  Node 221,                               !- Name
  {4ba365ff-3c10-4408-95e1-5a73843f677c}, !- Inlet Port
  {8d5b435d-363e-428a-90c3-217c39c02e0a}; !- Outlet Port

OS:Connection,
  {496e591d-db00-435f-b1eb-f1b4973378d3}, !- Handle
  {cc48f5cf-9a26-4f2d-81d1-8d4f8ffbd4cf}, !- Name
  {3c09a0d2-1ddb-4f7b-a432-2266a4c08378}, !- Source Object
  8,                                      !- Outlet Port
  {1c64c283-5f1d-4130-b557-64e249aa0bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d5b435d-363e-428a-90c3-217c39c02e0a}, !- Handle
  {e491cab7-549c-4345-8342-8187e7a20e76}, !- Name
  {8b5054a5-7140-4677-8116-d27e93d2a4b7}, !- Source Object
  3,                                      !- Outlet Port
  {3c09a0d2-1ddb-4f7b-a432-2266a4c08378}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {78f6e30f-1ca8-4b27-b7b9-0842de16924e}, !- Handle
  Node 222,                               !- Name
  {6e97f460-82c8-4585-9878-429a452b1db7}, !- Inlet Port
  {13a11ed3-1b57-4525-910e-ab63431e6bf3}; !- Outlet Port

OS:Node,
  {6c2ca842-d989-4845-8b0b-03fe50443e1c}, !- Handle
  Node 223,                               !- Name
  {b25d733d-5f8f-4848-99dd-125782761227}, !- Inlet Port
  {ab24d8ef-c3a9-47f1-893a-61e699a7c743}; !- Outlet Port

OS:Node,
  {5a7666f4-3046-4ab3-81a2-88c54fba6c02}, !- Handle
  Node 224,                               !- Name
  {c507ae17-daa6-48da-9d30-79d2586a7918}, !- Inlet Port
  {2f327fc1-5561-410b-8c34-a55713c4b364}; !- Outlet Port

OS:Connection,
  {6e97f460-82c8-4585-9878-429a452b1db7}, !- Handle
  {b7da5e93-99a5-449c-85ac-7f07d8966c0f}, !- Name
  {3c09a0d2-1ddb-4f7b-a432-2266a4c08378}, !- Source Object
  10,                                     !- Outlet Port
  {78f6e30f-1ca8-4b27-b7b9-0842de16924e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab24d8ef-c3a9-47f1-893a-61e699a7c743}, !- Handle
  {850df42a-065d-406b-a84d-149360b51f76}, !- Name
  {6c2ca842-d989-4845-8b0b-03fe50443e1c}, !- Source Object
  3,                                      !- Outlet Port
  {3c09a0d2-1ddb-4f7b-a432-2266a4c08378}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1d9440e2-b697-4340-903c-9399f2f9716f}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {13a11ed3-1b57-4525-910e-ab63431e6bf3}, !- Inlet Node Name
  {b9d03d75-d6c0-441b-8f53-0512b41bdb79}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76d77c0e-b379-4b3b-8972-07fee38a17b8}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {b25d733d-5f8f-4848-99dd-125782761227}, !- Outlet Node Name
  {3e3bdb60-2e42-4463-86a2-43b66dcc3e06}; !- Inlet Node Name 1

OS:Connection,
  {13a11ed3-1b57-4525-910e-ab63431e6bf3}, !- Handle
  {044c15e9-d7e9-4f94-873f-905af3e660c6}, !- Name
  {78f6e30f-1ca8-4b27-b7b9-0842de16924e}, !- Source Object
  3,                                      !- Outlet Port
  {1d9440e2-b697-4340-903c-9399f2f9716f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25d733d-5f8f-4848-99dd-125782761227}, !- Handle
  {f9c55ada-4510-4a75-8ca2-639ced2c5216}, !- Name
  {76d77c0e-b379-4b3b-8972-07fee38a17b8}, !- Source Object
  2,                                      !- Outlet Port
  {6c2ca842-d989-4845-8b0b-03fe50443e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c6cadb8b-1f06-44f8-a5ea-9050ab819c1c}, !- Handle
  {3c09a0d2-1ddb-4f7b-a432-2266a4c08378}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {6d43033c-7716-4b8c-aeed-d9728a2f98e2}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e2c00d20-7083-42c7-ad58-16f40bf364d3}, !- Control Zone Name
  {8b5054a5-7140-4677-8116-d27e93d2a4b7}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {ff4bae03-01b3-4e9e-8815-6234161e887e}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  0.61425,                                !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dd2f5240-7083-408e-aff8-9faf97abc28b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {43d1ab6b-335a-41eb-9eca-e50bd37b51e2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dd2f5240-7083-408e-aff8-9faf97abc28b}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {43d1ab6b-335a-41eb-9eca-e50bd37b51e2}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ea95ad1f-c67e-43b0-b4ca-de22ae5b684e}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  {5eaeb180-f94e-428f-affe-c022a1e2db36}, !- Water Inlet Node Name
  {92e59dc0-7670-4cc5-a9e4-1a50d05abd47}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {9b328667-9154-4e17-952c-1c6aa7fb3cfb}, !- Handle
  Node 225,                               !- Name
  {7ed6e2a0-ce17-433c-902a-7fcefa96c420}, !- Inlet Port
  {5eaeb180-f94e-428f-affe-c022a1e2db36}; !- Outlet Port

OS:Connection,
  {7ed6e2a0-ce17-433c-902a-7fcefa96c420}, !- Handle
  {c9c99fb5-4c62-4855-b24f-dee037c1224c}, !- Name
  {584d4be3-2a69-43e9-997e-7265dd43ef9b}, !- Source Object
  4,                                      !- Outlet Port
  {9b328667-9154-4e17-952c-1c6aa7fb3cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d803f835-0448-4a59-9ce5-0efda18c6ab8}, !- Handle
  Node 226,                               !- Name
  {92e59dc0-7670-4cc5-a9e4-1a50d05abd47}, !- Inlet Port
  {0633d55e-71b0-4ede-8193-3ad7759adff8}; !- Outlet Port

OS:Connection,
  {5eaeb180-f94e-428f-affe-c022a1e2db36}, !- Handle
  {da4835c1-d1da-4652-b238-33fc7a54924c}, !- Name
  {9b328667-9154-4e17-952c-1c6aa7fb3cfb}, !- Source Object
  3,                                      !- Outlet Port
  {ea95ad1f-c67e-43b0-b4ca-de22ae5b684e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e59dc0-7670-4cc5-a9e4-1a50d05abd47}, !- Handle
  {2efdcae3-b590-4acd-825f-17b1726035f6}, !- Name
  {ea95ad1f-c67e-43b0-b4ca-de22ae5b684e}, !- Source Object
  3,                                      !- Outlet Port
  {d803f835-0448-4a59-9ce5-0efda18c6ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0633d55e-71b0-4ede-8193-3ad7759adff8}, !- Handle
  {9669e752-6fa0-4da5-87eb-630d78f865e3}, !- Name
  {d803f835-0448-4a59-9ce5-0efda18c6ab8}, !- Source Object
  3,                                      !- Outlet Port
  {b4161cf6-7c2f-4002-849d-aab3041d728d}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {947896fa-50ed-4cf2-b1a6-c23a4ff5dc68}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {c3753666-73e1-4c14-a4e8-0b1a5c42ee45}, !- Water Inlet Node Name
  {70738bc1-31a7-4be5-abc3-04fbe4396a73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {36e0a86c-edeb-4a09-8822-cf9208600763}, !- Handle
  Node 227,                               !- Name
  {3664a98d-57dd-4174-b05b-b1dc3b642523}, !- Inlet Port
  {c3753666-73e1-4c14-a4e8-0b1a5c42ee45}; !- Outlet Port

OS:Connection,
  {3664a98d-57dd-4174-b05b-b1dc3b642523}, !- Handle
  {efb52f06-0109-4ed7-bd6e-671731448418}, !- Name
  {584d4be3-2a69-43e9-997e-7265dd43ef9b}, !- Source Object
  5,                                      !- Outlet Port
  {36e0a86c-edeb-4a09-8822-cf9208600763}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f3280bb-b397-4f7e-8a42-07e5c5e649f0}, !- Handle
  Node 228,                               !- Name
  {70738bc1-31a7-4be5-abc3-04fbe4396a73}, !- Inlet Port
  {bb349bfa-b152-47cf-b584-978d64261bf2}; !- Outlet Port

OS:Connection,
  {c3753666-73e1-4c14-a4e8-0b1a5c42ee45}, !- Handle
  {62f18b0a-f474-4136-a1f6-321c74417801}, !- Name
  {36e0a86c-edeb-4a09-8822-cf9208600763}, !- Source Object
  3,                                      !- Outlet Port
  {947896fa-50ed-4cf2-b1a6-c23a4ff5dc68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70738bc1-31a7-4be5-abc3-04fbe4396a73}, !- Handle
  {ae5fe223-7bcf-427e-8697-8e50068397a6}, !- Name
  {947896fa-50ed-4cf2-b1a6-c23a4ff5dc68}, !- Source Object
  3,                                      !- Outlet Port
  {6f3280bb-b397-4f7e-8a42-07e5c5e649f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb349bfa-b152-47cf-b584-978d64261bf2}, !- Handle
  {5c442393-9cac-4114-9117-18afd9882f3d}, !- Name
  {6f3280bb-b397-4f7e-8a42-07e5c5e649f0}, !- Source Object
  3,                                      !- Outlet Port
  {b4161cf6-7c2f-4002-849d-aab3041d728d}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {19169919-9df2-4da4-b640-d808ea95bcd8}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {01a91727-4a9d-4f91-a9c6-d2a816685f8c}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f73b9a6d-89b0-46f9-84ca-3d449b09cd66}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f73b9a6d-89b0-46f9-84ca-3d449b09cd66}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {64c1dc17-a025-4e1f-9c17-fbe39b33245e}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys, !- Name
  {01a91727-4a9d-4f91-a9c6-d2a816685f8c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50b97f99-682c-46f7-a235-ac2a21e1942d}, !- Mixed Air Node Name
  {f548f697-dd0d-4419-8e98-59f7732908a9}, !- Outdoor Air Stream Node Name
  {43a97c02-9047-49d8-ab30-d8c21d37a5b8}, !- Relief Air Stream Node Name
  {8a658b76-d33a-4e17-a143-610a95f1b3d3}; !- Return Air Stream Node Name

OS:Node,
  {f1cc0736-c364-4662-b43f-e82abbd586a6}, !- Handle
  Node 229,                               !- Name
  ,                                       !- Inlet Port
  {f548f697-dd0d-4419-8e98-59f7732908a9}; !- Outlet Port

OS:Connection,
  {f548f697-dd0d-4419-8e98-59f7732908a9}, !- Handle
  {0ea0d21c-24ee-47e0-afda-5f673c3fe1cd}, !- Name
  {f1cc0736-c364-4662-b43f-e82abbd586a6}, !- Source Object
  3,                                      !- Outlet Port
  {64c1dc17-a025-4e1f-9c17-fbe39b33245e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fa2aaef-ac8b-4600-8459-7537f13cdba6}, !- Handle
  Node 230,                               !- Name
  {43a97c02-9047-49d8-ab30-d8c21d37a5b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43a97c02-9047-49d8-ab30-d8c21d37a5b8}, !- Handle
  {ab63fc97-7c2e-48c1-9bfb-4e746396c3b2}, !- Name
  {64c1dc17-a025-4e1f-9c17-fbe39b33245e}, !- Source Object
  7,                                      !- Outlet Port
  {9fa2aaef-ac8b-4600-8459-7537f13cdba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Humidifier:Steam:Electric,
  {5842033e-91d7-4bf3-9ff0-a4c77622b79c}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Steam Humidifier, !- Name
  ,                                       !- Availability Schedule Name
  3.72e-005,                              !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {48106b3b-f75b-41e3-8482-82704fc7f489}, !- Air Inlet Node Name
  {befa18c3-d41e-4f5d-9ba1-a2b52f9dacd4}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Coil:Heating:Electric,
  {7ffa69cd-17ff-4269-830d-ff51c9fa260a}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Htg Coil, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0a066f5a-8d57-4bd9-95b5-50c242b1fb92}, !- Air Inlet Node Name
  {31976bc8-e7c3-4c6b-9192-f0fa55e7610c}, !- Air Outlet Node Name
  {52869f8b-7f96-46b3-a525-06aee5644be9}; !- Temperature Setpoint Node Name

OS:Coil:Heating:Water,
  {8195ead9-4c80-42e4-9635-bc345fcf14e5}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water Htg Coil, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a03c1da-675c-4ab5-ad58-f1843b9b1e69}, !- Water Inlet Node Name
  {d812f83b-05ed-489d-b5e7-191d33a922f1}, !- Water Outlet Node Name
  {d73f974b-adc1-449b-a52b-37d4892f921a}, !- Air Inlet Node Name
  {4ba365ff-3c10-4408-95e1-5a73843f677c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {77de4131-c1af-4162-b50f-487fdb2c11d6}, !- Handle
  Node 231,                               !- Name
  {6b31d99f-9d58-4f5e-ad4c-a5294f35daec}, !- Inlet Port
  {1a03c1da-675c-4ab5-ad58-f1843b9b1e69}; !- Outlet Port

OS:Connection,
  {6b31d99f-9d58-4f5e-ad4c-a5294f35daec}, !- Handle
  {26a62fc8-7b1d-4f22-94c3-4b1b26e97f91}, !- Name
  {63f82ce5-f73b-4c88-ab04-a9dafc20853e}, !- Source Object
  24,                                     !- Outlet Port
  {77de4131-c1af-4162-b50f-487fdb2c11d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eea122e3-be4b-4b04-be17-f94f54bfaa2e}, !- Handle
  Node 232,                               !- Name
  {d812f83b-05ed-489d-b5e7-191d33a922f1}, !- Inlet Port
  {580faf15-3e24-4347-b61b-74eb20b7bb7e}; !- Outlet Port

OS:Connection,
  {1a03c1da-675c-4ab5-ad58-f1843b9b1e69}, !- Handle
  {fd66564f-5f6d-4462-9a63-4bb57c333225}, !- Name
  {77de4131-c1af-4162-b50f-487fdb2c11d6}, !- Source Object
  3,                                      !- Outlet Port
  {8195ead9-4c80-42e4-9635-bc345fcf14e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d812f83b-05ed-489d-b5e7-191d33a922f1}, !- Handle
  {59349070-1019-48b1-a9da-e43c88ad92ca}, !- Name
  {8195ead9-4c80-42e4-9635-bc345fcf14e5}, !- Source Object
  6,                                      !- Outlet Port
  {eea122e3-be4b-4b04-be17-f94f54bfaa2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {580faf15-3e24-4347-b61b-74eb20b7bb7e}, !- Handle
  {f3bbdbd1-01ff-42b2-ad85-f5d6c4bdd705}, !- Name
  {eea122e3-be4b-4b04-be17-f94f54bfaa2e}, !- Source Object
  3,                                      !- Outlet Port
  {6a26f18b-352a-40d8-bd43-c658a52e25bc}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {4ba365ff-3c10-4408-95e1-5a73843f677c}, !- Handle
  {11a88a60-85dc-4e3a-a8e8-de1c8d43fbfa}, !- Name
  {8195ead9-4c80-42e4-9635-bc345fcf14e5}, !- Source Object
  8,                                      !- Outlet Port
  {8b5054a5-7140-4677-8116-d27e93d2a4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a64e97dd-a3bc-4bff-8aec-e6b59673c7de}, !- Handle
  Controller Water Coil 18,               !- Name
  {8195ead9-4c80-42e4-9635-bc345fcf14e5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {52869f8b-7f96-46b3-a525-06aee5644be9}, !- Handle
  Node 233,                               !- Name
  {31976bc8-e7c3-4c6b-9192-f0fa55e7610c}, !- Inlet Port
  {d73f974b-adc1-449b-a52b-37d4892f921a}; !- Outlet Port

OS:Connection,
  {31976bc8-e7c3-4c6b-9192-f0fa55e7610c}, !- Handle
  {1969130f-3e18-4ac7-9a50-b17f8f104fcd}, !- Name
  {7ffa69cd-17ff-4269-830d-ff51c9fa260a}, !- Source Object
  6,                                      !- Outlet Port
  {52869f8b-7f96-46b3-a525-06aee5644be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d73f974b-adc1-449b-a52b-37d4892f921a}, !- Handle
  {ff31f34a-9ece-417c-b9fd-5108eea83f27}, !- Name
  {52869f8b-7f96-46b3-a525-06aee5644be9}, !- Source Object
  3,                                      !- Outlet Port
  {8195ead9-4c80-42e4-9635-bc345fcf14e5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d154dcce-5ca6-4382-a3fa-66d7e2624f84}, !- Handle
  Node 234,                               !- Name
  {befa18c3-d41e-4f5d-9ba1-a2b52f9dacd4}, !- Inlet Port
  {0a066f5a-8d57-4bd9-95b5-50c242b1fb92}; !- Outlet Port

OS:Connection,
  {befa18c3-d41e-4f5d-9ba1-a2b52f9dacd4}, !- Handle
  {ed2b47bb-4e21-44a3-9aa6-d12d81417375}, !- Name
  {5842033e-91d7-4bf3-9ff0-a4c77622b79c}, !- Source Object
  8,                                      !- Outlet Port
  {d154dcce-5ca6-4382-a3fa-66d7e2624f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a066f5a-8d57-4bd9-95b5-50c242b1fb92}, !- Handle
  {be8437a1-3254-4d75-9105-043e8e5cb983}, !- Name
  {d154dcce-5ca6-4382-a3fa-66d7e2624f84}, !- Source Object
  3,                                      !- Outlet Port
  {7ffa69cd-17ff-4269-830d-ff51c9fa260a}, !- Target Object
  5;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {8cf37daf-0eb8-4a1c-b07b-22ff4a46f90b}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {d154dcce-5ca6-4382-a3fa-66d7e2624f84}, !- Setpoint Node or NodeList Name
  {e2c00d20-7083-42c7-ad58-16f40bf364d3}; !- Control Zone Name

OS:ZoneControl:Humidistat,
  {4153dfeb-5878-48e8-8324-e8eb5fbd8b8f}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {7494c362-41c5-4a8f-b7c1-b48a09562f6f}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {7494c362-41c5-4a8f-b7c1-b48a09562f6f}, !- Handle
  OfficeLarge DC_MinRelHumSetSch,         !- Name
  {41e908c0-5c3b-4329-8edc-cd07d57bad2e}, !- Schedule Type Limits Name
  {48c68870-618e-4fe7-be38-c95c44a9e4cc}, !- Default Day Schedule Name
  {e37c2a17-8f2c-41a4-98b1-79c364d9e08c}, !- Summer Design Day Schedule Name
  {250913e7-f570-4add-8d57-e211c2c914e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48c68870-618e-4fe7-be38-c95c44a9e4cc}, !- Handle
  OfficeLarge DC_MinRelHumSetSch Default, !- Name
  {41e908c0-5c3b-4329-8edc-cd07d57bad2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cd31ed76-8e7b-4c22-9f7f-b32f89435b2c}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {250913e7-f570-4add-8d57-e211c2c914e1}, !- Handle
  OfficeLarge DC_MinRelHumSetSch Winter Design Day, !- Name
  {41e908c0-5c3b-4329-8edc-cd07d57bad2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1e48224c-46fc-4ff2-8682-df7e204ab3b0}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e37c2a17-8f2c-41a4-98b1-79c364d9e08c}, !- Handle
  OfficeLarge DC_MinRelHumSetSch Summer Design Day, !- Name
  {41e908c0-5c3b-4329-8edc-cd07d57bad2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {41e908c0-5c3b-4329-8edc-cd07d57bad2e}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:AirLoopHVAC:UnitarySystem,
  {c34f1f09-3896-4591-b63c-037830b5c77c}, !- Handle
  DataCenter_basement_ZN_6 ZN Unitary HP, !- Name
  Load,                                   !- Control Type
  {e2c00d20-7083-42c7-ad58-16f40bf364d3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {18351ec8-31d5-4bfd-9d7f-bf7a92d56b0e}, !- Air Inlet Node Name
  {0c5f7e72-22d9-42b4-85e3-0c0e9734fbf3}, !- Air Outlet Node Name
  {ff4bae03-01b3-4e9e-8815-6234161e887e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Supply Air Fan Operating Mode Schedule Name
  {ea95ad1f-c67e-43b0-b4ca-de22ae5b684e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {947896fa-50ed-4cf2-b1a6-c23a4ff5dc68}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {19169919-9df2-4da4-b640-d808ea95bcd8}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {adac1ea9-ed57-4a28-825d-ac06397f2db0}, !- Handle
  Node 235,                               !- Name
  {0c5f7e72-22d9-42b4-85e3-0c0e9734fbf3}, !- Inlet Port
  {48106b3b-f75b-41e3-8482-82704fc7f489}; !- Outlet Port

OS:Connection,
  {0c5f7e72-22d9-42b4-85e3-0c0e9734fbf3}, !- Handle
  {908be37f-9cb8-499c-b342-8e2aad849d1b}, !- Name
  {c34f1f09-3896-4591-b63c-037830b5c77c}, !- Source Object
  7,                                      !- Outlet Port
  {adac1ea9-ed57-4a28-825d-ac06397f2db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48106b3b-f75b-41e3-8482-82704fc7f489}, !- Handle
  {4d604446-e351-4cdc-87ec-bfbfce451bb9}, !- Name
  {adac1ea9-ed57-4a28-825d-ac06397f2db0}, !- Source Object
  3,                                      !- Outlet Port
  {5842033e-91d7-4bf3-9ff0-a4c77622b79c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9fa36f04-e996-404b-b63d-7c709cea71b5}, !- Handle
  Node 236,                               !- Name
  {50b97f99-682c-46f7-a235-ac2a21e1942d}, !- Inlet Port
  {18351ec8-31d5-4bfd-9d7f-bf7a92d56b0e}; !- Outlet Port

OS:Connection,
  {8a658b76-d33a-4e17-a143-610a95f1b3d3}, !- Handle
  {f4e17d78-e624-4504-aab7-1719860a2996}, !- Name
  {1c64c283-5f1d-4130-b557-64e249aa0bfd}, !- Source Object
  3,                                      !- Outlet Port
  {64c1dc17-a025-4e1f-9c17-fbe39b33245e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50b97f99-682c-46f7-a235-ac2a21e1942d}, !- Handle
  {ad8dfd38-8873-4ebb-b07c-32cc1797a5d5}, !- Name
  {64c1dc17-a025-4e1f-9c17-fbe39b33245e}, !- Source Object
  5,                                      !- Outlet Port
  {9fa36f04-e996-404b-b63d-7c709cea71b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18351ec8-31d5-4bfd-9d7f-bf7a92d56b0e}, !- Handle
  {0b0956d3-74ed-424c-ae49-46b7cb26abf4}, !- Name
  {9fa36f04-e996-404b-b63d-7c709cea71b5}, !- Source Object
  3,                                      !- Outlet Port
  {c34f1f09-3896-4591-b63c-037830b5c77c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6eb4d0db-e5d8-4558-af42-a4f153c889d5}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4ef9412f-6fc5-4781-933c-fce9f9230b5e}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {b9d03d75-d6c0-441b-8f53-0512b41bdb79}, !- Inlet Air Node Name
  {c507ae17-daa6-48da-9d30-79d2586a7918}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c72d818-90f3-4b31-8f17-a3ec40434c8d}, !- Handle
  Node 237,                               !- Name
  {96d2de45-8f4a-46c2-91c6-2af1502a2dce}, !- Inlet Port
  {3e3bdb60-2e42-4463-86a2-43b66dcc3e06}; !- Outlet Port

OS:Connection,
  {2f327fc1-5561-410b-8c34-a55713c4b364}, !- Handle
  {04135380-2cc6-4ed3-82b9-2d73d531c997}, !- Name
  {5a7666f4-3046-4ab3-81a2-88c54fba6c02}, !- Source Object
  3,                                      !- Outlet Port
  {00ed8b1f-3432-4568-b36f-e880a4c89dea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96d2de45-8f4a-46c2-91c6-2af1502a2dce}, !- Handle
  {a980cc8f-21a4-437f-968a-27f297bb9b87}, !- Name
  {e2c00d20-7083-42c7-ad58-16f40bf364d3}, !- Source Object
  12,                                     !- Outlet Port
  {4c72d818-90f3-4b31-8f17-a3ec40434c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3bdb60-2e42-4463-86a2-43b66dcc3e06}, !- Handle
  {66c561ec-8548-45ad-949e-97669cb0ba6b}, !- Name
  {4c72d818-90f3-4b31-8f17-a3ec40434c8d}, !- Source Object
  3,                                      !- Outlet Port
  {76d77c0e-b379-4b3b-8972-07fee38a17b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9d03d75-d6c0-441b-8f53-0512b41bdb79}, !- Handle
  {2f5ee70f-3b56-4039-bf25-14c05a2467dc}, !- Name
  {1d9440e2-b697-4340-903c-9399f2f9716f}, !- Source Object
  3,                                      !- Outlet Port
  {4ef9412f-6fc5-4781-933c-fce9f9230b5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c507ae17-daa6-48da-9d30-79d2586a7918}, !- Handle
  {3612216f-405c-4d5f-b0f5-40e53ee0d0da}, !- Name
  {4ef9412f-6fc5-4781-933c-fce9f9230b5e}, !- Source Object
  4,                                      !- Outlet Port
  {5a7666f4-3046-4ab3-81a2-88c54fba6c02}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8ccfed7f-43a6-4d23-9b4c-8458f905cefe}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule
  {3782fe19-8243-44ae-88d2-c22e59fdf4bd}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {25788481-b1a5-4ad5-91f3-48dfbcefec74}, !- Supply Side Inlet Node Name
  {9e97d212-c52f-4f4c-b2db-f03f5f20f557}, !- Demand Side Outlet Node Name
  {c61932cc-44fb-4aac-b332-5a5dab0f61f1}, !- Demand Side Inlet Node A
  {4abf7b12-6cf5-4ecb-adae-565abd7846ce}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {9495d6e9-90c2-4b7f-b9c1-4dbcf3c9012d}, !- Handle
  Node 238,                               !- Name
  {25788481-b1a5-4ad5-91f3-48dfbcefec74}, !- Inlet Port
  {3294b65f-71b9-416c-af9d-c699f48594fd}; !- Outlet Port

OS:Node,
  {387743d8-1753-4e5f-9c43-7fa68442490b}, !- Handle
  Node 239,                               !- Name
  {b21fbf1a-d73f-499b-81bc-486e426a8415}, !- Inlet Port
  {4abf7b12-6cf5-4ecb-adae-565abd7846ce}; !- Outlet Port

OS:Connection,
  {25788481-b1a5-4ad5-91f3-48dfbcefec74}, !- Handle
  {082fe18a-7d18-4f22-845b-8faaad16e1c6}, !- Name
  {8ccfed7f-43a6-4d23-9b4c-8458f905cefe}, !- Source Object
  8,                                      !- Outlet Port
  {9495d6e9-90c2-4b7f-b9c1-4dbcf3c9012d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abf7b12-6cf5-4ecb-adae-565abd7846ce}, !- Handle
  {2fc72a49-d4f8-40dd-9ec8-2d1ab7eac720}, !- Name
  {387743d8-1753-4e5f-9c43-7fa68442490b}, !- Source Object
  3,                                      !- Outlet Port
  {8ccfed7f-43a6-4d23-9b4c-8458f905cefe}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cf952d9b-74eb-4cf0-a541-9692f01d3aec}, !- Handle
  Node 240,                               !- Name
  {c61932cc-44fb-4aac-b332-5a5dab0f61f1}, !- Inlet Port
  {9c0c5909-c573-4438-bb05-8e6f677ad8b5}; !- Outlet Port

OS:Node,
  {96b8d836-7ef2-414b-aa09-7643febde02e}, !- Handle
  Node 241,                               !- Name
  {097a1eb8-a328-4b1f-8f50-6b15ba9982b6}, !- Inlet Port
  {9e97d212-c52f-4f4c-b2db-f03f5f20f557}; !- Outlet Port

OS:Node,
  {1d4648d8-103f-460c-a6b7-7f968a827256}, !- Handle
  Node 242,                               !- Name
  {124b44a6-4757-40c3-88ce-62e1f6bacf8a}, !- Inlet Port
  {fe3bd8dd-589c-4301-a4b6-05d21ddeed23}; !- Outlet Port

OS:Connection,
  {c61932cc-44fb-4aac-b332-5a5dab0f61f1}, !- Handle
  {d8c66542-3496-47b8-8560-0a4575f7c6f7}, !- Name
  {8ccfed7f-43a6-4d23-9b4c-8458f905cefe}, !- Source Object
  10,                                     !- Outlet Port
  {cf952d9b-74eb-4cf0-a541-9692f01d3aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e97d212-c52f-4f4c-b2db-f03f5f20f557}, !- Handle
  {fb0e7fa0-5b13-4582-bcce-468c2be65cd2}, !- Name
  {96b8d836-7ef2-414b-aa09-7643febde02e}, !- Source Object
  3,                                      !- Outlet Port
  {8ccfed7f-43a6-4d23-9b4c-8458f905cefe}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0eb441dc-c045-44ac-b1bb-abc27840355d}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {9c0c5909-c573-4438-bb05-8e6f677ad8b5}, !- Inlet Node Name
  {d2650bbc-c3b2-4497-af11-b9f6ba112962}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {531d7eb7-a08f-4157-bb80-f8cb456e7c4d}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {097a1eb8-a328-4b1f-8f50-6b15ba9982b6}, !- Outlet Node Name
  {f0b05370-7837-4d38-b8fa-47d3173fa1d3}; !- Inlet Node Name 1

OS:Connection,
  {9c0c5909-c573-4438-bb05-8e6f677ad8b5}, !- Handle
  {b12ea1c2-9862-4071-ae14-eb897517dd96}, !- Name
  {cf952d9b-74eb-4cf0-a541-9692f01d3aec}, !- Source Object
  3,                                      !- Outlet Port
  {0eb441dc-c045-44ac-b1bb-abc27840355d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {097a1eb8-a328-4b1f-8f50-6b15ba9982b6}, !- Handle
  {e1f0c4e7-f068-4843-ace9-e5e5a0dc8999}, !- Name
  {531d7eb7-a08f-4157-bb80-f8cb456e7c4d}, !- Source Object
  2,                                      !- Outlet Port
  {96b8d836-7ef2-414b-aa09-7643febde02e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0105d0f8-b15c-470b-b602-9d2a884a1809}, !- Handle
  {8ccfed7f-43a6-4d23-9b4c-8458f905cefe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {c46d17d9-e322-45f8-8ec4-d8a37774a3a0}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0af4c9bf-5c58-48bb-bfc7-4b4c5cac5a59}, !- Control Zone Name
  {387743d8-1753-4e5f-9c43-7fa68442490b}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {ba854ad1-2f4e-4574-a017-4372233bdb37}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2fd439ce-9a9c-45c1-8c44-d108bbc1e639}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a8c8c10b-ace7-48e8-abaf-c17b82021522}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2fd439ce-9a9c-45c1-8c44-d108bbc1e639}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a8c8c10b-ace7-48e8-abaf-c17b82021522}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8fee690b-5690-4505-95b7-1c5959b6509c}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  {456703c6-00cc-4a46-aaa4-4235823e5364}, !- Water Inlet Node Name
  {26fd0254-b328-4e9c-98f1-439bb7d295f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {497fe8d9-8306-4ca1-8dc5-624d15a7c420}, !- Handle
  Node 243,                               !- Name
  {7b329c16-3802-4bc5-96a1-e425991523c9}, !- Inlet Port
  {456703c6-00cc-4a46-aaa4-4235823e5364}; !- Outlet Port

OS:Connection,
  {7b329c16-3802-4bc5-96a1-e425991523c9}, !- Handle
  {8efff05e-b764-421d-9f98-ec37f024659b}, !- Name
  {584d4be3-2a69-43e9-997e-7265dd43ef9b}, !- Source Object
  6,                                      !- Outlet Port
  {497fe8d9-8306-4ca1-8dc5-624d15a7c420}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45765805-163f-46c3-9cfd-75c8a43a21bc}, !- Handle
  Node 244,                               !- Name
  {26fd0254-b328-4e9c-98f1-439bb7d295f0}, !- Inlet Port
  {4aef32d4-573e-43c9-8f90-1c3e16f5053b}; !- Outlet Port

OS:Connection,
  {456703c6-00cc-4a46-aaa4-4235823e5364}, !- Handle
  {152705ca-d31a-4a23-8e0a-2541826aa672}, !- Name
  {497fe8d9-8306-4ca1-8dc5-624d15a7c420}, !- Source Object
  3,                                      !- Outlet Port
  {8fee690b-5690-4505-95b7-1c5959b6509c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26fd0254-b328-4e9c-98f1-439bb7d295f0}, !- Handle
  {451bb38f-27d6-467b-8c1e-30b445fa65e0}, !- Name
  {8fee690b-5690-4505-95b7-1c5959b6509c}, !- Source Object
  3,                                      !- Outlet Port
  {45765805-163f-46c3-9cfd-75c8a43a21bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aef32d4-573e-43c9-8f90-1c3e16f5053b}, !- Handle
  {9d8351a8-a202-4a2d-8645-aa22094cdd6c}, !- Name
  {45765805-163f-46c3-9cfd-75c8a43a21bc}, !- Source Object
  3,                                      !- Outlet Port
  {b4161cf6-7c2f-4002-849d-aab3041d728d}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {70658064-a10d-4f7c-803e-22e1ed6129e4}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {e0b3e766-8b61-4557-b352-2d830c1713bc}, !- Water Inlet Node Name
  {e1010a21-0e7b-42c2-a9d4-39df915b5a58}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {d2f07245-df4b-424b-a606-c8137890f05d}, !- Handle
  Node 245,                               !- Name
  {ba4388fc-1951-4c0d-86ec-26a726684a22}, !- Inlet Port
  {e0b3e766-8b61-4557-b352-2d830c1713bc}; !- Outlet Port

OS:Connection,
  {ba4388fc-1951-4c0d-86ec-26a726684a22}, !- Handle
  {4439fa36-b4d6-445a-b3d3-78b0e222d8fa}, !- Name
  {584d4be3-2a69-43e9-997e-7265dd43ef9b}, !- Source Object
  7,                                      !- Outlet Port
  {d2f07245-df4b-424b-a606-c8137890f05d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cdeb378-cffd-42e2-a176-24aa1fb672bd}, !- Handle
  Node 246,                               !- Name
  {e1010a21-0e7b-42c2-a9d4-39df915b5a58}, !- Inlet Port
  {00765ecb-1823-4ae7-8f06-45dca89d2cd3}; !- Outlet Port

OS:Connection,
  {e0b3e766-8b61-4557-b352-2d830c1713bc}, !- Handle
  {3cb0fa1e-397e-4c97-847e-54f4d1a57f4c}, !- Name
  {d2f07245-df4b-424b-a606-c8137890f05d}, !- Source Object
  3,                                      !- Outlet Port
  {70658064-a10d-4f7c-803e-22e1ed6129e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1010a21-0e7b-42c2-a9d4-39df915b5a58}, !- Handle
  {62e32eaa-55bd-4a60-8ded-6fb1e9f4f7d0}, !- Name
  {70658064-a10d-4f7c-803e-22e1ed6129e4}, !- Source Object
  3,                                      !- Outlet Port
  {2cdeb378-cffd-42e2-a176-24aa1fb672bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00765ecb-1823-4ae7-8f06-45dca89d2cd3}, !- Handle
  {ea6df19f-ce42-4ea8-aa92-2bbde02bafce}, !- Name
  {2cdeb378-cffd-42e2-a176-24aa1fb672bd}, !- Source Object
  3,                                      !- Outlet Port
  {b4161cf6-7c2f-4002-849d-aab3041d728d}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c135dede-b16e-4595-a122-81e92292dff1}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {516a6f13-0a0c-47b7-b74e-8d3ae900a8d3}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {21f471f2-873a-4609-83c3-1a617ec9f418}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {21f471f2-873a-4609-83c3-1a617ec9f418}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9c3e66d2-7168-4cf3-86e4-7a79009a4bbc}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys, !- Name
  {516a6f13-0a0c-47b7-b74e-8d3ae900a8d3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ebc52bae-7382-4dbf-99a2-d675aa6e26fe}, !- Mixed Air Node Name
  {2f897378-850f-48cb-b1ec-62b4167b8d6c}, !- Outdoor Air Stream Node Name
  {49548f71-888f-4274-a92a-8755e9fcb42f}, !- Relief Air Stream Node Name
  {3294b65f-71b9-416c-af9d-c699f48594fd}; !- Return Air Stream Node Name

OS:Node,
  {e7867f08-0446-4fcf-bef3-415a68e7aca5}, !- Handle
  Node 247,                               !- Name
  ,                                       !- Inlet Port
  {2f897378-850f-48cb-b1ec-62b4167b8d6c}; !- Outlet Port

OS:Connection,
  {2f897378-850f-48cb-b1ec-62b4167b8d6c}, !- Handle
  {5cae2ea0-9cd9-4fbb-928a-726733fe26b2}, !- Name
  {e7867f08-0446-4fcf-bef3-415a68e7aca5}, !- Source Object
  3,                                      !- Outlet Port
  {9c3e66d2-7168-4cf3-86e4-7a79009a4bbc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c339c8bb-3d32-4aaa-9e5b-e9d8671dfa5d}, !- Handle
  Node 248,                               !- Name
  {49548f71-888f-4274-a92a-8755e9fcb42f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49548f71-888f-4274-a92a-8755e9fcb42f}, !- Handle
  {ef1890c8-5295-46d7-a521-d48f19384d93}, !- Name
  {9c3e66d2-7168-4cf3-86e4-7a79009a4bbc}, !- Source Object
  7,                                      !- Outlet Port
  {c339c8bb-3d32-4aaa-9e5b-e9d8671dfa5d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {c7fc6c07-05d5-45bf-86ed-c957d0beb283}, !- Handle
  DataCenter_bot_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {0af4c9bf-5c58-48bb-bfc7-4b4c5cac5a59}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {42d12304-9e48-4d3f-856b-1b923d1421e1}, !- Air Inlet Node Name
  {b21fbf1a-d73f-499b-81bc-486e426a8415}, !- Air Outlet Node Name
  {ba854ad1-2f4e-4574-a017-4372233bdb37}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Supply Air Fan Operating Mode Schedule Name
  {8fee690b-5690-4505-95b7-1c5959b6509c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {70658064-a10d-4f7c-803e-22e1ed6129e4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c135dede-b16e-4595-a122-81e92292dff1}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b21fbf1a-d73f-499b-81bc-486e426a8415}, !- Handle
  {21edb145-4ecb-451b-aab9-fa5c7b638674}, !- Name
  {c7fc6c07-05d5-45bf-86ed-c957d0beb283}, !- Source Object
  7,                                      !- Outlet Port
  {387743d8-1753-4e5f-9c43-7fa68442490b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61d941a1-045b-4797-8201-aa9c7f0baf63}, !- Handle
  Node 249,                               !- Name
  {ebc52bae-7382-4dbf-99a2-d675aa6e26fe}, !- Inlet Port
  {42d12304-9e48-4d3f-856b-1b923d1421e1}; !- Outlet Port

OS:Connection,
  {3294b65f-71b9-416c-af9d-c699f48594fd}, !- Handle
  {8091a1de-f361-4d8c-8f78-70ffaa5aff6e}, !- Name
  {9495d6e9-90c2-4b7f-b9c1-4dbcf3c9012d}, !- Source Object
  3,                                      !- Outlet Port
  {9c3e66d2-7168-4cf3-86e4-7a79009a4bbc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ebc52bae-7382-4dbf-99a2-d675aa6e26fe}, !- Handle
  {21c95132-fb4b-4cb6-b888-b48fdd7ad344}, !- Name
  {9c3e66d2-7168-4cf3-86e4-7a79009a4bbc}, !- Source Object
  5,                                      !- Outlet Port
  {61d941a1-045b-4797-8201-aa9c7f0baf63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d12304-9e48-4d3f-856b-1b923d1421e1}, !- Handle
  {a14ebc21-6638-4568-bd34-2ddcb27772fb}, !- Name
  {61d941a1-045b-4797-8201-aa9c7f0baf63}, !- Source Object
  3,                                      !- Outlet Port
  {c7fc6c07-05d5-45bf-86ed-c957d0beb283}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3782fe19-8243-44ae-88d2-c22e59fdf4bd}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fc5c741b-a4d9-4dba-8b36-6c2a12cd2f4d}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {d2650bbc-c3b2-4497-af11-b9f6ba112962}, !- Inlet Air Node Name
  {124b44a6-4757-40c3-88ce-62e1f6bacf8a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b104cdf2-3590-423e-a5bc-f6e154c6899d}, !- Handle
  Node 250,                               !- Name
  {3150996b-c433-45d3-a36a-d481bf10cbe6}, !- Inlet Port
  {f0b05370-7837-4d38-b8fa-47d3173fa1d3}; !- Outlet Port

OS:Connection,
  {fe3bd8dd-589c-4301-a4b6-05d21ddeed23}, !- Handle
  {e7789cc7-8475-40db-a3ab-95ee0660a501}, !- Name
  {1d4648d8-103f-460c-a6b7-7f968a827256}, !- Source Object
  3,                                      !- Outlet Port
  {d0e1a799-0507-46c8-8625-5a18f089646b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3150996b-c433-45d3-a36a-d481bf10cbe6}, !- Handle
  {c0447a11-0df6-4a42-b06b-10c28fe178da}, !- Name
  {0af4c9bf-5c58-48bb-bfc7-4b4c5cac5a59}, !- Source Object
  12,                                     !- Outlet Port
  {b104cdf2-3590-423e-a5bc-f6e154c6899d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b05370-7837-4d38-b8fa-47d3173fa1d3}, !- Handle
  {158766fe-0802-4edf-b309-0c5c89c507ea}, !- Name
  {b104cdf2-3590-423e-a5bc-f6e154c6899d}, !- Source Object
  3,                                      !- Outlet Port
  {531d7eb7-a08f-4157-bb80-f8cb456e7c4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2650bbc-c3b2-4497-af11-b9f6ba112962}, !- Handle
  {3750136d-8964-481c-8e15-4650d98b65fe}, !- Name
  {0eb441dc-c045-44ac-b1bb-abc27840355d}, !- Source Object
  3,                                      !- Outlet Port
  {fc5c741b-a4d9-4dba-8b36-6c2a12cd2f4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {124b44a6-4757-40c3-88ce-62e1f6bacf8a}, !- Handle
  {35b8dc51-db3f-4e1a-96ac-ebbd40b84cb6}, !- Name
  {fc5c741b-a4d9-4dba-8b36-6c2a12cd2f4d}, !- Source Object
  4,                                      !- Outlet Port
  {1d4648d8-103f-460c-a6b7-7f968a827256}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7f8fd714-b931-4651-843a-e14d83541e8d}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {7bc1750a-fd12-40c2-90fa-9f43d98172ec}, !- Availability Schedule
  {b3ea5b9f-7596-4355-99c4-cf00b752e95f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9564ce74-f1f3-4cec-861d-407a6c728bd5}, !- Supply Side Inlet Node Name
  {b21a9793-a0e7-4783-8d9b-6fe808e48971}, !- Demand Side Outlet Node Name
  {89597952-c763-415b-8dfd-3ae66f3c4e89}, !- Demand Side Inlet Node A
  {31737a2b-6beb-460b-bc22-86061fbdef1d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {1674a09e-ba16-436f-8813-aa01710b550a}, !- Handle
  Node 251,                               !- Name
  {9564ce74-f1f3-4cec-861d-407a6c728bd5}, !- Inlet Port
  {4f9ede63-5725-44b7-9bb0-49e344cff439}; !- Outlet Port

OS:Node,
  {19a2ea90-6c7d-4272-943d-106eb5e10c34}, !- Handle
  Node 252,                               !- Name
  {15784d02-8986-444a-81ff-dab88e08ef69}, !- Inlet Port
  {31737a2b-6beb-460b-bc22-86061fbdef1d}; !- Outlet Port

OS:Connection,
  {9564ce74-f1f3-4cec-861d-407a6c728bd5}, !- Handle
  {cfe51cce-7ff6-42f6-8a3d-e60ad7d1db22}, !- Name
  {7f8fd714-b931-4651-843a-e14d83541e8d}, !- Source Object
  8,                                      !- Outlet Port
  {1674a09e-ba16-436f-8813-aa01710b550a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31737a2b-6beb-460b-bc22-86061fbdef1d}, !- Handle
  {67689ca6-48a1-438f-9562-5949a33f5ae5}, !- Name
  {19a2ea90-6c7d-4272-943d-106eb5e10c34}, !- Source Object
  3,                                      !- Outlet Port
  {7f8fd714-b931-4651-843a-e14d83541e8d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {85aa57b5-e317-4a5f-a5ca-eccb8e951425}, !- Handle
  Node 253,                               !- Name
  {89597952-c763-415b-8dfd-3ae66f3c4e89}, !- Inlet Port
  {dc376e68-4181-4793-a5e2-2431aa49fdbd}; !- Outlet Port

OS:Node,
  {462353e3-2918-4403-94b5-21e3f9275c36}, !- Handle
  Node 254,                               !- Name
  {92e30709-c41d-46c8-9068-e8d13a67caac}, !- Inlet Port
  {b21a9793-a0e7-4783-8d9b-6fe808e48971}; !- Outlet Port

OS:Node,
  {bc9f3a8f-414f-4e7d-8a19-12733d999c43}, !- Handle
  Node 255,                               !- Name
  {2cdff80f-e4ae-4496-b313-4f02953b7ffe}, !- Inlet Port
  {718adeb4-59ec-4a12-9775-a218a07de900}; !- Outlet Port

OS:Connection,
  {89597952-c763-415b-8dfd-3ae66f3c4e89}, !- Handle
  {72a1c2fc-39ee-4a15-9849-e54bd09031c1}, !- Name
  {7f8fd714-b931-4651-843a-e14d83541e8d}, !- Source Object
  10,                                     !- Outlet Port
  {85aa57b5-e317-4a5f-a5ca-eccb8e951425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21a9793-a0e7-4783-8d9b-6fe808e48971}, !- Handle
  {33b00f42-b356-4554-ae1b-507a7cc5945d}, !- Name
  {462353e3-2918-4403-94b5-21e3f9275c36}, !- Source Object
  3,                                      !- Outlet Port
  {7f8fd714-b931-4651-843a-e14d83541e8d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6514872f-d910-48e7-93db-ed9f7ef1dbf2}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {dc376e68-4181-4793-a5e2-2431aa49fdbd}, !- Inlet Node Name
  {d9d106fe-796a-466a-a830-f2e602103e1b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {325ef5cf-475f-4955-987f-9fdc862d619a}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {92e30709-c41d-46c8-9068-e8d13a67caac}, !- Outlet Node Name
  {c1fd63f7-3d80-44ed-ad51-ecc70db1dd29}; !- Inlet Node Name 1

OS:Connection,
  {dc376e68-4181-4793-a5e2-2431aa49fdbd}, !- Handle
  {6c933fee-9f88-4773-9690-206a8f1c22c1}, !- Name
  {85aa57b5-e317-4a5f-a5ca-eccb8e951425}, !- Source Object
  3,                                      !- Outlet Port
  {6514872f-d910-48e7-93db-ed9f7ef1dbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e30709-c41d-46c8-9068-e8d13a67caac}, !- Handle
  {ef147947-3900-4301-82cf-cde7e0cf0498}, !- Name
  {325ef5cf-475f-4955-987f-9fdc862d619a}, !- Source Object
  2,                                      !- Outlet Port
  {462353e3-2918-4403-94b5-21e3f9275c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {066db151-77e6-467d-b4db-5c022d951217}, !- Handle
  {7f8fd714-b931-4651-843a-e14d83541e8d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {3c29fbf1-a666-4a88-b9fc-fe6cd8da5e40}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c94b268c-d1d0-47cf-a196-6d21f89b9dfb}, !- Control Zone Name
  {19a2ea90-6c7d-4272-943d-106eb5e10c34}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {6f650051-2cf7-4a22-ac0b-8c7f62d0d787}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  0.59605,                                !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6896d43c-be81-4560-bd1e-ca22afd783e1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {84b2fbc6-b92d-4e9f-9f7e-b40728d8ece5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6896d43c-be81-4560-bd1e-ca22afd783e1}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {84b2fbc6-b92d-4e9f-9f7e-b40728d8ece5}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ca0bc261-7c69-4652-84a4-4b1aa0ce5f0b}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  {918f171a-d417-4b4a-a45c-138d195d42c9}, !- Water Inlet Node Name
  {96e113f8-728f-4479-86f8-fe283b315c50}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {607a0ae9-efed-40b8-939d-350357d2ad77}, !- Handle
  Node 256,                               !- Name
  {c9a699bf-d2be-4c46-992b-06ecedbb6d46}, !- Inlet Port
  {918f171a-d417-4b4a-a45c-138d195d42c9}; !- Outlet Port

OS:Connection,
  {c9a699bf-d2be-4c46-992b-06ecedbb6d46}, !- Handle
  {79c6261b-f65b-4e01-ad90-15da8db33f7b}, !- Name
  {584d4be3-2a69-43e9-997e-7265dd43ef9b}, !- Source Object
  8,                                      !- Outlet Port
  {607a0ae9-efed-40b8-939d-350357d2ad77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7df8b999-1625-47c6-b041-b95751030440}, !- Handle
  Node 257,                               !- Name
  {96e113f8-728f-4479-86f8-fe283b315c50}, !- Inlet Port
  {57042c5d-5900-4623-a776-943506c13f03}; !- Outlet Port

OS:Connection,
  {918f171a-d417-4b4a-a45c-138d195d42c9}, !- Handle
  {2db8deec-1ee3-4d42-8141-de49e6c8fcf9}, !- Name
  {607a0ae9-efed-40b8-939d-350357d2ad77}, !- Source Object
  3,                                      !- Outlet Port
  {ca0bc261-7c69-4652-84a4-4b1aa0ce5f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e113f8-728f-4479-86f8-fe283b315c50}, !- Handle
  {04d9c472-20ef-4948-8d08-4384c1699c9f}, !- Name
  {ca0bc261-7c69-4652-84a4-4b1aa0ce5f0b}, !- Source Object
  3,                                      !- Outlet Port
  {7df8b999-1625-47c6-b041-b95751030440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57042c5d-5900-4623-a776-943506c13f03}, !- Handle
  {8355b2dc-4f0f-4f8a-af52-d8f9e5dd1271}, !- Name
  {7df8b999-1625-47c6-b041-b95751030440}, !- Source Object
  3,                                      !- Outlet Port
  {b4161cf6-7c2f-4002-849d-aab3041d728d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {53485bb8-fc18-4a23-8ee8-4fc013aaeb72}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {8432ce77-8a2c-43ab-b17d-ffb0003c7eb1}, !- Water Inlet Node Name
  {7eea0f29-560b-4927-b95e-6cdb583ffdf8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {269d7720-86a8-432a-8078-14633c60bfc4}, !- Handle
  Node 258,                               !- Name
  {06096f69-8cd2-4b74-a10f-2b9b4704ad84}, !- Inlet Port
  {8432ce77-8a2c-43ab-b17d-ffb0003c7eb1}; !- Outlet Port

OS:Connection,
  {06096f69-8cd2-4b74-a10f-2b9b4704ad84}, !- Handle
  {0e796bb9-684a-4bd8-bfbe-a433e795e2bd}, !- Name
  {584d4be3-2a69-43e9-997e-7265dd43ef9b}, !- Source Object
  9,                                      !- Outlet Port
  {269d7720-86a8-432a-8078-14633c60bfc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1c474aa-a67b-4b15-902f-28579745808b}, !- Handle
  Node 259,                               !- Name
  {7eea0f29-560b-4927-b95e-6cdb583ffdf8}, !- Inlet Port
  {25b9eac5-6412-4f9b-aa1d-5b0d30c2cf5c}; !- Outlet Port

OS:Connection,
  {8432ce77-8a2c-43ab-b17d-ffb0003c7eb1}, !- Handle
  {990221ec-227d-4ead-babf-b76312df5c95}, !- Name
  {269d7720-86a8-432a-8078-14633c60bfc4}, !- Source Object
  3,                                      !- Outlet Port
  {53485bb8-fc18-4a23-8ee8-4fc013aaeb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eea0f29-560b-4927-b95e-6cdb583ffdf8}, !- Handle
  {a3fb1395-b0fb-4f69-8c47-168d0a053909}, !- Name
  {53485bb8-fc18-4a23-8ee8-4fc013aaeb72}, !- Source Object
  3,                                      !- Outlet Port
  {c1c474aa-a67b-4b15-902f-28579745808b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b9eac5-6412-4f9b-aa1d-5b0d30c2cf5c}, !- Handle
  {503e4b56-c1dc-411c-acb5-9479051759c6}, !- Name
  {c1c474aa-a67b-4b15-902f-28579745808b}, !- Source Object
  3,                                      !- Outlet Port
  {b4161cf6-7c2f-4002-849d-aab3041d728d}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8749dbea-09e7-43ba-87a2-a05c4a4632f8}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {041b2caf-11a8-4814-8e01-262d3aed3d72}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0df251ae-c158-4298-8559-0ed2be4a64dd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0df251ae-c158-4298-8559-0ed2be4a64dd}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d23e907e-3b57-4ba5-9c42-3337cb833333}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys, !- Name
  {041b2caf-11a8-4814-8e01-262d3aed3d72}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5da9c3ba-f3df-4979-bd5e-b96a792e549d}, !- Mixed Air Node Name
  {f9c6ec93-6c85-400a-99a5-63d19c7d1e84}, !- Outdoor Air Stream Node Name
  {7dc3d260-1290-46c2-b62c-6b3d09686146}, !- Relief Air Stream Node Name
  {4f9ede63-5725-44b7-9bb0-49e344cff439}; !- Return Air Stream Node Name

OS:Node,
  {495e6362-61db-472b-a9ee-3b58b00ced7c}, !- Handle
  Node 260,                               !- Name
  ,                                       !- Inlet Port
  {f9c6ec93-6c85-400a-99a5-63d19c7d1e84}; !- Outlet Port

OS:Connection,
  {f9c6ec93-6c85-400a-99a5-63d19c7d1e84}, !- Handle
  {a98f56bf-d67e-4336-8128-d71f9e0fd6bb}, !- Name
  {495e6362-61db-472b-a9ee-3b58b00ced7c}, !- Source Object
  3,                                      !- Outlet Port
  {d23e907e-3b57-4ba5-9c42-3337cb833333}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {34318293-f3be-46dd-83da-9ac9b0b2463e}, !- Handle
  Node 261,                               !- Name
  {7dc3d260-1290-46c2-b62c-6b3d09686146}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dc3d260-1290-46c2-b62c-6b3d09686146}, !- Handle
  {ca134f04-89e4-4c3e-9f7f-5294f27656dd}, !- Name
  {d23e907e-3b57-4ba5-9c42-3337cb833333}, !- Source Object
  7,                                      !- Outlet Port
  {34318293-f3be-46dd-83da-9ac9b0b2463e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {0ea38077-b3e3-43a8-afef-2365eda55f52}, !- Handle
  DataCenter_mid_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {c94b268c-d1d0-47cf-a196-6d21f89b9dfb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {f67c2904-2f39-434f-ae28-03c5575fa8ff}, !- Air Inlet Node Name
  {15784d02-8986-444a-81ff-dab88e08ef69}, !- Air Outlet Node Name
  {6f650051-2cf7-4a22-ac0b-8c7f62d0d787}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Supply Air Fan Operating Mode Schedule Name
  {ca0bc261-7c69-4652-84a4-4b1aa0ce5f0b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {53485bb8-fc18-4a23-8ee8-4fc013aaeb72}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8749dbea-09e7-43ba-87a2-a05c4a4632f8}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {15784d02-8986-444a-81ff-dab88e08ef69}, !- Handle
  {4b9814f1-44b1-4524-9ac6-240437692e2a}, !- Name
  {0ea38077-b3e3-43a8-afef-2365eda55f52}, !- Source Object
  7,                                      !- Outlet Port
  {19a2ea90-6c7d-4272-943d-106eb5e10c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13078d93-367c-4435-bdeb-925cfd011392}, !- Handle
  Node 262,                               !- Name
  {5da9c3ba-f3df-4979-bd5e-b96a792e549d}, !- Inlet Port
  {f67c2904-2f39-434f-ae28-03c5575fa8ff}; !- Outlet Port

OS:Connection,
  {4f9ede63-5725-44b7-9bb0-49e344cff439}, !- Handle
  {1ddec90f-5901-4f3c-8b52-1215654aa52f}, !- Name
  {1674a09e-ba16-436f-8813-aa01710b550a}, !- Source Object
  3,                                      !- Outlet Port
  {d23e907e-3b57-4ba5-9c42-3337cb833333}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5da9c3ba-f3df-4979-bd5e-b96a792e549d}, !- Handle
  {bc19a79b-b7ab-4c63-8563-3a5769596cca}, !- Name
  {d23e907e-3b57-4ba5-9c42-3337cb833333}, !- Source Object
  5,                                      !- Outlet Port
  {13078d93-367c-4435-bdeb-925cfd011392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f67c2904-2f39-434f-ae28-03c5575fa8ff}, !- Handle
  {bb0f5521-96a7-4824-9f52-f5610c275383}, !- Name
  {13078d93-367c-4435-bdeb-925cfd011392}, !- Source Object
  3,                                      !- Outlet Port
  {0ea38077-b3e3-43a8-afef-2365eda55f52}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b3ea5b9f-7596-4355-99c4-cf00b752e95f}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7ed6ec3f-5663-48d9-8439-7cd982a43f80}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {d9d106fe-796a-466a-a830-f2e602103e1b}, !- Inlet Air Node Name
  {2cdff80f-e4ae-4496-b313-4f02953b7ffe}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {71d81042-847c-41c2-b4eb-08bbed947ee6}, !- Handle
  Node 263,                               !- Name
  {d5058d5b-6021-45a6-8061-814b97a38926}, !- Inlet Port
  {c1fd63f7-3d80-44ed-ad51-ecc70db1dd29}; !- Outlet Port

OS:Connection,
  {718adeb4-59ec-4a12-9775-a218a07de900}, !- Handle
  {a3ead5f8-e3e2-40b1-8a7a-6bbddae2abd0}, !- Name
  {bc9f3a8f-414f-4e7d-8a19-12733d999c43}, !- Source Object
  3,                                      !- Outlet Port
  {16d98a07-d2a8-47f6-9a5e-397644b181be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5058d5b-6021-45a6-8061-814b97a38926}, !- Handle
  {e75e0bfd-1429-4bad-9556-e56b7e078bf7}, !- Name
  {c94b268c-d1d0-47cf-a196-6d21f89b9dfb}, !- Source Object
  12,                                     !- Outlet Port
  {71d81042-847c-41c2-b4eb-08bbed947ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fd63f7-3d80-44ed-ad51-ecc70db1dd29}, !- Handle
  {4254781e-8508-4a14-bba9-41b91da1f538}, !- Name
  {71d81042-847c-41c2-b4eb-08bbed947ee6}, !- Source Object
  3,                                      !- Outlet Port
  {325ef5cf-475f-4955-987f-9fdc862d619a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9d106fe-796a-466a-a830-f2e602103e1b}, !- Handle
  {c866fe73-3755-4b09-8b91-d286a0661519}, !- Name
  {6514872f-d910-48e7-93db-ed9f7ef1dbf2}, !- Source Object
  3,                                      !- Outlet Port
  {7ed6ec3f-5663-48d9-8439-7cd982a43f80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cdff80f-e4ae-4496-b313-4f02953b7ffe}, !- Handle
  {5d4328e2-1e69-411b-8c6c-cc065386dc33}, !- Name
  {7ed6ec3f-5663-48d9-8439-7cd982a43f80}, !- Source Object
  4,                                      !- Outlet Port
  {bc9f3a8f-414f-4e7d-8a19-12733d999c43}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {21b4859f-2fd2-43f6-900e-4d70b1491000}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule
  {4c17f9b3-1fb8-415e-a52d-9056a32c272e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ab5ca731-20ff-4b87-99f8-653a74bda602}, !- Supply Side Inlet Node Name
  {b22aaab8-3777-43c9-9fd6-10c5abae67c5}, !- Demand Side Outlet Node Name
  {4058718f-fecf-48b7-916d-a4e5d47d3ee4}, !- Demand Side Inlet Node A
  {cef7a7f9-0132-47c0-91ba-8fb9365da2d2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {e68fa8e8-33e5-4196-b00b-a1e9b1178444}, !- Handle
  Node 264,                               !- Name
  {ab5ca731-20ff-4b87-99f8-653a74bda602}, !- Inlet Port
  {819b4c81-2cde-4eb5-9264-5fa32eaf0823}; !- Outlet Port

OS:Node,
  {d870ca5b-508c-4a11-9a47-5302c21208b2}, !- Handle
  Node 265,                               !- Name
  {78d38885-ccd2-42ea-b809-c659514118db}, !- Inlet Port
  {cef7a7f9-0132-47c0-91ba-8fb9365da2d2}; !- Outlet Port

OS:Connection,
  {ab5ca731-20ff-4b87-99f8-653a74bda602}, !- Handle
  {dcc56fb6-2927-4835-8b0c-ffe5d49450e0}, !- Name
  {21b4859f-2fd2-43f6-900e-4d70b1491000}, !- Source Object
  8,                                      !- Outlet Port
  {e68fa8e8-33e5-4196-b00b-a1e9b1178444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cef7a7f9-0132-47c0-91ba-8fb9365da2d2}, !- Handle
  {f0869821-708c-4fc1-b572-76c76e5cf2f0}, !- Name
  {d870ca5b-508c-4a11-9a47-5302c21208b2}, !- Source Object
  3,                                      !- Outlet Port
  {21b4859f-2fd2-43f6-900e-4d70b1491000}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3995bad8-5e23-4bdb-93c6-644e15a8f27f}, !- Handle
  Node 266,                               !- Name
  {4058718f-fecf-48b7-916d-a4e5d47d3ee4}, !- Inlet Port
  {b2d94060-c4c5-4843-a761-85f990cc5ebc}; !- Outlet Port

OS:Node,
  {f2924142-4acf-4060-a15c-f94cf45637de}, !- Handle
  Node 267,                               !- Name
  {24812dd2-ca25-46a9-8192-aa6675f8ce86}, !- Inlet Port
  {b22aaab8-3777-43c9-9fd6-10c5abae67c5}; !- Outlet Port

OS:Node,
  {dda46b5f-a45b-4221-9715-c9f85395895c}, !- Handle
  Node 268,                               !- Name
  {081df590-088a-41ec-ba14-a971f25e0261}, !- Inlet Port
  {1d54e544-d098-4206-84a5-a3a8acbff779}; !- Outlet Port

OS:Connection,
  {4058718f-fecf-48b7-916d-a4e5d47d3ee4}, !- Handle
  {bf678da7-ddab-4966-9710-adc0914685ad}, !- Name
  {21b4859f-2fd2-43f6-900e-4d70b1491000}, !- Source Object
  10,                                     !- Outlet Port
  {3995bad8-5e23-4bdb-93c6-644e15a8f27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b22aaab8-3777-43c9-9fd6-10c5abae67c5}, !- Handle
  {8e8f9046-4449-49bb-9147-7f2303580200}, !- Name
  {f2924142-4acf-4060-a15c-f94cf45637de}, !- Source Object
  3,                                      !- Outlet Port
  {21b4859f-2fd2-43f6-900e-4d70b1491000}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9ff5c96-6b02-42d8-a5bd-0a711b0cde65}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {b2d94060-c4c5-4843-a761-85f990cc5ebc}, !- Inlet Node Name
  {243cab7b-cf26-472f-a5e6-2b5c65274f42}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8aaa8aac-fb9a-4b04-9fad-80fc43e01f4b}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {24812dd2-ca25-46a9-8192-aa6675f8ce86}, !- Outlet Node Name
  {5c786a68-285c-492e-97b7-d449ac7b00f9}; !- Inlet Node Name 1

OS:Connection,
  {b2d94060-c4c5-4843-a761-85f990cc5ebc}, !- Handle
  {158e9775-e9d6-40ca-b8c5-f34136552b60}, !- Name
  {3995bad8-5e23-4bdb-93c6-644e15a8f27f}, !- Source Object
  3,                                      !- Outlet Port
  {c9ff5c96-6b02-42d8-a5bd-0a711b0cde65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24812dd2-ca25-46a9-8192-aa6675f8ce86}, !- Handle
  {cb3f30cd-b18b-4557-b6d8-f05b91c63834}, !- Name
  {8aaa8aac-fb9a-4b04-9fad-80fc43e01f4b}, !- Source Object
  2,                                      !- Outlet Port
  {f2924142-4acf-4060-a15c-f94cf45637de}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b44df4e-cc93-4f40-8345-dcd21952e904}, !- Handle
  {21b4859f-2fd2-43f6-900e-4d70b1491000}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {4acd11fe-b74d-48da-aa09-765a4d675cd3}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7befb794-958b-481b-a9db-3898116ab49e}, !- Control Zone Name
  {d870ca5b-508c-4a11-9a47-5302c21208b2}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {947c9a64-15b7-4242-8635-8bdaf8456e6e}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {758b42a9-7f7f-46e4-9fd8-9e4bf2aef422}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c8bdf7fa-5565-4e37-a495-fb4400c84b35}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {758b42a9-7f7f-46e4-9fd8-9e4bf2aef422}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c8bdf7fa-5565-4e37-a495-fb4400c84b35}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {09975ad0-0581-4a12-a02f-93778df8a995}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  {a1c99cef-2c49-4abb-929b-a0c727e1c49a}, !- Water Inlet Node Name
  {38222318-5681-4a04-907f-caca9f0ae317}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {350da3cf-acfd-4036-86ef-0f7c735227b8}, !- Handle
  Node 269,                               !- Name
  {61b65edb-67c2-4a0b-8b1e-5f9041c6c913}, !- Inlet Port
  {a1c99cef-2c49-4abb-929b-a0c727e1c49a}; !- Outlet Port

OS:Connection,
  {61b65edb-67c2-4a0b-8b1e-5f9041c6c913}, !- Handle
  {f27fd9f3-d8f4-42f2-a96b-4dab3202549d}, !- Name
  {584d4be3-2a69-43e9-997e-7265dd43ef9b}, !- Source Object
  10,                                     !- Outlet Port
  {350da3cf-acfd-4036-86ef-0f7c735227b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78f7d129-d106-4784-9c7d-708947aca480}, !- Handle
  Node 270,                               !- Name
  {38222318-5681-4a04-907f-caca9f0ae317}, !- Inlet Port
  {4a4de284-49e2-4063-b033-7df072d90e89}; !- Outlet Port

OS:Connection,
  {a1c99cef-2c49-4abb-929b-a0c727e1c49a}, !- Handle
  {9a8a44b8-36cd-4a25-8cf5-0e96afc80225}, !- Name
  {350da3cf-acfd-4036-86ef-0f7c735227b8}, !- Source Object
  3,                                      !- Outlet Port
  {09975ad0-0581-4a12-a02f-93778df8a995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38222318-5681-4a04-907f-caca9f0ae317}, !- Handle
  {2479120b-957d-471a-ba31-e6f3f59b8da0}, !- Name
  {09975ad0-0581-4a12-a02f-93778df8a995}, !- Source Object
  3,                                      !- Outlet Port
  {78f7d129-d106-4784-9c7d-708947aca480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4de284-49e2-4063-b033-7df072d90e89}, !- Handle
  {d92f08b7-a983-4a40-9deb-2f3545666182}, !- Name
  {78f7d129-d106-4784-9c7d-708947aca480}, !- Source Object
  3,                                      !- Outlet Port
  {b4161cf6-7c2f-4002-849d-aab3041d728d}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {94c6d51d-4dea-47cd-b53c-f470dd08162c}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {dda0a787-fdfd-42d5-b942-e96d71cfb1bc}, !- Water Inlet Node Name
  {d3495cfd-bd7f-4505-a97b-bf3ca45dbf22}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {728f287f-8efb-4263-bd57-2035ddc57134}, !- Handle
  Node 271,                               !- Name
  {0e9d1317-0a72-461b-8f14-3f8e1d9f19b0}, !- Inlet Port
  {dda0a787-fdfd-42d5-b942-e96d71cfb1bc}; !- Outlet Port

OS:Connection,
  {0e9d1317-0a72-461b-8f14-3f8e1d9f19b0}, !- Handle
  {c9f61434-a4e1-4869-827c-6a90cea2adc9}, !- Name
  {584d4be3-2a69-43e9-997e-7265dd43ef9b}, !- Source Object
  11,                                     !- Outlet Port
  {728f287f-8efb-4263-bd57-2035ddc57134}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdbfb7a7-05f9-4b85-ad74-5fdcefe2b843}, !- Handle
  Node 272,                               !- Name
  {d3495cfd-bd7f-4505-a97b-bf3ca45dbf22}, !- Inlet Port
  {8285034c-3c82-4176-b912-6d016adb083b}; !- Outlet Port

OS:Connection,
  {dda0a787-fdfd-42d5-b942-e96d71cfb1bc}, !- Handle
  {9a3bd89e-29e9-4ee3-a462-586197695253}, !- Name
  {728f287f-8efb-4263-bd57-2035ddc57134}, !- Source Object
  3,                                      !- Outlet Port
  {94c6d51d-4dea-47cd-b53c-f470dd08162c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3495cfd-bd7f-4505-a97b-bf3ca45dbf22}, !- Handle
  {cce5c917-a369-48db-99d9-e8b563b33f40}, !- Name
  {94c6d51d-4dea-47cd-b53c-f470dd08162c}, !- Source Object
  3,                                      !- Outlet Port
  {fdbfb7a7-05f9-4b85-ad74-5fdcefe2b843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8285034c-3c82-4176-b912-6d016adb083b}, !- Handle
  {7cbf82c5-b243-4d3f-80ab-85b3fe69e410}, !- Name
  {fdbfb7a7-05f9-4b85-ad74-5fdcefe2b843}, !- Source Object
  3,                                      !- Outlet Port
  {b4161cf6-7c2f-4002-849d-aab3041d728d}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {5bb709be-06f7-4f73-9a4d-3836ff892dcd}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {a8b9c58e-e0d9-4c65-86a1-2497d6f6edf7}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5ba3cca2-1685-4f43-afa2-95ab5d0eaddd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5ba3cca2-1685-4f43-afa2-95ab5d0eaddd}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1e60a269-a2a2-4370-970a-64f6875f86f4}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys, !- Name
  {a8b9c58e-e0d9-4c65-86a1-2497d6f6edf7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {15047e28-0ad5-411f-adee-ea8103f40a8e}, !- Mixed Air Node Name
  {33c581a8-03f7-4faf-bc6e-6a8f7d25d8f4}, !- Outdoor Air Stream Node Name
  {70989d3d-dfe4-4ab1-ab57-0d76d40fee03}, !- Relief Air Stream Node Name
  {819b4c81-2cde-4eb5-9264-5fa32eaf0823}; !- Return Air Stream Node Name

OS:Node,
  {35de7d34-0d05-4abf-bde0-9f84818f186a}, !- Handle
  Node 273,                               !- Name
  ,                                       !- Inlet Port
  {33c581a8-03f7-4faf-bc6e-6a8f7d25d8f4}; !- Outlet Port

OS:Connection,
  {33c581a8-03f7-4faf-bc6e-6a8f7d25d8f4}, !- Handle
  {2e314215-eef7-4790-b129-e6b81642319b}, !- Name
  {35de7d34-0d05-4abf-bde0-9f84818f186a}, !- Source Object
  3,                                      !- Outlet Port
  {1e60a269-a2a2-4370-970a-64f6875f86f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {55368ffe-52f3-4e53-adb5-ec6514001351}, !- Handle
  Node 274,                               !- Name
  {70989d3d-dfe4-4ab1-ab57-0d76d40fee03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70989d3d-dfe4-4ab1-ab57-0d76d40fee03}, !- Handle
  {bf7d60df-0450-4887-bacb-a48897267d52}, !- Name
  {1e60a269-a2a2-4370-970a-64f6875f86f4}, !- Source Object
  7,                                      !- Outlet Port
  {55368ffe-52f3-4e53-adb5-ec6514001351}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {c3140be0-8026-422b-8fe7-3d28649770a0}, !- Handle
  DataCenter_top_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {7befb794-958b-481b-a9db-3898116ab49e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {31a4ddbe-183a-4eec-bcdb-a3e4a3cfdbe0}, !- Air Inlet Node Name
  {78d38885-ccd2-42ea-b809-c659514118db}, !- Air Outlet Node Name
  {947c9a64-15b7-4242-8635-8bdaf8456e6e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Supply Air Fan Operating Mode Schedule Name
  {09975ad0-0581-4a12-a02f-93778df8a995}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {94c6d51d-4dea-47cd-b53c-f470dd08162c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5bb709be-06f7-4f73-9a4d-3836ff892dcd}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {78d38885-ccd2-42ea-b809-c659514118db}, !- Handle
  {e9478245-abed-4215-b084-de14e94efcff}, !- Name
  {c3140be0-8026-422b-8fe7-3d28649770a0}, !- Source Object
  7,                                      !- Outlet Port
  {d870ca5b-508c-4a11-9a47-5302c21208b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56b3baa7-b6c6-4617-8a8f-2996629e7e5e}, !- Handle
  Node 275,                               !- Name
  {15047e28-0ad5-411f-adee-ea8103f40a8e}, !- Inlet Port
  {31a4ddbe-183a-4eec-bcdb-a3e4a3cfdbe0}; !- Outlet Port

OS:Connection,
  {819b4c81-2cde-4eb5-9264-5fa32eaf0823}, !- Handle
  {706ffaaf-f063-401e-91af-f3554178a086}, !- Name
  {e68fa8e8-33e5-4196-b00b-a1e9b1178444}, !- Source Object
  3,                                      !- Outlet Port
  {1e60a269-a2a2-4370-970a-64f6875f86f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {15047e28-0ad5-411f-adee-ea8103f40a8e}, !- Handle
  {2241fa07-43a7-4e96-b5c0-6888ff78f18c}, !- Name
  {1e60a269-a2a2-4370-970a-64f6875f86f4}, !- Source Object
  5,                                      !- Outlet Port
  {56b3baa7-b6c6-4617-8a8f-2996629e7e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a4ddbe-183a-4eec-bcdb-a3e4a3cfdbe0}, !- Handle
  {6ebc7180-b13d-4837-b815-4410c6c8e543}, !- Name
  {56b3baa7-b6c6-4617-8a8f-2996629e7e5e}, !- Source Object
  3,                                      !- Outlet Port
  {c3140be0-8026-422b-8fe7-3d28649770a0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4c17f9b3-1fb8-415e-a52d-9056a32c272e}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4bcc380d-3468-4fb6-855b-09c4cf83b146}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule Name
  {243cab7b-cf26-472f-a5e6-2b5c65274f42}, !- Inlet Air Node Name
  {081df590-088a-41ec-ba14-a971f25e0261}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {103af7cf-b8a6-47a7-a4cb-90352d146eef}, !- Handle
  Node 276,                               !- Name
  {6a46bcd6-970f-4de5-b108-2d21e32663c8}, !- Inlet Port
  {5c786a68-285c-492e-97b7-d449ac7b00f9}; !- Outlet Port

OS:Connection,
  {1d54e544-d098-4206-84a5-a3a8acbff779}, !- Handle
  {531031c3-ca0a-4633-ae0a-4c799a68a958}, !- Name
  {dda46b5f-a45b-4221-9715-c9f85395895c}, !- Source Object
  3,                                      !- Outlet Port
  {c7e85452-510b-468d-828a-c8202c823381}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a46bcd6-970f-4de5-b108-2d21e32663c8}, !- Handle
  {778d78ee-afd3-476e-9359-13b28c6f9b02}, !- Name
  {7befb794-958b-481b-a9db-3898116ab49e}, !- Source Object
  12,                                     !- Outlet Port
  {103af7cf-b8a6-47a7-a4cb-90352d146eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c786a68-285c-492e-97b7-d449ac7b00f9}, !- Handle
  {6f66ba04-6f84-4c4a-991b-7b91a9742aeb}, !- Name
  {103af7cf-b8a6-47a7-a4cb-90352d146eef}, !- Source Object
  3,                                      !- Outlet Port
  {8aaa8aac-fb9a-4b04-9fad-80fc43e01f4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {243cab7b-cf26-472f-a5e6-2b5c65274f42}, !- Handle
  {05602c5c-a624-4d2d-ae6c-d8debb1c862d}, !- Name
  {c9ff5c96-6b02-42d8-a5bd-0a711b0cde65}, !- Source Object
  3,                                      !- Outlet Port
  {4bcc380d-3468-4fb6-855b-09c4cf83b146}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {081df590-088a-41ec-ba14-a971f25e0261}, !- Handle
  {3908b728-fbb2-43be-a645-8a4c0bfbc544}, !- Name
  {4bcc380d-3468-4fb6-855b-09c4cf83b146}, !- Source Object
  4,                                      !- Outlet Port
  {dda46b5f-a45b-4221-9715-c9f85395895c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {a4a76905-b938-4c95-8b19-645ad54dd9ee}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {950ef3f7-9f93-4996-b63c-bdd5dc25efe1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bc184595-c3b5-45a6-b31d-a1f2179fc34c}, !- Plant Side Inlet Node Name
  {55f69e3f-3de5-46f8-b5b8-31d52ebd2aa1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {994124e9-86cb-4906-94f0-fe83cff28a80}, !- Demand Side Inlet Node Name
  {8b8f34d0-f9c2-48a8-8616-41ce59404c96}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {86449884-0e2b-466f-929e-df8c3b56287e}, !- Handle
  {a4a76905-b938-4c95-8b19-645ad54dd9ee}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {c48a3945-e09f-42ff-850e-4727767cd7d5}, !- Handle
  Node 277,                               !- Name
  {bc184595-c3b5-45a6-b31d-a1f2179fc34c}, !- Inlet Port
  {9141b187-90df-4f3b-8985-b911510a02d2}; !- Outlet Port

OS:Node,
  {950ef3f7-9f93-4996-b63c-bdd5dc25efe1}, !- Handle
  Node 278,                               !- Name
  {a65e4875-bf55-4aa2-97d3-1a3379ed20d2}, !- Inlet Port
  {55f69e3f-3de5-46f8-b5b8-31d52ebd2aa1}; !- Outlet Port

OS:Node,
  {566aee8f-d37e-4508-9208-3c9dff0027fd}, !- Handle
  Node 279,                               !- Name
  {ee71fb45-1c58-4ab3-943c-5b41d0927e0b}, !- Inlet Port
  {bf4711dc-497e-4611-9ca3-bd26f39b1469}; !- Outlet Port

OS:Connector:Mixer,
  {76700660-6110-4441-80d6-262cd96737d2}, !- Handle
  Connector Mixer 9,                      !- Name
  {7a098744-8c80-4eb1-a5a9-54305acc28df}, !- Outlet Branch Name
  {138267ff-3a04-4687-95f8-4d2f0a9122e7}, !- Inlet Branch Name 1
  {f24ad352-cb7a-494f-9106-c1b01804c97a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2c34eb92-4c09-412c-b601-1f1cc82044fa}, !- Handle
  Connector Splitter 9,                   !- Name
  {e3650157-2c19-480a-b913-93c15567476d}, !- Inlet Branch Name
  {ee71fb45-1c58-4ab3-943c-5b41d0927e0b}, !- Outlet Branch Name 1
  {69c38cf4-dbbc-4988-8bf1-77c8756ed0c7}; !- Outlet Branch Name 2

OS:Connection,
  {bc184595-c3b5-45a6-b31d-a1f2179fc34c}, !- Handle
  {9078ba90-f2dc-4954-84a2-69ad1d8f6b00}, !- Name
  {a4a76905-b938-4c95-8b19-645ad54dd9ee}, !- Source Object
  13,                                     !- Outlet Port
  {c48a3945-e09f-42ff-850e-4727767cd7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee71fb45-1c58-4ab3-943c-5b41d0927e0b}, !- Handle
  {a160d950-eb60-42e5-902c-40472e859117}, !- Name
  {2c34eb92-4c09-412c-b601-1f1cc82044fa}, !- Source Object
  3,                                      !- Outlet Port
  {566aee8f-d37e-4508-9208-3c9dff0027fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f69e3f-3de5-46f8-b5b8-31d52ebd2aa1}, !- Handle
  {6e8469a9-8a83-44d3-b0b1-c63a8cd9f2e8}, !- Name
  {950ef3f7-9f93-4996-b63c-bdd5dc25efe1}, !- Source Object
  3,                                      !- Outlet Port
  {a4a76905-b938-4c95-8b19-645ad54dd9ee}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {1ead733f-df07-4b7e-a712-696df725a568}, !- Handle
  Node 280,                               !- Name
  {994124e9-86cb-4906-94f0-fe83cff28a80}, !- Inlet Port
  {a97c49a8-0629-48a1-9e13-4c0d3ac66fed}; !- Outlet Port

OS:Node,
  {6f8d6973-8f5f-4030-814d-c59c54ff88a8}, !- Handle
  Node 281,                               !- Name
  {ce9dbc4f-353e-4dbe-a798-718429a5bf2f}, !- Inlet Port
  {8b8f34d0-f9c2-48a8-8616-41ce59404c96}; !- Outlet Port

OS:Node,
  {361704c3-2c6e-4204-ae90-c2a5bc11fbca}, !- Handle
  Node 282,                               !- Name
  {b99a32fd-841d-4a4b-b2ba-fe444bfa93e6}, !- Inlet Port
  {c215f00c-0cc1-4b36-bd0e-0cee07e8ce55}; !- Outlet Port

OS:Connector:Mixer,
  {e6ed6974-7ca1-493d-90d7-5ee18ec11100}, !- Handle
  Connector Mixer 10,                     !- Name
  {043356b0-6376-494a-9b06-2937f13c97b0}, !- Outlet Branch Name
  {13d641df-51cd-4052-b0bc-d59051d1bb0d}, !- Inlet Branch Name 1
  {c86773bb-9dc8-4066-9fc0-9aed3a847054}, !- Inlet Branch Name 2
  {7f170ad8-4b30-4295-ae54-ebb886e0e7d7}, !- Inlet Branch Name 3
  {f73b4ed1-acfa-4220-8589-6a1beb51fbf9}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {5594c0d1-e68c-462e-b96f-afee2517c3af}, !- Handle
  Connector Splitter 10,                  !- Name
  {152e5b20-b3c1-459c-8fa9-7686e64ce3b9}, !- Inlet Branch Name
  {b99a32fd-841d-4a4b-b2ba-fe444bfa93e6}, !- Outlet Branch Name 1
  {81c76840-a01d-4803-92ff-c6c99b5eaf99}, !- Outlet Branch Name 2
  {128682b6-75b3-4f4b-9b52-6e1f6667b47d}, !- Outlet Branch Name 3
  {aab5575b-ed6b-4fa8-a0c4-4af20f4bcadd}; !- Outlet Branch Name 4

OS:Connection,
  {994124e9-86cb-4906-94f0-fe83cff28a80}, !- Handle
  {dd76f60d-68ff-4490-81ce-ead9ce9792af}, !- Name
  {a4a76905-b938-4c95-8b19-645ad54dd9ee}, !- Source Object
  16,                                     !- Outlet Port
  {1ead733f-df07-4b7e-a712-696df725a568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b99a32fd-841d-4a4b-b2ba-fe444bfa93e6}, !- Handle
  {e9c44084-714c-4bd8-a1cb-d4faffd95cdb}, !- Name
  {5594c0d1-e68c-462e-b96f-afee2517c3af}, !- Source Object
  3,                                      !- Outlet Port
  {361704c3-2c6e-4204-ae90-c2a5bc11fbca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8f34d0-f9c2-48a8-8616-41ce59404c96}, !- Handle
  {78928d0f-00a4-4610-a329-3f92a8fd2c03}, !- Name
  {6f8d6973-8f5f-4030-814d-c59c54ff88a8}, !- Source Object
  3,                                      !- Outlet Port
  {a4a76905-b938-4c95-8b19-645ad54dd9ee}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {35d28cdd-7679-4a49-904d-479967b25d10}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {aa9cf5de-ac42-4e7d-aabe-4ec7696585a8}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {35d28cdd-7679-4a49-904d-479967b25d10}, !- Schedule Type Limits Name
  {b837708c-a0a1-4a57-8cbc-106cec9d3c68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b837708c-a0a1-4a57-8cbc-106cec9d3c68}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {35d28cdd-7679-4a49-904d-479967b25d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {20cd419d-f89d-486d-9504-c8a9389724f0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {aa9cf5de-ac42-4e7d-aabe-4ec7696585a8}, !- Schedule Name
  {950ef3f7-9f93-4996-b63c-bdd5dc25efe1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b30493c2-407b-428c-82ae-03a76b69c8c8}, !- Handle
  Service Water Loop Pump,                !- Name
  {9141b187-90df-4f3b-8985-b911510a02d2}, !- Inlet Node Name
  {355ab8d0-c557-4328-9129-58ff4f777f0e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {74e30497-e32b-40e5-b803-eb25a3366641}, !- Handle
  Node 283,                               !- Name
  {355ab8d0-c557-4328-9129-58ff4f777f0e}, !- Inlet Port
  {e3650157-2c19-480a-b913-93c15567476d}; !- Outlet Port

OS:Connection,
  {9141b187-90df-4f3b-8985-b911510a02d2}, !- Handle
  {31ef3254-22e9-46bf-b2fe-b954f900eb4a}, !- Name
  {c48a3945-e09f-42ff-850e-4727767cd7d5}, !- Source Object
  3,                                      !- Outlet Port
  {b30493c2-407b-428c-82ae-03a76b69c8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {355ab8d0-c557-4328-9129-58ff4f777f0e}, !- Handle
  {cfd8d068-6f1c-4fbb-8e1d-877dd6b287c7}, !- Name
  {b30493c2-407b-428c-82ae-03a76b69c8c8}, !- Source Object
  3,                                      !- Outlet Port
  {74e30497-e32b-40e5-b803-eb25a3366641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3650157-2c19-480a-b913-93c15567476d}, !- Handle
  {691a5ed9-dbfa-455f-af11-0406dd817dd3}, !- Name
  {74e30497-e32b-40e5-b803-eb25a3366641}, !- Source Object
  3,                                      !- Outlet Port
  {2c34eb92-4c09-412c-b601-1f1cc82044fa}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {aa16b90d-0abd-4c1d-8e5a-b5677a64a784}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b747bc6f-4ae6-4513-8b70-c52d6a9ecf3f}, !- Handle
  300.0gal Natural Gas Water Heater - 300kBtu/hr 0.802 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {aa9cf5de-ac42-4e7d-aabe-4ec7696585a8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80176797272194,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2770.98696847836,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2770.98696847836,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {47a0b229-4efc-4cfe-9eb5-f6da45666633}, !- Ambient Temperature Schedule Name
  {4f750a09-53f0-44b3-8e00-4fe383aa76fe}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.99709278761715,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.99709278761715,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {bf4711dc-497e-4611-9ca3-bd26f39b1469}, !- Use Side Inlet Node Name
  {0cea3c80-2f4f-42e2-bdf0-c5cec7a8c472}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {47a0b229-4efc-4cfe-9eb5-f6da45666633}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  {b0be0490-5180-4a2f-99ab-2a789d066969}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0be0490-5180-4a2f-99ab-2a789d066969}, !- Handle
  Schedule Day 27,                        !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {160a4e3d-ed9b-42c2-998e-93408ddbb7d7}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  {fbdda3d8-3ae2-4765-b904-ebd82a68e91e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbdda3d8-3ae2-4765-b904-ebd82a68e91e}, !- Handle
  Schedule Day 28,                        !- Name
  {a4a78059-61c4-420b-add8-c95f4be155b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {4275ce6e-cac4-4d65-8eda-40c5a6881f85}, !- Handle
  Node 284,                               !- Name
  {0cea3c80-2f4f-42e2-bdf0-c5cec7a8c472}, !- Inlet Port
  {138267ff-3a04-4687-95f8-4d2f0a9122e7}; !- Outlet Port

OS:Connection,
  {bf4711dc-497e-4611-9ca3-bd26f39b1469}, !- Handle
  {3360e8e2-baf1-4eef-893f-81bb044d7d9e}, !- Name
  {566aee8f-d37e-4508-9208-3c9dff0027fd}, !- Source Object
  3,                                      !- Outlet Port
  {b747bc6f-4ae6-4513-8b70-c52d6a9ecf3f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0cea3c80-2f4f-42e2-bdf0-c5cec7a8c472}, !- Handle
  {41c577a1-ad6a-42b2-a2d4-315d2014ee22}, !- Name
  {b747bc6f-4ae6-4513-8b70-c52d6a9ecf3f}, !- Source Object
  32,                                     !- Outlet Port
  {4275ce6e-cac4-4d65-8eda-40c5a6881f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138267ff-3a04-4687-95f8-4d2f0a9122e7}, !- Handle
  {2d23b5e9-8a1b-46a5-8b9a-b8b0377f8cd1}, !- Name
  {4275ce6e-cac4-4d65-8eda-40c5a6881f85}, !- Source Object
  3,                                      !- Outlet Port
  {76700660-6110-4441-80d6-262cd96737d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf901570-9c65-4a4c-80c6-ca2dd36ac5d2}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {c6128949-6607-4bae-8961-20abda2c8e97}, !- Inlet Node Name
  {7f9efd7e-ca71-41a3-881b-41fa3baf5e0f}; !- Outlet Node Name

OS:Node,
  {2f796a3f-2683-4868-b421-3ad54f53dec7}, !- Handle
  Node 285,                               !- Name
  {69c38cf4-dbbc-4988-8bf1-77c8756ed0c7}, !- Inlet Port
  {c6128949-6607-4bae-8961-20abda2c8e97}; !- Outlet Port

OS:Connection,
  {69c38cf4-dbbc-4988-8bf1-77c8756ed0c7}, !- Handle
  {304599a3-94f3-4cf6-8238-0e98d63a95d1}, !- Name
  {2c34eb92-4c09-412c-b601-1f1cc82044fa}, !- Source Object
  4,                                      !- Outlet Port
  {2f796a3f-2683-4868-b421-3ad54f53dec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {007cd1c8-1290-49f6-8063-6bd9209fb7ea}, !- Handle
  Node 286,                               !- Name
  {7f9efd7e-ca71-41a3-881b-41fa3baf5e0f}, !- Inlet Port
  {f24ad352-cb7a-494f-9106-c1b01804c97a}; !- Outlet Port

OS:Connection,
  {c6128949-6607-4bae-8961-20abda2c8e97}, !- Handle
  {3873fbd8-b4f7-4b27-9202-bcc13ec301d1}, !- Name
  {2f796a3f-2683-4868-b421-3ad54f53dec7}, !- Source Object
  3,                                      !- Outlet Port
  {cf901570-9c65-4a4c-80c6-ca2dd36ac5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9efd7e-ca71-41a3-881b-41fa3baf5e0f}, !- Handle
  {7b36e81e-919d-4ea8-abfb-67a02b571096}, !- Name
  {cf901570-9c65-4a4c-80c6-ca2dd36ac5d2}, !- Source Object
  3,                                      !- Outlet Port
  {007cd1c8-1290-49f6-8063-6bd9209fb7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24ad352-cb7a-494f-9106-c1b01804c97a}, !- Handle
  {d10470d6-29d6-45a8-b042-35e9b524decd}, !- Name
  {007cd1c8-1290-49f6-8063-6bd9209fb7ea}, !- Source Object
  3,                                      !- Outlet Port
  {76700660-6110-4441-80d6-262cd96737d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {edeed00f-82f8-410e-b70d-fb3edca43a19}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {c215f00c-0cc1-4b36-bd0e-0cee07e8ce55}, !- Inlet Node Name
  {6bbdf23b-ab1a-4797-98a1-73213fb841e9}; !- Outlet Node Name

OS:Node,
  {832491f0-0a49-4a74-9f5d-43f86e2a8dbe}, !- Handle
  Node 287,                               !- Name
  {6bbdf23b-ab1a-4797-98a1-73213fb841e9}, !- Inlet Port
  {13d641df-51cd-4052-b0bc-d59051d1bb0d}; !- Outlet Port

OS:Connection,
  {c215f00c-0cc1-4b36-bd0e-0cee07e8ce55}, !- Handle
  {83ac54b2-9fee-423e-b02e-21292f62db16}, !- Name
  {361704c3-2c6e-4204-ae90-c2a5bc11fbca}, !- Source Object
  3,                                      !- Outlet Port
  {edeed00f-82f8-410e-b70d-fb3edca43a19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bbdf23b-ab1a-4797-98a1-73213fb841e9}, !- Handle
  {547f54d8-bca2-427d-bf16-8724098f633c}, !- Name
  {edeed00f-82f8-410e-b70d-fb3edca43a19}, !- Source Object
  3,                                      !- Outlet Port
  {832491f0-0a49-4a74-9f5d-43f86e2a8dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d641df-51cd-4052-b0bc-d59051d1bb0d}, !- Handle
  {21f95244-2e29-4760-9656-21181e6f4d2c}, !- Name
  {832491f0-0a49-4a74-9f5d-43f86e2a8dbe}, !- Source Object
  3,                                      !- Outlet Port
  {e6ed6974-7ca1-493d-90d7-5ee18ec11100}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d88c0924-e555-4e34-b543-379e73e4b9f0}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {a3db5a29-c071-4763-94af-9d2fc5f2ad74}, !- Inlet Node Name
  {a65e4875-bf55-4aa2-97d3-1a3379ed20d2}; !- Outlet Node Name

OS:Node,
  {98124e12-bec4-4cc5-8de6-3eafcc0d8b24}, !- Handle
  Node 288,                               !- Name
  {7a098744-8c80-4eb1-a5a9-54305acc28df}, !- Inlet Port
  {a3db5a29-c071-4763-94af-9d2fc5f2ad74}; !- Outlet Port

OS:Connection,
  {7a098744-8c80-4eb1-a5a9-54305acc28df}, !- Handle
  {cb3d3d75-f43f-4e66-9c1d-d5e141d6f946}, !- Name
  {76700660-6110-4441-80d6-262cd96737d2}, !- Source Object
  2,                                      !- Outlet Port
  {98124e12-bec4-4cc5-8de6-3eafcc0d8b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3db5a29-c071-4763-94af-9d2fc5f2ad74}, !- Handle
  {3e6dac7b-c92b-4348-b3a0-16c4a5952277}, !- Name
  {98124e12-bec4-4cc5-8de6-3eafcc0d8b24}, !- Source Object
  3,                                      !- Outlet Port
  {d88c0924-e555-4e34-b543-379e73e4b9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a65e4875-bf55-4aa2-97d3-1a3379ed20d2}, !- Handle
  {6cf303fb-26d1-4ad1-bae6-bdf6902c69f3}, !- Name
  {d88c0924-e555-4e34-b543-379e73e4b9f0}, !- Source Object
  3,                                      !- Outlet Port
  {950ef3f7-9f93-4996-b63c-bdd5dc25efe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b656490-dc02-4ef6-b577-e2850b46f02a}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {a97c49a8-0629-48a1-9e13-4c0d3ac66fed}, !- Inlet Node Name
  {eb632f4f-00d9-434c-826d-fc9841f83973}; !- Outlet Node Name

OS:Node,
  {2e64697e-0ddc-4208-a499-9911d732a9d7}, !- Handle
  Node 289,                               !- Name
  {eb632f4f-00d9-434c-826d-fc9841f83973}, !- Inlet Port
  {152e5b20-b3c1-459c-8fa9-7686e64ce3b9}; !- Outlet Port

OS:Connection,
  {a97c49a8-0629-48a1-9e13-4c0d3ac66fed}, !- Handle
  {eccd0182-8199-424c-beef-596116383a1b}, !- Name
  {1ead733f-df07-4b7e-a712-696df725a568}, !- Source Object
  3,                                      !- Outlet Port
  {1b656490-dc02-4ef6-b577-e2850b46f02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb632f4f-00d9-434c-826d-fc9841f83973}, !- Handle
  {c647c1b6-4c57-4b4f-98df-39fb0e1fc54e}, !- Name
  {1b656490-dc02-4ef6-b577-e2850b46f02a}, !- Source Object
  3,                                      !- Outlet Port
  {2e64697e-0ddc-4208-a499-9911d732a9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152e5b20-b3c1-459c-8fa9-7686e64ce3b9}, !- Handle
  {2e658e09-03db-4f52-be9b-b15fd78e0f05}, !- Name
  {2e64697e-0ddc-4208-a499-9911d732a9d7}, !- Source Object
  3,                                      !- Outlet Port
  {5594c0d1-e68c-462e-b96f-afee2517c3af}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8b49ecf4-aaf8-4527-a95d-66ff8fca2ec1}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {d786f044-5363-425e-8e8a-380a1997b872}, !- Inlet Node Name
  {ce9dbc4f-353e-4dbe-a798-718429a5bf2f}; !- Outlet Node Name

OS:Node,
  {89d9aa01-fad2-4cac-8173-5d032d2518b3}, !- Handle
  Node 290,                               !- Name
  {043356b0-6376-494a-9b06-2937f13c97b0}, !- Inlet Port
  {d786f044-5363-425e-8e8a-380a1997b872}; !- Outlet Port

OS:Connection,
  {043356b0-6376-494a-9b06-2937f13c97b0}, !- Handle
  {da62ccae-782a-4350-b1e3-5caef23f551f}, !- Name
  {e6ed6974-7ca1-493d-90d7-5ee18ec11100}, !- Source Object
  2,                                      !- Outlet Port
  {89d9aa01-fad2-4cac-8173-5d032d2518b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d786f044-5363-425e-8e8a-380a1997b872}, !- Handle
  {f71cb256-d79a-4a60-84dd-65a673add162}, !- Name
  {89d9aa01-fad2-4cac-8173-5d032d2518b3}, !- Source Object
  3,                                      !- Outlet Port
  {8b49ecf4-aaf8-4527-a95d-66ff8fca2ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9dbc4f-353e-4dbe-a798-718429a5bf2f}, !- Handle
  {bea6a886-e794-49f9-9088-ae8053165ffb}, !- Name
  {8b49ecf4-aaf8-4527-a95d-66ff8fca2ec1}, !- Source Object
  3,                                      !- Outlet Port
  {6f8d6973-8f5f-4030-814d-c59c54ff88a8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c1ae760d-b6c6-4901-abf1-a5c709d42cf7}, !- Handle
  Water Use Connections 1,                !- Name
  {1196c838-5b43-48bf-8088-d5492a08f97d}, !- Inlet Node Name
  {5b5ed16b-acee-4e43-8fb5-59483d437681}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e4ed26d1-6290-42cd-9fd3-784565c35434}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4fc6ee6a-3981-4ca4-b0f8-163dae50459f}, !- Handle
  Main Service Water Use Def 0.58gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  {605d51f4-449d-4e64-ac42-9bda39283c1e}, !- Sensible Fraction Schedule Name
  {de57ae69-be38-474d-bb37-fb862c544bab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {605d51f4-449d-4e64-ac42-9bda39283c1e}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {e53b09c0-6dfd-41ab-a8dd-7e5a8c261692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e53b09c0-6dfd-41ab-a8dd-7e5a8c261692}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de57ae69-be38-474d-bb37-fb862c544bab}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {9ed2f948-adb1-4371-9e42-4b4680e25781}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ed2f948-adb1-4371-9e42-4b4680e25781}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fc74041-0dcd-45c1-9ae9-f799e8a952de}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {640da16c-adab-45fc-ac8b-972ff8d82e14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {640da16c-adab-45fc-ac8b-972ff8d82e14}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e4ed26d1-6290-42cd-9fd3-784565c35434}, !- Handle
  Core_bottom Service Water Use 0.58gal/min, !- Name
  {4fc6ee6a-3981-4ca4-b0f8-163dae50459f}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {c65b4c7f-8da8-4aff-a32b-7a4b7e1d7045}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c65b4c7f-8da8-4aff-a32b-7a4b7e1d7045}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  {9799aece-6400-4c32-82c5-9686341fc8bb}, !- Default Day Schedule Name
  {f9991c63-71bc-4b07-ab12-27c735933ca1}, !- Summer Design Day Schedule Name
  {becd76e8-60f5-4382-bda1-2940481fbb19}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9799aece-6400-4c32-82c5-9686341fc8bb}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {6c3b6ab0-bf80-4384-b3f2-7ae26525152a}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9991c63-71bc-4b07-ab12-27c735933ca1}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {caeafe6c-ccaa-47cb-8e17-db39f18e505c}, !- Handle
  Schedule Rule 17,                       !- Name
  {c65b4c7f-8da8-4aff-a32b-7a4b7e1d7045}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62915004-fec1-4543-910f-ec8704dcc474}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62915004-fec1-4543-910f-ec8704dcc474}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {4f11404b-b502-4654-8d68-37c05b443df5}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {becd76e8-60f5-4382-bda1-2940481fbb19}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {788c245e-9751-4944-b57c-3a398adb18be}, !- Handle
  Schedule Rule 18,                       !- Name
  {c65b4c7f-8da8-4aff-a32b-7a4b7e1d7045}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d94f3f3e-f9b4-49ff-ac53-a7619e5c5956}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d94f3f3e-f9b4-49ff-ac53-a7619e5c5956}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Node,
  {a9bea91b-5982-40f9-823d-11b11402e24e}, !- Handle
  Node 291,                               !- Name
  {81c76840-a01d-4803-92ff-c6c99b5eaf99}, !- Inlet Port
  {1196c838-5b43-48bf-8088-d5492a08f97d}; !- Outlet Port

OS:Connection,
  {81c76840-a01d-4803-92ff-c6c99b5eaf99}, !- Handle
  {2027dc18-1a23-4a66-ade4-2ae8d3b63c75}, !- Name
  {5594c0d1-e68c-462e-b96f-afee2517c3af}, !- Source Object
  4,                                      !- Outlet Port
  {a9bea91b-5982-40f9-823d-11b11402e24e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff187750-7a8e-465a-8a46-eae588b7c789}, !- Handle
  Node 292,                               !- Name
  {5b5ed16b-acee-4e43-8fb5-59483d437681}, !- Inlet Port
  {c86773bb-9dc8-4066-9fc0-9aed3a847054}; !- Outlet Port

OS:Connection,
  {1196c838-5b43-48bf-8088-d5492a08f97d}, !- Handle
  {14bf5e82-3e70-404e-9c55-b45637392fc8}, !- Name
  {a9bea91b-5982-40f9-823d-11b11402e24e}, !- Source Object
  3,                                      !- Outlet Port
  {c1ae760d-b6c6-4901-abf1-a5c709d42cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5ed16b-acee-4e43-8fb5-59483d437681}, !- Handle
  {cf9f1a9a-34ed-40c9-9dbf-403c4ffb8396}, !- Name
  {c1ae760d-b6c6-4901-abf1-a5c709d42cf7}, !- Source Object
  3,                                      !- Outlet Port
  {ff187750-7a8e-465a-8a46-eae588b7c789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c86773bb-9dc8-4066-9fc0-9aed3a847054}, !- Handle
  {b1b11d79-611e-41f3-a783-ce3b51c1b5f1}, !- Name
  {ff187750-7a8e-465a-8a46-eae588b7c789}, !- Source Object
  3,                                      !- Outlet Port
  {e6ed6974-7ca1-493d-90d7-5ee18ec11100}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {daa31864-82ec-4979-8959-938ac9a671f9}, !- Handle
  Water Use Connections 2,                !- Name
  {1ddc1afc-90dd-4a68-b96d-0fdb481b9c5d}, !- Inlet Node Name
  {2fbb69e8-21cf-468c-a644-79917f1f25cd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ceab9482-1b91-4f7d-9036-c2dec83cecc0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff2ae2c0-d3e1-423c-9735-a8770ceaf135}, !- Handle
  Main Service Water Use Def 0.58gal/min 1, !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  {133aedb2-b80f-42f8-b034-4b4c424e8ba4}, !- Sensible Fraction Schedule Name
  {05fc80c9-89cb-491f-93bd-57e1992fef36}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {133aedb2-b80f-42f8-b034-4b4c424e8ba4}, !- Handle
  Fraction Sensible - 0.2 1,              !- Name
  ,                                       !- Schedule Type Limits Name
  {c90e63e8-4265-462c-8738-905eddeb284f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c90e63e8-4265-462c-8738-905eddeb284f}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {05fc80c9-89cb-491f-93bd-57e1992fef36}, !- Handle
  Fraction Latent - 0.05 1,               !- Name
  ,                                       !- Schedule Type Limits Name
  {09ea8cbd-0c5d-45fb-8582-8b65deb0ad9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09ea8cbd-0c5d-45fb-8582-8b65deb0ad9c}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {544911be-03a0-4f64-9413-399a323da9dc}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9984e06-b2c6-45b4-a1ee-534d18801f79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9984e06-b2c6-45b4-a1ee-534d18801f79}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ceab9482-1b91-4f7d-9036-c2dec83cecc0}, !- Handle
  Core_mid Service Water Use 0.58gal/min, !- Name
  {ff2ae2c0-d3e1-423c-9735-a8770ceaf135}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {c65b4c7f-8da8-4aff-a32b-7a4b7e1d7045}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f2f6637c-f076-450a-a046-5b0f64600a64}, !- Handle
  Node 293,                               !- Name
  {128682b6-75b3-4f4b-9b52-6e1f6667b47d}, !- Inlet Port
  {1ddc1afc-90dd-4a68-b96d-0fdb481b9c5d}; !- Outlet Port

OS:Connection,
  {128682b6-75b3-4f4b-9b52-6e1f6667b47d}, !- Handle
  {0c08c9b8-7c3b-41e4-bc18-44c74753a42a}, !- Name
  {5594c0d1-e68c-462e-b96f-afee2517c3af}, !- Source Object
  5,                                      !- Outlet Port
  {f2f6637c-f076-450a-a046-5b0f64600a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f21de23-8d0f-4b4f-b935-8bfa8f56be74}, !- Handle
  Node 294,                               !- Name
  {2fbb69e8-21cf-468c-a644-79917f1f25cd}, !- Inlet Port
  {7f170ad8-4b30-4295-ae54-ebb886e0e7d7}; !- Outlet Port

OS:Connection,
  {1ddc1afc-90dd-4a68-b96d-0fdb481b9c5d}, !- Handle
  {cf80222a-86ea-408d-a1d8-7b7ea924ab54}, !- Name
  {f2f6637c-f076-450a-a046-5b0f64600a64}, !- Source Object
  3,                                      !- Outlet Port
  {daa31864-82ec-4979-8959-938ac9a671f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbb69e8-21cf-468c-a644-79917f1f25cd}, !- Handle
  {707517a4-e85f-440b-9c8e-893bcc8a2ebe}, !- Name
  {daa31864-82ec-4979-8959-938ac9a671f9}, !- Source Object
  3,                                      !- Outlet Port
  {7f21de23-8d0f-4b4f-b935-8bfa8f56be74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f170ad8-4b30-4295-ae54-ebb886e0e7d7}, !- Handle
  {ffa8f235-f452-407a-9924-2c85797d3421}, !- Name
  {7f21de23-8d0f-4b4f-b935-8bfa8f56be74}, !- Source Object
  3,                                      !- Outlet Port
  {e6ed6974-7ca1-493d-90d7-5ee18ec11100}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {27b7052a-1bff-4373-805b-1e6d4bc0b88d}, !- Handle
  Water Use Connections 3,                !- Name
  {7fb8ecac-5b07-4dbf-aa0d-acd66fcd9920}, !- Inlet Node Name
  {31d97c40-bbdc-47c7-a51b-db6e680480ab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {81bd2150-1ead-441f-92b2-26a38a4ca032}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eb8fe1ab-9c78-49f2-96ab-ec964fa6be96}, !- Handle
  Main Service Water Use Def 0.58gal/min 2, !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  {da5daa73-a16e-4330-b418-94a162d557b5}, !- Sensible Fraction Schedule Name
  {d1de8b07-cd53-4366-b349-9fff2d339f61}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {da5daa73-a16e-4330-b418-94a162d557b5}, !- Handle
  Fraction Sensible - 0.2 2,              !- Name
  ,                                       !- Schedule Type Limits Name
  {ae0f5d63-72a5-49f3-9c26-572e28e0e017}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae0f5d63-72a5-49f3-9c26-572e28e0e017}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1de8b07-cd53-4366-b349-9fff2d339f61}, !- Handle
  Fraction Latent - 0.05 2,               !- Name
  ,                                       !- Schedule Type Limits Name
  {2193aebd-8ef4-4011-8d22-7f7577cd8e62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2193aebd-8ef4-4011-8d22-7f7577cd8e62}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {50329bfc-9b35-4a0f-bf6d-2917ef9ee3a4}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  ,                                       !- Schedule Type Limits Name
  {5aa258b8-1fd9-4f24-aa9b-9d1bab56785a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5aa258b8-1fd9-4f24-aa9b-9d1bab56785a}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {81bd2150-1ead-441f-92b2-26a38a4ca032}, !- Handle
  Core_top Service Water Use 0.58gal/min, !- Name
  {eb8fe1ab-9c78-49f2-96ab-ec964fa6be96}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {c65b4c7f-8da8-4aff-a32b-7a4b7e1d7045}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a05519d9-e08d-4ab4-82d5-191621f09d2e}, !- Handle
  Node 295,                               !- Name
  {aab5575b-ed6b-4fa8-a0c4-4af20f4bcadd}, !- Inlet Port
  {7fb8ecac-5b07-4dbf-aa0d-acd66fcd9920}; !- Outlet Port

OS:Connection,
  {aab5575b-ed6b-4fa8-a0c4-4af20f4bcadd}, !- Handle
  {4a60ee95-d1c7-45b3-b5ca-005fed6057b7}, !- Name
  {5594c0d1-e68c-462e-b96f-afee2517c3af}, !- Source Object
  6,                                      !- Outlet Port
  {a05519d9-e08d-4ab4-82d5-191621f09d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e0b603e-058f-48cf-8de2-70c1d63d962d}, !- Handle
  Node 296,                               !- Name
  {31d97c40-bbdc-47c7-a51b-db6e680480ab}, !- Inlet Port
  {f73b4ed1-acfa-4220-8589-6a1beb51fbf9}; !- Outlet Port

OS:Connection,
  {7fb8ecac-5b07-4dbf-aa0d-acd66fcd9920}, !- Handle
  {3966ce80-49a6-4b2c-929a-88f6f010dc1b}, !- Name
  {a05519d9-e08d-4ab4-82d5-191621f09d2e}, !- Source Object
  3,                                      !- Outlet Port
  {27b7052a-1bff-4373-805b-1e6d4bc0b88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d97c40-bbdc-47c7-a51b-db6e680480ab}, !- Handle
  {9f9f67a5-20e5-4a98-a8aa-0ef643d7fcb1}, !- Name
  {27b7052a-1bff-4373-805b-1e6d4bc0b88d}, !- Source Object
  3,                                      !- Outlet Port
  {4e0b603e-058f-48cf-8de2-70c1d63d962d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f73b4ed1-acfa-4220-8589-6a1beb51fbf9}, !- Handle
  {3f562825-3dce-418c-bb33-3a859f2824af}, !- Name
  {4e0b603e-058f-48cf-8de2-70c1d63d962d}, !- Source Object
  3,                                      !- Outlet Port
  {e6ed6974-7ca1-493d-90d7-5ee18ec11100}, !- Target Object
  6;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {651cb530-72d0-4034-a9be-4f9890daaf00}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  43305.08874;                            !- Design Level {W}

OS:Schedule:Ruleset,
  {5c011a0c-8d94-4587-86af-964e32fb727f}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  {09ed9d63-1469-4c2f-8941-af530a0eb22e}, !- Default Day Schedule Name
  {7675b6de-84e7-41e7-b207-ff4f4d9f4413}, !- Summer Design Day Schedule Name
  {5c82080b-b705-4fa1-a4e1-a9491c4bc5e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09ed9d63-1469-4c2f-8941-af530a0eb22e}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b Default, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9fd2579a-93b8-40e3-8013-78b4def7d907}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c82080b-b705-4fa1-a4e1-a9491c4bc5e0}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b Winter Design Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {eb9a774c-0d33-4d68-9da9-ebc40acddd5c}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7675b6de-84e7-41e7-b207-ff4f4d9f4413}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b Summer Design Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {be58c6ab-a912-4ad0-91fe-e458c03688b6}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {651cb530-72d0-4034-a9be-4f9890daaf00}, !- Exterior Lights Definition Name
  {5c011a0c-8d94-4587-86af-964e32fb727f}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {cf07770c-83ec-451e-8b03-de0b6bdbb13c}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  12979.2;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {297307e8-9bdf-4b80-859e-6f86bb8c940c}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  {b4397724-b2c9-44d5-9094-47337fcbe611}, !- Default Day Schedule Name
  {66bad22d-d01f-4441-b7ae-7d188e34ef52}, !- Summer Design Day Schedule Name
  {046bb0d4-6b7b-4d75-8400-7a527fc31f3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4397724-b2c9-44d5-9094-47337fcbe611}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Default, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8dff0646-8340-437b-9199-3932d3c6c674}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {046bb0d4-6b7b-4d75-8400-7a527fc31f3e}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Winter Design Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9605244e-25f6-4751-a8e8-77af66a9e91a}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66bad22d-d01f-4441-b7ae-7d188e34ef52}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Summer Design Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {592dc7aa-7bf0-4dc2-bce2-93cd79f15e45}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {cf07770c-83ec-451e-8b03-de0b6bdbb13c}, !- Exterior Lights Definition Name
  {297307e8-9bdf-4b80-859e-6f86bb8c940c}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {f7fc6023-03ca-4ec1-b632-63fd56b3545b}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  244443.956043956;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {dcd99630-ecee-4d2a-9e97-abe629eefb18}, !- Handle
  Large Office BLDG ELEVATORS,            !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  {999a5d6e-c179-4199-b720-f9208529d0ea}, !- Default Day Schedule Name
  {665c605f-0110-4c33-8674-261cd39cd0d9}, !- Summer Design Day Schedule Name
  {2764c672-076c-4d93-bc07-398abc22fc03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {999a5d6e-c179-4199-b720-f9208529d0ea}, !- Handle
  Large Office BLDG ELEVATORS Default,    !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {812c4d7f-227d-44f0-bb0f-df7feddc5fb0}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2764c672-076c-4d93-bc07-398abc22fc03}, !- Handle
  Large Office BLDG ELEVATORS Winter Design Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {330a0795-9348-4dfb-8411-be920d8e8cd5}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {665c605f-0110-4c33-8674-261cd39cd0d9}, !- Handle
  Large Office BLDG ELEVATORS Summer Design Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Exterior:Lights,
  {a56f43fc-9220-4bd5-8a27-aa5a8830ff1c}, !- Handle
  Fuel equipment 1,                       !- Name
  {f7fc6023-03ca-4ec1-b632-63fd56b3545b}, !- Exterior Lights Definition Name
  {dcd99630-ecee-4d2a-9e97-abe629eefb18}, !- Schedule Name
  ScheduleNameOnly;                       !- Control Option

OS:Exterior:Lights:Definition,
  {6e1b9196-a664-420e-b47d-ab79a6622579}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  752;                                    !- Design Level {W}

OS:Schedule:Ruleset,
  {f0a9fecf-1aac-48d0-b815-ef98856cdbdd}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  {be9fb3e9-00c1-4dcd-88be-e227b5ea9ed7}, !- Default Day Schedule Name
  {f78279c3-ff22-4613-b69a-d4fe3a64ae93}, !- Summer Design Day Schedule Name
  {e9d45184-e6de-46b2-8828-3b6533a28dce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be9fb3e9-00c1-4dcd-88be-e227b5ea9ed7}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {f7fa24a5-6e11-4647-8ecc-2a348a86fc01}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f78279c3-ff22-4613-b69a-d4fe3a64ae93}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e0e36821-92b1-4e63-b664-8448656fedd3}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9d45184-e6de-46b2-8828-3b6533a28dce}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {2efb5ab6-775a-4512-b4c4-8e239f2c11fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:Lights,
  {d05a98dc-6e3f-4eeb-8ffe-85215ab95e48}, !- Handle
  Fuel equipment 2,                       !- Name
  {6e1b9196-a664-420e-b47d-ab79a6622579}, !- Exterior Lights Definition Name
  {f0a9fecf-1aac-48d0-b815-ef98856cdbdd}, !- Schedule Name
  ScheduleNameOnly;                       !- Control Option

OS:WeatherFile,
  {b59f88fd-092b-442c-9eb6-13260bbe5bd0}, !- Handle
  RIYADH,                                 !- City
  -,                                      !- State Province Region
  SAU,                                    !- Country
  IWEC Data,                              !- Data Source
  404380,                                 !- WMO Number
  24.7,                                   !- Latitude {deg}
  46.8,                                   !- Longitude {deg}
  3,                                      !- Time Zone {hr}
  612,                                    !- Elevation {m}
  file:///C:/Users/YEYU797/Desktop/YunyangYe/Project/OpenStudio-Standard/OS_Standard/openstudio-standards/openstudio-standards/data/weather/SAU_Riyadh.404380_IWEC.epw, !- Url
  C9DC29B8;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {722c9208-f69a-44ac-84ef-80a2711d7b70}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {2129ea09-6836-4535-afc3-557c02ebb07e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  26.1583333333333,                       !- Annual Average Outdoor Air Temperature {C}
  22.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e84e055d-cdf5-4fa7-bcf7-3b87d28ef7ad}, !- Handle
  RIYADH Ann Clg .4% Condns DB=>MWB,      !- Name
  44.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  94186,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.766,                                  !- ASHRAE Taub {dimensionless}
  1.239;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {85808b2e-daff-404b-8890-79b586df47ef}, !- Handle
  RIYADH Ann Htg 99.6% Condns DB,         !- Name
  5.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  5.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  94186,                                  !- Barometric Pressure {Pa}
  1.6,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {38c87be6-6cb6-43ce-85b3-ad82a0cb0a91}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Sizing:Parameters,
  {414de690-5f01-4a71-a03c-4b5a3ea43501}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:ClimateZones,
  {0f1e93dd-7a70-4412-9870-8d3bc50cfcda}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  1B;                                     !- Climate Zone Value 1

OS:BuildingStory,
  {8246034e-2f7e-4ca5-9d4b-53679d1f678e}, !- Handle
  Building Story 1,                       !- Name
  -2.439,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {9dc0db46-c486-4cfb-b298-0ed782cef7bb}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {a0cd8113-f754-4a25-bbb7-e6c5fa2a2cf5}, !- Handle
  Building Story 3,                       !- Name
  19.816,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {5539298f-db47-4add-babd-9674d7f2bbdc}, !- Handle
  Building Story 4,                       !- Name
  43.5952,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {402130f5-d6f7-4388-9b0d-3d8117fafe76}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {28e75f5e-7b5d-446c-899c-af66a8d70b98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28e75f5e-7b5d-446c-899c-af66a8d70b98}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d806ed6-de93-4bac-9d37-42ee797015c0}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {730029d4-e977-4e84-b462-e1c22d3209fb}, !- Default Day Schedule Name
  {f436a0df-e4fa-43da-b43c-ea0fe5a0a911}, !- Summer Design Day Schedule Name
  {cda81b01-0e51-4cce-8f06-1dac2fb3e595}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {730029d4-e977-4e84-b462-e1c22d3209fb}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd428a78-43cc-40d1-a072-9598084cd3da}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cda81b01-0e51-4cce-8f06-1dac2fb3e595}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58b619c9-ddf9-45d0-9fca-34c1ab9c8f6f}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f436a0df-e4fa-43da-b43c-ea0fe5a0a911}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1e40774-65b1-435a-a614-578d33ec2472}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday Rule, !- Name
  {6d806ed6-de93-4bac-9d37-42ee797015c0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7df0c1c3-5c51-44d4-aa08-599daaa9dd42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7df0c1c3-5c51-44d4-aa08-599daaa9dd42}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94fd237b-4875-4f9e-82ba-eb692c686083}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday Rule, !- Name
  {6d806ed6-de93-4bac-9d37-42ee797015c0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ecb96502-9fde-49ba-9397-20dd9394d18e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ecb96502-9fde-49ba-9397-20dd9394d18e}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52d2337b-e98c-4179-8403-91ab81de9b43}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday Rule, !- Name
  {6d806ed6-de93-4bac-9d37-42ee797015c0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f386e693-d517-491b-9213-caf00aa28ec4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f386e693-d517-491b-9213-caf00aa28ec4}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75a93b82-e4a9-4fd8-a739-67b343737fb5}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday Rule, !- Name
  {6d806ed6-de93-4bac-9d37-42ee797015c0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1afdb0e7-05cd-4ba7-8677-41382eea05d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1afdb0e7-05cd-4ba7-8677-41382eea05d4}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85df41f8-4e63-47be-8953-44c9c74e6d34}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday Rule, !- Name
  {6d806ed6-de93-4bac-9d37-42ee797015c0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a89d7551-0137-4629-96f7-50e20533dbbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a89d7551-0137-4629-96f7-50e20533dbbb}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21e61459-fbbc-47c3-aa70-f8989291f243}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday Rule, !- Name
  {6d806ed6-de93-4bac-9d37-42ee797015c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1772c97-db09-4f52-b928-b5facc5585bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c1772c97-db09-4f52-b928-b5facc5585bb}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a6dfaf6-be19-42b1-be6a-14af15afd55c}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday Rule, !- Name
  {6d806ed6-de93-4bac-9d37-42ee797015c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50d443d1-cf88-4139-95b0-2f0a6c4aefad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50d443d1-cf88-4139-95b0-2f0a6c4aefad}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {4165a6f8-ee47-4168-9571-9205a6283800}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {07c21af4-82e5-4815-ad8c-086309575f3f}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterHtgSch0, !- Name
  {08140cd5-ecca-4aec-8c2e-b0e97218ed5b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {176f551e-5549-419e-8f2c-d5f074fa421b}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterClgSch0, !- Name
  {ee3ff0d8-708b-4a1f-9a63-3b4dc375d90d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4b5a931f-eb85-47a3-9481-683471aabc7b}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {4165a6f8-ee47-4168-9571-9205a6283800}<23.9 && {4165a6f8-ee47-4168-9571-9205a6283800}>1.7, !- Program Line 1
  SET {176f551e-5549-419e-8f2c-d5f074fa421b} = 29.4, !- Program Line 2
  SET {07c21af4-82e5-4815-ad8c-086309575f3f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {4165a6f8-ee47-4168-9571-9205a6283800}<23.9 && {4165a6f8-ee47-4168-9571-9205a6283800}>1.7, !- Program Line 4
  SET {176f551e-5549-419e-8f2c-d5f074fa421b} = 29.4, !- Program Line 5
  SET {07c21af4-82e5-4815-ad8c-086309575f3f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {4165a6f8-ee47-4168-9571-9205a6283800}<23.9 && {4165a6f8-ee47-4168-9571-9205a6283800}>1.7, !- Program Line 7
  SET {176f551e-5549-419e-8f2c-d5f074fa421b} = 29.4, !- Program Line 8
  SET {07c21af4-82e5-4815-ad8c-086309575f3f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {4165a6f8-ee47-4168-9571-9205a6283800}<23.9 && {4165a6f8-ee47-4168-9571-9205a6283800}>1.7, !- Program Line 10
  SET {176f551e-5549-419e-8f2c-d5f074fa421b} = 29.4, !- Program Line 11
  SET {07c21af4-82e5-4815-ad8c-086309575f3f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {176f551e-5549-419e-8f2c-d5f074fa421b} = NULL, !- Program Line 14
  SET {07c21af4-82e5-4815-ad8c-086309575f3f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {99c7d389-2bb4-4296-824c-7fef1b0620aa}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4b5a931f-eb85-47a3-9481-683471aabc7b}; !- Program Name 1

OS:Schedule:Ruleset,
  {7bc1750a-fd12-40c2-90fa-9f43d98172ec}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {51a532e0-4735-4142-a26d-fadca215c003}, !- Default Day Schedule Name
  {dced5bd4-8812-4da0-836f-911476e93061}, !- Summer Design Day Schedule Name
  {c5f6bf90-1bbb-453e-8ab8-c2fb68c919b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51a532e0-4735-4142-a26d-fadca215c003}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bd729e3-6333-4b8f-b1a3-55cb86712638}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5f6bf90-1bbb-453e-8ab8-c2fb68c919b1}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fec9758-d87d-4d68-882d-4f455de0b803}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dced5bd4-8812-4da0-836f-911476e93061}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b6a5735-b09f-4224-8383-ae29d284c4de}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday Rule, !- Name
  {7bc1750a-fd12-40c2-90fa-9f43d98172ec}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c6cc057b-8937-4ac8-b142-3444ccc75651}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c6cc057b-8937-4ac8-b142-3444ccc75651}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7546338a-07c7-403f-a4ba-34732e815ce2}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday Rule, !- Name
  {7bc1750a-fd12-40c2-90fa-9f43d98172ec}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fac3b1c0-b699-4e03-8699-1c042cee1e85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {fac3b1c0-b699-4e03-8699-1c042cee1e85}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00e8f6a9-dd50-4a18-b9d9-1a5f0cd426f1}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday Rule, !- Name
  {7bc1750a-fd12-40c2-90fa-9f43d98172ec}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5102f179-e6a9-40f3-b344-fadeb56dbe57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5102f179-e6a9-40f3-b344-fadeb56dbe57}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f630345-930b-4ec4-8431-c70febc42d62}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday Rule, !- Name
  {7bc1750a-fd12-40c2-90fa-9f43d98172ec}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8d775d2d-7f29-47a4-aa7a-d94d8ed5811d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8d775d2d-7f29-47a4-aa7a-d94d8ed5811d}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4baf8298-a30c-4e18-8174-4cb7b99908ba}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday Rule, !- Name
  {7bc1750a-fd12-40c2-90fa-9f43d98172ec}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {12874f49-f9e6-44ba-b20b-7c82d8bc06f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {12874f49-f9e6-44ba-b20b-7c82d8bc06f3}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {880219c5-dbce-46f3-a14b-ab4a1168e8d6}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday Rule, !- Name
  {7bc1750a-fd12-40c2-90fa-9f43d98172ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b8c70e5-cc33-439f-8347-714a99eb4e0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b8c70e5-cc33-439f-8347-714a99eb4e0e}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2eaf67e0-2bef-4d5e-8517-d80e3253c6de}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday Rule, !- Name
  {7bc1750a-fd12-40c2-90fa-9f43d98172ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1151d525-2f17-49ba-a92d-09285e85cb7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1151d525-2f17-49ba-a92d-09285e85cb7c}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {d4052cb9-c150-44f1-be4f-32fb8516654b}, !- Handle
  VAV_bot WITH REHEAT SAT Warmest Reset,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Setpoint Temperature {C}
  15.5777777777778,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {10a7b7e9-ae1d-4238-8677-f3008a2fef64}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {455240bf-2594-4b6e-8529-e984886dc4a3}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0c500b1d-8535-4161-b049-8e13c8ceb117}, !- Handle
  VAVbotWITHREHEATHtgSch0,                !- Name
  {cfae9840-c2f2-4f50-9a1f-a3497fec1b34}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {4119eaba-83d3-4a4c-83c7-c9f0ce14694e}, !- Handle
  VAVbotWITHREHEATClgSch0,                !- Name
  {3f93a4dd-05aa-430a-878c-68f2f55b9eb0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e9414db5-5d99-47f6-a99c-c0f78599df62}, !- Handle
  VAVbotWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {455240bf-2594-4b6e-8529-e984886dc4a3}<23.9 && {455240bf-2594-4b6e-8529-e984886dc4a3}>1.7, !- Program Line 1
  SET {4119eaba-83d3-4a4c-83c7-c9f0ce14694e} = 29.4, !- Program Line 2
  SET {0c500b1d-8535-4161-b049-8e13c8ceb117} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {455240bf-2594-4b6e-8529-e984886dc4a3}<23.9 && {455240bf-2594-4b6e-8529-e984886dc4a3}>1.7, !- Program Line 4
  SET {4119eaba-83d3-4a4c-83c7-c9f0ce14694e} = 29.4, !- Program Line 5
  SET {0c500b1d-8535-4161-b049-8e13c8ceb117} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {455240bf-2594-4b6e-8529-e984886dc4a3}<23.9 && {455240bf-2594-4b6e-8529-e984886dc4a3}>1.7, !- Program Line 7
  SET {4119eaba-83d3-4a4c-83c7-c9f0ce14694e} = 29.4, !- Program Line 8
  SET {0c500b1d-8535-4161-b049-8e13c8ceb117} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {455240bf-2594-4b6e-8529-e984886dc4a3}<23.9 && {455240bf-2594-4b6e-8529-e984886dc4a3}>1.7, !- Program Line 10
  SET {4119eaba-83d3-4a4c-83c7-c9f0ce14694e} = 29.4, !- Program Line 11
  SET {0c500b1d-8535-4161-b049-8e13c8ceb117} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4119eaba-83d3-4a4c-83c7-c9f0ce14694e} = NULL, !- Program Line 14
  SET {0c500b1d-8535-4161-b049-8e13c8ceb117} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7c31cd35-c7fd-416e-ad96-a5024f9335ec}, !- Handle
  VAVbotWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e9414db5-5d99-47f6-a99c-c0f78599df62}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {26fac853-b973-4d01-9266-e4e17c66d5e8}, !- Handle
  VAV_mid WITH REHEAT ERV,                !- Name
  {7b467425-6a27-4fbf-8fae-e73e3ac82f2f}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b01a386f-7d0c-4c46-b481-f3867a4cf368}, !- Supply Air Inlet Node
  {97964af8-d136-4593-a451-d65e89464779}, !- Supply Air Outlet Node
  {0089c196-9e4f-47a2-8422-3aaeef5468f8}, !- Exhaust Air Inlet Node
  {a12731fd-dc4e-4898-8d75-90d1ea2b79df}, !- Exhaust Air Outlet Node
  109319.283079168,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cf5fe16e-f596-4cec-b499-547132a2455d}, !- Handle
  Node 298,                               !- Name
  {97964af8-d136-4593-a451-d65e89464779}, !- Inlet Port
  {bb4f5229-7213-45ea-a26a-1b09e55b4835}; !- Outlet Port

OS:Connection,
  {b01a386f-7d0c-4c46-b481-f3867a4cf368}, !- Handle
  {6a5b6431-963f-4bdb-b5f3-291c993b8906}, !- Name
  {a45e2b2b-46a6-4b0c-acc7-8332c298a773}, !- Source Object
  3,                                      !- Outlet Port
  {26fac853-b973-4d01-9266-e4e17c66d5e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {97964af8-d136-4593-a451-d65e89464779}, !- Handle
  {bc8a70de-5b83-42bb-90b2-3b11f3c5f1d2}, !- Name
  {26fac853-b973-4d01-9266-e4e17c66d5e8}, !- Source Object
  13,                                     !- Outlet Port
  {cf5fe16e-f596-4cec-b499-547132a2455d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb4f5229-7213-45ea-a26a-1b09e55b4835}, !- Handle
  {9d14e6b6-6b0a-433f-a6ed-e49e4e1d860d}, !- Name
  {cf5fe16e-f596-4cec-b499-547132a2455d}, !- Source Object
  3,                                      !- Outlet Port
  {0b14a040-014c-4a29-b056-31f1f6d885c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {40f83d1c-67e8-4e11-af7b-a3f6f3c3b9bf}, !- Handle
  Node 299,                               !- Name
  {4ab32f10-5f1c-4de7-87cc-bb062ee457f8}, !- Inlet Port
  {0089c196-9e4f-47a2-8422-3aaeef5468f8}; !- Outlet Port

OS:Connection,
  {4ab32f10-5f1c-4de7-87cc-bb062ee457f8}, !- Handle
  {d22a65b9-9c70-4d69-a435-4ed1012a8082}, !- Name
  {0b14a040-014c-4a29-b056-31f1f6d885c4}, !- Source Object
  7,                                      !- Outlet Port
  {40f83d1c-67e8-4e11-af7b-a3f6f3c3b9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0089c196-9e4f-47a2-8422-3aaeef5468f8}, !- Handle
  {cd2b7349-76c7-40c9-bed1-b0054271b167}, !- Name
  {40f83d1c-67e8-4e11-af7b-a3f6f3c3b9bf}, !- Source Object
  3,                                      !- Outlet Port
  {26fac853-b973-4d01-9266-e4e17c66d5e8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a12731fd-dc4e-4898-8d75-90d1ea2b79df}, !- Handle
  {2e09c06e-47bd-4083-b38c-f9da11015284}, !- Name
  {26fac853-b973-4d01-9266-e4e17c66d5e8}, !- Source Object
  15,                                     !- Outlet Port
  {dfc8fbbb-0c74-4bb7-bf45-8b7a5adc26e2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a47c6abc-6ad5-48fa-a223-07c3b8a4eda8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fd517d09-05bb-42e0-b3da-acb6940869ab}, !- Reference Setpoint Node Name
  {fd517d09-05bb-42e0-b3da-acb6940869ab}, !- Mixed Air Stream Node Name
  {a45e2b2b-46a6-4b0c-acc7-8332c298a773}, !- Outdoor Air Stream Node Name
  {97ae52ce-a09e-4bca-9dd2-8ffa3d3f678e}, !- Return Air Stream Node Name
  {cf5fe16e-f596-4cec-b499-547132a2455d}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {a9914902-fe21-4d94-a75e-118e77408bb3}, !- Handle
  VAV_mid WITH REHEAT SAT Warmest Reset,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Setpoint Temperature {C}
  15.5777777777778,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {2cb6b12f-c141-4aa3-a8e0-934b9a8b4a09}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {d4186b69-c777-4da6-a4ec-c80e2abcfaa8}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {843ea9fe-a904-4329-81bb-a20915253868}, !- Handle
  VAVmidWITHREHEATHtgSch0,                !- Name
  {cfae9840-c2f2-4f50-9a1f-a3497fec1b34}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {484ca339-d720-4cfe-a6c9-fb62720068dd}, !- Handle
  VAVmidWITHREHEATClgSch0,                !- Name
  {3f93a4dd-05aa-430a-878c-68f2f55b9eb0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a8d3b2b5-ba26-4f97-9fb1-ce8fb00bb030}, !- Handle
  VAVmidWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d4186b69-c777-4da6-a4ec-c80e2abcfaa8}<23.9 && {d4186b69-c777-4da6-a4ec-c80e2abcfaa8}>1.7, !- Program Line 1
  SET {484ca339-d720-4cfe-a6c9-fb62720068dd} = 29.4, !- Program Line 2
  SET {843ea9fe-a904-4329-81bb-a20915253868} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d4186b69-c777-4da6-a4ec-c80e2abcfaa8}<23.9 && {d4186b69-c777-4da6-a4ec-c80e2abcfaa8}>1.7, !- Program Line 4
  SET {484ca339-d720-4cfe-a6c9-fb62720068dd} = 29.4, !- Program Line 5
  SET {843ea9fe-a904-4329-81bb-a20915253868} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d4186b69-c777-4da6-a4ec-c80e2abcfaa8}<23.9 && {d4186b69-c777-4da6-a4ec-c80e2abcfaa8}>1.7, !- Program Line 7
  SET {484ca339-d720-4cfe-a6c9-fb62720068dd} = 29.4, !- Program Line 8
  SET {843ea9fe-a904-4329-81bb-a20915253868} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d4186b69-c777-4da6-a4ec-c80e2abcfaa8}<23.9 && {d4186b69-c777-4da6-a4ec-c80e2abcfaa8}>1.7, !- Program Line 10
  SET {484ca339-d720-4cfe-a6c9-fb62720068dd} = 29.4, !- Program Line 11
  SET {843ea9fe-a904-4329-81bb-a20915253868} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {484ca339-d720-4cfe-a6c9-fb62720068dd} = NULL, !- Program Line 14
  SET {843ea9fe-a904-4329-81bb-a20915253868} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f3c42a64-7e77-4d57-9372-d8d78e079b62}, !- Handle
  VAVmidWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a8d3b2b5-ba26-4f97-9fb1-ce8fb00bb030}; !- Program Name 1

OS:SetpointManager:Warmest,
  {23b64c25-04fd-4bc5-8672-6e464f167274}, !- Handle
  VAV_top WITH REHEAT SAT Warmest Reset,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Setpoint Temperature {C}
  15.5777777777778,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {81e374e3-1259-4357-bf54-3b818a50c43c}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {8b07d30a-1d4d-4532-b9ee-05a00f011274}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {80c9ec63-1565-4cb4-b1e6-5ad5149edafa}, !- Handle
  VAVtopWITHREHEATHtgSch0,                !- Name
  {cfae9840-c2f2-4f50-9a1f-a3497fec1b34}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {28d2e158-ac40-41af-ad08-5714fb50972e}, !- Handle
  VAVtopWITHREHEATClgSch0,                !- Name
  {3f93a4dd-05aa-430a-878c-68f2f55b9eb0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a7730e58-f8bc-44d1-922c-568d992aa00f}, !- Handle
  VAVtopWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {8b07d30a-1d4d-4532-b9ee-05a00f011274}<23.9 && {8b07d30a-1d4d-4532-b9ee-05a00f011274}>1.7, !- Program Line 1
  SET {28d2e158-ac40-41af-ad08-5714fb50972e} = 29.4, !- Program Line 2
  SET {80c9ec63-1565-4cb4-b1e6-5ad5149edafa} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {8b07d30a-1d4d-4532-b9ee-05a00f011274}<23.9 && {8b07d30a-1d4d-4532-b9ee-05a00f011274}>1.7, !- Program Line 4
  SET {28d2e158-ac40-41af-ad08-5714fb50972e} = 29.4, !- Program Line 5
  SET {80c9ec63-1565-4cb4-b1e6-5ad5149edafa} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {8b07d30a-1d4d-4532-b9ee-05a00f011274}<23.9 && {8b07d30a-1d4d-4532-b9ee-05a00f011274}>1.7, !- Program Line 7
  SET {28d2e158-ac40-41af-ad08-5714fb50972e} = 29.4, !- Program Line 8
  SET {80c9ec63-1565-4cb4-b1e6-5ad5149edafa} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {8b07d30a-1d4d-4532-b9ee-05a00f011274}<23.9 && {8b07d30a-1d4d-4532-b9ee-05a00f011274}>1.7, !- Program Line 10
  SET {28d2e158-ac40-41af-ad08-5714fb50972e} = 29.4, !- Program Line 11
  SET {80c9ec63-1565-4cb4-b1e6-5ad5149edafa} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {28d2e158-ac40-41af-ad08-5714fb50972e} = NULL, !- Program Line 14
  SET {80c9ec63-1565-4cb4-b1e6-5ad5149edafa} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {12db4ece-0705-4f9f-8da8-477d902ec63a}, !- Handle
  VAVtopWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a7730e58-f8bc-44d1-922c-568d992aa00f}; !- Program Name 1

OS:Curve:Biquadratic,
  {e8acb45b-6e58-4691-b7eb-d06af7d4a1a7}, !- Handle
  WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT, !- Name
  0.536234,                               !- Coefficient1 Constant
  0.005581,                               !- Coefficient2 x
  -0.0013654,                             !- Coefficient3 x**2
  0.0488966,                              !- Coefficient4 y
  -0.0012018,                             !- Coefficient5 y**2
  0.0010523,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {4d925ebf-e835-41de-b1a0-da54fcde1e8f}, !- Handle
  WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT, !- Name
  1.0821822,                              !- Coefficient1 Constant
  0.0042977,                              !- Coefficient2 x
  -0.0013182,                             !- Coefficient3 x**2
  -0.0260781,                             !- Coefficient4 y
  0.0008256,                              !- Coefficient5 y**2
  -0.0006013,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d6256a41-5d1d-49ce-ac0f-9c964c213926}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {9bd729c1-1ea9-4619-a923-0948e40da23f}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {59523bc5-cfec-436f-be31-0714ebdee8da}, !- Handle
  Boiler with Minimum Turndown 1,         !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Daylighting:Control,
  {cac549ac-85e8-4512-8089-00da3db9bca6}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  1.65,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4a8fd88a-da6e-404e-8d33-07d142b1e107}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 2,      !- Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  3.325,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8f142719-95d5-40f1-a073-3f2a78fd3adb}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  2.9232,                                 !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7c0451cb-61a7-4346-8909-43c03b24261f}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 2,      !- Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  1.2482,                                 !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f1744af9-8c74-4a5a-852f-1f6846d0ea41}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  2.9231,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0338782d-e73c-4372-8d52-1a1d899db505}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 2,      !- Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  1.2481,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3fba1297-d49f-4889-a259-70057fa79326}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  1.65,                                   !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {51aa1bc8-c398-436f-a0a6-20350bcf7629}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 2,      !- Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  3.325,                                  !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {82fe0700-2c59-4b4d-8f1f-96cc66debb7e}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  1.65,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fecb0a31-ba3f-45e7-a831-3784de808aa4}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 2,      !- Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  3.325,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0c83ed96-bb90-4a8a-bea3-264b8f6e3b18}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  2.9232,                                 !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {97f434b3-7849-4c70-ac24-c91522b562e9}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 2,      !- Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  1.2482,                                 !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ec92181f-5b53-4e14-bd97-7b122ef59973}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  2.9231,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6f770c0a-d59c-4c42-8b04-ad4e2c7992ec}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 2,      !- Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  1.2481,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {13e2bb8c-4841-4e31-b022-59835bc7ecdc}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  1.65,                                   !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4e75bb6e-2ba1-4174-ac3c-c32ea606f014}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 2,      !- Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  3.325,                                  !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fa5eefba-995c-4563-b8e5-c8aa69c05d8d}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  1.65,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dce5bbb6-b3e2-49e0-9197-647e3c8222f5}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 2,      !- Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  3.325,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {adb3d1ac-b96b-4555-bcee-51ab7cb80093}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  2.9232,                                 !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ef84d1f2-4aa5-4343-ac8c-84599703fa72}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 2,      !- Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  1.2482,                                 !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c9bb035e-3773-40d5-99dc-e44048355be1}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  2.9231,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {608d25aa-810c-4a24-b1c4-f7e9f873e9f7}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 2,      !- Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  1.2481,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {73b9dd96-3159-47cc-ac84-8064c1e3d8d2}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  1.65,                                   !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dce6cb5e-2694-4046-82ff-e17482ba4428}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 2,      !- Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  3.325,                                  !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

