
OS:Version,
  {f502b46e-1ba3-45bd-8c7d-1ef2cbab1541}, !- Handle
  1.14.0;                                 !- Version Identifier

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:YearDescription,
  {2759562d-6e36-40de-aa86-5c2198a9d34c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Connection,
  {5bae42aa-910b-413c-9bf1-37c522919800}, !- Handle
  {f2bcda2c-f4d6-4279-821f-a49f8887f27c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Handle
  Core_mid,                               !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.4876,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {bcfd4540-86c5-42a3-b7b4-25ccc9b207e7}, !- Building Story Name
  {ed6ddfc2-cd08-4498-9847-ae727add7c69}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {503cbf06-b696-47b8-902a-5f4f090ce948}, !- Handle
  DataCenter_top_ZN_6_Floor,              !- Name
  Floor,                                  !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {32a16ddd-3d4f-4c9b-b883-8d736da632a9}, !- Handle
  {e5946b70-1397-4a33-abd3-bd441772fb74}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Handle
  DataCenter_top_ZN_6,                    !- Name
  {9515c2c1-b946-4a44-9ea8-fa9d72417775}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {d72673aa-7b77-49c6-b5df-54423c54e7de}, !- Building Story Name
  {da7465b9-0416-481d-8274-35def9930f47}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {b0c56acc-38cf-4518-a38a-bb6ee3ad18ab}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f946c4f-a94d-4946-87a0-204ee59b1052}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 0, 2.5,                         !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0.914719999999999,           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.738, 0.914719999999999,      !- X,Y,Z Vertex 3 {m}
  4.5732, 48.738, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f946c4f-a94d-4946-87a0-204ee59b1052}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7381, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {645d04e0-4f17-4ec0-b149-bb89a6ef1e82}, !- Handle
  {c58c4205-467f-4713-83e6-ba5d90c3ccc5}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.534,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {bcfd4540-86c5-42a3-b7b4-25ccc9b207e7}, !- Building Story Name
  {8cf3b01f-3411-4fda-b853-770bb2d9dd66}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {370e7613-b020-4b6d-9a06-8f9b943f6665}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd5a643-1952-4351-bac4-6ce973890b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7abf3751-f702-4fe6-ae5f-b74b2eb0bca6}, !- Handle
  {63be9286-20a5-4b90-af53-491a50d24ece}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {bcfd4540-86c5-42a3-b7b4-25ccc9b207e7}, !- Building Story Name
  {2bb4c276-c3fd-4dc1-b91a-c3e9dfb7591a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {9393ffb6-9c9d-4309-b9b2-f354ef4e756c}, !- Handle
  {2059b0de-e5e6-4652-a970-45663ff37e21}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Handle
  MidFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  22.56,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {26d07a14-186e-415b-9a47-f3d9e23173bc}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9cd5a643-1952-4351-bac4-6ce973890b8f}, !- Handle
  Perimeter_mid_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {370e7613-b020-4b6d-9a06-8f9b943f6665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc7900b-60c5-4318-be68-c2a994c9c978}, !- Handle
  DataCenter_mid_ZN_6_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82f55c5e-745b-4c15-a423-60bddbf56c5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9681051a-f3a5-4053-856c-37ade7c423f7}, !- Handle
  {a1f7c33d-fde9-44c4-a87c-eed965ea6b84}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Handle
  DataCenter_mid_ZN_6,                    !- Name
  {9515c2c1-b946-4a44-9ea8-fa9d72417775}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {bcfd4540-86c5-42a3-b7b4-25ccc9b207e7}, !- Building Story Name
  {b08749a6-4dfc-4019-87f5-234be5b7bc5e}; !- Thermal Zone Name

OS:Connection,
  {77b940a1-bfdd-4414-ad3c-632f18882d3f}, !- Handle
  {34f5a10f-bc39-4cd3-b31a-bc0ac199216d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Handle
  Core_bottom,                            !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.4876,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c50961c4-4ea8-4f38-8832-237a3564ae72}, !- Building Story Name
  {d55cd511-3142-4748-bdf2-e2d79ae78622}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3fc96f62-dfdc-4573-82ee-671168d1232f}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c4cd6ed-9920-48ea-acd5-53d88fdbc4ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5906, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  10.5906, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cee6b0e-b327-4162-99af-bdd3fad8a288}, !- Handle
  Core_top_ZN_5_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a13a95-e4f4-4099-bbc4-a7b9a3d27dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  68.534, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0e19e1d7-0299-4b30-b129-a244565ae369}, !- Handle
  {5be8edf0-d0d8-4445-ba24-f6ac9d7df0d7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.21911419532262e-16,                  !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {d72673aa-7b77-49c6-b5df-54423c54e7de}, !- Building Story Name
  {cd67ba10-790c-456d-8241-1c8e8b3bbb2b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {df5f6311-1983-4839-adb4-7ba4f4e7bbb8}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8bc761-afcd-446c-955c-8e3f0810fe12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8afa0a8b-ee8f-4b3c-8e8f-0ca3fc7dde2f}, !- Handle
  {c4509ce6-cd16-4ce8-a9b0-9344e1256af6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Handle
  Core_top,                               !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.4876,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {d72673aa-7b77-49c6-b5df-54423c54e7de}, !- Building Story Name
  {588e5c64-acc4-49fe-b6b5-6c97804a9809}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2faf7f65-dc91-4a4d-b0f7-4f072bfecaca}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32afe101-496f-43d3-9c79-7a7981fd2075}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.0782, 4.5731, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3d32fb73-f9c5-4bdc-a228-0ecec70b892f}, !- Handle
  {428b7106-8f88-4d72-aa14-46016609cb48}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c50961c4-4ea8-4f38-8832-237a3564ae72}, !- Building Story Name
  {e9ff95d9-ab10-4aaa-9f8f-7bd2051ecd19}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {32149b41-adb7-4b41-ad95-c08825e09295}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1dd3025-42eb-41bc-bddf-fec82b89cafe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {854b52f5-21fb-456c-860e-acb024deb99a}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  {fec4dac6-9069-4b47-b353-ee065ae55a52}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 48.7381, 2.439,                !- X,Y,Z Vertex 1 {m}
  57.0278, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {369ba6a2-fece-4fdc-b5da-a7d152f0d596}, !- Handle
  {9b0874ae-33b6-49af-8007-6cfd955bee50}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Handle
  Basement,                               !- Name
  {c0f2f947-2642-4474-9bce-b2165f7a919a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0794,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.439,                                 !- Z Origin {m}
  {93ca9eca-3a31-42f2-96fc-e1aaf931b8e3}, !- Building Story Name
  {aa2fc8a7-0db3-471d-96c0-d82e7106e57f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4ac6ea44-6fad-4d22-9242-726039b5b7bb}, !- Handle
  Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc756393-0073-4502-8f6d-e63a633caa70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {bd5182e7-3f50-417b-ad69-5b0a16f52fb6}, !- Handle
  {182e0fed-7669-4f83-a2a7-390156cae73f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c50961c4-4ea8-4f38-8832-237a3564ae72}, !- Building Story Name
  {eeedc672-ab46-4063-a46c-24c4b9ac5cae}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {348fd855-e97f-4cdb-a25d-8816afdd6950}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32afe101-496f-43d3-9c79-7a7981fd2075}, !- Handle
  Perimeter_bot_ZN_3_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2faf7f65-dc91-4a4d-b0f7-4f072bfecaca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4546, 44.165, 2.439,                 !- X,Y,Z Vertex 1 {m}
  57.0278, 48.7381, 2.439,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.439;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75202547-e5ac-4201-a7af-a7427cfc88fc}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f1914d6-ade6-41b4-8464-a6e8d7b35a54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 4.5731, 2.5,                    !- X,Y,Z Vertex 1 {m}
  73.107, 4.5731, 0.914719999999999,      !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0.914719999999999,           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1914d6-ade6-41b4-8464-a6e8d7b35a54}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4bef2448-43f2-4269-a794-d6d35454c2e8}, !- Handle
  {2c1dcaae-c964-4570-be77-df6b72a65c29}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {bcfd4540-86c5-42a3-b7b4-25ccc9b207e7}, !- Building Story Name
  {d5a0471b-9769-4cdc-a31b-f77f917d203c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ec5ced3e-87c0-415a-9ceb-d3bad643a050}, !- Handle
  Core_bot_ZN_5_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {268a7e22-63ae-4eb3-86fe-ead5ac1ec3cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4da348-f579-48a3-a1d9-b5c14b19b5ed}, !- Handle
  DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22e35ab3-431d-400d-baa8-2de55185eb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4876, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4d234e-0c7f-491f-aa72-623b5d531074}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f1438db1-853f-48df-8564-c718f1b533e1}, !- Handle
  {1f526dfa-0fc2-44c0-9f69-61011145fd3f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.534,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {d72673aa-7b77-49c6-b5df-54423c54e7de}, !- Building Story Name
  {641d5c70-4e25-4d24-bb11-e76f110e93f4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {e89db012-ad3d-4ba3-8e60-2b6f83de9677}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6970fb2-9438-492c-b381-0e01c4325c0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 4.5731, 2.5,                    !- X,Y,Z Vertex 1 {m}
  73.107, 4.5731, 0.91472,                !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0.91472,                     !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6970fb2-9438-492c-b381-0e01c4325c0f}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd079cc-3c4c-49b7-8eeb-039223867855}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7d324164-b702-48e8-895a-1af87cb5d98d}, !- Handle
  {8b4f9c0f-9ee2-46fb-8ac4-bbb8ad83eb4a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.21911419532262e-16,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {d72673aa-7b77-49c6-b5df-54423c54e7de}, !- Building Story Name
  {5421c19d-8dfa-4288-a3b6-efb1f718f019}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {37aa0144-c104-405c-94fd-41890879a3f4}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40c6b486-749c-4d5e-923b-073e53a6111d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f24163-243c-4464-9eda-91f98c0e1751}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {76926763-67c0-4353-a559-bf83397724a0}, !- Handle
  {eba31100-b536-4ccd-b542-a4c10e4a3a59}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {bcfd4540-86c5-42a3-b7b4-25ccc9b207e7}, !- Building Story Name
  {e911217f-298b-4789-93c3-5ff92e4e98df}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7231acf3-7b31-48ea-bb10-f50f61b62394}, !- Handle
  TopFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {e422ee53-a159-424b-bad0-e6e749d45451}, !- Handle
  {4fc284cb-cdc1-4893-b7e7-999cba494f6c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Handle
  TopFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.21911419532262e-16,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  46.3392,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {eb400eb9-a2a0-4875-9180-a578fbd3c4d6}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {72a13a95-e4f4-4099-bbc4-a7b9a3d27dfa}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cee6b0e-b327-4162-99af-bdd3fad8a288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8053ca-b04c-40e5-8ba4-10cc9fc55980}, !- Handle
  Core_top_ZN_5_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea4d5465-e417-4de3-87be-a97e95712b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0087f00-3fb0-4aed-8f26-2feb89aefd87}, !- Handle
  GroundFloor_Plenum_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {13570741-0dfe-441d-a7e6-81ef69c8431a}, !- Handle
  {d6274af7-4f62-4c87-b151-59d8086992fd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Handle
  GroundFloor_Plenum,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.744,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {5e489b5e-069d-4a96-9993-9d4ce81d8415}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3270cf22-d4c9-4e55-a8ea-59c5909ad282}, !- Handle
  DataCenter_mid_ZN_6_ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e838050d-fc73-424e-959f-a53b31429564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e838050d-fc73-424e-959f-a53b31429564}, !- Handle
  DataCenter_mid_ZN_6_ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3270cf22-d4c9-4e55-a8ea-59c5909ad282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {268a7e22-63ae-4eb3-86fe-ead5ac1ec3cb}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec5ced3e-87c0-415a-9ceb-d3bad643a050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  63.0464, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e083f99-2b31-4363-9b2a-f6d084494fb0}, !- Handle
  DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed92cf24-f8ab-4211-92b7-601209dfbe32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f99e5a14-73ce-4e5a-8c00-811ae04bffdf}, !- Handle
  {6f7faa84-7552-403e-8a38-19300e66b521}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.21911419532262e-16,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {d72673aa-7b77-49c6-b5df-54423c54e7de}, !- Building Story Name
  {0bd996c6-786a-4150-b54c-343a73c7e68e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {22589ad2-e202-40f0-8ea4-3a1465dc671e}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ffc08d9-3d87-472d-9fb8-4d03d298cea2}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22589ad2-e202-40f0-8ea4-3a1465dc671e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 4.5731, 2.5,                    !- X,Y,Z Vertex 1 {m}
  73.107, 4.5731, 0.914720000000003,      !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0.914720000000003,           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6edd52a-4576-4cd3-90f0-827b1afbf872}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6919b0b-58df-46c6-8fe2-a963546c6f00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.91472,                          !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.91472,                     !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6919b0b-58df-46c6-8fe2-a963546c6f00}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fa349e-a325-406a-8cf7-4e0a1c73bbd4}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1dd3025-42eb-41bc-bddf-fec82b89cafe}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32149b41-adb7-4b41-ad95-c08825e09295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 44.165, 2.439,                 !- X,Y,Z Vertex 1 {m}
  16.0782, 48.7381, 2.439,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.439;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f02bb41f-83af-40d9-963d-acaea1cef39e}, !- Handle
  {a7c2d854-264e-4746-a501-2a40f0c967a4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Handle
  DataCenter_basement_ZN_6,               !- Name
  {d0e86f94-7656-4dc6-827c-00bb71a60811}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.439,                                 !- Z Origin {m}
  {93ca9eca-3a31-42f2-96fc-e1aaf931b8e3}, !- Building Story Name
  {1dcee9d4-64a5-445f-aa2c-33ba8eb27bf3}; !- Thermal Zone Name

OS:Surface,
  {31b80020-f257-4c20-a67a-014c08a7b555}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d128996-bb86-43c1-9e95-79c15bdeb256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a59f37-e292-440f-8ae6-2a115b14f8a0}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c745e8a-b021-4943-9de9-ab769a4e89fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0fa1412-f530-4105-9167-603b3bfe9e52}, !- Handle
  Perimeter_bot_ZN_1_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aea0e62-e36b-4705-b26b-131867a7071a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  52.4546, 4.5732, 2.439,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df794e9-3c6a-4697-83e2-2f096051ecf5}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {a4259bb4-d16c-4833-90e7-b21505472219}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  57.0278, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385ea05a-ccee-44ea-89e0-24075e0c0427}, !- Handle
  DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57a08851-5347-4ac4-ae3f-e27199583b27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35256534-7dcb-487c-8754-2698ab3fb091}, !- Handle
  Core_bot_ZN_5_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f514d6b-5f3a-4773-a294-0e317f993fc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  68.534, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e657e933-2e28-4a34-8851-c3e8ba75a417}, !- Handle
  DataCenter_mid_ZN_6_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {602b1d84-44b4-43f4-800e-5a114c124ad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e41be6-5e15-4045-aa9d-879ab2ec874d}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f193f2-ae84-4086-8993-59fec58adcc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2d88ca0e-656f-4869-98cb-4a906ba58d1b}, !- Handle
  {ba171a9b-6674-4181-847d-75804e6e95b4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.534,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c50961c4-4ea8-4f38-8832-237a3564ae72}, !- Building Story Name
  {d7631e85-0a16-431d-8d9b-21ed72640020}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {17c5ab76-a5f2-4433-b414-301e76e8929c}, !- Handle
  Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f33320-6d6a-4312-94a9-694259fd4aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 4.5731, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc24aad0-a31b-4d7e-bbaf-fc0154c26282}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15c00337-961a-40e1-8e4f-b27df8fa3a95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {db2aad46-61bf-4d29-b6f3-49e6d1a68cc1}, !- Handle
  {fe9e26d5-52b6-448c-a4de-05bac30dadc1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c50961c4-4ea8-4f38-8832-237a3564ae72}, !- Building Story Name
  {d9bd95cd-1cef-4946-857c-da32ed435988}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {15c00337-961a-40e1-8e4f-b27df8fa3a95}, !- Handle
  Perimeter_bot_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc24aad0-a31b-4d7e-bbaf-fc0154c26282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07bf6fef-804b-41f5-be4e-454ef34836c2}, !- Handle
  Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01cd8577-649b-4433-97f2-77580c653d33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc756393-0073-4502-8f6d-e63a633caa70}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac6ea44-6fad-4d22-9242-726039b5b7bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c6ef8c-d12f-4a7f-bd36-3ca441910b75}, !- Handle
  TopFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc35d03-b0cb-4f19-a1bd-09af3cd6142f}, !- Handle
  DataCenter_basement_ZN_6_Floor,         !- Name
  Floor,                                  !- Surface Type
  {a4259bb4-d16c-4833-90e7-b21505472219}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  16.0794, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1672b55a-25bd-4581-ad38-f3dee5d19303}, !- Handle
  GroundFloor_Plenum_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00eefaa5-e51f-4970-8962-9e09fa14f337}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58bb2539-a045-44d3-bfe6-0813d89f521a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 0, 2.5,                         !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0.914720000000003,           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.738, 0.914720000000003,      !- X,Y,Z Vertex 3 {m}
  4.5732, 48.738, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58bb2539-a045-44d3-bfe6-0813d89f521a}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7381, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {602b1d84-44b4-43f4-800e-5a114c124ad1}, !- Handle
  DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e657e933-2e28-4a34-8851-c3e8ba75a417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76036e0-22b6-40c7-bea7-47386fd2f9d6}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a01545e-79a9-472e-a218-6d489b8687fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 3 {m}
  63.0464, 39.5918, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850dcceb-5334-45f2-850b-04b1d956bc1d}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39afff3c-2171-4086-8198-9afe50d5f6de}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefb3f49-3bf4-4d11-bdf1-c6b6cd12b093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aefb3f49-3bf4-4d11-bdf1-c6b6cd12b093}, !- Handle
  Perimeter_bot_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39afff3c-2171-4086-8198-9afe50d5f6de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3def12df-a46f-4892-a29f-d6724fd48a4a}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b8d128f-860e-4c91-82a5-01e9ebfbcda8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b8d128f-860e-4c91-82a5-01e9ebfbcda8}, !- Handle
  Perimeter_top_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3def12df-a46f-4892-a29f-d6724fd48a4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f283888-d211-4b3c-8f35-77e42197d220}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc5dd4e1-0641-45fa-b38f-7695a96b4b40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.914719999999999,                !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.914719999999999,           !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc5dd4e1-0641-45fa-b38f-7695a96b4b40}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9d7a55-717a-47af-b50e-bcf2b2a27656}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75533803-6da1-4910-8684-a45128200c26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb16ca8-8ee2-410a-8df3-acd1b690be8b}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89d803f-2b5e-43b7-b6a4-d2b48355dda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89d803f-2b5e-43b7-b6a4-d2b48355dda9}, !- Handle
  Perimeter_mid_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb16ca8-8ee2-410a-8df3-acd1b690be8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed92cf24-f8ab-4211-92b7-601209dfbe32}, !- Handle
  DataCenter_top_ZN_6_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e083f99-2b31-4363-9b2a-f6d084494fb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d789a438-144a-47b5-ab33-f1f20ce8420b}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4a4640a-1cfb-4b6c-b9b8-c418c8ee9f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc118b87-689b-4c02-a5b6-cc66e73ec545}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e63da53-7395-4546-98da-7451f62658df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e63da53-7395-4546-98da-7451f62658df}, !- Handle
  Perimeter_bot_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc118b87-689b-4c02-a5b6-cc66e73ec545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e715c4e-9cc5-4451-87d6-be729c1813ff}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25715af1-cfe4-400e-88a6-673b93981c3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a01545e-79a9-472e-a218-6d489b8687fa}, !- Handle
  Core_bot_ZN_5_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e76036e0-22b6-40c7-bea7-47386fd2f9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343ab50e-7ea3-4296-b5eb-134f058137a6}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1f5629-efd3-4d7f-8c48-d19aac443cb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.083703031917e-15, 4.5731, 2.744,      !- X,Y,Z Vertex 1 {m}
  4.083703031917e-15, 4.5731, 0,          !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c02024-6547-43b9-a6a2-fea5d5ebda1a}, !- Handle
  Core_mid_ZN_5_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a4d45c-4568-40ab-923d-a97092607d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd3e2ec0-9a4f-4945-b005-c866a3a97675}, !- Handle
  Core_top_ZN_5_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b02b32d0-d252-4623-a617-19d08c58e473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f193f2-ae84-4086-8993-59fec58adcc9}, !- Handle
  Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80e41be6-5e15-4045-aa9d-879ab2ec874d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 4.5731, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57a08851-5347-4ac4-ae3f-e27199583b27}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {385ea05a-ccee-44ea-89e0-24075e0c0427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  16.0794, 4.5732, 2.439,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.439,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2fa33f41-41c5-4514-a1af-682bf1d8a1e4}, !- Handle
  {13d61229-074a-4f62-a9d4-191a7202d344}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Handle
  DataCenter_bot_ZN_6,                    !- Name
  {9515c2c1-b946-4a44-9ea8-fa9d72417775}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c50961c4-4ea8-4f38-8832-237a3564ae72}, !- Building Story Name
  {9a779cb0-9f52-49eb-b155-daf1af4ec260}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {92f1bdc6-8a88-4f8b-8f56-459c0cde2a0a}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c6b486-749c-4d5e-923b-073e53a6111d}, !- Handle
  Core_mid_ZN_5_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37aa0144-c104-405c-94fd-41890879a3f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  68.534, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f55c5e-745b-4c15-a423-60bddbf56c5a}, !- Handle
  DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc7900b-60c5-4318-be68-c2a994c9c978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5466819-3f44-4950-baf0-a60b274311bc}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd68e341-4522-43fa-accb-af403e5de68e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 3 {m}
  63.0464, 39.5918, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {906abcb1-f796-496a-adea-6cbd2b8f0848}, !- Handle
  Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c091cb6f-13c9-417b-b5ee-d16b20b5c8f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {391dc8f1-8a29-442c-b115-ef910343caeb}, !- Handle
  DataCenter_basement_ZN_6_Wall_East,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b4012bf-b312-44ff-8dd0-16e5aff0039b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  16.0794, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  16.0794, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  16.0794, 48.7381, 2.439;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd82722e-12c4-46ad-889a-fe57b633f269}, !- Handle
  Perimeter_bot_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09c70e4b-3161-43c2-b1ce-5ce5af4967de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c70e4b-3161-43c2-b1ce-5ce5af4967de}, !- Handle
  Perimeter_bot_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd82722e-12c4-46ad-889a-fe57b633f269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6dba811-9b59-4ec7-8d6a-0657c3bc91df}, !- Handle
  GroundFloor_Plenum_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c091cb6f-13c9-417b-b5ee-d16b20b5c8f1}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {906abcb1-f796-496a-adea-6cbd2b8f0848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee165c5b-1b34-41e6-b0c7-9ecf243bdb47}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de0981c-2b7b-4c24-a0bb-adec3062534c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b685259-9d7c-4e7f-b235-b2bd94d7b39f}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce93ff6b-5cbe-43e3-9913-d746d073e993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce93ff6b-5cbe-43e3-9913-d746d073e993}, !- Handle
  Perimeter_top_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b685259-9d7c-4e7f-b235-b2bd94d7b39f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c865d1c-590b-4fb1-9211-4e15b707301e}, !- Handle
  Int-Per3S-NE-PPAutoCreateOther,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b4a080c-6c41-4063-838c-6a7e4b99f33e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5732, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8bc761-afcd-446c-955c-8e3f0810fe12}, !- Handle
  DataCenter_top_ZN_6_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5f6311-1983-4839-adb4-7ba4f4e7bbb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 39.5918, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12de9777-3d26-4388-94e5-b2833f350f9f}, !- Handle
  GroundFloor_Plenum_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a4eefc-4a85-4ded-ae00-cc009940d469}, !- Handle
  Core_bot_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f35acc88-98da-4be2-8a5e-50f5631563fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f35acc88-98da-4be2-8a5e-50f5631563fb}, !- Handle
  Core_bot_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12a4eefc-4a85-4ded-ae00-cc009940d469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d128996-bb86-43c1-9e95-79c15bdeb256}, !- Handle
  Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31b80020-f257-4c20-a67a-014c08a7b555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 4.5731, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae6067a-57a7-4598-9254-ed761f2f9add}, !- Handle
  TopFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b9c101-bd5f-4944-9806-64a258e5536f}, !- Handle
  DataCenter_mid_ZN_6_Floor,              !- Name
  Floor,                                  !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4d5465-e417-4de3-87be-a97e95712b29}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b8053ca-b04c-40e5-8ba4-10cc9fc55980}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  63.0464, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {523da0c9-6263-4626-ad5b-eeae3a2a440b}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  {fec4dac6-9069-4b47-b353-ee065ae55a52}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  57.0278, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  57.0278, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  57.0278, 48.7381, 2.439;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4148073-8a8c-4060-96e2-b7770d9c53e8}, !- Handle
  GroundFloor_Plenum_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3d0aef-7299-4e26-a1b0-fb1e559fa4f7}, !- Handle
  DataCenter_bot_ZN_6_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2f7ee3-5bf1-48cb-b63a-9a1d8116864b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 0, 2.744,        !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 0, 0,            !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5af028-c230-4b0f-a3ce-0ec5f71fe457}, !- Handle
  MidFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {653a73e1-2713-4171-a291-8f2a76d32df9}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4dd079cc-3c4c-49b7-8eeb-039223867855}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.914720000000003,                !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.914720000000003,           !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a4d45c-4568-40ab-923d-a97092607d26}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30c02024-6547-43b9-a6a2-fea5d5ebda1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  63.0464, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41796f93-7772-4e4a-aea7-fdb147f3cb48}, !- Handle
  Core_bot_ZN_5_Floor-PPAutoCreateOther,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3295d8c7-2c80-4179-8c37-2145fa3d7d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4546, 4.5732, 2.439,                 !- X,Y,Z Vertex 1 {m}
  52.4546, 44.165, 2.439,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.439;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8123f25-1a9d-44e2-a255-68dd5d517203}, !- Handle
  DataCenter_basement_ZN_6_Wall_West,     !- Name
  Wall,                                   !- Surface Type
  {fec4dac6-9069-4b47-b353-ee065ae55a52}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Building,
  {9458e43b-b7b0-46f5-82b4-529de66fc6c8}, !- Handle
  90.1-2013-LargeOffice-ASHRAE 169-8A created: 2018-06-07 14:49:07 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b33bda97-6a9f-4ffd-acbc-d900a3a91e03}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  LargeOffice,                            !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SimulationControl,
  {a0e6024c-be07-4785-819f-b6fdb27ad027}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {15f1ac19-3a1f-423d-badc-7b23d812e699}, !- Handle
  DataCenter_basement_ZN_6_Wall_South,    !- Name
  Wall,                                   !- Surface Type
  {fec4dac6-9069-4b47-b353-ee065ae55a52}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  16.0794, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.0794, 0, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25715af1-cfe4-400e-88a6-673b93981c3b}, !- Handle
  DataCenter_mid_ZN_6_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e715c4e-9cc5-4451-87d6-be729c1813ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 39.5918, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e10464-4fa8-4e93-ba94-4baf8d634d35}, !- Handle
  DataCenter_bot_ZN_6_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f243f1a1-7523-4049-82df-fb7a88c11118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 39.5918, 0,      !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 39.5918, 2.744;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561780d0-96ef-47fb-b60d-7ddaed864176}, !- Handle
  MidFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37760421-293e-4754-8028-4b540f335473}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89cd241e-4345-48f8-b4f3-b90e490a2fd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.914720000000003,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0.914720000000003,                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89cd241e-4345-48f8-b4f3-b90e490a2fd3}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72e33bf8-9116-47b0-86bf-f86191145cb4}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92390dde-10ab-4bbb-8134-e4b47023b18b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 0, 2.5,                         !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0.91472,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 48.738, 0.91472,                !- X,Y,Z Vertex 3 {m}
  4.5732, 48.738, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92390dde-10ab-4bbb-8134-e4b47023b18b}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7381, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2f7ee3-5bf1-48cb-b63a-9a1d8116864b}, !- Handle
  DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3d0aef-7299-4e26-a1b0-fb1e559fa4f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bed5f8a4-e69b-4793-be96-397d0f1ffb09}, !- Handle
  MidFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f243f1a1-7523-4049-82df-fb7a88c11118}, !- Handle
  DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e10464-4fa8-4e93-ba94-4baf8d634d35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4876, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1f5629-efd3-4d7f-8c48-d19aac443cb0}, !- Handle
  Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {343ab50e-7ea3-4296-b5eb-134f058137a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  8.16740606383402e-15, 48.7381, 0,       !- X,Y,Z Vertex 3 {m}
  8.16740606383402e-15, 48.7381, 2.744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca4f15a-47d9-4a55-88ea-98e1de03d901}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01110437-3107-4eb6-a0ce-f0f61aaf530e}, !- Handle
  MidFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f33320-6d6a-4312-94a9-694259fd4aa8}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c5ab76-a5f2-4433-b414-301e76e8929c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0eeff73-74d3-44d4-b90f-8feffcaee87b}, !- Handle
  MidFloor_Plenum_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a84f0e4-456d-4063-8bcc-c90413170b86}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f6f1fd-0815-4301-b3d0-a738b3f3a35d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f6f1fd-0815-4301-b3d0-a738b3f3a35d}, !- Handle
  Perimeter_top_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a84f0e4-456d-4063-8bcc-c90413170b86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a4810d-617d-45fa-9ece-047fa4a0a1bc}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd27150b-ff78-46e8-a3d7-be7f7aa6d83f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd27150b-ff78-46e8-a3d7-be7f7aa6d83f}, !- Handle
  Perimeter_mid_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a4810d-617d-45fa-9ece-047fa4a0a1bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd952a4-9b94-4796-b97c-49230af9b37e}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a4640a-1cfb-4b6c-b9b8-c418c8ee9f40}, !- Handle
  Perimeter_bot_ZN_2_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d789a438-144a-47b5-ab33-f1f20ce8420b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  57.0278, 48.7381, 2.439,                !- X,Y,Z Vertex 2 {m}
  52.4546, 44.165, 2.439,                 !- X,Y,Z Vertex 3 {m}
  52.4546, 4.5732, 2.439;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3683f5-3076-4f45-8532-ace3866cd78b}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e93ad152-a5a4-4315-a202-31ae06a7d990}, !- Handle
  Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {238dc296-54b7-4c82-9728-433ea9cee952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10468460167268e-16, 4.5732, 2.744,    !- X,Y,Z Vertex 1 {m}
  5.10468460167268e-16, 4.5732, 0,        !- X,Y,Z Vertex 2 {m}
  4.5732, 4.08374768133815e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.5732, 4.08374768133815e-15, 2.744;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c721c59d-459a-4ccb-8759-6f4a63ce20c6}, !- Handle
  DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b531b2fe-9de1-4032-9f51-f0c2e2f54078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70932616-f0d9-4b53-a4f6-a775af6d3f66}, !- Handle
  Core_mid_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03880883-060c-4872-8afb-b404635fa6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03880883-060c-4872-8afb-b404635fa6aa}, !- Handle
  Core_mid_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70932616-f0d9-4b53-a4f6-a775af6d3f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64a5623d-c204-46f9-9047-4ef95bd4b60d}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ca4f15a-47d9-4a55-88ea-98e1de03d901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.91472,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 0.91472,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c745e8a-b021-4943-9de9-ab769a4e89fa}, !- Handle
  DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0a59f37-e292-440f-8ae6-2a115b14f8a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 39.5918, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b94133bc-3fe7-492b-b356-ea44e7457049}, !- Handle
  DataCenter_bot_ZN_6_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {144f9764-f31b-4aee-bd51-8124b9619e1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.439,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 44.165, 2.439,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.439,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.439;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3a320e-c0eb-44a5-94cc-129acf7f6580}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d02d50d-c397-465b-9b93-3c77a8d9ccca}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  {fec4dac6-9069-4b47-b353-ee065ae55a52}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  57.0278, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  57.0278, 0, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e160bff-45eb-4d52-8093-eb0fffa69be4}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c520f813-40b0-40c5-89d7-226de1f3b6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c520f813-40b0-40c5-89d7-226de1f3b6a2}, !- Handle
  Perimeter_mid_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e160bff-45eb-4d52-8093-eb0fffa69be4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f514d6b-5f3a-4773-a294-0e317f993fc9}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35256534-7dcb-487c-8754-2698ab3fb091}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f55d2a2-ab1b-400e-bdcf-547854f915c5}, !- Handle
  TopFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d014ebe-7217-4d20-a2f0-7dba0912b1e1}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75533803-6da1-4910-8684-a45128200c26}, !- Handle
  Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc9d7a55-717a-47af-b50e-bcf2b2a27656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5732, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814b60dc-836e-421b-99c0-f8a854e3e4e5}, !- Handle
  DataCenter_basement_ZN_6_Wall_North,    !- Name
  Wall,                                   !- Surface Type
  {fec4dac6-9069-4b47-b353-ee065ae55a52}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 48.7381, 2.439,                !- X,Y,Z Vertex 1 {m}
  16.0794, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c4cd6ed-9920-48ea-acd5-53d88fdbc4ec}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fc96f62-dfdc-4573-82ee-671168d1232f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 4.5732, 2.439,                 !- X,Y,Z Vertex 1 {m}
  16.0794, 44.165, 2.439,                 !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 2.439,                  !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.439;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b67c111-2466-4846-bb06-ca0f12ce1160}, !- Handle
  DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2166ea71-a18a-4db4-a3d4-b2bdbbbe94a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02b32d0-d252-4623-a617-19d08c58e473}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd3e2ec0-9a4f-4945-b005-c866a3a97675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 3 {m}
  63.0464, 39.5918, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce56dec2-c159-4712-8c2a-ce4ff28913cc}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37bc0c90-ed10-4371-9c96-59abdfd51213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37bc0c90-ed10-4371-9c96-59abdfd51213}, !- Handle
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce56dec2-c159-4712-8c2a-ce4ff28913cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01cd8577-649b-4433-97f2-77580c653d33}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07bf6fef-804b-41f5-be4e-454ef34836c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144f9764-f31b-4aee-bd51-8124b9619e1b}, !- Handle
  DataCenter_bot_ZN_6_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b94133bc-3fe7-492b-b356-ea44e7457049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 39.5918, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b4012bf-b312-44ff-8dd0-16e5aff0039b}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {391dc8f1-8a29-442c-b115-ef910343caeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22e35ab3-431d-400d-baa8-2de55185eb9d}, !- Handle
  DataCenter_mid_ZN_6_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d4da348-f579-48a3-a1d9-b5c14b19b5ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25d4550-6a59-4374-90a1-50637c8ac382}, !- Handle
  DataCenter_top_ZN_6_ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d1615ff-a9a5-439e-b9bd-70adc5331801}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1615ff-a9a5-439e-b9bd-70adc5331801}, !- Handle
  DataCenter_top_ZN_6_ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25d4550-6a59-4374-90a1-50637c8ac382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aea0e62-e36b-4705-b26b-131867a7071a}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0fa1412-f530-4105-9167-603b3bfe9e52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.0782, 4.5732, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ff901a-2dd1-4408-bf30-6ed3cc0e7eaf}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de0981c-2b7b-4c24-a0bb-adec3062534c}, !- Handle
  Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee165c5b-1b34-41e6-b0c7-9ecf243bdb47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b531b2fe-9de1-4032-9f51-f0c2e2f54078}, !- Handle
  DataCenter_bot_ZN_6_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c721c59d-459a-4ccb-8759-6f4a63ce20c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 39.5918, 2.744,  !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 39.5918, 0,      !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 0, 2.744;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b4a080c-6c41-4063-838c-6a7e4b99f33e}, !- Handle
  Int-Per3S-NE,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c865d1c-590b-4fb1-9211-4e15b707301e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf078bb-6913-4464-a251-3975f54cdc9b}, !- Handle
  Perimeter_bot_ZN_4_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69fcca71-6ec3-43d0-8607-fdaca10df727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.439,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.439,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0208ba39-4d9e-48bc-baaa-aa63fa562928}, !- Handle
  DataCenter_bot_ZN_6_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75c88fd3-ebc1-4c31-8d28-9e805fc36558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 39.5918, 2.744,  !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 0, 2.744;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c88fd3-ebc1-4c31-8d28-9e805fc36558}, !- Handle
  DataCenter_bot_ZN_6_Ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0208ba39-4d9e-48bc-baaa-aa63fa562928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ea47ca-e0f0-4a14-9561-81ab7eb67866}, !- Handle
  DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f507b375-72b9-4b6c-b5f9-c14cf6d8d91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4876, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69fcca71-6ec3-43d0-8607-fdaca10df727}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddf078bb-6913-4464-a251-3975f54cdc9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a0e5a8-dd8a-4960-8e6d-314d1f701b28}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926ce309-292a-4de2-9d82-9c49364d5ded}, !- Handle
  Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef49b372-c364-4575-b4d6-9c6199c631a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb239da-931c-4e96-9a28-c712409a4bc4}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bced3516-b2e1-43fb-bd02-c586c8984d05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bced3516-b2e1-43fb-bd02-c586c8984d05}, !- Handle
  Core_top_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfb239da-931c-4e96-9a28-c712409a4bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f507b375-72b9-4b6c-b5f9-c14cf6d8d91e}, !- Handle
  DataCenter_top_ZN_6_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ea47ca-e0f0-4a14-9561-81ab7eb67866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2166ea71-a18a-4db4-a3d4-b2bdbbbe94a0}, !- Handle
  DataCenter_top_ZN_6_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b67c111-2466-4846-bb06-ca0f12ce1160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3295d8c7-2c80-4179-8c37-2145fa3d7d79}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41796f93-7772-4e4a-aea7-fdb147f3cb48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.5906, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.5906, 39.5918, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {238dc296-54b7-4c82-9728-433ea9cee952}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e93ad152-a5a4-4315-a202-31ae06a7d990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.08374768133815e-15, 2.744,   !- X,Y,Z Vertex 1 {m}
  73.1072, 4.08374768133815e-15, 0,       !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45ca7631-89f8-4111-80fe-2bb397cca517}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {850dcceb-5334-45f2-850b-04b1d956bc1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.914719999999999,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0.914719999999999,                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef49b372-c364-4575-b4d6-9c6199c631a7}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {926ce309-292a-4de2-9d82-9c49364d5ded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd68e341-4522-43fa-accb-af403e5de68e}, !- Handle
  Core_mid_ZN_5_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5466819-3f44-4950-baf0-a60b274311bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {b0eaecf4-1175-401e-9aec-08ebfb4c0691}; !- Handle

OS:SpaceType,
  {c0f2f947-2642-4474-9bce-b2165f7a919a}, !- Handle
  Office WholeBuilding - Lg Office-basement, !- Name
  ,                                       !- Default Construction Set Name
  {05db0b71-537f-4b92-b7b7-48f2a49b0610}, !- Default Schedule Set Name
  {04ac180c-e6ed-4a80-a5ca-e80eaf0bd2ea}, !- Group Rendering Name
  {06b15169-4d99-4886-b2e1-8f7b3a840c12}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office-basement;     !- Standards Space Type

OS:Rendering:Color,
  {2ff1d123-4167-46a1-ac6e-128534938021}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Handle
  Office WholeBuilding - Lg Office-others, !- Name
  ,                                       !- Default Construction Set Name
  {7c92ca14-0e11-43ea-af4a-c5a3e71fba5d}, !- Default Schedule Set Name
  {da0ef2f3-9722-4267-aba8-15fa2804db29}, !- Group Rendering Name
  {b2bd3a92-9c7b-4341-a234-13715c749584}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office-others;       !- Standards Space Type

OS:Rendering:Color,
  {d3f095f5-6eeb-4de4-abaa-43b79c76d70e}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {9515c2c1-b946-4a44-9ea8-fa9d72417775}, !- Handle
  Office OfficeLarge Data Center,         !- Name
  ,                                       !- Default Construction Set Name
  {a63781f9-4135-4c5b-8166-f21cdb0d25d9}, !- Default Schedule Set Name
  {bb4fafa6-dd19-4b06-a273-d52db593a91e}, !- Group Rendering Name
  {62f35b4f-00ba-4229-af33-dfc297ce26e6}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OfficeLarge Data Center;                !- Standards Space Type

OS:Rendering:Color,
  {d4037f1d-8826-4571-bc28-d0b339af9409}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {d0e86f94-7656-4dc6-827c-00bb71a60811}, !- Handle
  Office OfficeLarge Main Data Center,    !- Name
  ,                                       !- Default Construction Set Name
  {b75efb15-4849-4910-9268-af62cdf7a9f2}, !- Default Schedule Set Name
  {de3a5e1b-134f-4413-874b-61ae4f62de42}, !- Group Rendering Name
  {0bc71bb0-207d-4fe4-a841-9f2429ed423f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OfficeLarge Main Data Center;           !- Standards Space Type

OS:Rendering:Color,
  {cde08f90-e4a9-4c04-b87e-b4264c4ea651}, !- Handle
  Rendering Color 4,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb4fafa6-dd19-4b06-a273-d52db593a91e}, !- Handle
  Rendering Color 5,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {3bd43b62-0682-413c-a959-2ab60c974d01}, !- Handle
  Office OfficeLarge Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7101e1a8-4f3b-4579-ac8f-1a8ecac1e6af}, !- Handle
  Office OfficeLarge Data Center Lights,  !- Name
  {3bd43b62-0682-413c-a959-2ab60c974d01}, !- Lights Definition Name
  {9515c2c1-b946-4a44-9ea8-fa9d72417775}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {b3ab7c4d-701f-43d1-8c41-0961945839a6}, !- Handle
  Office OfficeLarge Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4b57d265-6b93-4e15-a9ff-ba4c06d94c9d}, !- Handle
  Office OfficeLarge Data Center Elec Equip, !- Name
  {b3ab7c4d-701f-43d1-8c41-0961945839a6}, !- Electric Equipment Definition Name
  {9515c2c1-b946-4a44-9ea8-fa9d72417775}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {62f35b4f-00ba-4229-af33-dfc297ce26e6}, !- Handle
  Office OfficeLarge Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a63781f9-4135-4c5b-8166-f21cdb0d25d9}, !- Handle
  Office OfficeLarge Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f5f9176c-697e-4fdf-9bb6-eef06630dcfb}, !- Lighting Schedule Name
  {a6db56a0-ce45-4337-8c08-42835c42ed6b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f5f9176c-697e-4fdf-9bb6-eef06630dcfb}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  {9aef336e-9afd-4ba5-b2e8-7a808ade6a10}, !- Default Day Schedule Name
  {40ed36b3-f378-44e8-afc5-0dec781e0911}, !- Summer Design Day Schedule Name
  {6abc638e-6189-46df-ae01-9e2be6facd49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9aef336e-9afd-4ba5-b2e8-7a808ade6a10}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.045280057,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ba5fa8b6-c0ff-47b3-ba86-b519390090b2}, !- Handle
  Schedule Rule 1,                        !- Name
  {f5f9176c-697e-4fdf-9bb6-eef06630dcfb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6969183c-d208-47a0-ae0d-1c394fc0c669}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6969183c-d208-47a0-ae0d-1c394fc0c669}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.090560114,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.271680342,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.135840171,                            !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.045280057,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {2389368c-7c6a-4668-8afe-fd1f2bab1bb9}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40ed36b3-f378-44e8-afc5-0dec781e0911}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49ac740f-6a27-4e4a-bcdf-bad4a6d20520}, !- Handle
  Schedule Rule 2,                        !- Name
  {f5f9176c-697e-4fdf-9bb6-eef06630dcfb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5e1c973-0586-4025-bade-3dc65e5d4593}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5e1c973-0586-4025-bade-3dc65e5d4593}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.090560114,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.271680342,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.815041026,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45280057,                             !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.271680342,                            !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.181120228,                            !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.090560114,                            !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.045280057;                            !- Value Until Time 10

OS:Schedule:Day,
  {e30b08e8-9648-45aa-8a08-126dc6d4a713}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6abc638e-6189-46df-ae01-9e2be6facd49}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {a6db56a0-ce45-4337-8c08-42835c42ed6b}, !- Handle
  OfficeLarge ALWAYS_ON,                  !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  {bf6ff5bb-18c9-4d48-9779-725176c01554}, !- Default Day Schedule Name
  {f9a153a0-e807-4b01-88ec-81aa45d86852}, !- Summer Design Day Schedule Name
  {e62e50a7-e8c9-405a-82f8-67f98ab640e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf6ff5bb-18c9-4d48-9779-725176c01554}, !- Handle
  OfficeLarge ALWAYS_ON Default,          !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fd87a1a-39fd-4489-b36a-01c6a6a2143d}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e62e50a7-e8c9-405a-82f8-67f98ab640e2}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1ee3389-2131-4d58-a2c6-249030949b74}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9a153a0-e807-4b01-88ec-81aa45d86852}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5e5dc05f-135c-4722-a96c-86950d672de9}, !- Handle
  Office OfficeLarge Data Center Thermostat, !- Name
  {4c330928-918b-453c-b294-cb0c46a24b03}, !- Heating Setpoint Temperature Schedule Name
  {b45d5497-221a-4d81-86b4-6d01639d6918}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4c330928-918b-453c-b294-cb0c46a24b03}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  {3a721439-0878-49c6-851f-cb415f9a3882}, !- Default Day Schedule Name
  {d58a0267-8354-4b92-9062-eb6c5aaf543a}, !- Summer Design Day Schedule Name
  {097b72fb-4a91-47d7-8170-549580e79ea9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a721439-0878-49c6-851f-cb415f9a3882}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8217d2d5-ebc2-48be-b7d4-763aa6954f89}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {097b72fb-4a91-47d7-8170-549580e79ea9}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1164be04-1571-4dbe-af75-db47dbf04f96}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d58a0267-8354-4b92-9062-eb6c5aaf543a}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b45d5497-221a-4d81-86b4-6d01639d6918}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  {f44cb4c6-122a-48f0-b3e9-893df7bfb182}, !- Default Day Schedule Name
  {2d88523a-d353-4616-a1e3-65a95dc922dd}, !- Summer Design Day Schedule Name
  {5648050f-fdd6-4185-874f-e3e6623355c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f44cb4c6-122a-48f0-b3e9-893df7bfb182}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b4de59cf-595a-4455-b0d4-250b02389e67}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5648050f-fdd6-4185-874f-e3e6623355c4}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {77b993b6-dca5-484d-94e8-9de50c310500}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d88523a-d353-4616-a1e3-65a95dc922dd}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Rendering:Color,
  {de3a5e1b-134f-4413-874b-61ae4f62de42}, !- Handle
  Rendering Color 6,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {03975e4b-d404-46a6-8174-28a6a4dba6a6}, !- Handle
  Office OfficeLarge Main Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d8fe63e7-de47-4c1f-89a6-e91f09d630ad}, !- Handle
  Office OfficeLarge Main Data Center Lights, !- Name
  {03975e4b-d404-46a6-8174-28a6a4dba6a6}, !- Lights Definition Name
  {d0e86f94-7656-4dc6-827c-00bb71a60811}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {8f71bf8e-a4eb-4d39-8b1f-e70254e821c7}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f347345a-4dd8-4961-ac39-34032ebee547}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip, !- Name
  {8f71bf8e-a4eb-4d39-8b1f-e70254e821c7}, !- Electric Equipment Definition Name
  {d0e86f94-7656-4dc6-827c-00bb71a60811}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0bc71bb0-207d-4fe4-a841-9f2429ed423f}, !- Handle
  Office OfficeLarge Main Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b75efb15-4849-4910-9268-af62cdf7a9f2}, !- Handle
  Office OfficeLarge Main Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {f5f9176c-697e-4fdf-9bb6-eef06630dcfb}, !- Lighting Schedule Name
  {a6db56a0-ce45-4337-8c08-42835c42ed6b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7f92aff-c791-4c31-b991-8a6c4b8c768d}, !- Handle
  Office OfficeLarge Main Data Center Thermostat, !- Name
  {4c330928-918b-453c-b294-cb0c46a24b03}, !- Heating Setpoint Temperature Schedule Name
  {b45d5497-221a-4d81-86b4-6d01639d6918}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {04ac180c-e6ed-4a80-a5ca-e80eaf0bd2ea}, !- Handle
  Rendering Color 7,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {d685d1ff-ac7e-4564-bb0f-a6787cf0ba32}, !- Handle
  Office WholeBuilding - Lg Office-basement People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d7c7be58-d51c-4134-9cdd-7e30ca53946d}, !- Handle
  Office WholeBuilding - Lg Office-basement People, !- Name
  {d685d1ff-ac7e-4564-bb0f-a6787cf0ba32}, !- People Definition Name
  {c0f2f947-2642-4474-9bce-b2165f7a919a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5d32c1f8-6900-4235-b31a-5f353761e0fc}, !- Work Efficiency Schedule Name
  {6ce4e141-aafd-4992-9ade-d9374de9c2d8}, !- Clothing Insulation Schedule Name
  {60adaa53-8dc6-497d-9dbd-cd9b7854de74}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {6ce4e141-aafd-4992-9ade-d9374de9c2d8}, !- Handle
  Clothing Schedule,                      !- Name
  {c17be6a4-2083-4639-8127-844d97aa14b3}, !- Schedule Type Limits Name
  {dfe05a3e-ad89-4173-8689-db0f496d2607}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfe05a3e-ad89-4173-8689-db0f496d2607}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c17be6a4-2083-4639-8127-844d97aa14b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91fc39f5-b1c1-40d1-a0c6-f33d636406f8}, !- Handle
  Schedule Rule 3,                        !- Name
  {6ce4e141-aafd-4992-9ade-d9374de9c2d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eff13df1-1f56-49ee-bdf8-336bcfdedfdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eff13df1-1f56-49ee-bdf8-336bcfdedfdc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c17be6a4-2083-4639-8127-844d97aa14b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c17be6a4-2083-4639-8127-844d97aa14b3}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {60adaa53-8dc6-497d-9dbd-cd9b7854de74}, !- Handle
  Air Velocity Schedule,                  !- Name
  {4688144c-566b-48eb-8596-6b9f9e0a74cf}, !- Schedule Type Limits Name
  {f63acfe9-a0d5-49e9-82ca-316a268e11a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f63acfe9-a0d5-49e9-82ca-316a268e11a0}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {4688144c-566b-48eb-8596-6b9f9e0a74cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4688144c-566b-48eb-8596-6b9f9e0a74cf}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {5d32c1f8-6900-4235-b31a-5f353761e0fc}, !- Handle
  Work Efficiency Schedule,               !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  {491ae82d-4dda-4e2c-8b70-9bb7e0a7236a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {491ae82d-4dda-4e2c-8b70-9bb7e0a7236a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {61ec06d4-53bb-4c0f-b56f-aeae9e58b3e1}, !- Handle
  Office WholeBuilding - Lg Office-basement Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a8c40d76-ebbc-4617-9f15-a99c454b0e07}, !- Handle
  Office WholeBuilding - Lg Office-basement Lights, !- Name
  {61ec06d4-53bb-4c0f-b56f-aeae9e58b3e1}, !- Lights Definition Name
  {c0f2f947-2642-4474-9bce-b2165f7a919a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {c4868b9c-f71e-4078-b230-14529abfbf30}, !- Handle
  Office WholeBuilding - Lg Office-basement Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a9ee2df3-de68-443d-b930-4528177cdac7}, !- Handle
  Office WholeBuilding - Lg Office-basement Elec Equip, !- Name
  {c4868b9c-f71e-4078-b230-14529abfbf30}, !- Electric Equipment Definition Name
  {c0f2f947-2642-4474-9bce-b2165f7a919a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {06b15169-4d99-4886-b2e1-8f7b3a840c12}, !- Handle
  Office WholeBuilding - Lg Office-basement Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {05db0b71-537f-4b92-b7b7-48f2a49b0610}, !- Handle
  Office WholeBuilding - Lg Office-basement Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {79c76ce9-d58c-4223-8338-f958320b2e07}, !- Number of People Schedule Name
  {1d67f7cf-0987-4118-bdea-65211e72b332}, !- People Activity Level Schedule Name
  {f5f9176c-697e-4fdf-9bb6-eef06630dcfb}, !- Lighting Schedule Name
  {c60a10c2-803e-4308-9088-5a3c20ccd277}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {79c76ce9-d58c-4223-8338-f958320b2e07}, !- Handle
  OfficeLarge BLDG_OCC_SCH,               !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  {6b9d3334-d2a2-4f12-8bee-1e88aee1e24c}, !- Default Day Schedule Name
  {b3071742-500a-4e31-8862-24ff34365751}, !- Summer Design Day Schedule Name
  {cbd3e942-2613-4595-aa43-350075ad1434}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b9d3334-d2a2-4f12-8bee-1e88aee1e24c}, !- Handle
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f6fe55c0-c4c3-445b-802c-fd2e16ea9d84}, !- Handle
  Schedule Rule 4,                        !- Name
  {79c76ce9-d58c-4223-8338-f958320b2e07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a0f518c-6862-45f0-970c-f2df64577b45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a0f518c-6862-45f0-970c-f2df64577b45}, !- Handle
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {1b986ef8-a70c-4c96-bddf-aedeee0703c3}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3071742-500a-4e31-8862-24ff34365751}, !- Handle
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {31781469-779a-4850-9db7-5e7e8779d08d}, !- Handle
  Schedule Rule 5,                        !- Name
  {79c76ce9-d58c-4223-8338-f958320b2e07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e426aedf-b10b-4b9e-a5cc-2b0d4fad79e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e426aedf-b10b-4b9e-a5cc-2b0d4fad79e6}, !- Handle
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {2259cb7b-3e28-4971-aec0-94979e8525d0}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbd3e942-2613-4595-aa43-350075ad1434}, !- Handle
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d67f7cf-0987-4118-bdea-65211e72b332}, !- Handle
  OfficeLarge ACTIVITY_SCH,               !- Name
  {5bd0a0ff-43af-4ed4-9742-7755652c56b8}, !- Schedule Type Limits Name
  {d36a1b79-c229-4fe1-a7ee-d68fe99f1a72}, !- Default Day Schedule Name
  {dcb1e526-42e0-4a79-8054-4e4749856030}, !- Summer Design Day Schedule Name
  {40a994fa-932f-4cf1-98d3-d31c9c668173}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d36a1b79-c229-4fe1-a7ee-d68fe99f1a72}, !- Handle
  OfficeLarge ACTIVITY_SCH Default,       !- Name
  {5bd0a0ff-43af-4ed4-9742-7755652c56b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {58b9a669-0c59-4568-9cf6-12fac49ef39d}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40a994fa-932f-4cf1-98d3-d31c9c668173}, !- Handle
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- Name
  {5bd0a0ff-43af-4ed4-9742-7755652c56b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8a2d8a9c-ff70-4cde-8685-b9be606552d1}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcb1e526-42e0-4a79-8054-4e4749856030}, !- Handle
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- Name
  {5bd0a0ff-43af-4ed4-9742-7755652c56b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5bd0a0ff-43af-4ed4-9742-7755652c56b8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {c60a10c2-803e-4308-9088-5a3c20ccd277}, !- Handle
  Always On,                              !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  {32b2e0b4-edea-4e97-a126-6b7ebcc360cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32b2e0b4-edea-4e97-a126-6b7ebcc360cb}, !- Handle
  Always On Default,                      !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  {521c4224-4313-4ff8-a37c-9457d2faf956}, !- Default Day Schedule Name
  {a92ca646-54aa-44e4-8ea0-28644f2d472b}, !- Summer Design Day Schedule Name
  {2bf432d4-dc8c-4739-9e39-8d8dabcf80d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {521c4224-4313-4ff8-a37c-9457d2faf956}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6183468e-b044-406e-8e95-2c94cbddeb2d}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a92ca646-54aa-44e4-8ea0-28644f2d472b}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc6aba65-d514-4a40-b14a-be09d0cb84f6}, !- Handle
  Schedule Rule 6,                        !- Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa41c59a-d912-4694-a07d-b38651e33fb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa41c59a-d912-4694-a07d-b38651e33fb8}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fbd8469a-3903-49d8-a8b1-051e07abda23}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bf432d4-dc8c-4739-9e39-8d8dabcf80d7}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {95a36602-bf4d-4fcc-9e5a-46f44be3aa4a}, !- Handle
  Schedule Rule 7,                        !- Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a55c55d3-4c9d-406e-822e-f668129464be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a55c55d3-4c9d-406e-822e-f668129464be}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {3daaef1c-760a-4f00-8cff-ab465e5661e6}, !- Handle
  Office WholeBuilding - Lg Office-basement Thermostat, !- Name
  {2a1ea817-2ea8-4468-ba07-bbacfdaef0ad}, !- Heating Setpoint Temperature Schedule Name
  {84fb7e20-62a0-4780-8107-da9b12b97cbe}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2a1ea817-2ea8-4468-ba07-bbacfdaef0ad}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  {429d59ac-319e-43bd-af99-32080575821d}, !- Default Day Schedule Name
  {7a763e6e-069e-4a4e-a54b-3a24d01d21af}, !- Summer Design Day Schedule Name
  {0e8b5620-d6e6-43f3-b7b5-680e67abb647}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {429d59ac-319e-43bd-af99-32080575821d}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8e3b4277-ad65-4b47-9474-70efbd258746}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a763e6e-069e-4a4e-a54b-3a24d01d21af}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {81467418-a53c-474a-aa8b-fbedca73a610}, !- Handle
  Schedule Rule 8,                        !- Name
  {2a1ea817-2ea8-4468-ba07-bbacfdaef0ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62a4fadb-94c0-4812-9738-7a909f455e3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62a4fadb-94c0-4812-9738-7a909f455e3a}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {ec945881-a8a9-4405-bfbe-91deb7c4b269}, !- Handle
  Schedule Rule 9,                        !- Name
  {2a1ea817-2ea8-4468-ba07-bbacfdaef0ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {acb1c9f3-677a-484a-93e9-fbdb9c243cca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acb1c9f3-677a-484a-93e9-fbdb9c243cca}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {1d9ee38f-8611-485e-95dd-d148face83ca}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e8b5620-d6e6-43f3-b7b5-680e67abb647}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {84fb7e20-62a0-4780-8107-da9b12b97cbe}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  {cf740093-7b3a-4567-b3c8-89cf18e4ea66}, !- Default Day Schedule Name
  {606f028c-deb5-414d-8bd6-a74ba9af0ef5}, !- Summer Design Day Schedule Name
  {96654b21-73eb-4fe2-a6e4-d4ccfd647fdf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf740093-7b3a-4567-b3c8-89cf18e4ea66}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cfa2486d-6200-4bd9-8889-d237cb631c89}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96654b21-73eb-4fe2-a6e4-d4ccfd647fdf}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {1383bfd1-0ef1-40e0-a666-05082dd49e9d}, !- Handle
  Schedule Rule 10,                       !- Name
  {84fb7e20-62a0-4780-8107-da9b12b97cbe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4a00d62-35a0-4910-9c40-f51c43f9d28f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4a00d62-35a0-4910-9c40-f51c43f9d28f}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d34968b9-a712-48b7-984b-c2cee0f14d33}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {606f028c-deb5-414d-8bd6-a74ba9af0ef5}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {75d547f4-bb9b-4ff2-ba00-cbc73cdbed34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Rendering:Color,
  {da0ef2f3-9722-4267-aba8-15fa2804db29}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {20b419a1-6417-4579-857f-1fecb6bf7fe6}, !- Handle
  Office WholeBuilding - Lg Office-others People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {59798b58-250b-4e9f-acbe-dd114c7d5cd7}, !- Handle
  Office WholeBuilding - Lg Office-others People, !- Name
  {20b419a1-6417-4579-857f-1fecb6bf7fe6}, !- People Definition Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5d32c1f8-6900-4235-b31a-5f353761e0fc}, !- Work Efficiency Schedule Name
  {6ce4e141-aafd-4992-9ade-d9374de9c2d8}, !- Clothing Insulation Schedule Name
  {60adaa53-8dc6-497d-9dbd-cd9b7854de74}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {6b415073-4c15-418e-ac11-ff3936e4cd4d}, !- Handle
  Office WholeBuilding - Lg Office-others Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0aa59ba9-1d47-4937-a0e6-86c317212665}, !- Handle
  Office WholeBuilding - Lg Office-others Lights, !- Name
  {6b415073-4c15-418e-ac11-ff3936e4cd4d}, !- Lights Definition Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Fraction Replaceable

OS:ElectricEquipment:Definition,
  {5aae35ea-2beb-426c-8143-672dfbbda75b}, !- Handle
  Office WholeBuilding - Lg Office-others Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {aadffb74-a7c0-4f79-bec0-68978a641e6e}, !- Handle
  Office WholeBuilding - Lg Office-others Elec Equip, !- Name
  {5aae35ea-2beb-426c-8143-672dfbbda75b}, !- Electric Equipment Definition Name
  {bfbe6a94-cb72-4094-8e82-84e54bb5ede4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b2bd3a92-9c7b-4341-a234-13715c749584}, !- Handle
  Office WholeBuilding - Lg Office-others Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7c92ca14-0e11-43ea-af4a-c5a3e71fba5d}, !- Handle
  Office WholeBuilding - Lg Office-others Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {79c76ce9-d58c-4223-8338-f958320b2e07}, !- Number of People Schedule Name
  {1d67f7cf-0987-4118-bdea-65211e72b332}, !- People Activity Level Schedule Name
  {f5f9176c-697e-4fdf-9bb6-eef06630dcfb}, !- Lighting Schedule Name
  {f9cc5d87-4d92-4c16-969b-62a3fd7997c9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f9cc5d87-4d92-4c16-969b-62a3fd7997c9}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_2013,        !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  {6ccf43f0-dc24-467c-9bcd-d1c6e63afa70}, !- Default Day Schedule Name
  {e1f7ff58-dbbd-49b7-9034-c17796a82303}, !- Summer Design Day Schedule Name
  {38d902c5-c460-4823-b88b-357e024d5547}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ccf43f0-dc24-467c-9bcd-d1c6e63afa70}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_2013 Default, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2210823264;                           !- Value Until Time 1

OS:Schedule:Rule,
  {26eec6a3-dfba-40cb-93ba-bec3c49169fc}, !- Handle
  Schedule Rule 11,                       !- Name
  {f9cc5d87-4d92-4c16-969b-62a3fd7997c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4079ceb9-22d1-4fd3-be83-6586c4d0c053}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4079ceb9-22d1-4fd3-be83-6586c4d0c053}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2210823264,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3796573052,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4745716315,                           !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.33220014205,                          !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2847429789,                           !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2210823264;                           !- Value Until Time 6

OS:Schedule:Day,
  {58619cad-b42a-4ca7-a3d7-e50061137523}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1f7ff58-dbbd-49b7-9034-c17796a82303}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3379267d-41d5-498c-8f92-df3b343a1b7e}, !- Handle
  Schedule Rule 12,                       !- Name
  {f9cc5d87-4d92-4c16-969b-62a3fd7997c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56cac9f6-424e-454c-845d-eb27c647ca20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56cac9f6-424e-454c-845d-eb27c647ca20}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2947764352,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3796573052,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8542289367,                           !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7593146104,                           !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8542289367,                           !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4745716315,                           !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3796573052;                           !- Value Until Time 7

OS:Schedule:Day,
  {da86bdba-2177-4c27-92cb-dd7d442d7783}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38d902c5-c460-4823-b88b-357e024d5547}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {33178573-f9e2-4dc7-ae50-ff68dfa8e10a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e7cd96dd-e819-4c48-8cb2-1cf04a5fe834}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat, !- Name
  {2a1ea817-2ea8-4468-ba07-bbacfdaef0ad}, !- Heating Setpoint Temperature Schedule Name
  {84fb7e20-62a0-4780-8107-da9b12b97cbe}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {629eab12-5112-487f-a4d0-15e0587afe23}, !- Handle
  Always On Discrete,                     !- Name
  {7b5e5a3c-3bc7-432f-bf0c-23367368c379}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7b5e5a3c-3bc7-432f-bf0c-23367368c379}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {9c2fe936-26a2-4b07-9485-3879f158c3ee}, !- Handle
  GroundFloor_Plenum Infiltration,        !- Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space or SpaceType Name
  {629eab12-5112-487f-a4d0-15e0587afe23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f004e25-fde9-45ad-88a6-e56bce0f1e6e}, !- Handle
  MidFloor_Plenum Infiltration,           !- Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space or SpaceType Name
  {629eab12-5112-487f-a4d0-15e0587afe23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a4e82f0-466a-49fd-8470-929d4c1ae05d}, !- Handle
  Perimeter_bot_ZN_1 Infiltration,        !- Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space or SpaceType Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a0b7f03-96cb-45bc-a62c-6dcbdcc6e03e}, !- Handle
  Perimeter_bot_ZN_2 Infiltration,        !- Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space or SpaceType Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a197343-d4c9-4420-b0e2-328694d7ae78}, !- Handle
  Perimeter_bot_ZN_3 Infiltration,        !- Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space or SpaceType Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10ff89ff-6d00-4a6f-81ef-d5b92fc68ee9}, !- Handle
  Perimeter_bot_ZN_4 Infiltration,        !- Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space or SpaceType Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84ad3e9d-6230-433d-85ac-a77447d30f45}, !- Handle
  Perimeter_mid_ZN_1 Infiltration,        !- Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space or SpaceType Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08b1435e-9afc-4011-83d4-9d772c537f2e}, !- Handle
  Perimeter_mid_ZN_2 Infiltration,        !- Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space or SpaceType Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ac9613f-6abc-47eb-9884-c373a0031fd6}, !- Handle
  Perimeter_mid_ZN_3 Infiltration,        !- Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space or SpaceType Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf63d652-5360-463e-ad6a-f767421a5f01}, !- Handle
  Perimeter_mid_ZN_4 Infiltration,        !- Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space or SpaceType Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59986d01-abf5-4f2f-9e33-8be9ec992ea6}, !- Handle
  Perimeter_top_ZN_1 Infiltration,        !- Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space or SpaceType Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81247823-865c-401c-ab79-450265d2c95d}, !- Handle
  Perimeter_top_ZN_2 Infiltration,        !- Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space or SpaceType Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2fba9b5f-e6cd-42f0-ab43-0146e6d0b4d7}, !- Handle
  Perimeter_top_ZN_3 Infiltration,        !- Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space or SpaceType Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef6096a9-ddd7-4fdb-94d9-aa95defbd58b}, !- Handle
  Perimeter_top_ZN_4 Infiltration,        !- Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space or SpaceType Name
  {4debeb3f-b359-4321-94c5-818b8455e552}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d037d91-56a8-437f-a75c-9fb4e9d8c5d3}, !- Handle
  TopFloor_Plenum Infiltration,           !- Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space or SpaceType Name
  {629eab12-5112-487f-a4d0-15e0587afe23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.38381365675348e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site,
  {923e28b9-9099-4a58-8df5-b42d53d8210a}, !- Handle
  Fairbanks Intl Arpt_AK_USA,             !- Name
  64.82,                                  !- Latitude {deg}
  -147.85,                                !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  133,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SurfaceConvectionAlgorithm:Inside,
  {7b4d033a-9bf7-4c2c-8af3-d425dd7812fd}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {cc4e7165-7fee-4196-b67d-116a3c7d3f79}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {befcf9a2-f4fb-4457-ba91-c8ec42bb4aa1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {7e6431b4-1ef7-4e02-acd7-fa30f358d8ad}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {c7fe3c6b-97db-4ae6-9fab-7901555cf444}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b985bf19-8362-41fe-96d4-7d601362edc3}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {befcf9a2-f4fb-4457-ba91-c8ec42bb4aa1}, !- Layer 1
  {7e6431b4-1ef7-4e02-acd7-fa30f358d8ad}, !- Layer 2
  {c7fe3c6b-97db-4ae6-9fab-7901555cf444}; !- Layer 3

OS:Material,
  {45399017-7986-4495-a2ed-ed1d2eb02c0b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4488dd7a-6ebc-4d1b-afad-ded7ece4891b}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {45399017-7986-4495-a2ed-ed1d2eb02c0b}, !- Layer 1
  {45399017-7986-4495-a2ed-ed1d2eb02c0b}; !- Layer 2

OS:Material,
  {08db2417-3c62-4ca5-8563-aeb7b9f50f12}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {fec4dac6-9069-4b47-b353-ee065ae55a52}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {08db2417-3c62-4ca5-8563-aeb7b9f50f12}; !- Layer 1

OS:Construction,
  {a4259bb4-d16c-4833-90e7-b21505472219}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {08db2417-3c62-4ca5-8563-aeb7b9f50f12}, !- Layer 1
  {befcf9a2-f4fb-4457-ba91-c8ec42bb4aa1}; !- Layer 2

OS:DefaultConstructionSet,
  {b33bda97-6a9f-4ffd-acbc-d900a3a91e03}, !- Handle
  90.1-2013 - LrgOffice - ASHRAE 169-8A, !- Name
  {408610f9-628b-42a0-bc63-c03512003a97}, !- Default Exterior Surface Constructions Name
  {2d840187-c303-4942-9a58-37498d5e185a}, !- Default Interior Surface Constructions Name
  {d8ec87a6-8cc1-4363-aecf-144593613d22}, !- Default Ground Contact Surface Constructions Name
  {c0c52b13-ab65-4a8d-b2f2-e64a7f423a22}, !- Default Exterior SubSurface Constructions Name
  {a4d7c8a7-31d3-4553-9661-a5502530c8be}, !- Default Interior SubSurface Constructions Name
  {f363083b-9e69-4ce3-83b2-4335b6bc1e83}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {408610f9-628b-42a0-bc63-c03512003a97}, !- Handle
  Default Surface Constructions 1,        !- Name
  {479fa666-b2fd-48e5-8e23-754daf4b5ed4}, !- Floor Construction Name
  {7110192a-ff0a-4bfa-ba47-00893c662058}, !- Wall Construction Name
  {5a2680a7-efdb-4a00-9945-b541d4000540}; !- Roof Ceiling Construction Name

OS:Construction,
  {479fa666-b2fd-48e5-8e23-754daf4b5ed4}, !- Handle
  Typical Insulated Exterior Mass Floor R-26.32, !- Name
  ,                                       !- Surface Rendering Name
  {ab1a4f70-9f4d-4f24-a39e-039add0f35eb}, !- Layer 1
  {0be33f6e-7ecd-4670-ac98-fb8247e69401}, !- Layer 2
  {7d261f19-c596-4150-8577-c264b69df5e6}; !- Layer 3

OS:StandardsInformation:Construction,
  {1eb67257-e024-4587-81ba-c04dcd5158b5}, !- Handle
  {479fa666-b2fd-48e5-8e23-754daf4b5ed4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ab1a4f70-9f4d-4f24-a39e-039add0f35eb}, !- Handle
  Typical Insulation R-23.75,             !- Name
  Smooth,                                 !- Roughness
  4.18205574676374,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0be33f6e-7ecd-4670-ac98-fb8247e69401}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7d261f19-c596-4150-8577-c264b69df5e6}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {7110192a-ff0a-4bfa-ba47-00893c662058}, !- Handle
  Typical Insulated Exterior Mass Wall R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {1a4275bb-b70b-405f-986e-ece4c81ab9b0}, !- Layer 1
  {69e6a6c4-cacb-41a2-b65d-80694b1dcc53}, !- Layer 2
  {840e602e-6a8b-4c72-840e-f50660319b07}, !- Layer 3
  {1df2418c-9673-4337-a563-36b94711171c}; !- Layer 4

OS:StandardsInformation:Construction,
  {8a1a5afc-4c4f-4df0-816e-f08a225de7e8}, !- Handle
  {7110192a-ff0a-4bfa-ba47-00893c662058}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {1a4275bb-b70b-405f-986e-ece4c81ab9b0}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {69e6a6c4-cacb-41a2-b65d-80694b1dcc53}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {840e602e-6a8b-4c72-840e-f50660319b07}, !- Handle
  Typical Insulation R-18.44,             !- Name
  Smooth,                                 !- Roughness
  3.24832605442969,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1df2418c-9673-4337-a563-36b94711171c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {5a2680a7-efdb-4a00-9945-b541d4000540}, !- Handle
  Typical IEAD Roof R-35.71,              !- Name
  ,                                       !- Surface Rendering Name
  {120fa834-20f2-44e0-b25a-527e5fe2d7a9}, !- Layer 1
  {17013d76-2a79-4b04-b83e-00ea2f8ae92d}, !- Layer 2
  {c4526ed3-79a5-4903-857f-1e346f570ce0}; !- Layer 3

OS:StandardsInformation:Construction,
  {ec10eecb-1d29-451c-8be7-e71ca6200e45}, !- Handle
  {5a2680a7-efdb-4a00-9945-b541d4000540}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {120fa834-20f2-44e0-b25a-527e5fe2d7a9}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {17013d76-2a79-4b04-b83e-00ea2f8ae92d}, !- Handle
  Typical Insulation R-34.6,              !- Name
  Smooth,                                 !- Roughness
  6.09289080610849,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c4526ed3-79a5-4903-857f-1e346f570ce0}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {2d840187-c303-4942-9a58-37498d5e185a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9d3c6dab-5229-4549-9534-65e4d1bf1f5c}, !- Floor Construction Name
  {c3f4dbf3-c49a-432a-9cff-32b989ff8c8c}, !- Wall Construction Name
  {75600e3c-e276-4d62-8ff3-e47833ddbf8b}; !- Roof Ceiling Construction Name

OS:Construction,
  {9d3c6dab-5229-4549-9534-65e4d1bf1f5c}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {7e6431b4-1ef7-4e02-acd7-fa30f358d8ad}, !- Layer 1
  {befcf9a2-f4fb-4457-ba91-c8ec42bb4aa1}; !- Layer 2

OS:StandardsInformation:Construction,
  {5d375ef6-098d-4ef7-8bc3-01c8054916a7}, !- Handle
  {9d3c6dab-5229-4549-9534-65e4d1bf1f5c}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c3f4dbf3-c49a-432a-9cff-32b989ff8c8c}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {45399017-7986-4495-a2ed-ed1d2eb02c0b}, !- Layer 1
  {45399017-7986-4495-a2ed-ed1d2eb02c0b}; !- Layer 2

OS:StandardsInformation:Construction,
  {2c9f58bc-e6ca-4400-8b88-c0f5ef3a7ac6}, !- Handle
  {c3f4dbf3-c49a-432a-9cff-32b989ff8c8c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {75600e3c-e276-4d62-8ff3-e47833ddbf8b}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {befcf9a2-f4fb-4457-ba91-c8ec42bb4aa1}, !- Layer 1
  {7e6431b4-1ef7-4e02-acd7-fa30f358d8ad}; !- Layer 2

OS:StandardsInformation:Construction,
  {5aa23f24-ed3f-4bc8-91f3-aa057fdf0db7}, !- Handle
  {75600e3c-e276-4d62-8ff3-e47833ddbf8b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d8ec87a6-8cc1-4363-aecf-144593613d22}, !- Handle
  Default Surface Constructions 3,        !- Name
  {6f64fcf8-564f-484d-9c8a-23a04e18cab0}, !- Floor Construction Name
  {e975efee-7723-4524-8c58-49ddaf46bbef}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {6f64fcf8-564f-484d-9c8a-23a04e18cab0}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d57c5aee-9828-42f8-b7cb-f0851e844bbd}, !- Layer 1
  {7d261f19-c596-4150-8577-c264b69df5e6}; !- Layer 2

OS:StandardsInformation:Construction,
  {5ab4fed1-a744-46c0-a683-9b4d6250e3bd}, !- Handle
  {6f64fcf8-564f-484d-9c8a-23a04e18cab0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6b4b70e9-1e07-4427-aab5-80b6893afbea}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d57c5aee-9828-42f8-b7cb-f0851e844bbd}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e975efee-7723-4524-8c58-49ddaf46bbef}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {cfb52342-13bb-4426-bccf-f27806048061}; !- Layer 1

OS:StandardsInformation:Construction,
  {8b4d7b58-678c-4c52-8b1c-5c88287b022d}, !- Handle
  {e975efee-7723-4524-8c58-49ddaf46bbef}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {cfb52342-13bb-4426-bccf-f27806048061}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {c0c52b13-ab65-4a8d-b2f2-e64a7f423a22}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {c5f202ac-4119-4ccf-8b68-29841f9a19bf}, !- Fixed Window Construction Name
  {c5f202ac-4119-4ccf-8b68-29841f9a19bf}, !- Operable Window Construction Name
  {0ef4f67b-cfbc-496a-bb60-a6d3646393d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {52719162-9e04-4c88-a6fc-cce568318963}, !- Overhead Door Construction Name
  {c62c502b-64d0-41e9-b4cb-df67eb5ee5e9}, !- Skylight Construction Name
  {4970abfd-f6ec-49ad-b5e0-7c5f3a2f9903}, !- Tubular Daylight Dome Construction Name
  {4970abfd-f6ec-49ad-b5e0-7c5f3a2f9903}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c5f202ac-4119-4ccf-8b68-29841f9a19bf}, !- Handle
  U 0.40 SHGC 0.45,                       !- Name
  ,                                       !- Surface Rendering Name
  {e617e950-6ff8-461e-afb2-37322d36b2ce}, !- Layer 1
  {713064b4-de2f-4fff-b707-890e6742fd53}, !- Layer 2
  {7b3f7ce9-f572-47cb-836b-f429903b2e1f}; !- Layer 3

OS:StandardsInformation:Construction,
  {50be5b06-dc1d-4a1f-a5e4-df8796575a56}, !- Handle
  {c5f202ac-4119-4ccf-8b68-29841f9a19bf}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e617e950-6ff8-461e-afb2-37322d36b2ce}, !- Handle
  ECABS-2 BLEACHED 6MM,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.814,                                  !- Solar Transmittance at Normal Incidence
  0.086,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.086,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.847,                                  !- Visible Transmittance at Normal Incidence
  0.099,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.099,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {713064b4-de2f-4fff-b707-890e6742fd53}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {7b3f7ce9-f572-47cb-836b-f429903b2e1f}, !- Handle
  LoE SPEC SEL CLEAR 6MM Rev,             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.43,                                   !- Solar Transmittance at Normal Incidence
  0.42,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.77,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.07,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {0ef4f67b-cfbc-496a-bb60-a6d3646393d3}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {b8b4cfab-0150-4ea8-bba7-46f1203d2305}, !- Layer 1
  {6b4b70e9-1e07-4427-aab5-80b6893afbea}; !- Layer 2

OS:StandardsInformation:Construction,
  {0b2e6794-4b25-4ef4-939c-b3e69d559128}, !- Handle
  {0ef4f67b-cfbc-496a-bb60-a6d3646393d3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b8b4cfab-0150-4ea8-bba7-46f1203d2305}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {52719162-9e04-4c88-a6fc-cce568318963}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {7fb8289c-16b2-4d9b-865d-1adf8e4abaa5}; !- Layer 1

OS:StandardsInformation:Construction,
  {ef4c9901-4532-4615-b378-867efd5a8fb7}, !- Handle
  {52719162-9e04-4c88-a6fc-cce568318963}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {7fb8289c-16b2-4d9b-865d-1adf8e4abaa5}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c62c502b-64d0-41e9-b4cb-df67eb5ee5e9}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.000_in, !- Name
  ,                                       !- Surface Rendering Name
  {3308602d-c48e-4b75-9f4e-80b7684139e3}, !- Layer 1
  {ed3cb377-dba4-45a2-aaad-a03b7370f5b4}, !- Layer 2
  {3b99bc3f-ee22-4b7f-92fd-9b25bd68e6fb}; !- Layer 3

OS:StandardsInformation:Construction,
  {2edbb18b-08ea-4e87-b25d-570ca87ec548}, !- Handle
  {c62c502b-64d0-41e9-b4cb-df67eb5ee5e9}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {3308602d-c48e-4b75-9f4e-80b7684139e3}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {ed3cb377-dba4-45a2-aaad-a03b7370f5b4}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {3b99bc3f-ee22-4b7f-92fd-9b25bd68e6fb}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {1dffd0ac-dcdf-49c0-805f-f3570321cdc5}, !- Handle
  Skylight frame R-0.0 0.0 in. wide,      !- Name
  0,                                      !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {4970abfd-f6ec-49ad-b5e0-7c5f3a2f9903}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {0f932dfd-d3a7-4aef-8568-e442bf0a8831}; !- Layer 1

OS:StandardsInformation:Construction,
  {9ea7927c-9ed6-4022-aa42-71808c71fa61}, !- Handle
  {4970abfd-f6ec-49ad-b5e0-7c5f3a2f9903}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {0f932dfd-d3a7-4aef-8568-e442bf0a8831}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {a4d7c8a7-31d3-4553-9661-a5502530c8be}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {4970abfd-f6ec-49ad-b5e0-7c5f3a2f9903}, !- Fixed Window Construction Name
  {4970abfd-f6ec-49ad-b5e0-7c5f3a2f9903}, !- Operable Window Construction Name
  {0448cd45-1699-4e24-98eb-d0aefc5c5c74}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0448cd45-1699-4e24-98eb-d0aefc5c5c74}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b6d5816c-6b1d-486c-be09-b200762c4f8d}; !- Layer 1

OS:StandardsInformation:Construction,
  {2066de0f-4bb8-4e15-b681-35903c6374b4}, !- Handle
  {0448cd45-1699-4e24-98eb-d0aefc5c5c74}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b6d5816c-6b1d-486c-be09-b200762c4f8d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f363083b-9e69-4ce3-83b2-4335b6bc1e83}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b6d5816c-6b1d-486c-be09-b200762c4f8d}; !- Layer 1

OS:StandardsInformation:Construction,
  {db909fd3-05cc-4e74-a9b5-bbd9a455629b}, !- Handle
  {f363083b-9e69-4ce3-83b2-4335b6bc1e83}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c8d8143f-d64a-47a3-9147-fd013c233a4d}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3d68103d-e926-4455-985a-3b9f27c4ea20}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {c8d8143f-d64a-47a3-9147-fd013c233a4d}; !- Layer 1

OS:InternalMass:Definition,
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Handle
  Internal Mass Definition 1,             !- Name
  {3d68103d-e926-4455-985a-3b9f27c4ea20}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f41ccfda-f0a8-47df-86d4-ebe34fcd9cba}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}; !- Space or SpaceType Name

OS:InternalMass,
  {aecc48aa-6710-49aa-90a3-2104e271d7e8}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}; !- Space or SpaceType Name

OS:InternalMass,
  {f317dfac-a89b-48c3-937a-a8639b27d00c}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}; !- Space or SpaceType Name

OS:InternalMass,
  {5279a49a-f80b-4a43-b01b-cec68235302c}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}; !- Space or SpaceType Name

OS:InternalMass,
  {cc4fce29-e965-44b2-96f3-0988dad274d3}, !- Handle
  Core_bottom Mass,                       !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}; !- Space or SpaceType Name

OS:InternalMass,
  {e0627ff5-3605-4eb8-a48b-07ccc8cca3ab}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}; !- Space or SpaceType Name

OS:InternalMass,
  {d879cf36-936b-47f7-83e5-24bef51fc70d}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}; !- Space or SpaceType Name

OS:InternalMass,
  {ff12d7cb-1698-4f33-9010-1805980e21ae}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}; !- Space or SpaceType Name

OS:InternalMass,
  {3047c782-6be1-44a7-be87-9eca8b693829}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}; !- Space or SpaceType Name

OS:InternalMass,
  {1dee9d7a-a88c-4140-a08d-f78bfe72b925}, !- Handle
  Core_mid Mass,                          !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}; !- Space or SpaceType Name

OS:InternalMass,
  {c2026bd2-1c75-4b75-a5d6-84fb5751e659}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}; !- Space or SpaceType Name

OS:InternalMass,
  {7ff67cb8-2807-4431-88c3-8a927d8d545d}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}; !- Space or SpaceType Name

OS:InternalMass,
  {7ca3e7a7-225c-436f-9345-2002393b89fb}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}; !- Space or SpaceType Name

OS:InternalMass,
  {6efcc521-a0ac-4592-96fa-f358a5054b2f}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}; !- Space or SpaceType Name

OS:InternalMass,
  {a513fa37-ede2-477f-a3bd-68256ea57768}, !- Handle
  Core_top Mass,                          !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}; !- Space or SpaceType Name

OS:InternalMass,
  {90a8c3c0-8b7a-4112-a19a-6827d7fd3380}, !- Handle
  Basement Mass,                          !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}; !- Space or SpaceType Name

OS:InternalMass,
  {98d75a32-a6b4-42a3-9c30-9e81998cc055}, !- Handle
  DataCenter_basement_ZN_6 Mass,          !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}; !- Space or SpaceType Name

OS:InternalMass,
  {ad4d9afb-5481-4874-96a2-af79f32750f7}, !- Handle
  DataCenter_bot_ZN_6 Mass,               !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}; !- Space or SpaceType Name

OS:InternalMass,
  {838fe8c7-c692-44eb-9c95-c0f02dde1dd3}, !- Handle
  DataCenter_mid_ZN_6 Mass,               !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}; !- Space or SpaceType Name

OS:InternalMass,
  {bad2b0b8-f09d-4f21-91cb-8243035ada42}, !- Handle
  DataCenter_top_ZN_6 Mass,               !- Name
  {614b274d-04e7-4d4a-86bc-74329f4116fb}, !- Internal Mass Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}; !- Space or SpaceType Name

OS:ThermalZone,
  {9a779cb0-9f52-49eb-b155-daf1af4ec260}, !- Handle
  DataCenter_bot_ZN_6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe5e7d5b-d754-4f0b-800f-3d19aefc2079}, !- Zone Air Inlet Port List
  {54a45ca5-5b00-47cf-afe7-57007b9d02bc}, !- Zone Air Exhaust Port List
  {ddb1f26f-184f-4c3f-ada4-df0e118012d3}, !- Zone Air Node Name
  {3b5bfe44-4d28-4066-a05e-f4a0d98867d8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b3245a5-af23-47de-973e-89982515a0b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7c1f223-e354-40e4-84a1-cca5f6a21874}, !- Handle
  Node 1,                                 !- Name
  {ddb1f26f-184f-4c3f-ada4-df0e118012d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddb1f26f-184f-4c3f-ada4-df0e118012d3}, !- Handle
  {fb2b98b0-2047-40c6-82a3-5a35252431cf}, !- Name
  {9a779cb0-9f52-49eb-b155-daf1af4ec260}, !- Source Object
  11,                                     !- Outlet Port
  {e7c1f223-e354-40e4-84a1-cca5f6a21874}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe5e7d5b-d754-4f0b-800f-3d19aefc2079}, !- Handle
  Port List 1,                            !- Name
  {9a779cb0-9f52-49eb-b155-daf1af4ec260}, !- HVAC Component
  {c795fd22-f6c3-4c17-8763-885f162087fa}; !- Port 1

OS:PortList,
  {54a45ca5-5b00-47cf-afe7-57007b9d02bc}, !- Handle
  Port List 2,                            !- Name
  {9a779cb0-9f52-49eb-b155-daf1af4ec260}; !- HVAC Component

OS:Sizing:Zone,
  {220b1e9a-1d9c-4c18-9300-964bbb5137ba}, !- Handle
  {9a779cb0-9f52-49eb-b155-daf1af4ec260}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e20470ed-4a7e-44cd-9073-ee258143f1c9}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9a779cb0-9f52-49eb-b155-daf1af4ec260}, !- Thermal Zone
  {53b8e58d-a54b-40b5-a1ee-2ad8853c514c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8b3245a5-af23-47de-973e-89982515a0b2}, !- Handle
  Office OfficeLarge Data Center Thermostat 1, !- Name
  {4c330928-918b-453c-b294-cb0c46a24b03}, !- Heating Setpoint Temperature Schedule Name
  {b45d5497-221a-4d81-86b4-6d01639d6918}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d55cd511-3142-4748-bdf2-e2d79ae78622}, !- Handle
  Core_bottom ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d62b8aef-86d4-4823-b22f-8888032e3a7a}, !- Zone Air Inlet Port List
  {bddef6a1-3d73-4cf8-a1af-309decf7b1ec}, !- Zone Air Exhaust Port List
  {99c8b761-5114-47a8-a12c-5deaf1d42a9c}, !- Zone Air Node Name
  {98ae361f-01ee-4c58-811c-355254497c82}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {665fe248-bd98-4da2-955f-e1bb4dd9c321}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7b713ef-89a4-42d8-ba01-66dcd016aa75}, !- Handle
  Node 2,                                 !- Name
  {99c8b761-5114-47a8-a12c-5deaf1d42a9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99c8b761-5114-47a8-a12c-5deaf1d42a9c}, !- Handle
  {9d7d717c-34f9-4e3c-9141-a39eba050fa0}, !- Name
  {d55cd511-3142-4748-bdf2-e2d79ae78622}, !- Source Object
  11,                                     !- Outlet Port
  {a7b713ef-89a4-42d8-ba01-66dcd016aa75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d62b8aef-86d4-4823-b22f-8888032e3a7a}, !- Handle
  Port List 3,                            !- Name
  {d55cd511-3142-4748-bdf2-e2d79ae78622}, !- HVAC Component
  {f4aa8099-472d-4e00-af5e-eca3c9be07f2}; !- Port 1

OS:PortList,
  {bddef6a1-3d73-4cf8-a1af-309decf7b1ec}, !- Handle
  Port List 4,                            !- Name
  {d55cd511-3142-4748-bdf2-e2d79ae78622}; !- HVAC Component

OS:Sizing:Zone,
  {1848ef71-581f-4c22-920b-7b7f10654197}, !- Handle
  {d55cd511-3142-4748-bdf2-e2d79ae78622}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e22df46f-fa9d-44e1-a543-8cdb77d7eaf1}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d55cd511-3142-4748-bdf2-e2d79ae78622}, !- Thermal Zone
  {915f9946-db6c-40a5-988a-d067c93d99d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {665fe248-bd98-4da2-955f-e1bb4dd9c321}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 1, !- Name
  {2a1ea817-2ea8-4468-ba07-bbacfdaef0ad}, !- Heating Setpoint Temperature Schedule Name
  {84fb7e20-62a0-4780-8107-da9b12b97cbe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b08749a6-4dfc-4019-87f5-234be5b7bc5e}, !- Handle
  DataCenter_mid_ZN_6 ZN,                 !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a039c852-1476-43f1-b403-05c2b33bb662}, !- Zone Air Inlet Port List
  {9362123f-1883-4e6a-a2c4-c1d63a577f58}, !- Zone Air Exhaust Port List
  {74c6cdfc-1bdb-40d3-bb7d-3cdd6d8ac9c3}, !- Zone Air Node Name
  {28325946-b3cc-4313-a0fd-26cafabe1788}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f3cc2bf4-6c0f-4ee3-97a4-196777096729}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5ad8509-bb6f-4880-98be-e29f924799da}, !- Handle
  Node 3,                                 !- Name
  {74c6cdfc-1bdb-40d3-bb7d-3cdd6d8ac9c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74c6cdfc-1bdb-40d3-bb7d-3cdd6d8ac9c3}, !- Handle
  {3fb30132-477a-41ed-8d15-ff070a05879e}, !- Name
  {b08749a6-4dfc-4019-87f5-234be5b7bc5e}, !- Source Object
  11,                                     !- Outlet Port
  {e5ad8509-bb6f-4880-98be-e29f924799da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a039c852-1476-43f1-b403-05c2b33bb662}, !- Handle
  Port List 5,                            !- Name
  {b08749a6-4dfc-4019-87f5-234be5b7bc5e}, !- HVAC Component
  {a3b2cb22-c88b-48b3-8149-ab9207af43bf}; !- Port 1

OS:PortList,
  {9362123f-1883-4e6a-a2c4-c1d63a577f58}, !- Handle
  Port List 6,                            !- Name
  {b08749a6-4dfc-4019-87f5-234be5b7bc5e}; !- HVAC Component

OS:Sizing:Zone,
  {8cd6b83b-480f-477b-b71c-be5caf5a29e1}, !- Handle
  {b08749a6-4dfc-4019-87f5-234be5b7bc5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7afd56e9-549f-4df1-93eb-b7ff15c01219}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {b08749a6-4dfc-4019-87f5-234be5b7bc5e}, !- Thermal Zone
  {3fc5cd03-25cf-4e1b-9f9d-b69c2e9d5a42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f3cc2bf4-6c0f-4ee3-97a4-196777096729}, !- Handle
  Office OfficeLarge Data Center Thermostat 2, !- Name
  {4c330928-918b-453c-b294-cb0c46a24b03}, !- Heating Setpoint Temperature Schedule Name
  {b45d5497-221a-4d81-86b4-6d01639d6918}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eeedc672-ab46-4063-a46c-24c4b9ac5cae}, !- Handle
  Perimeter_bot_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d9afcc6-be87-4337-8c50-1e98fa708bd6}, !- Zone Air Inlet Port List
  {949289c3-bd37-4978-aa5c-e3e89133ceae}, !- Zone Air Exhaust Port List
  {5bdf00da-5676-4f08-8d0d-f1726850bd97}, !- Zone Air Node Name
  {06269752-f264-4f99-9287-7effbef5c43b}, !- Zone Return Air Node Name
  {0dacb1ea-b120-4807-9f0a-cddcb72e3ae8}, !- Primary Daylighting Control Name
  0.382976067839169,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {3dd3de4e-2cf8-4815-87ee-d814cd5b46a6}, !- Secondary Daylighting Control Name
  0.139775968075685,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5aef6b51-fc29-4f49-85e9-6ee814a1ead8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54d7a12b-1fcd-4b21-ac6e-fe51d992a3c0}, !- Handle
  Node 4,                                 !- Name
  {5bdf00da-5676-4f08-8d0d-f1726850bd97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bdf00da-5676-4f08-8d0d-f1726850bd97}, !- Handle
  {64912eeb-e668-478a-86a8-d226c063c101}, !- Name
  {eeedc672-ab46-4063-a46c-24c4b9ac5cae}, !- Source Object
  11,                                     !- Outlet Port
  {54d7a12b-1fcd-4b21-ac6e-fe51d992a3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d9afcc6-be87-4337-8c50-1e98fa708bd6}, !- Handle
  Port List 7,                            !- Name
  {eeedc672-ab46-4063-a46c-24c4b9ac5cae}, !- HVAC Component
  {01e85f68-9f7b-4488-bef1-7dded36433ba}; !- Port 1

OS:PortList,
  {949289c3-bd37-4978-aa5c-e3e89133ceae}, !- Handle
  Port List 8,                            !- Name
  {eeedc672-ab46-4063-a46c-24c4b9ac5cae}; !- HVAC Component

OS:Sizing:Zone,
  {a2e5096f-ddfd-470f-8cda-878cd0c363f9}, !- Handle
  {eeedc672-ab46-4063-a46c-24c4b9ac5cae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd81aae8-c9f2-411a-8287-f1d6339823d0}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {eeedc672-ab46-4063-a46c-24c4b9ac5cae}, !- Thermal Zone
  {f4200840-066b-4f20-9565-49412ec65514}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5aef6b51-fc29-4f49-85e9-6ee814a1ead8}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 2, !- Name
  {2a1ea817-2ea8-4468-ba07-bbacfdaef0ad}, !- Heating Setpoint Temperature Schedule Name
  {84fb7e20-62a0-4780-8107-da9b12b97cbe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa2fc8a7-0db3-471d-96c0-d82e7106e57f}, !- Handle
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {944e338e-cd90-4f0a-b4c3-5ad27f905dc8}, !- Zone Air Inlet Port List
  {9d227f6f-20c3-411e-8f48-9e146a25dd13}, !- Zone Air Exhaust Port List
  {8c6bc75e-ef16-4fb0-a7b3-e18f7d4806c9}, !- Zone Air Node Name
  {20977acb-98e0-4c1f-bc18-eead2bd28df2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3e0736b1-07d6-47c2-b068-b9e38f6e072b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ee26c3b-5226-4d9d-8cb3-e9de53cf3456}, !- Handle
  Node 5,                                 !- Name
  {8c6bc75e-ef16-4fb0-a7b3-e18f7d4806c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c6bc75e-ef16-4fb0-a7b3-e18f7d4806c9}, !- Handle
  {5709f8fe-28a1-420d-9d23-cd070c405de5}, !- Name
  {aa2fc8a7-0db3-471d-96c0-d82e7106e57f}, !- Source Object
  11,                                     !- Outlet Port
  {8ee26c3b-5226-4d9d-8cb3-e9de53cf3456}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {944e338e-cd90-4f0a-b4c3-5ad27f905dc8}, !- Handle
  Port List 9,                            !- Name
  {aa2fc8a7-0db3-471d-96c0-d82e7106e57f}, !- HVAC Component
  {069e0dd0-2781-4b80-bfc2-5ce6d2e45b10}; !- Port 1

OS:PortList,
  {9d227f6f-20c3-411e-8f48-9e146a25dd13}, !- Handle
  Port List 10,                           !- Name
  {aa2fc8a7-0db3-471d-96c0-d82e7106e57f}; !- HVAC Component

OS:Sizing:Zone,
  {4b629b7b-9693-4f90-bfbf-d65f7e3aae6e}, !- Handle
  {aa2fc8a7-0db3-471d-96c0-d82e7106e57f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ab10473-e1dc-4e9c-869c-c701a1f36feb}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {aa2fc8a7-0db3-471d-96c0-d82e7106e57f}, !- Thermal Zone
  {ab6d0775-089a-481a-b5de-7ff0470c6f02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3e0736b1-07d6-47c2-b068-b9e38f6e072b}, !- Handle
  Office WholeBuilding - Lg Office-basement Thermostat 1, !- Name
  {2a1ea817-2ea8-4468-ba07-bbacfdaef0ad}, !- Heating Setpoint Temperature Schedule Name
  {84fb7e20-62a0-4780-8107-da9b12b97cbe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0bd996c6-786a-4150-b54c-343a73c7e68e}, !- Handle
  Perimeter_top_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {baff6c3d-3c81-4305-ae83-d81cd9d6d03b}, !- Zone Air Inlet Port List
  {a279962d-08a2-4d1b-9911-ef32e53ef908}, !- Zone Air Exhaust Port List
  {512a4162-08ba-44b1-bce8-3fdc2b096e95}, !- Zone Air Node Name
  {c7ed97ac-8142-44b9-bb91-95a0375beb7e}, !- Zone Return Air Node Name
  {590bfbf9-f31e-4b9b-92fb-3676bc6b5db3}, !- Primary Daylighting Control Name
  0.38918063297999,                       !- Fraction of Zone Controlled by Primary Daylighting Control
  {a8e7a2b3-2ee9-40d2-ba44-20bee5bdff3e}, !- Secondary Daylighting Control Name
  0.136856172715299,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d24621b-ab57-4ad3-ac5c-c499325f892a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f2603b3-dd98-4d17-8c49-9355a45114d8}, !- Handle
  Node 6,                                 !- Name
  {512a4162-08ba-44b1-bce8-3fdc2b096e95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {512a4162-08ba-44b1-bce8-3fdc2b096e95}, !- Handle
  {1a90b2ab-f2e6-4072-b9fe-649e6e6475f1}, !- Name
  {0bd996c6-786a-4150-b54c-343a73c7e68e}, !- Source Object
  11,                                     !- Outlet Port
  {6f2603b3-dd98-4d17-8c49-9355a45114d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {baff6c3d-3c81-4305-ae83-d81cd9d6d03b}, !- Handle
  Port List 11,                           !- Name
  {0bd996c6-786a-4150-b54c-343a73c7e68e}, !- HVAC Component
  {734cb1b3-b918-498c-9dc6-77ef127eeb48}; !- Port 1

OS:PortList,
  {a279962d-08a2-4d1b-9911-ef32e53ef908}, !- Handle
  Port List 12,                           !- Name
  {0bd996c6-786a-4150-b54c-343a73c7e68e}; !- HVAC Component

OS:Sizing:Zone,
  {c7c15d03-bd04-4328-9a07-09cab1816400}, !- Handle
  {0bd996c6-786a-4150-b54c-343a73c7e68e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf0eb133-8edd-4e2d-99bf-592ca6750afa}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {0bd996c6-786a-4150-b54c-343a73c7e68e}, !- Thermal Zone
  {1cf05ee3-dec7-499d-8627-a914f6cd836a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9d24621b-ab57-4ad3-ac5c-c499325f892a}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 3, !- Name
  {2a1ea817-2ea8-4468-ba07-bbacfdaef0ad}, !- Heating Setpoint Temperature Schedule Name
  {84fb7e20-62a0-4780-8107-da9b12b97cbe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5421c19d-8dfa-4288-a3b6-efb1f718f019}, !- Handle
  Perimeter_top_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da52dd71-ad96-4a25-b593-97b1d0120c17}, !- Zone Air Inlet Port List
  {2847babe-9711-4408-8184-d83a94543fdf}, !- Zone Air Exhaust Port List
  {2fbf4223-6c73-43b6-a7e1-0edf437d2611}, !- Zone Air Node Name
  {fe0c3159-4aab-46b9-9aad-ae36ea0fb2c6}, !- Zone Return Air Node Name
  {979f2bcd-d217-4755-8340-9d16d039b8c0}, !- Primary Daylighting Control Name
  0.382976067839169,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {6c01008b-5da7-470d-8044-c54aa45303b2}, !- Secondary Daylighting Control Name
  0.139775968075685,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb733b84-7113-4aa9-a05b-3d72166425b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df042357-5cc8-4681-921c-0bc85c4fa535}, !- Handle
  Node 7,                                 !- Name
  {2fbf4223-6c73-43b6-a7e1-0edf437d2611}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fbf4223-6c73-43b6-a7e1-0edf437d2611}, !- Handle
  {73d50b5c-1a33-4084-9796-41cad90b4172}, !- Name
  {5421c19d-8dfa-4288-a3b6-efb1f718f019}, !- Source Object
  11,                                     !- Outlet Port
  {df042357-5cc8-4681-921c-0bc85c4fa535}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da52dd71-ad96-4a25-b593-97b1d0120c17}, !- Handle
  Port List 13,                           !- Name
  {5421c19d-8dfa-4288-a3b6-efb1f718f019}, !- HVAC Component
  {eefa378b-cb6a-4e3b-bb36-65638cb10183}; !- Port 1

OS:PortList,
  {2847babe-9711-4408-8184-d83a94543fdf}, !- Handle
  Port List 14,                           !- Name
  {5421c19d-8dfa-4288-a3b6-efb1f718f019}; !- HVAC Component

OS:Sizing:Zone,
  {b4a615b6-d45e-47b7-83e4-d77953f95a18}, !- Handle
  {5421c19d-8dfa-4288-a3b6-efb1f718f019}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b91c3dd1-810c-4f2e-80cd-a955fbb0620d}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {5421c19d-8dfa-4288-a3b6-efb1f718f019}, !- Thermal Zone
  {0ab9e2ce-a2bd-4bae-978e-b294c219e121}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {bb733b84-7113-4aa9-a05b-3d72166425b2}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 4, !- Name
  {2a1ea817-2ea8-4468-ba07-bbacfdaef0ad}, !- Heating Setpoint Temperature Schedule Name
  {84fb7e20-62a0-4780-8107-da9b12b97cbe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8cf3b01f-3411-4fda-b853-770bb2d9dd66}, !- Handle
  Perimeter_mid_ZN_2 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f85cba1f-353e-4624-a998-1292be362354}, !- Zone Air Inlet Port List
  {0c2cf216-ee49-4211-b1fd-af080d19d18b}, !- Zone Air Exhaust Port List
  {e1d960b6-9b3a-4fa5-a29f-8f19cff8dd5a}, !- Zone Air Node Name
  {0b0a938d-7bfb-4af1-adec-229f1a232b45}, !- Zone Return Air Node Name
  {060b778f-b25d-4e47-a24e-fdec6c661f8b}, !- Primary Daylighting Control Name
  0.38918063297999,                       !- Fraction of Zone Controlled by Primary Daylighting Control
  {52979c73-ee8a-4522-8267-00d22b131f6d}, !- Secondary Daylighting Control Name
  0.136856172715299,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a6ee2f1-1640-4e28-9901-16247cf55618}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52625d05-c11e-4e70-89b3-e5660d7cb436}, !- Handle
  Node 8,                                 !- Name
  {e1d960b6-9b3a-4fa5-a29f-8f19cff8dd5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1d960b6-9b3a-4fa5-a29f-8f19cff8dd5a}, !- Handle
  {af52c972-d3a2-492e-90d1-25dbd94d1bc2}, !- Name
  {8cf3b01f-3411-4fda-b853-770bb2d9dd66}, !- Source Object
  11,                                     !- Outlet Port
  {52625d05-c11e-4e70-89b3-e5660d7cb436}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f85cba1f-353e-4624-a998-1292be362354}, !- Handle
  Port List 15,                           !- Name
  {8cf3b01f-3411-4fda-b853-770bb2d9dd66}, !- HVAC Component
  {80a63b9d-f44c-4a49-a927-fb6cc51ef05c}; !- Port 1

OS:PortList,
  {0c2cf216-ee49-4211-b1fd-af080d19d18b}, !- Handle
  Port List 16,                           !- Name
  {8cf3b01f-3411-4fda-b853-770bb2d9dd66}; !- HVAC Component

OS:Sizing:Zone,
  {85a0077c-6b7f-44f7-8bdb-d2d79c1fb8af}, !- Handle
  {8cf3b01f-3411-4fda-b853-770bb2d9dd66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7fe57fbd-788f-4810-9c36-92350f26dffd}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {8cf3b01f-3411-4fda-b853-770bb2d9dd66}, !- Thermal Zone
  {fd1955ed-3e2c-4ec4-ba64-e8497404f473}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8a6ee2f1-1640-4e28-9901-16247cf55618}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 5, !- Name
  {2a1ea817-2ea8-4468-ba07-bbacfdaef0ad}, !- Heating Setpoint Temperature Schedule Name
  {84fb7e20-62a0-4780-8107-da9b12b97cbe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5a0471b-9769-4cdc-a31b-f77f917d203c}, !- Handle
  Perimeter_mid_ZN_3 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe3c9ba6-ce1f-4762-bf08-f8a94f36ca0e}, !- Zone Air Inlet Port List
  {9d127f59-6118-47dc-af6f-416f02e7da33}, !- Zone Air Exhaust Port List
  {7b12cfdd-ebbb-4c7f-9569-0c3666b2220a}, !- Zone Air Node Name
  {c52791f6-bfd4-4048-97e2-4fda6d38bce0}, !- Zone Return Air Node Name
  {91d8599f-21af-4290-b295-6798fb4dc3b1}, !- Primary Daylighting Control Name
  0.382984145853617,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {5ab79302-c9e8-4d46-aeb2-b2caa1a05cfd}, !- Secondary Daylighting Control Name
  0.139772166657121,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0e1b0be-d1fd-4670-900a-bac0350f709f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {248d399e-1532-4775-b0f1-d04a9bd7788f}, !- Handle
  Node 9,                                 !- Name
  {7b12cfdd-ebbb-4c7f-9569-0c3666b2220a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b12cfdd-ebbb-4c7f-9569-0c3666b2220a}, !- Handle
  {c5bcc3e2-e10b-4aa8-9365-192af6ff186c}, !- Name
  {d5a0471b-9769-4cdc-a31b-f77f917d203c}, !- Source Object
  11,                                     !- Outlet Port
  {248d399e-1532-4775-b0f1-d04a9bd7788f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe3c9ba6-ce1f-4762-bf08-f8a94f36ca0e}, !- Handle
  Port List 17,                           !- Name
  {d5a0471b-9769-4cdc-a31b-f77f917d203c}, !- HVAC Component
  {404a1386-d930-49c3-94b7-25a3a0e27f74}; !- Port 1

OS:PortList,
  {9d127f59-6118-47dc-af6f-416f02e7da33}, !- Handle
  Port List 18,                           !- Name
  {d5a0471b-9769-4cdc-a31b-f77f917d203c}; !- HVAC Component

OS:Sizing:Zone,
  {ab840797-e558-4c5f-a454-5bbd74a83103}, !- Handle
  {d5a0471b-9769-4cdc-a31b-f77f917d203c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08969ed3-d3ca-49be-b2af-70aff2e34a57}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {d5a0471b-9769-4cdc-a31b-f77f917d203c}, !- Thermal Zone
  {a4a70f66-50bc-4f02-9fc1-43551cb325b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a0e1b0be-d1fd-4670-900a-bac0350f709f}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 6, !- Name
  {2a1ea817-2ea8-4468-ba07-bbacfdaef0ad}, !- Heating Setpoint Temperature Schedule Name
  {84fb7e20-62a0-4780-8107-da9b12b97cbe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da7465b9-0416-481d-8274-35def9930f47}, !- Handle
  DataCenter_top_ZN_6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f37aa38-c622-4cae-af3d-dce9fdd99cbb}, !- Zone Air Inlet Port List
  {fc711f76-3dc0-46d9-948a-ed27171a9a68}, !- Zone Air Exhaust Port List
  {7c493785-f13d-4010-a97d-c2c3795cca4e}, !- Zone Air Node Name
  {3f72822a-f2d9-4844-adaa-31656885a9d3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2815d0b3-89bb-40e3-bd6f-efab8c9aa2cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ed8ed21-cbda-4231-8c31-642854d6db65}, !- Handle
  Node 10,                                !- Name
  {7c493785-f13d-4010-a97d-c2c3795cca4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c493785-f13d-4010-a97d-c2c3795cca4e}, !- Handle
  {964af1fd-6705-4186-b1a3-d2250dcd8eec}, !- Name
  {da7465b9-0416-481d-8274-35def9930f47}, !- Source Object
  11,                                     !- Outlet Port
  {2ed8ed21-cbda-4231-8c31-642854d6db65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f37aa38-c622-4cae-af3d-dce9fdd99cbb}, !- Handle
  Port List 19,                           !- Name
  {da7465b9-0416-481d-8274-35def9930f47}, !- HVAC Component
  {bd00bca5-f68e-4c63-bb50-dde3b2f837c8}; !- Port 1

OS:PortList,
  {fc711f76-3dc0-46d9-948a-ed27171a9a68}, !- Handle
  Port List 20,                           !- Name
  {da7465b9-0416-481d-8274-35def9930f47}; !- HVAC Component

OS:Sizing:Zone,
  {3b9aeaaf-0cc0-4dda-8e6e-1dac2ec0d47e}, !- Handle
  {da7465b9-0416-481d-8274-35def9930f47}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c0b8451-00a0-4640-b070-3a96a26db931}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {da7465b9-0416-481d-8274-35def9930f47}, !- Thermal Zone
  {11e8a539-0adf-47af-986d-1e0a7a6a75a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2815d0b3-89bb-40e3-bd6f-efab8c9aa2cf}, !- Handle
  Office OfficeLarge Data Center Thermostat 3, !- Name
  {4c330928-918b-453c-b294-cb0c46a24b03}, !- Heating Setpoint Temperature Schedule Name
  {b45d5497-221a-4d81-86b4-6d01639d6918}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e489b5e-069d-4a96-9993-9d4ce81d8415}, !- Handle
  GroundFloor_Plenum ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3243e8a-42e1-4be0-8319-4811db0a5332}, !- Zone Air Inlet Port List
  {050e54fc-4b58-4f23-8f1c-3cc5714eba71}, !- Zone Air Exhaust Port List
  {f0b6a65a-980c-4c03-a591-b55e4fff035e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {096b9689-6d54-4470-bdf7-5d9a331f0edd}, !- Handle
  Node 11,                                !- Name
  {f0b6a65a-980c-4c03-a591-b55e4fff035e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0b6a65a-980c-4c03-a591-b55e4fff035e}, !- Handle
  {055f88e4-43fe-4824-bf19-4cff7e79f0d6}, !- Name
  {5e489b5e-069d-4a96-9993-9d4ce81d8415}, !- Source Object
  11,                                     !- Outlet Port
  {096b9689-6d54-4470-bdf7-5d9a331f0edd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3243e8a-42e1-4be0-8319-4811db0a5332}, !- Handle
  Port List 21,                           !- Name
  {5e489b5e-069d-4a96-9993-9d4ce81d8415}; !- HVAC Component

OS:PortList,
  {050e54fc-4b58-4f23-8f1c-3cc5714eba71}, !- Handle
  Port List 22,                           !- Name
  {5e489b5e-069d-4a96-9993-9d4ce81d8415}; !- HVAC Component

OS:Sizing:Zone,
  {9487e429-3d89-42bf-9032-e37cbcc74eec}, !- Handle
  {5e489b5e-069d-4a96-9993-9d4ce81d8415}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
