  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {27638d2b-c175-4e07-907e-e9c0f309dfa0}, !- Handle
  MidFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {867a0308-5232-4db4-831a-e0e3c46b3c59}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {75372219-6831-4504-bba0-63bf854fb3ce}, !- Handle
  Plenum Thermostat 2;                    !- Name

OS:ThermalZone,
  {6cf84524-d45f-4d43-962f-58ea96539315}, !- Handle
  Perimeter_bot_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {870fd36e-fef3-4e8c-9a49-b27492cb4b5e}, !- Zone Air Inlet Port List
  {2fe7b640-c389-42a9-a6e7-082a2595d288}, !- Zone Air Exhaust Port List
  {de85ccde-6935-45fd-ac57-397333da0158}, !- Zone Air Node Name
  {cf74d49e-4d15-4be9-a1f9-01c05331fc95}, !- Zone Return Air Port List
  {98045c44-02e7-483a-9ed6-a989259bf3b1}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {2d5ed2a0-ab8a-4d16-9fcd-585a30bdca88}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4fc8bb62-f271-4c4c-b063-649114b3c21a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e554a6d-4554-47f9-ae90-cf12c7b84f66}, !- Handle
  Perimeter_bot_ZN_1 ZN Zone Air Node,    !- Name
  {de85ccde-6935-45fd-ac57-397333da0158}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de85ccde-6935-45fd-ac57-397333da0158}, !- Handle
  {6cf84524-d45f-4d43-962f-58ea96539315}, !- Source Object
  11,                                     !- Outlet Port
  {1e554a6d-4554-47f9-ae90-cf12c7b84f66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {870fd36e-fef3-4e8c-9a49-b27492cb4b5e}, !- Handle
  {6cf84524-d45f-4d43-962f-58ea96539315}, !- HVAC Component
  {08034334-4884-4dbc-bc3e-fa6252e50512}; !- Port 1

OS:PortList,
  {2fe7b640-c389-42a9-a6e7-082a2595d288}, !- Handle
  {6cf84524-d45f-4d43-962f-58ea96539315}; !- HVAC Component

OS:PortList,
  {cf74d49e-4d15-4be9-a1f9-01c05331fc95}, !- Handle
  {6cf84524-d45f-4d43-962f-58ea96539315}, !- HVAC Component
  {d232cd46-c2fe-4592-9f94-d501862f020e}; !- Port 1

OS:Sizing:Zone,
  {f66c24b7-daf5-4325-8008-6e2623f25e32}, !- Handle
  {6cf84524-d45f-4d43-962f-58ea96539315}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a4f26080-d027-4aba-b219-87da6d92c6db}, !- Handle
  Perimeter_bot_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {6cf84524-d45f-4d43-962f-58ea96539315}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc5e61d1-83ff-4142-87bb-05a9eb98bb7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4fc8bb62-f271-4c4c-b063-649114b3c21a}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 4, !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Heating Setpoint Temperature Schedule Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9434a05-0871-48b7-947d-76f723385519}, !- Handle
  Perimeter_bot_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b3d6486-3f04-47d8-b8d2-00bf0e8b70e5}, !- Zone Air Inlet Port List
  {4f6ba706-7409-47bf-a225-1c4fcf064588}, !- Zone Air Exhaust Port List
  {c991e1d0-d51f-4a2a-822a-eb624cbb57c2}, !- Zone Air Node Name
  {8e0be98f-ac25-49b0-914f-a833128bef3e}, !- Zone Return Air Port List
  {59571e1d-f89d-4eb2-8db6-9be21e7f8c3a}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {2aa7d061-9118-4002-9bc9-1f4c5548f97b}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02a91c25-1f7f-44fe-ac14-6be46c0bf230}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64a03a91-ad80-45b2-90a3-dc49fded5a40}, !- Handle
  Perimeter_bot_ZN_2 ZN Zone Air Node,    !- Name
  {c991e1d0-d51f-4a2a-822a-eb624cbb57c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c991e1d0-d51f-4a2a-822a-eb624cbb57c2}, !- Handle
  {f9434a05-0871-48b7-947d-76f723385519}, !- Source Object
  11,                                     !- Outlet Port
  {64a03a91-ad80-45b2-90a3-dc49fded5a40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b3d6486-3f04-47d8-b8d2-00bf0e8b70e5}, !- Handle
  {f9434a05-0871-48b7-947d-76f723385519}, !- HVAC Component
  {babee561-b7bd-45d6-a2a6-4c201715a28c}; !- Port 1

OS:PortList,
  {4f6ba706-7409-47bf-a225-1c4fcf064588}, !- Handle
  {f9434a05-0871-48b7-947d-76f723385519}; !- HVAC Component

OS:PortList,
  {8e0be98f-ac25-49b0-914f-a833128bef3e}, !- Handle
  {f9434a05-0871-48b7-947d-76f723385519}, !- HVAC Component
  {d89f3180-eee6-49be-858a-5b88d80e5809}; !- Port 1

OS:Sizing:Zone,
  {fa7b3e28-bad4-48c9-970c-2ccf70f7b0d3}, !- Handle
  {f9434a05-0871-48b7-947d-76f723385519}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1d56da40-6abb-4486-a37c-6ec6345b8e28}, !- Handle
  Perimeter_bot_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {f9434a05-0871-48b7-947d-76f723385519}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb90225a-a409-4e61-ba87-97d2072179fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {02a91c25-1f7f-44fe-ac14-6be46c0bf230}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 5, !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Heating Setpoint Temperature Schedule Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {030fbfad-8b81-4305-a91d-8a13a916d5a2}, !- Handle
  Perimeter_bot_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2cf22b3-b6d5-4ac6-ae00-4165aedbf2a1}, !- Zone Air Inlet Port List
  {e89f343f-814f-43c6-bc77-a78e4348e68f}, !- Zone Air Exhaust Port List
  {f0d31d85-0f68-4cb3-9ecc-3b6c5841830b}, !- Zone Air Node Name
  {fa328c51-7ec8-4b7d-bae4-ac503d287d5c}, !- Zone Return Air Port List
  {02792e53-642e-4831-9a19-d98440c82d84}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {574abd9a-5a1e-488a-a65f-9b7c9d13417a}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc56099f-ede8-4d2f-9c01-230dc1a18f83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2621f154-8554-4b5b-9e2f-6b64c5f4361e}, !- Handle
  Perimeter_bot_ZN_3 ZN Zone Air Node,    !- Name
  {f0d31d85-0f68-4cb3-9ecc-3b6c5841830b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0d31d85-0f68-4cb3-9ecc-3b6c5841830b}, !- Handle
  {030fbfad-8b81-4305-a91d-8a13a916d5a2}, !- Source Object
  11,                                     !- Outlet Port
  {2621f154-8554-4b5b-9e2f-6b64c5f4361e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2cf22b3-b6d5-4ac6-ae00-4165aedbf2a1}, !- Handle
  {030fbfad-8b81-4305-a91d-8a13a916d5a2}, !- HVAC Component
  {589d15bc-b21b-4137-a406-acfa82b9c083}; !- Port 1

OS:PortList,
  {e89f343f-814f-43c6-bc77-a78e4348e68f}, !- Handle
  {030fbfad-8b81-4305-a91d-8a13a916d5a2}; !- HVAC Component

OS:PortList,
  {fa328c51-7ec8-4b7d-bae4-ac503d287d5c}, !- Handle
  {030fbfad-8b81-4305-a91d-8a13a916d5a2}, !- HVAC Component
  {3f4811b4-d949-4609-800d-33c6d9a9cfdf}; !- Port 1

OS:Sizing:Zone,
  {3ae2e703-f6fa-421f-8366-03b7627973f2}, !- Handle
  {030fbfad-8b81-4305-a91d-8a13a916d5a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a68e0d5f-86f0-4ea5-9d61-5b3e34460a5e}, !- Handle
  Perimeter_bot_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {030fbfad-8b81-4305-a91d-8a13a916d5a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f165b9a3-44e0-4644-b9cb-93d6f0f2e95d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bc56099f-ede8-4d2f-9c01-230dc1a18f83}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 6, !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Heating Setpoint Temperature Schedule Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88849c2c-975f-4029-aa85-c730bf10b0dd}, !- Handle
  Perimeter_bot_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5f0512d-c814-48aa-b708-06b64f40dca9}, !- Zone Air Inlet Port List
  {085390fa-6a7c-4de2-840c-2b81bd42d431}, !- Zone Air Exhaust Port List
  {5a531798-a784-475e-ac9f-99c9768383a0}, !- Zone Air Node Name
  {951dd74e-445b-4c42-905f-25d51668bf73}, !- Zone Return Air Port List
  {00732324-f820-46df-888c-314e4dfd765e}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {062b2440-a23d-4981-8166-fd76bb40ac77}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ada17a7e-e4ea-44a0-b861-ad4241cdb52b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca5c36c1-e4cb-4368-9f46-389e6db06fc7}, !- Handle
  Perimeter_bot_ZN_4 ZN Zone Air Node,    !- Name
  {5a531798-a784-475e-ac9f-99c9768383a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a531798-a784-475e-ac9f-99c9768383a0}, !- Handle
  {88849c2c-975f-4029-aa85-c730bf10b0dd}, !- Source Object
  11,                                     !- Outlet Port
  {ca5c36c1-e4cb-4368-9f46-389e6db06fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5f0512d-c814-48aa-b708-06b64f40dca9}, !- Handle
  {88849c2c-975f-4029-aa85-c730bf10b0dd}, !- HVAC Component
  {a45bbcad-d9c5-4fc5-8968-bf2f05bdd254}; !- Port 1

OS:PortList,
  {085390fa-6a7c-4de2-840c-2b81bd42d431}, !- Handle
  {88849c2c-975f-4029-aa85-c730bf10b0dd}; !- HVAC Component

OS:PortList,
  {951dd74e-445b-4c42-905f-25d51668bf73}, !- Handle
  {88849c2c-975f-4029-aa85-c730bf10b0dd}, !- HVAC Component
  {65c6a9b6-e41c-4854-817e-4d589f59b93a}; !- Port 1

OS:Sizing:Zone,
  {b039245c-ac53-4f46-a6d5-1736e1aaa6a1}, !- Handle
  {88849c2c-975f-4029-aa85-c730bf10b0dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e63b704d-8797-4f7d-8def-3c95f0a3d916}, !- Handle
  Perimeter_bot_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {88849c2c-975f-4029-aa85-c730bf10b0dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b33b8f47-67bd-4410-9404-32820a6b2daf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ada17a7e-e4ea-44a0-b861-ad4241cdb52b}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 7, !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Heating Setpoint Temperature Schedule Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a35960e3-c293-4f37-bae2-b5904092d848}, !- Handle
  Perimeter_mid_ZN_1 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06c75dd1-eb56-4974-94f4-51dd6f8bf453}, !- Zone Air Inlet Port List
  {fbd777c7-9a3a-414b-8c29-12685a354f76}, !- Zone Air Exhaust Port List
  {327a850f-5a98-4f2e-99ac-19fe5f0c6a39}, !- Zone Air Node Name
  {b67f57f1-102d-4fd4-92fa-f21fe5f297d7}, !- Zone Return Air Port List
  {d33bc079-86c5-44d3-acc6-292235449f89}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {8de61dc6-4d13-4737-9199-3b5ee30bda01}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27f9efbc-d841-40dd-8d57-16adf5ff3ee9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad5060a7-e8cf-4bdd-9f89-d1d9ca887c1f}, !- Handle
  Perimeter_mid_ZN_1 ZN Zone Air Node,    !- Name
  {327a850f-5a98-4f2e-99ac-19fe5f0c6a39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {327a850f-5a98-4f2e-99ac-19fe5f0c6a39}, !- Handle
  {a35960e3-c293-4f37-bae2-b5904092d848}, !- Source Object
  11,                                     !- Outlet Port
  {ad5060a7-e8cf-4bdd-9f89-d1d9ca887c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06c75dd1-eb56-4974-94f4-51dd6f8bf453}, !- Handle
  {a35960e3-c293-4f37-bae2-b5904092d848}, !- HVAC Component
  {b7728434-646c-4753-833a-ac0144af1232}; !- Port 1

OS:PortList,
  {fbd777c7-9a3a-414b-8c29-12685a354f76}, !- Handle
  {a35960e3-c293-4f37-bae2-b5904092d848}; !- HVAC Component

OS:PortList,
  {b67f57f1-102d-4fd4-92fa-f21fe5f297d7}, !- Handle
  {a35960e3-c293-4f37-bae2-b5904092d848}, !- HVAC Component
  {f716fc3c-9f48-44d4-8911-2302b5585321}; !- Port 1

OS:Sizing:Zone,
  {0a024b3e-d870-43f4-a361-adbfde19fc52}, !- Handle
  {a35960e3-c293-4f37-bae2-b5904092d848}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {27e4bbde-4db6-4c8b-8b6a-5ad20716b911}, !- Handle
  Perimeter_mid_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {a35960e3-c293-4f37-bae2-b5904092d848}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6737d53c-0f61-48d4-9b70-af44b0ffbc10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {27f9efbc-d841-40dd-8d57-16adf5ff3ee9}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 8, !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Heating Setpoint Temperature Schedule Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93048342-6ce2-488e-81b2-8f0dd23322a2}, !- Handle
  Perimeter_mid_ZN_2 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50351994-0206-4e49-b707-c35a2d88386a}, !- Zone Air Inlet Port List
  {340daa3a-f502-4e5d-8ac6-c4a3c73414ed}, !- Zone Air Exhaust Port List
  {3e907326-9022-4a23-b1a9-c2a9f261f0eb}, !- Zone Air Node Name
  {f5efac48-4bb6-4cde-b02a-c3f12744fdff}, !- Zone Return Air Port List
  {6fd870ef-ecdb-4f0d-9d47-cb5191de19ab}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9100b291-6c05-4de9-b51c-696aad385ab1}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81fa1af8-3999-46e4-a0a8-d59542fae2f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e836dbd-997d-471d-98cd-d676b2549307}, !- Handle
  Perimeter_mid_ZN_2 ZN Zone Air Node,    !- Name
  {3e907326-9022-4a23-b1a9-c2a9f261f0eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e907326-9022-4a23-b1a9-c2a9f261f0eb}, !- Handle
  {93048342-6ce2-488e-81b2-8f0dd23322a2}, !- Source Object
  11,                                     !- Outlet Port
  {1e836dbd-997d-471d-98cd-d676b2549307}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50351994-0206-4e49-b707-c35a2d88386a}, !- Handle
  {93048342-6ce2-488e-81b2-8f0dd23322a2}, !- HVAC Component
  {37e43f9e-5323-467c-b2b1-cc56c061b60b}; !- Port 1

OS:PortList,
  {340daa3a-f502-4e5d-8ac6-c4a3c73414ed}, !- Handle
  {93048342-6ce2-488e-81b2-8f0dd23322a2}; !- HVAC Component

OS:PortList,
  {f5efac48-4bb6-4cde-b02a-c3f12744fdff}, !- Handle
  {93048342-6ce2-488e-81b2-8f0dd23322a2}, !- HVAC Component
  {51b03624-0a5b-41c1-976c-0b146790044e}; !- Port 1

OS:Sizing:Zone,
  {24611c17-63f7-4b96-9178-e3067bbc7b97}, !- Handle
  {93048342-6ce2-488e-81b2-8f0dd23322a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {dafe51a2-b6cd-4883-891f-955ea4c9a06e}, !- Handle
  Perimeter_mid_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {93048342-6ce2-488e-81b2-8f0dd23322a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {275cee46-d4a4-4fb3-bb27-442782225c15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {81fa1af8-3999-46e4-a0a8-d59542fae2f2}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 9, !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Heating Setpoint Temperature Schedule Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a95a976-64bb-4f30-b2bd-21fe5f0c531f}, !- Handle
  Perimeter_mid_ZN_3 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {284dff8a-e4a3-4ae6-a213-d7fa3710fac1}, !- Zone Air Inlet Port List
  {41aaa2bd-7684-49ab-8f21-70eafda615f9}, !- Zone Air Exhaust Port List
  {fb74e0ad-dbe7-4f32-8b2b-fdd7c11d9d97}, !- Zone Air Node Name
  {9f4d791e-d131-4ec6-8c1e-6a9bb43e3cfa}, !- Zone Return Air Port List
  {ba90318e-f52b-48f6-b869-8cca5cb04775}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c11b6a5e-24ab-48cb-9fcf-1617b243e5ea}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03d76261-6db9-4c30-b40a-e11b4d08bd96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {336f4df0-b6c6-4fbf-bf02-ed55c4d75da6}, !- Handle
  Perimeter_mid_ZN_3 ZN Zone Air Node,    !- Name
  {fb74e0ad-dbe7-4f32-8b2b-fdd7c11d9d97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb74e0ad-dbe7-4f32-8b2b-fdd7c11d9d97}, !- Handle
  {9a95a976-64bb-4f30-b2bd-21fe5f0c531f}, !- Source Object
  11,                                     !- Outlet Port
  {336f4df0-b6c6-4fbf-bf02-ed55c4d75da6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {284dff8a-e4a3-4ae6-a213-d7fa3710fac1}, !- Handle
  {9a95a976-64bb-4f30-b2bd-21fe5f0c531f}, !- HVAC Component
  {ae71f64c-0a5b-4549-a037-331a35bae713}; !- Port 1

OS:PortList,
  {41aaa2bd-7684-49ab-8f21-70eafda615f9}, !- Handle
  {9a95a976-64bb-4f30-b2bd-21fe5f0c531f}; !- HVAC Component

OS:PortList,
  {9f4d791e-d131-4ec6-8c1e-6a9bb43e3cfa}, !- Handle
  {9a95a976-64bb-4f30-b2bd-21fe5f0c531f}, !- HVAC Component
  {297d540a-3947-46e1-9a8c-eb3836e5913a}; !- Port 1

OS:Sizing:Zone,
  {62a259c2-306d-4c8e-8eb3-16dfdf388fc9}, !- Handle
  {9a95a976-64bb-4f30-b2bd-21fe5f0c531f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ef421211-161d-480c-b2b8-20ddbe2508de}, !- Handle
  Perimeter_mid_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {9a95a976-64bb-4f30-b2bd-21fe5f0c531f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a59af6f-b92e-43b7-afcb-3c53dee9ecd8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {03d76261-6db9-4c30-b40a-e11b4d08bd96}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 10, !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Heating Setpoint Temperature Schedule Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6ed5732e-8462-47c1-bf29-3e8487b4c73d}, !- Handle
  Perimeter_mid_ZN_4 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25323102-fe6a-4870-b3e8-20a705020c46}, !- Zone Air Inlet Port List
  {74305166-cd06-4dbf-aa0d-6bc80907243c}, !- Zone Air Exhaust Port List
  {ff9509c7-09ba-4544-87cf-646098823c60}, !- Zone Air Node Name
  {49803b12-e7a4-4ca8-b2de-35efb5bd986c}, !- Zone Return Air Port List
  {44c3defa-ce85-4aaf-be57-efe589b15f42}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {97711e94-4454-47c1-8820-1cfca550d9e6}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5aac28ea-0e76-4597-8539-525a3dc925ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99573016-72bc-45e5-b284-3bdfdac8ff2c}, !- Handle
  Perimeter_mid_ZN_4 ZN Zone Air Node,    !- Name
  {ff9509c7-09ba-4544-87cf-646098823c60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff9509c7-09ba-4544-87cf-646098823c60}, !- Handle
  {6ed5732e-8462-47c1-bf29-3e8487b4c73d}, !- Source Object
  11,                                     !- Outlet Port
  {99573016-72bc-45e5-b284-3bdfdac8ff2c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25323102-fe6a-4870-b3e8-20a705020c46}, !- Handle
  {6ed5732e-8462-47c1-bf29-3e8487b4c73d}, !- HVAC Component
  {f5b541f4-e6b3-420f-8215-4b357626f8e8}; !- Port 1

OS:PortList,
  {74305166-cd06-4dbf-aa0d-6bc80907243c}, !- Handle
  {6ed5732e-8462-47c1-bf29-3e8487b4c73d}; !- HVAC Component

OS:PortList,
  {49803b12-e7a4-4ca8-b2de-35efb5bd986c}, !- Handle
  {6ed5732e-8462-47c1-bf29-3e8487b4c73d}, !- HVAC Component
  {19f33dee-989a-451a-98ba-150fe4421324}; !- Port 1

OS:Sizing:Zone,
  {2e80b188-374b-4764-923a-b7ad3aaec114}, !- Handle
  {6ed5732e-8462-47c1-bf29-3e8487b4c73d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7a3b0276-94d4-4c64-a35b-ded889b1b719}, !- Handle
  Perimeter_mid_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {6ed5732e-8462-47c1-bf29-3e8487b4c73d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68e44f22-d6ad-47d7-b0af-f4083c8bb269}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5aac28ea-0e76-4597-8539-525a3dc925ac}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 11, !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Heating Setpoint Temperature Schedule Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {85baf0c0-d1ea-4745-9cab-36ea6312d79e}, !- Handle
  Perimeter_top_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e2d88a8-b9f9-41cb-9de2-522ff78f40ef}, !- Zone Air Inlet Port List
  {efbba9b1-8230-44ad-97b9-2b392744bcd7}, !- Zone Air Exhaust Port List
  {7c90403d-637a-4ee6-9f68-dbad6592d6b2}, !- Zone Air Node Name
  {8a424621-976c-45ef-aea8-6ae0284eeb38}, !- Zone Return Air Port List
  {ecadb4e7-c3c7-4bce-90c4-0a78200ce887}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ac585bd2-fc15-4776-99db-987deb6f677e}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16cd478a-511d-473a-bc94-be8178b51432}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18ba9cf4-5301-4401-b227-3e57e8102766}, !- Handle
  Perimeter_top_ZN_1 ZN Zone Air Node,    !- Name
  {7c90403d-637a-4ee6-9f68-dbad6592d6b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c90403d-637a-4ee6-9f68-dbad6592d6b2}, !- Handle
  {85baf0c0-d1ea-4745-9cab-36ea6312d79e}, !- Source Object
  11,                                     !- Outlet Port
  {18ba9cf4-5301-4401-b227-3e57e8102766}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e2d88a8-b9f9-41cb-9de2-522ff78f40ef}, !- Handle
  {85baf0c0-d1ea-4745-9cab-36ea6312d79e}, !- HVAC Component
  {6841d84b-01c0-4e10-8c94-eb0adc1b2d77}; !- Port 1

OS:PortList,
  {efbba9b1-8230-44ad-97b9-2b392744bcd7}, !- Handle
  {85baf0c0-d1ea-4745-9cab-36ea6312d79e}; !- HVAC Component

OS:PortList,
  {8a424621-976c-45ef-aea8-6ae0284eeb38}, !- Handle
  {85baf0c0-d1ea-4745-9cab-36ea6312d79e}, !- HVAC Component
  {4f0c6e38-6774-4ab3-8afa-18766ad59d1e}; !- Port 1

OS:Sizing:Zone,
  {0c7a961b-d04e-4696-85ee-7a4c56d3db98}, !- Handle
  {85baf0c0-d1ea-4745-9cab-36ea6312d79e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2a7508df-60f7-4910-bc0d-30f094773112}, !- Handle
  Perimeter_top_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {85baf0c0-d1ea-4745-9cab-36ea6312d79e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8515c64-866d-4ddb-8307-a3293bf3bb25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {16cd478a-511d-473a-bc94-be8178b51432}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 12, !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Heating Setpoint Temperature Schedule Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2bd0f08d-b986-488f-a3d5-052fa4811379}, !- Handle
  Perimeter_top_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36b7590e-3561-48f5-bb2d-df0c7830f3c0}, !- Zone Air Inlet Port List
  {fbb135bd-8fc1-40ab-b30a-e0c909e44c5f}, !- Zone Air Exhaust Port List
  {4ea23133-f180-4ece-9514-3adf4cb32858}, !- Zone Air Node Name
  {663e8926-0c54-430a-a0d2-79e6f772fc2b}, !- Zone Return Air Port List
  {2f00e2e7-6cc0-47d4-84e6-b8c116fdf025}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1d9ec58f-1c92-4ffa-a627-d52ee91d3254}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0de7ab1-de29-4890-98fa-fffd27d4d752}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ee31458-6f05-4589-bedd-d92e483a5486}, !- Handle
  Perimeter_top_ZN_2 ZN Zone Air Node,    !- Name
  {4ea23133-f180-4ece-9514-3adf4cb32858}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ea23133-f180-4ece-9514-3adf4cb32858}, !- Handle
  {2bd0f08d-b986-488f-a3d5-052fa4811379}, !- Source Object
  11,                                     !- Outlet Port
  {5ee31458-6f05-4589-bedd-d92e483a5486}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36b7590e-3561-48f5-bb2d-df0c7830f3c0}, !- Handle
  {2bd0f08d-b986-488f-a3d5-052fa4811379}, !- HVAC Component
  {983a928e-c2a4-45d5-a5ef-acad81d20ced}; !- Port 1

OS:PortList,
  {fbb135bd-8fc1-40ab-b30a-e0c909e44c5f}, !- Handle
  {2bd0f08d-b986-488f-a3d5-052fa4811379}; !- HVAC Component

OS:PortList,
  {663e8926-0c54-430a-a0d2-79e6f772fc2b}, !- Handle
  {2bd0f08d-b986-488f-a3d5-052fa4811379}, !- HVAC Component
  {e444d7b6-2fbc-4e3f-9d1b-512b13a35eed}; !- Port 1

OS:Sizing:Zone,
  {2bb9736f-c0eb-44ba-9272-e977fa373a18}, !- Handle
  {2bd0f08d-b986-488f-a3d5-052fa4811379}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1fef6fe6-b47a-4d59-849b-ea1b01b4d166}, !- Handle
  Perimeter_top_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {2bd0f08d-b986-488f-a3d5-052fa4811379}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7314bc26-9518-437e-834b-97e2d7c03699}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c0de7ab1-de29-4890-98fa-fffd27d4d752}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 13, !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Heating Setpoint Temperature Schedule Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8bcca0fe-89aa-4034-8fb4-a39f3003ea3a}, !- Handle
  Perimeter_top_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc4f9f93-9c82-466e-bf3e-8e3c8214861a}, !- Zone Air Inlet Port List
  {05f68baa-5144-4369-b965-c79becbf6294}, !- Zone Air Exhaust Port List
  {c8df9ef9-bad6-4b7c-9281-59b696961314}, !- Zone Air Node Name
  {764b8667-6d03-420d-909d-92b52a607690}, !- Zone Return Air Port List
  {45a2b972-54bf-4b17-bb55-be358be6f0d1}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d07a62fa-6d91-4790-8540-ce0da4478b4e}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a08f8583-3820-4e7c-92b2-3425fbc314d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ce01725-f3cb-450c-bbbf-5ee3a6a2be90}, !- Handle
  Perimeter_top_ZN_3 ZN Zone Air Node,    !- Name
  {c8df9ef9-bad6-4b7c-9281-59b696961314}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8df9ef9-bad6-4b7c-9281-59b696961314}, !- Handle
  {8bcca0fe-89aa-4034-8fb4-a39f3003ea3a}, !- Source Object
  11,                                     !- Outlet Port
  {4ce01725-f3cb-450c-bbbf-5ee3a6a2be90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc4f9f93-9c82-466e-bf3e-8e3c8214861a}, !- Handle
  {8bcca0fe-89aa-4034-8fb4-a39f3003ea3a}, !- HVAC Component
  {52306e30-a990-4711-9d4e-af600c4b546b}; !- Port 1

OS:PortList,
  {05f68baa-5144-4369-b965-c79becbf6294}, !- Handle
  {8bcca0fe-89aa-4034-8fb4-a39f3003ea3a}; !- HVAC Component

OS:PortList,
  {764b8667-6d03-420d-909d-92b52a607690}, !- Handle
  {8bcca0fe-89aa-4034-8fb4-a39f3003ea3a}, !- HVAC Component
  {11ec83e3-7b24-4916-99e0-0a748f8a130d}; !- Port 1

OS:Sizing:Zone,
  {d8d7cded-d793-4b27-9257-d8e1de0427e1}, !- Handle
  {8bcca0fe-89aa-4034-8fb4-a39f3003ea3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {77e381a1-d982-4006-a79a-f92dc2fad309}, !- Handle
  Perimeter_top_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {8bcca0fe-89aa-4034-8fb4-a39f3003ea3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd1a6a48-c42c-4d02-8acc-14622bcaa874}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a08f8583-3820-4e7c-92b2-3425fbc314d2}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 14, !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Heating Setpoint Temperature Schedule Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfd497a1-0035-455f-af56-f072677fa4d9}, !- Handle
  Perimeter_top_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7bd5138a-8430-418d-af11-43e959a248d4}, !- Zone Air Inlet Port List
  {84e0836c-f5e5-4334-b7fe-826044b14b4d}, !- Zone Air Exhaust Port List
  {3c7aad53-db60-43ea-9175-885022b8d2d3}, !- Zone Air Node Name
  {8598b807-4995-4ab9-95ae-2721c1701494}, !- Zone Return Air Port List
  {f6378246-78d8-4201-9a93-425faae2b455}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {6db40e68-f95e-4623-8f71-26d7668cd7fb}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4fd8874a-2bda-4db2-b9d8-e9f4d02622fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bcf2383-de5a-4893-9cd3-3ca876aa70ca}, !- Handle
  Perimeter_top_ZN_4 ZN Zone Air Node,    !- Name
  {3c7aad53-db60-43ea-9175-885022b8d2d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c7aad53-db60-43ea-9175-885022b8d2d3}, !- Handle
  {bfd497a1-0035-455f-af56-f072677fa4d9}, !- Source Object
  11,                                     !- Outlet Port
  {6bcf2383-de5a-4893-9cd3-3ca876aa70ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bd5138a-8430-418d-af11-43e959a248d4}, !- Handle
  {bfd497a1-0035-455f-af56-f072677fa4d9}, !- HVAC Component
  {edee83d3-faf2-4e1d-9676-bd4e33c5f452}; !- Port 1

OS:PortList,
  {84e0836c-f5e5-4334-b7fe-826044b14b4d}, !- Handle
  {bfd497a1-0035-455f-af56-f072677fa4d9}; !- HVAC Component

OS:PortList,
  {8598b807-4995-4ab9-95ae-2721c1701494}, !- Handle
  {bfd497a1-0035-455f-af56-f072677fa4d9}, !- HVAC Component
  {f8be8bf6-dc37-44f8-bf42-74707b60dcbd}; !- Port 1

OS:Sizing:Zone,
  {45bcc9c2-cdc3-4208-a907-a82d4b11b76b}, !- Handle
  {bfd497a1-0035-455f-af56-f072677fa4d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b8e4fba5-c997-49ac-a5c3-60a5eb13a5a8}, !- Handle
  Perimeter_top_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {bfd497a1-0035-455f-af56-f072677fa4d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3655172c-3588-4352-8d02-4a30701ed3a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4fd8874a-2bda-4db2-b9d8-e9f4d02622fc}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 15, !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Heating Setpoint Temperature Schedule Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {049dca04-0278-494d-9701-0bc989dda078}, !- Handle
  TopFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2c0eb45-c773-4442-8ac8-68761de701a9}, !- Zone Air Inlet Port List
  {19643267-a4e0-4b06-a708-af460a7b27ae}, !- Zone Air Exhaust Port List
  {89b29965-1398-4742-bf65-8bcc7609bfc1}, !- Zone Air Node Name
  {e2d40f0e-4ba6-48da-ba5e-c46f24d3deca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a251cb0b-61fe-4253-9868-0015ed241eac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7039c5cc-1f2f-42a4-900c-77c8e1406736}, !- Handle
  TopFloor_Plenum ZN Zone Air Node,       !- Name
  {89b29965-1398-4742-bf65-8bcc7609bfc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89b29965-1398-4742-bf65-8bcc7609bfc1}, !- Handle
  {049dca04-0278-494d-9701-0bc989dda078}, !- Source Object
  11,                                     !- Outlet Port
  {7039c5cc-1f2f-42a4-900c-77c8e1406736}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2c0eb45-c773-4442-8ac8-68761de701a9}, !- Handle
  {049dca04-0278-494d-9701-0bc989dda078}; !- HVAC Component

OS:PortList,
  {19643267-a4e0-4b06-a708-af460a7b27ae}, !- Handle
  {049dca04-0278-494d-9701-0bc989dda078}; !- HVAC Component

OS:PortList,
  {e2d40f0e-4ba6-48da-ba5e-c46f24d3deca}, !- Handle
  {049dca04-0278-494d-9701-0bc989dda078}; !- HVAC Component

OS:Sizing:Zone,
  {75de6b65-90ba-4e8e-964d-668836432606}, !- Handle
  {049dca04-0278-494d-9701-0bc989dda078}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5b806a92-4b7c-48bb-ae0b-ba185524b4f5}, !- Handle
  TopFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {049dca04-0278-494d-9701-0bc989dda078}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a251cb0b-61fe-4253-9868-0015ed241eac}, !- Handle
  Plenum Thermostat 3;                    !- Name

OS:WeatherFile,
  {16c753da-a86b-4686-aded-af3424d76133}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /qfs/projects/bigsim/OpenStudio/task1_1_calibration_sims/chiller_data_2/osstd/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {f1d7f431-dfc1-41e5-b170-71b40e6156c2}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {a085f8ea-f1d5-42a4-a0ab-d5c6f1dd22c0}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b02f65b9-d018-413c-8b29-504c3f54690e}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
  {2a070a4f-d8b5-4ab8-8ce9-b8af3c421678}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9f4fcab2-b1c4-4e23-a377-103b0b1ada60}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {42dda376-5938-4c6e-894d-f5bd059f97ae}, !- Plant Side Inlet Node Name
  {616c4e04-3f8f-420c-8911-3914f200ff48}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {35038c74-b5f8-463b-878e-eff719e3d11b}, !- Demand Side Inlet Node Name
  {51cfbeba-4afe-4738-958e-4ef6ec9b229c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4c867de9-ea55-4e74-89d5-7014ad1578b4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Demand Mixer Name
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Demand Splitter Name
  {9d4ecaaa-4ab8-4725-9c46-d57807f58b3e}, !- Supply Mixer Name
  {4d317b02-9a47-48e6-963e-c93fd846c850}; !- Supply Splitter Name

OS:Node,
  {dd10f791-cdb0-4347-9319-a3f855532775}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {42dda376-5938-4c6e-894d-f5bd059f97ae}, !- Inlet Port
  {49cdc3de-38db-4c51-b952-4a727557a529}; !- Outlet Port

OS:Node,
  {9f4fcab2-b1c4-4e23-a377-103b0b1ada60}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {e3dbe5cc-c5fc-4f2e-b495-c61e1188eb4d}, !- Inlet Port
  {616c4e04-3f8f-420c-8911-3914f200ff48}; !- Outlet Port

OS:Node,
  {000c89fd-0587-4993-924e-ffb47e7175c0}, !- Handle
  Boiler 7192kBtu/hr 0.82 Combustion Eff Inlet Water Node, !- Name
  {0517c706-612e-4a94-acc7-bd82ae5155b1}, !- Inlet Port
  {24696ece-4fa9-4640-9bf5-f22aa16b851a}; !- Outlet Port

OS:Connector:Mixer,
  {9d4ecaaa-4ab8-4725-9c46-d57807f58b3e}, !- Handle
  Connector Mixer 1,                      !- Name
  {9959a911-59b4-4d47-8742-7c770363af9f}, !- Outlet Branch Name
  {c009af90-e6ae-4c55-8d9f-a418745200ff}, !- Inlet Branch Name 1
  {f89831e4-d0e3-4b77-b679-3a66432a5884}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4d317b02-9a47-48e6-963e-c93fd846c850}, !- Handle
  Connector Splitter 1,                   !- Name
  {01300a29-7593-4e03-8790-90a2ccbbaf0b}, !- Inlet Branch Name
  {0517c706-612e-4a94-acc7-bd82ae5155b1}, !- Outlet Branch Name 1
  {0874aaa4-d68c-4e4b-a20c-8eb2bb068424}; !- Outlet Branch Name 2

OS:Connection,
  {42dda376-5938-4c6e-894d-f5bd059f97ae}, !- Handle
  {2a070a4f-d8b5-4ab8-8ce9-b8af3c421678}, !- Source Object
  14,                                     !- Outlet Port
  {dd10f791-cdb0-4347-9319-a3f855532775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0517c706-612e-4a94-acc7-bd82ae5155b1}, !- Handle
  {4d317b02-9a47-48e6-963e-c93fd846c850}, !- Source Object
  3,                                      !- Outlet Port
  {000c89fd-0587-4993-924e-ffb47e7175c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616c4e04-3f8f-420c-8911-3914f200ff48}, !- Handle
  {9f4fcab2-b1c4-4e23-a377-103b0b1ada60}, !- Source Object
  3,                                      !- Outlet Port
  {2a070a4f-d8b5-4ab8-8ce9-b8af3c421678}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e15c9f71-a49a-428f-a073-7156307bc58a}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {35038c74-b5f8-463b-878e-eff719e3d11b}, !- Inlet Port
  {107b3631-cc63-43ff-aa7d-cd9a8245c0ec}; !- Outlet Port

OS:Node,
  {c24b1650-4841-4cc4-9917-34afee007418}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {cda8db62-7e5e-49b0-834c-ea4466762523}, !- Inlet Port
  {51cfbeba-4afe-4738-958e-4ef6ec9b229c}; !- Outlet Port

OS:Node,
  {3a65d4fe-a55d-4e5f-8262-c8db382e7e8a}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {9c4b3ad5-a078-45eb-8023-e04bf0afadba}, !- Inlet Port
  {3ae0d5d9-88a1-4f4f-b14b-76d1258f535b}; !- Outlet Port

OS:Connector:Mixer,
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Handle
  Connector Mixer 2,                      !- Name
  {f9b9c65e-f388-40eb-847f-d2cc327a6a1a}, !- Outlet Branch Name
  {f6f81692-036e-4b6a-be3c-4a6a3908de4b}, !- Inlet Branch Name 1
  {1ee360cd-0e36-41ca-9857-63cbd218e598}, !- Inlet Branch Name 2
  {155d256c-1f2f-426b-824c-705d37a52628}, !- Inlet Branch Name 3
  {8be5affa-b4a0-499c-b6eb-3fd967736d27}, !- Inlet Branch Name 4
  {b52239ed-bbc5-491d-b903-2e64a08fe6c3}, !- Inlet Branch Name 5
  {fbaf52ec-95bf-4e15-ba8c-fdcfaa74f9f3}, !- Inlet Branch Name 6
  {57466748-b796-4362-abc1-a23296a30e62}, !- Inlet Branch Name 7
  {c6bb6ea7-9f83-4bae-9d1b-a128a43843b6}, !- Inlet Branch Name 8
  {1866bdcd-f8a8-4639-9182-2f4a8b1449ff}, !- Inlet Branch Name 9
  {a99223e3-2442-4595-8a80-c0748000a512}, !- Inlet Branch Name 10
  {ef2eced6-33e6-4f80-824e-83e5a9c11e92}, !- Inlet Branch Name 11
  {fcf4700a-781b-476c-b324-fc049c9b9c6b}, !- Inlet Branch Name 12
  {68d2e1fe-a463-4b44-a1a3-5d34d3827f4e}, !- Inlet Branch Name 13
  {9c2ba572-cbc6-4399-b7aa-37009b07ad69}, !- Inlet Branch Name 14
  {d0dd0f69-54aa-4ae0-81ea-318f11482831}, !- Inlet Branch Name 15
  {1e605895-ea92-4650-a7dd-c927ce7c7846}, !- Inlet Branch Name 16
  {c4d2e090-74b2-41d1-80a5-b9b81b495f95}, !- Inlet Branch Name 17
  {740f6e9d-a936-4406-968a-e51eabbf6eb6}, !- Inlet Branch Name 18
  {cfa4c273-3496-4b19-a807-09cdcffb5439}, !- Inlet Branch Name 19
  {704e6143-6457-4c58-9d35-23147ed6f50b}, !- Inlet Branch Name 20
  {06c902ce-5ce9-4b45-a7b1-43f18a8bfd5a}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Handle
  Connector Splitter 2,                   !- Name
  {0ca5a866-62a2-4b77-b160-0c35dc9c76da}, !- Inlet Branch Name
  {9c4b3ad5-a078-45eb-8023-e04bf0afadba}, !- Outlet Branch Name 1
  {8b6d4795-5063-423c-b6e6-5374f887c92e}, !- Outlet Branch Name 2
  {04e6408e-330b-4b7a-b1f8-14518549f189}, !- Outlet Branch Name 3
  {d3824004-bbf6-412d-a5fb-2ace15ff456b}, !- Outlet Branch Name 4
  {fbc38ba5-8558-45b1-8f31-004324aecce4}, !- Outlet Branch Name 5
  {0844b803-ba72-4419-a714-95963fcdce00}, !- Outlet Branch Name 6
  {53a96456-1480-4fd8-b204-8f088327ee05}, !- Outlet Branch Name 7
  {1f9d106a-15b0-4945-bad1-21dab26c4c5e}, !- Outlet Branch Name 8
  {a95c17c2-c148-4f58-9cc8-5b6d52cf6ed4}, !- Outlet Branch Name 9
  {9d2f378f-40da-45eb-b274-a23376f7c607}, !- Outlet Branch Name 10
  {a95558ba-7ec9-4427-adc3-5f2b4cda8da8}, !- Outlet Branch Name 11
  {45c70f9c-00cc-44d7-939e-41b58542e1fa}, !- Outlet Branch Name 12
  {085ad7bb-270d-473d-a706-cf51421b58e3}, !- Outlet Branch Name 13
  {6adf06e6-3e72-4810-91b5-040aa0a16cee}, !- Outlet Branch Name 14
  {a9af9e8f-ef71-4bcd-9fc5-a50ea8638068}, !- Outlet Branch Name 15
  {c7214c12-978f-4bb6-8d02-860a94409f9c}, !- Outlet Branch Name 16
  {cce241a5-638b-497a-9337-b90dd22a7ea9}, !- Outlet Branch Name 17
  {43098b01-1495-4a81-87be-bbd402fd80e0}, !- Outlet Branch Name 18
  {bd8921b6-fc9f-4337-85ed-268a13581f24}, !- Outlet Branch Name 19
  {c168fa97-20ae-4450-abba-3a8b2ece0170}, !- Outlet Branch Name 20
  {630a119d-23da-4562-87d1-85c77f7207ad}; !- Outlet Branch Name 21

OS:Connection,
  {35038c74-b5f8-463b-878e-eff719e3d11b}, !- Handle
  {2a070a4f-d8b5-4ab8-8ce9-b8af3c421678}, !- Source Object
  17,                                     !- Outlet Port
  {e15c9f71-a49a-428f-a073-7156307bc58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4b3ad5-a078-45eb-8023-e04bf0afadba}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  3,                                      !- Outlet Port
  {3a65d4fe-a55d-4e5f-8262-c8db382e7e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51cfbeba-4afe-4738-958e-4ef6ec9b229c}, !- Handle
  {c24b1650-4841-4cc4-9917-34afee007418}, !- Source Object
  3,                                      !- Outlet Port
  {2a070a4f-d8b5-4ab8-8ce9-b8af3c421678}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e504853e-619d-4694-8d3e-3580411d61b9}, !- Handle
  {2a070a4f-d8b5-4ab8-8ce9-b8af3c421678}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4c867de9-ea55-4e74-89d5-7014ad1578b4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {e0b831e2-1e02-4fd8-877f-cd80702a8c42}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  {5b6ffa6c-451b-4d36-88aa-a81bf62ae88d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b6ffa6c-451b-4d36-88aa-a81bf62ae88d}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f40ffdbb-7465-44d5-8e40-d2b90511461c}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {e0b831e2-1e02-4fd8-877f-cd80702a8c42}, !- Schedule Name
  {9f4fcab2-b1c4-4e23-a377-103b0b1ada60}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6a02dfb9-5361-4575-9f4a-c1eaa85ce867}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {49cdc3de-38db-4c51-b952-4a727557a529}, !- Inlet Node Name
  {37e2b56c-8a9c-4cac-bcb0-07765567a68e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5f178aab-a147-4129-97c7-2fe9ef31e2ad}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {37e2b56c-8a9c-4cac-bcb0-07765567a68e}, !- Inlet Port
  {01300a29-7593-4e03-8790-90a2ccbbaf0b}; !- Outlet Port

OS:Connection,
  {49cdc3de-38db-4c51-b952-4a727557a529}, !- Handle
  {dd10f791-cdb0-4347-9319-a3f855532775}, !- Source Object
  3,                                      !- Outlet Port
  {6a02dfb9-5361-4575-9f4a-c1eaa85ce867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e2b56c-8a9c-4cac-bcb0-07765567a68e}, !- Handle
  {6a02dfb9-5361-4575-9f4a-c1eaa85ce867}, !- Source Object
  3,                                      !- Outlet Port
  {5f178aab-a147-4129-97c7-2fe9ef31e2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01300a29-7593-4e03-8790-90a2ccbbaf0b}, !- Handle
  {5f178aab-a147-4129-97c7-2fe9ef31e2ad}, !- Source Object
  3,                                      !- Outlet Port
  {4d317b02-9a47-48e6-963e-c93fd846c850}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {2feb1c09-56a3-4642-a863-ec3681205739}, !- Handle
  Boiler 7192kBtu/hr 0.82 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.813,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {24696ece-4fa9-4640-9bf5-f22aa16b851a}, !- Boiler Water Inlet Node Name
  {266ef58b-faf4-4acf-bf1e-04a79fe2ba93}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {e449ab8a-f18f-401e-8bb1-b5713c6225c3}, !- Handle
  Boiler 7192kBtu/hr 0.82 Combustion Eff Outlet Water Node, !- Name
  {266ef58b-faf4-4acf-bf1e-04a79fe2ba93}, !- Inlet Port
  {c009af90-e6ae-4c55-8d9f-a418745200ff}; !- Outlet Port

OS:Connection,
  {24696ece-4fa9-4640-9bf5-f22aa16b851a}, !- Handle
  {000c89fd-0587-4993-924e-ffb47e7175c0}, !- Source Object
  3,                                      !- Outlet Port
  {2feb1c09-56a3-4642-a863-ec3681205739}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {266ef58b-faf4-4acf-bf1e-04a79fe2ba93}, !- Handle
  {2feb1c09-56a3-4642-a863-ec3681205739}, !- Source Object
  12,                                     !- Outlet Port
  {e449ab8a-f18f-401e-8bb1-b5713c6225c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c009af90-e6ae-4c55-8d9f-a418745200ff}, !- Handle
  {e449ab8a-f18f-401e-8bb1-b5713c6225c3}, !- Source Object
  3,                                      !- Outlet Port
  {9d4ecaaa-4ab8-4725-9c46-d57807f58b3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5b24a5da-170c-4521-859c-832d886f376d}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {fdf50c31-2dad-437b-9099-9972a0ef3123}, !- Inlet Node Name
  {342d486c-b197-4ec4-abd5-8258e1b4fca1}; !- Outlet Node Name

OS:Node,
  {08af93cf-3986-4436-92c1-e141d844337b}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {0874aaa4-d68c-4e4b-a20c-8eb2bb068424}, !- Inlet Port
  {fdf50c31-2dad-437b-9099-9972a0ef3123}; !- Outlet Port

OS:Connection,
  {0874aaa4-d68c-4e4b-a20c-8eb2bb068424}, !- Handle
  {4d317b02-9a47-48e6-963e-c93fd846c850}, !- Source Object
  4,                                      !- Outlet Port
  {08af93cf-3986-4436-92c1-e141d844337b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ba284f6-2c7b-4975-a251-96304cb29cec}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {342d486c-b197-4ec4-abd5-8258e1b4fca1}, !- Inlet Port
  {f89831e4-d0e3-4b77-b679-3a66432a5884}; !- Outlet Port

OS:Connection,
  {fdf50c31-2dad-437b-9099-9972a0ef3123}, !- Handle
  {08af93cf-3986-4436-92c1-e141d844337b}, !- Source Object
  3,                                      !- Outlet Port
  {5b24a5da-170c-4521-859c-832d886f376d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {342d486c-b197-4ec4-abd5-8258e1b4fca1}, !- Handle
  {5b24a5da-170c-4521-859c-832d886f376d}, !- Source Object
  3,                                      !- Outlet Port
  {6ba284f6-2c7b-4975-a251-96304cb29cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89831e4-d0e3-4b77-b679-3a66432a5884}, !- Handle
  {6ba284f6-2c7b-4975-a251-96304cb29cec}, !- Source Object
  3,                                      !- Outlet Port
  {9d4ecaaa-4ab8-4725-9c46-d57807f58b3e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {598e5df8-ea61-4f98-9eda-043a495beeee}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {3ae0d5d9-88a1-4f4f-b14b-76d1258f535b}, !- Inlet Node Name
  {a121c612-c9c1-45e5-aa6e-9dbdf382fc9d}; !- Outlet Node Name

OS:Node,
  {c5fed22c-545a-4379-b5bb-b8fa4dc629e7}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {a121c612-c9c1-45e5-aa6e-9dbdf382fc9d}, !- Inlet Port
  {f6f81692-036e-4b6a-be3c-4a6a3908de4b}; !- Outlet Port

OS:Connection,
  {3ae0d5d9-88a1-4f4f-b14b-76d1258f535b}, !- Handle
  {3a65d4fe-a55d-4e5f-8262-c8db382e7e8a}, !- Source Object
  3,                                      !- Outlet Port
  {598e5df8-ea61-4f98-9eda-043a495beeee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a121c612-c9c1-45e5-aa6e-9dbdf382fc9d}, !- Handle
  {598e5df8-ea61-4f98-9eda-043a495beeee}, !- Source Object
  3,                                      !- Outlet Port
  {c5fed22c-545a-4379-b5bb-b8fa4dc629e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f81692-036e-4b6a-be3c-4a6a3908de4b}, !- Handle
  {c5fed22c-545a-4379-b5bb-b8fa4dc629e7}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f2f84613-f715-4327-9394-79dc0479f969}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {b935fb11-55fe-4e2d-95a1-c02c912548a2}, !- Inlet Node Name
  {e3dbe5cc-c5fc-4f2e-b495-c61e1188eb4d}; !- Outlet Node Name

OS:Node,
  {6b5887c2-1318-457f-81d1-bfdc755d4ab4}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {9959a911-59b4-4d47-8742-7c770363af9f}, !- Inlet Port
  {b935fb11-55fe-4e2d-95a1-c02c912548a2}; !- Outlet Port

OS:Connection,
  {9959a911-59b4-4d47-8742-7c770363af9f}, !- Handle
  {9d4ecaaa-4ab8-4725-9c46-d57807f58b3e}, !- Source Object
  2,                                      !- Outlet Port
  {6b5887c2-1318-457f-81d1-bfdc755d4ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b935fb11-55fe-4e2d-95a1-c02c912548a2}, !- Handle
  {6b5887c2-1318-457f-81d1-bfdc755d4ab4}, !- Source Object
  3,                                      !- Outlet Port
  {f2f84613-f715-4327-9394-79dc0479f969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3dbe5cc-c5fc-4f2e-b495-c61e1188eb4d}, !- Handle
  {f2f84613-f715-4327-9394-79dc0479f969}, !- Source Object
  3,                                      !- Outlet Port
  {9f4fcab2-b1c4-4e23-a377-103b0b1ada60}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bdb1e3fb-096c-4961-9ba9-0407ebdf1d8d}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {107b3631-cc63-43ff-aa7d-cd9a8245c0ec}, !- Inlet Node Name
  {d206f60f-0b7d-468e-8883-01b75aa7a652}; !- Outlet Node Name

OS:Node,
  {de9dc080-ee98-4510-b830-724561f922ed}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {d206f60f-0b7d-468e-8883-01b75aa7a652}, !- Inlet Port
  {0ca5a866-62a2-4b77-b160-0c35dc9c76da}; !- Outlet Port

OS:Connection,
  {107b3631-cc63-43ff-aa7d-cd9a8245c0ec}, !- Handle
  {e15c9f71-a49a-428f-a073-7156307bc58a}, !- Source Object
  3,                                      !- Outlet Port
  {bdb1e3fb-096c-4961-9ba9-0407ebdf1d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d206f60f-0b7d-468e-8883-01b75aa7a652}, !- Handle
  {bdb1e3fb-096c-4961-9ba9-0407ebdf1d8d}, !- Source Object
  3,                                      !- Outlet Port
  {de9dc080-ee98-4510-b830-724561f922ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ca5a866-62a2-4b77-b160-0c35dc9c76da}, !- Handle
  {de9dc080-ee98-4510-b830-724561f922ed}, !- Source Object
  3,                                      !- Outlet Port
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {25a6a254-37e6-494c-b41a-101a9f76a155}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {c8e1555b-2140-403d-ba3e-eb0bc8d4ed17}, !- Inlet Node Name
  {cda8db62-7e5e-49b0-834c-ea4466762523}; !- Outlet Node Name

OS:Node,
  {89176d8f-7f50-4940-9fd6-eab172e52107}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {f9b9c65e-f388-40eb-847f-d2cc327a6a1a}, !- Inlet Port
  {c8e1555b-2140-403d-ba3e-eb0bc8d4ed17}; !- Outlet Port

OS:Connection,
  {f9b9c65e-f388-40eb-847f-d2cc327a6a1a}, !- Handle
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Source Object
  2,                                      !- Outlet Port
  {89176d8f-7f50-4940-9fd6-eab172e52107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e1555b-2140-403d-ba3e-eb0bc8d4ed17}, !- Handle
  {89176d8f-7f50-4940-9fd6-eab172e52107}, !- Source Object
  3,                                      !- Outlet Port
  {25a6a254-37e6-494c-b41a-101a9f76a155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda8db62-7e5e-49b0-834c-ea4466762523}, !- Handle
  {25a6a254-37e6-494c-b41a-101a9f76a155}, !- Source Object
  3,                                      !- Outlet Port
  {c24b1650-4841-4cc4-9917-34afee007418}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {d0906752-ae14-4090-a21e-2307c5683995}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {132591fb-626f-40cd-9628-12b50e0cd940}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1af255d5-6084-4774-ae09-5855520c8e84}, !- Plant Side Inlet Node Name
  {f738e00c-97e3-4fa1-b618-ee1b2a0acdf0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {81930734-4356-47e6-aff1-7b8cbb0c00ac}, !- Demand Side Inlet Node Name
  {191b1f9a-af9d-4953-a7c9-713413741ab2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {17449827-9f15-4279-b3e7-48ea2fa4c97e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {381cfde7-c439-4f53-90e3-23585b2f71b2}, !- Demand Mixer Name
  {4e8aca64-f47b-4423-aad4-3d26fec30d89}, !- Demand Splitter Name
  {96554d9c-8359-4878-a6b2-f738c1c9c963}, !- Supply Mixer Name
  {a4a2cbca-3736-4c38-80c0-8c1c94a29688}; !- Supply Splitter Name

OS:Node,
  {0522d960-b664-4e52-ba52-410f95ef0950}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {1af255d5-6084-4774-ae09-5855520c8e84}, !- Inlet Port
  {bb3f0550-5845-4918-89f3-4fd0bf964176}; !- Outlet Port

OS:Node,
  {132591fb-626f-40cd-9628-12b50e0cd940}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {881b93eb-d4bb-4c89-8acf-2c7e4f3fc5ea}, !- Inlet Port
  {f738e00c-97e3-4fa1-b618-ee1b2a0acdf0}; !- Outlet Port

OS:Node,
  {1e4d9f87-4137-48b2-944a-d5162b23117e}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Inlet Water Node, !- Name
  {c02d3f73-7e65-45c0-a4cb-faa07a106d6c}, !- Inlet Port
  {05d341da-5041-4966-9680-7966aa5b2b81}; !- Outlet Port

OS:Connector:Mixer,
  {96554d9c-8359-4878-a6b2-f738c1c9c963}, !- Handle
  Connector Mixer 3,                      !- Name
  {9668f0d7-4139-46b1-9258-191ebc23b1f9}, !- Outlet Branch Name
  {bdc9cbaa-67b2-4b5d-9670-afc94ca4cf68}, !- Inlet Branch Name 1
  {a5586a75-f47a-46a0-b443-22cd50feb44c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a4a2cbca-3736-4c38-80c0-8c1c94a29688}, !- Handle
  Connector Splitter 3,                   !- Name
  {2c01f763-1394-4a6c-aeb8-d0594fd32c2c}, !- Inlet Branch Name
  {c02d3f73-7e65-45c0-a4cb-faa07a106d6c}, !- Outlet Branch Name 1
  {628618d2-373c-4222-bd64-07485906341e}; !- Outlet Branch Name 2

OS:Connection,
  {1af255d5-6084-4774-ae09-5855520c8e84}, !- Handle
  {d0906752-ae14-4090-a21e-2307c5683995}, !- Source Object
  14,                                     !- Outlet Port
  {0522d960-b664-4e52-ba52-410f95ef0950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c02d3f73-7e65-45c0-a4cb-faa07a106d6c}, !- Handle
  {a4a2cbca-3736-4c38-80c0-8c1c94a29688}, !- Source Object
  3,                                      !- Outlet Port
  {1e4d9f87-4137-48b2-944a-d5162b23117e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f738e00c-97e3-4fa1-b618-ee1b2a0acdf0}, !- Handle
  {132591fb-626f-40cd-9628-12b50e0cd940}, !- Source Object
  3,                                      !- Outlet Port
  {d0906752-ae14-4090-a21e-2307c5683995}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {635300a6-1012-4a0c-83a5-0083fee30385}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {81930734-4356-47e6-aff1-7b8cbb0c00ac}, !- Inlet Port
  {45866106-df53-41d5-ae7a-9faf155c22c2}; !- Outlet Port

OS:Node,
  {eef1773c-917f-43e9-96e4-38db6e257362}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {08ca7a9c-9b14-4fea-b231-8d9ab3ee4894}, !- Inlet Port
  {191b1f9a-af9d-4953-a7c9-713413741ab2}; !- Outlet Port

OS:Node,
  {405e43e7-6c2c-4d6d-a0bb-5cc05f7ef761}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {6f7f4a03-164f-414c-bbd5-80de1c5706f6}, !- Inlet Port
  {39359b54-8489-4104-a537-04ea39174b9d}; !- Outlet Port

OS:Connector:Mixer,
  {381cfde7-c439-4f53-90e3-23585b2f71b2}, !- Handle
  Connector Mixer 4,                      !- Name
  {db0a1621-5061-425e-b7a2-557b32f545f2}, !- Outlet Branch Name
  {502df616-daf3-48e0-a95c-32ef5d491d2b}, !- Inlet Branch Name 1
  {f84dc9ce-bb06-4fe8-895f-3b8958d5a134}, !- Inlet Branch Name 2
  {dc4c0403-3b82-4063-9993-3c94963e3e5b}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {4e8aca64-f47b-4423-aad4-3d26fec30d89}, !- Handle
  Connector Splitter 4,                   !- Name
  {ed10c01c-08a2-469e-99bc-050cfd0a6f86}, !- Inlet Branch Name
  {6f7f4a03-164f-414c-bbd5-80de1c5706f6}, !- Outlet Branch Name 1
  {21a0e14f-1960-4810-88c3-a21e1e607866}, !- Outlet Branch Name 2
  {9b641ba6-b108-469b-a753-96edfc3ead65}; !- Outlet Branch Name 3

OS:Connection,
  {81930734-4356-47e6-aff1-7b8cbb0c00ac}, !- Handle
  {d0906752-ae14-4090-a21e-2307c5683995}, !- Source Object
  17,                                     !- Outlet Port
  {635300a6-1012-4a0c-83a5-0083fee30385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7f4a03-164f-414c-bbd5-80de1c5706f6}, !- Handle
  {4e8aca64-f47b-4423-aad4-3d26fec30d89}, !- Source Object
  3,                                      !- Outlet Port
  {405e43e7-6c2c-4d6d-a0bb-5cc05f7ef761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191b1f9a-af9d-4953-a7c9-713413741ab2}, !- Handle
  {eef1773c-917f-43e9-96e4-38db6e257362}, !- Source Object
  3,                                      !- Outlet Port
  {d0906752-ae14-4090-a21e-2307c5683995}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {07dede7d-ac2e-4ae9-84bf-f220f75bfb3e}, !- Handle
  {d0906752-ae14-4090-a21e-2307c5683995}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {17449827-9f15-4279-b3e7-48ea2fa4c97e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {3ec05186-f13b-4773-bfae-0ca019499d45}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 8.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  4.44444444444448,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {132591fb-626f-40cd-9628-12b50e0cd940}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {739c6d6e-02a5-4b5f-8b2a-78ca6ab3e837}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {bb3f0550-5845-4918-89f3-4fd0bf964176}, !- Inlet Node Name
  {bd01de0b-6b3f-4d5c-abba-e52d8d954c61}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.941,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {0f9b4651-8dc8-4ed1-94bc-eacb14b8a1bb}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {bd01de0b-6b3f-4d5c-abba-e52d8d954c61}, !- Inlet Port
  {2c01f763-1394-4a6c-aeb8-d0594fd32c2c}; !- Outlet Port

OS:Connection,
  {bb3f0550-5845-4918-89f3-4fd0bf964176}, !- Handle
  {0522d960-b664-4e52-ba52-410f95ef0950}, !- Source Object
  3,                                      !- Outlet Port
  {739c6d6e-02a5-4b5f-8b2a-78ca6ab3e837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd01de0b-6b3f-4d5c-abba-e52d8d954c61}, !- Handle
  {739c6d6e-02a5-4b5f-8b2a-78ca6ab3e837}, !- Source Object
  3,                                      !- Outlet Port
  {0f9b4651-8dc8-4ed1-94bc-eacb14b8a1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c01f763-1394-4a6c-aeb8-d0594fd32c2c}, !- Handle
  {0f9b4651-8dc8-4ed1-94bc-eacb14b8a1bb}, !- Source Object
  3,                                      !- Outlet Port
  {a4a2cbca-3736-4c38-80c0-8c1c94a29688}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {94f602c5-8e1f-4495-9f02-103f5087af0f}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  {05d341da-5041-4966-9680-7966aa5b2b81}, !- Water Inlet Node
  {f3e36add-692b-409e-a5ed-e7072e59aa9b}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  4.44444444444448,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  38078.1491626366,                       !- Design Fan Power {W}
  {921c732c-7675-40a4-9898-35cf95f95188}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {921c732c-7675-40a4-9898-35cf95f95188}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {d89fd9d4-b644-40b4-8357-7f8f2280a3fd}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Outlet Water Node, !- Name
  {f3e36add-692b-409e-a5ed-e7072e59aa9b}, !- Inlet Port
  {bdc9cbaa-67b2-4b5d-9670-afc94ca4cf68}; !- Outlet Port

OS:Connection,
  {05d341da-5041-4966-9680-7966aa5b2b81}, !- Handle
  {1e4d9f87-4137-48b2-944a-d5162b23117e}, !- Source Object
  3,                                      !- Outlet Port
  {94f602c5-8e1f-4495-9f02-103f5087af0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e36add-692b-409e-a5ed-e7072e59aa9b}, !- Handle
  {94f602c5-8e1f-4495-9f02-103f5087af0f}, !- Source Object
  3,                                      !- Outlet Port
  {d89fd9d4-b644-40b4-8357-7f8f2280a3fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc9cbaa-67b2-4b5d-9670-afc94ca4cf68}, !- Handle
  {d89fd9d4-b644-40b4-8357-7f8f2280a3fd}, !- Source Object
  3,                                      !- Outlet Port
  {96554d9c-8359-4878-a6b2-f738c1c9c963}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d0e9a3b5-d14b-4a91-a2b6-190ca9deed5e}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {240dbe28-0c91-427e-a300-e69ac5890376}, !- Inlet Node Name
  {7eeb21ad-9806-4745-b539-92fef055a7b8}; !- Outlet Node Name

OS:Node,
  {11eee81b-35b6-48d5-bce5-2d6be97ab491}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {628618d2-373c-4222-bd64-07485906341e}, !- Inlet Port
  {240dbe28-0c91-427e-a300-e69ac5890376}; !- Outlet Port

OS:Connection,
  {628618d2-373c-4222-bd64-07485906341e}, !- Handle
  {a4a2cbca-3736-4c38-80c0-8c1c94a29688}, !- Source Object
  4,                                      !- Outlet Port
  {11eee81b-35b6-48d5-bce5-2d6be97ab491}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32df3153-11b1-4839-8157-9d78bb8c5744}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {7eeb21ad-9806-4745-b539-92fef055a7b8}, !- Inlet Port
  {a5586a75-f47a-46a0-b443-22cd50feb44c}; !- Outlet Port

OS:Connection,
  {240dbe28-0c91-427e-a300-e69ac5890376}, !- Handle
  {11eee81b-35b6-48d5-bce5-2d6be97ab491}, !- Source Object
  3,                                      !- Outlet Port
  {d0e9a3b5-d14b-4a91-a2b6-190ca9deed5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eeb21ad-9806-4745-b539-92fef055a7b8}, !- Handle
  {d0e9a3b5-d14b-4a91-a2b6-190ca9deed5e}, !- Source Object
  3,                                      !- Outlet Port
  {32df3153-11b1-4839-8157-9d78bb8c5744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5586a75-f47a-46a0-b443-22cd50feb44c}, !- Handle
  {32df3153-11b1-4839-8157-9d78bb8c5744}, !- Source Object
  3,                                      !- Outlet Port
  {96554d9c-8359-4878-a6b2-f738c1c9c963}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {219dcb1b-6d8e-4ac7-a24b-95174c4e4f3c}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {39359b54-8489-4104-a537-04ea39174b9d}, !- Inlet Node Name
  {624c07df-92ea-46be-be40-60072dd2e1e3}; !- Outlet Node Name

OS:Node,
  {0d0bae84-7dc8-48f1-aad5-52f2a029f921}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {624c07df-92ea-46be-be40-60072dd2e1e3}, !- Inlet Port
  {502df616-daf3-48e0-a95c-32ef5d491d2b}; !- Outlet Port

OS:Connection,
  {39359b54-8489-4104-a537-04ea39174b9d}, !- Handle
  {405e43e7-6c2c-4d6d-a0bb-5cc05f7ef761}, !- Source Object
  3,                                      !- Outlet Port
  {219dcb1b-6d8e-4ac7-a24b-95174c4e4f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624c07df-92ea-46be-be40-60072dd2e1e3}, !- Handle
  {219dcb1b-6d8e-4ac7-a24b-95174c4e4f3c}, !- Source Object
  3,                                      !- Outlet Port
  {0d0bae84-7dc8-48f1-aad5-52f2a029f921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502df616-daf3-48e0-a95c-32ef5d491d2b}, !- Handle
  {0d0bae84-7dc8-48f1-aad5-52f2a029f921}, !- Source Object
  3,                                      !- Outlet Port
  {381cfde7-c439-4f53-90e3-23585b2f71b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4785c6cb-d132-4d4f-a69a-fd1a34a72aaa}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {a6bad5ec-7925-4261-96f2-ea41f68fef72}, !- Inlet Node Name
  {881b93eb-d4bb-4c89-8acf-2c7e4f3fc5ea}; !- Outlet Node Name

OS:Node,
  {4b580f67-dea9-4222-9703-45c7795038a2}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {9668f0d7-4139-46b1-9258-191ebc23b1f9}, !- Inlet Port
  {a6bad5ec-7925-4261-96f2-ea41f68fef72}; !- Outlet Port

OS:Connection,
  {9668f0d7-4139-46b1-9258-191ebc23b1f9}, !- Handle
  {96554d9c-8359-4878-a6b2-f738c1c9c963}, !- Source Object
  2,                                      !- Outlet Port
  {4b580f67-dea9-4222-9703-45c7795038a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6bad5ec-7925-4261-96f2-ea41f68fef72}, !- Handle
  {4b580f67-dea9-4222-9703-45c7795038a2}, !- Source Object
  3,                                      !- Outlet Port
  {4785c6cb-d132-4d4f-a69a-fd1a34a72aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {881b93eb-d4bb-4c89-8acf-2c7e4f3fc5ea}, !- Handle
  {4785c6cb-d132-4d4f-a69a-fd1a34a72aaa}, !- Source Object
  3,                                      !- Outlet Port
  {132591fb-626f-40cd-9628-12b50e0cd940}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14e507d9-4802-4ec1-99e0-1a800bbe18e9}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {45866106-df53-41d5-ae7a-9faf155c22c2}, !- Inlet Node Name
  {09c6303f-b6ba-42bd-bbf7-c0b67c14df94}; !- Outlet Node Name

OS:Node,
  {a36fa17c-d31d-4989-bf0c-8e066b0604f8}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {09c6303f-b6ba-42bd-bbf7-c0b67c14df94}, !- Inlet Port
  {ed10c01c-08a2-469e-99bc-050cfd0a6f86}; !- Outlet Port

OS:Connection,
  {45866106-df53-41d5-ae7a-9faf155c22c2}, !- Handle
  {635300a6-1012-4a0c-83a5-0083fee30385}, !- Source Object
  3,                                      !- Outlet Port
  {14e507d9-4802-4ec1-99e0-1a800bbe18e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c6303f-b6ba-42bd-bbf7-c0b67c14df94}, !- Handle
  {14e507d9-4802-4ec1-99e0-1a800bbe18e9}, !- Source Object
  3,                                      !- Outlet Port
  {a36fa17c-d31d-4989-bf0c-8e066b0604f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed10c01c-08a2-469e-99bc-050cfd0a6f86}, !- Handle
  {a36fa17c-d31d-4989-bf0c-8e066b0604f8}, !- Source Object
  3,                                      !- Outlet Port
  {4e8aca64-f47b-4423-aad4-3d26fec30d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1c6ce040-f540-4d66-a3ea-fc45287581f3}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {e1d9baa0-15ce-48fb-88a5-d01980248e52}, !- Inlet Node Name
  {08ca7a9c-9b14-4fea-b231-8d9ab3ee4894}; !- Outlet Node Name

OS:Node,
  {5850c896-6402-4613-99f3-1d07e55c5383}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {db0a1621-5061-425e-b7a2-557b32f545f2}, !- Inlet Port
  {e1d9baa0-15ce-48fb-88a5-d01980248e52}; !- Outlet Port

OS:Connection,
  {db0a1621-5061-425e-b7a2-557b32f545f2}, !- Handle
  {381cfde7-c439-4f53-90e3-23585b2f71b2}, !- Source Object
  2,                                      !- Outlet Port
  {5850c896-6402-4613-99f3-1d07e55c5383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d9baa0-15ce-48fb-88a5-d01980248e52}, !- Handle
  {5850c896-6402-4613-99f3-1d07e55c5383}, !- Source Object
  3,                                      !- Outlet Port
  {1c6ce040-f540-4d66-a3ea-fc45287581f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ca7a9c-9b14-4fea-b231-8d9ab3ee4894}, !- Handle
  {1c6ce040-f540-4d66-a3ea-fc45287581f3}, !- Source Object
  3,                                      !- Outlet Port
  {eef1773c-917f-43e9-96e4-38db6e257362}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {3b954f30-cfc5-4707-9899-7dbca75b181d}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e7e82e5b-5b7a-4219-a324-d2d9bd5c11a5}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {680ac4af-ddaa-42b2-91d8-b5de5784d664}, !- Plant Side Inlet Node Name
  {5f73ff1f-5b18-4406-b4a5-461ea1a2df9a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e88b4d17-004f-4fb9-8b07-ed5f02fbea6b}, !- Demand Side Inlet Node Name
  {6732a30b-0de1-46cf-a8eb-bdaae529114b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f5f109d6-b72a-41eb-b2bd-62000fdcbe07}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {70d6ccd1-bd54-4086-8075-9466b25dc4d7}, !- Demand Mixer Name
  {848429d3-eca4-476b-bd0d-ff51b3950a89}, !- Demand Splitter Name
  {adeed857-4ab5-4ba9-b1c0-4f5d5ca97639}, !- Supply Mixer Name
  {06625330-b9af-40d9-928f-5d886243c103}; !- Supply Splitter Name

OS:Node,
  {eb84e6b6-b177-4718-afcc-98739f7f9474}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {680ac4af-ddaa-42b2-91d8-b5de5784d664}, !- Inlet Port
  {c0d34169-b3dd-4497-865c-c290285d058c}; !- Outlet Port

OS:Node,
  {e7e82e5b-5b7a-4219-a324-d2d9bd5c11a5}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {d2b32293-1c8d-4925-8d28-ee3fe01a2dbe}, !- Inlet Port
  {5f73ff1f-5b18-4406-b4a5-461ea1a2df9a}; !- Outlet Port

OS:Node,
  {39408391-8bd2-4ca8-a450-5f521e809781}, !- Handle
  90.1-2016 WaterCooled  Centrifugal Chiller 0 339tons 0.56kW/ton Supply Inlet Water Node, !- Name
  {f10c1d19-075d-4c56-80a1-6398dd7c8315}, !- Inlet Port
  {2e127d60-68d7-47bb-904b-ce1f2addb6a9}; !- Outlet Port

OS:Connector:Mixer,
  {adeed857-4ab5-4ba9-b1c0-4f5d5ca97639}, !- Handle
  Connector Mixer 5,                      !- Name
  {2e0b128d-67bb-4bc5-bbef-70207c477fe7}, !- Outlet Branch Name
  {1111fafc-f1df-4c72-95da-8a6b7a39f944}, !- Inlet Branch Name 1
  {4e97974d-2224-4d29-b6d0-61cbe0673573}, !- Inlet Branch Name 2
  {bce92754-c119-4952-8bb1-8146c9abdd6c}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {06625330-b9af-40d9-928f-5d886243c103}, !- Handle
  Connector Splitter 5,                   !- Name
  {2ecf31ae-3947-4f96-8d35-1560965817f2}, !- Inlet Branch Name
  {f10c1d19-075d-4c56-80a1-6398dd7c8315}, !- Outlet Branch Name 1
  {d2023a8b-856b-4e27-a1ad-fe11e0926ed9}, !- Outlet Branch Name 2
  {cae007c5-ad38-499f-b7ad-cb484196554c}; !- Outlet Branch Name 3

OS:Connection,
  {680ac4af-ddaa-42b2-91d8-b5de5784d664}, !- Handle
  {3b954f30-cfc5-4707-9899-7dbca75b181d}, !- Source Object
  14,                                     !- Outlet Port
  {eb84e6b6-b177-4718-afcc-98739f7f9474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f10c1d19-075d-4c56-80a1-6398dd7c8315}, !- Handle
  {06625330-b9af-40d9-928f-5d886243c103}, !- Source Object
  3,                                      !- Outlet Port
  {39408391-8bd2-4ca8-a450-5f521e809781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f73ff1f-5b18-4406-b4a5-461ea1a2df9a}, !- Handle
  {e7e82e5b-5b7a-4219-a324-d2d9bd5c11a5}, !- Source Object
  3,                                      !- Outlet Port
  {3b954f30-cfc5-4707-9899-7dbca75b181d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9b583b32-41cb-42aa-bafe-217dec24e0bf}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {e88b4d17-004f-4fb9-8b07-ed5f02fbea6b}, !- Inlet Port
  {c17ec5c3-b2b0-4ce8-8c46-37a45b327356}; !- Outlet Port

OS:Node,
  {2d63b493-25ca-4fed-abcf-53e7ca5dd8d2}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {3e64b808-9a82-4eb0-9ca1-b025fb4d8cb2}, !- Inlet Port
  {6732a30b-0de1-46cf-a8eb-bdaae529114b}; !- Outlet Port

OS:Node,
  {6726bffe-6b2d-4b06-9a06-be34bd94f6ec}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {34fd867d-82dc-469c-96a7-80cc4a983b1b}, !- Inlet Port
  {826a21ba-26b0-45d1-b97a-989d043f0d81}; !- Outlet Port

OS:Connector:Mixer,
  {70d6ccd1-bd54-4086-8075-9466b25dc4d7}, !- Handle
  Connector Mixer 6,                      !- Name
  {f0f674fb-129e-4319-988a-9985e93d4aae}, !- Outlet Branch Name
  {365e5b83-8ce0-4dfe-841b-c4ef2ed223e2}, !- Inlet Branch Name 1
  {85fb6780-7b01-4e27-8ce4-2219eefd34ec}, !- Inlet Branch Name 2
  {71ee9461-8a84-4576-9253-0b7139cde01d}, !- Inlet Branch Name 3
  {3d80d082-b886-44f3-8adc-d8517c622c9f}, !- Inlet Branch Name 4
  {ee2b5d12-9e32-4c1e-be6d-ca37e438868b}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {848429d3-eca4-476b-bd0d-ff51b3950a89}, !- Handle
  Connector Splitter 6,                   !- Name
  {61912cf6-bb44-46b0-a181-4abbb5dce819}, !- Inlet Branch Name
  {34fd867d-82dc-469c-96a7-80cc4a983b1b}, !- Outlet Branch Name 1
  {b974db47-6e08-4503-8283-7934c869fa6c}, !- Outlet Branch Name 2
  {8a845333-c9a5-4048-871a-e60e0d329114}, !- Outlet Branch Name 3
  {15aa6af5-e15a-4228-b1a6-b4fdd0fe7057}, !- Outlet Branch Name 4
  {8c04b9fd-9edb-4fe9-8697-f48f7e9e7587}; !- Outlet Branch Name 5

OS:Connection,
  {e88b4d17-004f-4fb9-8b07-ed5f02fbea6b}, !- Handle
  {3b954f30-cfc5-4707-9899-7dbca75b181d}, !- Source Object
  17,                                     !- Outlet Port
  {9b583b32-41cb-42aa-bafe-217dec24e0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34fd867d-82dc-469c-96a7-80cc4a983b1b}, !- Handle
  {848429d3-eca4-476b-bd0d-ff51b3950a89}, !- Source Object
  3,                                      !- Outlet Port
  {6726bffe-6b2d-4b06-9a06-be34bd94f6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6732a30b-0de1-46cf-a8eb-bdaae529114b}, !- Handle
  {2d63b493-25ca-4fed-abcf-53e7ca5dd8d2}, !- Source Object
  3,                                      !- Outlet Port
  {3b954f30-cfc5-4707-9899-7dbca75b181d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {64c9a978-150e-48d8-bc37-92f4261dfd52}, !- Handle
  {3b954f30-cfc5-4707-9899-7dbca75b181d}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  8.33333333333333,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f5f109d6-b72a-41eb-b2bd-62000fdcbe07}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {e07e67ce-3386-439d-960c-e5eacf8882d9}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  {c412f209-d1c1-4d33-aeaf-a404bdbcc2c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c412f209-d1c1-4d33-aeaf-a404bdbcc2c6}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {319352d5-01a8-441f-b87b-ab55eb241751}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {e07e67ce-3386-439d-960c-e5eacf8882d9}, !- Schedule Name
  {e7e82e5b-5b7a-4219-a324-d2d9bd5c11a5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {565fa62f-953d-4a14-b88f-f140ac23433c}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {c0d34169-b3dd-4497-865c-c290285d058c}, !- Inlet Node Name
  {012742fd-2275-4a12-91e4-b0348ffe8a14}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d0e5fd1c-eb3c-4aed-929e-2c371d987d24}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {012742fd-2275-4a12-91e4-b0348ffe8a14}, !- Inlet Port
  {2ecf31ae-3947-4f96-8d35-1560965817f2}; !- Outlet Port

OS:Connection,
  {c0d34169-b3dd-4497-865c-c290285d058c}, !- Handle
  {eb84e6b6-b177-4718-afcc-98739f7f9474}, !- Source Object
  3,                                      !- Outlet Port
  {565fa62f-953d-4a14-b88f-f140ac23433c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {012742fd-2275-4a12-91e4-b0348ffe8a14}, !- Handle
  {565fa62f-953d-4a14-b88f-f140ac23433c}, !- Source Object
  3,                                      !- Outlet Port
  {d0e5fd1c-eb3c-4aed-929e-2c371d987d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ecf31ae-3947-4f96-8d35-1560965817f2}, !- Handle
  {d0e5fd1c-eb3c-4aed-929e-2c371d987d24}, !- Source Object
  3,                                      !- Outlet Port
  {06625330-b9af-40d9-928f-5d886243c103}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {c85859fa-dbca-4205-b62b-6fc9c49f60ef}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {214746f1-5684-4fe0-a2c5-e9690dc41f12}, !- Inlet Node Name
  {e6d5b153-5306-4703-8467-3036678a1d12}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5659347c-2f32-4ff9-b427-37a22e3ed952}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {e6d5b153-5306-4703-8467-3036678a1d12}, !- Inlet Port
  {61912cf6-bb44-46b0-a181-4abbb5dce819}; !- Outlet Port

OS:Connection,
  {e6d5b153-5306-4703-8467-3036678a1d12}, !- Handle
  {c85859fa-dbca-4205-b62b-6fc9c49f60ef}, !- Source Object
  3,                                      !- Outlet Port
  {5659347c-2f32-4ff9-b427-37a22e3ed952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61912cf6-bb44-46b0-a181-4abbb5dce819}, !- Handle
  {5659347c-2f32-4ff9-b427-37a22e3ed952}, !- Source Object
  3,                                      !- Outlet Port
  {848429d3-eca4-476b-bd0d-ff51b3950a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {03bda9a4-8d5c-4014-8631-ad93a6352872}, !- Handle
  90.1-2016 WaterCooled  Centrifugal Chiller 0 339tons 0.56kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {468e5ebd-0157-4abc-8276-a3d6d1a545fc}, !- Cooling Capacity Function of Temperature Curve Name
  {08cbb3fa-0eb9-48f6-a71f-85d1ff200fe0}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {2ac57424-f107-40c0-bf03-131efbc368b7}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {2e127d60-68d7-47bb-904b-ce1f2addb6a9}, !- Chilled Water Inlet Node Name
  {2d0a528d-28ca-4208-a084-0c73f6f2eece}, !- Chilled Water Outlet Node Name
  {a79e11d5-635a-4b6b-97c3-22f3471010af}, !- Condenser Inlet Node Name
  {f84bfa56-30c4-480a-8d7d-1d93c32d1962}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.5,                                    !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {edf302c9-a67d-4124-9284-d1dc47b997bd}, !- Handle
  90.1-2016 WaterCooled  Centrifugal Chiller 0 339tons 0.56kW/ton Supply Outlet Water Node, !- Name
  {2d0a528d-28ca-4208-a084-0c73f6f2eece}, !- Inlet Port
  {1111fafc-f1df-4c72-95da-8a6b7a39f944}; !- Outlet Port

OS:Connection,
  {2e127d60-68d7-47bb-904b-ce1f2addb6a9}, !- Handle
  {39408391-8bd2-4ca8-a450-5f521e809781}, !- Source Object
  3,                                      !- Outlet Port
  {03bda9a4-8d5c-4014-8631-ad93a6352872}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {2d0a528d-28ca-4208-a084-0c73f6f2eece}, !- Handle
  {03bda9a4-8d5c-4014-8631-ad93a6352872}, !- Source Object
  16,                                     !- Outlet Port
  {edf302c9-a67d-4124-9284-d1dc47b997bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1111fafc-f1df-4c72-95da-8a6b7a39f944}, !- Handle
  {edf302c9-a67d-4124-9284-d1dc47b997bd}, !- Source Object
  3,                                      !- Outlet Port
  {adeed857-4ab5-4ba9-b1c0-4f5d5ca97639}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {88a05ae3-c0cc-4979-9cb5-dfc541738589}, !- Handle
  90.1-2016 WaterCooled  Centrifugal Chiller 0 339tons 0.56kW/ton Demand Inlet Water Node, !- Name
  {21a0e14f-1960-4810-88c3-a21e1e607866}, !- Inlet Port
  {a79e11d5-635a-4b6b-97c3-22f3471010af}; !- Outlet Port

OS:Connection,
  {21a0e14f-1960-4810-88c3-a21e1e607866}, !- Handle
  {4e8aca64-f47b-4423-aad4-3d26fec30d89}, !- Source Object
  4,                                      !- Outlet Port
  {88a05ae3-c0cc-4979-9cb5-dfc541738589}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d1a214b-6fbd-4576-ba49-4e7bd1fc7b64}, !- Handle
  90.1-2016 WaterCooled  Centrifugal Chiller 0 339tons 0.56kW/ton Demand Outlet Water Node, !- Name
  {f84bfa56-30c4-480a-8d7d-1d93c32d1962}, !- Inlet Port
  {f84dc9ce-bb06-4fe8-895f-3b8958d5a134}; !- Outlet Port

OS:Connection,
  {a79e11d5-635a-4b6b-97c3-22f3471010af}, !- Handle
  {88a05ae3-c0cc-4979-9cb5-dfc541738589}, !- Source Object
  3,                                      !- Outlet Port
  {03bda9a4-8d5c-4014-8631-ad93a6352872}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {f84bfa56-30c4-480a-8d7d-1d93c32d1962}, !- Handle
  {03bda9a4-8d5c-4014-8631-ad93a6352872}, !- Source Object
  18,                                     !- Outlet Port
  {0d1a214b-6fbd-4576-ba49-4e7bd1fc7b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84dc9ce-bb06-4fe8-895f-3b8958d5a134}, !- Handle
  {0d1a214b-6fbd-4576-ba49-4e7bd1fc7b64}, !- Source Object
  3,                                      !- Outlet Port
  {381cfde7-c439-4f53-90e3-23585b2f71b2}, !- Target Object
  4;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {1917fe09-888b-4a82-aade-1f27619a6bd0}, !- Handle
  90.1-2016 WaterCooled  Centrifugal Chiller 1 339tons 0.56kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {468e5ebd-0157-4abc-8276-a3d6d1a545fc}, !- Cooling Capacity Function of Temperature Curve Name
  {08cbb3fa-0eb9-48f6-a71f-85d1ff200fe0}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {2ac57424-f107-40c0-bf03-131efbc368b7}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {8d516f91-3a42-4285-bd8a-8b76a68feec1}, !- Chilled Water Inlet Node Name
  {a541e9b9-c562-438d-a94d-e528583a55ad}, !- Chilled Water Outlet Node Name
  {fc26982b-1ceb-48f0-8063-092d6a52910e}, !- Condenser Inlet Node Name
  {138ac0b4-883f-4ac1-b2ac-a9079e49d4f8}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.5,                                    !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {502d528e-2361-45dc-a796-de76903e5863}, !- Handle
  90.1-2016 WaterCooled  Centrifugal Chiller 1 339tons 0.56kW/ton Supply Inlet Water Node, !- Name
  {d2023a8b-856b-4e27-a1ad-fe11e0926ed9}, !- Inlet Port
  {8d516f91-3a42-4285-bd8a-8b76a68feec1}; !- Outlet Port

OS:Connection,
  {d2023a8b-856b-4e27-a1ad-fe11e0926ed9}, !- Handle
  {06625330-b9af-40d9-928f-5d886243c103}, !- Source Object
  4,                                      !- Outlet Port
  {502d528e-2361-45dc-a796-de76903e5863}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c29f6e5a-4222-4022-9077-6122eb35fb1e}, !- Handle
  90.1-2016 WaterCooled  Centrifugal Chiller 1 339tons 0.56kW/ton Supply Outlet Water Node, !- Name
  {a541e9b9-c562-438d-a94d-e528583a55ad}, !- Inlet Port
  {4e97974d-2224-4d29-b6d0-61cbe0673573}; !- Outlet Port

OS:Connection,
  {8d516f91-3a42-4285-bd8a-8b76a68feec1}, !- Handle
  {502d528e-2361-45dc-a796-de76903e5863}, !- Source Object
  3,                                      !- Outlet Port
  {1917fe09-888b-4a82-aade-1f27619a6bd0}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {a541e9b9-c562-438d-a94d-e528583a55ad}, !- Handle
  {1917fe09-888b-4a82-aade-1f27619a6bd0}, !- Source Object
  16,                                     !- Outlet Port
  {c29f6e5a-4222-4022-9077-6122eb35fb1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e97974d-2224-4d29-b6d0-61cbe0673573}, !- Handle
  {c29f6e5a-4222-4022-9077-6122eb35fb1e}, !- Source Object
  3,                                      !- Outlet Port
  {adeed857-4ab5-4ba9-b1c0-4f5d5ca97639}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9d1ab57d-9ebf-4090-876d-5952f17b2d6e}, !- Handle
  90.1-2016 WaterCooled  Centrifugal Chiller 1 339tons 0.56kW/ton Demand Inlet Water Node, !- Name
  {9b641ba6-b108-469b-a753-96edfc3ead65}, !- Inlet Port
  {fc26982b-1ceb-48f0-8063-092d6a52910e}; !- Outlet Port

OS:Connection,
  {9b641ba6-b108-469b-a753-96edfc3ead65}, !- Handle
  {4e8aca64-f47b-4423-aad4-3d26fec30d89}, !- Source Object
  5,                                      !- Outlet Port
  {9d1ab57d-9ebf-4090-876d-5952f17b2d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {816c6ffb-ca56-4332-a492-af0970636094}, !- Handle
  90.1-2016 WaterCooled  Centrifugal Chiller 1 339tons 0.56kW/ton Demand Outlet Water Node, !- Name
  {138ac0b4-883f-4ac1-b2ac-a9079e49d4f8}, !- Inlet Port
  {dc4c0403-3b82-4063-9993-3c94963e3e5b}; !- Outlet Port

OS:Connection,
  {fc26982b-1ceb-48f0-8063-092d6a52910e}, !- Handle
  {9d1ab57d-9ebf-4090-876d-5952f17b2d6e}, !- Source Object
  3,                                      !- Outlet Port
  {1917fe09-888b-4a82-aade-1f27619a6bd0}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {138ac0b4-883f-4ac1-b2ac-a9079e49d4f8}, !- Handle
  {1917fe09-888b-4a82-aade-1f27619a6bd0}, !- Source Object
  18,                                     !- Outlet Port
  {816c6ffb-ca56-4332-a492-af0970636094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc4c0403-3b82-4063-9993-3c94963e3e5b}, !- Handle
  {816c6ffb-ca56-4332-a492-af0970636094}, !- Source Object
  3,                                      !- Outlet Port
  {381cfde7-c439-4f53-90e3-23585b2f71b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {32cdbcad-7bbc-41ea-a917-b94d1a042c06}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {bc22ee5c-fbcb-4a81-833d-3e94a98ab0da}, !- Inlet Node Name
  {b17419e2-9b37-4a2d-b2b6-4dc357e4a14e}; !- Outlet Node Name

OS:Node,
  {96c8a152-9206-421c-b377-f12e7215bdba}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {cae007c5-ad38-499f-b7ad-cb484196554c}, !- Inlet Port
  {bc22ee5c-fbcb-4a81-833d-3e94a98ab0da}; !- Outlet Port

OS:Connection,
  {cae007c5-ad38-499f-b7ad-cb484196554c}, !- Handle
  {06625330-b9af-40d9-928f-5d886243c103}, !- Source Object
  5,                                      !- Outlet Port
  {96c8a152-9206-421c-b377-f12e7215bdba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89ec1eca-8655-492b-9e05-03fb02faa0d4}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {b17419e2-9b37-4a2d-b2b6-4dc357e4a14e}, !- Inlet Port
  {bce92754-c119-4952-8bb1-8146c9abdd6c}; !- Outlet Port

OS:Connection,
  {bc22ee5c-fbcb-4a81-833d-3e94a98ab0da}, !- Handle
  {96c8a152-9206-421c-b377-f12e7215bdba}, !- Source Object
  3,                                      !- Outlet Port
  {32cdbcad-7bbc-41ea-a917-b94d1a042c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17419e2-9b37-4a2d-b2b6-4dc357e4a14e}, !- Handle
  {32cdbcad-7bbc-41ea-a917-b94d1a042c06}, !- Source Object
  3,                                      !- Outlet Port
  {89ec1eca-8655-492b-9e05-03fb02faa0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bce92754-c119-4952-8bb1-8146c9abdd6c}, !- Handle
  {89ec1eca-8655-492b-9e05-03fb02faa0d4}, !- Source Object
  3,                                      !- Outlet Port
  {adeed857-4ab5-4ba9-b1c0-4f5d5ca97639}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5fc27c94-a937-4b39-8929-b472aeadeb06}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {826a21ba-26b0-45d1-b97a-989d043f0d81}, !- Inlet Node Name
  {849a6af5-c27f-4c34-896c-154b3c219917}; !- Outlet Node Name

OS:Node,
  {575c5ad6-6b27-444b-bb10-ecfd9722fde5}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {849a6af5-c27f-4c34-896c-154b3c219917}, !- Inlet Port
  {365e5b83-8ce0-4dfe-841b-c4ef2ed223e2}; !- Outlet Port

OS:Connection,
  {826a21ba-26b0-45d1-b97a-989d043f0d81}, !- Handle
  {6726bffe-6b2d-4b06-9a06-be34bd94f6ec}, !- Source Object
  3,                                      !- Outlet Port
  {5fc27c94-a937-4b39-8929-b472aeadeb06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849a6af5-c27f-4c34-896c-154b3c219917}, !- Handle
  {5fc27c94-a937-4b39-8929-b472aeadeb06}, !- Source Object
  3,                                      !- Outlet Port
  {575c5ad6-6b27-444b-bb10-ecfd9722fde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365e5b83-8ce0-4dfe-841b-c4ef2ed223e2}, !- Handle
  {575c5ad6-6b27-444b-bb10-ecfd9722fde5}, !- Source Object
  3,                                      !- Outlet Port
  {70d6ccd1-bd54-4086-8075-9466b25dc4d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4303e191-aa3b-49af-9a9b-92b0e98141cc}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {e5609fc2-ede7-4ecf-84e1-225280a87c8f}, !- Inlet Node Name
  {d2b32293-1c8d-4925-8d28-ee3fe01a2dbe}; !- Outlet Node Name

OS:Node,
  {8bb79eb2-7010-404a-81c0-c49059d29066}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {2e0b128d-67bb-4bc5-bbef-70207c477fe7}, !- Inlet Port
  {e5609fc2-ede7-4ecf-84e1-225280a87c8f}; !- Outlet Port

OS:Connection,
  {2e0b128d-67bb-4bc5-bbef-70207c477fe7}, !- Handle
  {adeed857-4ab5-4ba9-b1c0-4f5d5ca97639}, !- Source Object
  2,                                      !- Outlet Port
  {8bb79eb2-7010-404a-81c0-c49059d29066}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5609fc2-ede7-4ecf-84e1-225280a87c8f}, !- Handle
  {8bb79eb2-7010-404a-81c0-c49059d29066}, !- Source Object
  3,                                      !- Outlet Port
  {4303e191-aa3b-49af-9a9b-92b0e98141cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b32293-1c8d-4925-8d28-ee3fe01a2dbe}, !- Handle
  {4303e191-aa3b-49af-9a9b-92b0e98141cc}, !- Source Object
  3,                                      !- Outlet Port
  {e7e82e5b-5b7a-4219-a324-d2d9bd5c11a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {de364b98-c1f2-48d4-8d0f-69ed7981e7de}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {c17ec5c3-b2b0-4ce8-8c46-37a45b327356}, !- Inlet Node Name
  {8ec1dc36-3a1d-4b78-a6ba-c6f23e702f2c}; !- Outlet Node Name

OS:Node,
  {bd6436c2-1c95-4c53-9eb7-4bfc098c0f57}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {8ec1dc36-3a1d-4b78-a6ba-c6f23e702f2c}, !- Inlet Port
  {214746f1-5684-4fe0-a2c5-e9690dc41f12}; !- Outlet Port

OS:Connection,
  {c17ec5c3-b2b0-4ce8-8c46-37a45b327356}, !- Handle
  {9b583b32-41cb-42aa-bafe-217dec24e0bf}, !- Source Object
  3,                                      !- Outlet Port
  {de364b98-c1f2-48d4-8d0f-69ed7981e7de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec1dc36-3a1d-4b78-a6ba-c6f23e702f2c}, !- Handle
  {de364b98-c1f2-48d4-8d0f-69ed7981e7de}, !- Source Object
  3,                                      !- Outlet Port
  {bd6436c2-1c95-4c53-9eb7-4bfc098c0f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214746f1-5684-4fe0-a2c5-e9690dc41f12}, !- Handle
  {bd6436c2-1c95-4c53-9eb7-4bfc098c0f57}, !- Source Object
  3,                                      !- Outlet Port
  {c85859fa-dbca-4205-b62b-6fc9c49f60ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {72ffc30b-e1ba-4c5b-949b-f14b2393609b}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {ce034fb6-1eb1-4fbb-86d8-490236551a7c}, !- Inlet Node Name
  {3e64b808-9a82-4eb0-9ca1-b025fb4d8cb2}; !- Outlet Node Name

OS:Node,
  {15140d1f-099c-424c-a59a-2e351a50a673}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {f0f674fb-129e-4319-988a-9985e93d4aae}, !- Inlet Port
  {ce034fb6-1eb1-4fbb-86d8-490236551a7c}; !- Outlet Port

OS:Connection,
  {f0f674fb-129e-4319-988a-9985e93d4aae}, !- Handle
  {70d6ccd1-bd54-4086-8075-9466b25dc4d7}, !- Source Object
  2,                                      !- Outlet Port
  {15140d1f-099c-424c-a59a-2e351a50a673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce034fb6-1eb1-4fbb-86d8-490236551a7c}, !- Handle
  {15140d1f-099c-424c-a59a-2e351a50a673}, !- Source Object
  3,                                      !- Outlet Port
  {72ffc30b-e1ba-4c5b-949b-f14b2393609b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e64b808-9a82-4eb0-9ca1-b025fb4d8cb2}, !- Handle
  {72ffc30b-e1ba-4c5b-949b-f14b2393609b}, !- Source Object
  3,                                      !- Outlet Port
  {2d63b493-25ca-4fed-abcf-53e7ca5dd8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d97ae8e8-b962-48ca-8373-a7dbe6f308d0}, !- Handle
  VAV_bot WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {50887f65-2917-4823-912c-4eae1854756f}, !- Availability Schedule
  {94071421-0395-4e48-9c0e-4bd2d83c79c8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9e3d9910-f813-4e8f-a682-cfd149ed40a0}, !- Supply Side Inlet Node Name
  {f7d8a4cc-0606-42bc-b2bf-4cead695cbef}, !- Demand Side Outlet Node Name
  {cafaeda2-fdea-48d7-a63c-68360f62810e}, !- Demand Side Inlet Node A
  {6cdff557-8a16-4958-ad87-ec05947f1c49}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5f2fc14b-680c-44e4-a4dd-8f4f64fe9501}, !- Demand Mixer Name
  {74299a56-14a0-4355-b75e-589bc7b43dda}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {444d9858-6ed0-45d9-b14c-8f02f334f020}, !- Handle
  VAV_bot WITH REHEAT Supply Inlet Node,  !- Name
  {9e3d9910-f813-4e8f-a682-cfd149ed40a0}, !- Inlet Port
  {5bc9b293-dc37-40ac-bc69-5dac1948dbbf}; !- Outlet Port

OS:Node,
  {263d0323-3e57-4061-99d8-97621c372dbd}, !- Handle
  VAV_bot WITH REHEAT Supply Outlet Node, !- Name
  {acd69222-d15a-4e15-994f-4e403f476e97}, !- Inlet Port
  {6cdff557-8a16-4958-ad87-ec05947f1c49}; !- Outlet Port

OS:Connection,
  {9e3d9910-f813-4e8f-a682-cfd149ed40a0}, !- Handle
  {d97ae8e8-b962-48ca-8373-a7dbe6f308d0}, !- Source Object
  9,                                      !- Outlet Port
  {444d9858-6ed0-45d9-b14c-8f02f334f020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cdff557-8a16-4958-ad87-ec05947f1c49}, !- Handle
  {263d0323-3e57-4061-99d8-97621c372dbd}, !- Source Object
  3,                                      !- Outlet Port
  {d97ae8e8-b962-48ca-8373-a7dbe6f308d0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {68776622-adf0-499c-98d2-4d929eafd012}, !- Handle
  VAV_bot WITH REHEAT Demand Inlet Node,  !- Name
  {cafaeda2-fdea-48d7-a63c-68360f62810e}, !- Inlet Port
  {2243db8d-3c48-40b2-b63e-01820e90207d}; !- Outlet Port

OS:Node,
  {6e08f900-44d4-40c9-a413-74fe03144a5c}, !- Handle
  VAV_bot WITH REHEAT Demand Outlet Node, !- Name
  {2b4e31ca-514b-4693-ba81-67aa175137d7}, !- Inlet Port
  {f7d8a4cc-0606-42bc-b2bf-4cead695cbef}; !- Outlet Port

OS:Node,
  {dfeb6a6d-c2f9-470d-89d4-29cf248a67e4}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {9cd69d2f-bc18-44ea-853e-a7155f23246a}, !- Inlet Port
  {08034334-4884-4dbc-bc3e-fa6252e50512}; !- Outlet Port

OS:Connection,
  {cafaeda2-fdea-48d7-a63c-68360f62810e}, !- Handle
  {d97ae8e8-b962-48ca-8373-a7dbe6f308d0}, !- Source Object
  11,                                     !- Outlet Port
  {68776622-adf0-499c-98d2-4d929eafd012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d8a4cc-0606-42bc-b2bf-4cead695cbef}, !- Handle
  {6e08f900-44d4-40c9-a413-74fe03144a5c}, !- Source Object
  3,                                      !- Outlet Port
  {d97ae8e8-b962-48ca-8373-a7dbe6f308d0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {74299a56-14a0-4355-b75e-589bc7b43dda}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2243db8d-3c48-40b2-b63e-01820e90207d}, !- Inlet Node Name
  {1f24ebc9-7acb-490e-88d1-4885625c97e7}, !- Outlet Node Name 1
  {22532eac-de46-4f91-8770-ffc4c3feb966}, !- Outlet Node Name 2
  {c550a402-9c87-427c-a4a6-25218f3a1eed}, !- Outlet Node Name 3
  {f7594238-5ca8-40b9-90fc-6307bdf15e64}, !- Outlet Node Name 4
  {1918b204-8ad3-4335-9966-559a0040faa6}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {5f2fc14b-680c-44e4-a4dd-8f4f64fe9501}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2b4e31ca-514b-4693-ba81-67aa175137d7}, !- Outlet Node Name
  {ab318c46-1f47-4a27-be23-148589a1bfb5}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {2243db8d-3c48-40b2-b63e-01820e90207d}, !- Handle
  {68776622-adf0-499c-98d2-4d929eafd012}, !- Source Object
  3,                                      !- Outlet Port
  {74299a56-14a0-4355-b75e-589bc7b43dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b4e31ca-514b-4693-ba81-67aa175137d7}, !- Handle
  {5f2fc14b-680c-44e4-a4dd-8f4f64fe9501}, !- Source Object
  2,                                      !- Outlet Port
  {6e08f900-44d4-40c9-a413-74fe03144a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ab228dc2-8246-49a2-a04c-4710cd91ee86}, !- Handle
  {d97ae8e8-b962-48ca-8373-a7dbe6f308d0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.53819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {94071421-0395-4e48-9c0e-4bd2d83c79c8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {37d033c2-d001-4a2b-a053-4f534d95f06e}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {50887f65-2917-4823-912c-4eae1854756f}, !- Handle
  OfficeLarge HVACOperationSchd,          !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {88926163-ff4d-4652-81ea-a8916454b4b0}, !- Default Day Schedule Name
  {9aba2786-b15b-4451-b1a3-d8108288fc72}, !- Summer Design Day Schedule Name
  {a35f2901-7dc0-4d0e-95bc-e7c7d78681ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88926163-ff4d-4652-81ea-a8916454b4b0}, !- Handle
  OfficeLarge HVACOperationSchd Default,  !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9aba2786-b15b-4451-b1a3-d8108288fc72}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bdd7dee1-2526-4de4-af0e-250d8d37baf9}, !- Handle
  Schedule Rule 27,                       !- Name
  {50887f65-2917-4823-912c-4eae1854756f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb03ba9c-d75f-4c0a-92fe-8afabfd5ebb9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb03ba9c-d75f-4c0a-92fe-8afabfd5ebb9}, !- Handle
  OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a35f2901-7dc0-4d0e-95bc-e7c7d78681ab}, !- Handle
  OfficeLarge HVACOperationSchd Winter Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cee86d86-7622-4331-ab67-d7abf3117471}, !- Handle
  Schedule Rule 28,                       !- Name
  {50887f65-2917-4823-912c-4eae1854756f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49a6584c-513d-47ed-b00b-16202ddeed35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49a6584c-513d-47ed-b00b-16202ddeed35}, !- Handle
  OfficeLarge HVACOperationSchd WntrDsn|Sat Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {caf93d01-7a13-4fc8-bac7-29391a9aa17f}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {56ac5351-8441-4487-8026-9633beb839b5}, !- Default Day Schedule Name
  {ecc778f5-6a7f-4f21-aa78-b375a33213ec}, !- Summer Design Day Schedule Name
  {2e5ca8f3-7a8b-46c5-bf85-b6bac710fe9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56ac5351-8441-4487-8026-9633beb839b5}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ecc778f5-6a7f-4f21-aa78-b375a33213ec}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3550ab5e-fa99-49b6-89e0-447d5772a3c5}, !- Handle
  Schedule Rule 29,                       !- Name
  {caf93d01-7a13-4fc8-bac7-29391a9aa17f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3070dcfa-1bbd-41c8-99b3-da4a46606732}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3070dcfa-1bbd-41c8-99b3-da4a46606732}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2e5ca8f3-7a8b-46c5-bf85-b6bac710fe9d}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98feda77-47f2-44c6-b415-52dc499b9199}, !- Handle
  Schedule Rule 30,                       !- Name
  {caf93d01-7a13-4fc8-bac7-29391a9aa17f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0768f3c-a0ed-4728-9c27-2d811c20ce72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0768f3c-a0ed-4728-9c27-2d811c20ce72}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9eedcfb4-78c1-44cd-9ad0-4512c810bd03}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  {7ca6c0e0-65fc-4795-9772-6290786198d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ca6c0e0-65fc-4795-9772-6290786198d8}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {3f7717cc-0dea-4215-bdcc-9d47cdebbda8}, !- Handle
  VAV_bot WITH REHEAT Fan,                !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9d8dbcd7-f4dd-4193-bd12-a463b344232c}, !- Air Inlet Node Name
  {acd69222-d15a-4e15-994f-4e403f476e97}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {acd69222-d15a-4e15-994f-4e403f476e97}, !- Handle
  {3f7717cc-0dea-4215-bdcc-9d47cdebbda8}, !- Source Object
  17,                                     !- Outlet Port
  {263d0323-3e57-4061-99d8-97621c372dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cc97d848-b3cf-4186-8861-6ec236fccbff}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ca16040b-ad92-4440-9097-e9ce2ea33c8f}, !- Water Inlet Node Name
  {a3ea740e-b2e5-4c4f-9de2-7eeb06da4a7b}, !- Water Outlet Node Name
  {0fd35b2a-a1be-4685-b83a-8154c2973ae8}, !- Air Inlet Node Name
  {e44b8d83-6b01-4b2b-b1ea-a08e22826be9}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8e20fd5f-0e00-4e5f-af71-61006df1cf63}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Inlet Water Node, !- Name
  {8b6d4795-5063-423c-b6e6-5374f887c92e}, !- Inlet Port
  {ca16040b-ad92-4440-9097-e9ce2ea33c8f}; !- Outlet Port

OS:Connection,
  {8b6d4795-5063-423c-b6e6-5374f887c92e}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  4,                                      !- Outlet Port
  {8e20fd5f-0e00-4e5f-af71-61006df1cf63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb6c78e2-8017-4aa1-a6d4-95b03436ffb6}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Outlet Water Node, !- Name
  {a3ea740e-b2e5-4c4f-9de2-7eeb06da4a7b}, !- Inlet Port
  {1ee360cd-0e36-41ca-9857-63cbd218e598}; !- Outlet Port

OS:Connection,
  {ca16040b-ad92-4440-9097-e9ce2ea33c8f}, !- Handle
  {8e20fd5f-0e00-4e5f-af71-61006df1cf63}, !- Source Object
  3,                                      !- Outlet Port
  {cc97d848-b3cf-4186-8861-6ec236fccbff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3ea740e-b2e5-4c4f-9de2-7eeb06da4a7b}, !- Handle
  {cc97d848-b3cf-4186-8861-6ec236fccbff}, !- Source Object
  6,                                      !- Outlet Port
  {fb6c78e2-8017-4aa1-a6d4-95b03436ffb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee360cd-0e36-41ca-9857-63cbd218e598}, !- Handle
  {fb6c78e2-8017-4aa1-a6d4-95b03436ffb6}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {446127c8-20c8-4725-924a-60e00d3e9e3d}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Controller, !- Name
  {cc97d848-b3cf-4186-8861-6ec236fccbff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1c1e8a45-691a-49fd-ad6c-d959c52222d3}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node, !- Name
  {e44b8d83-6b01-4b2b-b1ea-a08e22826be9}, !- Inlet Port
  {9d8dbcd7-f4dd-4193-bd12-a463b344232c}; !- Outlet Port

OS:Connection,
  {e44b8d83-6b01-4b2b-b1ea-a08e22826be9}, !- Handle
  {cc97d848-b3cf-4186-8861-6ec236fccbff}, !- Source Object
  8,                                      !- Outlet Port
  {1c1e8a45-691a-49fd-ad6c-d959c52222d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d8dbcd7-f4dd-4193-bd12-a463b344232c}, !- Handle
  {1c1e8a45-691a-49fd-ad6c-d959c52222d3}, !- Source Object
  3,                                      !- Outlet Port
  {3f7717cc-0dea-4215-bdcc-9d47cdebbda8}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {486a4709-f35a-4f15-a556-7ab6aeeaf6aa}, !- Handle
  VAV_bot WITH REHEAT Clg Coil,           !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a5e5dee7-fc35-481f-ab9d-007914c5ac08}, !- Water Inlet Node Name
  {304f29cd-6e40-4429-aa3d-43acb71ee659}, !- Water Outlet Node Name
  {6e24b0bc-fe57-4071-b7c4-1f34901b04c9}, !- Air Inlet Node Name
  {3bc2283e-a2de-4ca4-8ad1-e4a4f8e13cae}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0885123b-7779-4cd2-9b04-aa1d260537e2}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Inlet Water Node, !- Name
  {b974db47-6e08-4503-8283-7934c869fa6c}, !- Inlet Port
  {a5e5dee7-fc35-481f-ab9d-007914c5ac08}; !- Outlet Port

OS:Connection,
  {b974db47-6e08-4503-8283-7934c869fa6c}, !- Handle
  {848429d3-eca4-476b-bd0d-ff51b3950a89}, !- Source Object
  4,                                      !- Outlet Port
  {0885123b-7779-4cd2-9b04-aa1d260537e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdb6525d-9352-4085-b817-08d595522eef}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Outlet Water Node, !- Name
  {304f29cd-6e40-4429-aa3d-43acb71ee659}, !- Inlet Port
  {85fb6780-7b01-4e27-8ce4-2219eefd34ec}; !- Outlet Port

OS:Connection,
  {a5e5dee7-fc35-481f-ab9d-007914c5ac08}, !- Handle
  {0885123b-7779-4cd2-9b04-aa1d260537e2}, !- Source Object
  3,                                      !- Outlet Port
  {486a4709-f35a-4f15-a556-7ab6aeeaf6aa}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {304f29cd-6e40-4429-aa3d-43acb71ee659}, !- Handle
  {486a4709-f35a-4f15-a556-7ab6aeeaf6aa}, !- Source Object
  11,                                     !- Outlet Port
  {cdb6525d-9352-4085-b817-08d595522eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85fb6780-7b01-4e27-8ce4-2219eefd34ec}, !- Handle
  {cdb6525d-9352-4085-b817-08d595522eef}, !- Source Object
  3,                                      !- Outlet Port
  {70d6ccd1-bd54-4086-8075-9466b25dc4d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ca67da48-ea6c-4f4d-b66e-d41099429905}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Controller, !- Name
  {486a4709-f35a-4f15-a556-7ab6aeeaf6aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9e9ae82a-8ffc-480c-8396-c3f982ceded4}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Outlet Air Node, !- Name
  {3bc2283e-a2de-4ca4-8ad1-e4a4f8e13cae}, !- Inlet Port
  {0fd35b2a-a1be-4685-b83a-8154c2973ae8}; !- Outlet Port

OS:Connection,
  {3bc2283e-a2de-4ca4-8ad1-e4a4f8e13cae}, !- Handle
  {486a4709-f35a-4f15-a556-7ab6aeeaf6aa}, !- Source Object
  13,                                     !- Outlet Port
  {9e9ae82a-8ffc-480c-8396-c3f982ceded4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd35b2a-a1be-4685-b83a-8154c2973ae8}, !- Handle
  {9e9ae82a-8ffc-480c-8396-c3f982ceded4}, !- Source Object
  3,                                      !- Outlet Port
  {cc97d848-b3cf-4186-8861-6ec236fccbff}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e84ef429-4d80-47e8-8323-2df7c31de7b8}, !- Handle
  VAV_bot WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {caf93d01-7a13-4fc8-bac7-29391a9aa17f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {10b41e7c-ae84-4a61-b231-213634ffd7bf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {10b41e7c-ae84-4a61-b231-213634ffd7bf}, !- Handle
  VAV_bot WITH REHEAT Vent Controller,    !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {18ab8450-8508-486a-bcaf-5054896b5c01}, !- Handle
  VAV_bot WITH REHEAT OA System,          !- Name
  {e84ef429-4d80-47e8-8323-2df7c31de7b8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8a4329fc-e4ce-45c8-bc83-3404dfcdb651}, !- Mixed Air Node Name
  {b375393b-2311-408d-9cf6-5bd564fc60fd}, !- Outdoor Air Stream Node Name
  {7c360a95-2d4f-4cb1-99a6-4116c0274cfc}, !- Relief Air Stream Node Name
  {5bc9b293-dc37-40ac-bc69-5dac1948dbbf}; !- Return Air Stream Node Name

OS:Node,
  {def00497-ae89-4ce5-8d06-65da6d68ab47}, !- Handle
  VAV_bot WITH REHEAT Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {d4d795eb-c6cc-4814-b046-1149d8469984}; !- Outlet Port

OS:Node,
  {a979fdc3-2807-4c78-8176-53ceb4ea8d06}, !- Handle
  VAV_bot WITH REHEAT Relief Air Node,    !- Name
  {b0856ee5-2112-4600-80d4-63ee87b54a69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {72a76cea-ee1c-4b98-95f1-544d5f4d6d17}, !- Handle
  VAV_bot WITH REHEAT Mixed Air Node,     !- Name
  {8a4329fc-e4ce-45c8-bc83-3404dfcdb651}, !- Inlet Port
  {6e24b0bc-fe57-4071-b7c4-1f34901b04c9}; !- Outlet Port

OS:Connection,
  {5bc9b293-dc37-40ac-bc69-5dac1948dbbf}, !- Handle
  {444d9858-6ed0-45d9-b14c-8f02f334f020}, !- Source Object
  3,                                      !- Outlet Port
  {18ab8450-8508-486a-bcaf-5054896b5c01}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8a4329fc-e4ce-45c8-bc83-3404dfcdb651}, !- Handle
  {18ab8450-8508-486a-bcaf-5054896b5c01}, !- Source Object
  5,                                      !- Outlet Port
  {72a76cea-ee1c-4b98-95f1-544d5f4d6d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e24b0bc-fe57-4071-b7c4-1f34901b04c9}, !- Handle
  {72a76cea-ee1c-4b98-95f1-544d5f4d6d17}, !- Source Object
  3,                                      !- Outlet Port
  {486a4709-f35a-4f15-a556-7ab6aeeaf6aa}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {37d033c2-d001-4a2b-a053-4f534d95f06e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f3a988aa-0b7a-47fd-b568-0a01d63c9943}, !- Control Zone or Zone List Name
  {14e7e742-76e5-4c32-96d8-ec78e8692b0a}, !- Cooling Control Zone or Zone List Name
  {430a56e2-e856-4522-a786-427bb3ce8783}, !- Heating Control Zone or Zone List Name
  {b4bd7b7e-6a99-4a0b-a8b9-f897e0f488c8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f3a988aa-0b7a-47fd-b568-0a01d63c9943}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {14e7e742-76e5-4c32-96d8-ec78e8692b0a}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {430a56e2-e856-4522-a786-427bb3ce8783}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b4bd7b7e-6a99-4a0b-a8b9-f897e0f488c8}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {d047a032-d09a-4780-acfd-6377e13617f1}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2b65ab63-8095-46e6-afd7-52f476ced39b}, !- Water Inlet Node Name
  {5adf7ecc-331b-4d4a-a56e-f046cfccda69}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {17cab9f2-9f01-44f9-b8d9-dff7a921a4e2}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {04e6408e-330b-4b7a-b1f8-14518549f189}, !- Inlet Port
  {2b65ab63-8095-46e6-afd7-52f476ced39b}; !- Outlet Port

OS:Connection,
  {04e6408e-330b-4b7a-b1f8-14518549f189}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  5,                                      !- Outlet Port
  {17cab9f2-9f01-44f9-b8d9-dff7a921a4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f75dbaf6-80c7-444d-8a03-eaf3eda88abe}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {5adf7ecc-331b-4d4a-a56e-f046cfccda69}, !- Inlet Port
  {155d256c-1f2f-426b-824c-705d37a52628}; !- Outlet Port

OS:Connection,
  {2b65ab63-8095-46e6-afd7-52f476ced39b}, !- Handle
  {17cab9f2-9f01-44f9-b8d9-dff7a921a4e2}, !- Source Object
  3,                                      !- Outlet Port
  {d047a032-d09a-4780-acfd-6377e13617f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5adf7ecc-331b-4d4a-a56e-f046cfccda69}, !- Handle
  {d047a032-d09a-4780-acfd-6377e13617f1}, !- Source Object
  6,                                      !- Outlet Port
  {f75dbaf6-80c7-444d-8a03-eaf3eda88abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {155d256c-1f2f-426b-824c-705d37a52628}, !- Handle
  {f75dbaf6-80c7-444d-8a03-eaf3eda88abe}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {14b60e64-0e0c-4d50-b723-da16b3698785}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Controller, !- Name
  {d047a032-d09a-4780-acfd-6377e13617f1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dc5e61d1-83ff-4142-87bb-05a9eb98bb7a}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {412d01dc-ecf0-410a-977d-cb5b5805e8f4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.222831558590409,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d047a032-d09a-4780-acfd-6377e13617f1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9cd69d2f-bc18-44ea-853e-a7155f23246a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {91a9a8e6-cdd9-4ebf-a0d4-7f95e737e85d}, !- Handle
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Name
  {d232cd46-c2fe-4592-9f94-d501862f020e}, !- Inlet Port
  {56f775ab-736d-4a07-9374-1cb270b6c6d2}; !- Outlet Port

OS:Connection,
  {08034334-4884-4dbc-bc3e-fa6252e50512}, !- Handle
  {dfeb6a6d-c2f9-470d-89d4-29cf248a67e4}, !- Source Object
  3,                                      !- Outlet Port
  {870fd36e-fef3-4e8c-9a49-b27492cb4b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d232cd46-c2fe-4592-9f94-d501862f020e}, !- Handle
  {cf74d49e-4d15-4be9-a1f9-01c05331fc95}, !- Source Object
  2,                                      !- Outlet Port
  {91a9a8e6-cdd9-4ebf-a0d4-7f95e737e85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2fc1994-d72f-467e-94a7-f6cf263c7fa5}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {1f24ebc9-7acb-490e-88d1-4885625c97e7}, !- Inlet Port
  {412d01dc-ecf0-410a-977d-cb5b5805e8f4}; !- Outlet Port

OS:Connection,
  {1f24ebc9-7acb-490e-88d1-4885625c97e7}, !- Handle
  {74299a56-14a0-4355-b75e-589bc7b43dda}, !- Source Object
  3,                                      !- Outlet Port
  {d2fc1994-d72f-467e-94a7-f6cf263c7fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412d01dc-ecf0-410a-977d-cb5b5805e8f4}, !- Handle
  {d2fc1994-d72f-467e-94a7-f6cf263c7fa5}, !- Source Object
  3,                                      !- Outlet Port
  {dc5e61d1-83ff-4142-87bb-05a9eb98bb7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cd69d2f-bc18-44ea-853e-a7155f23246a}, !- Handle
  {dc5e61d1-83ff-4142-87bb-05a9eb98bb7a}, !- Source Object
  12,                                     !- Outlet Port
  {dfeb6a6d-c2f9-470d-89d4-29cf248a67e4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {1b4c68f2-a760-411c-b0e9-860e9ab70367}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {4f4e70c5-cc92-447d-b13b-8dfb24c0e63b}, !- ThermalZone
  {279e9ef1-a1df-4efa-8721-e15a48110253}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {56f775ab-736d-4a07-9374-1cb270b6c6d2}, !- Inlet Node 1
  {cdc8a09f-d3c5-4190-a58c-ae96aa0d95e0}, !- Inlet Node 2
  {c02a960d-0be5-4bc5-ad48-cee676e34529}, !- Inlet Node 3
  {d82ef090-3a0e-4025-a167-58019c02eb26}, !- Inlet Node 4
  {f8363e2b-bdc1-4f90-8e34-1dee20789895}; !- Inlet Node 5

OS:Node,
  {81c1ab3b-3f72-4fd5-94cb-1495178a9945}, !- Handle
  Node 92,                                !- Name
  {279e9ef1-a1df-4efa-8721-e15a48110253}, !- Inlet Port
  {ab318c46-1f47-4a27-be23-148589a1bfb5}; !- Outlet Port

OS:Connection,
  {56f775ab-736d-4a07-9374-1cb270b6c6d2}, !- Handle
  {91a9a8e6-cdd9-4ebf-a0d4-7f95e737e85d}, !- Source Object
  3,                                      !- Outlet Port
  {1b4c68f2-a760-411c-b0e9-860e9ab70367}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {279e9ef1-a1df-4efa-8721-e15a48110253}, !- Handle
  {1b4c68f2-a760-411c-b0e9-860e9ab70367}, !- Source Object
  3,                                      !- Outlet Port
  {81c1ab3b-3f72-4fd5-94cb-1495178a9945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab318c46-1f47-4a27-be23-148589a1bfb5}, !- Handle
  {81c1ab3b-3f72-4fd5-94cb-1495178a9945}, !- Source Object
  3,                                      !- Outlet Port
  {5f2fc14b-680c-44e4-a4dd-8f4f64fe9501}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d392035e-9813-492f-b8a1-fce2489e239d}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3663b301-0c46-49d9-a5a5-e0956775709e}, !- Water Inlet Node Name
  {ecf06cf0-480e-4284-b280-37583c42cdce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b190f40d-6601-4418-a6d4-c000a1fb6db5}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {d3824004-bbf6-412d-a5fb-2ace15ff456b}, !- Inlet Port
  {3663b301-0c46-49d9-a5a5-e0956775709e}; !- Outlet Port

OS:Connection,
  {d3824004-bbf6-412d-a5fb-2ace15ff456b}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  6,                                      !- Outlet Port
  {b190f40d-6601-4418-a6d4-c000a1fb6db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {795ec61b-e06e-4962-b9c5-b43cbb6a78cb}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {ecf06cf0-480e-4284-b280-37583c42cdce}, !- Inlet Port
  {8be5affa-b4a0-499c-b6eb-3fd967736d27}; !- Outlet Port

OS:Connection,
  {3663b301-0c46-49d9-a5a5-e0956775709e}, !- Handle
  {b190f40d-6601-4418-a6d4-c000a1fb6db5}, !- Source Object
  3,                                      !- Outlet Port
  {d392035e-9813-492f-b8a1-fce2489e239d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ecf06cf0-480e-4284-b280-37583c42cdce}, !- Handle
  {d392035e-9813-492f-b8a1-fce2489e239d}, !- Source Object
  6,                                      !- Outlet Port
  {795ec61b-e06e-4962-b9c5-b43cbb6a78cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be5affa-b4a0-499c-b6eb-3fd967736d27}, !- Handle
  {795ec61b-e06e-4962-b9c5-b43cbb6a78cb}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5da51550-cb18-439a-96c1-a2bf7840af7e}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Controller, !- Name
  {d392035e-9813-492f-b8a1-fce2489e239d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb90225a-a409-4e61-ba87-97d2072179fa}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {2a00f6d4-beb3-43d4-8687-aefbc1338066}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.222831558590409,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d392035e-9813-492f-b8a1-fce2489e239d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e29e258d-358a-472c-82c1-f3f5a1b9b10d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5e86bae1-7c69-4dcf-b9da-7e4c51b1ab60}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {e29e258d-358a-472c-82c1-f3f5a1b9b10d}, !- Inlet Port
  {babee561-b7bd-45d6-a2a6-4c201715a28c}; !- Outlet Port

OS:Node,
  {a3b19698-eb69-420e-9775-199da6069d7c}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {d89f3180-eee6-49be-858a-5b88d80e5809}, !- Inlet Port
  {cdc8a09f-d3c5-4190-a58c-ae96aa0d95e0}; !- Outlet Port

OS:Connection,
  {babee561-b7bd-45d6-a2a6-4c201715a28c}, !- Handle
  {5e86bae1-7c69-4dcf-b9da-7e4c51b1ab60}, !- Source Object
  3,                                      !- Outlet Port
  {1b3d6486-3f04-47d8-b8d2-00bf0e8b70e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89f3180-eee6-49be-858a-5b88d80e5809}, !- Handle
  {8e0be98f-ac25-49b0-914f-a833128bef3e}, !- Source Object
  2,                                      !- Outlet Port
  {a3b19698-eb69-420e-9775-199da6069d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abbb3327-ce8c-4144-84f3-079016f501f3}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {22532eac-de46-4f91-8770-ffc4c3feb966}, !- Inlet Port
  {2a00f6d4-beb3-43d4-8687-aefbc1338066}; !- Outlet Port

OS:Connection,
  {22532eac-de46-4f91-8770-ffc4c3feb966}, !- Handle
  {74299a56-14a0-4355-b75e-589bc7b43dda}, !- Source Object
  4,                                      !- Outlet Port
  {abbb3327-ce8c-4144-84f3-079016f501f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a00f6d4-beb3-43d4-8687-aefbc1338066}, !- Handle
  {abbb3327-ce8c-4144-84f3-079016f501f3}, !- Source Object
  3,                                      !- Outlet Port
  {eb90225a-a409-4e61-ba87-97d2072179fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e29e258d-358a-472c-82c1-f3f5a1b9b10d}, !- Handle
  {eb90225a-a409-4e61-ba87-97d2072179fa}, !- Source Object
  12,                                     !- Outlet Port
  {5e86bae1-7c69-4dcf-b9da-7e4c51b1ab60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc8a09f-d3c5-4190-a58c-ae96aa0d95e0}, !- Handle
  {a3b19698-eb69-420e-9775-199da6069d7c}, !- Source Object
  3,                                      !- Outlet Port
  {1b4c68f2-a760-411c-b0e9-860e9ab70367}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c052dda9-7e38-4599-86c7-fcd5b96721fb}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dc8f5ce4-bc82-4daf-a706-8b21509509bb}, !- Water Inlet Node Name
  {1f154f69-4551-4e7a-bb53-d314944b4bf8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {50b59dea-8e9c-4455-a979-e4a12b93d2c5}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {fbc38ba5-8558-45b1-8f31-004324aecce4}, !- Inlet Port
  {dc8f5ce4-bc82-4daf-a706-8b21509509bb}; !- Outlet Port

OS:Connection,
  {fbc38ba5-8558-45b1-8f31-004324aecce4}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  7,                                      !- Outlet Port
  {50b59dea-8e9c-4455-a979-e4a12b93d2c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f1226c4-0564-4e49-b43d-f40411649245}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {1f154f69-4551-4e7a-bb53-d314944b4bf8}, !- Inlet Port
  {b52239ed-bbc5-491d-b903-2e64a08fe6c3}; !- Outlet Port

OS:Connection,
  {dc8f5ce4-bc82-4daf-a706-8b21509509bb}, !- Handle
  {50b59dea-8e9c-4455-a979-e4a12b93d2c5}, !- Source Object
  3,                                      !- Outlet Port
  {c052dda9-7e38-4599-86c7-fcd5b96721fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f154f69-4551-4e7a-bb53-d314944b4bf8}, !- Handle
  {c052dda9-7e38-4599-86c7-fcd5b96721fb}, !- Source Object
  6,                                      !- Outlet Port
  {6f1226c4-0564-4e49-b43d-f40411649245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b52239ed-bbc5-491d-b903-2e64a08fe6c3}, !- Handle
  {6f1226c4-0564-4e49-b43d-f40411649245}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {612c78ce-1dae-4d88-9023-ccb64c5ed1ac}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Controller, !- Name
  {c052dda9-7e38-4599-86c7-fcd5b96721fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f165b9a3-44e0-4644-b9cb-93d6f0f2e95d}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {666383b0-28f1-4386-8334-804965e55348}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.222831558590409,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c052dda9-7e38-4599-86c7-fcd5b96721fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f398f74f-cc40-40a6-812f-9c395d2ccff0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7946715a-0b2d-46dc-afd8-41567940e6a0}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {f398f74f-cc40-40a6-812f-9c395d2ccff0}, !- Inlet Port
  {589d15bc-b21b-4137-a406-acfa82b9c083}; !- Outlet Port

OS:Node,
  {28d74af7-2978-4d7d-ac9f-23c8a14c103f}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {3f4811b4-d949-4609-800d-33c6d9a9cfdf}, !- Inlet Port
  {c02a960d-0be5-4bc5-ad48-cee676e34529}; !- Outlet Port

OS:Connection,
  {589d15bc-b21b-4137-a406-acfa82b9c083}, !- Handle
  {7946715a-0b2d-46dc-afd8-41567940e6a0}, !- Source Object
  3,                                      !- Outlet Port
  {a2cf22b3-b6d5-4ac6-ae00-4165aedbf2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4811b4-d949-4609-800d-33c6d9a9cfdf}, !- Handle
  {fa328c51-7ec8-4b7d-bae4-ac503d287d5c}, !- Source Object
  2,                                      !- Outlet Port
  {28d74af7-2978-4d7d-ac9f-23c8a14c103f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {282076fd-32b5-4444-b345-d15a539b82d5}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {c550a402-9c87-427c-a4a6-25218f3a1eed}, !- Inlet Port
  {666383b0-28f1-4386-8334-804965e55348}; !- Outlet Port

OS:Connection,
  {c550a402-9c87-427c-a4a6-25218f3a1eed}, !- Handle
  {74299a56-14a0-4355-b75e-589bc7b43dda}, !- Source Object
  5,                                      !- Outlet Port
  {282076fd-32b5-4444-b345-d15a539b82d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {666383b0-28f1-4386-8334-804965e55348}, !- Handle
  {282076fd-32b5-4444-b345-d15a539b82d5}, !- Source Object
  3,                                      !- Outlet Port
  {f165b9a3-44e0-4644-b9cb-93d6f0f2e95d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f398f74f-cc40-40a6-812f-9c395d2ccff0}, !- Handle
  {f165b9a3-44e0-4644-b9cb-93d6f0f2e95d}, !- Source Object
  12,                                     !- Outlet Port
  {7946715a-0b2d-46dc-afd8-41567940e6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c02a960d-0be5-4bc5-ad48-cee676e34529}, !- Handle
  {28d74af7-2978-4d7d-ac9f-23c8a14c103f}, !- Source Object
  3,                                      !- Outlet Port
  {1b4c68f2-a760-411c-b0e9-860e9ab70367}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5a5d7084-4219-41f3-96d1-38dd23c70aaa}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db9a9161-533b-4a02-857b-bea609f46d96}, !- Water Inlet Node Name
  {df064c2d-5fc2-4897-8a24-78394d4e7258}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e62c0a43-35a3-43a7-a0cd-3c0b9ff9c2fa}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {0844b803-ba72-4419-a714-95963fcdce00}, !- Inlet Port
  {db9a9161-533b-4a02-857b-bea609f46d96}; !- Outlet Port

OS:Connection,
  {0844b803-ba72-4419-a714-95963fcdce00}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  8,                                      !- Outlet Port
  {e62c0a43-35a3-43a7-a0cd-3c0b9ff9c2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5058b22-fbae-43d4-94e7-eb6804a0bc9b}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {df064c2d-5fc2-4897-8a24-78394d4e7258}, !- Inlet Port
  {fbaf52ec-95bf-4e15-ba8c-fdcfaa74f9f3}; !- Outlet Port

OS:Connection,
  {db9a9161-533b-4a02-857b-bea609f46d96}, !- Handle
  {e62c0a43-35a3-43a7-a0cd-3c0b9ff9c2fa}, !- Source Object
  3,                                      !- Outlet Port
  {5a5d7084-4219-41f3-96d1-38dd23c70aaa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df064c2d-5fc2-4897-8a24-78394d4e7258}, !- Handle
  {5a5d7084-4219-41f3-96d1-38dd23c70aaa}, !- Source Object
  6,                                      !- Outlet Port
  {f5058b22-fbae-43d4-94e7-eb6804a0bc9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbaf52ec-95bf-4e15-ba8c-fdcfaa74f9f3}, !- Handle
  {f5058b22-fbae-43d4-94e7-eb6804a0bc9b}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2ab3fce0-d4d2-4a59-a772-24b147e52857}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Controller, !- Name
  {5a5d7084-4219-41f3-96d1-38dd23c70aaa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b33b8f47-67bd-4410-9404-32820a6b2daf}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {115a5eb4-c6cb-4964-a2a9-8100892ffb81}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.222831558590409,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5a5d7084-4219-41f3-96d1-38dd23c70aaa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {17a59bfb-ecd0-4c51-8de5-2e19bdf6fcd8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b47ab6ec-da1e-4ec7-be46-06810ae96679}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {17a59bfb-ecd0-4c51-8de5-2e19bdf6fcd8}, !- Inlet Port
  {a45bbcad-d9c5-4fc5-8968-bf2f05bdd254}; !- Outlet Port

OS:Node,
  {6dc7df72-b5cc-4776-9853-9ed25e78c842}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {65c6a9b6-e41c-4854-817e-4d589f59b93a}, !- Inlet Port
  {d82ef090-3a0e-4025-a167-58019c02eb26}; !- Outlet Port

OS:Connection,
  {a45bbcad-d9c5-4fc5-8968-bf2f05bdd254}, !- Handle
  {b47ab6ec-da1e-4ec7-be46-06810ae96679}, !- Source Object
  3,                                      !- Outlet Port
  {d5f0512d-c814-48aa-b708-06b64f40dca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c6a9b6-e41c-4854-817e-4d589f59b93a}, !- Handle
  {951dd74e-445b-4c42-905f-25d51668bf73}, !- Source Object
  2,                                      !- Outlet Port
  {6dc7df72-b5cc-4776-9853-9ed25e78c842}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cd8ef51-a67a-4e64-9746-d562738b3e5b}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {f7594238-5ca8-40b9-90fc-6307bdf15e64}, !- Inlet Port
  {115a5eb4-c6cb-4964-a2a9-8100892ffb81}; !- Outlet Port

OS:Connection,
  {f7594238-5ca8-40b9-90fc-6307bdf15e64}, !- Handle
  {74299a56-14a0-4355-b75e-589bc7b43dda}, !- Source Object
  6,                                      !- Outlet Port
  {8cd8ef51-a67a-4e64-9746-d562738b3e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {115a5eb4-c6cb-4964-a2a9-8100892ffb81}, !- Handle
  {8cd8ef51-a67a-4e64-9746-d562738b3e5b}, !- Source Object
  3,                                      !- Outlet Port
  {b33b8f47-67bd-4410-9404-32820a6b2daf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17a59bfb-ecd0-4c51-8de5-2e19bdf6fcd8}, !- Handle
  {b33b8f47-67bd-4410-9404-32820a6b2daf}, !- Source Object
  12,                                     !- Outlet Port
  {b47ab6ec-da1e-4ec7-be46-06810ae96679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82ef090-3a0e-4025-a167-58019c02eb26}, !- Handle
  {6dc7df72-b5cc-4776-9853-9ed25e78c842}, !- Source Object
  3,                                      !- Outlet Port
  {1b4c68f2-a760-411c-b0e9-860e9ab70367}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {811be473-2262-4dc2-b9b3-ec4fc7cb0234}, !- Handle
  Core_bottom ZN Reheat Coil,             !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9704c3cb-a766-45ad-bd48-76dc3f9b847a}, !- Water Inlet Node Name
  {2bf74d45-b24c-4e47-84d5-1b5b18db62f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b8280335-06a2-47dc-a1c5-ae5da32b2c46}, !- Handle
  Core_bottom ZN Reheat Coil Inlet Water Node, !- Name
  {53a96456-1480-4fd8-b204-8f088327ee05}, !- Inlet Port
  {9704c3cb-a766-45ad-bd48-76dc3f9b847a}; !- Outlet Port

OS:Connection,
  {53a96456-1480-4fd8-b204-8f088327ee05}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  9,                                      !- Outlet Port
  {b8280335-06a2-47dc-a1c5-ae5da32b2c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfb097b7-cfbc-4251-a05f-ede52e910c8b}, !- Handle
  Core_bottom ZN Reheat Coil Outlet Water Node, !- Name
  {2bf74d45-b24c-4e47-84d5-1b5b18db62f5}, !- Inlet Port
  {57466748-b796-4362-abc1-a23296a30e62}; !- Outlet Port

OS:Connection,
  {9704c3cb-a766-45ad-bd48-76dc3f9b847a}, !- Handle
  {b8280335-06a2-47dc-a1c5-ae5da32b2c46}, !- Source Object
  3,                                      !- Outlet Port
  {811be473-2262-4dc2-b9b3-ec4fc7cb0234}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2bf74d45-b24c-4e47-84d5-1b5b18db62f5}, !- Handle
  {811be473-2262-4dc2-b9b3-ec4fc7cb0234}, !- Source Object
  6,                                      !- Outlet Port
  {cfb097b7-cfbc-4251-a05f-ede52e910c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57466748-b796-4362-abc1-a23296a30e62}, !- Handle
  {cfb097b7-cfbc-4251-a05f-ede52e910c8b}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b29c621b-6c37-4a17-a2f5-c1646aa24013}, !- Handle
  Core_bottom ZN Reheat Coil Controller,  !- Name
  {811be473-2262-4dc2-b9b3-ec4fc7cb0234}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5c53db22-0115-4735-93bd-cac287401936}, !- Handle
  Core_bottom ZN VAV Terminal,            !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {70222483-b081-43bb-9fec-6215af2ce9aa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.222831558590409,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {811be473-2262-4dc2-b9b3-ec4fc7cb0234}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {534b5e35-a9e2-4b0c-899f-c803f9af476f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9234df18-a831-4476-95d4-585d24e194a3}, !- Handle
  Core_bottom ZN VAV Terminal Outlet Air Node, !- Name
  {534b5e35-a9e2-4b0c-899f-c803f9af476f}, !- Inlet Port
  {32ed300c-a06b-4deb-9c90-608d6baab128}; !- Outlet Port

OS:Node,
  {b1908af0-ae13-474c-ae2e-e23e8cd6af82}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {feea7500-cce0-495f-a850-98735e59a767}, !- Inlet Port
  {f8363e2b-bdc1-4f90-8e34-1dee20789895}; !- Outlet Port

OS:Connection,
  {32ed300c-a06b-4deb-9c90-608d6baab128}, !- Handle
  {9234df18-a831-4476-95d4-585d24e194a3}, !- Source Object
  3,                                      !- Outlet Port
  {fcad38d9-95c5-4615-aa5a-1fafa2956b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feea7500-cce0-495f-a850-98735e59a767}, !- Handle
  {bfea28bc-57d1-4bef-a296-af0af14a367a}, !- Source Object
  2,                                      !- Outlet Port
  {b1908af0-ae13-474c-ae2e-e23e8cd6af82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a437cc25-f29a-4e65-97b5-f5296abfb831}, !- Handle
  Core_bottom ZN VAV Terminal Inlet Air Node, !- Name
  {1918b204-8ad3-4335-9966-559a0040faa6}, !- Inlet Port
  {70222483-b081-43bb-9fec-6215af2ce9aa}; !- Outlet Port

OS:Connection,
  {1918b204-8ad3-4335-9966-559a0040faa6}, !- Handle
  {74299a56-14a0-4355-b75e-589bc7b43dda}, !- Source Object
  7,                                      !- Outlet Port
  {a437cc25-f29a-4e65-97b5-f5296abfb831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70222483-b081-43bb-9fec-6215af2ce9aa}, !- Handle
  {a437cc25-f29a-4e65-97b5-f5296abfb831}, !- Source Object
  3,                                      !- Outlet Port
  {5c53db22-0115-4735-93bd-cac287401936}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {534b5e35-a9e2-4b0c-899f-c803f9af476f}, !- Handle
  {5c53db22-0115-4735-93bd-cac287401936}, !- Source Object
  12,                                     !- Outlet Port
  {9234df18-a831-4476-95d4-585d24e194a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8363e2b-bdc1-4f90-8e34-1dee20789895}, !- Handle
  {b1908af0-ae13-474c-ae2e-e23e8cd6af82}, !- Source Object
  3,                                      !- Outlet Port
  {1b4c68f2-a760-411c-b0e9-860e9ab70367}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b49f43c4-6e64-4e40-abd3-851092343f46}, !- Handle
  VAV_mid WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {50887f65-2917-4823-912c-4eae1854756f}, !- Availability Schedule
  {f1698d32-69db-4ac5-873d-663004f2d924}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a8f7230-e7fa-4b4c-9a25-b4bf0d3411f6}, !- Supply Side Inlet Node Name
  {23ae3c50-c700-43cc-a46b-a853436373c4}, !- Demand Side Outlet Node Name
  {5979797d-c0a2-40b1-bd11-a5ac5b4a356b}, !- Demand Side Inlet Node A
  {dca2bb69-0ae3-4e40-8b63-283900af2ce2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {92efc232-e790-4671-933b-093187df78ca}, !- Demand Mixer Name
  {7fb0ddd2-055f-47a8-9668-c8d4ffc36b53}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dd7961ae-dc53-4ed9-a0fb-b30b11fb50fb}, !- Handle
  VAV_mid WITH REHEAT Supply Inlet Node,  !- Name
  {2a8f7230-e7fa-4b4c-9a25-b4bf0d3411f6}, !- Inlet Port
  {c3eda024-f0b0-461d-8066-75d6be816558}; !- Outlet Port

OS:Node,
  {86503ff0-0b11-4b77-b04a-f4956d48924d}, !- Handle
  VAV_mid WITH REHEAT Supply Outlet Node, !- Name
  {ba85223c-b281-4485-9f62-0b6602d13ea4}, !- Inlet Port
  {dca2bb69-0ae3-4e40-8b63-283900af2ce2}; !- Outlet Port

OS:Connection,
  {2a8f7230-e7fa-4b4c-9a25-b4bf0d3411f6}, !- Handle
  {b49f43c4-6e64-4e40-abd3-851092343f46}, !- Source Object
  9,                                      !- Outlet Port
  {dd7961ae-dc53-4ed9-a0fb-b30b11fb50fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca2bb69-0ae3-4e40-8b63-283900af2ce2}, !- Handle
  {86503ff0-0b11-4b77-b04a-f4956d48924d}, !- Source Object
  3,                                      !- Outlet Port
  {b49f43c4-6e64-4e40-abd3-851092343f46}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {217959d1-3cdd-4c16-8f54-fd272d307490}, !- Handle
  VAV_mid WITH REHEAT Demand Inlet Node,  !- Name
  {5979797d-c0a2-40b1-bd11-a5ac5b4a356b}, !- Inlet Port
  {30f76ee9-76fc-4fdb-873c-a140b34a274f}; !- Outlet Port

OS:Node,
  {41d07ea7-4eb3-44e4-aa6a-a6bd44399509}, !- Handle
  VAV_mid WITH REHEAT Demand Outlet Node, !- Name
  {cd230fbd-0402-4340-ba73-99b0171fdee9}, !- Inlet Port
  {23ae3c50-c700-43cc-a46b-a853436373c4}; !- Outlet Port

OS:Node,
  {2d3055b9-68fe-4b3a-a420-5b8f462ae103}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {2dfd923c-8b84-4813-b08c-9ae092e44c37}, !- Inlet Port
  {b7728434-646c-4753-833a-ac0144af1232}; !- Outlet Port

OS:Connection,
  {5979797d-c0a2-40b1-bd11-a5ac5b4a356b}, !- Handle
  {b49f43c4-6e64-4e40-abd3-851092343f46}, !- Source Object
  11,                                     !- Outlet Port
  {217959d1-3cdd-4c16-8f54-fd272d307490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ae3c50-c700-43cc-a46b-a853436373c4}, !- Handle
  {41d07ea7-4eb3-44e4-aa6a-a6bd44399509}, !- Source Object
  3,                                      !- Outlet Port
  {b49f43c4-6e64-4e40-abd3-851092343f46}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7fb0ddd2-055f-47a8-9668-c8d4ffc36b53}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {30f76ee9-76fc-4fdb-873c-a140b34a274f}, !- Inlet Node Name
  {08518f07-bbe7-45f0-9a02-5d3bb9ca610f}, !- Outlet Node Name 1
  {8dd2963e-c55a-496e-becd-e6ef780031b1}, !- Outlet Node Name 2
  {a8a8ce93-48a5-42e9-9ddc-0338b4d7265e}, !- Outlet Node Name 3
  {46fef1b0-6ff3-4445-811c-cd2a2fb530f4}, !- Outlet Node Name 4
  {5ab08647-f85d-493f-beb1-05ee745c4572}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {92efc232-e790-4671-933b-093187df78ca}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {cd230fbd-0402-4340-ba73-99b0171fdee9}, !- Outlet Node Name
  {d6790329-cd36-4000-8f50-4fa5d2bdfce6}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {30f76ee9-76fc-4fdb-873c-a140b34a274f}, !- Handle
  {217959d1-3cdd-4c16-8f54-fd272d307490}, !- Source Object
  3,                                      !- Outlet Port
  {7fb0ddd2-055f-47a8-9668-c8d4ffc36b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd230fbd-0402-4340-ba73-99b0171fdee9}, !- Handle
  {92efc232-e790-4671-933b-093187df78ca}, !- Source Object
  2,                                      !- Outlet Port
  {41d07ea7-4eb3-44e4-aa6a-a6bd44399509}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {57334ffb-2197-4aeb-9397-6f5612e57046}, !- Handle
  {b49f43c4-6e64-4e40-abd3-851092343f46}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  25.3819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f1698d32-69db-4ac5-873d-663004f2d924}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {5cacd102-0ef8-427a-84aa-9e7b2f190e17}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {0d77b0e6-c4a3-4338-b773-7ba801c2ed1a}, !- Handle
  VAV_mid WITH REHEAT Fan,                !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  0.6253,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {db72be74-09bc-4313-8bbd-1a6b04cc0012}, !- Air Inlet Node Name
  {ba85223c-b281-4485-9f62-0b6602d13ea4}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {ba85223c-b281-4485-9f62-0b6602d13ea4}, !- Handle
  {0d77b0e6-c4a3-4338-b773-7ba801c2ed1a}, !- Source Object
  17,                                     !- Outlet Port
  {86503ff0-0b11-4b77-b04a-f4956d48924d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {173cc2b0-d0be-4a84-879f-101a0479b714}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d6d2b015-70b5-466f-ac1c-46756d62772b}, !- Water Inlet Node Name
  {4edbae8a-a53f-4dd4-aba0-64ab684f4a81}, !- Water Outlet Node Name
  {100f2d5d-e0d2-4605-a101-9d77a8b86a13}, !- Air Inlet Node Name
  {751a3852-112a-4b19-a83c-ba04c6054545}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {88b6bf77-5403-49e9-9091-3711eb80d425}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Inlet Water Node, !- Name
  {1f9d106a-15b0-4945-bad1-21dab26c4c5e}, !- Inlet Port
  {d6d2b015-70b5-466f-ac1c-46756d62772b}; !- Outlet Port

OS:Connection,
  {1f9d106a-15b0-4945-bad1-21dab26c4c5e}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  10,                                     !- Outlet Port
  {88b6bf77-5403-49e9-9091-3711eb80d425}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f816fe4d-98ff-4f51-9281-bb76500d8bed}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Outlet Water Node, !- Name
  {4edbae8a-a53f-4dd4-aba0-64ab684f4a81}, !- Inlet Port
  {c6bb6ea7-9f83-4bae-9d1b-a128a43843b6}; !- Outlet Port

OS:Connection,
  {d6d2b015-70b5-466f-ac1c-46756d62772b}, !- Handle
  {88b6bf77-5403-49e9-9091-3711eb80d425}, !- Source Object
  3,                                      !- Outlet Port
  {173cc2b0-d0be-4a84-879f-101a0479b714}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4edbae8a-a53f-4dd4-aba0-64ab684f4a81}, !- Handle
  {173cc2b0-d0be-4a84-879f-101a0479b714}, !- Source Object
  6,                                      !- Outlet Port
  {f816fe4d-98ff-4f51-9281-bb76500d8bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6bb6ea7-9f83-4bae-9d1b-a128a43843b6}, !- Handle
  {f816fe4d-98ff-4f51-9281-bb76500d8bed}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {af47cdf3-c9b9-4274-9d08-ff4ab83020dc}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Controller, !- Name
  {173cc2b0-d0be-4a84-879f-101a0479b714}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {197170ee-a7e6-4120-9881-470d0160f39d}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node, !- Name
  {751a3852-112a-4b19-a83c-ba04c6054545}, !- Inlet Port
  {db72be74-09bc-4313-8bbd-1a6b04cc0012}; !- Outlet Port

OS:Connection,
  {751a3852-112a-4b19-a83c-ba04c6054545}, !- Handle
  {173cc2b0-d0be-4a84-879f-101a0479b714}, !- Source Object
  8,                                      !- Outlet Port
  {197170ee-a7e6-4120-9881-470d0160f39d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db72be74-09bc-4313-8bbd-1a6b04cc0012}, !- Handle
  {197170ee-a7e6-4120-9881-470d0160f39d}, !- Source Object
  3,                                      !- Outlet Port
  {0d77b0e6-c4a3-4338-b773-7ba801c2ed1a}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {c876c2c8-a868-4fcd-8363-c8b68556c1af}, !- Handle
  VAV_mid WITH REHEAT Clg Coil,           !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {439dbc24-b8ba-4553-a97d-439052504769}, !- Water Inlet Node Name
  {026e2781-dec7-44ee-8734-2ed2eab95ff1}, !- Water Outlet Node Name
  {f342c85c-082c-4907-b471-cf64d16a79ca}, !- Air Inlet Node Name
  {17d94163-1416-4799-a550-b7c88ff49cb1}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a7e98864-920f-4f07-a2a1-18513a34af15}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Inlet Water Node, !- Name
  {8a845333-c9a5-4048-871a-e60e0d329114}, !- Inlet Port
  {439dbc24-b8ba-4553-a97d-439052504769}; !- Outlet Port

OS:Connection,
  {8a845333-c9a5-4048-871a-e60e0d329114}, !- Handle
  {848429d3-eca4-476b-bd0d-ff51b3950a89}, !- Source Object
  5,                                      !- Outlet Port
  {a7e98864-920f-4f07-a2a1-18513a34af15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22b361b7-ab0f-4288-9727-1d500cc753b5}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Outlet Water Node, !- Name
  {026e2781-dec7-44ee-8734-2ed2eab95ff1}, !- Inlet Port
  {71ee9461-8a84-4576-9253-0b7139cde01d}; !- Outlet Port

OS:Connection,
  {439dbc24-b8ba-4553-a97d-439052504769}, !- Handle
  {a7e98864-920f-4f07-a2a1-18513a34af15}, !- Source Object
  3,                                      !- Outlet Port
  {c876c2c8-a868-4fcd-8363-c8b68556c1af}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {026e2781-dec7-44ee-8734-2ed2eab95ff1}, !- Handle
  {c876c2c8-a868-4fcd-8363-c8b68556c1af}, !- Source Object
  11,                                     !- Outlet Port
  {22b361b7-ab0f-4288-9727-1d500cc753b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ee9461-8a84-4576-9253-0b7139cde01d}, !- Handle
  {22b361b7-ab0f-4288-9727-1d500cc753b5}, !- Source Object
  3,                                      !- Outlet Port
  {70d6ccd1-bd54-4086-8075-9466b25dc4d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {75f22cbe-a417-4262-bfd5-764fcb5e8f4d}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Controller, !- Name
  {c876c2c8-a868-4fcd-8363-c8b68556c1af}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6395ba5d-775b-44de-aa91-4fa6810928c2}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Outlet Air Node, !- Name
  {17d94163-1416-4799-a550-b7c88ff49cb1}, !- Inlet Port
  {100f2d5d-e0d2-4605-a101-9d77a8b86a13}; !- Outlet Port

OS:Connection,
  {17d94163-1416-4799-a550-b7c88ff49cb1}, !- Handle
  {c876c2c8-a868-4fcd-8363-c8b68556c1af}, !- Source Object
  13,                                     !- Outlet Port
  {6395ba5d-775b-44de-aa91-4fa6810928c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {100f2d5d-e0d2-4605-a101-9d77a8b86a13}, !- Handle
  {6395ba5d-775b-44de-aa91-4fa6810928c2}, !- Source Object
  3,                                      !- Outlet Port
  {173cc2b0-d0be-4a84-879f-101a0479b714}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {228b3e78-d718-48f8-a434-cb52bce23392}, !- Handle
  VAV_mid WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {caf93d01-7a13-4fc8-bac7-29391a9aa17f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {74aeb893-0075-441e-869c-9d5ea1e74069}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {74aeb893-0075-441e-869c-9d5ea1e74069}, !- Handle
  VAV_mid WITH REHEAT Vent Controller,    !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {84d3ed9d-2336-4237-8813-6f13724e6481}, !- Handle
  VAV_mid WITH REHEAT OA System,          !- Name
  {228b3e78-d718-48f8-a434-cb52bce23392}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2082ae23-30e6-424a-a724-cc7ae7a4c4b7}, !- Mixed Air Node Name
  {038fd4c6-bce2-4652-9625-9cea0515362f}, !- Outdoor Air Stream Node Name
  {a1ff2296-09f2-43d3-906f-f07f59881849}, !- Relief Air Stream Node Name
  {c3eda024-f0b0-461d-8066-75d6be816558}; !- Return Air Stream Node Name

OS:Node,
  {45e46956-0ce1-4265-9fd6-0f2912f3f600}, !- Handle
  VAV_mid WITH REHEAT Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {87e6ba9a-9054-4699-a748-3d1cd066dc43}; !- Outlet Port

OS:Node,
  {1f58f1e5-4397-4e60-9668-cd5a4417049c}, !- Handle
  VAV_mid WITH REHEAT Relief Air Node,    !- Name
  {bcf94e5f-3f6c-425f-85a6-68f7263bd579}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f644ceb9-6f81-4cd9-b8e2-e5caf18a394a}, !- Handle
  VAV_mid WITH REHEAT Mixed Air Node,     !- Name
  {2082ae23-30e6-424a-a724-cc7ae7a4c4b7}, !- Inlet Port
  {f342c85c-082c-4907-b471-cf64d16a79ca}; !- Outlet Port

OS:Connection,
  {c3eda024-f0b0-461d-8066-75d6be816558}, !- Handle
  {dd7961ae-dc53-4ed9-a0fb-b30b11fb50fb}, !- Source Object
  3,                                      !- Outlet Port
  {84d3ed9d-2336-4237-8813-6f13724e6481}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2082ae23-30e6-424a-a724-cc7ae7a4c4b7}, !- Handle
  {84d3ed9d-2336-4237-8813-6f13724e6481}, !- Source Object
  5,                                      !- Outlet Port
  {f644ceb9-6f81-4cd9-b8e2-e5caf18a394a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f342c85c-082c-4907-b471-cf64d16a79ca}, !- Handle
  {f644ceb9-6f81-4cd9-b8e2-e5caf18a394a}, !- Source Object
  3,                                      !- Outlet Port
  {c876c2c8-a868-4fcd-8363-c8b68556c1af}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5cacd102-0ef8-427a-84aa-9e7b2f190e17}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d03dd31c-8b43-4cbe-a8a5-51842ed04ebc}, !- Control Zone or Zone List Name
  {fd06e1b4-6944-45a5-89b6-8c517b102214}, !- Cooling Control Zone or Zone List Name
  {1ff3186d-3a65-46ca-b445-011f671d7633}, !- Heating Control Zone or Zone List Name
  {cddb3484-82fe-4243-a284-06f4a2028aab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d03dd31c-8b43-4cbe-a8a5-51842ed04ebc}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {fd06e1b4-6944-45a5-89b6-8c517b102214}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1ff3186d-3a65-46ca-b445-011f671d7633}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cddb3484-82fe-4243-a284-06f4a2028aab}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {3abd32d0-80d4-4986-8661-13421561febb}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8540c364-f700-408b-83d0-a2cdbedc35c1}, !- Water Inlet Node Name
  {78af6fdb-3fc5-4399-934c-f34b455fd1c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {765036e0-4ee5-4a2c-8a17-f9a0e0db6281}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {a95c17c2-c148-4f58-9cc8-5b6d52cf6ed4}, !- Inlet Port
  {8540c364-f700-408b-83d0-a2cdbedc35c1}; !- Outlet Port

OS:Connection,
  {a95c17c2-c148-4f58-9cc8-5b6d52cf6ed4}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  11,                                     !- Outlet Port
  {765036e0-4ee5-4a2c-8a17-f9a0e0db6281}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39dad380-7823-4a7d-b06d-bbee41aea5a0}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {78af6fdb-3fc5-4399-934c-f34b455fd1c3}, !- Inlet Port
  {1866bdcd-f8a8-4639-9182-2f4a8b1449ff}; !- Outlet Port

OS:Connection,
  {8540c364-f700-408b-83d0-a2cdbedc35c1}, !- Handle
  {765036e0-4ee5-4a2c-8a17-f9a0e0db6281}, !- Source Object
  3,                                      !- Outlet Port
  {3abd32d0-80d4-4986-8661-13421561febb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {78af6fdb-3fc5-4399-934c-f34b455fd1c3}, !- Handle
  {3abd32d0-80d4-4986-8661-13421561febb}, !- Source Object
  6,                                      !- Outlet Port
  {39dad380-7823-4a7d-b06d-bbee41aea5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1866bdcd-f8a8-4639-9182-2f4a8b1449ff}, !- Handle
  {39dad380-7823-4a7d-b06d-bbee41aea5a0}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {be7908ca-5353-4024-bb23-1be739489484}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Controller, !- Name
  {3abd32d0-80d4-4986-8661-13421561febb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6737d53c-0f61-48d4-9b70-af44b0ffbc10}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {c43449ed-80bf-4bb9-ad57-6282a8c9bb6e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.244477982684734,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3abd32d0-80d4-4986-8661-13421561febb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2dfd923c-8b84-4813-b08c-9ae092e44c37}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {daa9ef0c-a368-4235-b257-3620d3d6f2e7}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {f716fc3c-9f48-44d4-8911-2302b5585321}, !- Inlet Port
  {503c339d-6860-4434-a99f-9b85d622dcc6}; !- Outlet Port

OS:Connection,
  {b7728434-646c-4753-833a-ac0144af1232}, !- Handle
  {2d3055b9-68fe-4b3a-a420-5b8f462ae103}, !- Source Object
  3,                                      !- Outlet Port
  {06c75dd1-eb56-4974-94f4-51dd6f8bf453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f716fc3c-9f48-44d4-8911-2302b5585321}, !- Handle
  {b67f57f1-102d-4fd4-92fa-f21fe5f297d7}, !- Source Object
  2,                                      !- Outlet Port
  {daa9ef0c-a368-4235-b257-3620d3d6f2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {634632c6-e18c-40a9-bedf-969e44af0914}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {08518f07-bbe7-45f0-9a02-5d3bb9ca610f}, !- Inlet Port
  {c43449ed-80bf-4bb9-ad57-6282a8c9bb6e}; !- Outlet Port

OS:Connection,
  {08518f07-bbe7-45f0-9a02-5d3bb9ca610f}, !- Handle
  {7fb0ddd2-055f-47a8-9668-c8d4ffc36b53}, !- Source Object
  3,                                      !- Outlet Port
  {634632c6-e18c-40a9-bedf-969e44af0914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c43449ed-80bf-4bb9-ad57-6282a8c9bb6e}, !- Handle
  {634632c6-e18c-40a9-bedf-969e44af0914}, !- Source Object
  3,                                      !- Outlet Port
  {6737d53c-0f61-48d4-9b70-af44b0ffbc10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2dfd923c-8b84-4813-b08c-9ae092e44c37}, !- Handle
  {6737d53c-0f61-48d4-9b70-af44b0ffbc10}, !- Source Object
  12,                                     !- Outlet Port
  {2d3055b9-68fe-4b3a-a420-5b8f462ae103}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {34d34f67-fe8b-41f9-8717-b259ed42082f}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {867a0308-5232-4db4-831a-e0e3c46b3c59}, !- ThermalZone
  {34a8d3a8-4377-4876-b2f0-36c68303346b}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {503c339d-6860-4434-a99f-9b85d622dcc6}, !- Inlet Node 1
  {b898c7f0-c2d8-40dc-833f-813c2328a303}, !- Inlet Node 2
  {a520ca48-df03-41d3-95ad-18b2a80016fd}, !- Inlet Node 3
  {37780142-2647-4f89-b71e-5de3dbbb40dc}, !- Inlet Node 4
  {6df9675e-6a2d-449e-8841-d2687e1c5bae}; !- Inlet Node 5

OS:Node,
  {a579b765-6d0f-45da-806d-96613a98c2f0}, !- Handle
  Node 131,                               !- Name
  {34a8d3a8-4377-4876-b2f0-36c68303346b}, !- Inlet Port
  {d6790329-cd36-4000-8f50-4fa5d2bdfce6}; !- Outlet Port

OS:Connection,
  {503c339d-6860-4434-a99f-9b85d622dcc6}, !- Handle
  {daa9ef0c-a368-4235-b257-3620d3d6f2e7}, !- Source Object
  3,                                      !- Outlet Port
  {34d34f67-fe8b-41f9-8717-b259ed42082f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {34a8d3a8-4377-4876-b2f0-36c68303346b}, !- Handle
  {34d34f67-fe8b-41f9-8717-b259ed42082f}, !- Source Object
  3,                                      !- Outlet Port
  {a579b765-6d0f-45da-806d-96613a98c2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6790329-cd36-4000-8f50-4fa5d2bdfce6}, !- Handle
  {a579b765-6d0f-45da-806d-96613a98c2f0}, !- Source Object
  3,                                      !- Outlet Port
  {92efc232-e790-4671-933b-093187df78ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {76497da8-1224-437e-aeb0-7e1755330c78}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f47fb0e3-c15f-4c16-aedf-bc6282868dfe}, !- Water Inlet Node Name
  {22219de0-3844-4206-b46c-b6d9b595b563}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {24e592cd-0e46-4ace-ab83-bebdb16be10c}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {9d2f378f-40da-45eb-b274-a23376f7c607}, !- Inlet Port
  {f47fb0e3-c15f-4c16-aedf-bc6282868dfe}; !- Outlet Port

OS:Connection,
  {9d2f378f-40da-45eb-b274-a23376f7c607}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  12,                                     !- Outlet Port
  {24e592cd-0e46-4ace-ab83-bebdb16be10c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fe5d3cf-c2af-4656-b214-86846fda8d78}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {22219de0-3844-4206-b46c-b6d9b595b563}, !- Inlet Port
  {a99223e3-2442-4595-8a80-c0748000a512}; !- Outlet Port

OS:Connection,
  {f47fb0e3-c15f-4c16-aedf-bc6282868dfe}, !- Handle
  {24e592cd-0e46-4ace-ab83-bebdb16be10c}, !- Source Object
  3,                                      !- Outlet Port
  {76497da8-1224-437e-aeb0-7e1755330c78}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22219de0-3844-4206-b46c-b6d9b595b563}, !- Handle
  {76497da8-1224-437e-aeb0-7e1755330c78}, !- Source Object
  6,                                      !- Outlet Port
  {3fe5d3cf-c2af-4656-b214-86846fda8d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99223e3-2442-4595-8a80-c0748000a512}, !- Handle
  {3fe5d3cf-c2af-4656-b214-86846fda8d78}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb69f648-4955-4546-9043-474b044a3811}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Controller, !- Name
  {76497da8-1224-437e-aeb0-7e1755330c78}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {275cee46-d4a4-4fb3-bb27-442782225c15}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {24cb9b42-9ec4-43b0-92fe-f2f8576a0407}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.244477982684734,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {76497da8-1224-437e-aeb0-7e1755330c78}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {650a05f8-6903-4ef0-a5de-e4dd682aa51d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {983fca48-3aeb-4697-be78-f0d9b711886d}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {650a05f8-6903-4ef0-a5de-e4dd682aa51d}, !- Inlet Port
  {37e43f9e-5323-467c-b2b1-cc56c061b60b}; !- Outlet Port

OS:Node,
  {793b0a3c-60e7-450b-a289-6d65227d5058}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {51b03624-0a5b-41c1-976c-0b146790044e}, !- Inlet Port
  {b898c7f0-c2d8-40dc-833f-813c2328a303}; !- Outlet Port

OS:Connection,
  {37e43f9e-5323-467c-b2b1-cc56c061b60b}, !- Handle
  {983fca48-3aeb-4697-be78-f0d9b711886d}, !- Source Object
  3,                                      !- Outlet Port
  {50351994-0206-4e49-b707-c35a2d88386a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b03624-0a5b-41c1-976c-0b146790044e}, !- Handle
  {f5efac48-4bb6-4cde-b02a-c3f12744fdff}, !- Source Object
  2,                                      !- Outlet Port
  {793b0a3c-60e7-450b-a289-6d65227d5058}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c249ebf-2b60-4eb8-ae9d-20c5a7fffd37}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {8dd2963e-c55a-496e-becd-e6ef780031b1}, !- Inlet Port
  {24cb9b42-9ec4-43b0-92fe-f2f8576a0407}; !- Outlet Port

OS:Connection,
  {8dd2963e-c55a-496e-becd-e6ef780031b1}, !- Handle
  {7fb0ddd2-055f-47a8-9668-c8d4ffc36b53}, !- Source Object
  4,                                      !- Outlet Port
  {5c249ebf-2b60-4eb8-ae9d-20c5a7fffd37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24cb9b42-9ec4-43b0-92fe-f2f8576a0407}, !- Handle
  {5c249ebf-2b60-4eb8-ae9d-20c5a7fffd37}, !- Source Object
  3,                                      !- Outlet Port
  {275cee46-d4a4-4fb3-bb27-442782225c15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {650a05f8-6903-4ef0-a5de-e4dd682aa51d}, !- Handle
  {275cee46-d4a4-4fb3-bb27-442782225c15}, !- Source Object
  12,                                     !- Outlet Port
  {983fca48-3aeb-4697-be78-f0d9b711886d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b898c7f0-c2d8-40dc-833f-813c2328a303}, !- Handle
  {793b0a3c-60e7-450b-a289-6d65227d5058}, !- Source Object
  3,                                      !- Outlet Port
  {34d34f67-fe8b-41f9-8717-b259ed42082f}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {37560160-2b29-4572-881b-60eb452c3eb7}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {177f363f-3d9b-486c-95f6-7bd57651a66d}, !- Water Inlet Node Name
  {1cf13fad-41f2-4259-b5fb-80149beb0cda}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {10df3ead-f379-4912-873e-dbdd3e076c7e}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {a95558ba-7ec9-4427-adc3-5f2b4cda8da8}, !- Inlet Port
  {177f363f-3d9b-486c-95f6-7bd57651a66d}; !- Outlet Port

OS:Connection,
  {a95558ba-7ec9-4427-adc3-5f2b4cda8da8}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  13,                                     !- Outlet Port
  {10df3ead-f379-4912-873e-dbdd3e076c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9011196c-d8bc-48ad-aeb5-62bcc9bb92d5}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {1cf13fad-41f2-4259-b5fb-80149beb0cda}, !- Inlet Port
  {ef2eced6-33e6-4f80-824e-83e5a9c11e92}; !- Outlet Port

OS:Connection,
  {177f363f-3d9b-486c-95f6-7bd57651a66d}, !- Handle
  {10df3ead-f379-4912-873e-dbdd3e076c7e}, !- Source Object
  3,                                      !- Outlet Port
  {37560160-2b29-4572-881b-60eb452c3eb7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1cf13fad-41f2-4259-b5fb-80149beb0cda}, !- Handle
  {37560160-2b29-4572-881b-60eb452c3eb7}, !- Source Object
  6,                                      !- Outlet Port
  {9011196c-d8bc-48ad-aeb5-62bcc9bb92d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef2eced6-33e6-4f80-824e-83e5a9c11e92}, !- Handle
  {9011196c-d8bc-48ad-aeb5-62bcc9bb92d5}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {31fde16c-652e-4ec1-a1d5-c98b861b3fd0}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Controller, !- Name
  {37560160-2b29-4572-881b-60eb452c3eb7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8a59af6f-b92e-43b7-afcb-3c53dee9ecd8}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {987139ac-7b2f-46b2-a351-5fd895dbf9e1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.244477982684734,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {37560160-2b29-4572-881b-60eb452c3eb7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b71877b-c9c5-4e5c-9aaf-420bef320277}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f39a3b4b-4d5f-4942-a8bf-976a23579350}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {4b71877b-c9c5-4e5c-9aaf-420bef320277}, !- Inlet Port
  {ae71f64c-0a5b-4549-a037-331a35bae713}; !- Outlet Port

OS:Node,
  {da3f4f64-14f4-4f8a-8599-0239b21be926}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {297d540a-3947-46e1-9a8c-eb3836e5913a}, !- Inlet Port
  {a520ca48-df03-41d3-95ad-18b2a80016fd}; !- Outlet Port

OS:Connection,
  {ae71f64c-0a5b-4549-a037-331a35bae713}, !- Handle
  {f39a3b4b-4d5f-4942-a8bf-976a23579350}, !- Source Object
  3,                                      !- Outlet Port
  {284dff8a-e4a3-4ae6-a213-d7fa3710fac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {297d540a-3947-46e1-9a8c-eb3836e5913a}, !- Handle
  {9f4d791e-d131-4ec6-8c1e-6a9bb43e3cfa}, !- Source Object
  2,                                      !- Outlet Port
  {da3f4f64-14f4-4f8a-8599-0239b21be926}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7db67a5-fe22-434f-a621-23aa78f82a8f}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {a8a8ce93-48a5-42e9-9ddc-0338b4d7265e}, !- Inlet Port
  {987139ac-7b2f-46b2-a351-5fd895dbf9e1}; !- Outlet Port

OS:Connection,
  {a8a8ce93-48a5-42e9-9ddc-0338b4d7265e}, !- Handle
  {7fb0ddd2-055f-47a8-9668-c8d4ffc36b53}, !- Source Object
  5,                                      !- Outlet Port
  {a7db67a5-fe22-434f-a621-23aa78f82a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {987139ac-7b2f-46b2-a351-5fd895dbf9e1}, !- Handle
  {a7db67a5-fe22-434f-a621-23aa78f82a8f}, !- Source Object
  3,                                      !- Outlet Port
  {8a59af6f-b92e-43b7-afcb-3c53dee9ecd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b71877b-c9c5-4e5c-9aaf-420bef320277}, !- Handle
  {8a59af6f-b92e-43b7-afcb-3c53dee9ecd8}, !- Source Object
  12,                                     !- Outlet Port
  {f39a3b4b-4d5f-4942-a8bf-976a23579350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a520ca48-df03-41d3-95ad-18b2a80016fd}, !- Handle
  {da3f4f64-14f4-4f8a-8599-0239b21be926}, !- Source Object
  3,                                      !- Outlet Port
  {34d34f67-fe8b-41f9-8717-b259ed42082f}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dde9ac0a-9c85-4761-8c85-46740c247e3f}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {42905ae4-a373-49fb-b8df-157e4ae12d72}, !- Water Inlet Node Name
  {fdc0bb5a-5a74-4624-a900-40896670ed30}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bfdac40f-1941-49c4-ae2f-93f444d10a41}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {45c70f9c-00cc-44d7-939e-41b58542e1fa}, !- Inlet Port
  {42905ae4-a373-49fb-b8df-157e4ae12d72}; !- Outlet Port

OS:Connection,
  {45c70f9c-00cc-44d7-939e-41b58542e1fa}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  14,                                     !- Outlet Port
  {bfdac40f-1941-49c4-ae2f-93f444d10a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f33f3471-9557-4815-a969-ad9b06505b2e}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {fdc0bb5a-5a74-4624-a900-40896670ed30}, !- Inlet Port
  {fcf4700a-781b-476c-b324-fc049c9b9c6b}; !- Outlet Port

OS:Connection,
  {42905ae4-a373-49fb-b8df-157e4ae12d72}, !- Handle
  {bfdac40f-1941-49c4-ae2f-93f444d10a41}, !- Source Object
  3,                                      !- Outlet Port
  {dde9ac0a-9c85-4761-8c85-46740c247e3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fdc0bb5a-5a74-4624-a900-40896670ed30}, !- Handle
  {dde9ac0a-9c85-4761-8c85-46740c247e3f}, !- Source Object
  6,                                      !- Outlet Port
  {f33f3471-9557-4815-a969-ad9b06505b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf4700a-781b-476c-b324-fc049c9b9c6b}, !- Handle
  {f33f3471-9557-4815-a969-ad9b06505b2e}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12e49cc5-c002-4f78-8a4c-6b2892852c62}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Controller, !- Name
  {dde9ac0a-9c85-4761-8c85-46740c247e3f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {68e44f22-d6ad-47d7-b0af-f4083c8bb269}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {260fc209-f1c1-4c69-9241-2a4e379ddcf5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.244477982684734,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dde9ac0a-9c85-4761-8c85-46740c247e3f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5890a882-b99c-4ce7-8692-4194b72134d1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b173c55-7b38-4434-a13d-41f63d2aa5ee}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {5890a882-b99c-4ce7-8692-4194b72134d1}, !- Inlet Port
  {f5b541f4-e6b3-420f-8215-4b357626f8e8}; !- Outlet Port

OS:Node,
  {cefe439e-4996-47db-ac9d-eea19d216c0a}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {19f33dee-989a-451a-98ba-150fe4421324}, !- Inlet Port
  {37780142-2647-4f89-b71e-5de3dbbb40dc}; !- Outlet Port

OS:Connection,
  {f5b541f4-e6b3-420f-8215-4b357626f8e8}, !- Handle
  {3b173c55-7b38-4434-a13d-41f63d2aa5ee}, !- Source Object
  3,                                      !- Outlet Port
  {25323102-fe6a-4870-b3e8-20a705020c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f33dee-989a-451a-98ba-150fe4421324}, !- Handle
  {49803b12-e7a4-4ca8-b2de-35efb5bd986c}, !- Source Object
  2,                                      !- Outlet Port
  {cefe439e-4996-47db-ac9d-eea19d216c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b11007c6-5de9-49bb-a77c-86c0e869d606}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {46fef1b0-6ff3-4445-811c-cd2a2fb530f4}, !- Inlet Port
  {260fc209-f1c1-4c69-9241-2a4e379ddcf5}; !- Outlet Port

OS:Connection,
  {46fef1b0-6ff3-4445-811c-cd2a2fb530f4}, !- Handle
  {7fb0ddd2-055f-47a8-9668-c8d4ffc36b53}, !- Source Object
  6,                                      !- Outlet Port
  {b11007c6-5de9-49bb-a77c-86c0e869d606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260fc209-f1c1-4c69-9241-2a4e379ddcf5}, !- Handle
  {b11007c6-5de9-49bb-a77c-86c0e869d606}, !- Source Object
  3,                                      !- Outlet Port
  {68e44f22-d6ad-47d7-b0af-f4083c8bb269}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5890a882-b99c-4ce7-8692-4194b72134d1}, !- Handle
  {68e44f22-d6ad-47d7-b0af-f4083c8bb269}, !- Source Object
  12,                                     !- Outlet Port
  {3b173c55-7b38-4434-a13d-41f63d2aa5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37780142-2647-4f89-b71e-5de3dbbb40dc}, !- Handle
  {cefe439e-4996-47db-ac9d-eea19d216c0a}, !- Source Object
  3,                                      !- Outlet Port
  {34d34f67-fe8b-41f9-8717-b259ed42082f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b0b6a47a-23dd-4529-80a9-141eb824e582}, !- Handle
  Core_mid ZN Reheat Coil,                !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c868351c-9af0-489b-a8d2-42b9537a239b}, !- Water Inlet Node Name
  {7d31aa4d-2c43-4814-8d82-3f48990ef98c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {82a42b35-a5f9-4df6-99c5-a51f9f23e954}, !- Handle
  Core_mid ZN Reheat Coil Inlet Water Node, !- Name
  {085ad7bb-270d-473d-a706-cf51421b58e3}, !- Inlet Port
  {c868351c-9af0-489b-a8d2-42b9537a239b}; !- Outlet Port

OS:Connection,
  {085ad7bb-270d-473d-a706-cf51421b58e3}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  15,                                     !- Outlet Port
  {82a42b35-a5f9-4df6-99c5-a51f9f23e954}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {583bc49b-0866-42a6-ab8e-256ca0854caa}, !- Handle
  Core_mid ZN Reheat Coil Outlet Water Node, !- Name
  {7d31aa4d-2c43-4814-8d82-3f48990ef98c}, !- Inlet Port
  {68d2e1fe-a463-4b44-a1a3-5d34d3827f4e}; !- Outlet Port

OS:Connection,
  {c868351c-9af0-489b-a8d2-42b9537a239b}, !- Handle
  {82a42b35-a5f9-4df6-99c5-a51f9f23e954}, !- Source Object
  3,                                      !- Outlet Port
  {b0b6a47a-23dd-4529-80a9-141eb824e582}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7d31aa4d-2c43-4814-8d82-3f48990ef98c}, !- Handle
  {b0b6a47a-23dd-4529-80a9-141eb824e582}, !- Source Object
  6,                                      !- Outlet Port
  {583bc49b-0866-42a6-ab8e-256ca0854caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d2e1fe-a463-4b44-a1a3-5d34d3827f4e}, !- Handle
  {583bc49b-0866-42a6-ab8e-256ca0854caa}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7fe69498-6277-4e18-8d85-2479f8b83564}, !- Handle
  Core_mid ZN Reheat Coil Controller,     !- Name
  {b0b6a47a-23dd-4529-80a9-141eb824e582}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c06c1618-d898-47c4-a408-c0326145ee52}, !- Handle
  Core_mid ZN VAV Terminal,               !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {790d8749-0b7e-4126-aa62-2120c07ae0ca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.244477982684734,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b0b6a47a-23dd-4529-80a9-141eb824e582}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {181971a3-2015-4469-9126-dce9f77e5a84}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c3a9b64e-4eda-4328-9a85-6e8e6deefde0}, !- Handle
  Core_mid ZN VAV Terminal Outlet Air Node, !- Name
  {181971a3-2015-4469-9126-dce9f77e5a84}, !- Inlet Port
  {1a0bc736-c012-4f2a-8e15-3f0744da64ed}; !- Outlet Port

OS:Node,
  {bd53c8c8-3578-42fe-905e-ab67066620e1}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {9dbbb710-0654-46bc-924c-3063f162e631}, !- Inlet Port
  {6df9675e-6a2d-449e-8841-d2687e1c5bae}; !- Outlet Port

OS:Connection,
  {1a0bc736-c012-4f2a-8e15-3f0744da64ed}, !- Handle
  {c3a9b64e-4eda-4328-9a85-6e8e6deefde0}, !- Source Object
  3,                                      !- Outlet Port
  {9271e5da-1f85-47b8-be94-94962c0f6c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dbbb710-0654-46bc-924c-3063f162e631}, !- Handle
  {be1c6fd0-ce80-42a4-825b-c70cc6818ce5}, !- Source Object
  2,                                      !- Outlet Port
  {bd53c8c8-3578-42fe-905e-ab67066620e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19db18c6-3021-405f-a79e-22b1708a0dad}, !- Handle
  Core_mid ZN VAV Terminal Inlet Air Node, !- Name
  {5ab08647-f85d-493f-beb1-05ee745c4572}, !- Inlet Port
  {790d8749-0b7e-4126-aa62-2120c07ae0ca}; !- Outlet Port

OS:Connection,
  {5ab08647-f85d-493f-beb1-05ee745c4572}, !- Handle
  {7fb0ddd2-055f-47a8-9668-c8d4ffc36b53}, !- Source Object
  7,                                      !- Outlet Port
  {19db18c6-3021-405f-a79e-22b1708a0dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {790d8749-0b7e-4126-aa62-2120c07ae0ca}, !- Handle
  {19db18c6-3021-405f-a79e-22b1708a0dad}, !- Source Object
  3,                                      !- Outlet Port
  {c06c1618-d898-47c4-a408-c0326145ee52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {181971a3-2015-4469-9126-dce9f77e5a84}, !- Handle
  {c06c1618-d898-47c4-a408-c0326145ee52}, !- Source Object
  12,                                     !- Outlet Port
  {c3a9b64e-4eda-4328-9a85-6e8e6deefde0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df9675e-6a2d-449e-8841-d2687e1c5bae}, !- Handle
  {bd53c8c8-3578-42fe-905e-ab67066620e1}, !- Source Object
  3,                                      !- Outlet Port
  {34d34f67-fe8b-41f9-8717-b259ed42082f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ee34c4c2-af8b-4fc5-9325-25501f3a056b}, !- Handle
  VAV_top WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {50887f65-2917-4823-912c-4eae1854756f}, !- Availability Schedule
  {7d1647b8-f66e-445b-a8f4-60e2b948fce0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e960e288-7077-484f-9fca-d649e7f12308}, !- Supply Side Inlet Node Name
  {152898e7-9cd7-4a1f-a4a9-fcb7239b5ec7}, !- Demand Side Outlet Node Name
  {f1b5db44-98e0-46f2-9087-a57224ea6bdc}, !- Demand Side Inlet Node A
  {d5ceba30-61f9-4e7f-a2b4-4fb58cfd56c0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4228f225-691b-4cc1-953b-025af3d37794}, !- Demand Mixer Name
  {851fcba2-4bec-42bd-886f-e7e09ec90608}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {733e496e-8981-4301-9c46-330043c89b63}, !- Handle
  VAV_top WITH REHEAT Supply Inlet Node,  !- Name
  {e960e288-7077-484f-9fca-d649e7f12308}, !- Inlet Port
  {033e588b-ccde-4ff2-aa24-3958f53bf442}; !- Outlet Port

OS:Node,
  {8f634f35-20e8-46be-880d-a8eeb3f50e7b}, !- Handle
  VAV_top WITH REHEAT Supply Outlet Node, !- Name
  {2ca86125-b177-49b4-9bdf-62d7fc257485}, !- Inlet Port
  {d5ceba30-61f9-4e7f-a2b4-4fb58cfd56c0}; !- Outlet Port

OS:Connection,
  {e960e288-7077-484f-9fca-d649e7f12308}, !- Handle
  {ee34c4c2-af8b-4fc5-9325-25501f3a056b}, !- Source Object
  9,                                      !- Outlet Port
  {733e496e-8981-4301-9c46-330043c89b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ceba30-61f9-4e7f-a2b4-4fb58cfd56c0}, !- Handle
  {8f634f35-20e8-46be-880d-a8eeb3f50e7b}, !- Source Object
  3,                                      !- Outlet Port
  {ee34c4c2-af8b-4fc5-9325-25501f3a056b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ccfc79fe-972a-4b1f-80bc-553efafc2ecc}, !- Handle
  VAV_top WITH REHEAT Demand Inlet Node,  !- Name
  {f1b5db44-98e0-46f2-9087-a57224ea6bdc}, !- Inlet Port
  {bec5ac50-3094-4548-a80a-f2f149e0f132}; !- Outlet Port

OS:Node,
  {e55c727b-1645-4c0d-9b41-37681ee5c0a5}, !- Handle
  VAV_top WITH REHEAT Demand Outlet Node, !- Name
  {2e4a8b52-61d2-4ee9-8b66-73eadd1b9dd6}, !- Inlet Port
  {152898e7-9cd7-4a1f-a4a9-fcb7239b5ec7}; !- Outlet Port

OS:Node,
  {d5408096-d7fe-43a7-93b5-43bbd7abee4d}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {6a887a9f-e11b-4f92-80f2-0b885d495874}, !- Inlet Port
  {6841d84b-01c0-4e10-8c94-eb0adc1b2d77}; !- Outlet Port

OS:Connection,
  {f1b5db44-98e0-46f2-9087-a57224ea6bdc}, !- Handle
  {ee34c4c2-af8b-4fc5-9325-25501f3a056b}, !- Source Object
  11,                                     !- Outlet Port
  {ccfc79fe-972a-4b1f-80bc-553efafc2ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152898e7-9cd7-4a1f-a4a9-fcb7239b5ec7}, !- Handle
  {e55c727b-1645-4c0d-9b41-37681ee5c0a5}, !- Source Object
  3,                                      !- Outlet Port
  {ee34c4c2-af8b-4fc5-9325-25501f3a056b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {851fcba2-4bec-42bd-886f-e7e09ec90608}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {bec5ac50-3094-4548-a80a-f2f149e0f132}, !- Inlet Node Name
  {325df941-1894-40fa-b3b0-4c7f826788a4}, !- Outlet Node Name 1
  {c30a2786-5383-4053-aa0a-82238488669a}, !- Outlet Node Name 2
  {5531ce87-0073-44db-835d-e077a61f6a57}, !- Outlet Node Name 3
  {ff90b418-f6d4-48d1-910c-37604e44601c}, !- Outlet Node Name 4
  {87bd1198-0a34-4c42-a6c0-84068eb58a7f}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {4228f225-691b-4cc1-953b-025af3d37794}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2e4a8b52-61d2-4ee9-8b66-73eadd1b9dd6}, !- Outlet Node Name
  {71c7d8de-7a2b-44f1-84c3-b085171a4e52}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {bec5ac50-3094-4548-a80a-f2f149e0f132}, !- Handle
  {ccfc79fe-972a-4b1f-80bc-553efafc2ecc}, !- Source Object
  3,                                      !- Outlet Port
  {851fcba2-4bec-42bd-886f-e7e09ec90608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e4a8b52-61d2-4ee9-8b66-73eadd1b9dd6}, !- Handle
  {4228f225-691b-4cc1-953b-025af3d37794}, !- Source Object
  2,                                      !- Outlet Port
  {e55c727b-1645-4c0d-9b41-37681ee5c0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2efb380d-c6c3-4e34-bd03-bfcacbae093f}, !- Handle
  {ee34c4c2-af8b-4fc5-9325-25501f3a056b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.53819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7d1647b8-f66e-445b-a8f4-60e2b948fce0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {bdfe5879-b71e-4a8a-b704-cd15b1b72cbd}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {10fad1ce-536a-4b1c-a3d8-651fad1f9611}, !- Handle
  VAV_top WITH REHEAT Fan,                !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4d2891a5-58ec-4451-9da2-7b7eb902b666}, !- Air Inlet Node Name
  {2ca86125-b177-49b4-9bdf-62d7fc257485}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {2ca86125-b177-49b4-9bdf-62d7fc257485}, !- Handle
  {10fad1ce-536a-4b1c-a3d8-651fad1f9611}, !- Source Object
  17,                                     !- Outlet Port
  {8f634f35-20e8-46be-880d-a8eeb3f50e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e25d69d-3cad-40c8-b9dc-24bf6ca8d220}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {756f8c60-6b2a-41c4-8f41-bd1e19f029cb}, !- Water Inlet Node Name
  {22cb50f1-1891-49b6-b796-b68feee1f857}, !- Water Outlet Node Name
  {3b2d6890-0b33-4a53-a07a-66baa27723eb}, !- Air Inlet Node Name
  {6e120a38-9f04-4b8d-8080-d471db28e94e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {26a8461a-555b-4549-b90c-659a9ae7e5f4}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Inlet Water Node, !- Name
  {6adf06e6-3e72-4810-91b5-040aa0a16cee}, !- Inlet Port
  {756f8c60-6b2a-41c4-8f41-bd1e19f029cb}; !- Outlet Port

OS:Connection,
  {6adf06e6-3e72-4810-91b5-040aa0a16cee}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  16,                                     !- Outlet Port
  {26a8461a-555b-4549-b90c-659a9ae7e5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22183407-8468-4057-bea4-a9e217f0cd8b}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Outlet Water Node, !- Name
  {22cb50f1-1891-49b6-b796-b68feee1f857}, !- Inlet Port
  {9c2ba572-cbc6-4399-b7aa-37009b07ad69}; !- Outlet Port

OS:Connection,
  {756f8c60-6b2a-41c4-8f41-bd1e19f029cb}, !- Handle
  {26a8461a-555b-4549-b90c-659a9ae7e5f4}, !- Source Object
  3,                                      !- Outlet Port
  {0e25d69d-3cad-40c8-b9dc-24bf6ca8d220}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22cb50f1-1891-49b6-b796-b68feee1f857}, !- Handle
  {0e25d69d-3cad-40c8-b9dc-24bf6ca8d220}, !- Source Object
  6,                                      !- Outlet Port
  {22183407-8468-4057-bea4-a9e217f0cd8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2ba572-cbc6-4399-b7aa-37009b07ad69}, !- Handle
  {22183407-8468-4057-bea4-a9e217f0cd8b}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6c1b827c-9366-4a1d-8112-5c7196bdd230}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Controller, !- Name
  {0e25d69d-3cad-40c8-b9dc-24bf6ca8d220}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8683cbc4-7ab7-4c2b-b4ae-3d21df6e1c6e}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node, !- Name
  {6e120a38-9f04-4b8d-8080-d471db28e94e}, !- Inlet Port
  {4d2891a5-58ec-4451-9da2-7b7eb902b666}; !- Outlet Port

OS:Connection,
  {6e120a38-9f04-4b8d-8080-d471db28e94e}, !- Handle
  {0e25d69d-3cad-40c8-b9dc-24bf6ca8d220}, !- Source Object
  8,                                      !- Outlet Port
  {8683cbc4-7ab7-4c2b-b4ae-3d21df6e1c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d2891a5-58ec-4451-9da2-7b7eb902b666}, !- Handle
  {8683cbc4-7ab7-4c2b-b4ae-3d21df6e1c6e}, !- Source Object
  3,                                      !- Outlet Port
  {10fad1ce-536a-4b1c-a3d8-651fad1f9611}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {a6108fce-9cdf-42be-84f6-616ccd9b4e23}, !- Handle
  VAV_top WITH REHEAT Clg Coil,           !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2c65c2a2-44f5-4437-ba97-b7d1b0206e66}, !- Water Inlet Node Name
  {4303a382-c3d9-4051-af1f-0025e74d45a9}, !- Water Outlet Node Name
  {bda0e303-8c52-44ab-9bf2-bfa34aba21de}, !- Air Inlet Node Name
  {ccee12a0-eaf5-497a-aac8-c9e73bbe10e1}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {378f7fec-092b-4082-b708-4916a90df31a}, !- Handle
  VAV_top WITH REHEAT Clg Coil Inlet Water Node, !- Name
  {15aa6af5-e15a-4228-b1a6-b4fdd0fe7057}, !- Inlet Port
  {2c65c2a2-44f5-4437-ba97-b7d1b0206e66}; !- Outlet Port

OS:Connection,
  {15aa6af5-e15a-4228-b1a6-b4fdd0fe7057}, !- Handle
  {848429d3-eca4-476b-bd0d-ff51b3950a89}, !- Source Object
  6,                                      !- Outlet Port
  {378f7fec-092b-4082-b708-4916a90df31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {920f4f10-9429-489c-b3ca-1340ad545eeb}, !- Handle
  VAV_top WITH REHEAT Clg Coil Outlet Water Node, !- Name
  {4303a382-c3d9-4051-af1f-0025e74d45a9}, !- Inlet Port
  {3d80d082-b886-44f3-8adc-d8517c622c9f}; !- Outlet Port

OS:Connection,
  {2c65c2a2-44f5-4437-ba97-b7d1b0206e66}, !- Handle
  {378f7fec-092b-4082-b708-4916a90df31a}, !- Source Object
  3,                                      !- Outlet Port
  {a6108fce-9cdf-42be-84f6-616ccd9b4e23}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4303a382-c3d9-4051-af1f-0025e74d45a9}, !- Handle
  {a6108fce-9cdf-42be-84f6-616ccd9b4e23}, !- Source Object
  11,                                     !- Outlet Port
  {920f4f10-9429-489c-b3ca-1340ad545eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d80d082-b886-44f3-8adc-d8517c622c9f}, !- Handle
  {920f4f10-9429-489c-b3ca-1340ad545eeb}, !- Source Object
  3,                                      !- Outlet Port
  {70d6ccd1-bd54-4086-8075-9466b25dc4d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c34a9557-8c03-4ff3-a74d-8dae72187dc1}, !- Handle
  VAV_top WITH REHEAT Clg Coil Controller, !- Name
  {a6108fce-9cdf-42be-84f6-616ccd9b4e23}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c3d6bd85-bdbc-4168-86a0-f0311b8c5015}, !- Handle
  VAV_top WITH REHEAT Clg Coil Outlet Air Node, !- Name
  {ccee12a0-eaf5-497a-aac8-c9e73bbe10e1}, !- Inlet Port
  {3b2d6890-0b33-4a53-a07a-66baa27723eb}; !- Outlet Port

OS:Connection,
  {ccee12a0-eaf5-497a-aac8-c9e73bbe10e1}, !- Handle
  {a6108fce-9cdf-42be-84f6-616ccd9b4e23}, !- Source Object
  13,                                     !- Outlet Port
  {c3d6bd85-bdbc-4168-86a0-f0311b8c5015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b2d6890-0b33-4a53-a07a-66baa27723eb}, !- Handle
  {c3d6bd85-bdbc-4168-86a0-f0311b8c5015}, !- Source Object
  3,                                      !- Outlet Port
  {0e25d69d-3cad-40c8-b9dc-24bf6ca8d220}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8a7b290b-d646-4f53-a75c-006ff892b74e}, !- Handle
  VAV_top WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {caf93d01-7a13-4fc8-bac7-29391a9aa17f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d137a363-7511-4229-a20d-c2396a6a7867}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d137a363-7511-4229-a20d-c2396a6a7867}, !- Handle
  VAV_top WITH REHEAT Vent Controller,    !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {190d8236-1066-4efc-9040-6075ef5ac485}, !- Handle
  VAV_top WITH REHEAT OA System,          !- Name
  {8a7b290b-d646-4f53-a75c-006ff892b74e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1ac7b6a4-61bd-4ea0-94b0-6d3752e6b2a9}, !- Mixed Air Node Name
  {da766510-fb60-4a98-9c11-0e6f8e678e49}, !- Outdoor Air Stream Node Name
  {60bbe244-73b5-4758-9935-c3472f8fd09a}, !- Relief Air Stream Node Name
  {033e588b-ccde-4ff2-aa24-3958f53bf442}; !- Return Air Stream Node Name

OS:Node,
  {5acd3772-570b-42ba-8a58-28fc21d73973}, !- Handle
  VAV_top WITH REHEAT Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {dab5cf0a-13ee-4148-bb15-6591151d7587}; !- Outlet Port

OS:Node,
  {74b8a34e-66ea-4c8e-9030-65bb064556e1}, !- Handle
  VAV_top WITH REHEAT Relief Air Node,    !- Name
  {903b9e13-ece3-4955-b1cc-60f5479036a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {2bb92084-6476-4e71-8a96-374f8aca8f9b}, !- Handle
  VAV_top WITH REHEAT Mixed Air Node,     !- Name
  {1ac7b6a4-61bd-4ea0-94b0-6d3752e6b2a9}, !- Inlet Port
  {bda0e303-8c52-44ab-9bf2-bfa34aba21de}; !- Outlet Port

OS:Connection,
  {033e588b-ccde-4ff2-aa24-3958f53bf442}, !- Handle
  {733e496e-8981-4301-9c46-330043c89b63}, !- Source Object
  3,                                      !- Outlet Port
  {190d8236-1066-4efc-9040-6075ef5ac485}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1ac7b6a4-61bd-4ea0-94b0-6d3752e6b2a9}, !- Handle
  {190d8236-1066-4efc-9040-6075ef5ac485}, !- Source Object
  5,                                      !- Outlet Port
  {2bb92084-6476-4e71-8a96-374f8aca8f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda0e303-8c52-44ab-9bf2-bfa34aba21de}, !- Handle
  {2bb92084-6476-4e71-8a96-374f8aca8f9b}, !- Source Object
  3,                                      !- Outlet Port
  {a6108fce-9cdf-42be-84f6-616ccd9b4e23}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bdfe5879-b71e-4a8a-b704-cd15b1b72cbd}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b83bde3f-8f6c-4491-b78d-769dc742d018}, !- Control Zone or Zone List Name
  {ead1600a-efcc-45e7-8ee7-dd491f46abd6}, !- Cooling Control Zone or Zone List Name
  {4cee9bbf-1a8e-4ca7-8418-353859c3af0d}, !- Heating Control Zone or Zone List Name
  {1f8bc1c9-6f71-4a7d-8a3f-09301789d9da}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b83bde3f-8f6c-4491-b78d-769dc742d018}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {ead1600a-efcc-45e7-8ee7-dd491f46abd6}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4cee9bbf-1a8e-4ca7-8418-353859c3af0d}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1f8bc1c9-6f71-4a7d-8a3f-09301789d9da}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {32c0f877-ef41-47a9-9614-9a053954713b}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d248d92d-0916-4afa-a5ca-54cb25c4dc1a}, !- Water Inlet Node Name
  {878898be-5b7d-4f45-8372-fe8f6d3b99c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4c72c772-b8e0-4928-89b8-d4368a7f7d90}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {a9af9e8f-ef71-4bcd-9fc5-a50ea8638068}, !- Inlet Port
  {d248d92d-0916-4afa-a5ca-54cb25c4dc1a}; !- Outlet Port

OS:Connection,
  {a9af9e8f-ef71-4bcd-9fc5-a50ea8638068}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  17,                                     !- Outlet Port
  {4c72c772-b8e0-4928-89b8-d4368a7f7d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7f5567a-3538-462c-b74a-43c55d54ec25}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {878898be-5b7d-4f45-8372-fe8f6d3b99c4}, !- Inlet Port
  {d0dd0f69-54aa-4ae0-81ea-318f11482831}; !- Outlet Port

OS:Connection,
  {d248d92d-0916-4afa-a5ca-54cb25c4dc1a}, !- Handle
  {4c72c772-b8e0-4928-89b8-d4368a7f7d90}, !- Source Object
  3,                                      !- Outlet Port
  {32c0f877-ef41-47a9-9614-9a053954713b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {878898be-5b7d-4f45-8372-fe8f6d3b99c4}, !- Handle
  {32c0f877-ef41-47a9-9614-9a053954713b}, !- Source Object
  6,                                      !- Outlet Port
  {e7f5567a-3538-462c-b74a-43c55d54ec25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0dd0f69-54aa-4ae0-81ea-318f11482831}, !- Handle
  {e7f5567a-3538-462c-b74a-43c55d54ec25}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5c68be36-7e77-43f0-89b7-74484ac7aaba}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Controller, !- Name
  {32c0f877-ef41-47a9-9614-9a053954713b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c8515c64-866d-4ddb-8307-a3293bf3bb25}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {2d4178ce-b7d8-4eb3-8367-44ae7cea6af9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.236554420894667,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {32c0f877-ef41-47a9-9614-9a053954713b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6a887a9f-e11b-4f92-80f2-0b885d495874}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d130cfc9-1b19-4732-9420-6b09f3130e68}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {4f0c6e38-6774-4ab3-8afa-18766ad59d1e}, !- Inlet Port
  {39cd3092-a06b-4206-8e7f-f72491a1f9a6}; !- Outlet Port

OS:Connection,
  {6841d84b-01c0-4e10-8c94-eb0adc1b2d77}, !- Handle
  {d5408096-d7fe-43a7-93b5-43bbd7abee4d}, !- Source Object
  3,                                      !- Outlet Port
  {3e2d88a8-b9f9-41cb-9de2-522ff78f40ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0c6e38-6774-4ab3-8afa-18766ad59d1e}, !- Handle
  {8a424621-976c-45ef-aea8-6ae0284eeb38}, !- Source Object
  2,                                      !- Outlet Port
  {d130cfc9-1b19-4732-9420-6b09f3130e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13edabc9-a2a0-4c1f-abb8-72244c64236d}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {325df941-1894-40fa-b3b0-4c7f826788a4}, !- Inlet Port
  {2d4178ce-b7d8-4eb3-8367-44ae7cea6af9}; !- Outlet Port

OS:Connection,
  {325df941-1894-40fa-b3b0-4c7f826788a4}, !- Handle
  {851fcba2-4bec-42bd-886f-e7e09ec90608}, !- Source Object
  3,                                      !- Outlet Port
  {13edabc9-a2a0-4c1f-abb8-72244c64236d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4178ce-b7d8-4eb3-8367-44ae7cea6af9}, !- Handle
  {13edabc9-a2a0-4c1f-abb8-72244c64236d}, !- Source Object
  3,                                      !- Outlet Port
  {c8515c64-866d-4ddb-8307-a3293bf3bb25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a887a9f-e11b-4f92-80f2-0b885d495874}, !- Handle
  {c8515c64-866d-4ddb-8307-a3293bf3bb25}, !- Source Object
  12,                                     !- Outlet Port
  {d5408096-d7fe-43a7-93b5-43bbd7abee4d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {fa773a08-6c31-416f-85e5-a8d3f2bd55ec}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {049dca04-0278-494d-9701-0bc989dda078}, !- ThermalZone
  {ba579f7c-4757-47ed-b136-e6fa23f4fa6d}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {39cd3092-a06b-4206-8e7f-f72491a1f9a6}, !- Inlet Node 1
  {71b2ef6a-2a6f-4064-8822-b8a200f8c776}, !- Inlet Node 2
  {f3bdb5dc-0e6d-4d9a-8c31-9efe0deb5bf9}, !- Inlet Node 3
  {a8ad3d06-30ca-4c51-8181-536b7c48c76d}, !- Inlet Node 4
  {65ab6248-c4df-4113-aa92-10200d4760e0}; !- Inlet Node 5

OS:Node,
  {e62eeae0-5427-4d39-a2c6-142e987603b9}, !- Handle
  Node 170,                               !- Name
  {ba579f7c-4757-47ed-b136-e6fa23f4fa6d}, !- Inlet Port
  {71c7d8de-7a2b-44f1-84c3-b085171a4e52}; !- Outlet Port

OS:Connection,
  {39cd3092-a06b-4206-8e7f-f72491a1f9a6}, !- Handle
  {d130cfc9-1b19-4732-9420-6b09f3130e68}, !- Source Object
  3,                                      !- Outlet Port
  {fa773a08-6c31-416f-85e5-a8d3f2bd55ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ba579f7c-4757-47ed-b136-e6fa23f4fa6d}, !- Handle
  {fa773a08-6c31-416f-85e5-a8d3f2bd55ec}, !- Source Object
  3,                                      !- Outlet Port
  {e62eeae0-5427-4d39-a2c6-142e987603b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c7d8de-7a2b-44f1-84c3-b085171a4e52}, !- Handle
  {e62eeae0-5427-4d39-a2c6-142e987603b9}, !- Source Object
  3,                                      !- Outlet Port
  {4228f225-691b-4cc1-953b-025af3d37794}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b64f0f23-8e87-48a6-b016-c5a42116dc1c}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {99e21ab6-c1c2-4279-bd0e-fc2bfed84d81}, !- Water Inlet Node Name
  {94ddf06f-870f-4108-9df6-580777bd44e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {761b47c2-bf96-4273-b18b-6747740e69ae}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {c7214c12-978f-4bb6-8d02-860a94409f9c}, !- Inlet Port
  {99e21ab6-c1c2-4279-bd0e-fc2bfed84d81}; !- Outlet Port

OS:Connection,
  {c7214c12-978f-4bb6-8d02-860a94409f9c}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  18,                                     !- Outlet Port
  {761b47c2-bf96-4273-b18b-6747740e69ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f58653e-c1fe-4550-a675-6e82fe9ddcea}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {94ddf06f-870f-4108-9df6-580777bd44e2}, !- Inlet Port
  {1e605895-ea92-4650-a7dd-c927ce7c7846}; !- Outlet Port

OS:Connection,
  {99e21ab6-c1c2-4279-bd0e-fc2bfed84d81}, !- Handle
  {761b47c2-bf96-4273-b18b-6747740e69ae}, !- Source Object
  3,                                      !- Outlet Port
  {b64f0f23-8e87-48a6-b016-c5a42116dc1c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94ddf06f-870f-4108-9df6-580777bd44e2}, !- Handle
  {b64f0f23-8e87-48a6-b016-c5a42116dc1c}, !- Source Object
  6,                                      !- Outlet Port
  {8f58653e-c1fe-4550-a675-6e82fe9ddcea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e605895-ea92-4650-a7dd-c927ce7c7846}, !- Handle
  {8f58653e-c1fe-4550-a675-6e82fe9ddcea}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1b7242d7-67a2-4127-b7c7-2ac0dd9321db}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Controller, !- Name
  {b64f0f23-8e87-48a6-b016-c5a42116dc1c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7314bc26-9518-437e-834b-97e2d7c03699}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {4b40ef67-d50a-4d06-89a2-d18a5a25c7a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.236554420894667,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b64f0f23-8e87-48a6-b016-c5a42116dc1c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f9cad3d3-7f75-470c-8c80-6443bdad10f4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {006c0f00-fc29-4f3e-8ce3-f6bf56a666a2}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {f9cad3d3-7f75-470c-8c80-6443bdad10f4}, !- Inlet Port
  {983a928e-c2a4-45d5-a5ef-acad81d20ced}; !- Outlet Port

OS:Node,
  {c0d7dc6f-ae72-4da3-9f12-28d92ccc1103}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {e444d7b6-2fbc-4e3f-9d1b-512b13a35eed}, !- Inlet Port
  {71b2ef6a-2a6f-4064-8822-b8a200f8c776}; !- Outlet Port

OS:Connection,
  {983a928e-c2a4-45d5-a5ef-acad81d20ced}, !- Handle
  {006c0f00-fc29-4f3e-8ce3-f6bf56a666a2}, !- Source Object
  3,                                      !- Outlet Port
  {36b7590e-3561-48f5-bb2d-df0c7830f3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e444d7b6-2fbc-4e3f-9d1b-512b13a35eed}, !- Handle
  {663e8926-0c54-430a-a0d2-79e6f772fc2b}, !- Source Object
  2,                                      !- Outlet Port
  {c0d7dc6f-ae72-4da3-9f12-28d92ccc1103}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ed798e7-369c-4559-89e4-3f5b0d6112a2}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {c30a2786-5383-4053-aa0a-82238488669a}, !- Inlet Port
  {4b40ef67-d50a-4d06-89a2-d18a5a25c7a5}; !- Outlet Port

OS:Connection,
  {c30a2786-5383-4053-aa0a-82238488669a}, !- Handle
  {851fcba2-4bec-42bd-886f-e7e09ec90608}, !- Source Object
  4,                                      !- Outlet Port
  {2ed798e7-369c-4559-89e4-3f5b0d6112a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b40ef67-d50a-4d06-89a2-d18a5a25c7a5}, !- Handle
  {2ed798e7-369c-4559-89e4-3f5b0d6112a2}, !- Source Object
  3,                                      !- Outlet Port
  {7314bc26-9518-437e-834b-97e2d7c03699}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9cad3d3-7f75-470c-8c80-6443bdad10f4}, !- Handle
  {7314bc26-9518-437e-834b-97e2d7c03699}, !- Source Object
  12,                                     !- Outlet Port
  {006c0f00-fc29-4f3e-8ce3-f6bf56a666a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71b2ef6a-2a6f-4064-8822-b8a200f8c776}, !- Handle
  {c0d7dc6f-ae72-4da3-9f12-28d92ccc1103}, !- Source Object
  3,                                      !- Outlet Port
  {fa773a08-6c31-416f-85e5-a8d3f2bd55ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {84059d1d-8478-4d5a-b690-c6446d903c97}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {346852cd-5e9e-4808-b2b8-9215bc910b12}, !- Water Inlet Node Name
  {ae41aab1-7767-4767-959e-0727c6e6574d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8510c662-d0fa-484f-8ed0-2d34ba73203d}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {cce241a5-638b-497a-9337-b90dd22a7ea9}, !- Inlet Port
  {346852cd-5e9e-4808-b2b8-9215bc910b12}; !- Outlet Port

OS:Connection,
  {cce241a5-638b-497a-9337-b90dd22a7ea9}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  19,                                     !- Outlet Port
  {8510c662-d0fa-484f-8ed0-2d34ba73203d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed24a6be-1cf9-4759-af61-89453c840a94}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {ae41aab1-7767-4767-959e-0727c6e6574d}, !- Inlet Port
  {c4d2e090-74b2-41d1-80a5-b9b81b495f95}; !- Outlet Port

OS:Connection,
  {346852cd-5e9e-4808-b2b8-9215bc910b12}, !- Handle
  {8510c662-d0fa-484f-8ed0-2d34ba73203d}, !- Source Object
  3,                                      !- Outlet Port
  {84059d1d-8478-4d5a-b690-c6446d903c97}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae41aab1-7767-4767-959e-0727c6e6574d}, !- Handle
  {84059d1d-8478-4d5a-b690-c6446d903c97}, !- Source Object
  6,                                      !- Outlet Port
  {ed24a6be-1cf9-4759-af61-89453c840a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d2e090-74b2-41d1-80a5-b9b81b495f95}, !- Handle
  {ed24a6be-1cf9-4759-af61-89453c840a94}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ef290df6-7e74-45dd-8d71-0f6d04c3204c}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Controller, !- Name
  {84059d1d-8478-4d5a-b690-c6446d903c97}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dd1a6a48-c42c-4d02-8acc-14622bcaa874}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {0cc31d63-730e-4747-afd7-dcb90e8f942e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.236554420894667,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {84059d1d-8478-4d5a-b690-c6446d903c97}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b413fc69-65c2-44c2-bdee-0a5e6974c7e5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d1816655-3586-459f-8732-9d5a23e219da}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {b413fc69-65c2-44c2-bdee-0a5e6974c7e5}, !- Inlet Port
  {52306e30-a990-4711-9d4e-af600c4b546b}; !- Outlet Port

OS:Node,
  {a40c0ff1-d16b-435e-8bfa-2613f3d745ae}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {11ec83e3-7b24-4916-99e0-0a748f8a130d}, !- Inlet Port
  {f3bdb5dc-0e6d-4d9a-8c31-9efe0deb5bf9}; !- Outlet Port

OS:Connection,
  {52306e30-a990-4711-9d4e-af600c4b546b}, !- Handle
  {d1816655-3586-459f-8732-9d5a23e219da}, !- Source Object
  3,                                      !- Outlet Port
  {bc4f9f93-9c82-466e-bf3e-8e3c8214861a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ec83e3-7b24-4916-99e0-0a748f8a130d}, !- Handle
  {764b8667-6d03-420d-909d-92b52a607690}, !- Source Object
  2,                                      !- Outlet Port
  {a40c0ff1-d16b-435e-8bfa-2613f3d745ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {231e53ab-7225-4e1c-ab8d-6dc0e642deb0}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {5531ce87-0073-44db-835d-e077a61f6a57}, !- Inlet Port
  {0cc31d63-730e-4747-afd7-dcb90e8f942e}; !- Outlet Port

OS:Connection,
  {5531ce87-0073-44db-835d-e077a61f6a57}, !- Handle
  {851fcba2-4bec-42bd-886f-e7e09ec90608}, !- Source Object
  5,                                      !- Outlet Port
  {231e53ab-7225-4e1c-ab8d-6dc0e642deb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cc31d63-730e-4747-afd7-dcb90e8f942e}, !- Handle
  {231e53ab-7225-4e1c-ab8d-6dc0e642deb0}, !- Source Object
  3,                                      !- Outlet Port
  {dd1a6a48-c42c-4d02-8acc-14622bcaa874}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b413fc69-65c2-44c2-bdee-0a5e6974c7e5}, !- Handle
  {dd1a6a48-c42c-4d02-8acc-14622bcaa874}, !- Source Object
  12,                                     !- Outlet Port
  {d1816655-3586-459f-8732-9d5a23e219da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3bdb5dc-0e6d-4d9a-8c31-9efe0deb5bf9}, !- Handle
  {a40c0ff1-d16b-435e-8bfa-2613f3d745ae}, !- Source Object
  3,                                      !- Outlet Port
  {fa773a08-6c31-416f-85e5-a8d3f2bd55ec}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {318fc2f0-dcd6-40d9-b2cb-8baa95bc494a}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil,      !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3f23b076-4043-498d-bb1b-1401e31612e6}, !- Water Inlet Node Name
  {3ca1432c-505c-48f1-a05d-73cf965f648a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb11301a-5f0a-40f3-a077-2e5e69b84835}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {43098b01-1495-4a81-87be-bbd402fd80e0}, !- Inlet Port
  {3f23b076-4043-498d-bb1b-1401e31612e6}; !- Outlet Port

OS:Connection,
  {43098b01-1495-4a81-87be-bbd402fd80e0}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  20,                                     !- Outlet Port
  {cb11301a-5f0a-40f3-a077-2e5e69b84835}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35b9f20d-8d2e-4a62-a713-368906b502c9}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {3ca1432c-505c-48f1-a05d-73cf965f648a}, !- Inlet Port
  {740f6e9d-a936-4406-968a-e51eabbf6eb6}; !- Outlet Port

OS:Connection,
  {3f23b076-4043-498d-bb1b-1401e31612e6}, !- Handle
  {cb11301a-5f0a-40f3-a077-2e5e69b84835}, !- Source Object
  3,                                      !- Outlet Port
  {318fc2f0-dcd6-40d9-b2cb-8baa95bc494a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ca1432c-505c-48f1-a05d-73cf965f648a}, !- Handle
  {318fc2f0-dcd6-40d9-b2cb-8baa95bc494a}, !- Source Object
  6,                                      !- Outlet Port
  {35b9f20d-8d2e-4a62-a713-368906b502c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740f6e9d-a936-4406-968a-e51eabbf6eb6}, !- Handle
  {35b9f20d-8d2e-4a62-a713-368906b502c9}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b4e63b7f-5e74-4d5d-9cd2-fe3122d368d8}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Controller, !- Name
  {318fc2f0-dcd6-40d9-b2cb-8baa95bc494a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3655172c-3588-4352-8d02-4a30701ed3a9}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {3fa23306-9426-4e5a-a3e7-e48d85ff493b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.236554420894667,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {318fc2f0-dcd6-40d9-b2cb-8baa95bc494a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {34f5dff5-f1c8-46fb-aae9-f64d9ac507e4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8b54d99e-96f3-415b-9ae5-3d7bbaadce17}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {34f5dff5-f1c8-46fb-aae9-f64d9ac507e4}, !- Inlet Port
  {edee83d3-faf2-4e1d-9676-bd4e33c5f452}; !- Outlet Port

OS:Node,
  {d6c342af-bd33-4ac1-aa51-915fa0a74648}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {f8be8bf6-dc37-44f8-bf42-74707b60dcbd}, !- Inlet Port
  {a8ad3d06-30ca-4c51-8181-536b7c48c76d}; !- Outlet Port

OS:Connection,
  {edee83d3-faf2-4e1d-9676-bd4e33c5f452}, !- Handle
  {8b54d99e-96f3-415b-9ae5-3d7bbaadce17}, !- Source Object
  3,                                      !- Outlet Port
  {7bd5138a-8430-418d-af11-43e959a248d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8be8bf6-dc37-44f8-bf42-74707b60dcbd}, !- Handle
  {8598b807-4995-4ab9-95ae-2721c1701494}, !- Source Object
  2,                                      !- Outlet Port
  {d6c342af-bd33-4ac1-aa51-915fa0a74648}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94d93305-ef41-40f0-9df2-245700deb504}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {ff90b418-f6d4-48d1-910c-37604e44601c}, !- Inlet Port
  {3fa23306-9426-4e5a-a3e7-e48d85ff493b}; !- Outlet Port

OS:Connection,
  {ff90b418-f6d4-48d1-910c-37604e44601c}, !- Handle
  {851fcba2-4bec-42bd-886f-e7e09ec90608}, !- Source Object
  6,                                      !- Outlet Port
  {94d93305-ef41-40f0-9df2-245700deb504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fa23306-9426-4e5a-a3e7-e48d85ff493b}, !- Handle
  {94d93305-ef41-40f0-9df2-245700deb504}, !- Source Object
  3,                                      !- Outlet Port
  {3655172c-3588-4352-8d02-4a30701ed3a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34f5dff5-f1c8-46fb-aae9-f64d9ac507e4}, !- Handle
  {3655172c-3588-4352-8d02-4a30701ed3a9}, !- Source Object
  12,                                     !- Outlet Port
  {8b54d99e-96f3-415b-9ae5-3d7bbaadce17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8ad3d06-30ca-4c51-8181-536b7c48c76d}, !- Handle
  {d6c342af-bd33-4ac1-aa51-915fa0a74648}, !- Source Object
  3,                                      !- Outlet Port
  {fa773a08-6c31-416f-85e5-a8d3f2bd55ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {65cddf55-5fda-4eba-86ee-bd93bba64adf}, !- Handle
  Core_top ZN Reheat Coil,                !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aa33b494-a6e4-4953-9f72-18707eaa6210}, !- Water Inlet Node Name
  {37b3583e-3620-4857-98be-2281e0e1ec15}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66c7f254-55f1-4cd8-b3f8-1243e585c50d}, !- Handle
  Core_top ZN Reheat Coil Inlet Water Node, !- Name
  {bd8921b6-fc9f-4337-85ed-268a13581f24}, !- Inlet Port
  {aa33b494-a6e4-4953-9f72-18707eaa6210}; !- Outlet Port

OS:Connection,
  {bd8921b6-fc9f-4337-85ed-268a13581f24}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  21,                                     !- Outlet Port
  {66c7f254-55f1-4cd8-b3f8-1243e585c50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6d809a6-624e-4595-93dd-8b975bccb955}, !- Handle
  Core_top ZN Reheat Coil Outlet Water Node, !- Name
  {37b3583e-3620-4857-98be-2281e0e1ec15}, !- Inlet Port
  {cfa4c273-3496-4b19-a807-09cdcffb5439}; !- Outlet Port

OS:Connection,
  {aa33b494-a6e4-4953-9f72-18707eaa6210}, !- Handle
  {66c7f254-55f1-4cd8-b3f8-1243e585c50d}, !- Source Object
  3,                                      !- Outlet Port
  {65cddf55-5fda-4eba-86ee-bd93bba64adf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37b3583e-3620-4857-98be-2281e0e1ec15}, !- Handle
  {65cddf55-5fda-4eba-86ee-bd93bba64adf}, !- Source Object
  6,                                      !- Outlet Port
  {d6d809a6-624e-4595-93dd-8b975bccb955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa4c273-3496-4b19-a807-09cdcffb5439}, !- Handle
  {d6d809a6-624e-4595-93dd-8b975bccb955}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8b771db7-6988-4f35-b8fa-e7850c39cf2f}, !- Handle
  Core_top ZN Reheat Coil Controller,     !- Name
  {65cddf55-5fda-4eba-86ee-bd93bba64adf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {286b8f6d-d249-4b72-9c98-c1c9a187359a}, !- Handle
  Core_top ZN VAV Terminal,               !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {55de3bfd-e15d-4f64-b8b3-8197edeb272e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.236554420894667,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {65cddf55-5fda-4eba-86ee-bd93bba64adf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2ab472d0-8946-4969-b62c-d14bd1b70da7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1446bf66-83d7-42b0-a705-4a915f7c5536}, !- Handle
  Core_top ZN VAV Terminal Outlet Air Node, !- Name
  {2ab472d0-8946-4969-b62c-d14bd1b70da7}, !- Inlet Port
  {a28cc7c9-ae33-4b86-b66c-439e49fb4681}; !- Outlet Port

OS:Node,
  {303d66f2-d699-40ef-8d85-70cc251d61e0}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {d0d8896a-5994-4eb6-8a88-c796dd5463fe}, !- Inlet Port
  {65ab6248-c4df-4113-aa92-10200d4760e0}; !- Outlet Port

OS:Connection,
  {a28cc7c9-ae33-4b86-b66c-439e49fb4681}, !- Handle
  {1446bf66-83d7-42b0-a705-4a915f7c5536}, !- Source Object
  3,                                      !- Outlet Port
  {7689c357-d0ce-4028-a7d2-8adf84bf87d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d8896a-5994-4eb6-8a88-c796dd5463fe}, !- Handle
  {46c09282-9754-4963-b407-55d1e06b77eb}, !- Source Object
  2,                                      !- Outlet Port
  {303d66f2-d699-40ef-8d85-70cc251d61e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bedd0ee2-794d-4609-af60-3f817eece8c8}, !- Handle
  Core_top ZN VAV Terminal Inlet Air Node, !- Name
  {87bd1198-0a34-4c42-a6c0-84068eb58a7f}, !- Inlet Port
  {55de3bfd-e15d-4f64-b8b3-8197edeb272e}; !- Outlet Port

OS:Connection,
  {87bd1198-0a34-4c42-a6c0-84068eb58a7f}, !- Handle
  {851fcba2-4bec-42bd-886f-e7e09ec90608}, !- Source Object
  7,                                      !- Outlet Port
  {bedd0ee2-794d-4609-af60-3f817eece8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55de3bfd-e15d-4f64-b8b3-8197edeb272e}, !- Handle
  {bedd0ee2-794d-4609-af60-3f817eece8c8}, !- Source Object
  3,                                      !- Outlet Port
  {286b8f6d-d249-4b72-9c98-c1c9a187359a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ab472d0-8946-4969-b62c-d14bd1b70da7}, !- Handle
  {286b8f6d-d249-4b72-9c98-c1c9a187359a}, !- Source Object
  12,                                     !- Outlet Port
  {1446bf66-83d7-42b0-a705-4a915f7c5536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ab6248-c4df-4113-aa92-10200d4760e0}, !- Handle
  {303d66f2-d699-40ef-8d85-70cc251d61e0}, !- Source Object
  3,                                      !- Outlet Port
  {fa773a08-6c31-416f-85e5-a8d3f2bd55ec}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ed3423d3-9ba3-4777-a9a0-83bae6de9a39}, !- Handle
  CAV_bas,                                !- Name
  ,                                       !- Controller List Name
  {50887f65-2917-4823-912c-4eae1854756f}, !- Availability Schedule
  {9bab6db7-1cbd-4a0c-8ff0-45de5002ec31}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {39dbc002-db80-4401-9ef2-b4632da6ffcb}, !- Supply Side Inlet Node Name
  {da10db87-12c4-4f53-ba67-aaa73e084986}, !- Demand Side Outlet Node Name
  {d09c5486-8127-4a03-b973-103ff010cf63}, !- Demand Side Inlet Node A
  {fc58c569-8ea4-4c48-8ac5-d1500c51a9f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2ad9f6de-7131-4225-821d-990a128c6acf}, !- Demand Mixer Name
  {1a842859-6427-46bd-a6f2-3340eed58dbb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {682eca3c-d18b-43da-8f24-6de42bf7129f}, !- Handle
  CAV_bas Supply Inlet Node,              !- Name
  {39dbc002-db80-4401-9ef2-b4632da6ffcb}, !- Inlet Port
  {07e47896-9dac-478a-9d7c-2034f3b40966}; !- Outlet Port

OS:Node,
  {f4ffa7bb-4197-45bd-8d41-8c8e32acc77d}, !- Handle
  CAV_bas Supply Outlet Node,             !- Name
  {2a90248e-7db1-423a-8683-c2e1cef6b3e7}, !- Inlet Port
  {fc58c569-8ea4-4c48-8ac5-d1500c51a9f7}; !- Outlet Port

OS:Connection,
  {39dbc002-db80-4401-9ef2-b4632da6ffcb}, !- Handle
  {ed3423d3-9ba3-4777-a9a0-83bae6de9a39}, !- Source Object
  9,                                      !- Outlet Port
  {682eca3c-d18b-43da-8f24-6de42bf7129f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc58c569-8ea4-4c48-8ac5-d1500c51a9f7}, !- Handle
  {f4ffa7bb-4197-45bd-8d41-8c8e32acc77d}, !- Source Object
  3,                                      !- Outlet Port
  {ed3423d3-9ba3-4777-a9a0-83bae6de9a39}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {270f44f6-3fa4-4bda-8cef-2173301e3c6c}, !- Handle
  CAV_bas Demand Inlet Node,              !- Name
  {d09c5486-8127-4a03-b973-103ff010cf63}, !- Inlet Port
  {dfa38868-d106-4904-9e03-53331a75196e}; !- Outlet Port

OS:Node,
  {cbea415f-5900-4864-b058-6fb70adc4618}, !- Handle
  CAV_bas Demand Outlet Node,             !- Name
  {c4a3f0e7-8fab-4a71-b083-1861ac455dd8}, !- Inlet Port
  {da10db87-12c4-4f53-ba67-aaa73e084986}; !- Outlet Port

OS:Node,
  {487efe81-3cc5-4d4f-8898-6975665041c7}, !- Handle
  Basement ZN VAV Terminal Outlet Air Node, !- Name
  {e2909822-b60a-4100-acfa-1b4b695879e2}, !- Inlet Port
  {9d2c1bab-aad4-4840-9f8e-abcddd6b4944}; !- Outlet Port

OS:Connection,
  {d09c5486-8127-4a03-b973-103ff010cf63}, !- Handle
  {ed3423d3-9ba3-4777-a9a0-83bae6de9a39}, !- Source Object
  11,                                     !- Outlet Port
  {270f44f6-3fa4-4bda-8cef-2173301e3c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da10db87-12c4-4f53-ba67-aaa73e084986}, !- Handle
  {cbea415f-5900-4864-b058-6fb70adc4618}, !- Source Object
  3,                                      !- Outlet Port
  {ed3423d3-9ba3-4777-a9a0-83bae6de9a39}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a842859-6427-46bd-a6f2-3340eed58dbb}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {dfa38868-d106-4904-9e03-53331a75196e}, !- Inlet Node Name
  {4f97b275-9a23-42b2-b708-ce6866d43119}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2ad9f6de-7131-4225-821d-990a128c6acf}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {c4a3f0e7-8fab-4a71-b083-1861ac455dd8}, !- Outlet Node Name
  {62a4700b-f841-4448-ad5a-92594bf8ce0e}; !- Inlet Node Name 1

OS:Connection,
  {dfa38868-d106-4904-9e03-53331a75196e}, !- Handle
  {270f44f6-3fa4-4bda-8cef-2173301e3c6c}, !- Source Object
  3,                                      !- Outlet Port
  {1a842859-6427-46bd-a6f2-3340eed58dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a3f0e7-8fab-4a71-b083-1861ac455dd8}, !- Handle
  {2ad9f6de-7131-4225-821d-990a128c6acf}, !- Source Object
  2,                                      !- Outlet Port
  {cbea415f-5900-4864-b058-6fb70adc4618}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {857ecf10-0dad-4ae8-b379-62f7857e8a04}, !- Handle
  {ed3423d3-9ba3-4777-a9a0-83bae6de9a39}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9bab6db7-1cbd-4a0c-8ff0-45de5002ec31}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {4d93a9e4-a5ce-4791-83e0-6cf9e3e8d288}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {2fa28564-d846-4514-ae9d-9a33491ea01c}, !- Handle
  CAV_bas Supply Air Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {9eedcfb4-78c1-44cd-9ad0-4512c810bd03}, !- Schedule Name
  {f4ffa7bb-4197-45bd-8d41-8c8e32acc77d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {b6d9f9b2-9dce-47b6-aecd-70d16c5a9d67}, !- Handle
  CAV_bas Fan,                            !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f86e9185-1f1c-4066-8cf7-044226ebbed7}, !- Air Inlet Node Name
  {2a90248e-7db1-423a-8683-c2e1cef6b3e7}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {2a90248e-7db1-423a-8683-c2e1cef6b3e7}, !- Handle
  {b6d9f9b2-9dce-47b6-aecd-70d16c5a9d67}, !- Source Object
  9,                                      !- Outlet Port
  {f4ffa7bb-4197-45bd-8d41-8c8e32acc77d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0223abcb-fd8b-4e27-8340-2a914289418b}, !- Handle
  CAV_bas Main Htg Coil,                  !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4225a1c7-de6d-4145-b4ea-cfd8135e6fbf}, !- Water Inlet Node Name
  {20af2d78-f79c-43b7-b219-e146f1ae5de1}, !- Water Outlet Node Name
  {40659eb0-a575-42b4-839c-f1dc41c75b08}, !- Air Inlet Node Name
  {11d31107-dd10-47ba-952e-88b67ab5533a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  16.6666666666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b39fc69b-4da8-43cb-ab41-cb69fce2a0a5}, !- Handle
  CAV_bas Main Htg Coil Inlet Water Node, !- Name
  {c168fa97-20ae-4450-abba-3a8b2ece0170}, !- Inlet Port
  {4225a1c7-de6d-4145-b4ea-cfd8135e6fbf}; !- Outlet Port

OS:Connection,
  {c168fa97-20ae-4450-abba-3a8b2ece0170}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  22,                                     !- Outlet Port
  {b39fc69b-4da8-43cb-ab41-cb69fce2a0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {053a66ce-58a5-4d46-8726-df9153ead5a6}, !- Handle
  CAV_bas Main Htg Coil Outlet Water Node, !- Name
  {20af2d78-f79c-43b7-b219-e146f1ae5de1}, !- Inlet Port
  {704e6143-6457-4c58-9d35-23147ed6f50b}; !- Outlet Port

OS:Connection,
  {4225a1c7-de6d-4145-b4ea-cfd8135e6fbf}, !- Handle
  {b39fc69b-4da8-43cb-ab41-cb69fce2a0a5}, !- Source Object
  3,                                      !- Outlet Port
  {0223abcb-fd8b-4e27-8340-2a914289418b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20af2d78-f79c-43b7-b219-e146f1ae5de1}, !- Handle
  {0223abcb-fd8b-4e27-8340-2a914289418b}, !- Source Object
  6,                                      !- Outlet Port
  {053a66ce-58a5-4d46-8726-df9153ead5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704e6143-6457-4c58-9d35-23147ed6f50b}, !- Handle
  {053a66ce-58a5-4d46-8726-df9153ead5a6}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e8fef6c2-571a-4a9b-80de-5dedd71b0ab1}, !- Handle
  CAV_bas Main Htg Coil Controller,       !- Name
  {0223abcb-fd8b-4e27-8340-2a914289418b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a9eca34b-3f6e-4ab5-84c7-891db6532d25}, !- Handle
  CAV_bas Main Htg Coil Outlet Air Node,  !- Name
  {11d31107-dd10-47ba-952e-88b67ab5533a}, !- Inlet Port
  {f86e9185-1f1c-4066-8cf7-044226ebbed7}; !- Outlet Port

OS:Connection,
  {11d31107-dd10-47ba-952e-88b67ab5533a}, !- Handle
  {0223abcb-fd8b-4e27-8340-2a914289418b}, !- Source Object
  8,                                      !- Outlet Port
  {a9eca34b-3f6e-4ab5-84c7-891db6532d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f86e9185-1f1c-4066-8cf7-044226ebbed7}, !- Handle
  {a9eca34b-3f6e-4ab5-84c7-891db6532d25}, !- Source Object
  3,                                      !- Outlet Port
  {b6d9f9b2-9dce-47b6-aecd-70d16c5a9d67}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0cd17bb8-ee93-4565-8da9-2304e6fde408}, !- Handle
  CAV_bas Clg Coil,                       !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
