  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0dff1186-f9a9-4a37-a949-fa5dca66c847}, !- Water Inlet Node Name
  {8ec9ab6d-a682-42e9-a64c-8ec943430495}, !- Water Outlet Node Name
  {749bfefd-bd51-492e-886e-7796b7e747da}, !- Air Inlet Node Name
  {7ee6864d-9d43-4ed1-bd7a-fc22be9ac1cb}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {96bf406a-4fe5-43c7-a02d-4ccaf6d324d0}, !- Handle
  CAV_bas Clg Coil Inlet Water Node,      !- Name
  {8c04b9fd-9edb-4fe9-8697-f48f7e9e7587}, !- Inlet Port
  {0dff1186-f9a9-4a37-a949-fa5dca66c847}; !- Outlet Port

OS:Connection,
  {8c04b9fd-9edb-4fe9-8697-f48f7e9e7587}, !- Handle
  {848429d3-eca4-476b-bd0d-ff51b3950a89}, !- Source Object
  7,                                      !- Outlet Port
  {96bf406a-4fe5-43c7-a02d-4ccaf6d324d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b2bb324-3f72-432d-86e9-b94b9239b718}, !- Handle
  CAV_bas Clg Coil Outlet Water Node,     !- Name
  {8ec9ab6d-a682-42e9-a64c-8ec943430495}, !- Inlet Port
  {ee2b5d12-9e32-4c1e-be6d-ca37e438868b}; !- Outlet Port

OS:Connection,
  {0dff1186-f9a9-4a37-a949-fa5dca66c847}, !- Handle
  {96bf406a-4fe5-43c7-a02d-4ccaf6d324d0}, !- Source Object
  3,                                      !- Outlet Port
  {0cd17bb8-ee93-4565-8da9-2304e6fde408}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8ec9ab6d-a682-42e9-a64c-8ec943430495}, !- Handle
  {0cd17bb8-ee93-4565-8da9-2304e6fde408}, !- Source Object
  11,                                     !- Outlet Port
  {3b2bb324-3f72-432d-86e9-b94b9239b718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee2b5d12-9e32-4c1e-be6d-ca37e438868b}, !- Handle
  {3b2bb324-3f72-432d-86e9-b94b9239b718}, !- Source Object
  3,                                      !- Outlet Port
  {70d6ccd1-bd54-4086-8075-9466b25dc4d7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2366ed2f-b37a-40b4-a8da-63e7fc8a3573}, !- Handle
  CAV_bas Clg Coil Controller,            !- Name
  {0cd17bb8-ee93-4565-8da9-2304e6fde408}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {980634ca-f0ae-4005-a5c6-6921adf3571d}, !- Handle
  CAV_bas Clg Coil Outlet Air Node,       !- Name
  {7ee6864d-9d43-4ed1-bd7a-fc22be9ac1cb}, !- Inlet Port
  {40659eb0-a575-42b4-839c-f1dc41c75b08}; !- Outlet Port

OS:Connection,
  {7ee6864d-9d43-4ed1-bd7a-fc22be9ac1cb}, !- Handle
  {0cd17bb8-ee93-4565-8da9-2304e6fde408}, !- Source Object
  13,                                     !- Outlet Port
  {980634ca-f0ae-4005-a5c6-6921adf3571d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40659eb0-a575-42b4-839c-f1dc41c75b08}, !- Handle
  {980634ca-f0ae-4005-a5c6-6921adf3571d}, !- Source Object
  3,                                      !- Outlet Port
  {0223abcb-fd8b-4e27-8340-2a914289418b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a461e281-63d0-4ac9-a560-79e15e6aad51}, !- Handle
  CAV_bas OA Controller,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {50887f65-2917-4823-912c-4eae1854756f}, !- Minimum Outdoor Air Schedule Name
  {caf93d01-7a13-4fc8-bac7-29391a9aa17f}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cdb458fa-7100-49df-af43-3046d63d65cd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cdb458fa-7100-49df-af43-3046d63d65cd}, !- Handle
  CAV_bas Vent Controller,                !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {424243bf-30b5-4da8-a0b7-9c3b7168603b}, !- Handle
  CAV_bas OA System,                      !- Name
  {a461e281-63d0-4ac9-a560-79e15e6aad51}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0d7b82a8-0d9c-4e1a-bf43-dd26b448f24e}, !- Mixed Air Node Name
  {fff026f5-3ea6-4f7f-a16c-cd9da82ed1f5}, !- Outdoor Air Stream Node Name
  {60eca45d-d4bc-4e0a-946a-98e0b2705a1b}, !- Relief Air Stream Node Name
  {07e47896-9dac-478a-9d7c-2034f3b40966}; !- Return Air Stream Node Name

OS:Node,
  {cb78a1c4-6292-40cd-8e67-6bb482fa3f4e}, !- Handle
  CAV_bas Outdoor Air Node,               !- Name
  ,                                       !- Inlet Port
  {940e048d-92dc-4003-85da-fd1b4ee8b1dc}; !- Outlet Port

OS:Node,
  {b8860f03-33d6-439f-a1e1-5a49946f92e7}, !- Handle
  CAV_bas Relief Air Node,                !- Name
  {f662b8e2-820a-4a68-8c97-1ac196e4a021}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d322da4f-8197-4fff-80c1-04993cd712ab}, !- Handle
  CAV_bas Mixed Air Node,                 !- Name
  {0d7b82a8-0d9c-4e1a-bf43-dd26b448f24e}, !- Inlet Port
  {749bfefd-bd51-492e-886e-7796b7e747da}; !- Outlet Port

OS:Connection,
  {07e47896-9dac-478a-9d7c-2034f3b40966}, !- Handle
  {682eca3c-d18b-43da-8f24-6de42bf7129f}, !- Source Object
  3,                                      !- Outlet Port
  {424243bf-30b5-4da8-a0b7-9c3b7168603b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0d7b82a8-0d9c-4e1a-bf43-dd26b448f24e}, !- Handle
  {424243bf-30b5-4da8-a0b7-9c3b7168603b}, !- Source Object
  5,                                      !- Outlet Port
  {d322da4f-8197-4fff-80c1-04993cd712ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749bfefd-bd51-492e-886e-7796b7e747da}, !- Handle
  {d322da4f-8197-4fff-80c1-04993cd712ab}, !- Source Object
  3,                                      !- Outlet Port
  {0cd17bb8-ee93-4565-8da9-2304e6fde408}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4d93a9e4-a5ce-4791-83e0-6cf9e3e8d288}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {92d8ea88-6605-4649-8b33-6f98a5bce582}, !- Control Zone or Zone List Name
  {43665935-e2d4-4917-b779-10285a6688f9}, !- Cooling Control Zone or Zone List Name
  {e15b1545-75ee-40df-8ec6-a6cd708280fc}, !- Heating Control Zone or Zone List Name
  {56c247c4-858b-44c2-8f79-802a45bc840a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {92d8ea88-6605-4649-8b33-6f98a5bce582}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {43665935-e2d4-4917-b779-10285a6688f9}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e15b1545-75ee-40df-8ec6-a6cd708280fc}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {56c247c4-858b-44c2-8f79-802a45bc840a}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {8eba7583-c65a-4370-8c1c-1a8f5253f1c1}, !- Handle
  Basement ZN Reheat Coil,                !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f037bdfc-c872-40b3-a4b8-453a0ffc2c32}, !- Water Inlet Node Name
  {1f36aa2b-9306-4f17-ba0e-1e47cf9595a3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4ad3800f-4ff6-4e68-8c3d-f86fe2bb5480}, !- Handle
  Basement ZN Reheat Coil Inlet Water Node, !- Name
  {630a119d-23da-4562-87d1-85c77f7207ad}, !- Inlet Port
  {f037bdfc-c872-40b3-a4b8-453a0ffc2c32}; !- Outlet Port

OS:Connection,
  {630a119d-23da-4562-87d1-85c77f7207ad}, !- Handle
  {4af9ea6e-3cc4-4b29-8b86-0dd89559ff8a}, !- Source Object
  23,                                     !- Outlet Port
  {4ad3800f-4ff6-4e68-8c3d-f86fe2bb5480}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7930accb-911e-402b-8488-a4a95a6e3204}, !- Handle
  Basement ZN Reheat Coil Outlet Water Node, !- Name
  {1f36aa2b-9306-4f17-ba0e-1e47cf9595a3}, !- Inlet Port
  {06c902ce-5ce9-4b45-a7b1-43f18a8bfd5a}; !- Outlet Port

OS:Connection,
  {f037bdfc-c872-40b3-a4b8-453a0ffc2c32}, !- Handle
  {4ad3800f-4ff6-4e68-8c3d-f86fe2bb5480}, !- Source Object
  3,                                      !- Outlet Port
  {8eba7583-c65a-4370-8c1c-1a8f5253f1c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f36aa2b-9306-4f17-ba0e-1e47cf9595a3}, !- Handle
  {8eba7583-c65a-4370-8c1c-1a8f5253f1c1}, !- Source Object
  6,                                      !- Outlet Port
  {7930accb-911e-402b-8488-a4a95a6e3204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06c902ce-5ce9-4b45-a7b1-43f18a8bfd5a}, !- Handle
  {7930accb-911e-402b-8488-a4a95a6e3204}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8929d-580b-407f-b713-b5af21a0f9d9}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d676ac62-87f8-413e-9ea5-a046185973bc}, !- Handle
  Basement ZN Reheat Coil Controller,     !- Name
  {8eba7583-c65a-4370-8c1c-1a8f5253f1c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c518ef6f-2b57-47ed-be5e-16019b3cb1ce}, !- Handle
  Basement ZN VAV Terminal,               !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {5359c9f0-1f62-4330-a9c0-3ecbf161733b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8eba7583-c65a-4370-8c1c-1a8f5253f1c1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e2909822-b60a-4100-acfa-1b4b695879e2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a215d96d-909f-40b0-b3e6-79aaf81e37e3}, !- Handle
  Basement ZN Return Air Node,            !- Name
  {5f7059c7-49ed-4400-96a8-076868353652}, !- Inlet Port
  {62a4700b-f841-4448-ad5a-92594bf8ce0e}; !- Outlet Port

OS:Connection,
  {9d2c1bab-aad4-4840-9f8e-abcddd6b4944}, !- Handle
  {487efe81-3cc5-4d4f-8898-6975665041c7}, !- Source Object
  3,                                      !- Outlet Port
  {33224970-cb2d-478a-a805-dd2e715bb148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f7059c7-49ed-4400-96a8-076868353652}, !- Handle
  {9dd8718f-7735-461a-90ae-c3b4c27998db}, !- Source Object
  2,                                      !- Outlet Port
  {a215d96d-909f-40b0-b3e6-79aaf81e37e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a4700b-f841-4448-ad5a-92594bf8ce0e}, !- Handle
  {a215d96d-909f-40b0-b3e6-79aaf81e37e3}, !- Source Object
  3,                                      !- Outlet Port
  {2ad9f6de-7131-4225-821d-990a128c6acf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f674a4b3-ec9f-49c0-b1fc-60020f431aab}, !- Handle
  Basement ZN VAV Terminal Inlet Air Node, !- Name
  {4f97b275-9a23-42b2-b708-ce6866d43119}, !- Inlet Port
  {5359c9f0-1f62-4330-a9c0-3ecbf161733b}; !- Outlet Port

OS:Connection,
  {4f97b275-9a23-42b2-b708-ce6866d43119}, !- Handle
  {1a842859-6427-46bd-a6f2-3340eed58dbb}, !- Source Object
  3,                                      !- Outlet Port
  {f674a4b3-ec9f-49c0-b1fc-60020f431aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5359c9f0-1f62-4330-a9c0-3ecbf161733b}, !- Handle
  {f674a4b3-ec9f-49c0-b1fc-60020f431aab}, !- Source Object
  3,                                      !- Outlet Port
  {c518ef6f-2b57-47ed-be5e-16019b3cb1ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2909822-b60a-4100-acfa-1b4b695879e2}, !- Handle
  {c518ef6f-2b57-47ed-be5e-16019b3cb1ce}, !- Source Object
  12,                                     !- Outlet Port
  {487efe81-3cc5-4d4f-8898-6975665041c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {8c3bb03b-cf47-445c-9d18-bd52ebebb76b}, !- Handle
  Heat Pump Loop,                         !- Name
  EthyleneGlycol,                         !- Fluid Type
  40,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {80b311d0-896f-44bc-bd90-8522a70c41fe}, !- Loop Temperature Setpoint Node Name
  35,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8d0ba864-9a1d-462b-8dea-f9ca82a9df50}, !- Plant Side Inlet Node Name
  {10efe727-a9ce-410f-9d89-8d77b98cb712}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9745a2f9-1628-4530-bcec-50c659eb19ca}, !- Demand Side Inlet Node Name
  {0ae77610-4c08-43fa-b1b8-00617f40cd43}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  {fe27980b-b4a3-431e-90a7-9bfd3b23e899}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {90fbb661-e789-42dc-8cb8-a6a0f0698b88}, !- Demand Mixer Name
  {dc392277-f2ab-4751-89b3-f0d656a94389}, !- Demand Splitter Name
  {3a3f06ba-4d92-4dc8-bdf8-db5ef30d22d2}, !- Supply Mixer Name
  {5007e41f-ec26-43ae-9b1b-7724cd743191}; !- Supply Splitter Name

OS:Node,
  {143574e6-019a-4072-92bc-50d15c721f1e}, !- Handle
  Heat Pump Loop Supply Inlet Node,       !- Name
  {8d0ba864-9a1d-462b-8dea-f9ca82a9df50}, !- Inlet Port
  {1e5ccfae-390f-495c-9796-4aaff680794e}; !- Outlet Port

OS:Node,
  {80b311d0-896f-44bc-bd90-8522a70c41fe}, !- Handle
  Heat Pump Loop Supply Outlet Node,      !- Name
  {0dc80685-c6ef-4191-b8f7-32812166c992}, !- Inlet Port
  {10efe727-a9ce-410f-9d89-8d77b98cb712}; !- Outlet Port

OS:Node,
  {1736a248-91b5-4b4c-8797-746941e08d0b}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed 40.2 gpm/hp Inlet Water Node, !- Name
  {04e9da85-7777-49e9-b4d1-5610bc8329d6}, !- Inlet Port
  {3096c215-6319-4f6a-b310-bea37a38cfe1}; !- Outlet Port

OS:Connector:Mixer,
  {3a3f06ba-4d92-4dc8-bdf8-db5ef30d22d2}, !- Handle
  Connector Mixer 7,                      !- Name
  {36d4c254-8f1f-46af-a867-709c455423fe}, !- Outlet Branch Name
  {6454abe7-e7a9-49dc-8192-adb1d97fd1b5}, !- Inlet Branch Name 1
  {d22d2ebc-ed46-453d-bf82-2272c0db4a91}, !- Inlet Branch Name 2
  {b129aa64-a161-47ea-8171-7f6be801a820}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5007e41f-ec26-43ae-9b1b-7724cd743191}, !- Handle
  Connector Splitter 7,                   !- Name
  {e8f6bc00-bcb0-4321-a8d7-eea8672b65f7}, !- Inlet Branch Name
  {04e9da85-7777-49e9-b4d1-5610bc8329d6}, !- Outlet Branch Name 1
  {c1bc8bc9-8121-4544-8164-9cb23a4e96d4}, !- Outlet Branch Name 2
  {9f84dccd-476d-4ed5-bda6-83954ece95de}; !- Outlet Branch Name 3

OS:Connection,
  {8d0ba864-9a1d-462b-8dea-f9ca82a9df50}, !- Handle
  {8c3bb03b-cf47-445c-9d18-bd52ebebb76b}, !- Source Object
  14,                                     !- Outlet Port
  {143574e6-019a-4072-92bc-50d15c721f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e9da85-7777-49e9-b4d1-5610bc8329d6}, !- Handle
  {5007e41f-ec26-43ae-9b1b-7724cd743191}, !- Source Object
  3,                                      !- Outlet Port
  {1736a248-91b5-4b4c-8797-746941e08d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10efe727-a9ce-410f-9d89-8d77b98cb712}, !- Handle
  {80b311d0-896f-44bc-bd90-8522a70c41fe}, !- Source Object
  3,                                      !- Outlet Port
  {8c3bb03b-cf47-445c-9d18-bd52ebebb76b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {34684563-a25e-4f7e-befd-dc238d3b4cb9}, !- Handle
  Heat Pump Loop Demand Inlet Node,       !- Name
  {9745a2f9-1628-4530-bcec-50c659eb19ca}, !- Inlet Port
  {ffdb2799-dfdf-408c-92bb-9ac4c6be1491}; !- Outlet Port

OS:Node,
  {1f97bf93-edc3-484e-afae-c997bcb93335}, !- Handle
  Heat Pump Loop Demand Outlet Node,      !- Name
  {fc868ade-878a-44e2-889b-79205958ed1a}, !- Inlet Port
  {0ae77610-4c08-43fa-b1b8-00617f40cd43}; !- Outlet Port

OS:Node,
  {1dd87047-fb3f-488e-a345-fcd4f2746085}, !- Handle
  Heat Pump Loop Demand Bypass Inlet Water Node, !- Name
  {1f763140-6639-4636-af90-8d7bd986ef11}, !- Inlet Port
  {cbe08d6f-dc5c-4c79-95f4-55898463924e}; !- Outlet Port

OS:Connector:Mixer,
  {90fbb661-e789-42dc-8cb8-a6a0f0698b88}, !- Handle
  Connector Mixer 8,                      !- Name
  {43797237-5e86-4f6e-86ca-9d9b2e51ec92}, !- Outlet Branch Name
  {d8613011-2421-4636-873e-6c6bc9421612}, !- Inlet Branch Name 1
  {0f13afff-7988-4881-8b18-a74f0b850d10}, !- Inlet Branch Name 2
  {16ee43c0-3ab4-496f-a990-7ccd6649b692}, !- Inlet Branch Name 3
  {31cc0d36-06c9-4b52-b1c9-b3389e73e1e4}, !- Inlet Branch Name 4
  {96d7ca12-1523-4f9d-8bf4-173c905e8f6f}, !- Inlet Branch Name 5
  {511930f0-deed-4708-ad09-3414c463fce4}, !- Inlet Branch Name 6
  {3b9bdf51-8eb3-4807-a402-fc5225168285}, !- Inlet Branch Name 7
  {bc4dd394-9d9c-41cc-914d-b6502103cca0}, !- Inlet Branch Name 8
  {a20e63b8-7329-4bce-8eee-e8a0f667cc57}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {dc392277-f2ab-4751-89b3-f0d656a94389}, !- Handle
  Connector Splitter 8,                   !- Name
  {c612f69d-e4a7-45d5-89f7-3e4784f9fe17}, !- Inlet Branch Name
  {1f763140-6639-4636-af90-8d7bd986ef11}, !- Outlet Branch Name 1
  {f212bcfe-af57-4b10-a1c7-bf58ae1f19d7}, !- Outlet Branch Name 2
  {4cb79705-c4cc-4d5a-a055-276e6e09842a}, !- Outlet Branch Name 3
  {0ae4266c-adef-4d1c-9480-1a305fc0099a}, !- Outlet Branch Name 4
  {979fbe17-73d1-4f99-9e17-b80e178a9964}, !- Outlet Branch Name 5
  {cbf3813a-53c2-4c18-a9a5-81ce05828db2}, !- Outlet Branch Name 6
  {b092f765-531c-4b52-967c-de3f7d85c551}, !- Outlet Branch Name 7
  {d21506f9-7562-485b-8f72-717bb6ab2ee2}, !- Outlet Branch Name 8
  {114914e5-d016-4718-8ced-f72ed79f1469}; !- Outlet Branch Name 9

OS:Connection,
  {9745a2f9-1628-4530-bcec-50c659eb19ca}, !- Handle
  {8c3bb03b-cf47-445c-9d18-bd52ebebb76b}, !- Source Object
  17,                                     !- Outlet Port
  {34684563-a25e-4f7e-befd-dc238d3b4cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f763140-6639-4636-af90-8d7bd986ef11}, !- Handle
  {dc392277-f2ab-4751-89b3-f0d656a94389}, !- Source Object
  3,                                      !- Outlet Port
  {1dd87047-fb3f-488e-a345-fcd4f2746085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae77610-4c08-43fa-b1b8-00617f40cd43}, !- Handle
  {1f97bf93-edc3-484e-afae-c997bcb93335}, !- Source Object
  3,                                      !- Outlet Port
  {8c3bb03b-cf47-445c-9d18-bd52ebebb76b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {10b3c5d5-2872-4c50-8bbc-cc9ce0e445c9}, !- Handle
  {8c3bb03b-cf47-445c-9d18-bd52ebebb76b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fe27980b-b4a3-431e-90a7-9bfd3b23e899}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {ccbe9c17-5f7f-43b4-b9c8-70dc8d14aeb4}, !- Handle
  Heat Pump Loop High Temp - 87F,         !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  {12fab1ab-3a1d-442e-9119-fede3582c595}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12fab1ab-3a1d-442e-9119-fede3582c595}, !- Handle
  Heat Pump Loop High Temp - 87F Default, !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {8aa6792d-e725-43a9-825f-80abb9a02bbb}, !- Handle
  Heat Pump Loop Low Temp - 67F,          !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  {fca9cd8a-5626-4202-8b06-fa6348b2346f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fca9cd8a-5626-4202-8b06-fa6348b2346f}, !- Handle
  Heat Pump Loop Low Temp - 67F Default,  !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {d4b4fb27-9f78-4eef-89a2-61d5deb5b85d}, !- Handle
  Heat Pump Loop Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {ccbe9c17-5f7f-43b4-b9c8-70dc8d14aeb4}, !- High Setpoint Schedule Name
  {8aa6792d-e725-43a9-825f-80abb9a02bbb}, !- Low Setpoint Schedule Name
  {80b311d0-896f-44bc-bd90-8522a70c41fe}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {27105d29-144e-49d0-b995-8638f7abcfc5}, !- Handle
  Heat Pump Loop Pump,                    !- Name
  {1e5ccfae-390f-495c-9796-4aaff680794e}, !- Inlet Node Name
  {6877ad03-c32f-4136-b8b0-b4cb6d1e0389}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {9f3b58a6-1a6e-4b27-ac08-ffb9a928d826}, !- Handle
  Heat Pump Loop Pump Outlet Water Node,  !- Name
  {6877ad03-c32f-4136-b8b0-b4cb6d1e0389}, !- Inlet Port
  {e8f6bc00-bcb0-4321-a8d7-eea8672b65f7}; !- Outlet Port

OS:Connection,
  {1e5ccfae-390f-495c-9796-4aaff680794e}, !- Handle
  {143574e6-019a-4072-92bc-50d15c721f1e}, !- Source Object
  3,                                      !- Outlet Port
  {27105d29-144e-49d0-b995-8638f7abcfc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6877ad03-c32f-4136-b8b0-b4cb6d1e0389}, !- Handle
  {27105d29-144e-49d0-b995-8638f7abcfc5}, !- Source Object
  3,                                      !- Outlet Port
  {9f3b58a6-1a6e-4b27-ac08-ffb9a928d826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f6bc00-bcb0-4321-a8d7-eea8672b65f7}, !- Handle
  {9f3b58a6-1a6e-4b27-ac08-ffb9a928d826}, !- Source Object
  3,                                      !- Outlet Port
  {5007e41f-ec26-43ae-9b1b-7724cd743191}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {1256f75a-3833-4ca5-88b7-d955c36fbad1}, !- Handle
  Heat Pump Loop Cooling Tower Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {ccbe9c17-5f7f-43b4-b9c8-70dc8d14aeb4}, !- High Setpoint Schedule Name
  {8aa6792d-e725-43a9-825f-80abb9a02bbb}, !- Low Setpoint Schedule Name
  {db57d8cf-b12a-415e-8c48-9cbc3433d06d}; !- Setpoint Node or NodeList Name

OS:CoolingTower:TwoSpeed,
  {0c26b59f-67b2-4cbd-befd-52d05d7dd093}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed 40.2 gpm/hp, !- Name
  {3096c215-6319-4f6a-b310-bea37a38cfe1}, !- Water Inlet Node Name
  {8fece1bc-aa8b-4fbf-9ce9-120e244a85de}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  5581.31236972653,                       !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  1674.39371091796,                       !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {db57d8cf-b12a-415e-8c48-9cbc3433d06d}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed 40.2 gpm/hp Outlet Water Node, !- Name
  {8fece1bc-aa8b-4fbf-9ce9-120e244a85de}, !- Inlet Port
  {6454abe7-e7a9-49dc-8192-adb1d97fd1b5}; !- Outlet Port

OS:Connection,
  {3096c215-6319-4f6a-b310-bea37a38cfe1}, !- Handle
  {1736a248-91b5-4b4c-8797-746941e08d0b}, !- Source Object
  3,                                      !- Outlet Port
  {0c26b59f-67b2-4cbd-befd-52d05d7dd093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fece1bc-aa8b-4fbf-9ce9-120e244a85de}, !- Handle
  {0c26b59f-67b2-4cbd-befd-52d05d7dd093}, !- Source Object
  3,                                      !- Outlet Port
  {db57d8cf-b12a-415e-8c48-9cbc3433d06d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6454abe7-e7a9-49dc-8192-adb1d97fd1b5}, !- Handle
  {db57d8cf-b12a-415e-8c48-9cbc3433d06d}, !- Source Object
  3,                                      !- Outlet Port
  {3a3f06ba-4d92-4dc8-bdf8-db5ef30d22d2}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {71ffef11-21f4-4e69-a91e-66808675a49f}, !- Handle
  Heat Pump Loop Boiler Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {ccbe9c17-5f7f-43b4-b9c8-70dc8d14aeb4}, !- High Setpoint Schedule Name
  {8aa6792d-e725-43a9-825f-80abb9a02bbb}, !- Low Setpoint Schedule Name
  {5d813a60-7a11-405c-88f9-9714b3e8c491}; !- Setpoint Node or NodeList Name

OS:Boiler:HotWater,
  {608fab1c-c565-4953-a01d-cedefd37446a}, !- Handle
  Heat Pump Loop Supplemental Boiler 2653kBtu/hr 0.82 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.813,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {808eaf03-5c71-4e37-81a6-ae0db8979b35}, !- Boiler Water Inlet Node Name
  {3420d266-3481-4649-9439-2e0b0d11eee6}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {ae0538d7-ee9f-42eb-a3eb-489f120dfcb0}, !- Handle
  Heat Pump Loop Supplemental Boiler 2653kBtu/hr 0.82 Combustion Eff Inlet Water Node, !- Name
  {c1bc8bc9-8121-4544-8164-9cb23a4e96d4}, !- Inlet Port
  {808eaf03-5c71-4e37-81a6-ae0db8979b35}; !- Outlet Port

OS:Connection,
  {c1bc8bc9-8121-4544-8164-9cb23a4e96d4}, !- Handle
  {5007e41f-ec26-43ae-9b1b-7724cd743191}, !- Source Object
  4,                                      !- Outlet Port
  {ae0538d7-ee9f-42eb-a3eb-489f120dfcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d813a60-7a11-405c-88f9-9714b3e8c491}, !- Handle
  Heat Pump Loop Supplemental Boiler 2653kBtu/hr 0.82 Combustion Eff Outlet Water Node, !- Name
  {3420d266-3481-4649-9439-2e0b0d11eee6}, !- Inlet Port
  {d22d2ebc-ed46-453d-bf82-2272c0db4a91}; !- Outlet Port

OS:Connection,
  {808eaf03-5c71-4e37-81a6-ae0db8979b35}, !- Handle
  {ae0538d7-ee9f-42eb-a3eb-489f120dfcb0}, !- Source Object
  3,                                      !- Outlet Port
  {608fab1c-c565-4953-a01d-cedefd37446a}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {3420d266-3481-4649-9439-2e0b0d11eee6}, !- Handle
  {608fab1c-c565-4953-a01d-cedefd37446a}, !- Source Object
  12,                                     !- Outlet Port
  {5d813a60-7a11-405c-88f9-9714b3e8c491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d22d2ebc-ed46-453d-bf82-2272c0db4a91}, !- Handle
  {5d813a60-7a11-405c-88f9-9714b3e8c491}, !- Source Object
  3,                                      !- Outlet Port
  {3a3f06ba-4d92-4dc8-bdf8-db5ef30d22d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6b889405-4d7c-44a9-85cf-34b7adb35814}, !- Handle
  Heat Pump Loop Supply Bypass,           !- Name
  {08ea0f55-aaab-4931-baa4-80265230bf61}, !- Inlet Node Name
  {12d9210c-a84d-41c8-b598-8aa32cedcd6a}; !- Outlet Node Name

OS:Node,
  {cba00974-19c9-4f77-9f63-4d2f314b8f3e}, !- Handle
  Heat Pump Loop Supply Bypass Inlet Water Node, !- Name
  {9f84dccd-476d-4ed5-bda6-83954ece95de}, !- Inlet Port
  {08ea0f55-aaab-4931-baa4-80265230bf61}; !- Outlet Port

OS:Connection,
  {9f84dccd-476d-4ed5-bda6-83954ece95de}, !- Handle
  {5007e41f-ec26-43ae-9b1b-7724cd743191}, !- Source Object
  5,                                      !- Outlet Port
  {cba00974-19c9-4f77-9f63-4d2f314b8f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0179c85c-928b-4148-9e90-2be7bf9cd785}, !- Handle
  Heat Pump Loop Supply Bypass Outlet Water Node, !- Name
  {12d9210c-a84d-41c8-b598-8aa32cedcd6a}, !- Inlet Port
  {b129aa64-a161-47ea-8171-7f6be801a820}; !- Outlet Port

OS:Connection,
  {08ea0f55-aaab-4931-baa4-80265230bf61}, !- Handle
  {cba00974-19c9-4f77-9f63-4d2f314b8f3e}, !- Source Object
  3,                                      !- Outlet Port
  {6b889405-4d7c-44a9-85cf-34b7adb35814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d9210c-a84d-41c8-b598-8aa32cedcd6a}, !- Handle
  {6b889405-4d7c-44a9-85cf-34b7adb35814}, !- Source Object
  3,                                      !- Outlet Port
  {0179c85c-928b-4148-9e90-2be7bf9cd785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b129aa64-a161-47ea-8171-7f6be801a820}, !- Handle
  {0179c85c-928b-4148-9e90-2be7bf9cd785}, !- Source Object
  3,                                      !- Outlet Port
  {3a3f06ba-4d92-4dc8-bdf8-db5ef30d22d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {32d40440-da36-44ca-8bc2-9e61dccbcd56}, !- Handle
  Heat Pump Loop Demand Bypass,           !- Name
  {cbe08d6f-dc5c-4c79-95f4-55898463924e}, !- Inlet Node Name
  {b4bc3eef-12f2-4a3a-8667-07d591010f3b}; !- Outlet Node Name

OS:Node,
  {27f1f105-29c5-4f64-a89b-9b1c60e41ec6}, !- Handle
  Heat Pump Loop Demand Bypass Outlet Water Node, !- Name
  {b4bc3eef-12f2-4a3a-8667-07d591010f3b}, !- Inlet Port
  {d8613011-2421-4636-873e-6c6bc9421612}; !- Outlet Port

OS:Connection,
  {cbe08d6f-dc5c-4c79-95f4-55898463924e}, !- Handle
  {1dd87047-fb3f-488e-a345-fcd4f2746085}, !- Source Object
  3,                                      !- Outlet Port
  {32d40440-da36-44ca-8bc2-9e61dccbcd56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4bc3eef-12f2-4a3a-8667-07d591010f3b}, !- Handle
  {32d40440-da36-44ca-8bc2-9e61dccbcd56}, !- Source Object
  3,                                      !- Outlet Port
  {27f1f105-29c5-4f64-a89b-9b1c60e41ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8613011-2421-4636-873e-6c6bc9421612}, !- Handle
  {27f1f105-29c5-4f64-a89b-9b1c60e41ec6}, !- Source Object
  3,                                      !- Outlet Port
  {90fbb661-e789-42dc-8cb8-a6a0f0698b88}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f1ceb41-298a-4ef1-aa1e-5223a7a2a9fc}, !- Handle
  Heat Pump Loop Supply Outlet,           !- Name
  {7c073b4c-1694-43a9-95cf-ff01e4ce1d2a}, !- Inlet Node Name
  {0dc80685-c6ef-4191-b8f7-32812166c992}; !- Outlet Node Name

OS:Node,
  {1daf53b6-32c4-415a-930a-f85c970143c1}, !- Handle
  Heat Pump Loop Supply Outlet Inlet Water Node, !- Name
  {36d4c254-8f1f-46af-a867-709c455423fe}, !- Inlet Port
  {7c073b4c-1694-43a9-95cf-ff01e4ce1d2a}; !- Outlet Port

OS:Connection,
  {36d4c254-8f1f-46af-a867-709c455423fe}, !- Handle
  {3a3f06ba-4d92-4dc8-bdf8-db5ef30d22d2}, !- Source Object
  2,                                      !- Outlet Port
  {1daf53b6-32c4-415a-930a-f85c970143c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c073b4c-1694-43a9-95cf-ff01e4ce1d2a}, !- Handle
  {1daf53b6-32c4-415a-930a-f85c970143c1}, !- Source Object
  3,                                      !- Outlet Port
  {1f1ceb41-298a-4ef1-aa1e-5223a7a2a9fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc80685-c6ef-4191-b8f7-32812166c992}, !- Handle
  {1f1ceb41-298a-4ef1-aa1e-5223a7a2a9fc}, !- Source Object
  3,                                      !- Outlet Port
  {80b311d0-896f-44bc-bd90-8522a70c41fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {589bc657-4494-474e-b8eb-a0499db231b6}, !- Handle
  Heat Pump Loop Demand Inlet,            !- Name
  {ffdb2799-dfdf-408c-92bb-9ac4c6be1491}, !- Inlet Node Name
  {191157a6-7ad5-48b7-81f2-17a99ce8ebe3}; !- Outlet Node Name

OS:Node,
  {f92a8599-ef3c-4886-a419-51cb2e33e394}, !- Handle
  Heat Pump Loop Demand Inlet Outlet Water Node, !- Name
  {191157a6-7ad5-48b7-81f2-17a99ce8ebe3}, !- Inlet Port
  {c612f69d-e4a7-45d5-89f7-3e4784f9fe17}; !- Outlet Port

OS:Connection,
  {ffdb2799-dfdf-408c-92bb-9ac4c6be1491}, !- Handle
  {34684563-a25e-4f7e-befd-dc238d3b4cb9}, !- Source Object
  3,                                      !- Outlet Port
  {589bc657-4494-474e-b8eb-a0499db231b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191157a6-7ad5-48b7-81f2-17a99ce8ebe3}, !- Handle
  {589bc657-4494-474e-b8eb-a0499db231b6}, !- Source Object
  3,                                      !- Outlet Port
  {f92a8599-ef3c-4886-a419-51cb2e33e394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c612f69d-e4a7-45d5-89f7-3e4784f9fe17}, !- Handle
  {f92a8599-ef3c-4886-a419-51cb2e33e394}, !- Source Object
  3,                                      !- Outlet Port
  {dc392277-f2ab-4751-89b3-f0d656a94389}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ae849b0-c6b6-4fa0-b467-a15774647d3b}, !- Handle
  Heat Pump Loop Demand Outlet,           !- Name
  {b463cf81-1be9-4da4-853b-793664681900}, !- Inlet Node Name
  {fc868ade-878a-44e2-889b-79205958ed1a}; !- Outlet Node Name

OS:Node,
  {0801deed-d32c-444b-9161-304e0a11492c}, !- Handle
  Heat Pump Loop Demand Outlet Inlet Water Node, !- Name
  {43797237-5e86-4f6e-86ca-9d9b2e51ec92}, !- Inlet Port
  {b463cf81-1be9-4da4-853b-793664681900}; !- Outlet Port

OS:Connection,
  {43797237-5e86-4f6e-86ca-9d9b2e51ec92}, !- Handle
  {90fbb661-e789-42dc-8cb8-a6a0f0698b88}, !- Source Object
  2,                                      !- Outlet Port
  {0801deed-d32c-444b-9161-304e0a11492c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b463cf81-1be9-4da4-853b-793664681900}, !- Handle
  {0801deed-d32c-444b-9161-304e0a11492c}, !- Source Object
  3,                                      !- Outlet Port
  {3ae849b0-c6b6-4fa0-b467-a15774647d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc868ade-878a-44e2-889b-79205958ed1a}, !- Handle
  {3ae849b0-c6b6-4fa0-b467-a15774647d3b}, !- Source Object
  3,                                      !- Outlet Port
  {1f97bf93-edc3-484e-afae-c997bcb93335}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c00c2604-d323-4683-abc8-d93fec78b6e2}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  {a9aafe81-99e2-44cb-a988-c557676d7a69}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f8b5ff3-1a72-4313-9e53-ccc01cbd830f}, !- Supply Side Inlet Node Name
  {2c097a47-49c2-423d-aac9-6408b8a101b4}, !- Demand Side Outlet Node Name
  {34e23014-4541-4344-8090-408442a3d17e}, !- Demand Side Inlet Node A
  {8c34b7c8-5927-44ba-862f-0da667320388}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {641a603d-ebef-43ea-9981-1f9a667bfd5f}, !- Demand Mixer Name
  {a4c57519-5c73-4f03-ac2f-0ed7dc789538}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {209ff876-7d70-4f90-8c51-0a035d1663e2}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Name
  {0f8b5ff3-1a72-4313-9e53-ccc01cbd830f}, !- Inlet Port
  {62b3b4c6-0007-48a9-a628-a906a8fb6e74}; !- Outlet Port

OS:Node,
  {d2cd1025-ec2a-4906-bbdc-dab3c2d68fc4}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Name
  {b48e080d-0c2a-43f6-8f47-feefd706bf92}, !- Inlet Port
  {8c34b7c8-5927-44ba-862f-0da667320388}; !- Outlet Port

OS:Connection,
  {0f8b5ff3-1a72-4313-9e53-ccc01cbd830f}, !- Handle
  {c00c2604-d323-4683-abc8-d93fec78b6e2}, !- Source Object
  9,                                      !- Outlet Port
  {209ff876-7d70-4f90-8c51-0a035d1663e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c34b7c8-5927-44ba-862f-0da667320388}, !- Handle
  {d2cd1025-ec2a-4906-bbdc-dab3c2d68fc4}, !- Source Object
  3,                                      !- Outlet Port
  {c00c2604-d323-4683-abc8-d93fec78b6e2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4928b868-5a72-41c7-9e0f-1d40abf8770b}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Name
  {34e23014-4541-4344-8090-408442a3d17e}, !- Inlet Port
  {05db7530-7f74-456b-b389-934931b32659}; !- Outlet Port

OS:Node,
  {d30b6ba5-fed8-44e3-a6b8-c59378bb57b0}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Name
  {cdc14118-e4b6-4423-a7b6-7968689a156f}, !- Inlet Port
  {2c097a47-49c2-423d-aac9-6408b8a101b4}; !- Outlet Port

OS:Node,
  {e5e4e907-f27b-4a89-921c-26ccb255bd95}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Name
  {3cba0583-57d6-4166-a31a-657262fe433a}, !- Inlet Port
  {47ce326f-5176-4493-900d-393feb1337cb}; !- Outlet Port

OS:Connection,
  {34e23014-4541-4344-8090-408442a3d17e}, !- Handle
  {c00c2604-d323-4683-abc8-d93fec78b6e2}, !- Source Object
  11,                                     !- Outlet Port
  {4928b868-5a72-41c7-9e0f-1d40abf8770b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c097a47-49c2-423d-aac9-6408b8a101b4}, !- Handle
  {d30b6ba5-fed8-44e3-a6b8-c59378bb57b0}, !- Source Object
  3,                                      !- Outlet Port
  {c00c2604-d323-4683-abc8-d93fec78b6e2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a4c57519-5c73-4f03-ac2f-0ed7dc789538}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {05db7530-7f74-456b-b389-934931b32659}, !- Inlet Node Name
  {0be47471-62b1-48ae-9065-bceb38cd83e8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {641a603d-ebef-43ea-9981-1f9a667bfd5f}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {cdc14118-e4b6-4423-a7b6-7968689a156f}, !- Outlet Node Name
  {4a452fd0-f5db-4e6f-b46e-a89bb0b6a18c}; !- Inlet Node Name 1

OS:Connection,
  {05db7530-7f74-456b-b389-934931b32659}, !- Handle
  {4928b868-5a72-41c7-9e0f-1d40abf8770b}, !- Source Object
  3,                                      !- Outlet Port
  {a4c57519-5c73-4f03-ac2f-0ed7dc789538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc14118-e4b6-4423-a7b6-7968689a156f}, !- Handle
  {641a603d-ebef-43ea-9981-1f9a667bfd5f}, !- Source Object
  2,                                      !- Outlet Port
  {d30b6ba5-fed8-44e3-a6b8-c59378bb57b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e04a007e-3093-4e28-8046-cbe3b2bb40b1}, !- Handle
  {c00c2604-d323-4683-abc8-d93fec78b6e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a9aafe81-99e2-44cb-a988-c557676d7a69}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {c8300fa9-1087-4e61-a1dc-3d566df2bcf3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d8aa8e1f-8198-4e36-a3a3-d578b57a3039}, !- Handle
  DataCenter_basement_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c0cfcc42-f699-4cbc-aa97-8fe6c0a06df4}, !- Control Zone Name
  {d2cd1025-ec2a-4906-bbdc-dab3c2d68fc4}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {b929b5a1-837e-4217-99a2-bbf328c38758}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {59a17333-e493-4462-b674-3e0abee5cca2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22db3b29-e138-49ac-b98e-edf7a6f2384e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {59a17333-e493-4462-b674-3e0abee5cca2}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22db3b29-e138-49ac-b98e-edf7a6f2384e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f65bb380-d077-44fe-97de-80958bf5f656}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 2202 Clg kBtu/hr 4.3COPH, !- Name
  {8d14e852-66da-4712-a905-d3661e47bef7}, !- Water Inlet Node Name
  {77d7734f-330e-4896-abbb-d481876ee471}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {a5e86885-1565-450f-832a-f26f2c88ff31}, !- Heating Capacity Curve Name
  {e0547bee-0cac-427f-b747-ce2d9caa8c15}; !- Heating Power Consumption Curve Name

OS:Node,
  {c007981d-7395-49cf-ae89-f8643858355c}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 2202 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {f212bcfe-af57-4b10-a1c7-bf58ae1f19d7}, !- Inlet Port
  {8d14e852-66da-4712-a905-d3661e47bef7}; !- Outlet Port

OS:Connection,
  {f212bcfe-af57-4b10-a1c7-bf58ae1f19d7}, !- Handle
  {dc392277-f2ab-4751-89b3-f0d656a94389}, !- Source Object
  4,                                      !- Outlet Port
  {c007981d-7395-49cf-ae89-f8643858355c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f35646a6-a626-4622-b772-c613ea8018a0}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 2202 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {77d7734f-330e-4896-abbb-d481876ee471}, !- Inlet Port
  {0f13afff-7988-4881-8b18-a74f0b850d10}; !- Outlet Port

OS:Connection,
  {8d14e852-66da-4712-a905-d3661e47bef7}, !- Handle
  {c007981d-7395-49cf-ae89-f8643858355c}, !- Source Object
  3,                                      !- Outlet Port
  {f65bb380-d077-44fe-97de-80958bf5f656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d7734f-330e-4896-abbb-d481876ee471}, !- Handle
  {f65bb380-d077-44fe-97de-80958bf5f656}, !- Source Object
  3,                                      !- Outlet Port
  {f35646a6-a626-4622-b772-c613ea8018a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f13afff-7988-4881-8b18-a74f0b850d10}, !- Handle
  {f35646a6-a626-4622-b772-c613ea8018a0}, !- Source Object
  3,                                      !- Outlet Port
  {90fbb661-e789-42dc-8cb8-a6a0f0698b88}, !- Target Object
  4;                                      !- Inlet Port

OS:Curve:QuadLinear,
  {a5e86885-1565-450f-832a-f26f2c88ff31}, !- Handle
  Water to Air Heat Pump Heating Capacity Curve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e0547bee-0cac-427f-b747-ce2d9caa8c15}, !- Handle
  Water to Air Heat Pump Heating Power Consumption Curve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1ab1329c-ce37-49f2-bef5-f529b84e5ee6}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {00593e58-bbaa-4c50-b71d-0c107ec7ebad}, !- Water Inlet Node Name
  {d6820192-b4ce-42ea-b3f0-31119e0c636e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.16,                                   !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {34eaa176-c7cf-475d-9caf-826081cb367e}, !- Total Cooling Capacity Curve Name
  {edb9f565-d233-4c15-9a2c-eb2e05ab4df5}, !- Sensible Cooling Capacity Curve Name
  {677bc3d4-22e1-45b0-9f7d-f14cda8a0faa}; !- Cooling Power Consumption Curve Name

OS:Node,
  {d73f7df5-eca5-47c4-bebf-4d6da72b4b53}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {4cb79705-c4cc-4d5a-a055-276e6e09842a}, !- Inlet Port
  {00593e58-bbaa-4c50-b71d-0c107ec7ebad}; !- Outlet Port

OS:Connection,
  {4cb79705-c4cc-4d5a-a055-276e6e09842a}, !- Handle
  {dc392277-f2ab-4751-89b3-f0d656a94389}, !- Source Object
  5,                                      !- Outlet Port
  {d73f7df5-eca5-47c4-bebf-4d6da72b4b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32366223-5cc5-4c41-b264-41bf912c392d}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {d6820192-b4ce-42ea-b3f0-31119e0c636e}, !- Inlet Port
  {16ee43c0-3ab4-496f-a990-7ccd6649b692}; !- Outlet Port

OS:Connection,
  {00593e58-bbaa-4c50-b71d-0c107ec7ebad}, !- Handle
  {d73f7df5-eca5-47c4-bebf-4d6da72b4b53}, !- Source Object
  3,                                      !- Outlet Port
  {1ab1329c-ce37-49f2-bef5-f529b84e5ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6820192-b4ce-42ea-b3f0-31119e0c636e}, !- Handle
  {1ab1329c-ce37-49f2-bef5-f529b84e5ee6}, !- Source Object
  3,                                      !- Outlet Port
  {32366223-5cc5-4c41-b264-41bf912c392d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16ee43c0-3ab4-496f-a990-7ccd6649b692}, !- Handle
  {32366223-5cc5-4c41-b264-41bf912c392d}, !- Source Object
  3,                                      !- Outlet Port
  {90fbb661-e789-42dc-8cb8-a6a0f0698b88}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:QuadLinear,
  {34eaa176-c7cf-475d-9caf-826081cb367e}, !- Handle
  Water to Air Heat Pump Total Cooling Capacity Curve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {edb9f565-d233-4c15-9a2c-eb2e05ab4df5}, !- Handle
  Water to Air Heat Pump Sensible Cooling Capacity Curve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {677bc3d4-22e1-45b0-9f7d-f14cda8a0faa}, !- Handle
  Water to Air Heat Pump Cooling Power Consumption Curve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Coil:Heating:Electric,
  {463b5ff5-da24-4fa8-b3e4-57ac7b81f7db}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {2873262a-efc9-4160-8aac-53952a5cbe04}, !- Handle
  DataCenter_basement_ZN_6 ZN Unitary HP, !- Name
  Load,                                   !- Control Type
  {c0cfcc42-f699-4cbc-aa97-8fe6c0a06df4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {ecab6a16-627a-4801-93be-d3d96241aae4}, !- Air Inlet Node Name
  {b48e080d-0c2a-43f6-8f47-feefd706bf92}, !- Air Outlet Node Name
  {b929b5a1-837e-4217-99a2-bbf328c38758}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Supply Air Fan Operating Mode Schedule Name
  {f65bb380-d077-44fe-97de-80958bf5f656}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1ab1329c-ce37-49f2-bef5-f529b84e5ee6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {463b5ff5-da24-4fa8-b3e4-57ac7b81f7db}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b48e080d-0c2a-43f6-8f47-feefd706bf92}, !- Handle
  {2873262a-efc9-4160-8aac-53952a5cbe04}, !- Source Object
  7,                                      !- Outlet Port
  {d2cd1025-ec2a-4906-bbdc-dab3c2d68fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9082784d-46e4-42fe-bf68-0893680bb6fd}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {87e8ae78-c0ee-4b03-9317-e784ceb2e3d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e188f5ee-00a7-43ad-90f8-4e966f8efc51}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e188f5ee-00a7-43ad-90f8-4e966f8efc51}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {caf71846-a941-4f05-8659-93b50a5402ed}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  {9082784d-46e4-42fe-bf68-0893680bb6fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {83c6976c-8358-48b8-a8c7-7d101377dd9a}, !- Mixed Air Node Name
  {3e9db125-cf37-474d-9b23-c78480d4d5e0}, !- Outdoor Air Stream Node Name
  {c5db307a-2cd3-4bf5-b94b-a664bb54a12b}, !- Relief Air Stream Node Name
  {62b3b4c6-0007-48a9-a628-a906a8fb6e74}; !- Return Air Stream Node Name

OS:Node,
  {e421fce7-26be-443b-8aae-60ec4753257a}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3e9db125-cf37-474d-9b23-c78480d4d5e0}; !- Outlet Port

OS:Connection,
  {3e9db125-cf37-474d-9b23-c78480d4d5e0}, !- Handle
  {e421fce7-26be-443b-8aae-60ec4753257a}, !- Source Object
  3,                                      !- Outlet Port
  {caf71846-a941-4f05-8659-93b50a5402ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1076048c-d090-4b9c-a47a-b86435073e51}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Name
  {c5db307a-2cd3-4bf5-b94b-a664bb54a12b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5db307a-2cd3-4bf5-b94b-a664bb54a12b}, !- Handle
  {caf71846-a941-4f05-8659-93b50a5402ed}, !- Source Object
  7,                                      !- Outlet Port
  {1076048c-d090-4b9c-a47a-b86435073e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {847f9097-781d-4015-bfa1-d52cb78f22d5}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {83c6976c-8358-48b8-a8c7-7d101377dd9a}, !- Inlet Port
  {ecab6a16-627a-4801-93be-d3d96241aae4}; !- Outlet Port

OS:Connection,
  {62b3b4c6-0007-48a9-a628-a906a8fb6e74}, !- Handle
  {209ff876-7d70-4f90-8c51-0a035d1663e2}, !- Source Object
  3,                                      !- Outlet Port
  {caf71846-a941-4f05-8659-93b50a5402ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {83c6976c-8358-48b8-a8c7-7d101377dd9a}, !- Handle
  {caf71846-a941-4f05-8659-93b50a5402ed}, !- Source Object
  5,                                      !- Outlet Port
  {847f9097-781d-4015-bfa1-d52cb78f22d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecab6a16-627a-4801-93be-d3d96241aae4}, !- Handle
  {847f9097-781d-4015-bfa1-d52cb78f22d5}, !- Source Object
  3,                                      !- Outlet Port
  {2873262a-efc9-4160-8aac-53952a5cbe04}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c8300fa9-1087-4e61-a1dc-3d566df2bcf3}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {419ec873-a4f7-4d3b-aa6d-ec2fe1687033}, !- Control Zone or Zone List Name
  {e9bdd34a-b836-4225-9b86-0995ffe06928}, !- Cooling Control Zone or Zone List Name
  {4e6a8b08-e396-429b-b78e-0b6cd6324d6b}, !- Heating Control Zone or Zone List Name
  {22ea477d-d265-40d7-bc81-0370f44ade39}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {419ec873-a4f7-4d3b-aa6d-ec2fe1687033}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {e9bdd34a-b836-4225-9b86-0995ffe06928}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4e6a8b08-e396-429b-b78e-0b6cd6324d6b}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {22ea477d-d265-40d7-bc81-0370f44ade39}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8762b889-e3f8-43dd-990a-a31b8b950715}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {02eab3d5-86fe-414f-b077-3a8358c54a99}, !- Air Inlet Node Name
  {3cba0583-57d6-4166-a31a-657262fe433a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b295e30-5630-4941-911c-d25e1fa26508}, !- Handle
  DataCenter_basement_ZN_6 ZN Return Air Node, !- Name
  {681fdd72-eb7d-4d43-8b3c-a9e1996be065}, !- Inlet Port
  {4a452fd0-f5db-4e6f-b46e-a89bb0b6a18c}; !- Outlet Port

OS:Connection,
  {47ce326f-5176-4493-900d-393feb1337cb}, !- Handle
  {e5e4e907-f27b-4a89-921c-26ccb255bd95}, !- Source Object
  3,                                      !- Outlet Port
  {d97bae2f-ff2d-4c91-9d84-b6b9bca477ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681fdd72-eb7d-4d43-8b3c-a9e1996be065}, !- Handle
  {6f3dfc56-e5fa-426b-8514-a898dd93a2ec}, !- Source Object
  2,                                      !- Outlet Port
  {2b295e30-5630-4941-911c-d25e1fa26508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a452fd0-f5db-4e6f-b46e-a89bb0b6a18c}, !- Handle
  {2b295e30-5630-4941-911c-d25e1fa26508}, !- Source Object
  3,                                      !- Outlet Port
  {641a603d-ebef-43ea-9981-1f9a667bfd5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd7b3c21-a901-4c11-8b27-4a27751c420b}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {0be47471-62b1-48ae-9065-bceb38cd83e8}, !- Inlet Port
  {02eab3d5-86fe-414f-b077-3a8358c54a99}; !- Outlet Port

OS:Connection,
  {0be47471-62b1-48ae-9065-bceb38cd83e8}, !- Handle
  {a4c57519-5c73-4f03-ac2f-0ed7dc789538}, !- Source Object
  3,                                      !- Outlet Port
  {dd7b3c21-a901-4c11-8b27-4a27751c420b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02eab3d5-86fe-414f-b077-3a8358c54a99}, !- Handle
  {dd7b3c21-a901-4c11-8b27-4a27751c420b}, !- Source Object
  3,                                      !- Outlet Port
  {8762b889-e3f8-43dd-990a-a31b8b950715}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cba0583-57d6-4166-a31a-657262fe433a}, !- Handle
  {8762b889-e3f8-43dd-990a-a31b8b950715}, !- Source Object
  4,                                      !- Outlet Port
  {e5e4e907-f27b-4a89-921c-26ccb255bd95}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0ff5be2d-9910-4e4b-9f8c-70fc82185ba0}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  {54987655-ec2f-400f-b961-ddaa0487b510}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b3dc5d75-e98a-4ff6-a212-f9215fd70be8}, !- Supply Side Inlet Node Name
  {da33fc1a-2a9b-4802-8e40-cfadcb75a4bb}, !- Demand Side Outlet Node Name
  {a8a56b2f-16df-421b-80a3-fefd40e08ab0}, !- Demand Side Inlet Node A
  {6b761bda-4bd6-4b9f-b942-9f17f48f8057}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {54afd24a-a6ad-4ccc-a3e0-b0d6605f14cb}, !- Demand Mixer Name
  {e6a4444a-87bc-4061-9495-7e83c2e6d964}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aa51eb10-2e63-4f12-8cdb-ed1a7e5e9020}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Name
  {b3dc5d75-e98a-4ff6-a212-f9215fd70be8}, !- Inlet Port
  {3c7f2eec-90b8-416a-83dd-fa9f5f9880c9}; !- Outlet Port

OS:Node,
  {eec43e83-e454-42c2-a84d-1601699856ba}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Name
  {c9eb4948-ca65-4509-8276-d753e8463078}, !- Inlet Port
  {6b761bda-4bd6-4b9f-b942-9f17f48f8057}; !- Outlet Port

OS:Connection,
  {b3dc5d75-e98a-4ff6-a212-f9215fd70be8}, !- Handle
  {0ff5be2d-9910-4e4b-9f8c-70fc82185ba0}, !- Source Object
  9,                                      !- Outlet Port
  {aa51eb10-2e63-4f12-8cdb-ed1a7e5e9020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b761bda-4bd6-4b9f-b942-9f17f48f8057}, !- Handle
  {eec43e83-e454-42c2-a84d-1601699856ba}, !- Source Object
  3,                                      !- Outlet Port
  {0ff5be2d-9910-4e4b-9f8c-70fc82185ba0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {56c30777-ab19-4f68-9b99-b78c03873877}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Name
  {a8a56b2f-16df-421b-80a3-fefd40e08ab0}, !- Inlet Port
  {bfcaa08c-e635-4588-91ba-1459c31e981e}; !- Outlet Port

OS:Node,
  {62bb5e58-dd2a-4bf6-af78-c50ff4795dc4}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Name
  {5aaac5fd-1418-4a55-833f-1a3014e114f0}, !- Inlet Port
  {da33fc1a-2a9b-4802-8e40-cfadcb75a4bb}; !- Outlet Port

OS:Node,
  {a0d4ad60-7876-4ea9-8cbf-3431156d7389}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Name
  {509215b5-9668-4efb-ac18-caa83af06be0}, !- Inlet Port
  {47ff7518-e97d-4a34-98a1-9aeea2216e06}; !- Outlet Port

OS:Connection,
  {a8a56b2f-16df-421b-80a3-fefd40e08ab0}, !- Handle
  {0ff5be2d-9910-4e4b-9f8c-70fc82185ba0}, !- Source Object
  11,                                     !- Outlet Port
  {56c30777-ab19-4f68-9b99-b78c03873877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da33fc1a-2a9b-4802-8e40-cfadcb75a4bb}, !- Handle
  {62bb5e58-dd2a-4bf6-af78-c50ff4795dc4}, !- Source Object
  3,                                      !- Outlet Port
  {0ff5be2d-9910-4e4b-9f8c-70fc82185ba0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e6a4444a-87bc-4061-9495-7e83c2e6d964}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {bfcaa08c-e635-4588-91ba-1459c31e981e}, !- Inlet Node Name
  {4bd4e07e-1a5b-4999-9dc2-26e029283265}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {54afd24a-a6ad-4ccc-a3e0-b0d6605f14cb}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {5aaac5fd-1418-4a55-833f-1a3014e114f0}, !- Outlet Node Name
  {31247b60-78c7-48af-8b3d-033e5ab7ca4a}; !- Inlet Node Name 1

OS:Connection,
  {bfcaa08c-e635-4588-91ba-1459c31e981e}, !- Handle
  {56c30777-ab19-4f68-9b99-b78c03873877}, !- Source Object
  3,                                      !- Outlet Port
  {e6a4444a-87bc-4061-9495-7e83c2e6d964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aaac5fd-1418-4a55-833f-1a3014e114f0}, !- Handle
  {54afd24a-a6ad-4ccc-a3e0-b0d6605f14cb}, !- Source Object
  2,                                      !- Outlet Port
  {62bb5e58-dd2a-4bf6-af78-c50ff4795dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {170fbe4d-ace1-4228-a428-7256171c066f}, !- Handle
  {0ff5be2d-9910-4e4b-9f8c-70fc82185ba0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {54987655-ec2f-400f-b961-ddaa0487b510}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {cb2a0bfe-1101-44c1-b4fb-8a9b9a8adc3e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d4a772c3-6868-45f2-b9d3-1103e4dbdabf}, !- Handle
  DataCenter_bot_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ffd6967b-0def-4b07-badc-2b0b38961186}, !- Control Zone Name
  {eec43e83-e454-42c2-a84d-1601699856ba}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {baf7b2d7-2ff3-41db-b420-4118494f9c59}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6197b305-7f3c-4229-932b-4a3a2be85880}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24121aa7-ac0c-4bb6-9ada-70a566738716}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6197b305-7f3c-4229-932b-4a3a2be85880}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24121aa7-ac0c-4bb6-9ada-70a566738716}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {78120b98-bc02-4bb2-9cd5-2a78dd310136}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 52 Clg kBtu/hr 4.3COPH, !- Name
  {53444688-cf39-474e-8094-d0f1919defa7}, !- Water Inlet Node Name
  {0da64752-6e1a-41a4-bc09-1eb6c5e2977c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {a5e86885-1565-450f-832a-f26f2c88ff31}, !- Heating Capacity Curve Name
  {e0547bee-0cac-427f-b747-ce2d9caa8c15}; !- Heating Power Consumption Curve Name

OS:Node,
  {83963b75-1196-4bf7-9830-cb066a25924d}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 52 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {0ae4266c-adef-4d1c-9480-1a305fc0099a}, !- Inlet Port
  {53444688-cf39-474e-8094-d0f1919defa7}; !- Outlet Port

OS:Connection,
  {0ae4266c-adef-4d1c-9480-1a305fc0099a}, !- Handle
  {dc392277-f2ab-4751-89b3-f0d656a94389}, !- Source Object
  6,                                      !- Outlet Port
  {83963b75-1196-4bf7-9830-cb066a25924d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {281035c8-1820-4e21-bd50-6a7cfa52e37c}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 52 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {0da64752-6e1a-41a4-bc09-1eb6c5e2977c}, !- Inlet Port
  {31cc0d36-06c9-4b52-b1c9-b3389e73e1e4}; !- Outlet Port

OS:Connection,
  {53444688-cf39-474e-8094-d0f1919defa7}, !- Handle
  {83963b75-1196-4bf7-9830-cb066a25924d}, !- Source Object
  3,                                      !- Outlet Port
  {78120b98-bc02-4bb2-9cd5-2a78dd310136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da64752-6e1a-41a4-bc09-1eb6c5e2977c}, !- Handle
  {78120b98-bc02-4bb2-9cd5-2a78dd310136}, !- Source Object
  3,                                      !- Outlet Port
  {281035c8-1820-4e21-bd50-6a7cfa52e37c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31cc0d36-06c9-4b52-b1c9-b3389e73e1e4}, !- Handle
  {281035c8-1820-4e21-bd50-6a7cfa52e37c}, !- Source Object
  3,                                      !- Outlet Port
  {90fbb661-e789-42dc-8cb8-a6a0f0698b88}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b4e0aa3e-4eaf-4a6d-939d-7115e737e373}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 52kBtu/hr 13.0EER, !- Name
  {444ead72-3094-42d6-beaf-0a00290eff0d}, !- Water Inlet Node Name
  {bcc08447-4f90-4848-ae16-a159e6bf06e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.46582262754419,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {34eaa176-c7cf-475d-9caf-826081cb367e}, !- Total Cooling Capacity Curve Name
  {edb9f565-d233-4c15-9a2c-eb2e05ab4df5}, !- Sensible Cooling Capacity Curve Name
  {677bc3d4-22e1-45b0-9f7d-f14cda8a0faa}; !- Cooling Power Consumption Curve Name

OS:Node,
  {2825b24d-c609-429a-9d9b-f82a157b286d}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 52kBtu/hr 13.0EER Inlet Water Node, !- Name
  {979fbe17-73d1-4f99-9e17-b80e178a9964}, !- Inlet Port
  {444ead72-3094-42d6-beaf-0a00290eff0d}; !- Outlet Port

OS:Connection,
  {979fbe17-73d1-4f99-9e17-b80e178a9964}, !- Handle
  {dc392277-f2ab-4751-89b3-f0d656a94389}, !- Source Object
  7,                                      !- Outlet Port
  {2825b24d-c609-429a-9d9b-f82a157b286d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f9ee726-974f-4dd2-83d1-fc885287a32e}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 52kBtu/hr 13.0EER Outlet Water Node, !- Name
  {bcc08447-4f90-4848-ae16-a159e6bf06e6}, !- Inlet Port
  {96d7ca12-1523-4f9d-8bf4-173c905e8f6f}; !- Outlet Port

OS:Connection,
  {444ead72-3094-42d6-beaf-0a00290eff0d}, !- Handle
  {2825b24d-c609-429a-9d9b-f82a157b286d}, !- Source Object
  3,                                      !- Outlet Port
  {b4e0aa3e-4eaf-4a6d-939d-7115e737e373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcc08447-4f90-4848-ae16-a159e6bf06e6}, !- Handle
  {b4e0aa3e-4eaf-4a6d-939d-7115e737e373}, !- Source Object
  3,                                      !- Outlet Port
  {5f9ee726-974f-4dd2-83d1-fc885287a32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d7ca12-1523-4f9d-8bf4-173c905e8f6f}, !- Handle
  {5f9ee726-974f-4dd2-83d1-fc885287a32e}, !- Source Object
  3,                                      !- Outlet Port
  {90fbb661-e789-42dc-8cb8-a6a0f0698b88}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {314691c3-5af2-4e34-9b87-4360e3d96d1e}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {8983e57d-cd97-496e-ade1-2a4018ec93ed}, !- Handle
  DataCenter_bot_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {ffd6967b-0def-4b07-badc-2b0b38961186}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {e9d89400-80a9-4a3d-a742-d569c561aacf}, !- Air Inlet Node Name
  {c9eb4948-ca65-4509-8276-d753e8463078}, !- Air Outlet Node Name
  {baf7b2d7-2ff3-41db-b420-4118494f9c59}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Supply Air Fan Operating Mode Schedule Name
  {78120b98-bc02-4bb2-9cd5-2a78dd310136}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b4e0aa3e-4eaf-4a6d-939d-7115e737e373}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {314691c3-5af2-4e34-9b87-4360e3d96d1e}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c9eb4948-ca65-4509-8276-d753e8463078}, !- Handle
  {8983e57d-cd97-496e-ade1-2a4018ec93ed}, !- Source Object
  7,                                      !- Outlet Port
  {eec43e83-e454-42c2-a84d-1601699856ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8341ed82-aad5-4e8e-ae06-4979075663d4}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c793013d-ab9b-4464-8145-e6c6a6ea6fe7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ff4b9d45-348d-4227-a36a-8da4b0155359}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ff4b9d45-348d-4227-a36a-8da4b0155359}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {27064563-6e8e-49f5-a49f-1e4b4eb84d19}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  {8341ed82-aad5-4e8e-ae06-4979075663d4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6a643f89-43ae-4ca9-9dbd-74d5f1cf0555}, !- Mixed Air Node Name
  {16abc65d-f6a2-4b14-891d-e201fcb7b7f7}, !- Outdoor Air Stream Node Name
  {ff2416c9-df72-4bca-b79c-62a1a1488b66}, !- Relief Air Stream Node Name
  {3c7f2eec-90b8-416a-83dd-fa9f5f9880c9}; !- Return Air Stream Node Name

OS:Node,
  {57524629-2719-403d-b1f3-77e8f8f37725}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {16abc65d-f6a2-4b14-891d-e201fcb7b7f7}; !- Outlet Port

OS:Connection,
  {16abc65d-f6a2-4b14-891d-e201fcb7b7f7}, !- Handle
  {57524629-2719-403d-b1f3-77e8f8f37725}, !- Source Object
  3,                                      !- Outlet Port
  {27064563-6e8e-49f5-a49f-1e4b4eb84d19}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1fcb904e-583d-48d9-aa3f-8c7af03ae855}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Name
  {ff2416c9-df72-4bca-b79c-62a1a1488b66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff2416c9-df72-4bca-b79c-62a1a1488b66}, !- Handle
  {27064563-6e8e-49f5-a49f-1e4b4eb84d19}, !- Source Object
  7,                                      !- Outlet Port
  {1fcb904e-583d-48d9-aa3f-8c7af03ae855}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fa873ca-ce68-4f1a-8dfd-c4c7f6c8f911}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {6a643f89-43ae-4ca9-9dbd-74d5f1cf0555}, !- Inlet Port
  {e9d89400-80a9-4a3d-a742-d569c561aacf}; !- Outlet Port

OS:Connection,
  {3c7f2eec-90b8-416a-83dd-fa9f5f9880c9}, !- Handle
  {aa51eb10-2e63-4f12-8cdb-ed1a7e5e9020}, !- Source Object
  3,                                      !- Outlet Port
  {27064563-6e8e-49f5-a49f-1e4b4eb84d19}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6a643f89-43ae-4ca9-9dbd-74d5f1cf0555}, !- Handle
  {27064563-6e8e-49f5-a49f-1e4b4eb84d19}, !- Source Object
  5,                                      !- Outlet Port
  {3fa873ca-ce68-4f1a-8dfd-c4c7f6c8f911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d89400-80a9-4a3d-a742-d569c561aacf}, !- Handle
  {3fa873ca-ce68-4f1a-8dfd-c4c7f6c8f911}, !- Source Object
  3,                                      !- Outlet Port
  {8983e57d-cd97-496e-ade1-2a4018ec93ed}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cb2a0bfe-1101-44c1-b4fb-8a9b9a8adc3e}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f9ed0b85-4c32-4517-b8ea-89c88e3ab7e4}, !- Control Zone or Zone List Name
  {a230f33a-5cc0-49fa-89c7-09171d7c4b8c}, !- Cooling Control Zone or Zone List Name
  {d1f0f3ee-6302-4dc2-bd2b-61620274750d}, !- Heating Control Zone or Zone List Name
  {66a68c9c-4075-49fd-8140-6121b4e4d07c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f9ed0b85-4c32-4517-b8ea-89c88e3ab7e4}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {a230f33a-5cc0-49fa-89c7-09171d7c4b8c}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d1f0f3ee-6302-4dc2-bd2b-61620274750d}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {66a68c9c-4075-49fd-8140-6121b4e4d07c}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b3fee61f-fa27-4c1d-a5c9-6e7a7895037c}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {5068012b-12b9-4723-972d-dc6f01bf89f4}, !- Air Inlet Node Name
  {509215b5-9668-4efb-ac18-caa83af06be0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d8ca30e-24d1-426f-92fc-e5a5ade1752e}, !- Handle
  DataCenter_bot_ZN_6 ZN Return Air Node, !- Name
  {516121d2-e61a-4a64-a7c3-863d3fe6bf8a}, !- Inlet Port
  {31247b60-78c7-48af-8b3d-033e5ab7ca4a}; !- Outlet Port

OS:Connection,
  {47ff7518-e97d-4a34-98a1-9aeea2216e06}, !- Handle
  {a0d4ad60-7876-4ea9-8cbf-3431156d7389}, !- Source Object
  3,                                      !- Outlet Port
  {09f217f9-dbb3-4ec5-9488-c3e4d6ce6495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {516121d2-e61a-4a64-a7c3-863d3fe6bf8a}, !- Handle
  {272e27f7-8e6c-4d59-b0c9-91534e84b315}, !- Source Object
  2,                                      !- Outlet Port
  {1d8ca30e-24d1-426f-92fc-e5a5ade1752e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31247b60-78c7-48af-8b3d-033e5ab7ca4a}, !- Handle
  {1d8ca30e-24d1-426f-92fc-e5a5ade1752e}, !- Source Object
  3,                                      !- Outlet Port
  {54afd24a-a6ad-4ccc-a3e0-b0d6605f14cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bfcdf326-bc97-447d-8c4d-3d0bee0e3a5e}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {4bd4e07e-1a5b-4999-9dc2-26e029283265}, !- Inlet Port
  {5068012b-12b9-4723-972d-dc6f01bf89f4}; !- Outlet Port

OS:Connection,
  {4bd4e07e-1a5b-4999-9dc2-26e029283265}, !- Handle
  {e6a4444a-87bc-4061-9495-7e83c2e6d964}, !- Source Object
  3,                                      !- Outlet Port
  {bfcdf326-bc97-447d-8c4d-3d0bee0e3a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5068012b-12b9-4723-972d-dc6f01bf89f4}, !- Handle
  {bfcdf326-bc97-447d-8c4d-3d0bee0e3a5e}, !- Source Object
  3,                                      !- Outlet Port
  {b3fee61f-fa27-4c1d-a5c9-6e7a7895037c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {509215b5-9668-4efb-ac18-caa83af06be0}, !- Handle
  {b3fee61f-fa27-4c1d-a5c9-6e7a7895037c}, !- Source Object
  4,                                      !- Outlet Port
  {a0d4ad60-7876-4ea9-8cbf-3431156d7389}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {63779923-81ad-4fde-ace5-3e73f138cd3e}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  {107036fa-8a4f-438b-afe7-9be5ad0f25a3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d88763f9-abad-4c83-bbca-403b748d910f}, !- Supply Side Inlet Node Name
  {3444bf79-1a23-4ce4-8601-747d2fbc7004}, !- Demand Side Outlet Node Name
  {c27f78c4-d7dc-4700-8cbc-bba8278c574a}, !- Demand Side Inlet Node A
  {087c9907-a5f5-4a29-9d65-d032ff52d901}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5d27f3e9-0f9e-4615-a426-45112c9a4ddd}, !- Demand Mixer Name
  {f1d7640f-ed06-447d-9a3e-34f9fbd13fc2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3d6d5078-fc47-4d11-876e-f163fa0bfc7d}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Name
  {d88763f9-abad-4c83-bbca-403b748d910f}, !- Inlet Port
  {b080a3f1-7da4-4652-9df2-e426e2f1f0ec}; !- Outlet Port

OS:Node,
  {98ed4852-9478-4b4f-9ff5-b6b6604be630}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Name
  {cc613f31-c8fd-40b9-a1cd-f49625f5f1e7}, !- Inlet Port
  {087c9907-a5f5-4a29-9d65-d032ff52d901}; !- Outlet Port

OS:Connection,
  {d88763f9-abad-4c83-bbca-403b748d910f}, !- Handle
  {63779923-81ad-4fde-ace5-3e73f138cd3e}, !- Source Object
  9,                                      !- Outlet Port
  {3d6d5078-fc47-4d11-876e-f163fa0bfc7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087c9907-a5f5-4a29-9d65-d032ff52d901}, !- Handle
  {98ed4852-9478-4b4f-9ff5-b6b6604be630}, !- Source Object
  3,                                      !- Outlet Port
  {63779923-81ad-4fde-ace5-3e73f138cd3e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b83d2390-a5fa-4d75-926a-416a817252d1}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Name
  {c27f78c4-d7dc-4700-8cbc-bba8278c574a}, !- Inlet Port
  {5b6c8f96-099b-48c0-9b95-c3d7b182f86e}; !- Outlet Port

OS:Node,
  {ca74e511-b4c3-4653-a479-e2356e2e3314}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Name
  {22a36964-8784-4c5a-aa07-b1e18efd0e8c}, !- Inlet Port
  {3444bf79-1a23-4ce4-8601-747d2fbc7004}; !- Outlet Port

OS:Node,
  {20ecb1e4-66c2-436f-b4f2-23a67001e361}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Name
  {673ff208-0408-4ac5-93b0-31280d3d4b7f}, !- Inlet Port
  {ff0884b3-6b72-47a6-93a3-ec638694b5c0}; !- Outlet Port

OS:Connection,
  {c27f78c4-d7dc-4700-8cbc-bba8278c574a}, !- Handle
  {63779923-81ad-4fde-ace5-3e73f138cd3e}, !- Source Object
  11,                                     !- Outlet Port
  {b83d2390-a5fa-4d75-926a-416a817252d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3444bf79-1a23-4ce4-8601-747d2fbc7004}, !- Handle
  {ca74e511-b4c3-4653-a479-e2356e2e3314}, !- Source Object
  3,                                      !- Outlet Port
  {63779923-81ad-4fde-ace5-3e73f138cd3e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f1d7640f-ed06-447d-9a3e-34f9fbd13fc2}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {5b6c8f96-099b-48c0-9b95-c3d7b182f86e}, !- Inlet Node Name
  {4dc5267a-9f38-470f-a779-066e56c524a8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5d27f3e9-0f9e-4615-a426-45112c9a4ddd}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {22a36964-8784-4c5a-aa07-b1e18efd0e8c}, !- Outlet Node Name
  {df8ce93b-3aa8-4637-97fb-de8e60b1ac32}; !- Inlet Node Name 1

OS:Connection,
  {5b6c8f96-099b-48c0-9b95-c3d7b182f86e}, !- Handle
  {b83d2390-a5fa-4d75-926a-416a817252d1}, !- Source Object
  3,                                      !- Outlet Port
  {f1d7640f-ed06-447d-9a3e-34f9fbd13fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a36964-8784-4c5a-aa07-b1e18efd0e8c}, !- Handle
  {5d27f3e9-0f9e-4615-a426-45112c9a4ddd}, !- Source Object
  2,                                      !- Outlet Port
  {ca74e511-b4c3-4653-a479-e2356e2e3314}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4920a061-724b-4682-94cc-1dcf2b1c1b1a}, !- Handle
  {63779923-81ad-4fde-ace5-3e73f138cd3e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {107036fa-8a4f-438b-afe7-9be5ad0f25a3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {0665463e-a47b-4c67-824a-45528adffe52}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d6497bab-0439-4c12-afa8-3b99e654b80b}, !- Handle
  DataCenter_mid_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7fcd98fd-25c1-44ab-9fde-ea5086e8c875}, !- Control Zone Name
  {98ed4852-9478-4b4f-9ff5-b6b6604be630}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {766ca1d7-9d06-40e2-8da8-c0e749c74db8}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65f79a23-c4fc-4d57-af3a-862237d566ce}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5990aa7d-d932-4d28-a608-bd3e8076fd4b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {65f79a23-c4fc-4d57-af3a-862237d566ce}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5990aa7d-d932-4d28-a608-bd3e8076fd4b}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {37dba8d2-f0a5-4025-8e4c-cfbc3e0aca81}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 451 Clg kBtu/hr 4.3COPH, !- Name
  {4fc9813e-3a9d-4c6b-8e01-4c30e381bdd6}, !- Water Inlet Node Name
  {61b7f3ef-c554-4851-89cb-8504a2641137}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {a5e86885-1565-450f-832a-f26f2c88ff31}, !- Heating Capacity Curve Name
  {e0547bee-0cac-427f-b747-ce2d9caa8c15}; !- Heating Power Consumption Curve Name

OS:Node,
  {1825225a-b3ef-4410-92b1-1058e59a12ac}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 451 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {cbf3813a-53c2-4c18-a9a5-81ce05828db2}, !- Inlet Port
  {4fc9813e-3a9d-4c6b-8e01-4c30e381bdd6}; !- Outlet Port

OS:Connection,
  {cbf3813a-53c2-4c18-a9a5-81ce05828db2}, !- Handle
  {dc392277-f2ab-4751-89b3-f0d656a94389}, !- Source Object
  8,                                      !- Outlet Port
  {1825225a-b3ef-4410-92b1-1058e59a12ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c915823-7c51-41f8-9d26-4e51d7ae5c12}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 451 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {61b7f3ef-c554-4851-89cb-8504a2641137}, !- Inlet Port
  {511930f0-deed-4708-ad09-3414c463fce4}; !- Outlet Port

OS:Connection,
  {4fc9813e-3a9d-4c6b-8e01-4c30e381bdd6}, !- Handle
  {1825225a-b3ef-4410-92b1-1058e59a12ac}, !- Source Object
  3,                                      !- Outlet Port
  {37dba8d2-f0a5-4025-8e4c-cfbc3e0aca81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b7f3ef-c554-4851-89cb-8504a2641137}, !- Handle
  {37dba8d2-f0a5-4025-8e4c-cfbc3e0aca81}, !- Source Object
  3,                                      !- Outlet Port
  {9c915823-7c51-41f8-9d26-4e51d7ae5c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511930f0-deed-4708-ad09-3414c463fce4}, !- Handle
  {9c915823-7c51-41f8-9d26-4e51d7ae5c12}, !- Source Object
  3,                                      !- Outlet Port
  {90fbb661-e789-42dc-8cb8-a6a0f0698b88}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {933c781b-4f36-4585-909a-56ecedd7eb31}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  {ae166213-9a5a-4695-a2f7-b42e2539736b}, !- Water Inlet Node Name
  {e03cbca4-8170-4370-825e-ab1cd7129925}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.16,                                   !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {34eaa176-c7cf-475d-9caf-826081cb367e}, !- Total Cooling Capacity Curve Name
  {edb9f565-d233-4c15-9a2c-eb2e05ab4df5}, !- Sensible Cooling Capacity Curve Name
  {677bc3d4-22e1-45b0-9f7d-f14cda8a0faa}; !- Cooling Power Consumption Curve Name

OS:Node,
  {70a3d15e-c720-45f5-9d13-32c62016af3f}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {b092f765-531c-4b52-967c-de3f7d85c551}, !- Inlet Port
  {ae166213-9a5a-4695-a2f7-b42e2539736b}; !- Outlet Port

OS:Connection,
  {b092f765-531c-4b52-967c-de3f7d85c551}, !- Handle
  {dc392277-f2ab-4751-89b3-f0d656a94389}, !- Source Object
  9,                                      !- Outlet Port
  {70a3d15e-c720-45f5-9d13-32c62016af3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5d5d9ec-9093-4b19-bf1d-7323997a1e4f}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {e03cbca4-8170-4370-825e-ab1cd7129925}, !- Inlet Port
  {3b9bdf51-8eb3-4807-a402-fc5225168285}; !- Outlet Port

OS:Connection,
  {ae166213-9a5a-4695-a2f7-b42e2539736b}, !- Handle
  {70a3d15e-c720-45f5-9d13-32c62016af3f}, !- Source Object
  3,                                      !- Outlet Port
  {933c781b-4f36-4585-909a-56ecedd7eb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e03cbca4-8170-4370-825e-ab1cd7129925}, !- Handle
  {933c781b-4f36-4585-909a-56ecedd7eb31}, !- Source Object
  3,                                      !- Outlet Port
  {b5d5d9ec-9093-4b19-bf1d-7323997a1e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9bdf51-8eb3-4807-a402-fc5225168285}, !- Handle
  {b5d5d9ec-9093-4b19-bf1d-7323997a1e4f}, !- Source Object
  3,                                      !- Outlet Port
  {90fbb661-e789-42dc-8cb8-a6a0f0698b88}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {db365512-8ca7-454e-b916-cb910c44b2d3}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {0e25ecba-ead7-47e1-9125-4b4f3af22dc9}, !- Handle
  DataCenter_mid_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {7fcd98fd-25c1-44ab-9fde-ea5086e8c875}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {26df16de-1487-4ff5-8fcb-80856f3e22fc}, !- Air Inlet Node Name
  {cc613f31-c8fd-40b9-a1cd-f49625f5f1e7}, !- Air Outlet Node Name
  {766ca1d7-9d06-40e2-8da8-c0e749c74db8}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Supply Air Fan Operating Mode Schedule Name
  {37dba8d2-f0a5-4025-8e4c-cfbc3e0aca81}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {933c781b-4f36-4585-909a-56ecedd7eb31}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {db365512-8ca7-454e-b916-cb910c44b2d3}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cc613f31-c8fd-40b9-a1cd-f49625f5f1e7}, !- Handle
  {0e25ecba-ead7-47e1-9125-4b4f3af22dc9}, !- Source Object
  7,                                      !- Outlet Port
  {98ed4852-9478-4b4f-9ff5-b6b6604be630}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9d210e22-0e31-4fef-b886-d8f183b20c01}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c178612b-2d82-416a-8109-bf20d5b35569}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {357b38d6-8d51-4264-9af0-f78718de3181}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {357b38d6-8d51-4264-9af0-f78718de3181}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {12fec8df-7548-42bd-bab1-7bc5d8583fdd}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  {9d210e22-0e31-4fef-b886-d8f183b20c01}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d721ac46-7f4e-4621-addf-97c3ac38e780}, !- Mixed Air Node Name
  {782c0a74-9bf7-4de1-bd64-d867b031c0ef}, !- Outdoor Air Stream Node Name
  {5e1bf58a-4985-4d88-ab7a-f2609d1f73b4}, !- Relief Air Stream Node Name
  {b080a3f1-7da4-4652-9df2-e426e2f1f0ec}; !- Return Air Stream Node Name

OS:Node,
  {55189146-48dc-4439-af4d-7a04dfc2df35}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {782c0a74-9bf7-4de1-bd64-d867b031c0ef}; !- Outlet Port

OS:Connection,
  {782c0a74-9bf7-4de1-bd64-d867b031c0ef}, !- Handle
  {55189146-48dc-4439-af4d-7a04dfc2df35}, !- Source Object
  3,                                      !- Outlet Port
  {12fec8df-7548-42bd-bab1-7bc5d8583fdd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f2b58a6-5d87-4f8e-b7f3-2c35f8d598fa}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Name
  {5e1bf58a-4985-4d88-ab7a-f2609d1f73b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e1bf58a-4985-4d88-ab7a-f2609d1f73b4}, !- Handle
  {12fec8df-7548-42bd-bab1-7bc5d8583fdd}, !- Source Object
  7,                                      !- Outlet Port
  {9f2b58a6-5d87-4f8e-b7f3-2c35f8d598fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e46f956-53ee-478d-9f6c-17ea2b28f2bf}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {d721ac46-7f4e-4621-addf-97c3ac38e780}, !- Inlet Port
  {26df16de-1487-4ff5-8fcb-80856f3e22fc}; !- Outlet Port

OS:Connection,
  {b080a3f1-7da4-4652-9df2-e426e2f1f0ec}, !- Handle
  {3d6d5078-fc47-4d11-876e-f163fa0bfc7d}, !- Source Object
  3,                                      !- Outlet Port
  {12fec8df-7548-42bd-bab1-7bc5d8583fdd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d721ac46-7f4e-4621-addf-97c3ac38e780}, !- Handle
  {12fec8df-7548-42bd-bab1-7bc5d8583fdd}, !- Source Object
  5,                                      !- Outlet Port
  {7e46f956-53ee-478d-9f6c-17ea2b28f2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26df16de-1487-4ff5-8fcb-80856f3e22fc}, !- Handle
  {7e46f956-53ee-478d-9f6c-17ea2b28f2bf}, !- Source Object
  3,                                      !- Outlet Port
  {0e25ecba-ead7-47e1-9125-4b4f3af22dc9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0665463e-a47b-4c67-824a-45528adffe52}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9c455adb-c21b-4282-bd58-e4380a36caca}, !- Control Zone or Zone List Name
  {9787589a-394b-484e-bd92-5c4f709c3869}, !- Cooling Control Zone or Zone List Name
  {516090b5-7e42-4f0b-a49d-1f184dfa0fb1}, !- Heating Control Zone or Zone List Name
  {b9173834-2848-47c8-b440-636468929ee8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9c455adb-c21b-4282-bd58-e4380a36caca}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {9787589a-394b-484e-bd92-5c4f709c3869}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {516090b5-7e42-4f0b-a49d-1f184dfa0fb1}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b9173834-2848-47c8-b440-636468929ee8}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fb4ab581-272e-45c9-aa03-723b5a79c6c9}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {b3d784ec-90ef-4e1c-b3dd-12e2605162c1}, !- Air Inlet Node Name
  {673ff208-0408-4ac5-93b0-31280d3d4b7f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9a1ec5be-26af-4273-9047-c782b32cd891}, !- Handle
  DataCenter_mid_ZN_6 ZN Return Air Node, !- Name
  {21c616df-7223-4508-992f-245535323e30}, !- Inlet Port
  {df8ce93b-3aa8-4637-97fb-de8e60b1ac32}; !- Outlet Port

OS:Connection,
  {ff0884b3-6b72-47a6-93a3-ec638694b5c0}, !- Handle
  {20ecb1e4-66c2-436f-b4f2-23a67001e361}, !- Source Object
  3,                                      !- Outlet Port
  {c40aa646-6a0f-490d-9379-a7d4adb8107f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c616df-7223-4508-992f-245535323e30}, !- Handle
  {3534bc16-febc-4a3d-a714-062a2fd9b2f6}, !- Source Object
  2,                                      !- Outlet Port
  {9a1ec5be-26af-4273-9047-c782b32cd891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8ce93b-3aa8-4637-97fb-de8e60b1ac32}, !- Handle
  {9a1ec5be-26af-4273-9047-c782b32cd891}, !- Source Object
  3,                                      !- Outlet Port
  {5d27f3e9-0f9e-4615-a426-45112c9a4ddd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c451a956-a217-4cbc-ba3e-290f7c4eadc5}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {4dc5267a-9f38-470f-a779-066e56c524a8}, !- Inlet Port
  {b3d784ec-90ef-4e1c-b3dd-12e2605162c1}; !- Outlet Port

OS:Connection,
  {4dc5267a-9f38-470f-a779-066e56c524a8}, !- Handle
  {f1d7640f-ed06-447d-9a3e-34f9fbd13fc2}, !- Source Object
  3,                                      !- Outlet Port
  {c451a956-a217-4cbc-ba3e-290f7c4eadc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d784ec-90ef-4e1c-b3dd-12e2605162c1}, !- Handle
  {c451a956-a217-4cbc-ba3e-290f7c4eadc5}, !- Source Object
  3,                                      !- Outlet Port
  {fb4ab581-272e-45c9-aa03-723b5a79c6c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {673ff208-0408-4ac5-93b0-31280d3d4b7f}, !- Handle
  {fb4ab581-272e-45c9-aa03-723b5a79c6c9}, !- Source Object
  4,                                      !- Outlet Port
  {20ecb1e4-66c2-436f-b4f2-23a67001e361}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3ca2dc05-e848-4615-91e7-2ace2806513d}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  {a3504f09-1c83-44e8-ae0b-7239d404a259}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {af6a4eac-2247-41ef-856a-abc48ef1459d}, !- Supply Side Inlet Node Name
  {90784d6d-0e83-418e-8d46-0667f96df7d9}, !- Demand Side Outlet Node Name
  {d4cae5f0-e964-464e-8b45-f0f34a92ba34}, !- Demand Side Inlet Node A
  {7351574f-dbd2-466c-b2e9-ce99282f63e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a8c7a576-96fa-4944-8413-b45f27f675a4}, !- Demand Mixer Name
  {c4e0d8ed-b44c-4c47-afe9-02d776647a79}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bf8d17e9-33e9-4f17-8e39-1cc38f87c864}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Name
  {af6a4eac-2247-41ef-856a-abc48ef1459d}, !- Inlet Port
  {820d191b-2a7f-46c7-b477-d2d7dbc0d974}; !- Outlet Port

OS:Node,
  {3c340c02-1f91-4034-b213-22b62b930588}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Name
  {fa47c9a5-af17-4023-8946-98ee2a3805d8}, !- Inlet Port
  {7351574f-dbd2-466c-b2e9-ce99282f63e3}; !- Outlet Port

OS:Connection,
  {af6a4eac-2247-41ef-856a-abc48ef1459d}, !- Handle
  {3ca2dc05-e848-4615-91e7-2ace2806513d}, !- Source Object
  9,                                      !- Outlet Port
  {bf8d17e9-33e9-4f17-8e39-1cc38f87c864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7351574f-dbd2-466c-b2e9-ce99282f63e3}, !- Handle
  {3c340c02-1f91-4034-b213-22b62b930588}, !- Source Object
  3,                                      !- Outlet Port
  {3ca2dc05-e848-4615-91e7-2ace2806513d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2d445e15-d48a-42b4-9cb0-1457ee8c7fd0}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Name
  {d4cae5f0-e964-464e-8b45-f0f34a92ba34}, !- Inlet Port
  {9423bf95-f857-4f5d-8e4b-b52c8a54d833}; !- Outlet Port

OS:Node,
  {29ffa44c-13eb-4e97-abfd-171db4a9a0fc}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Name
  {85b13411-457e-472e-a323-b3152bb9cddd}, !- Inlet Port
  {90784d6d-0e83-418e-8d46-0667f96df7d9}; !- Outlet Port

OS:Node,
  {6f95b8cc-30e7-49f0-85fa-4e9137cc2a49}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Name
  {fee7cc09-e98c-4e9b-9002-0d2457528964}, !- Inlet Port
  {ab0fa122-5963-4968-a81f-24d1909234b2}; !- Outlet Port

OS:Connection,
  {d4cae5f0-e964-464e-8b45-f0f34a92ba34}, !- Handle
  {3ca2dc05-e848-4615-91e7-2ace2806513d}, !- Source Object
  11,                                     !- Outlet Port
  {2d445e15-d48a-42b4-9cb0-1457ee8c7fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90784d6d-0e83-418e-8d46-0667f96df7d9}, !- Handle
  {29ffa44c-13eb-4e97-abfd-171db4a9a0fc}, !- Source Object
  3,                                      !- Outlet Port
  {3ca2dc05-e848-4615-91e7-2ace2806513d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4e0d8ed-b44c-4c47-afe9-02d776647a79}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {9423bf95-f857-4f5d-8e4b-b52c8a54d833}, !- Inlet Node Name
  {9f6bac82-c695-4a31-bbb9-b477b12510f8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a8c7a576-96fa-4944-8413-b45f27f675a4}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {85b13411-457e-472e-a323-b3152bb9cddd}, !- Outlet Node Name
  {08be43cc-4bf0-4e24-831f-08fb3ada4176}; !- Inlet Node Name 1

OS:Connection,
  {9423bf95-f857-4f5d-8e4b-b52c8a54d833}, !- Handle
  {2d445e15-d48a-42b4-9cb0-1457ee8c7fd0}, !- Source Object
  3,                                      !- Outlet Port
  {c4e0d8ed-b44c-4c47-afe9-02d776647a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b13411-457e-472e-a323-b3152bb9cddd}, !- Handle
  {a8c7a576-96fa-4944-8413-b45f27f675a4}, !- Source Object
  2,                                      !- Outlet Port
  {29ffa44c-13eb-4e97-abfd-171db4a9a0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ad7b115e-ca3f-4e9b-b5e5-35027f6b65fc}, !- Handle
  {3ca2dc05-e848-4615-91e7-2ace2806513d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a3504f09-1c83-44e8-ae0b-7239d404a259}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {336b5168-4509-444e-ae53-28b60e0a8044}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d7bb6161-58df-4878-a589-cb63103db819}, !- Handle
  DataCenter_top_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e9940a5e-d55d-4496-844f-43044a3f958c}, !- Control Zone Name
  {3c340c02-1f91-4034-b213-22b62b930588}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {b6c79134-07ed-491b-9bf0-518df377abd5}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92149be4-b835-4649-b571-d171fa54b33c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a7e64b11-af56-4eff-9c1f-b95776b7b0be}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {92149be4-b835-4649-b571-d171fa54b33c}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a7e64b11-af56-4eff-9c1f-b95776b7b0be}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d7476229-0c6f-4a9f-b93a-10490899d7d6}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 46 Clg kBtu/hr 4.3COPH, !- Name
  {07222038-af89-4fc4-b21b-f79773a32c96}, !- Water Inlet Node Name
  {91b204e1-6071-4395-9d5a-9ddc2092427f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {a5e86885-1565-450f-832a-f26f2c88ff31}, !- Heating Capacity Curve Name
  {e0547bee-0cac-427f-b747-ce2d9caa8c15}; !- Heating Power Consumption Curve Name

OS:Node,
  {55d2ae6b-1e71-4660-9d95-31d724cd8876}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 46 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {d21506f9-7562-485b-8f72-717bb6ab2ee2}, !- Inlet Port
  {07222038-af89-4fc4-b21b-f79773a32c96}; !- Outlet Port

OS:Connection,
  {d21506f9-7562-485b-8f72-717bb6ab2ee2}, !- Handle
  {dc392277-f2ab-4751-89b3-f0d656a94389}, !- Source Object
  10,                                     !- Outlet Port
  {55d2ae6b-1e71-4660-9d95-31d724cd8876}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8980e8e1-0be6-410b-8b11-ea938ac4bcc8}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil 46 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {91b204e1-6071-4395-9d5a-9ddc2092427f}, !- Inlet Port
  {bc4dd394-9d9c-41cc-914d-b6502103cca0}; !- Outlet Port

OS:Connection,
  {07222038-af89-4fc4-b21b-f79773a32c96}, !- Handle
  {55d2ae6b-1e71-4660-9d95-31d724cd8876}, !- Source Object
  3,                                      !- Outlet Port
  {d7476229-0c6f-4a9f-b93a-10490899d7d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b204e1-6071-4395-9d5a-9ddc2092427f}, !- Handle
  {d7476229-0c6f-4a9f-b93a-10490899d7d6}, !- Source Object
  3,                                      !- Outlet Port
  {8980e8e1-0be6-410b-8b11-ea938ac4bcc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc4dd394-9d9c-41cc-914d-b6502103cca0}, !- Handle
  {8980e8e1-0be6-410b-8b11-ea938ac4bcc8}, !- Source Object
  3,                                      !- Outlet Port
  {90fbb661-e789-42dc-8cb8-a6a0f0698b88}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {a88378cb-fe9f-4efa-ad5b-817ec8516edc}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 46kBtu/hr 13.0EER, !- Name
  {62cfbd73-d1de-40ba-98cd-25cbb35b9b78}, !- Water Inlet Node Name
  {271e3962-13f7-47b5-85c5-b95e2368e25e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.46582262754419,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {34eaa176-c7cf-475d-9caf-826081cb367e}, !- Total Cooling Capacity Curve Name
  {edb9f565-d233-4c15-9a2c-eb2e05ab4df5}, !- Sensible Cooling Capacity Curve Name
  {677bc3d4-22e1-45b0-9f7d-f14cda8a0faa}; !- Cooling Power Consumption Curve Name

OS:Node,
  {7244aa41-fee1-490f-8653-3097f0e36534}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 46kBtu/hr 13.0EER Inlet Water Node, !- Name
  {114914e5-d016-4718-8ced-f72ed79f1469}, !- Inlet Port
  {62cfbd73-d1de-40ba-98cd-25cbb35b9b78}; !- Outlet Port

OS:Connection,
  {114914e5-d016-4718-8ced-f72ed79f1469}, !- Handle
  {dc392277-f2ab-4751-89b3-f0d656a94389}, !- Source Object
  11,                                     !- Outlet Port
  {7244aa41-fee1-490f-8653-3097f0e36534}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e0dbe66-9adf-46ce-a58d-e18e47ad7129}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil 46kBtu/hr 13.0EER Outlet Water Node, !- Name
  {271e3962-13f7-47b5-85c5-b95e2368e25e}, !- Inlet Port
  {a20e63b8-7329-4bce-8eee-e8a0f667cc57}; !- Outlet Port

OS:Connection,
  {62cfbd73-d1de-40ba-98cd-25cbb35b9b78}, !- Handle
  {7244aa41-fee1-490f-8653-3097f0e36534}, !- Source Object
  3,                                      !- Outlet Port
  {a88378cb-fe9f-4efa-ad5b-817ec8516edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271e3962-13f7-47b5-85c5-b95e2368e25e}, !- Handle
  {a88378cb-fe9f-4efa-ad5b-817ec8516edc}, !- Source Object
  3,                                      !- Outlet Port
  {2e0dbe66-9adf-46ce-a58d-e18e47ad7129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20e63b8-7329-4bce-8eee-e8a0f667cc57}, !- Handle
  {2e0dbe66-9adf-46ce-a58d-e18e47ad7129}, !- Source Object
  3,                                      !- Outlet Port
  {90fbb661-e789-42dc-8cb8-a6a0f0698b88}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {9110de76-a9aa-421e-8efe-f754cdd35266}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitarySystem,
  {1cfd26d2-6866-4579-bca4-e8e14195eee5}, !- Handle
  DataCenter_top_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {e9940a5e-d55d-4496-844f-43044a3f958c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {ce0bd12d-e041-4bb6-9917-bbd426f5b6f5}, !- Air Inlet Node Name
  {fa47c9a5-af17-4023-8946-98ee2a3805d8}, !- Air Outlet Node Name
  {b6c79134-07ed-491b-9bf0-518df377abd5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Supply Air Fan Operating Mode Schedule Name
  {d7476229-0c6f-4a9f-b93a-10490899d7d6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a88378cb-fe9f-4efa-ad5b-817ec8516edc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9110de76-a9aa-421e-8efe-f754cdd35266}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fa47c9a5-af17-4023-8946-98ee2a3805d8}, !- Handle
  {1cfd26d2-6866-4579-bca4-e8e14195eee5}, !- Source Object
  7,                                      !- Outlet Port
  {3c340c02-1f91-4034-b213-22b62b930588}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7d37806e-baf9-4bf7-a79d-15013d7fe9f0}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b9d8a00f-9f5c-417e-9756-f750e958b622}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e0505001-06d8-43b4-b9a7-589236dfe76d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e0505001-06d8-43b4-b9a7-589236dfe76d}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c11467ad-eff2-407e-be42-befdca60a5eb}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  {7d37806e-baf9-4bf7-a79d-15013d7fe9f0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b6794bc7-a0ae-4eae-9a7b-1b7d873323ae}, !- Mixed Air Node Name
  {d8bcd52d-1862-4169-a4a8-94f44a8a0ea9}, !- Outdoor Air Stream Node Name
  {4ebd3ff9-0798-4e36-b237-2543acd661cd}, !- Relief Air Stream Node Name
  {820d191b-2a7f-46c7-b477-d2d7dbc0d974}; !- Return Air Stream Node Name

OS:Node,
  {7f18b4f6-4ea2-4200-8a1b-d9de562a3e98}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d8bcd52d-1862-4169-a4a8-94f44a8a0ea9}; !- Outlet Port

OS:Connection,
  {d8bcd52d-1862-4169-a4a8-94f44a8a0ea9}, !- Handle
  {7f18b4f6-4ea2-4200-8a1b-d9de562a3e98}, !- Source Object
  3,                                      !- Outlet Port
  {c11467ad-eff2-407e-be42-befdca60a5eb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a03fc6b-9300-409e-be0d-215321145c45}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Name
  {4ebd3ff9-0798-4e36-b237-2543acd661cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ebd3ff9-0798-4e36-b237-2543acd661cd}, !- Handle
  {c11467ad-eff2-407e-be42-befdca60a5eb}, !- Source Object
  7,                                      !- Outlet Port
  {6a03fc6b-9300-409e-be0d-215321145c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46e8fc3a-4c52-41c5-85aa-fb9932bd40d5}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Name
  {b6794bc7-a0ae-4eae-9a7b-1b7d873323ae}, !- Inlet Port
  {ce0bd12d-e041-4bb6-9917-bbd426f5b6f5}; !- Outlet Port

OS:Connection,
  {820d191b-2a7f-46c7-b477-d2d7dbc0d974}, !- Handle
  {bf8d17e9-33e9-4f17-8e39-1cc38f87c864}, !- Source Object
  3,                                      !- Outlet Port
  {c11467ad-eff2-407e-be42-befdca60a5eb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b6794bc7-a0ae-4eae-9a7b-1b7d873323ae}, !- Handle
  {c11467ad-eff2-407e-be42-befdca60a5eb}, !- Source Object
  5,                                      !- Outlet Port
  {46e8fc3a-4c52-41c5-85aa-fb9932bd40d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce0bd12d-e041-4bb6-9917-bbd426f5b6f5}, !- Handle
  {46e8fc3a-4c52-41c5-85aa-fb9932bd40d5}, !- Source Object
  3,                                      !- Outlet Port
  {1cfd26d2-6866-4579-bca4-e8e14195eee5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {336b5168-4509-444e-ae53-28b60e0a8044}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cd61f716-35d1-4ded-a037-dcd7320182e4}, !- Control Zone or Zone List Name
  {a8f97ada-078c-4cba-9582-4ceaedad0389}, !- Cooling Control Zone or Zone List Name
  {e9ebe3ef-bbe9-4099-86c0-ab91a97b52a9}, !- Heating Control Zone or Zone List Name
  {4b26f12d-a7f3-4797-bbd4-59acaf286cb5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cd61f716-35d1-4ded-a037-dcd7320182e4}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {a8f97ada-078c-4cba-9582-4ceaedad0389}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e9ebe3ef-bbe9-4099-86c0-ab91a97b52a9}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4b26f12d-a7f3-4797-bbd4-59acaf286cb5}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e85f302-a378-4cc6-b355-dc044fff7aed}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser, !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  {2cc0295a-4cf4-4d3d-84c9-437a7fe871c5}, !- Air Inlet Node Name
  {fee7cc09-e98c-4e9b-9002-0d2457528964}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47e7bdeb-33e5-4162-b3b5-52ee7c838b20}, !- Handle
  DataCenter_top_ZN_6 ZN Return Air Node, !- Name
  {45df9936-890a-45b8-8b0a-e13cc80368ad}, !- Inlet Port
  {08be43cc-4bf0-4e24-831f-08fb3ada4176}; !- Outlet Port

OS:Connection,
  {ab0fa122-5963-4968-a81f-24d1909234b2}, !- Handle
  {6f95b8cc-30e7-49f0-85fa-4e9137cc2a49}, !- Source Object
  3,                                      !- Outlet Port
  {00c26f64-e74b-45d1-8ae2-324d180546e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45df9936-890a-45b8-8b0a-e13cc80368ad}, !- Handle
  {1f0293ed-c7f3-47c1-aea2-0d81cbcb0fee}, !- Source Object
  2,                                      !- Outlet Port
  {47e7bdeb-33e5-4162-b3b5-52ee7c838b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08be43cc-4bf0-4e24-831f-08fb3ada4176}, !- Handle
  {47e7bdeb-33e5-4162-b3b5-52ee7c838b20}, !- Source Object
  3,                                      !- Outlet Port
  {a8c7a576-96fa-4944-8413-b45f27f675a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61b7383d-c955-47af-af0b-87be59dce278}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node, !- Name
  {9f6bac82-c695-4a31-bbb9-b477b12510f8}, !- Inlet Port
  {2cc0295a-4cf4-4d3d-84c9-437a7fe871c5}; !- Outlet Port

OS:Connection,
  {9f6bac82-c695-4a31-bbb9-b477b12510f8}, !- Handle
  {c4e0d8ed-b44c-4c47-afe9-02d776647a79}, !- Source Object
  3,                                      !- Outlet Port
  {61b7383d-c955-47af-af0b-87be59dce278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc0295a-4cf4-4d3d-84c9-437a7fe871c5}, !- Handle
  {61b7383d-c955-47af-af0b-87be59dce278}, !- Source Object
  3,                                      !- Outlet Port
  {7e85f302-a378-4cc6-b355-dc044fff7aed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fee7cc09-e98c-4e9b-9002-0d2457528964}, !- Handle
  {7e85f302-a378-4cc6-b355-dc044fff7aed}, !- Source Object
  4,                                      !- Outlet Port
  {6f95b8cc-30e7-49f0-85fa-4e9137cc2a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {9a2a6bff-0c52-431c-ad94-255277d181fa}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b0bac926-ca0b-45d8-b524-40737bba7ffa}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {60384ab2-410d-4afc-a6db-07833199d3c4}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cfee1ed2-4f34-4036-aa51-ee24acbe0b71}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {9a2a6bff-0c52-431c-ad94-255277d181fa}, !- Layer 1
  {b0bac926-ca0b-45d8-b524-40737bba7ffa}, !- Layer 2
  {60384ab2-410d-4afc-a6db-07833199d3c4}; !- Layer 3

OS:Material,
  {4d7cf914-5c1d-4ae9-8b1f-cc3e96844063}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f522a982-be03-4681-adba-5732f479aea4}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6f0d75e1-1093-4914-be94-e5d08bf2fa47}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {fa263b0d-b01e-4153-b6ea-23aa6840cf7f}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {6f0d75e1-1093-4914-be94-e5d08bf2fa47}, !- Layer 1
  {f522a982-be03-4681-adba-5732f479aea4}; !- Layer 2

OS:Construction:CfactorUndergroundWall,
  {0724538f-2d0e-4f4c-816f-d3c3c87488f2}, !- Handle
  Basement Wall C-Factor 0.68 Height 2.44, !- Name
  0.675713337592505,                      !- C-Factor {W/m2-K}
  2.439;                                  !- Height {m}

OS:DefaultConstructionSet,
  {6b4b8b34-e353-49d3-b748-f11753b291bd}, !- Handle
  90.1-2016 - LrgOffice - ASHRAE 169-2013-4A, !- Name
  {533774f4-383c-4166-8381-054912fda48a}, !- Default Exterior Surface Constructions Name
  {9a9bf2a4-fbda-4c37-b409-ce5a9ac6d0c9}, !- Default Interior Surface Constructions Name
  {3785039b-8bf4-42c7-918a-b7fc39acb73f}, !- Default Ground Contact Surface Constructions Name
  {76733127-5418-41ee-920e-db717b51dded}, !- Default Exterior SubSurface Constructions Name
  {504e4c74-05f7-446a-b95d-33cc0442481a}, !- Default Interior SubSurface Constructions Name
  {8c7cf3bd-cd89-4cc3-a352-003341916a41}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {533774f4-383c-4166-8381-054912fda48a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {c9fe350e-63e3-4182-b45a-0b766c1713a4}, !- Floor Construction Name
  {2d5ebc24-7662-432e-b89d-ab7020ede7ad}, !- Wall Construction Name
  {074c374d-e220-455e-835d-26fc5d334e99}; !- Roof Ceiling Construction Name

OS:Construction,
  {c9fe350e-63e3-4182-b45a-0b766c1713a4}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {d4ff474f-3279-4d7b-8afe-1634ac640326}, !- Layer 1
  {697b17b5-1361-4446-8415-476186375d8f}, !- Layer 2
  {de48d816-0883-4f66-8f0f-bffbc1e0cffc}; !- Layer 3

OS:Material:NoMass,
  {d4ff474f-3279-4d7b-8afe-1634ac640326}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {697b17b5-1361-4446-8415-476186375d8f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {de48d816-0883-4f66-8f0f-bffbc1e0cffc}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c8c89c81-8cdd-41fa-876a-5978721c48b4}, !- Handle
  {c9fe350e-63e3-4182-b45a-0b766c1713a4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2d5ebc24-7662-432e-b89d-ab7020ede7ad}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {ddae4b8e-a78d-4e4b-b93e-ccef70b7b29b}, !- Layer 1
  {d032002e-ad7a-4e2d-9625-3b25d2e1828d}, !- Layer 2
  {a560ff42-7f5b-4153-b687-a222877d9ed0}, !- Layer 3
  {01e6a8e1-14f5-4d05-b7ef-3025949954af}; !- Layer 4

OS:Material,
  {ddae4b8e-a78d-4e4b-b93e-ccef70b7b29b}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {d032002e-ad7a-4e2d-9625-3b25d2e1828d}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a560ff42-7f5b-4153-b687-a222877d9ed0}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {01e6a8e1-14f5-4d05-b7ef-3025949954af}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {50d8aa8f-1932-4ce1-b5bb-3c867a48601b}, !- Handle
  {2d5ebc24-7662-432e-b89d-ab7020ede7ad}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {074c374d-e220-455e-835d-26fc5d334e99}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {280673f7-5fcc-4a76-8408-3944fdd49b3f}, !- Layer 1
  {1a22b58d-1c07-4919-a91f-abca6b1355d9}, !- Layer 2
  {be857153-3207-4e8a-ac6f-fc51921aa4b4}; !- Layer 3

OS:Material,
  {280673f7-5fcc-4a76-8408-3944fdd49b3f}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1a22b58d-1c07-4919-a91f-abca6b1355d9}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {be857153-3207-4e8a-ac6f-fc51921aa4b4}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2660d1ad-2ccf-4c76-b4e6-462eb2ac06cb}, !- Handle
  {074c374d-e220-455e-835d-26fc5d334e99}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9a9bf2a4-fbda-4c37-b409-ce5a9ac6d0c9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {09501a5d-9e9c-4f37-b44b-40274c074cdc}, !- Floor Construction Name
  {9d083691-315a-4811-9f2a-c1c60ceb3143}, !- Wall Construction Name
  {e82c7063-f62f-4b83-8fd5-90274a8d6d13}; !- Roof Ceiling Construction Name

OS:Construction,
  {09501a5d-9e9c-4f37-b44b-40274c074cdc}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b0bac926-ca0b-45d8-b524-40737bba7ffa}, !- Layer 1
  {9a2a6bff-0c52-431c-ad94-255277d181fa}; !- Layer 2

OS:StandardsInformation:Construction,
  {70155345-81de-42ca-bc65-a818c8077411}, !- Handle
  {09501a5d-9e9c-4f37-b44b-40274c074cdc}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9d083691-315a-4811-9f2a-c1c60ceb3143}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {4d7cf914-5c1d-4ae9-8b1f-cc3e96844063}, !- Layer 1
  {4d7cf914-5c1d-4ae9-8b1f-cc3e96844063}; !- Layer 2

OS:StandardsInformation:Construction,
  {17f8989b-066a-438e-b77b-0c9340e8e574}, !- Handle
  {9d083691-315a-4811-9f2a-c1c60ceb3143}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e82c7063-f62f-4b83-8fd5-90274a8d6d13}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {9a2a6bff-0c52-431c-ad94-255277d181fa}, !- Layer 1
  {b0bac926-ca0b-45d8-b524-40737bba7ffa}; !- Layer 2

OS:StandardsInformation:Construction,
  {9705968e-b027-4b19-807e-6eb53cc7e123}, !- Handle
  {e82c7063-f62f-4b83-8fd5-90274a8d6d13}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3785039b-8bf4-42c7-918a-b7fc39acb73f}, !- Handle
  Default Surface Constructions 3,        !- Name
  {cab24b51-c37f-403a-bbd0-0483f73b0ad0}, !- Floor Construction Name
  {b31d209c-5406-43e8-b29b-3781cc4e6815}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {cab24b51-c37f-403a-bbd0-0483f73b0ad0}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {fda5ef70-ada3-4b9f-a6b6-95a72b6e9f65}, !- Layer 1
  {de48d816-0883-4f66-8f0f-bffbc1e0cffc}; !- Layer 2

OS:Material:NoMass,
  {df2210e8-ae25-4469-b15a-8195374d5a76}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fda5ef70-ada3-4b9f-a6b6-95a72b6e9f65}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bf122870-e2b4-4367-9890-b0d6e4b59047}, !- Handle
  {cab24b51-c37f-403a-bbd0-0483f73b0ad0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b31d209c-5406-43e8-b29b-3781cc4e6815}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {62991cf2-8a56-46fb-a365-4e6b051d853d}; !- Layer 1

OS:Material,
  {62991cf2-8a56-46fb-a365-4e6b051d853d}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3b9f91c0-601c-44f0-ae10-740b127db2b7}, !- Handle
  {b31d209c-5406-43e8-b29b-3781cc4e6815}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {76733127-5418-41ee-920e-db717b51dded}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {dfddc41b-f89e-47ca-a61b-554d7fe4c1d7}, !- Fixed Window Construction Name
  {dfddc41b-f89e-47ca-a61b-554d7fe4c1d7}, !- Operable Window Construction Name
  {7baf8607-321a-454f-b9db-6a4536243b13}, !- Door Construction Name
  {dfddc41b-f89e-47ca-a61b-554d7fe4c1d7}, !- Glass Door Construction Name
  {c5b3b876-c509-40ad-86fa-30db00c9281f}, !- Overhead Door Construction Name
  {b211c0cb-f088-4518-8872-afa4fed94677}, !- Skylight Construction Name
  {f4d19c2f-75c1-4ac2-ab23-a2920b48654e}, !- Tubular Daylight Dome Construction Name
  {f4d19c2f-75c1-4ac2-ab23-a2920b48654e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dfddc41b-f89e-47ca-a61b-554d7fe4c1d7}, !- Handle
  Simple Glazing U 0.38 SHGC 0.36,        !- Name
  ,                                       !- Surface Rendering Name
  {fa6aba0a-ed76-4954-b990-188acac697f1}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {fa6aba0a-ed76-4954-b990-188acac697f1}, !- Handle
  Simple Glazing U 0.38 SHGC 0.36,        !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {24dad49c-a7e4-49b0-b34c-66ae61c3c1df}, !- Handle
  {dfddc41b-f89e-47ca-a61b-554d7fe4c1d7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {7baf8607-321a-454f-b9db-6a4536243b13}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {62f98d60-f27d-4625-b15d-35801e9b2695}, !- Layer 1
  {df2210e8-ae25-4469-b15a-8195374d5a76}; !- Layer 2

OS:Material,
  {62f98d60-f27d-4625-b15d-35801e9b2695}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0d87e921-098b-4bae-b7fd-274af98ec8cd}, !- Handle
  {7baf8607-321a-454f-b9db-6a4536243b13}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c5b3b876-c509-40ad-86fa-30db00c9281f}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {0bca6f67-fa6b-406b-bef9-71e79b388848}; !- Layer 1

OS:Material:NoMass,
  {0bca6f67-fa6b-406b-bef9-71e79b388848}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3f85782a-f8c4-40b6-8cfa-86c0551f8bb3}, !- Handle
  {c5b3b876-c509-40ad-86fa-30db00c9281f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {b211c0cb-f088-4518-8872-afa4fed94677}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {655ebdaa-4076-4a4f-97e7-a0694032493d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {655ebdaa-4076-4a4f-97e7-a0694032493d}, !- Handle
  Simple Glazing U 0.5 SHGC 0.4,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {074abafa-08bf-45f6-85c1-9fea02ac4eae}, !- Handle
  {b211c0cb-f088-4518-8872-afa4fed94677}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f4d19c2f-75c1-4ac2-ab23-a2920b48654e}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f78aa6d7-13d7-45c3-bcbf-f6c408fa5ecd}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f78aa6d7-13d7-45c3-bcbf-f6c408fa5ecd}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {0580588b-6c95-43cb-bbba-3efd8bbc4dbe}, !- Handle
  {f4d19c2f-75c1-4ac2-ab23-a2920b48654e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {504e4c74-05f7-446a-b95d-33cc0442481a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f4d19c2f-75c1-4ac2-ab23-a2920b48654e}, !- Fixed Window Construction Name
  {f4d19c2f-75c1-4ac2-ab23-a2920b48654e}, !- Operable Window Construction Name
  {fc8fbd77-045b-421f-bcac-6d3db836acd6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fc8fbd77-045b-421f-bcac-6d3db836acd6}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {eeb42c2e-721e-4afb-8694-66abd9d40da5}; !- Layer 1

OS:Material,
  {eeb42c2e-721e-4afb-8694-66abd9d40da5}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cd7a5d5b-7713-48e9-946a-356c9869bb25}, !- Handle
  {fc8fbd77-045b-421f-bcac-6d3db836acd6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8c7cf3bd-cd89-4cc3-a352-003341916a41}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {eeb42c2e-721e-4afb-8694-66abd9d40da5}; !- Layer 1

OS:StandardsInformation:Construction,
  {faec4245-dc4c-4b98-9203-5104f26ff4f0}, !- Handle
  {8c7cf3bd-cd89-4cc3-a352-003341916a41}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {d437666d-69b3-4ced-960e-c14bad387a1e}, !- Handle
  90.1-2016 - LrgOffice - Plenum - ASHRAE 169-2013-4A, !- Name
  {12cef89e-982c-4a37-a1a5-b419b092e7fd}, !- Default Exterior Surface Constructions Name
  {7e5f1d5e-2822-4da2-a455-cacbbcd70ffb}, !- Default Interior Surface Constructions Name
  {075689cd-b1a2-48d0-bd2d-b9d1cb717660}, !- Default Ground Contact Surface Constructions Name
  {485788e0-0620-40e6-bc4f-77198ba5ca55}, !- Default Exterior SubSurface Constructions Name
  {45004661-c2cb-49be-9ce3-42f8857e17b6}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {12cef89e-982c-4a37-a1a5-b419b092e7fd}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7e5f1d5e-2822-4da2-a455-cacbbcd70ffb}, !- Handle
  Default Surface Constructions 5,        !- Name
  {8e042bbc-3ad6-43b5-9117-dc7032f8d88d}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {8e042bbc-3ad6-43b5-9117-dc7032f8d88d}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {3d5fa9df-8ed3-4f0a-846c-837a97df3ca9}; !- Layer 1

OS:Material,
  {3d5fa9df-8ed3-4f0a-846c-837a97df3ca9}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b4ba8770-ee35-464d-8230-7d3b2073bc48}, !- Handle
  {8e042bbc-3ad6-43b5-9117-dc7032f8d88d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {075689cd-b1a2-48d0-bd2d-b9d1cb717660}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {485788e0-0620-40e6-bc4f-77198ba5ca55}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {45004661-c2cb-49be-9ce3-42f8857e17b6}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:EnergyManagementSystem:Sensor,
  {0bb4ef79-73d4-450e-8c11-a6d4a82451fa}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {88ace679-3cff-465b-8f93-2b55d4e360b5}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {76e18c7a-7b4d-4429-9581-c54ac7f51fe5}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0281; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {33480c17-0576-45e5-9dba-f28af27275ab}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {76e18c7a-7b4d-4429-9581-c54ac7f51fe5}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {7d258f00-145e-4a18-a99b-d82d5915fda0}, !- Handle
  Wired_LTG,                              !- Name
  {88ace679-3cff-465b-8f93-2b55d4e360b5}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {0e1ef24e-937a-4b88-9a07-86b3c26e7eb1}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {89bab690-abfa-40ea-8672-9f4f78a01d87}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  ,                                       !- Key Name 1
  DataCenterPlugLoads:InteriorEquipment:Electricity; !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {61141f11-356d-47c1-8a29-aa2bef19fc29}, !- Handle
  Transformer_1,                          !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  500000,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.991,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  Wired_Int_EQUIP;                        !- Meter Name 2

OS:Material,
  {cb590dd7-4749-44a8-a8f4-316db0f3a682}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8de8b161-ad15-43aa-b2fe-b18eef64e29f}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {cb590dd7-4749-44a8-a8f4-316db0f3a682}; !- Layer 1

OS:InternalMass:Definition,
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Handle
  Internal Mass Definition 1,             !- Name
  {8de8b161-ad15-43aa-b2fe-b18eef64e29f}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5e78731e-bd9c-463c-aab8-bb8fe6f45b11}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {15870976-0cde-4ca0-b431-6115389a347f}, !- Handle
  GroundFloor_Plenum Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e2b3cd0b-3a12-4ad1-9adf-5baf0a8e1368}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e1fa433-c847-441a-b98f-8e87ec1370ab}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9565505d-1260-471f-b52f-227b65273880}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {52b80be3-8205-41da-8e14-7c17229dea10}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4bf153ce-c254-48cc-932d-ca8da22cbcaa}, !- Handle
  DataCenter_bot_ZN_6 Mass,               !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dcaff992-be86-4a40-bc68-406caeb86c3c}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b41670d4-ffbc-4f06-b6f1-391d0bc3e0d5}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96a06aa3-8bea-4393-94c2-44715a246485}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e54d5708-dc6c-4b62-a8e1-df661fa549b3}, !- Handle
  DataCenter_top_ZN_6 Mass,               !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d40bc8c-d37d-449b-8350-fd464c3f21c8}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7ec508d5-b84c-48eb-b629-cc8424fcd943}, !- Handle
  DataCenter_basement_ZN_6 Mass,          !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {89f462da-7302-464d-a58d-13158fba0286}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {26206a3f-5436-4d3e-a112-05e6b78d4445}, !- Handle
  Core_bottom Mass,                       !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bfb1b946-be13-403e-b02d-acd389f47204}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {43173a29-bf9e-4e31-9de8-67137f6a94dd}, !- Handle
  DataCenter_mid_ZN_6 Mass,               !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2fba1b10-d973-4d5e-a90b-3240107c5e57}, !- Handle
  Basement Mass,                          !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {67bfa55c-e160-4262-a4a2-864d793ccbcc}, !- Handle
  Core_top Mass,                          !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e683d357-a350-4129-aa0c-a8f538f399fc}, !- Handle
  Core_mid Mass,                          !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9bda016c-da2d-47eb-b533-85b5da3d89a8}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {284cd1e6-bbe9-417f-a039-e728a00ef1be}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1e8d049e-d9df-402f-a139-054d0c1eadb3}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {542e6189-31f5-4c97-be60-f21893a3a7d2}, !- Internal Mass Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {91f5f0ed-4f62-44ef-8f06-757661c14e91}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6b610f0a-02bd-4d9a-85dd-047abaf923a1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b628f3a9-92c2-4620-8991-d7333ca03823}, !- Plant Side Inlet Node Name
  {52f0eaef-8826-4d84-8cab-a9fdb441d26a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d4300075-dacd-4804-a326-2c92f4db75f6}, !- Demand Side Inlet Node Name
  {503e0ff0-1f03-45d5-ac11-9a92e070ec62}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0fe27996-64c8-4ed2-a3d3-fd62c6d05ca6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {da657e1d-e677-4c65-a9b8-8f8ef8c01cfa}, !- Demand Mixer Name
  {5c91f925-3a64-43c3-96ff-042483959097}, !- Demand Splitter Name
  {187068f7-d5dd-445a-b49d-6c2b9a09c114}, !- Supply Mixer Name
  {49018fba-8cc7-4723-8c80-f32581a3b172}; !- Supply Splitter Name

OS:Node,
  {07ba80b7-bd7d-419d-a1a6-b0355ed23374}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {b628f3a9-92c2-4620-8991-d7333ca03823}, !- Inlet Port
  {f7559884-ae84-4b82-98b1-e5239f71d3b0}; !- Outlet Port

OS:Node,
  {6b610f0a-02bd-4d9a-85dd-047abaf923a1}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {cf455ede-6968-4ffb-93a6-b8db18ebe9cd}, !- Inlet Port
  {52f0eaef-8826-4d84-8cab-a9fdb441d26a}; !- Outlet Port

OS:Node,
  {1bd8ec31-47b7-4ac7-92a3-27430501871c}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {5c473276-f557-4038-91ba-22bbfbc984ef}, !- Inlet Port
  {a489018a-119b-4b41-998b-baf3aee6885b}; !- Outlet Port

OS:Connector:Mixer,
  {187068f7-d5dd-445a-b49d-6c2b9a09c114}, !- Handle
  Connector Mixer 9,                      !- Name
  {b18f5886-6a39-4a33-9216-3c705689b11f}, !- Outlet Branch Name
  {1fb44068-00b4-45cd-990e-98a6c3704eec}, !- Inlet Branch Name 1
  {24d49ada-ba2f-4c03-804b-f44cb9ca2f9d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {49018fba-8cc7-4723-8c80-f32581a3b172}, !- Handle
  Connector Splitter 9,                   !- Name
  {9b335c57-d5c9-456e-8f6f-00af2211a318}, !- Inlet Branch Name
  {5c473276-f557-4038-91ba-22bbfbc984ef}, !- Outlet Branch Name 1
  {30fbfb79-a733-4fa1-8d79-535bcba55edd}; !- Outlet Branch Name 2

OS:Connection,
  {b628f3a9-92c2-4620-8991-d7333ca03823}, !- Handle
  {91f5f0ed-4f62-44ef-8f06-757661c14e91}, !- Source Object
  14,                                     !- Outlet Port
  {07ba80b7-bd7d-419d-a1a6-b0355ed23374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c473276-f557-4038-91ba-22bbfbc984ef}, !- Handle
  {49018fba-8cc7-4723-8c80-f32581a3b172}, !- Source Object
  3,                                      !- Outlet Port
  {1bd8ec31-47b7-4ac7-92a3-27430501871c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f0eaef-8826-4d84-8cab-a9fdb441d26a}, !- Handle
  {6b610f0a-02bd-4d9a-85dd-047abaf923a1}, !- Source Object
  3,                                      !- Outlet Port
  {91f5f0ed-4f62-44ef-8f06-757661c14e91}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {81f2df29-9e23-42af-b1d1-71b7720d9fda}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {d4300075-dacd-4804-a326-2c92f4db75f6}, !- Inlet Port
  {f4a6e9ee-76ff-4d75-8749-03a23c8c5e2d}; !- Outlet Port

OS:Node,
  {d0ae9244-9483-4054-8f20-e8bb5eb1d8b9}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {76e2c379-3fea-4b57-b8d1-b37b044aa60d}, !- Inlet Port
  {503e0ff0-1f03-45d5-ac11-9a92e070ec62}; !- Outlet Port

OS:Node,
  {f5b11a54-d663-4257-a1a9-a3542d06bb94}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {5e1fc180-af6d-4a82-8f40-1880e1a394eb}, !- Inlet Port
  {3cbb6a34-817d-40b9-bfc6-db1e5b3dd9d2}; !- Outlet Port

OS:Connector:Mixer,
  {da657e1d-e677-4c65-a9b8-8f8ef8c01cfa}, !- Handle
  Connector Mixer 10,                     !- Name
  {4660c51e-6df9-4da4-b311-ca862017c278}, !- Outlet Branch Name
  {a33920f6-4c67-46b7-968d-b9a7dcf7fbbf}, !- Inlet Branch Name 1
  {219bf670-2896-4da0-bd8d-895913d915fa}, !- Inlet Branch Name 2
  {6b5d5578-c0e0-421b-9ae9-1a13c2cdbd79}, !- Inlet Branch Name 3
  {296a77f7-eac7-430f-87ad-fa20656d9cd5}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {5c91f925-3a64-43c3-96ff-042483959097}, !- Handle
  Connector Splitter 10,                  !- Name
  {f4a6e9ee-76ff-4d75-8749-03a23c8c5e2d}, !- Inlet Branch Name
  {5e1fc180-af6d-4a82-8f40-1880e1a394eb}, !- Outlet Branch Name 1
  {9a261517-023f-455b-86ba-f930153aec4e}, !- Outlet Branch Name 2
  {12f88e8b-ba2d-4dfe-ba39-ee6e92294c66}, !- Outlet Branch Name 3
  {5b0ccea8-ac8c-4c23-b8a5-3239ad5cbe25}; !- Outlet Branch Name 4

OS:Connection,
  {d4300075-dacd-4804-a326-2c92f4db75f6}, !- Handle
  {91f5f0ed-4f62-44ef-8f06-757661c14e91}, !- Source Object
  17,                                     !- Outlet Port
  {81f2df29-9e23-42af-b1d1-71b7720d9fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a6e9ee-76ff-4d75-8749-03a23c8c5e2d}, !- Handle
  {81f2df29-9e23-42af-b1d1-71b7720d9fda}, !- Source Object
  3,                                      !- Outlet Port
  {5c91f925-3a64-43c3-96ff-042483959097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1fc180-af6d-4a82-8f40-1880e1a394eb}, !- Handle
  {5c91f925-3a64-43c3-96ff-042483959097}, !- Source Object
  3,                                      !- Outlet Port
  {f5b11a54-d663-4257-a1a9-a3542d06bb94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {503e0ff0-1f03-45d5-ac11-9a92e070ec62}, !- Handle
  {d0ae9244-9483-4054-8f20-e8bb5eb1d8b9}, !- Source Object
  3,                                      !- Outlet Port
  {91f5f0ed-4f62-44ef-8f06-757661c14e91}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {529830b7-73b3-4567-880b-d4e3d8a758a1}, !- Handle
  {91f5f0ed-4f62-44ef-8f06-757661c14e91}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0fe27996-64c8-4ed2-a3d3-fd62c6d05ca6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {4d569dff-5fa1-4086-a991-f3ea57d1340b}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bf0f60e2-af4d-4e17-9123-81596fc3277c}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {4d569dff-5fa1-4086-a991-f3ea57d1340b}, !- Schedule Type Limits Name
  {ef3af6f4-fa96-4456-b41d-afaf07fe9329}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef3af6f4-fa96-4456-b41d-afaf07fe9329}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {4d569dff-5fa1-4086-a991-f3ea57d1340b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {52decc7e-da78-402e-ba2e-2cbb0d107818}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {bf0f60e2-af4d-4e17-9123-81596fc3277c}, !- Schedule Name
  {6b610f0a-02bd-4d9a-85dd-047abaf923a1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {718d84fd-40c9-4cb3-93ff-99968ec8c95c}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {f7559884-ae84-4b82-98b1-e5239f71d3b0}, !- Inlet Node Name
  {9cccb979-2f75-45a9-9379-c46927c79e71}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {86c38b69-0412-43e5-8866-f31ecb390d40}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {9cccb979-2f75-45a9-9379-c46927c79e71}, !- Inlet Port
  {9b335c57-d5c9-456e-8f6f-00af2211a318}; !- Outlet Port

OS:Connection,
  {f7559884-ae84-4b82-98b1-e5239f71d3b0}, !- Handle
  {07ba80b7-bd7d-419d-a1a6-b0355ed23374}, !- Source Object
  3,                                      !- Outlet Port
  {718d84fd-40c9-4cb3-93ff-99968ec8c95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cccb979-2f75-45a9-9379-c46927c79e71}, !- Handle
  {718d84fd-40c9-4cb3-93ff-99968ec8c95c}, !- Source Object
  3,                                      !- Outlet Port
  {86c38b69-0412-43e5-8866-f31ecb390d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b335c57-d5c9-456e-8f6f-00af2211a318}, !- Handle
  {86c38b69-0412-43e5-8866-f31ecb390d40}, !- Source Object
  3,                                      !- Outlet Port
  {49018fba-8cc7-4723-8c80-f32581a3b172}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {91f9b4a0-3f16-4024-b892-9ebf7146a7d6}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {bf0f60e2-af4d-4e17-9123-81596fc3277c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  7280.88078138358,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  7280.88078138358,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {87eca3a5-0a97-429a-be48-a0caf0dc7844}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a489018a-119b-4b41-998b-baf3aee6885b}, !- Use Side Inlet Node Name
  {a94350b5-9a4b-4b8d-8818-240ce77ba704}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {29b153ab-f69b-438b-a64a-72dc7efb7c6a}, !- Handle
  Schedule Day 50,                        !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c9108aae-152c-4c89-a190-6c289389b2b3}, !- Handle
  Schedule Day 51,                        !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {2c17473f-47c2-47e7-a0eb-1bd9f0f9ff3f}, !- Handle
  {91f9b4a0-3f16-4024-b892-9ebf7146a7d6}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {cb7fae0d-67cc-4b07-954d-51f1f2814cb2}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {a94350b5-9a4b-4b8d-8818-240ce77ba704}, !- Inlet Port
  {1fb44068-00b4-45cd-990e-98a6c3704eec}; !- Outlet Port

OS:Connection,
  {a489018a-119b-4b41-998b-baf3aee6885b}, !- Handle
  {1bd8ec31-47b7-4ac7-92a3-27430501871c}, !- Source Object
  3,                                      !- Outlet Port
  {91f9b4a0-3f16-4024-b892-9ebf7146a7d6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a94350b5-9a4b-4b8d-8818-240ce77ba704}, !- Handle
  {91f9b4a0-3f16-4024-b892-9ebf7146a7d6}, !- Source Object
  32,                                     !- Outlet Port
  {cb7fae0d-67cc-4b07-954d-51f1f2814cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb44068-00b4-45cd-990e-98a6c3704eec}, !- Handle
  {cb7fae0d-67cc-4b07-954d-51f1f2814cb2}, !- Source Object
  3,                                      !- Outlet Port
  {187068f7-d5dd-445a-b49d-6c2b9a09c114}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {868cac4e-c80b-4dba-bbf4-ae09f6aa4db9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ff545ce2-c710-4c36-bf37-c472c30280b7}, !- Inlet Node Name
  {e83073bd-2f42-49e4-9aa6-d9f5265ea1e3}; !- Outlet Node Name

OS:Node,
  {741497f6-5fe0-42aa-a761-be4e4cf6bb75}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {30fbfb79-a733-4fa1-8d79-535bcba55edd}, !- Inlet Port
  {ff545ce2-c710-4c36-bf37-c472c30280b7}; !- Outlet Port

OS:Connection,
  {30fbfb79-a733-4fa1-8d79-535bcba55edd}, !- Handle
  {49018fba-8cc7-4723-8c80-f32581a3b172}, !- Source Object
  4,                                      !- Outlet Port
  {741497f6-5fe0-42aa-a761-be4e4cf6bb75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a0f5e73-49d6-4e04-bb37-03f8a189e0bd}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {e83073bd-2f42-49e4-9aa6-d9f5265ea1e3}, !- Inlet Port
  {24d49ada-ba2f-4c03-804b-f44cb9ca2f9d}; !- Outlet Port

OS:Connection,
  {ff545ce2-c710-4c36-bf37-c472c30280b7}, !- Handle
  {741497f6-5fe0-42aa-a761-be4e4cf6bb75}, !- Source Object
  3,                                      !- Outlet Port
  {868cac4e-c80b-4dba-bbf4-ae09f6aa4db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83073bd-2f42-49e4-9aa6-d9f5265ea1e3}, !- Handle
  {868cac4e-c80b-4dba-bbf4-ae09f6aa4db9}, !- Source Object
  3,                                      !- Outlet Port
  {3a0f5e73-49d6-4e04-bb37-03f8a189e0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d49ada-ba2f-4c03-804b-f44cb9ca2f9d}, !- Handle
  {3a0f5e73-49d6-4e04-bb37-03f8a189e0bd}, !- Source Object
  3,                                      !- Outlet Port
  {187068f7-d5dd-445a-b49d-6c2b9a09c114}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {deff734b-4cde-4ff9-a3d4-a0660df32d56}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3cbb6a34-817d-40b9-bfc6-db1e5b3dd9d2}, !- Inlet Node Name
  {ffc9dfee-018e-4163-9484-59184f398df2}; !- Outlet Node Name

OS:Node,
  {b3763739-469f-4fad-85fa-240d9fbcd819}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {ffc9dfee-018e-4163-9484-59184f398df2}, !- Inlet Port
  {a33920f6-4c67-46b7-968d-b9a7dcf7fbbf}; !- Outlet Port

OS:Connection,
  {3cbb6a34-817d-40b9-bfc6-db1e5b3dd9d2}, !- Handle
  {f5b11a54-d663-4257-a1a9-a3542d06bb94}, !- Source Object
  3,                                      !- Outlet Port
  {deff734b-4cde-4ff9-a3d4-a0660df32d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc9dfee-018e-4163-9484-59184f398df2}, !- Handle
  {deff734b-4cde-4ff9-a3d4-a0660df32d56}, !- Source Object
  3,                                      !- Outlet Port
  {b3763739-469f-4fad-85fa-240d9fbcd819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a33920f6-4c67-46b7-968d-b9a7dcf7fbbf}, !- Handle
  {b3763739-469f-4fad-85fa-240d9fbcd819}, !- Source Object
  3,                                      !- Outlet Port
  {da657e1d-e677-4c65-a9b8-8f8ef8c01cfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7f870d7f-308c-4259-acc4-80adb83a5d34}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {5c9fdd53-78d2-472b-9a17-46d44d5c7599}, !- Inlet Node Name
  {cf455ede-6968-4ffb-93a6-b8db18ebe9cd}; !- Outlet Node Name

OS:Node,
  {01f3743f-6bf0-4473-bd41-102cdbe1fdf3}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b18f5886-6a39-4a33-9216-3c705689b11f}, !- Inlet Port
  {5c9fdd53-78d2-472b-9a17-46d44d5c7599}; !- Outlet Port

OS:Connection,
  {b18f5886-6a39-4a33-9216-3c705689b11f}, !- Handle
  {187068f7-d5dd-445a-b49d-6c2b9a09c114}, !- Source Object
  2,                                      !- Outlet Port
  {01f3743f-6bf0-4473-bd41-102cdbe1fdf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9fdd53-78d2-472b-9a17-46d44d5c7599}, !- Handle
  {01f3743f-6bf0-4473-bd41-102cdbe1fdf3}, !- Source Object
  3,                                      !- Outlet Port
  {7f870d7f-308c-4259-acc4-80adb83a5d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf455ede-6968-4ffb-93a6-b8db18ebe9cd}, !- Handle
  {7f870d7f-308c-4259-acc4-80adb83a5d34}, !- Source Object
  3,                                      !- Outlet Port
  {6b610f0a-02bd-4d9a-85dd-047abaf923a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8cc4d564-f853-4e6a-9d2e-b1aded809142}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5ebe5c39-18c8-49b4-89c3-c585516062dc}, !- Inlet Node Name
  {76e2c379-3fea-4b57-b8d1-b37b044aa60d}; !- Outlet Node Name

OS:Node,
  {b41efed6-0542-4000-8bbe-312ad2a5caea}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {4660c51e-6df9-4da4-b311-ca862017c278}, !- Inlet Port
  {5ebe5c39-18c8-49b4-89c3-c585516062dc}; !- Outlet Port

OS:Connection,
  {4660c51e-6df9-4da4-b311-ca862017c278}, !- Handle
  {da657e1d-e677-4c65-a9b8-8f8ef8c01cfa}, !- Source Object
  2,                                      !- Outlet Port
  {b41efed6-0542-4000-8bbe-312ad2a5caea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ebe5c39-18c8-49b4-89c3-c585516062dc}, !- Handle
  {b41efed6-0542-4000-8bbe-312ad2a5caea}, !- Source Object
  3,                                      !- Outlet Port
  {8cc4d564-f853-4e6a-9d2e-b1aded809142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e2c379-3fea-4b57-b8d1-b37b044aa60d}, !- Handle
  {8cc4d564-f853-4e6a-9d2e-b1aded809142}, !- Source Object
  3,                                      !- Outlet Port
  {d0ae9244-9483-4054-8f20-e8bb5eb1d8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1914a932-8ab5-4e20-974a-4e258b5219fb}, !- Handle
  Core_bottom WUC 0.58gpm at 140F,        !- Name
  {a3dfb817-48ba-4809-bb7e-292b224b34dc}, !- Inlet Node Name
  {1171587d-ebe7-4000-b962-a7fe24a9b4cf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0d603d9-5dad-4196-a858-0e3ac46643ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {60d028d5-b3fb-4ed3-a334-1332ee549d3c}, !- Handle
  Main Service Water Use Def 0.58gpm,     !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {884de383-d7ba-4ae8-8d72-3bcf4e5aea9e}, !- Target Temperature Schedule Name
  {60e9815f-1620-48f2-a916-f5fbdcfe2536}, !- Sensible Fraction Schedule Name
  {9bb4d5e4-cdc4-4e49-baaa-b798717b61f6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {60e9815f-1620-48f2-a916-f5fbdcfe2536}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {efe5e43c-5b6d-4e3e-8669-38c187f7e01f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efe5e43c-5b6d-4e3e-8669-38c187f7e01f}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bb4d5e4-cdc4-4e49-baaa-b798717b61f6}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {f853d518-0f89-443d-a659-de73ded0cc28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f853d518-0f89-443d-a659-de73ded0cc28}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {884de383-d7ba-4ae8-8d72-3bcf4e5aea9e}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  {26ef8953-5bf4-4eb4-9e72-b8bb8b085a05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26ef8953-5bf4-4eb4-9e72-b8bb8b085a05}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {082a8c20-99f3-4469-9840-876f59552f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0d603d9-5dad-4196-a858-0e3ac46643ba}, !- Handle
  Core_bottom Service Water Use 0.58gpm at 140F, !- Name
  {60d028d5-b3fb-4ed3-a334-1332ee549d3c}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {0960a46b-162b-4a88-8164-10f90246b70b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0960a46b-162b-4a88-8164-10f90246b70b}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {7670b204-4764-49f4-94f9-c8f6c2067a7f}, !- Default Day Schedule Name
  {eef03b29-b692-475c-b840-bb334393dbcd}, !- Summer Design Day Schedule Name
  {a280d15e-a327-4652-a62d-2f5c5a96f6fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7670b204-4764-49f4-94f9-c8f6c2067a7f}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {eef03b29-b692-475c-b840-bb334393dbcd}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {1f202b79-8835-41fc-bdec-48579f150815}, !- Handle
  Schedule Rule 31,                       !- Name
  {0960a46b-162b-4a88-8164-10f90246b70b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c08ca243-b194-4ae0-9350-83198f89a488}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c08ca243-b194-4ae0-9350-83198f89a488}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {a280d15e-a327-4652-a62d-2f5c5a96f6fe}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {b0df2ac7-0bee-4084-a8ba-868892ddd571}, !- Handle
  Schedule Rule 32,                       !- Name
  {0960a46b-162b-4a88-8164-10f90246b70b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67a38662-8f92-4905-b48f-7cf11d319f56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67a38662-8f92-4905-b48f-7cf11d319f56}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Node,
  {7c8d630c-55ad-49fb-8118-7ceb486c692d}, !- Handle
  Core_bottom WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {9a261517-023f-455b-86ba-f930153aec4e}, !- Inlet Port
  {a3dfb817-48ba-4809-bb7e-292b224b34dc}; !- Outlet Port

OS:Connection,
  {9a261517-023f-455b-86ba-f930153aec4e}, !- Handle
  {5c91f925-3a64-43c3-96ff-042483959097}, !- Source Object
  4,                                      !- Outlet Port
  {7c8d630c-55ad-49fb-8118-7ceb486c692d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72767028-3545-4081-89aa-02124e15d3d9}, !- Handle
  Core_bottom WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {1171587d-ebe7-4000-b962-a7fe24a9b4cf}, !- Inlet Port
  {219bf670-2896-4da0-bd8d-895913d915fa}; !- Outlet Port

OS:Connection,
  {a3dfb817-48ba-4809-bb7e-292b224b34dc}, !- Handle
  {7c8d630c-55ad-49fb-8118-7ceb486c692d}, !- Source Object
  3,                                      !- Outlet Port
  {1914a932-8ab5-4e20-974a-4e258b5219fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1171587d-ebe7-4000-b962-a7fe24a9b4cf}, !- Handle
  {1914a932-8ab5-4e20-974a-4e258b5219fb}, !- Source Object
  3,                                      !- Outlet Port
  {72767028-3545-4081-89aa-02124e15d3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {219bf670-2896-4da0-bd8d-895913d915fa}, !- Handle
  {72767028-3545-4081-89aa-02124e15d3d9}, !- Source Object
  3,                                      !- Outlet Port
  {da657e1d-e677-4c65-a9b8-8f8ef8c01cfa}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d91b98cf-93b5-473a-a24f-4360f15c3cb2}, !- Handle
  Core_mid WUC 0.58gpm at 140F,           !- Name
  {38bd18cf-91ad-4c70-959d-8ff88a4bfd43}, !- Inlet Node Name
  {4b78d263-be8e-460b-b444-f0a46983cde8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f3302d06-45aa-4bb1-ac73-f6f61e2665c1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d9e9681a-6a67-4ba4-bcd6-aaf538607008}, !- Handle
  Main Service Water Use Def 0.58gpm 1,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {884de383-d7ba-4ae8-8d72-3bcf4e5aea9e}, !- Target Temperature Schedule Name
  {60e9815f-1620-48f2-a916-f5fbdcfe2536}, !- Sensible Fraction Schedule Name
  {9bb4d5e4-cdc4-4e49-baaa-b798717b61f6}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f3302d06-45aa-4bb1-ac73-f6f61e2665c1}, !- Handle
  Core_mid Service Water Use 0.58gpm at 140F, !- Name
  {d9e9681a-6a67-4ba4-bcd6-aaf538607008}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {0960a46b-162b-4a88-8164-10f90246b70b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7d545f0b-34fe-44a5-abb7-c35636ac6a13}, !- Handle
  Core_mid WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {12f88e8b-ba2d-4dfe-ba39-ee6e92294c66}, !- Inlet Port
  {38bd18cf-91ad-4c70-959d-8ff88a4bfd43}; !- Outlet Port

OS:Connection,
  {12f88e8b-ba2d-4dfe-ba39-ee6e92294c66}, !- Handle
  {5c91f925-3a64-43c3-96ff-042483959097}, !- Source Object
  5,                                      !- Outlet Port
  {7d545f0b-34fe-44a5-abb7-c35636ac6a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c322e83-af5b-4feb-bba1-2091adcf3219}, !- Handle
  Core_mid WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {4b78d263-be8e-460b-b444-f0a46983cde8}, !- Inlet Port
  {6b5d5578-c0e0-421b-9ae9-1a13c2cdbd79}; !- Outlet Port

OS:Connection,
  {38bd18cf-91ad-4c70-959d-8ff88a4bfd43}, !- Handle
  {7d545f0b-34fe-44a5-abb7-c35636ac6a13}, !- Source Object
  3,                                      !- Outlet Port
  {d91b98cf-93b5-473a-a24f-4360f15c3cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b78d263-be8e-460b-b444-f0a46983cde8}, !- Handle
  {d91b98cf-93b5-473a-a24f-4360f15c3cb2}, !- Source Object
  3,                                      !- Outlet Port
  {4c322e83-af5b-4feb-bba1-2091adcf3219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b5d5578-c0e0-421b-9ae9-1a13c2cdbd79}, !- Handle
  {4c322e83-af5b-4feb-bba1-2091adcf3219}, !- Source Object
  3,                                      !- Outlet Port
  {da657e1d-e677-4c65-a9b8-8f8ef8c01cfa}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {69feefbf-d503-48b3-b04a-0a2255b35326}, !- Handle
  Core_top WUC 0.58gpm at 140F,           !- Name
  {3ffdb688-98fb-451a-8574-cbb64431aff6}, !- Inlet Node Name
  {9dc4f05b-9a52-4c1a-99cb-aac71b48a0e8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5706ebaa-8a1b-4120-abfe-0be62874b82e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7449d15c-20f5-4966-bdba-2710e115eaa1}, !- Handle
  Main Service Water Use Def 0.58gpm 2,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {884de383-d7ba-4ae8-8d72-3bcf4e5aea9e}, !- Target Temperature Schedule Name
  {60e9815f-1620-48f2-a916-f5fbdcfe2536}, !- Sensible Fraction Schedule Name
  {9bb4d5e4-cdc4-4e49-baaa-b798717b61f6}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5706ebaa-8a1b-4120-abfe-0be62874b82e}, !- Handle
  Core_top Service Water Use 0.58gpm at 140F, !- Name
  {7449d15c-20f5-4966-bdba-2710e115eaa1}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {0960a46b-162b-4a88-8164-10f90246b70b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c092e89f-2d8f-4247-a54e-9aaf247e341f}, !- Handle
  Core_top WUC 0.58gpm at 140F Inlet Water Node, !- Name
  {5b0ccea8-ac8c-4c23-b8a5-3239ad5cbe25}, !- Inlet Port
  {3ffdb688-98fb-451a-8574-cbb64431aff6}; !- Outlet Port

OS:Connection,
  {5b0ccea8-ac8c-4c23-b8a5-3239ad5cbe25}, !- Handle
  {5c91f925-3a64-43c3-96ff-042483959097}, !- Source Object
  6,                                      !- Outlet Port
  {c092e89f-2d8f-4247-a54e-9aaf247e341f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e1969b3-e7f7-48a2-b009-b43182319f7f}, !- Handle
  Core_top WUC 0.58gpm at 140F Outlet Water Node, !- Name
  {9dc4f05b-9a52-4c1a-99cb-aac71b48a0e8}, !- Inlet Port
  {296a77f7-eac7-430f-87ad-fa20656d9cd5}; !- Outlet Port

OS:Connection,
  {3ffdb688-98fb-451a-8574-cbb64431aff6}, !- Handle
  {c092e89f-2d8f-4247-a54e-9aaf247e341f}, !- Source Object
  3,                                      !- Outlet Port
  {69feefbf-d503-48b3-b04a-0a2255b35326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc4f05b-9a52-4c1a-99cb-aac71b48a0e8}, !- Handle
  {69feefbf-d503-48b3-b04a-0a2255b35326}, !- Source Object
  3,                                      !- Outlet Port
  {1e1969b3-e7f7-48a2-b009-b43182319f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296a77f7-eac7-430f-87ad-fa20656d9cd5}, !- Handle
  {1e1969b3-e7f7-48a2-b009-b43182319f7f}, !- Source Object
  3,                                      !- Outlet Port
  {da657e1d-e677-4c65-a9b8-8f8ef8c01cfa}, !- Target Object
  6;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {a78bfaa6-4a62-4793-bc0d-0d3dcd071b53}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  26977.1;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {f8f3658a-fcab-4268-82d1-1fa1211a43b7}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b_2016, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {bbc4a324-ee70-4049-871f-351de9f5a334}, !- Default Day Schedule Name
  {f29627fd-42ad-476a-99c5-5fb445c3b1c5}, !- Summer Design Day Schedule Name
  {7065fcce-29d6-4eac-867b-dc8d29d0c48e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbc4a324-ee70-4049-871f-351de9f5a334}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b_2016 Default, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7065fcce-29d6-4eac-867b-dc8d29d0c48e}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f29627fd-42ad-476a-99c5-5fb445c3b1c5}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {47977c0f-de29-4080-b33c-dba226d908f9}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {a78bfaa6-4a62-4793-bc0d-0d3dcd071b53}, !- Exterior Lights Definition Name
  {f8f3658a-fcab-4268-82d1-1fa1211a43b7}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bfea2cba-c5a1-4944-9ba7-d2df7d4f56de}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  12979.2;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {0856afc4-535b-4fe0-bece-fe03bb561c02}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {2bc76fff-accd-49c4-9647-811d96ffa910}, !- Default Day Schedule Name
  {449cd787-cf51-4ea6-8dc4-43d5ab6d3e54}, !- Summer Design Day Schedule Name
  {a7499acc-b12a-43c8-9edf-5cf12ffa17ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2bc76fff-accd-49c4-9647-811d96ffa910}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Default, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a7499acc-b12a-43c8-9edf-5cf12ffa17ca}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Winter Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {449cd787-cf51-4ea6-8dc4-43d5ab6d3e54}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Summer Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {a10a5c88-fe27-4936-939e-6e1665ddbc57}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {bfea2cba-c5a1-4944-9ba7-d2df7d4f56de}, !- Exterior Lights Definition Name
  {0856afc4-535b-4fe0-bece-fe03bb561c02}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {cd95ecdf-15bc-4e4d-b489-f99956890ecf}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  244443.956043956;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {0273efcb-78dd-4bb9-bd86-9471a87d918d}, !- Handle
  Large Office BLDG ELEVATORS,            !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {58d23576-e0df-4abd-9721-d8392f255422}, !- Default Day Schedule Name
  {5cc8a499-1a00-4e9d-842e-78e3dee1b420}, !- Summer Design Day Schedule Name
  {49ee0d96-cb8f-45a6-bfa3-4fe15fcd1b8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58d23576-e0df-4abd-9721-d8392f255422}, !- Handle
  Large Office BLDG ELEVATORS Default,    !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {49ee0d96-cb8f-45a6-bfa3-4fe15fcd1b8c}, !- Handle
  Large Office BLDG ELEVATORS Winter Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {5cc8a499-1a00-4e9d-842e-78e3dee1b420}, !- Handle
  Large Office BLDG ELEVATORS Summer Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Exterior:FuelEquipment,
  {39c04ffc-2382-4a0a-804b-6e6fd453e919}, !- Handle
  Fuel equipment 1,                       !- Name
  {cd95ecdf-15bc-4e4d-b489-f99956890ecf}, !- Exterior Fuel Equipment Definition Name
  {0273efcb-78dd-4bb9-bd86-9471a87d918d}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {a59a47da-a2ca-4b05-8379-e681b62e1506}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  752;                                    !- Design Level {W}

OS:Schedule:Ruleset,
  {2aa1818d-6da0-46d5-96db-7720550b6d5a}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {a43a9d1a-07c8-42cc-93d5-3f2bad207e57}, !- Default Day Schedule Name
  {e03def4a-d6bd-4928-9954-0ecc72a79024}, !- Summer Design Day Schedule Name
  {d9bab93c-2076-41bd-bf1c-f4a7bd01aee6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a43a9d1a-07c8-42cc-93d5-3f2bad207e57}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {e03def4a-d6bd-4928-9954-0ecc72a79024}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d9bab93c-2076-41bd-bf1c-f4a7bd01aee6}, !- Handle
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
  {4e301287-4d93-4b17-bb4a-0dfea3b3ee21}, !- Handle
  Fuel equipment 2,                       !- Name
  {a59a47da-a2ca-4b05-8379-e681b62e1506}, !- Exterior Fuel Equipment Definition Name
  {2aa1818d-6da0-46d5-96db-7720550b6d5a}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {5873cc5a-743e-4878-b120-8c0c7a2c2c58}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:Shallow,
  {ba49d071-a3d8-46d8-a6fd-f02894fc1fcd}, !- Handle
  6,                                      !- January Surface Ground Temperature {C}
  2.1,                                    !- February Surface Ground Temperature {C}
  1.1,                                    !- March Surface Ground Temperature {C}
  2,                                      !- April Surface Ground Temperature {C}
  7.2,                                    !- May Surface Ground Temperature {C}
  13.1,                                   !- June Surface Ground Temperature {C}
  18.7,                                   !- July Surface Ground Temperature {C}
  22.7,                                   !- August Surface Ground Temperature {C}
  23.9,                                   !- September Surface Ground Temperature {C}
  22,                                     !- October Surface Ground Temperature {C}
  17.5,                                   !- November Surface Ground Temperature {C}
  11.7;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {d0e054a1-d7ac-42cc-932e-4af9909d7665}, !- Handle
  11.8,                                   !- January Deep Ground Temperature {C}
  9,                                      !- February Deep Ground Temperature {C}
  7.2,                                    !- March Deep Ground Temperature {C}
  6.7,                                    !- April Deep Ground Temperature {C}
  7.7,                                    !- May Deep Ground Temperature {C}
  10.1,                                   !- June Deep Ground Temperature {C}
  13,                                     !- July Deep Ground Temperature {C}
  15.9,                                   !- August Deep Ground Temperature {C}
  17.8,                                   !- September Deep Ground Temperature {C}
  18.2,                                   !- October Deep Ground Temperature {C}
  17.1,                                   !- November Deep Ground Temperature {C}
  14.8;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {3d2ceecc-289c-4e50-b79b-22f204d021a3}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {1c88b50e-8988-4729-b151-8f714b3ab130}, !- Handle
  OfficeLarge_BUSINESS_SCH,               !- Name
  ,                                       !- Schedule Type Limits Name
  {443fa7ce-a498-4343-9dde-3340f44fc1b9}, !- Default Day Schedule Name
  {46a80d39-255e-454d-9d10-a9bf4afecb41}, !- Summer Design Day Schedule Name
  {d6e1a930-354a-41d6-8a3b-25689c92609c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {443fa7ce-a498-4343-9dde-3340f44fc1b9}, !- Handle
  OfficeLarge_BUSINESS_SCH Default,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {46a80d39-255e-454d-9d10-a9bf4afecb41}, !- Handle
  OfficeLarge_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7891b56b-cc8a-4494-9b14-b867f3796159}, !- Handle
  Schedule Rule 33,                       !- Name
  {1c88b50e-8988-4729-b151-8f714b3ab130}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed0e998b-6aac-46d0-ab8a-b9a41c29140f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed0e998b-6aac-46d0-ab8a-b9a41c29140f}, !- Handle
  OfficeLarge_BUSINESS_SCH Wkdy Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d6e1a930-354a-41d6-8a3b-25689c92609c}, !- Handle
  OfficeLarge_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ca379e76-d456-4f4c-be1b-5007f789140e}, !- Handle
  Business_Sensor,                        !- Name
  OfficeLarge_BUSINESS_SCH,               !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Lights,
  {443731b1-6048-4e4f-9732-53be7354413e}, !- Handle
  Basement-Office WholeBuilding - Lg Office-basement Lights, !- Name
  {bf855f1c-9cd8-4f81-883a-3269928ccaf0}, !- Lights Definition Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {8acd28d6-605c-4916-a1d5-9d1835aba928}, !- Handle
  Basement_LSr,                           !- Name
  Basement,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {aad7c293-5a9c-4bbd-a87f-20dfdc1ac4d9}, !- Handle
  Basement_Light1_Actuator,               !- Name
  {443731b1-6048-4e4f-9732-53be7354413e}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f7c32abc-f44d-469e-8072-f64cffaa77d7}, !- Handle
  SET_Basement_Light_EMS_Program,         !- Name
  SET Basement_LSr_IP=0.093*Basement_LSr/2779.42661918, !- Program Line 1
  IF (Business_Sensor <= 0) && (Basement_LSr_IP >= 0.02), !- Program Line 2
  SET Basement_Light1_Actuator = 0.02*2779.42661918/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Basement_Light1_Actuator = NULL,    !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {425aaa33-74e6-4f20-9e6b-7ec493d63a3e}, !- Handle
  SET_Basement_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {f7c32abc-f44d-469e-8072-f64cffaa77d7}; !- Program Name 1

OS:Lights,
  {da957e39-eecc-4a57-ac0e-132092a7821b}, !- Handle
  Core_bottom-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {e4fa1bbc-d60e-4ee5-9353-94d123986024}, !- Handle
  Core_bottom_LSr,                        !- Name
  Core_bottom,                            !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9841cb2c-2102-4778-98c6-75fdbfe0bf1b}, !- Handle
  Core_bottom_Light1_Actuator,            !- Name
  {da957e39-eecc-4a57-ac0e-132092a7821b}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {58101af8-c61a-4436-b964-35dbe1167e70}, !- Handle
  SET_Core_bottom_Light_EMS_Program,      !- Name
  SET Core_bottom_LSr_IP=0.093*Core_bottom_LSr/2496.1204595199997, !- Program Line 1
  IF (Business_Sensor <= 0) && (Core_bottom_LSr_IP >= 0.02), !- Program Line 2
  SET Core_bottom_Light1_Actuator = 0.02*2496.1204595199997/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Core_bottom_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {cde7773a-5482-4496-afe1-b2a2223a1693}, !- Handle
  SET_Core_bottom_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {58101af8-c61a-4436-b964-35dbe1167e70}; !- Program Name 1

OS:Lights,
  {58821e3d-80f6-4b86-8c4e-55abcee326b9}, !- Handle
  Core_mid-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {f4732a7b-1df2-433f-9014-15cc92dcf9a7}, !- Handle
  Core_mid_LSr,                           !- Name
  Core_mid,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {63cba778-cf20-40f1-9ece-44652617c8e3}, !- Handle
  Core_mid_Light1_Actuator,               !- Name
  {58821e3d-80f6-4b86-8c4e-55abcee326b9}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {abae1337-6542-4ba8-99dc-d596a3105d13}, !- Handle
  SET_Core_mid_Light_EMS_Program,         !- Name
  SET Core_mid_LSr_IP=0.093*Core_mid_LSr/2496.1204595199997, !- Program Line 1
  IF (Business_Sensor <= 0) && (Core_mid_LSr_IP >= 0.02), !- Program Line 2
  SET Core_mid_Light1_Actuator = 0.02*2496.1204595199997/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Core_mid_Light1_Actuator = NULL,    !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {97e76c8a-548a-4df4-b1f0-5ff70787201f}, !- Handle
  SET_Core_mid_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {abae1337-6542-4ba8-99dc-d596a3105d13}; !- Program Name 1

OS:Lights,
  {41f41f42-eb50-42ea-a1dd-e8ba671362fd}, !- Handle
  Core_top-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {5303dd82-54ac-4ae5-a2e5-c7752b2a4a56}, !- Handle
  Core_top_LSr,                           !- Name
  Core_top,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {249702c8-e36c-4942-93e0-92fc62f19250}, !- Handle
  Core_top_Light1_Actuator,               !- Name
  {41f41f42-eb50-42ea-a1dd-e8ba671362fd}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {71cf6e1c-5561-4ce5-96c0-c4942c4f3258}, !- Handle
  SET_Core_top_Light_EMS_Program,         !- Name
  SET Core_top_LSr_IP=0.093*Core_top_LSr/2496.1204595199997, !- Program Line 1
  IF (Business_Sensor <= 0) && (Core_top_LSr_IP >= 0.02), !- Program Line 2
  SET Core_top_Light1_Actuator = 0.02*2496.1204595199997/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Core_top_Light1_Actuator = NULL,    !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {c3e8e0a4-7ac8-4ea5-9f76-4a3bf287bb1a}, !- Handle
  SET_Core_top_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {71cf6e1c-5561-4ce5-96c0-c4942c4f3258}; !- Program Name 1

OS:Lights,
  {ea28153a-1204-4a56-b036-d076107ef5be}, !- Handle
  DataCenter_basement_ZN_6-Office OfficeLarge Main Data Center Lights, !- Name
  {1447fade-d7ab-4289-af2f-2cb1ab67fb5b}, !- Lights Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {aedf25c5-b6aa-4754-aa31-50e666e1c4aa}, !- Handle
  DataCenter_bot_ZN_6-Office OfficeLarge Data Center Lights, !- Name
  {f9b3c582-5202-4fab-8de2-b4987aa9c9bf}, !- Lights Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {791df9be-49ab-4256-a04f-b7f4fb5fe5e1}, !- Handle
  DataCenter_mid_ZN_6-Office OfficeLarge Data Center Lights, !- Name
  {f9b3c582-5202-4fab-8de2-b4987aa9c9bf}, !- Lights Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {307e6c09-35bf-44b3-8466-5694718db925}, !- Handle
  DataCenter_top_ZN_6-Office OfficeLarge Data Center Lights, !- Name
  {f9b3c582-5202-4fab-8de2-b4987aa9c9bf}, !- Lights Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {44231d6c-8793-496d-be67-98847ed0d389}, !- Handle
  Perimeter_bot_ZN_1-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {3b413b41-7f41-4757-9947-3a10bb692b69}, !- Handle
  Perimeter_bot_ZN_1_LSr,                 !- Name
  Perimeter_bot_ZN_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {23a22a4f-e31a-4a7c-9d39-3c3b721d330c}, !- Handle
  Perimeter_bot_ZN_1_Light1_Actuator,     !- Name
  {44231d6c-8793-496d-be67-98847ed0d389}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f4068e2e-a98c-4975-a6eb-f0076a2d5ca7}, !- Handle
  SET_Perimeter_bot_ZN_1_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_1_LSr_IP=0.093*Perimeter_bot_ZN_1_LSr/313.4196888, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_1_Light1_Actuator = 0.02*313.4196888/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {9a2d0ceb-a553-48ec-8cd9-a598ef37bd35}, !- Handle
  SET_Perimeter_bot_ZN_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {f4068e2e-a98c-4975-a6eb-f0076a2d5ca7}; !- Program Name 1

OS:Lights,
  {f463a1ed-7485-4169-9191-5bc6ef5b676e}, !- Handle
  Perimeter_bot_ZN_2-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {cd35511d-4db4-48e8-8943-05f28ed966fc}, !- Handle
  Perimeter_bot_ZN_2_LSr,                 !- Name
  Perimeter_bot_ZN_2,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6b5f40b8-2343-4efb-a8b8-8ce0800dbc3a}, !- Handle
  Perimeter_bot_ZN_2_Light1_Actuator,     !- Name
  {f463a1ed-7485-4169-9191-5bc6ef5b676e}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8726aa77-175c-4288-9094-c6fa958f4eea}, !- Handle
  SET_Perimeter_bot_ZN_2_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_2_LSr_IP=0.093*Perimeter_bot_ZN_2_LSr/201.97514933999997, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_2_Light1_Actuator = 0.02*201.97514933999997/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {c5c7df81-6cb4-4278-a914-e0856fa95f3f}, !- Handle
  SET_Perimeter_bot_ZN_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {8726aa77-175c-4288-9094-c6fa958f4eea}; !- Program Name 1

OS:Lights,
  {6b7a6091-4165-4ad2-9096-74376f375fff}, !- Handle
  Perimeter_bot_ZN_3-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {e5596202-4a1c-4d5d-b50a-fb81bc562569}, !- Handle
  Perimeter_bot_ZN_3_LSr,                 !- Name
  Perimeter_bot_ZN_3,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d13f1fc1-a532-44a7-97df-ecf9ebf86f8f}, !- Handle
  Perimeter_bot_ZN_3_Light1_Actuator,     !- Name
  {6b7a6091-4165-4ad2-9096-74376f375fff}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3c21952f-3fc5-4d84-b7d9-1457a746f1a0}, !- Handle
  SET_Perimeter_bot_ZN_3_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_3_LSr_IP=0.093*Perimeter_bot_ZN_3_LSr/313.41283540000006, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_3_Light1_Actuator = 0.02*313.41283540000006/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_3_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {d7de05ff-3791-4bd3-abd9-c72f1ce95fd7}, !- Handle
  SET_Perimeter_bot_ZN_3_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {3c21952f-3fc5-4d84-b7d9-1457a746f1a0}; !- Program Name 1

OS:Lights,
  {656df7fa-3353-4bff-b603-649aba816f81}, !- Handle
  Perimeter_bot_ZN_4-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {7060471f-1eca-4e12-ac60-d4a2c3357d59}, !- Handle
  Perimeter_bot_ZN_4_LSr,                 !- Name
  Perimeter_bot_ZN_4,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0d36748e-0d92-4aa1-a14a-e34eb85040da}, !- Handle
  Perimeter_bot_ZN_4_Light1_Actuator,     !- Name
  {656df7fa-3353-4bff-b603-649aba816f81}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9b9ccb14-d204-4e90-a2ec-3f84e20e0ec2}, !- Handle
  SET_Perimeter_bot_ZN_4_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_4_LSr_IP=0.093*Perimeter_bot_ZN_4_LSr/201.97514933999997, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_4_Light1_Actuator = 0.02*201.97514933999997/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_4_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {a5ac6dfa-bda8-4492-86bc-beb238746ae4}, !- Handle
  SET_Perimeter_bot_ZN_4_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {9b9ccb14-d204-4e90-a2ec-3f84e20e0ec2}; !- Program Name 1

OS:Lights,
  {3ccbfe88-0533-4451-86f0-bfe9d3a32686}, !- Handle
  Perimeter_mid_ZN_1-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {b6194ab5-a345-4864-8c44-1efcfafb841a}, !- Handle
  Perimeter_mid_ZN_1_LSr,                 !- Name
  Perimeter_mid_ZN_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {09854826-d1cb-4391-82e7-2326ba750199}, !- Handle
  Perimeter_mid_ZN_1_Light1_Actuator,     !- Name
  {3ccbfe88-0533-4451-86f0-bfe9d3a32686}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2dd2d078-07ba-4077-b28d-664e15a9a51c}, !- Handle
  SET_Perimeter_mid_ZN_1_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_1_LSr_IP=0.093*Perimeter_mid_ZN_1_LSr/313.4196888, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_1_Light1_Actuator = 0.02*313.4196888/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {cf6f6667-2efa-4fc5-99f9-15cc5cbaeabc}, !- Handle
  SET_Perimeter_mid_ZN_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {2dd2d078-07ba-4077-b28d-664e15a9a51c}; !- Program Name 1

OS:Lights,
  {174f3e05-758f-4a64-937e-7754eab4dc2f}, !- Handle
  Perimeter_mid_ZN_2-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c365d88f-0ae2-4a97-8c18-d5538cefffda}, !- Handle
  Perimeter_mid_ZN_2_LSr,                 !- Name
  Perimeter_mid_ZN_2,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {48c6f9be-e997-449d-acdf-352251843e66}, !- Handle
  Perimeter_mid_ZN_2_Light1_Actuator,     !- Name
  {174f3e05-758f-4a64-937e-7754eab4dc2f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f79e0716-36ee-4a0a-8488-e1260a8d8e8a}, !- Handle
  SET_Perimeter_mid_ZN_2_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_2_LSr_IP=0.093*Perimeter_mid_ZN_2_LSr/201.97514933999997, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_2_Light1_Actuator = 0.02*201.97514933999997/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {f185da9c-c646-44af-8bde-66205a4d25aa}, !- Handle
  SET_Perimeter_mid_ZN_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {f79e0716-36ee-4a0a-8488-e1260a8d8e8a}; !- Program Name 1

OS:Lights,
  {9458ace9-fb84-4917-b4a3-d39ac99d760c}, !- Handle
  Perimeter_mid_ZN_3-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {38353ec9-1fcd-4b82-ac7a-3d5f5332735a}, !- Handle
  Perimeter_mid_ZN_3_LSr,                 !- Name
  Perimeter_mid_ZN_3,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fa523ca7-d384-4b8f-a2dd-58097a628502}, !- Handle
  Perimeter_mid_ZN_3_Light1_Actuator,     !- Name
  {9458ace9-fb84-4917-b4a3-d39ac99d760c}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0b9288f9-409a-4638-aecc-718d3fb699d4}, !- Handle
  SET_Perimeter_mid_ZN_3_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_3_LSr_IP=0.093*Perimeter_mid_ZN_3_LSr/313.41283540000006, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_3_Light1_Actuator = 0.02*313.41283540000006/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_3_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {734d0c6a-5730-403f-a45c-4f4ba6a35855}, !- Handle
  SET_Perimeter_mid_ZN_3_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0b9288f9-409a-4638-aecc-718d3fb699d4}; !- Program Name 1

OS:Lights,
  {ec5ad004-389e-40f4-ba0a-c224541966b6}, !- Handle
  Perimeter_mid_ZN_4-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {46eb18f6-97c7-418b-bbfa-0e07b5d2af01}, !- Handle
  Perimeter_mid_ZN_4_LSr,                 !- Name
  Perimeter_mid_ZN_4,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0caf7efc-b606-42c1-accf-a85c2e73bc28}, !- Handle
  Perimeter_mid_ZN_4_Light1_Actuator,     !- Name
  {ec5ad004-389e-40f4-ba0a-c224541966b6}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a9d22acf-00f2-4dd0-b09e-f50c0d77f913}, !- Handle
  SET_Perimeter_mid_ZN_4_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_4_LSr_IP=0.093*Perimeter_mid_ZN_4_LSr/201.97514933999997, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_4_Light1_Actuator = 0.02*201.97514933999997/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_4_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {d6087e90-3f9c-4871-a86f-6f43236ab16c}, !- Handle
  SET_Perimeter_mid_ZN_4_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {a9d22acf-00f2-4dd0-b09e-f50c0d77f913}; !- Program Name 1

OS:Lights,
  {eb25e794-1755-4151-8495-4d7a572e39d5}, !- Handle
  Perimeter_top_ZN_1-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {83bfb616-d2d1-4c5f-9477-bb1c3d26386c}, !- Handle
  Perimeter_top_ZN_1_LSr,                 !- Name
  Perimeter_top_ZN_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e2c6334c-c29e-46f2-9722-2042fb092e57}, !- Handle
  Perimeter_top_ZN_1_Light1_Actuator,     !- Name
  {eb25e794-1755-4151-8495-4d7a572e39d5}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {dc683b8f-9327-4b5f-8dc3-0284b22d0cfe}, !- Handle
  SET_Perimeter_top_ZN_1_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_1_LSr_IP=0.093*Perimeter_top_ZN_1_LSr/313.4196888, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_top_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_1_Light1_Actuator = 0.02*313.4196888/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {7394c26e-2e50-4d3d-a115-d7ad8ceb3792}, !- Handle
  SET_Perimeter_top_ZN_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {dc683b8f-9327-4b5f-8dc3-0284b22d0cfe}; !- Program Name 1

OS:Lights,
  {c414421b-3006-4774-abe9-f8395ed2bc19}, !- Handle
  Perimeter_top_ZN_2-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c9e90100-f50e-40ba-995c-68037c855d6e}, !- Handle
  Perimeter_top_ZN_2_LSr,                 !- Name
  Perimeter_top_ZN_2,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {afe0c2b2-e1b9-47db-b1c8-cf3a035c0031}, !- Handle
  Perimeter_top_ZN_2_Light1_Actuator,     !- Name
  {c414421b-3006-4774-abe9-f8395ed2bc19}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {eed09a45-5f77-42a8-9a31-b3c8e7d59879}, !- Handle
  SET_Perimeter_top_ZN_2_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_2_LSr_IP=0.093*Perimeter_top_ZN_2_LSr/201.97514933999997, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_top_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_2_Light1_Actuator = 0.02*201.97514933999997/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {bae2e363-d3d4-44b5-b9b5-e20ede6662c0}, !- Handle
  SET_Perimeter_top_ZN_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {eed09a45-5f77-42a8-9a31-b3c8e7d59879}; !- Program Name 1

OS:Lights,
  {8a0a1e77-a705-4606-8b71-73409a4b46aa}, !- Handle
  Perimeter_top_ZN_3-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {1156cda5-ddc0-40ed-999e-693ed7825617}, !- Handle
  Perimeter_top_ZN_3_LSr,                 !- Name
  Perimeter_top_ZN_3,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e69c6543-126c-4d02-b3c5-698435e7b571}, !- Handle
  Perimeter_top_ZN_3_Light1_Actuator,     !- Name
  {8a0a1e77-a705-4606-8b71-73409a4b46aa}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {466c1608-f570-4030-9f88-2d221e342a7b}, !- Handle
  SET_Perimeter_top_ZN_3_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_3_LSr_IP=0.093*Perimeter_top_ZN_3_LSr/313.41283540000006, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_top_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_3_Light1_Actuator = 0.02*313.41283540000006/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_3_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {d628c56b-8513-47fb-b117-79fa15455248}, !- Handle
  SET_Perimeter_top_ZN_3_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {466c1608-f570-4030-9f88-2d221e342a7b}; !- Program Name 1

OS:Lights,
  {5980ce6e-00a4-4826-91d4-46251aece5ac}, !- Handle
  Perimeter_top_ZN_4-Office WholeBuilding - Lg Office-others Lights, !- Name
  {477c953e-49b3-45a1-beb8-93ff67eab75f}, !- Lights Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {fb102ae1-0ee1-4d96-90c7-b2d5636fec86}, !- Handle
  Perimeter_top_ZN_4_LSr,                 !- Name
  Perimeter_top_ZN_4,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {66782eea-ea18-4ca6-8e03-af7a13edc1a0}, !- Handle
  Perimeter_top_ZN_4_Light1_Actuator,     !- Name
  {5980ce6e-00a4-4826-91d4-46251aece5ac}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {6001c3b5-2c9b-4526-960e-3b579ef43be2}, !- Handle
  SET_Perimeter_top_ZN_4_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_4_LSr_IP=0.093*Perimeter_top_ZN_4_LSr/201.97514933999997, !- Program Line 1
  IF (Business_Sensor <= 0) && (Perimeter_top_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_4_Light1_Actuator = 0.02*201.97514933999997/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_4_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {ce744ecb-c0b7-4659-9e13-7e38c642835c}, !- Handle
  SET_Perimeter_top_ZN_4_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {6001c3b5-2c9b-4526-960e-3b579ef43be2}; !- Program Name 1

OS:Schedule:Day,
  {51e9c000-4b5d-4692-9318-421a5df47806}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a4dbc55c-d087-40db-b46c-4748a68ed9a6}, !- Handle
  CAV_bas ERV,                            !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {940e048d-92dc-4003-85da-fd1b4ee8b1dc}, !- Supply Air Inlet Node
  {c5b1f699-18bc-46a0-9edf-82aeaa9d6e02}, !- Supply Air Outlet Node
  {9dc41331-ea34-406e-b12a-9704e82ccc17}, !- Exhaust Air Inlet Node
  {f662b8e2-820a-4a68-8c97-1ac196e4a021}, !- Exhaust Air Outlet Node
  911.112227161181,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0b2e71be-9e80-4b8e-bc8c-8020e8cc221e}, !- Handle
  CAV_bas ERV Primary Outlet Air Node,    !- Name
  {c5b1f699-18bc-46a0-9edf-82aeaa9d6e02}, !- Inlet Port
  {fff026f5-3ea6-4f7f-a16c-cd9da82ed1f5}; !- Outlet Port

OS:Connection,
  {940e048d-92dc-4003-85da-fd1b4ee8b1dc}, !- Handle
  {cb78a1c4-6292-40cd-8e67-6bb482fa3f4e}, !- Source Object
  3,                                      !- Outlet Port
  {a4dbc55c-d087-40db-b46c-4748a68ed9a6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c5b1f699-18bc-46a0-9edf-82aeaa9d6e02}, !- Handle
  {a4dbc55c-d087-40db-b46c-4748a68ed9a6}, !- Source Object
  13,                                     !- Outlet Port
  {0b2e71be-9e80-4b8e-bc8c-8020e8cc221e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff026f5-3ea6-4f7f-a16c-cd9da82ed1f5}, !- Handle
  {0b2e71be-9e80-4b8e-bc8c-8020e8cc221e}, !- Source Object
  3,                                      !- Outlet Port
  {424243bf-30b5-4da8-a0b7-9c3b7168603b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d37b4075-4db7-4000-a22a-f9950a80cd53}, !- Handle
  CAV_bas ERV Secondary Inlet Air Node,   !- Name
  {60eca45d-d4bc-4e0a-946a-98e0b2705a1b}, !- Inlet Port
  {9dc41331-ea34-406e-b12a-9704e82ccc17}; !- Outlet Port

OS:Connection,
  {60eca45d-d4bc-4e0a-946a-98e0b2705a1b}, !- Handle
  {424243bf-30b5-4da8-a0b7-9c3b7168603b}, !- Source Object
  7,                                      !- Outlet Port
  {d37b4075-4db7-4000-a22a-f9950a80cd53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc41331-ea34-406e-b12a-9704e82ccc17}, !- Handle
  {d37b4075-4db7-4000-a22a-f9950a80cd53}, !- Source Object
  3,                                      !- Outlet Port
  {a4dbc55c-d087-40db-b46c-4748a68ed9a6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f662b8e2-820a-4a68-8c97-1ac196e4a021}, !- Handle
  {a4dbc55c-d087-40db-b46c-4748a68ed9a6}, !- Source Object
  15,                                     !- Outlet Port
  {b8860f03-33d6-439f-a1e1-5a49946f92e7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {30b5e746-94d0-4ffe-acab-63de732c5588}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d322da4f-8197-4fff-80c1-04993cd712ab}, !- Reference Setpoint Node Name
  {d322da4f-8197-4fff-80c1-04993cd712ab}, !- Mixed Air Stream Node Name
  {cb78a1c4-6292-40cd-8e67-6bb482fa3f4e}, !- Outdoor Air Stream Node Name
  {682eca3c-d18b-43da-8f24-6de42bf7129f}, !- Return Air Stream Node Name
  {0b2e71be-9e80-4b8e-bc8c-8020e8cc221e}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {87e8ae78-c0ee-4b03-9317-e784ceb2e3d9}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {7ebe1f3e-36d5-4957-87fa-04f818a21dc6}, !- Default Day Schedule Name
  {89d7994f-95c5-4e2a-8bf0-6d0ad5d6a24c}, !- Summer Design Day Schedule Name
  {ca448be8-9336-45cf-87ac-7b88a929c15c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ebe1f3e-36d5-4957-87fa-04f818a21dc6}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {695f1873-4f5d-450a-b523-22c6902ab54d}, !- Handle
  {87e8ae78-c0ee-4b03-9317-e784ceb2e3d9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-06 06:10:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-06 06:10:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ca448be8-9336-45cf-87ac-7b88a929c15c}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89d7994f-95c5-4e2a-8bf0-6d0ad5d6a24c}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a11f04a4-8936-4e50-a169-96a3b8a20589}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4789d6d6-8e04-4892-9497-e5bbca781579}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterHtgSch0, !- Name
  {7e982e95-b0d6-48f4-83fe-73a5822ab37b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {64b6ccd2-2029-439d-88f1-06697976d2db}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterClgSch0, !- Name
  {97c1cd4d-9feb-426c-8f60-8c4069b82dff}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {13f54f72-e498-42f9-85e2-4d3a4370f51b}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {a11f04a4-8936-4e50-a169-96a3b8a20589}<23.9 && {a11f04a4-8936-4e50-a169-96a3b8a20589}>1.7, !- Program Line 1
  SET {64b6ccd2-2029-439d-88f1-06697976d2db} = 29.4, !- Program Line 2
  SET {4789d6d6-8e04-4892-9497-e5bbca781579} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {a11f04a4-8936-4e50-a169-96a3b8a20589}<23.9 && {a11f04a4-8936-4e50-a169-96a3b8a20589}>1.7, !- Program Line 4
  SET {64b6ccd2-2029-439d-88f1-06697976d2db} = 29.4, !- Program Line 5
  SET {4789d6d6-8e04-4892-9497-e5bbca781579} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {a11f04a4-8936-4e50-a169-96a3b8a20589}<23.9 && {a11f04a4-8936-4e50-a169-96a3b8a20589}>1.7, !- Program Line 7
  SET {64b6ccd2-2029-439d-88f1-06697976d2db} = 29.4, !- Program Line 8
  SET {4789d6d6-8e04-4892-9497-e5bbca781579} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {a11f04a4-8936-4e50-a169-96a3b8a20589}<23.9 && {a11f04a4-8936-4e50-a169-96a3b8a20589}>1.7, !- Program Line 10
  SET {64b6ccd2-2029-439d-88f1-06697976d2db} = 29.4, !- Program Line 11
  SET {4789d6d6-8e04-4892-9497-e5bbca781579} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {64b6ccd2-2029-439d-88f1-06697976d2db} = NULL, !- Program Line 14
  SET {4789d6d6-8e04-4892-9497-e5bbca781579} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {30600659-413f-46b7-9129-3903364fd2d8}, !- Handle
  DataCenterbasementZN6ZNPSZACDataCenterOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {13f54f72-e498-42f9-85e2-4d3a4370f51b}; !- Program Name 1

OS:Schedule:Ruleset,
  {c793013d-ab9b-4464-8145-e6c6a6ea6fe7}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {f7ee4a6c-9803-4761-94af-03dada1586fb}, !- Default Day Schedule Name
  {d557d46f-57bc-47a1-9a76-6a8e470e8fc6}, !- Summer Design Day Schedule Name
  {4cca75e9-21f1-4975-aaf1-8eb03ff69030}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7ee4a6c-9803-4761-94af-03dada1586fb}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ab1fb560-a7f7-4a1f-a13c-2ee8c7ef602d}, !- Handle
  {c793013d-ab9b-4464-8145-e6c6a6ea6fe7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-06 06:10:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-06 06:10:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4cca75e9-21f1-4975-aaf1-8eb03ff69030}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d557d46f-57bc-47a1-9a76-6a8e470e8fc6}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c178612b-2d82-416a-8109-bf20d5b35569}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {fe272590-7f5e-4d99-a59b-b90e693b166d}, !- Default Day Schedule Name
  {502e533c-b39b-4dc8-a74c-e086de1e7d6d}, !- Summer Design Day Schedule Name
  {2cf011d9-ee40-4c2c-b8f0-a7b6a6842daa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe272590-7f5e-4d99-a59b-b90e693b166d}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {093e13eb-30ff-41c9-a2f1-f9825489a8c0}, !- Handle
  {c178612b-2d82-416a-8109-bf20d5b35569}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-06 06:10:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-06 06:10:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2cf011d9-ee40-4c2c-b8f0-a7b6a6842daa}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {502e533c-b39b-4dc8-a74c-e086de1e7d6d}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9d8a00f-9f5c-417e-9756-f750e958b622}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  {0b744306-31c5-41f0-8985-ef9894fefc12}, !- Default Day Schedule Name
  {e9b4610d-c644-4f25-9436-2f6e127b1711}, !- Summer Design Day Schedule Name
  {4ad27130-c376-4556-b134-18fcc5f9821e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b744306-31c5-41f0-8985-ef9894fefc12}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e7f88ee8-e6ae-4513-9696-bea072046443}, !- Handle
  {b9d8a00f-9f5c-417e-9756-f750e958b622}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-02-06 06:10:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-02-06 06:10:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4ad27130-c376-4556-b134-18fcc5f9821e}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9b4610d-c644-4f25-9436-2f6e127b1711}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  {59f87cc9-6b4f-4721-86be-73464a2f9325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0bd89aa4-35ff-476f-82bb-e0b757089171}, !- Handle
  VAV_bot WITH REHEAT ERV,                !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d4d795eb-c6cc-4814-b046-1149d8469984}, !- Supply Air Inlet Node
  {d28dbafc-a566-40cf-969b-fc7612fdef61}, !- Supply Air Outlet Node
  {564899d0-c230-403d-b948-606ffc2e61d9}, !- Exhaust Air Inlet Node
  {b0856ee5-2112-4600-80d4-63ee87b54a69}, !- Exhaust Air Outlet Node
  1871.15471798613,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {edc4825c-8f96-4e43-b9c6-447bc5aa0bf5}, !- Handle
  VAV_bot WITH REHEAT ERV Primary Outlet Air Node, !- Name
  {d28dbafc-a566-40cf-969b-fc7612fdef61}, !- Inlet Port
  {b375393b-2311-408d-9cf6-5bd564fc60fd}; !- Outlet Port

OS:Connection,
  {d4d795eb-c6cc-4814-b046-1149d8469984}, !- Handle
  {def00497-ae89-4ce5-8d06-65da6d68ab47}, !- Source Object
  3,                                      !- Outlet Port
  {0bd89aa4-35ff-476f-82bb-e0b757089171}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d28dbafc-a566-40cf-969b-fc7612fdef61}, !- Handle
  {0bd89aa4-35ff-476f-82bb-e0b757089171}, !- Source Object
  13,                                     !- Outlet Port
  {edc4825c-8f96-4e43-b9c6-447bc5aa0bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b375393b-2311-408d-9cf6-5bd564fc60fd}, !- Handle
  {edc4825c-8f96-4e43-b9c6-447bc5aa0bf5}, !- Source Object
  3,                                      !- Outlet Port
  {18ab8450-8508-486a-bcaf-5054896b5c01}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b47a6395-78ad-4513-a4fd-d36544ad5fe8}, !- Handle
  VAV_bot WITH REHEAT ERV Secondary Inlet Air Node, !- Name
  {7c360a95-2d4f-4cb1-99a6-4116c0274cfc}, !- Inlet Port
  {564899d0-c230-403d-b948-606ffc2e61d9}; !- Outlet Port

OS:Connection,
  {7c360a95-2d4f-4cb1-99a6-4116c0274cfc}, !- Handle
  {18ab8450-8508-486a-bcaf-5054896b5c01}, !- Source Object
  7,                                      !- Outlet Port
  {b47a6395-78ad-4513-a4fd-d36544ad5fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {564899d0-c230-403d-b948-606ffc2e61d9}, !- Handle
  {b47a6395-78ad-4513-a4fd-d36544ad5fe8}, !- Source Object
  3,                                      !- Outlet Port
  {0bd89aa4-35ff-476f-82bb-e0b757089171}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b0856ee5-2112-4600-80d4-63ee87b54a69}, !- Handle
  {0bd89aa4-35ff-476f-82bb-e0b757089171}, !- Source Object
  15,                                     !- Outlet Port
  {a979fdc3-2807-4c78-8176-53ceb4ea8d06}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fb62c55c-f165-48ad-958e-889abef1ef24}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {72a76cea-ee1c-4b98-95f1-544d5f4d6d17}, !- Reference Setpoint Node Name
  {72a76cea-ee1c-4b98-95f1-544d5f4d6d17}, !- Mixed Air Stream Node Name
  {def00497-ae89-4ce5-8d06-65da6d68ab47}, !- Outdoor Air Stream Node Name
  {444d9858-6ed0-45d9-b14c-8f02f334f020}, !- Return Air Stream Node Name
  {edc4825c-8f96-4e43-b9c6-447bc5aa0bf5}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {9a52f149-583d-4482-989c-2cca5d877958}, !- Handle
  VAV_bot WITH REHEAT SAT Reset,          !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {263d0323-3e57-4061-99d8-97621c372dbd}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {350484e1-461f-4332-88a8-fe1336beccb4}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {33af7ba8-ce2c-4dfa-8635-6d90a20e0d21}, !- Handle
  VAVbotWITHREHEATHtgSch0,                !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f76a0c8c-2891-4871-8aaf-b2335fedbfde}, !- Handle
  VAVbotWITHREHEATClgSch0,                !- Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {911f53b1-dc8d-4ba4-9e8f-5b9ec9eb4127}, !- Handle
  VAVbotWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {350484e1-461f-4332-88a8-fe1336beccb4}<23.9 && {350484e1-461f-4332-88a8-fe1336beccb4}>1.7, !- Program Line 1
  SET {f76a0c8c-2891-4871-8aaf-b2335fedbfde} = 29.4, !- Program Line 2
  SET {33af7ba8-ce2c-4dfa-8635-6d90a20e0d21} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {350484e1-461f-4332-88a8-fe1336beccb4}<23.9 && {350484e1-461f-4332-88a8-fe1336beccb4}>1.7, !- Program Line 4
  SET {f76a0c8c-2891-4871-8aaf-b2335fedbfde} = 29.4, !- Program Line 5
  SET {33af7ba8-ce2c-4dfa-8635-6d90a20e0d21} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {350484e1-461f-4332-88a8-fe1336beccb4}<23.9 && {350484e1-461f-4332-88a8-fe1336beccb4}>1.7, !- Program Line 7
  SET {f76a0c8c-2891-4871-8aaf-b2335fedbfde} = 29.4, !- Program Line 8
  SET {33af7ba8-ce2c-4dfa-8635-6d90a20e0d21} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {350484e1-461f-4332-88a8-fe1336beccb4}<23.9 && {350484e1-461f-4332-88a8-fe1336beccb4}>1.7, !- Program Line 10
  SET {f76a0c8c-2891-4871-8aaf-b2335fedbfde} = 29.4, !- Program Line 11
  SET {33af7ba8-ce2c-4dfa-8635-6d90a20e0d21} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f76a0c8c-2891-4871-8aaf-b2335fedbfde} = NULL, !- Program Line 14
  SET {33af7ba8-ce2c-4dfa-8635-6d90a20e0d21} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4a78e9d2-dd21-4cda-b065-417746ec6a33}, !- Handle
  VAVbotWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {911f53b1-dc8d-4ba4-9e8f-5b9ec9eb4127}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5c93d363-2edc-487a-819f-c4b25f62e432}, !- Handle
  VAV_mid WITH REHEAT ERV,                !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {87e6ba9a-9054-4699-a748-3d1cd066dc43}, !- Supply Air Inlet Node
  {5d155cde-25f6-4ae9-9d34-97fd5a16828e}, !- Supply Air Outlet Node
  {1e02bc43-35d3-44c9-a7ea-777560b073e7}, !- Exhaust Air Inlet Node
  {bcf94e5f-3f6c-425f-85a6-68f7263bd579}, !- Exhaust Air Outlet Node
  18261.5471798613,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {42fcc467-50c1-4a41-a628-d253453f63de}, !- Handle
  VAV_mid WITH REHEAT ERV Primary Outlet Air Node, !- Name
  {5d155cde-25f6-4ae9-9d34-97fd5a16828e}, !- Inlet Port
  {038fd4c6-bce2-4652-9625-9cea0515362f}; !- Outlet Port

OS:Connection,
  {87e6ba9a-9054-4699-a748-3d1cd066dc43}, !- Handle
  {45e46956-0ce1-4265-9fd6-0f2912f3f600}, !- Source Object
  3,                                      !- Outlet Port
  {5c93d363-2edc-487a-819f-c4b25f62e432}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5d155cde-25f6-4ae9-9d34-97fd5a16828e}, !- Handle
  {5c93d363-2edc-487a-819f-c4b25f62e432}, !- Source Object
  13,                                     !- Outlet Port
  {42fcc467-50c1-4a41-a628-d253453f63de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038fd4c6-bce2-4652-9625-9cea0515362f}, !- Handle
  {42fcc467-50c1-4a41-a628-d253453f63de}, !- Source Object
  3,                                      !- Outlet Port
  {84d3ed9d-2336-4237-8813-6f13724e6481}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b4497f43-bc80-4e52-a7b6-52c83c4f65d6}, !- Handle
  VAV_mid WITH REHEAT ERV Secondary Inlet Air Node, !- Name
  {a1ff2296-09f2-43d3-906f-f07f59881849}, !- Inlet Port
  {1e02bc43-35d3-44c9-a7ea-777560b073e7}; !- Outlet Port

OS:Connection,
  {a1ff2296-09f2-43d3-906f-f07f59881849}, !- Handle
  {84d3ed9d-2336-4237-8813-6f13724e6481}, !- Source Object
  7,                                      !- Outlet Port
  {b4497f43-bc80-4e52-a7b6-52c83c4f65d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e02bc43-35d3-44c9-a7ea-777560b073e7}, !- Handle
  {b4497f43-bc80-4e52-a7b6-52c83c4f65d6}, !- Source Object
  3,                                      !- Outlet Port
  {5c93d363-2edc-487a-819f-c4b25f62e432}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bcf94e5f-3f6c-425f-85a6-68f7263bd579}, !- Handle
  {5c93d363-2edc-487a-819f-c4b25f62e432}, !- Source Object
  15,                                     !- Outlet Port
  {1f58f1e5-4397-4e60-9668-cd5a4417049c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {581df038-9eca-4b02-95f2-81c8160285a1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f644ceb9-6f81-4cd9-b8e2-e5caf18a394a}, !- Reference Setpoint Node Name
  {f644ceb9-6f81-4cd9-b8e2-e5caf18a394a}, !- Mixed Air Stream Node Name
  {45e46956-0ce1-4265-9fd6-0f2912f3f600}, !- Outdoor Air Stream Node Name
  {dd7961ae-dc53-4ed9-a0fb-b30b11fb50fb}, !- Return Air Stream Node Name
  {42fcc467-50c1-4a41-a628-d253453f63de}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {01cd8066-85bb-47c3-9180-1347a1e38651}, !- Handle
  VAV_mid WITH REHEAT SAT Reset,          !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {86503ff0-0b11-4b77-b04a-f4956d48924d}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {532d6d51-693a-4741-812c-3d8fb1ed0f9e}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d2e4ba14-0a04-4822-999d-2f2c7c4a9546}, !- Handle
  VAVmidWITHREHEATHtgSch0,                !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {d52c063a-af0c-4aa0-b4dd-2a7927d836c5}, !- Handle
  VAVmidWITHREHEATClgSch0,                !- Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ce6462a0-3c25-4651-851e-4c6c677cfb16}, !- Handle
  VAVmidWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {532d6d51-693a-4741-812c-3d8fb1ed0f9e}<23.9 && {532d6d51-693a-4741-812c-3d8fb1ed0f9e}>1.7, !- Program Line 1
  SET {d52c063a-af0c-4aa0-b4dd-2a7927d836c5} = 29.4, !- Program Line 2
  SET {d2e4ba14-0a04-4822-999d-2f2c7c4a9546} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {532d6d51-693a-4741-812c-3d8fb1ed0f9e}<23.9 && {532d6d51-693a-4741-812c-3d8fb1ed0f9e}>1.7, !- Program Line 4
  SET {d52c063a-af0c-4aa0-b4dd-2a7927d836c5} = 29.4, !- Program Line 5
  SET {d2e4ba14-0a04-4822-999d-2f2c7c4a9546} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {532d6d51-693a-4741-812c-3d8fb1ed0f9e}<23.9 && {532d6d51-693a-4741-812c-3d8fb1ed0f9e}>1.7, !- Program Line 7
  SET {d52c063a-af0c-4aa0-b4dd-2a7927d836c5} = 29.4, !- Program Line 8
  SET {d2e4ba14-0a04-4822-999d-2f2c7c4a9546} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {532d6d51-693a-4741-812c-3d8fb1ed0f9e}<23.9 && {532d6d51-693a-4741-812c-3d8fb1ed0f9e}>1.7, !- Program Line 10
  SET {d52c063a-af0c-4aa0-b4dd-2a7927d836c5} = 29.4, !- Program Line 11
  SET {d2e4ba14-0a04-4822-999d-2f2c7c4a9546} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d52c063a-af0c-4aa0-b4dd-2a7927d836c5} = NULL, !- Program Line 14
  SET {d2e4ba14-0a04-4822-999d-2f2c7c4a9546} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1d14fcfd-5040-4653-8b36-55a0b8c84b9e}, !- Handle
  VAVmidWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ce6462a0-3c25-4651-851e-4c6c677cfb16}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f902841b-c7de-415c-ac03-6e34edad3ff5}, !- Handle
  VAV_top WITH REHEAT ERV,                !- Name
  {be6ab377-4be5-46bd-954d-4cdb2f460a21}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dab5cf0a-13ee-4148-bb15-6591151d7587}, !- Supply Air Inlet Node
  {6903d3c7-dbac-4733-aacd-f1601954aa70}, !- Supply Air Outlet Node
  {6275d818-6974-425f-89d7-0b63975f57d6}, !- Exhaust Air Inlet Node
  {903b9e13-ece3-4955-b1cc-60f5479036a2}, !- Exhaust Air Outlet Node
  1871.15471798613,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {94b9b1a1-40d6-41d2-8690-4efef4ae9550}, !- Handle
  VAV_top WITH REHEAT ERV Primary Outlet Air Node, !- Name
  {6903d3c7-dbac-4733-aacd-f1601954aa70}, !- Inlet Port
  {da766510-fb60-4a98-9c11-0e6f8e678e49}; !- Outlet Port

OS:Connection,
  {dab5cf0a-13ee-4148-bb15-6591151d7587}, !- Handle
  {5acd3772-570b-42ba-8a58-28fc21d73973}, !- Source Object
  3,                                      !- Outlet Port
  {f902841b-c7de-415c-ac03-6e34edad3ff5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6903d3c7-dbac-4733-aacd-f1601954aa70}, !- Handle
  {f902841b-c7de-415c-ac03-6e34edad3ff5}, !- Source Object
  13,                                     !- Outlet Port
  {94b9b1a1-40d6-41d2-8690-4efef4ae9550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da766510-fb60-4a98-9c11-0e6f8e678e49}, !- Handle
  {94b9b1a1-40d6-41d2-8690-4efef4ae9550}, !- Source Object
  3,                                      !- Outlet Port
  {190d8236-1066-4efc-9040-6075ef5ac485}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d5ac515-f594-46a3-8472-b66cc0a685d8}, !- Handle
  VAV_top WITH REHEAT ERV Secondary Inlet Air Node, !- Name
  {60bbe244-73b5-4758-9935-c3472f8fd09a}, !- Inlet Port
  {6275d818-6974-425f-89d7-0b63975f57d6}; !- Outlet Port

OS:Connection,
  {60bbe244-73b5-4758-9935-c3472f8fd09a}, !- Handle
  {190d8236-1066-4efc-9040-6075ef5ac485}, !- Source Object
  7,                                      !- Outlet Port
  {4d5ac515-f594-46a3-8472-b66cc0a685d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6275d818-6974-425f-89d7-0b63975f57d6}, !- Handle
  {4d5ac515-f594-46a3-8472-b66cc0a685d8}, !- Source Object
  3,                                      !- Outlet Port
  {f902841b-c7de-415c-ac03-6e34edad3ff5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {903b9e13-ece3-4955-b1cc-60f5479036a2}, !- Handle
  {f902841b-c7de-415c-ac03-6e34edad3ff5}, !- Source Object
  15,                                     !- Outlet Port
  {74b8a34e-66ea-4c8e-9030-65bb064556e1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6a274605-d91f-4ba5-ae7b-f59b26b8f958}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2bb92084-6476-4e71-8a96-374f8aca8f9b}, !- Reference Setpoint Node Name
  {2bb92084-6476-4e71-8a96-374f8aca8f9b}, !- Mixed Air Stream Node Name
  {5acd3772-570b-42ba-8a58-28fc21d73973}, !- Outdoor Air Stream Node Name
  {733e496e-8981-4301-9c46-330043c89b63}, !- Return Air Stream Node Name
  {94b9b1a1-40d6-41d2-8690-4efef4ae9550}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {fa210684-979e-465a-8ca6-f60bdbf8f4a7}, !- Handle
  VAV_top WITH REHEAT SAT Reset,          !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {8f634f35-20e8-46be-880d-a8eeb3f50e7b}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {3390cdcb-6878-4999-894b-6f095c1e7a41}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8fb4e947-fab7-4f39-ab26-4abf0dad8598}, !- Handle
  VAVtopWITHREHEATHtgSch0,                !- Name
  {e2cf3c15-9169-4749-a766-1a1c3a958538}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {1f8d608b-17c4-4232-869b-4fd0762bf053}, !- Handle
  VAVtopWITHREHEATClgSch0,                !- Name
  {cfd405ba-d96b-4970-8ff9-47160d629013}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e3f3582e-8655-4a8e-82f2-f41baece87fb}, !- Handle
  VAVtopWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3390cdcb-6878-4999-894b-6f095c1e7a41}<23.9 && {3390cdcb-6878-4999-894b-6f095c1e7a41}>1.7, !- Program Line 1
  SET {1f8d608b-17c4-4232-869b-4fd0762bf053} = 29.4, !- Program Line 2
  SET {8fb4e947-fab7-4f39-ab26-4abf0dad8598} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3390cdcb-6878-4999-894b-6f095c1e7a41}<23.9 && {3390cdcb-6878-4999-894b-6f095c1e7a41}>1.7, !- Program Line 4
  SET {1f8d608b-17c4-4232-869b-4fd0762bf053} = 29.4, !- Program Line 5
  SET {8fb4e947-fab7-4f39-ab26-4abf0dad8598} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3390cdcb-6878-4999-894b-6f095c1e7a41}<23.9 && {3390cdcb-6878-4999-894b-6f095c1e7a41}>1.7, !- Program Line 7
  SET {1f8d608b-17c4-4232-869b-4fd0762bf053} = 29.4, !- Program Line 8
  SET {8fb4e947-fab7-4f39-ab26-4abf0dad8598} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3390cdcb-6878-4999-894b-6f095c1e7a41}<23.9 && {3390cdcb-6878-4999-894b-6f095c1e7a41}>1.7, !- Program Line 10
  SET {1f8d608b-17c4-4232-869b-4fd0762bf053} = 29.4, !- Program Line 11
  SET {8fb4e947-fab7-4f39-ab26-4abf0dad8598} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1f8d608b-17c4-4232-869b-4fd0762bf053} = NULL, !- Program Line 14
  SET {8fb4e947-fab7-4f39-ab26-4abf0dad8598} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {50d11c03-9ac0-4b0c-95a7-0c8ab5b1bf36}, !- Handle
  VAVtopWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e3f3582e-8655-4a8e-82f2-f41baece87fb}; !- Program Name 1

OS:AdditionalProperties,
  {4d8e29f8-6ef8-43ca-88c9-43f690c103d8}, !- Handle
  {03bda9a4-8d5c-4014-8631-ad93a6352872}; !- Object Name

OS:Curve:Biquadratic,
  {468e5ebd-0157-4abc-8276-a3d6d1a545fc}, !- Handle
  WaterCooled_Centrifugal_Chiller_2010_PathA_CAPFT, !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {08cbb3fa-0eb9-48f6-a71f-85d1ff200fe0}, !- Handle
  WaterCooled_Centrifugal_Chiller_2010_PathA_EIRFT, !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2ac57424-f107-40c0-bf03-131efbc368b7}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:AdditionalProperties,
  {88644454-d180-43fc-a043-060a8c16b5fc}, !- Handle
  {1917fe09-888b-4a82-aade-1f27619a6bd0}; !- Object Name

OS:AdditionalProperties,
  {4217454e-4ec0-4ba7-bb2a-ae0f4c40f2b3}, !- Handle
  {91f9b4a0-3f16-4024-b892-9ebf7146a7d6}; !- Object Name

OS:Daylighting:Control,
  {98045c44-02e7-483a-9ed6-a989259bf3b1}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  1.65,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2d5ed2a0-ab8a-4d16-9fcd-585a30bdca88}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 2,      !- Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  3.325,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {59571e1d-f89d-4eb2-8db6-9be21e7f8c3a}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  2.9232,                                 !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2aa7d061-9118-4002-9bc9-1f4c5548f97b}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 2,      !- Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  1.2482,                                 !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {02792e53-642e-4831-9a19-d98440c82d84}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  2.9231,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {574abd9a-5a1e-488a-a65f-9b7c9d13417a}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 2,      !- Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  1.2481,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {00732324-f820-46df-888c-314e4dfd765e}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  1.65,                                   !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {062b2440-a23d-4981-8166-fd76bb40ac77}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 2,      !- Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  3.325,                                  !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d33bc079-86c5-44d3-acc6-292235449f89}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  1.65,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8de61dc6-4d13-4737-9199-3b5ee30bda01}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 2,      !- Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  3.325,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6fd870ef-ecdb-4f0d-9d47-cb5191de19ab}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  2.9232,                                 !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9100b291-6c05-4de9-b51c-696aad385ab1}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 2,      !- Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  1.2482,                                 !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ba90318e-f52b-48f6-b869-8cca5cb04775}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  2.9231,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c11b6a5e-24ab-48cb-9fcf-1617b243e5ea}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 2,      !- Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  1.2481,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {44c3defa-ce85-4aaf-be57-efe589b15f42}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  1.65,                                   !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {97711e94-4454-47c1-8820-1cfca550d9e6}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 2,      !- Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  3.325,                                  !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ecadb4e7-c3c7-4bce-90c4-0a78200ce887}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  1.65,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ac585bd2-fc15-4776-99db-987deb6f677e}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 2,      !- Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  3.325,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2f00e2e7-6cc0-47d4-84e6-b8c116fdf025}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  2.9232,                                 !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1d9ec58f-1c92-4ffa-a627-d52ee91d3254}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 2,      !- Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  1.2482,                                 !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {45a2b972-54bf-4b17-bb55-be358be6f0d1}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  2.9231,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d07a62fa-6d91-4790-8540-ce0da4478b4e}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 2,      !- Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  1.2481,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f6378246-78d8-4201-9a93-425faae2b455}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  1.65,                                   !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6db40e68-f95e-4623-8f71-26d7668cd7fb}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 2,      !- Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  3.325,                                  !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

