  {e2052da8-6364-43f7-8ad5-4a993e196e5c}, !- Handle
  5 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {fc486f8a-a520-4917-93f0-c31f9d823610}, !- Availability Schedule
  {b2a3c44a-572e-45af-8b37-e568e877ba8f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a911509-26ec-44de-8a90-ddd56c356491}, !- Supply Side Inlet Node Name
  {5d62c3e1-51b7-4d6a-960c-21f086b32c8a}, !- Demand Side Outlet Node Name
  {c7580194-af15-4f2d-8636-f84650b4e4fd}, !- Demand Side Inlet Node A
  {4a115336-4fd3-4a39-a091-45fe0d7f08b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c62a9248-7a27-47b8-8ec1-9cfabf1fabb4}, !- Demand Mixer Name
  {ff11f660-d1b1-4a55-b369-c950e8b0e6d6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {42c5ff1b-23d0-4f15-9649-5570038052a7}, !- Handle
  5 Zone PVAV 1 Supply Inlet Node,        !- Name
  {2a911509-26ec-44de-8a90-ddd56c356491}, !- Inlet Port
  {4cd7b6bb-f351-4450-91ae-f5ba06f6a350}; !- Outlet Port

OS:Node,
  {e9be20d0-572c-4d39-8815-00934ed6a5b4}, !- Handle
  5 Zone PVAV 1 Supply Outlet Node,       !- Name
  {da0c8f10-98d7-4195-8577-49cba851783c}, !- Inlet Port
  {4a115336-4fd3-4a39-a091-45fe0d7f08b3}; !- Outlet Port

OS:Connection,
  {2a911509-26ec-44de-8a90-ddd56c356491}, !- Handle
  {caeea46f-f70d-4792-9216-5dd6fb7c0b5d}, !- Name
  {e2052da8-6364-43f7-8ad5-4a993e196e5c}, !- Source Object
  8,                                      !- Outlet Port
  {42c5ff1b-23d0-4f15-9649-5570038052a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a115336-4fd3-4a39-a091-45fe0d7f08b3}, !- Handle
  {35b9bc4b-4a54-4239-a56d-908e0ec4c11f}, !- Name
  {e9be20d0-572c-4d39-8815-00934ed6a5b4}, !- Source Object
  3,                                      !- Outlet Port
  {e2052da8-6364-43f7-8ad5-4a993e196e5c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f9356c75-744d-4a08-83fb-99bf73e31c94}, !- Handle
  5 Zone PVAV 1 Demand Inlet Node,        !- Name
  {c7580194-af15-4f2d-8636-f84650b4e4fd}, !- Inlet Port
  {801f67f8-d9c2-44b8-a5af-0656bbebdd9b}; !- Outlet Port

OS:Node,
  {07443b01-93bb-4a8e-a1ab-30d6edeaa772}, !- Handle
  5 Zone PVAV 1 Demand Outlet Node,       !- Name
  {b5510b92-1dd0-4afb-8757-a2f26dc0f458}, !- Inlet Port
  {5d62c3e1-51b7-4d6a-960c-21f086b32c8a}; !- Outlet Port

OS:Node,
  {bfc5bdc7-cf44-45c8-85c8-52b9cfdf9f2b}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {9872d97f-31b4-4972-b6e0-8d48b350f4ef}, !- Inlet Port
  {f51646c8-5a90-497a-acce-3d2517242b8a}; !- Outlet Port

OS:Connection,
  {c7580194-af15-4f2d-8636-f84650b4e4fd}, !- Handle
  {2af18d18-84bb-49be-91bc-ec1a97440124}, !- Name
  {e2052da8-6364-43f7-8ad5-4a993e196e5c}, !- Source Object
  10,                                     !- Outlet Port
  {f9356c75-744d-4a08-83fb-99bf73e31c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d62c3e1-51b7-4d6a-960c-21f086b32c8a}, !- Handle
  {f9b919a6-e6a7-4fb9-b332-520cfd209a49}, !- Name
  {07443b01-93bb-4a8e-a1ab-30d6edeaa772}, !- Source Object
  3,                                      !- Outlet Port
  {e2052da8-6364-43f7-8ad5-4a993e196e5c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ff11f660-d1b1-4a55-b369-c950e8b0e6d6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {801f67f8-d9c2-44b8-a5af-0656bbebdd9b}, !- Inlet Node Name
  {e39ce2c9-fc6a-4e1d-98c5-f3a1e8b33204}, !- Outlet Node Name 1
  {faeb10bc-4cf6-4d23-9493-fd6bf351657a}, !- Outlet Node Name 2
  {c6414ec7-71b1-4fdb-a9ed-5c7f821076a9}, !- Outlet Node Name 3
  {419407d3-a699-4741-8cd6-0acc8f1c8b3a}, !- Outlet Node Name 4
  {22b23631-85f9-4752-9b2b-7a55498c5c85}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {c62a9248-7a27-47b8-8ec1-9cfabf1fabb4}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {b5510b92-1dd0-4afb-8757-a2f26dc0f458}, !- Outlet Node Name
  {84ff4032-6e2d-42d2-bf29-6765f0382423}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {801f67f8-d9c2-44b8-a5af-0656bbebdd9b}, !- Handle
  {5f823588-71e7-4b68-99ec-d6854d97052c}, !- Name
  {f9356c75-744d-4a08-83fb-99bf73e31c94}, !- Source Object
  3,                                      !- Outlet Port
  {ff11f660-d1b1-4a55-b369-c950e8b0e6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5510b92-1dd0-4afb-8757-a2f26dc0f458}, !- Handle
  {30aafaa0-6bb7-4d3b-a1f1-29b3dad1f3e7}, !- Name
  {c62a9248-7a27-47b8-8ec1-9cfabf1fabb4}, !- Source Object
  2,                                      !- Outlet Port
  {07443b01-93bb-4a8e-a1ab-30d6edeaa772}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e623e262-36b7-4cd5-be8c-679560b394d4}, !- Handle
  {e2052da8-6364-43f7-8ad5-4a993e196e5c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.406083574924,                         !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b2a3c44a-572e-45af-8b37-e568e877ba8f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {f9261e2b-aef9-4956-a24c-abcec749f939}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {6bfeda31-6097-4a0d-bb77-41073ded1463}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {f07e0f34-c4a9-4484-b869-c73bcfbef9f9}, !- Schedule Type Limits Name
  {e6a68092-50f7-4549-b73d-ecf209ef7392}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6a68092-50f7-4549-b73d-ecf209ef7392}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {f07e0f34-c4a9-4484-b869-c73bcfbef9f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {75c4cfec-b6e7-4691-9896-fe5f399e4358}, !- Handle
  5 Zone PVAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {6bfeda31-6097-4a0d-bb77-41073ded1463}, !- Schedule Name
  {e9be20d0-572c-4d39-8815-00934ed6a5b4}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {1b97b051-3fc2-4a73-8135-f79fb3c3122c}, !- Handle
  5 Zone PVAV 1 Fan,                      !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b195bfd8-6a35-458c-9275-6c4378647cd2}, !- Air Inlet Node Name
  {da0c8f10-98d7-4195-8577-49cba851783c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {da0c8f10-98d7-4195-8577-49cba851783c}, !- Handle
  {0964d5c0-bbc3-433c-9c1f-2dc6ec4ca327}, !- Name
  {1b97b051-3fc2-4a73-8135-f79fb3c3122c}, !- Source Object
  17,                                     !- Outlet Port
  {e9be20d0-572c-4d39-8815-00934ed6a5b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {2a868e0e-1b07-4e24-b547-87337c01f389}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil,        !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cb322c59-1a4b-437f-97d1-0436b339a5f8}, !- Air Inlet Node Name
  {212e0dba-57ee-44f3-80e2-5f5787ccccaa}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {001d4bbd-0762-4dad-ae28-b044974f5d00}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Name
  {212e0dba-57ee-44f3-80e2-5f5787ccccaa}, !- Inlet Port
  {b195bfd8-6a35-458c-9275-6c4378647cd2}; !- Outlet Port

OS:Connection,
  {212e0dba-57ee-44f3-80e2-5f5787ccccaa}, !- Handle
  {d8a05011-2b2c-4992-93eb-433bb1d50dfc}, !- Name
  {2a868e0e-1b07-4e24-b547-87337c01f389}, !- Source Object
  6,                                      !- Outlet Port
  {001d4bbd-0762-4dad-ae28-b044974f5d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b195bfd8-6a35-458c-9275-6c4378647cd2}, !- Handle
  {51d9aa9c-b6f5-488e-8675-316b1360260d}, !- Name
  {001d4bbd-0762-4dad-ae28-b044974f5d00}, !- Source Object
  3,                                      !- Outlet Port
  {1b97b051-3fc2-4a73-8135-f79fb3c3122c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {13ae7ddc-4566-457a-beba-e50fa44664ff}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 374kBtu/hr 9.3EER, !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {a28139b9-89b2-4992-8ad0-07ae49cbd531}, !- Air Inlet Node Name
  {821b8e10-64bf-4093-bb7b-c694a9d7867a}, !- Air Outlet Node Name
  {d7cd141a-d86d-4506-928b-d431e3a004cb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0cb34184-e93c-409c-a00a-afe8f1f9fd94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ade67ecd-c332-4bf7-bcea-7d4480839abc}, !- Energy Input Ratio Function of Temperature Curve Name
  {27d6beea-934b-4fdd-b67b-54609efaede0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a37cd6cb-17ee-4870-8f85-28d0930b1873}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {d7cd141a-d86d-4506-928b-d431e3a004cb}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {ade67ecd-c332-4bf7-bcea-7d4480839abc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0f6aadf8-75f6-4001-be85-5f623bfcaf19}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 374kBtu/hr 9.3EER Outlet Air Node, !- Name
  {821b8e10-64bf-4093-bb7b-c694a9d7867a}, !- Inlet Port
  {cb322c59-1a4b-437f-97d1-0436b339a5f8}; !- Outlet Port

OS:Connection,
  {821b8e10-64bf-4093-bb7b-c694a9d7867a}, !- Handle
  {6f2ca50e-386f-43ea-b4c0-9e6cf74c8fdb}, !- Name
  {13ae7ddc-4566-457a-beba-e50fa44664ff}, !- Source Object
  8,                                      !- Outlet Port
  {0f6aadf8-75f6-4001-be85-5f623bfcaf19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb322c59-1a4b-437f-97d1-0436b339a5f8}, !- Handle
  {72fa957a-1011-4c22-8369-9fd74874ad28}, !- Name
  {0f6aadf8-75f6-4001-be85-5f623bfcaf19}, !- Source Object
  3,                                      !- Outlet Port
  {2a868e0e-1b07-4e24-b547-87337c01f389}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {56f61511-98d1-43de-9858-ddcd6c72281e}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8486a6f2-8b3d-491c-bad4-f151657aca4f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8486a6f2-8b3d-491c-bad4-f151657aca4f}, !- Handle
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  {1ce40437-7c94-4dcd-9d15-bfe8fffbbb82}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {09649c31-6ef6-4da7-85ef-80b7b6de5873}, !- Handle
  5 Zone PVAV 1 OA System,                !- Name
  {56f61511-98d1-43de-9858-ddcd6c72281e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d20cac3-d627-4bfe-b745-1e330601c14a}, !- Mixed Air Node Name
  {c023f330-0909-4480-aab5-87c4b6108e75}, !- Outdoor Air Stream Node Name
  {c2810587-926e-4289-bf3e-a01e485bcb7e}, !- Relief Air Stream Node Name
  {4cd7b6bb-f351-4450-91ae-f5ba06f6a350}; !- Return Air Stream Node Name

OS:Node,
  {a133f358-0020-4ebe-9517-9c76a266ba0b}, !- Handle
  5 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {c023f330-0909-4480-aab5-87c4b6108e75}; !- Outlet Port

OS:Connection,
  {c023f330-0909-4480-aab5-87c4b6108e75}, !- Handle
  {922d875d-2d17-47ca-b796-a138430934d3}, !- Name
  {a133f358-0020-4ebe-9517-9c76a266ba0b}, !- Source Object
  3,                                      !- Outlet Port
  {09649c31-6ef6-4da7-85ef-80b7b6de5873}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e56ba7dd-deaa-4f15-a55f-e046e63c5237}, !- Handle
  5 Zone PVAV 1 Relief Air Node,          !- Name
  {c2810587-926e-4289-bf3e-a01e485bcb7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2810587-926e-4289-bf3e-a01e485bcb7e}, !- Handle
  {acac0fab-0f1f-4aa2-97c8-61776284b158}, !- Name
  {09649c31-6ef6-4da7-85ef-80b7b6de5873}, !- Source Object
  7,                                      !- Outlet Port
  {e56ba7dd-deaa-4f15-a55f-e046e63c5237}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {982d13c4-4126-4890-9f84-f617ff67c92a}, !- Handle
  5 Zone PVAV 1 Mixed Air Node,           !- Name
  {7d20cac3-d627-4bfe-b745-1e330601c14a}, !- Inlet Port
  {a28139b9-89b2-4992-8ad0-07ae49cbd531}; !- Outlet Port

OS:Connection,
  {4cd7b6bb-f351-4450-91ae-f5ba06f6a350}, !- Handle
  {fb30d6dd-2ada-4117-a05b-780b377523c6}, !- Name
  {42c5ff1b-23d0-4f15-9649-5570038052a7}, !- Source Object
  3,                                      !- Outlet Port
  {09649c31-6ef6-4da7-85ef-80b7b6de5873}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d20cac3-d627-4bfe-b745-1e330601c14a}, !- Handle
  {b1d6a3c2-341a-4667-adfb-03f8c0616af3}, !- Name
  {09649c31-6ef6-4da7-85ef-80b7b6de5873}, !- Source Object
  5,                                      !- Outlet Port
  {982d13c4-4126-4890-9f84-f617ff67c92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a28139b9-89b2-4992-8ad0-07ae49cbd531}, !- Handle
  {584ae51d-6e4e-47f0-bb41-d0c6adfdd2de}, !- Name
  {982d13c4-4126-4890-9f84-f617ff67c92a}, !- Source Object
  3,                                      !- Outlet Port
  {13ae7ddc-4566-457a-beba-e50fa44664ff}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f9261e2b-aef9-4956-a24c-abcec749f939}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6bcf798f-4a13-4d67-b0c5-bb3d74fc768e}, !- Control Zone or Zone List Name
  {40f8312d-4903-47a1-951f-a1e9a05e3c2a}, !- Cooling Control Zone or Zone List Name
  {87cb958c-327d-43bf-8fc4-81aa7762fb08}, !- Heating Control Zone or Zone List Name
  {b330f30d-b98f-43d5-9b9a-7914de4c0557}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6bcf798f-4a13-4d67-b0c5-bb3d74fc768e}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {40f8312d-4903-47a1-951f-a1e9a05e3c2a}, !- Handle
  {9d835993-1df3-4245-9521-8e7a41169f26}; !- Name

OS:ModelObjectList,
  {87cb958c-327d-43bf-8fc4-81aa7762fb08}, !- Handle
  {58bf4063-8a41-46bd-a6ba-a58af400fa8b}; !- Name

OS:ModelObjectList,
  {b330f30d-b98f-43d5-9b9a-7914de4c0557}, !- Handle
  {cce99f29-9f25-4062-ba7e-d61568e1dcc9}; !- Name

OS:Coil:Heating:Electric,
  {7a110491-c651-4741-a165-c1f51a9df7a0}, !- Handle
  Perimeter_mid_ZN_1 ZN Electric Reheat Coil, !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {af9a971f-7221-4c42-b791-68674539fa2f}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal,     !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  {58ca4471-3da0-4ae9-a412-6765dbb131e6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7a110491-c651-4741-a165-c1f51a9df7a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9872d97f-31b4-4972-b6e0-8d48b350f4ef}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8001737c-f338-4c1e-9ac4-9d38113188fa}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {c3ff51ad-be31-43b9-b4c9-0521d2f0ae87}, !- Inlet Port
  {631d568d-6632-492e-9a4a-5a4a7f796df8}; !- Outlet Port

OS:Connection,
  {f51646c8-5a90-497a-acce-3d2517242b8a}, !- Handle
  {7663a822-9237-44c6-a83e-f9be4753afb2}, !- Name
  {bfc5bdc7-cf44-45c8-85c8-52b9cfdf9f2b}, !- Source Object
  3,                                      !- Outlet Port
  {9de63b5a-7691-461f-ac84-43076683d890}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3ff51ad-be31-43b9-b4c9-0521d2f0ae87}, !- Handle
  {1bb3e9a4-baf1-4ead-9252-fcc68f6d987e}, !- Name
  {d7cddaf5-9e4e-45ca-ae5d-f90c83ebc912}, !- Source Object
  3,                                      !- Outlet Port
  {8001737c-f338-4c1e-9ac4-9d38113188fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd0b57f5-17a2-4a9d-bc7b-9563fe9ee854}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {e39ce2c9-fc6a-4e1d-98c5-f3a1e8b33204}, !- Inlet Port
  {58ca4471-3da0-4ae9-a412-6765dbb131e6}; !- Outlet Port

OS:Connection,
  {e39ce2c9-fc6a-4e1d-98c5-f3a1e8b33204}, !- Handle
  {540d3971-a8d4-477c-a78c-8c6a9e2d2b7f}, !- Name
  {ff11f660-d1b1-4a55-b369-c950e8b0e6d6}, !- Source Object
  3,                                      !- Outlet Port
  {dd0b57f5-17a2-4a9d-bc7b-9563fe9ee854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58ca4471-3da0-4ae9-a412-6765dbb131e6}, !- Handle
  {251c0d1a-8a0b-47e7-88fd-f44d7552005e}, !- Name
  {dd0b57f5-17a2-4a9d-bc7b-9563fe9ee854}, !- Source Object
  3,                                      !- Outlet Port
  {af9a971f-7221-4c42-b791-68674539fa2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9872d97f-31b4-4972-b6e0-8d48b350f4ef}, !- Handle
  {cb5056e8-8558-440e-abde-97b3fa6f6135}, !- Name
  {af9a971f-7221-4c42-b791-68674539fa2f}, !- Source Object
  12,                                     !- Outlet Port
  {bfc5bdc7-cf44-45c8-85c8-52b9cfdf9f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {7f16b369-8c39-4d57-8c4d-539f132fe674}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {3fe8cab3-b0aa-420b-861c-24ff01bf28ca}, !- ThermalZone
  {d86c9a15-4f0e-47d1-a258-2a157f9b4fb1}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {631d568d-6632-492e-9a4a-5a4a7f796df8}, !- Inlet Node 1
  {7685750c-18c7-4740-accf-a43816a3253c}, !- Inlet Node 2
  {924585f6-b278-468f-b592-6fd642c939af}, !- Inlet Node 3
  {1458bd18-6f57-4c82-8e89-1af7780eadac}, !- Inlet Node 4
  {8bd9c4e4-5003-4f85-b544-4f36ea95599c}; !- Inlet Node 5

OS:Node,
  {cc1aafa6-071a-4932-92e1-dc0120765c67}, !- Handle
  Node 57,                                !- Name
  {d86c9a15-4f0e-47d1-a258-2a157f9b4fb1}, !- Inlet Port
  {84ff4032-6e2d-42d2-bf29-6765f0382423}; !- Outlet Port

OS:Connection,
  {631d568d-6632-492e-9a4a-5a4a7f796df8}, !- Handle
  {69ea81a4-ab2a-4e42-8e53-393a8d9c3945}, !- Name
  {8001737c-f338-4c1e-9ac4-9d38113188fa}, !- Source Object
  3,                                      !- Outlet Port
  {7f16b369-8c39-4d57-8c4d-539f132fe674}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d86c9a15-4f0e-47d1-a258-2a157f9b4fb1}, !- Handle
  {1a06341a-fc44-4ca9-af78-9ff12f351892}, !- Name
  {7f16b369-8c39-4d57-8c4d-539f132fe674}, !- Source Object
  3,                                      !- Outlet Port
  {cc1aafa6-071a-4932-92e1-dc0120765c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ff4032-6e2d-42d2-bf29-6765f0382423}, !- Handle
  {b625c9c0-4fb0-4078-a3cd-baa9c5704f46}, !- Name
  {cc1aafa6-071a-4932-92e1-dc0120765c67}, !- Source Object
  3,                                      !- Outlet Port
  {c62a9248-7a27-47b8-8ec1-9cfabf1fabb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1e63809e-1ba1-4227-ae2b-869ac1f88357}, !- Handle
  Perimeter_mid_ZN_2 ZN Electric Reheat Coil, !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bf33da8d-9dd6-4ed9-92c8-1ae5aadb13ba}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal,     !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  {fb8369a9-e1b4-4d1f-8be6-02f9193585ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1e63809e-1ba1-4227-ae2b-869ac1f88357}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cd1e180b-8241-4b41-8fdd-a148b25eb769}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e40dfd62-2f87-482a-b1c4-097d5cf7a981}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {cd1e180b-8241-4b41-8fdd-a148b25eb769}, !- Inlet Port
  {ae894d05-d22f-47dc-bb33-de757401a4c2}; !- Outlet Port

OS:Node,
  {cbc7157d-e38f-460a-ad27-56f5f0b665f3}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {931c58b5-2ee0-4195-8a1d-1b3dea619fc2}, !- Inlet Port
  {7685750c-18c7-4740-accf-a43816a3253c}; !- Outlet Port

OS:Connection,
  {ae894d05-d22f-47dc-bb33-de757401a4c2}, !- Handle
  {1a534e8e-583e-48bb-bb16-640142529c90}, !- Name
  {e40dfd62-2f87-482a-b1c4-097d5cf7a981}, !- Source Object
  3,                                      !- Outlet Port
  {bd256184-f970-4162-9851-e511b7b4c0bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {931c58b5-2ee0-4195-8a1d-1b3dea619fc2}, !- Handle
  {910ee7c8-0942-4970-8b67-18223a69ba50}, !- Name
  {879702e8-1e47-4131-b047-3bf2406172a0}, !- Source Object
  3,                                      !- Outlet Port
  {cbc7157d-e38f-460a-ad27-56f5f0b665f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a14a6dd-e963-4013-9baa-72249f328127}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {faeb10bc-4cf6-4d23-9493-fd6bf351657a}, !- Inlet Port
  {fb8369a9-e1b4-4d1f-8be6-02f9193585ec}; !- Outlet Port

OS:Connection,
  {faeb10bc-4cf6-4d23-9493-fd6bf351657a}, !- Handle
  {4c8cc0fc-8f39-4c89-9f50-c09b322e791a}, !- Name
  {ff11f660-d1b1-4a55-b369-c950e8b0e6d6}, !- Source Object
  4,                                      !- Outlet Port
  {9a14a6dd-e963-4013-9baa-72249f328127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8369a9-e1b4-4d1f-8be6-02f9193585ec}, !- Handle
  {aabcbe30-395f-4be8-9277-e76adc4df8fa}, !- Name
  {9a14a6dd-e963-4013-9baa-72249f328127}, !- Source Object
  3,                                      !- Outlet Port
  {bf33da8d-9dd6-4ed9-92c8-1ae5aadb13ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd1e180b-8241-4b41-8fdd-a148b25eb769}, !- Handle
  {d4113dd8-d561-4c74-8a53-c5ffa713c771}, !- Name
  {bf33da8d-9dd6-4ed9-92c8-1ae5aadb13ba}, !- Source Object
  12,                                     !- Outlet Port
  {e40dfd62-2f87-482a-b1c4-097d5cf7a981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7685750c-18c7-4740-accf-a43816a3253c}, !- Handle
  {8282b4ae-cf76-40c1-bb87-f50272e80c1b}, !- Name
  {cbc7157d-e38f-460a-ad27-56f5f0b665f3}, !- Source Object
  3,                                      !- Outlet Port
  {7f16b369-8c39-4d57-8c4d-539f132fe674}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {242680b0-b1fc-4370-a2db-16717849fb2c}, !- Handle
  Perimeter_mid_ZN_3 ZN Electric Reheat Coil, !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ec70150a-ebc8-4177-9af7-43a8b7018907}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal,     !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  {ff69e47d-47fe-4147-a129-b4eed326ad2f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {242680b0-b1fc-4370-a2db-16717849fb2c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6e4a8bac-913f-4b3c-a1d1-ae48e6860107}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d0bce320-35e5-41e7-a6be-2a812d31bef6}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {6e4a8bac-913f-4b3c-a1d1-ae48e6860107}, !- Inlet Port
  {69f76f13-3e78-4a9f-8e46-262d6041da8e}; !- Outlet Port

OS:Node,
  {ce919991-37dc-4367-82c4-475ece1f5e9c}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {4e79a97c-dad8-4fa5-bbec-0d6c35cb6190}, !- Inlet Port
  {924585f6-b278-468f-b592-6fd642c939af}; !- Outlet Port

OS:Connection,
  {69f76f13-3e78-4a9f-8e46-262d6041da8e}, !- Handle
  {21a198c5-474c-403b-9411-d42b4e627aba}, !- Name
  {d0bce320-35e5-41e7-a6be-2a812d31bef6}, !- Source Object
  3,                                      !- Outlet Port
  {a6649dab-43fd-48ce-9c3e-08729a3ef92d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e79a97c-dad8-4fa5-bbec-0d6c35cb6190}, !- Handle
  {b08b9bed-d36b-4301-b92d-e9190e19f373}, !- Name
  {6b996dcd-a0dc-4b02-ae12-c6fac04cdcff}, !- Source Object
  3,                                      !- Outlet Port
  {ce919991-37dc-4367-82c4-475ece1f5e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55b8a6f5-42f3-4d13-b5e9-6d744be9bd67}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {c6414ec7-71b1-4fdb-a9ed-5c7f821076a9}, !- Inlet Port
  {ff69e47d-47fe-4147-a129-b4eed326ad2f}; !- Outlet Port

OS:Connection,
  {c6414ec7-71b1-4fdb-a9ed-5c7f821076a9}, !- Handle
  {dfce102d-919e-40f9-8734-1ebf809827a9}, !- Name
  {ff11f660-d1b1-4a55-b369-c950e8b0e6d6}, !- Source Object
  5,                                      !- Outlet Port
  {55b8a6f5-42f3-4d13-b5e9-6d744be9bd67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff69e47d-47fe-4147-a129-b4eed326ad2f}, !- Handle
  {5301e81e-b65c-4381-9476-4de284b86c0f}, !- Name
  {55b8a6f5-42f3-4d13-b5e9-6d744be9bd67}, !- Source Object
  3,                                      !- Outlet Port
  {ec70150a-ebc8-4177-9af7-43a8b7018907}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e4a8bac-913f-4b3c-a1d1-ae48e6860107}, !- Handle
  {3e6715f3-9d41-40ee-b8dd-0b4136c71349}, !- Name
  {ec70150a-ebc8-4177-9af7-43a8b7018907}, !- Source Object
  12,                                     !- Outlet Port
  {d0bce320-35e5-41e7-a6be-2a812d31bef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924585f6-b278-468f-b592-6fd642c939af}, !- Handle
  {01d689e8-7239-4540-968f-fa22007fdd9e}, !- Name
  {ce919991-37dc-4367-82c4-475ece1f5e9c}, !- Source Object
  3,                                      !- Outlet Port
  {7f16b369-8c39-4d57-8c4d-539f132fe674}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {51122b3f-b1d4-4a17-9247-0b204e6472d9}, !- Handle
  Perimeter_mid_ZN_4 ZN Electric Reheat Coil, !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fe47aa18-c6f6-4b4d-aa07-6fd239b5ca77}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal,     !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  {bee6383a-a70f-43fe-8237-7eb62b2a29f8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {51122b3f-b1d4-4a17-9247-0b204e6472d9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {59693b96-2b11-4d48-9016-f766790c6ce7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0846c9da-ddcc-4c84-910e-21f524972e1f}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {59693b96-2b11-4d48-9016-f766790c6ce7}, !- Inlet Port
  {af18276f-bebd-4f72-9baf-8ecec2947f0f}; !- Outlet Port

OS:Node,
  {a8f61fcf-eff6-493e-8e59-9717df457d2e}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {0015b4ba-37ec-4f14-87b3-dd35b3adb38b}, !- Inlet Port
  {1458bd18-6f57-4c82-8e89-1af7780eadac}; !- Outlet Port

OS:Connection,
  {af18276f-bebd-4f72-9baf-8ecec2947f0f}, !- Handle
  {a37e5334-0e7b-4ab3-ac81-4fd28909f1e8}, !- Name
  {0846c9da-ddcc-4c84-910e-21f524972e1f}, !- Source Object
  3,                                      !- Outlet Port
  {c46c7d4d-a31f-44f1-bd2d-8259fc38d158}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0015b4ba-37ec-4f14-87b3-dd35b3adb38b}, !- Handle
  {1401bd95-fab7-4bd5-a84b-9e409712cbfe}, !- Name
  {c9cd810c-a09e-4fa2-83db-088a221ce7a6}, !- Source Object
  3,                                      !- Outlet Port
  {a8f61fcf-eff6-493e-8e59-9717df457d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85ff7eaf-082a-4fca-ad72-3530b866783a}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {419407d3-a699-4741-8cd6-0acc8f1c8b3a}, !- Inlet Port
  {bee6383a-a70f-43fe-8237-7eb62b2a29f8}; !- Outlet Port

OS:Connection,
  {419407d3-a699-4741-8cd6-0acc8f1c8b3a}, !- Handle
  {d4242c84-f557-4ab0-b46f-f45474b2166e}, !- Name
  {ff11f660-d1b1-4a55-b369-c950e8b0e6d6}, !- Source Object
  6,                                      !- Outlet Port
  {85ff7eaf-082a-4fca-ad72-3530b866783a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee6383a-a70f-43fe-8237-7eb62b2a29f8}, !- Handle
  {f21f91aa-3ef5-473f-81a3-7ee85f45aca9}, !- Name
  {85ff7eaf-082a-4fca-ad72-3530b866783a}, !- Source Object
  3,                                      !- Outlet Port
  {fe47aa18-c6f6-4b4d-aa07-6fd239b5ca77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59693b96-2b11-4d48-9016-f766790c6ce7}, !- Handle
  {abf06b4c-92c3-4ed4-a452-6325fe4d320d}, !- Name
  {fe47aa18-c6f6-4b4d-aa07-6fd239b5ca77}, !- Source Object
  12,                                     !- Outlet Port
  {0846c9da-ddcc-4c84-910e-21f524972e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1458bd18-6f57-4c82-8e89-1af7780eadac}, !- Handle
  {8eeeabf4-c3ac-43c0-909e-ce938774cefe}, !- Name
  {a8f61fcf-eff6-493e-8e59-9717df457d2e}, !- Source Object
  3,                                      !- Outlet Port
  {7f16b369-8c39-4d57-8c4d-539f132fe674}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0681ac65-560f-4ff1-a8f4-59d79fb7a934}, !- Handle
  Core_mid ZN Electric Reheat Coil,       !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f283439-f4c1-4867-86f9-935143fc8509}, !- Handle
  Core_mid ZN VAV Terminal,               !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  {503b935e-7808-47bb-9f6b-63bb61efe3e5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.381114076895404,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0681ac65-560f-4ff1-a8f4-59d79fb7a934}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3f7b3496-6ffb-401a-8a86-59325a560ec3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4aa625bd-2555-4225-b819-73bb311b697e}, !- Handle
  Core_mid ZN VAV Terminal Outlet Air Node, !- Name
  {3f7b3496-6ffb-401a-8a86-59325a560ec3}, !- Inlet Port
  {45baf49e-4a88-490f-8f45-d219a234a0e9}; !- Outlet Port

OS:Node,
  {751be11d-a8cb-4dd3-9aef-5111cf893b41}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {dca5d639-0f93-455c-a9c2-2eb53138503b}, !- Inlet Port
  {8bd9c4e4-5003-4f85-b544-4f36ea95599c}; !- Outlet Port

OS:Connection,
  {45baf49e-4a88-490f-8f45-d219a234a0e9}, !- Handle
  {00476876-2fe6-459a-86f9-19f083445a57}, !- Name
  {4aa625bd-2555-4225-b819-73bb311b697e}, !- Source Object
  3,                                      !- Outlet Port
  {369e8f15-0627-4632-86e3-7bfe076e1a07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dca5d639-0f93-455c-a9c2-2eb53138503b}, !- Handle
  {613b981d-b34b-4a14-9549-33e9567adf73}, !- Name
  {65bcd480-96a3-404b-b354-66246b022d52}, !- Source Object
  3,                                      !- Outlet Port
  {751be11d-a8cb-4dd3-9aef-5111cf893b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d2b79c9-e6cf-4211-b5ce-31b5080ffeb0}, !- Handle
  Core_mid ZN VAV Terminal Inlet Air Node, !- Name
  {22b23631-85f9-4752-9b2b-7a55498c5c85}, !- Inlet Port
  {503b935e-7808-47bb-9f6b-63bb61efe3e5}; !- Outlet Port

OS:Connection,
  {22b23631-85f9-4752-9b2b-7a55498c5c85}, !- Handle
  {8c0e70f9-75a2-4fca-9e99-84777ab8cf01}, !- Name
  {ff11f660-d1b1-4a55-b369-c950e8b0e6d6}, !- Source Object
  7,                                      !- Outlet Port
  {3d2b79c9-e6cf-4211-b5ce-31b5080ffeb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {503b935e-7808-47bb-9f6b-63bb61efe3e5}, !- Handle
  {ff805c78-36da-4baa-8736-e99b94b1e1b7}, !- Name
  {3d2b79c9-e6cf-4211-b5ce-31b5080ffeb0}, !- Source Object
  3,                                      !- Outlet Port
  {3f283439-f4c1-4867-86f9-935143fc8509}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f7b3496-6ffb-401a-8a86-59325a560ec3}, !- Handle
  {632d7c48-8761-4906-b432-ab9ea25910f8}, !- Name
  {3f283439-f4c1-4867-86f9-935143fc8509}, !- Source Object
  12,                                     !- Outlet Port
  {4aa625bd-2555-4225-b819-73bb311b697e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd9c4e4-5003-4f85-b544-4f36ea95599c}, !- Handle
  {ea10dd55-0fb3-487f-8443-286939834751}, !- Name
  {751be11d-a8cb-4dd3-9aef-5111cf893b41}, !- Source Object
  3,                                      !- Outlet Port
  {7f16b369-8c39-4d57-8c4d-539f132fe674}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c772dd72-c382-4f47-8016-7b512ec210fb}, !- Handle
  5 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {fc486f8a-a520-4917-93f0-c31f9d823610}, !- Availability Schedule
  {8a5b8bf9-f94b-4142-9ef5-f4a381832035}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {10cc1678-2a2f-4ee5-8d20-4b366cf296b4}, !- Supply Side Inlet Node Name
  {53dab570-3aba-4848-87a9-b28472a76490}, !- Demand Side Outlet Node Name
  {c6e7dd78-05f8-4998-8e12-5decda84bf2b}, !- Demand Side Inlet Node A
  {822ef0d5-3aa2-4c60-9e97-ddf5b02b5683}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {506c5cf5-2843-48c2-b419-9ff800c90f79}, !- Demand Mixer Name
  {867d6f5e-704b-4434-99f8-8b47909458e6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6948c217-6eca-4260-ba08-b680a32b0334}, !- Handle
  5 Zone PVAV 2 Supply Inlet Node,        !- Name
  {10cc1678-2a2f-4ee5-8d20-4b366cf296b4}, !- Inlet Port
  {2c84b48b-e36f-434a-890c-190e3cc28a40}; !- Outlet Port

OS:Node,
  {885dccab-4b4c-4ec2-b742-add61e6677d2}, !- Handle
  5 Zone PVAV 2 Supply Outlet Node,       !- Name
  {93dd42b9-1861-4e31-81f2-0f4ef4acfa5c}, !- Inlet Port
  {822ef0d5-3aa2-4c60-9e97-ddf5b02b5683}; !- Outlet Port

OS:Connection,
  {10cc1678-2a2f-4ee5-8d20-4b366cf296b4}, !- Handle
  {6eb18733-0cce-4f47-a99e-695f0b43ffc8}, !- Name
  {c772dd72-c382-4f47-8016-7b512ec210fb}, !- Source Object
  8,                                      !- Outlet Port
  {6948c217-6eca-4260-ba08-b680a32b0334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822ef0d5-3aa2-4c60-9e97-ddf5b02b5683}, !- Handle
  {b138700c-c37a-4b53-9881-88cc0f25d8f1}, !- Name
  {885dccab-4b4c-4ec2-b742-add61e6677d2}, !- Source Object
  3,                                      !- Outlet Port
  {c772dd72-c382-4f47-8016-7b512ec210fb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cba2b340-9383-4524-9f01-b0375e36892c}, !- Handle
  5 Zone PVAV 2 Demand Inlet Node,        !- Name
  {c6e7dd78-05f8-4998-8e12-5decda84bf2b}, !- Inlet Port
  {94959a25-1aa4-49b2-8af3-f0248053eba1}; !- Outlet Port

OS:Node,
  {ffb2841f-1822-410c-a624-2b3da41e1be3}, !- Handle
  5 Zone PVAV 2 Demand Outlet Node,       !- Name
  {0503be4f-e396-46d9-a5d9-095af3757cd0}, !- Inlet Port
  {53dab570-3aba-4848-87a9-b28472a76490}; !- Outlet Port

OS:Node,
  {5191160d-fe48-4ffc-94b3-0774b1726d9c}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {f65adc88-ebbb-4336-8047-b825750b2f30}, !- Inlet Port
  {21708561-ff1c-4333-91a8-42e7a583314b}; !- Outlet Port

OS:Connection,
  {c6e7dd78-05f8-4998-8e12-5decda84bf2b}, !- Handle
  {c3560ab0-7828-47a9-be34-ef0130fd3cd8}, !- Name
  {c772dd72-c382-4f47-8016-7b512ec210fb}, !- Source Object
  10,                                     !- Outlet Port
  {cba2b340-9383-4524-9f01-b0375e36892c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53dab570-3aba-4848-87a9-b28472a76490}, !- Handle
  {300a84d8-6cee-4ba3-8092-7b2ef70dd0f8}, !- Name
  {ffb2841f-1822-410c-a624-2b3da41e1be3}, !- Source Object
  3,                                      !- Outlet Port
  {c772dd72-c382-4f47-8016-7b512ec210fb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {867d6f5e-704b-4434-99f8-8b47909458e6}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {94959a25-1aa4-49b2-8af3-f0248053eba1}, !- Inlet Node Name
  {401de84f-8d21-4809-bc2d-44fcc73ba10b}, !- Outlet Node Name 1
  {887218a1-0c9f-4324-9b3a-ffab447d364b}, !- Outlet Node Name 2
  {5c24d0b5-16c9-44dd-912e-8fdb01e6ddcc}, !- Outlet Node Name 3
  {a2284324-13e3-4fe5-b425-979698002868}, !- Outlet Node Name 4
  {12372ea9-7b26-4717-8c91-ca280366bbbf}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {506c5cf5-2843-48c2-b419-9ff800c90f79}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {0503be4f-e396-46d9-a5d9-095af3757cd0}, !- Outlet Node Name
  {270fecf0-3b75-453b-99ac-91f53f31d21d}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {94959a25-1aa4-49b2-8af3-f0248053eba1}, !- Handle
  {56dd3a3f-22f3-4ba9-95c9-087d7f6b6ea7}, !- Name
  {cba2b340-9383-4524-9f01-b0375e36892c}, !- Source Object
  3,                                      !- Outlet Port
  {867d6f5e-704b-4434-99f8-8b47909458e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0503be4f-e396-46d9-a5d9-095af3757cd0}, !- Handle
  {23250856-80e8-4aeb-b1a2-8ee95cd863bc}, !- Name
  {506c5cf5-2843-48c2-b419-9ff800c90f79}, !- Source Object
  2,                                      !- Outlet Port
  {ffb2841f-1822-410c-a624-2b3da41e1be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af9f4b3e-e51d-4dea-9ef8-9ba12b3a5d55}, !- Handle
  {c772dd72-c382-4f47-8016-7b512ec210fb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.406083574924,                         !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8a5b8bf9-f94b-4142-9ef5-f4a381832035}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {ecb3ca22-cfaf-41d0-9a6b-f81d5878a393}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {ab4fbb36-1801-4029-ad39-23d5f4969196}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {f07e0f34-c4a9-4484-b869-c73bcfbef9f9}, !- Schedule Type Limits Name
  {4907063a-88e4-428b-89f2-4608f53303c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4907063a-88e4-428b-89f2-4608f53303c7}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {f07e0f34-c4a9-4484-b869-c73bcfbef9f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9267fb93-3e04-445a-9cd7-da76ecddeb72}, !- Handle
  5 Zone PVAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {ab4fbb36-1801-4029-ad39-23d5f4969196}, !- Schedule Name
  {885dccab-4b4c-4ec2-b742-add61e6677d2}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {6e35218a-9c40-4558-a5a3-b3b20290b8f7}, !- Handle
  5 Zone PVAV 2 Fan,                      !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cf0d47eb-7f8a-464e-9b4c-2862ad217a2b}, !- Air Inlet Node Name
  {93dd42b9-1861-4e31-81f2-0f4ef4acfa5c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {93dd42b9-1861-4e31-81f2-0f4ef4acfa5c}, !- Handle
  {4142c225-440e-4057-a17f-92c3c9e1e803}, !- Name
  {6e35218a-9c40-4558-a5a3-b3b20290b8f7}, !- Source Object
  17,                                     !- Outlet Port
  {885dccab-4b4c-4ec2-b742-add61e6677d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {1c07ec4e-a4d0-4394-aadf-a6eb1d163c8d}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil,        !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2e89bf7e-d999-4a99-99f2-52e9cb28a5e4}, !- Air Inlet Node Name
  {25a85beb-cb27-46f1-9b32-4a2ffa242464}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {867d6d7f-79d6-4c37-b72e-735075e88b75}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Name
  {25a85beb-cb27-46f1-9b32-4a2ffa242464}, !- Inlet Port
  {cf0d47eb-7f8a-464e-9b4c-2862ad217a2b}; !- Outlet Port

OS:Connection,
  {25a85beb-cb27-46f1-9b32-4a2ffa242464}, !- Handle
  {db44ceba-f133-46eb-903f-5ab7bc4120f6}, !- Name
  {1c07ec4e-a4d0-4394-aadf-a6eb1d163c8d}, !- Source Object
  6,                                      !- Outlet Port
  {867d6d7f-79d6-4c37-b72e-735075e88b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0d47eb-7f8a-464e-9b4c-2862ad217a2b}, !- Handle
  {59242c01-6379-4cf2-bcc5-a1c5dfae0834}, !- Name
  {867d6d7f-79d6-4c37-b72e-735075e88b75}, !- Source Object
  3,                                      !- Outlet Port
  {6e35218a-9c40-4558-a5a3-b3b20290b8f7}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {035da57d-b420-480c-a021-5c219e88068b}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 408kBtu/hr 9.3EER, !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {061ba67d-f214-420c-aa84-afdb75a0e005}, !- Air Inlet Node Name
  {25b28f6b-4c2a-4bc1-81d5-c79706ca528a}, !- Air Outlet Node Name
  {d7cd141a-d86d-4506-928b-d431e3a004cb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0cb34184-e93c-409c-a00a-afe8f1f9fd94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ade67ecd-c332-4bf7-bcea-7d4480839abc}, !- Energy Input Ratio Function of Temperature Curve Name
  {27d6beea-934b-4fdd-b67b-54609efaede0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a37cd6cb-17ee-4870-8f85-28d0930b1873}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {d7cd141a-d86d-4506-928b-d431e3a004cb}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {ade67ecd-c332-4bf7-bcea-7d4480839abc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f093ffc0-3de1-4981-9693-79363aae0560}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 408kBtu/hr 9.3EER Outlet Air Node, !- Name
  {25b28f6b-4c2a-4bc1-81d5-c79706ca528a}, !- Inlet Port
  {2e89bf7e-d999-4a99-99f2-52e9cb28a5e4}; !- Outlet Port

OS:Connection,
  {25b28f6b-4c2a-4bc1-81d5-c79706ca528a}, !- Handle
  {1ab9db4f-a0c2-42d6-9252-a53443fc35f1}, !- Name
  {035da57d-b420-480c-a021-5c219e88068b}, !- Source Object
  8,                                      !- Outlet Port
  {f093ffc0-3de1-4981-9693-79363aae0560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e89bf7e-d999-4a99-99f2-52e9cb28a5e4}, !- Handle
  {4a9ecf09-1797-467f-9ec2-5e614e838e5c}, !- Name
  {f093ffc0-3de1-4981-9693-79363aae0560}, !- Source Object
  3,                                      !- Outlet Port
  {1c07ec4e-a4d0-4394-aadf-a6eb1d163c8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5bd8dee9-3062-4ece-b3c1-2792fb9ab4f7}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b6f3548e-0f0a-4c2f-9326-dc7ae3701878}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b6f3548e-0f0a-4c2f-9326-dc7ae3701878}, !- Handle
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  {1ce40437-7c94-4dcd-9d15-bfe8fffbbb82}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac491e9a-73ef-40c8-96f4-151f6bd07996}, !- Handle
  5 Zone PVAV 2 OA System,                !- Name
  {5bd8dee9-3062-4ece-b3c1-2792fb9ab4f7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {622386bd-1145-4f4f-847f-caf128ca9a49}, !- Mixed Air Node Name
  {5a45afbc-7eb8-43b9-841b-ee677253ce79}, !- Outdoor Air Stream Node Name
  {b149b1b7-2128-46a7-8e6a-953d98b0015b}, !- Relief Air Stream Node Name
  {2c84b48b-e36f-434a-890c-190e3cc28a40}; !- Return Air Stream Node Name

OS:Node,
  {2f8620a3-6af4-4a73-88ff-e1263a707f59}, !- Handle
  5 Zone PVAV 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {5a45afbc-7eb8-43b9-841b-ee677253ce79}; !- Outlet Port

OS:Connection,
  {5a45afbc-7eb8-43b9-841b-ee677253ce79}, !- Handle
  {c7d181c7-e533-4df5-ad95-fa0f04d7243f}, !- Name
  {2f8620a3-6af4-4a73-88ff-e1263a707f59}, !- Source Object
  3,                                      !- Outlet Port
  {ac491e9a-73ef-40c8-96f4-151f6bd07996}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f995d972-92e6-47d5-ba22-fd62088bdd31}, !- Handle
  5 Zone PVAV 2 Relief Air Node,          !- Name
  {b149b1b7-2128-46a7-8e6a-953d98b0015b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b149b1b7-2128-46a7-8e6a-953d98b0015b}, !- Handle
  {0046a7d5-42ee-4ec4-bf58-6a503071a411}, !- Name
  {ac491e9a-73ef-40c8-96f4-151f6bd07996}, !- Source Object
  7,                                      !- Outlet Port
  {f995d972-92e6-47d5-ba22-fd62088bdd31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52600b54-ac35-4f04-bb6c-504a18512f4e}, !- Handle
  5 Zone PVAV 2 Mixed Air Node,           !- Name
  {622386bd-1145-4f4f-847f-caf128ca9a49}, !- Inlet Port
  {061ba67d-f214-420c-aa84-afdb75a0e005}; !- Outlet Port

OS:Connection,
  {2c84b48b-e36f-434a-890c-190e3cc28a40}, !- Handle
  {b4cc1583-59bb-4f03-ad1b-0e24103f48b2}, !- Name
  {6948c217-6eca-4260-ba08-b680a32b0334}, !- Source Object
  3,                                      !- Outlet Port
  {ac491e9a-73ef-40c8-96f4-151f6bd07996}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {622386bd-1145-4f4f-847f-caf128ca9a49}, !- Handle
  {8e0fb29d-2257-4eda-959b-eb48cfc1f9bf}, !- Name
  {ac491e9a-73ef-40c8-96f4-151f6bd07996}, !- Source Object
  5,                                      !- Outlet Port
  {52600b54-ac35-4f04-bb6c-504a18512f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061ba67d-f214-420c-aa84-afdb75a0e005}, !- Handle
  {cb33231e-10e1-443d-b7c9-36e8756df97c}, !- Name
  {52600b54-ac35-4f04-bb6c-504a18512f4e}, !- Source Object
  3,                                      !- Outlet Port
  {035da57d-b420-480c-a021-5c219e88068b}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ecb3ca22-cfaf-41d0-9a6b-f81d5878a393}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ba88cd95-5160-4063-b7db-86a08d3702f1}, !- Control Zone or Zone List Name
  {45d67d61-e1c7-4eb0-bcae-56b3f1e9768e}, !- Cooling Control Zone or Zone List Name
  {b3a72213-4cfd-4894-8d31-d49633c801e7}, !- Heating Control Zone or Zone List Name
  {dc2bdf10-7a53-4904-9916-98aa38623824}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ba88cd95-5160-4063-b7db-86a08d3702f1}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {45d67d61-e1c7-4eb0-bcae-56b3f1e9768e}, !- Handle
  {7001c8c4-ba8d-43e6-ad9e-5f28c76fd1c7}; !- Name

OS:ModelObjectList,
  {b3a72213-4cfd-4894-8d31-d49633c801e7}, !- Handle
  {961566c5-e026-4c07-9ad2-fcff76930f60}; !- Name

OS:ModelObjectList,
  {dc2bdf10-7a53-4904-9916-98aa38623824}, !- Handle
  {ab66b67b-3d08-4f82-a571-818e5eeffc74}; !- Name

OS:Coil:Heating:Electric,
  {f13c81ab-89c5-4956-bcb1-f622e6235c7d}, !- Handle
  Perimeter_top_ZN_1 ZN Electric Reheat Coil, !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {096822ca-af2f-4ef9-acf3-53cb19fcf699}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal,     !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  {87205728-1750-461f-9be7-5be6c6c6cadb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f13c81ab-89c5-4956-bcb1-f622e6235c7d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f65adc88-ebbb-4336-8047-b825750b2f30}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f3fa5d3b-e032-4bf1-ab35-2cbfa5235c89}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {e9f928f7-3685-4464-8f36-3a07f59dd39f}, !- Inlet Port
  {3bbacc0b-4d07-4ca3-a8e8-4f24d91ee997}; !- Outlet Port

OS:Connection,
  {21708561-ff1c-4333-91a8-42e7a583314b}, !- Handle
  {c303e715-30b9-4a92-be71-84ff904fcaff}, !- Name
  {5191160d-fe48-4ffc-94b3-0774b1726d9c}, !- Source Object
  3,                                      !- Outlet Port
  {6376a2f5-d130-43be-a949-6b4ed10cda63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9f928f7-3685-4464-8f36-3a07f59dd39f}, !- Handle
  {edb43e56-e5b4-41f1-9182-3f0a06603ab1}, !- Name
  {06d15c0b-de80-4c5b-99ed-cb16ad326009}, !- Source Object
  3,                                      !- Outlet Port
  {f3fa5d3b-e032-4bf1-ab35-2cbfa5235c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b8e2283-8dfc-4dbe-932e-fb5482948950}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {401de84f-8d21-4809-bc2d-44fcc73ba10b}, !- Inlet Port
  {87205728-1750-461f-9be7-5be6c6c6cadb}; !- Outlet Port

OS:Connection,
  {401de84f-8d21-4809-bc2d-44fcc73ba10b}, !- Handle
  {e7bedd80-e26d-4154-89e2-1689a3b9f6bb}, !- Name
  {867d6f5e-704b-4434-99f8-8b47909458e6}, !- Source Object
  3,                                      !- Outlet Port
  {4b8e2283-8dfc-4dbe-932e-fb5482948950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87205728-1750-461f-9be7-5be6c6c6cadb}, !- Handle
  {00622911-5380-4039-a5dd-0c21d420848c}, !- Name
  {4b8e2283-8dfc-4dbe-932e-fb5482948950}, !- Source Object
  3,                                      !- Outlet Port
  {096822ca-af2f-4ef9-acf3-53cb19fcf699}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f65adc88-ebbb-4336-8047-b825750b2f30}, !- Handle
  {ffe258f6-a29d-477d-ab0a-0ed903f848bc}, !- Name
  {096822ca-af2f-4ef9-acf3-53cb19fcf699}, !- Source Object
  12,                                     !- Outlet Port
  {5191160d-fe48-4ffc-94b3-0774b1726d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {93825d2e-9aab-4ceb-854c-7b1b492ec108}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {da48ddae-77d7-4dcc-8f0d-07264d4c673d}, !- ThermalZone
  {f2550670-e4a8-4e18-b224-ea138f759cac}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {3bbacc0b-4d07-4ca3-a8e8-4f24d91ee997}, !- Inlet Node 1
  {972db2c5-37d0-408a-8263-6f4d3acc6851}, !- Inlet Node 2
  {7e6b071d-adb2-4e98-93a1-84f875c0da26}, !- Inlet Node 3
  {bbfd773a-8317-442e-a239-589b9ef5f37a}, !- Inlet Node 4
  {8de044aa-32f6-4a1f-ab32-98e1deaa68a1}; !- Inlet Node 5

OS:Node,
  {4cd3a4db-a077-451c-8b44-69d4979b37a1}, !- Handle
  Node 82,                                !- Name
  {f2550670-e4a8-4e18-b224-ea138f759cac}, !- Inlet Port
  {270fecf0-3b75-453b-99ac-91f53f31d21d}; !- Outlet Port

OS:Connection,
  {3bbacc0b-4d07-4ca3-a8e8-4f24d91ee997}, !- Handle
  {f4c98f70-f0a5-4861-927c-0c59ac8e76b9}, !- Name
  {f3fa5d3b-e032-4bf1-ab35-2cbfa5235c89}, !- Source Object
  3,                                      !- Outlet Port
  {93825d2e-9aab-4ceb-854c-7b1b492ec108}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2550670-e4a8-4e18-b224-ea138f759cac}, !- Handle
  {1bd06f13-cea4-4a4f-ae95-54bda5ad1834}, !- Name
  {93825d2e-9aab-4ceb-854c-7b1b492ec108}, !- Source Object
  3,                                      !- Outlet Port
  {4cd3a4db-a077-451c-8b44-69d4979b37a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {270fecf0-3b75-453b-99ac-91f53f31d21d}, !- Handle
  {6c5e5dcb-ac58-41ab-956a-1cf0b0bd2483}, !- Name
  {4cd3a4db-a077-451c-8b44-69d4979b37a1}, !- Source Object
  3,                                      !- Outlet Port
  {506c5cf5-2843-48c2-b419-9ff800c90f79}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d162676e-aaae-4cde-b1e7-963a949c25c6}, !- Handle
  Perimeter_top_ZN_2 ZN Electric Reheat Coil, !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7e1aaf5-7fd6-4b64-a584-afc96cbfc46c}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal,     !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  {94946ec2-0be2-4930-bd86-81f27e1fef3f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d162676e-aaae-4cde-b1e7-963a949c25c6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a2ca7cba-0266-4dbe-b41d-360ea401dace}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {82ccd108-9bbf-4b50-8c18-5328e1464bfe}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {a2ca7cba-0266-4dbe-b41d-360ea401dace}, !- Inlet Port
  {6c99f944-0a23-4824-b280-e3368cee6f93}; !- Outlet Port

OS:Node,
  {179e2c1a-eee1-45b4-9a1a-e9f384bb7e59}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {44e91cac-fca9-4045-b0fe-fd2069e1fbb1}, !- Inlet Port
  {972db2c5-37d0-408a-8263-6f4d3acc6851}; !- Outlet Port

OS:Connection,
  {6c99f944-0a23-4824-b280-e3368cee6f93}, !- Handle
  {ccee17e9-df1d-407f-aba4-084ef24a928a}, !- Name
  {82ccd108-9bbf-4b50-8c18-5328e1464bfe}, !- Source Object
  3,                                      !- Outlet Port
  {b9f56d4f-6076-4d5c-a673-b7b237a83f34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44e91cac-fca9-4045-b0fe-fd2069e1fbb1}, !- Handle
  {8dab6de4-6c11-4322-9917-db640bfb1121}, !- Name
  {e8f2897b-061b-4319-8541-3bffb2f4d79c}, !- Source Object
  3,                                      !- Outlet Port
  {179e2c1a-eee1-45b4-9a1a-e9f384bb7e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b6abfbb-47f3-4f05-95d2-12d60b6e5671}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {887218a1-0c9f-4324-9b3a-ffab447d364b}, !- Inlet Port
  {94946ec2-0be2-4930-bd86-81f27e1fef3f}; !- Outlet Port

OS:Connection,
  {887218a1-0c9f-4324-9b3a-ffab447d364b}, !- Handle
  {c4947207-c06d-409e-9191-c5819ea9b944}, !- Name
  {867d6f5e-704b-4434-99f8-8b47909458e6}, !- Source Object
  4,                                      !- Outlet Port
  {8b6abfbb-47f3-4f05-95d2-12d60b6e5671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94946ec2-0be2-4930-bd86-81f27e1fef3f}, !- Handle
  {77318b0d-33be-49ba-b090-1c14239a9dac}, !- Name
  {8b6abfbb-47f3-4f05-95d2-12d60b6e5671}, !- Source Object
  3,                                      !- Outlet Port
  {a7e1aaf5-7fd6-4b64-a584-afc96cbfc46c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2ca7cba-0266-4dbe-b41d-360ea401dace}, !- Handle
  {8eaf7ca0-3eff-4943-89a3-3c5b4f18ac35}, !- Name
  {a7e1aaf5-7fd6-4b64-a584-afc96cbfc46c}, !- Source Object
  12,                                     !- Outlet Port
  {82ccd108-9bbf-4b50-8c18-5328e1464bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {972db2c5-37d0-408a-8263-6f4d3acc6851}, !- Handle
  {0bade73a-cc78-4d05-82e5-392bd5749c79}, !- Name
  {179e2c1a-eee1-45b4-9a1a-e9f384bb7e59}, !- Source Object
  3,                                      !- Outlet Port
  {93825d2e-9aab-4ceb-854c-7b1b492ec108}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {316d0830-d3c5-4ed3-a7a2-565180f9926e}, !- Handle
  Perimeter_top_ZN_3 ZN Electric Reheat Coil, !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5a944b3a-5cf1-4750-a1e3-184742305ff5}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  {2f567996-6895-4fac-9329-08a07654d0c5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {316d0830-d3c5-4ed3-a7a2-565180f9926e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f76a957b-8ab9-4d85-b7b2-94012445bbce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1c100b8c-52f5-494e-8aab-1dbec71eee0c}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {f76a957b-8ab9-4d85-b7b2-94012445bbce}, !- Inlet Port
  {61385338-542c-492d-b37e-776db667d013}; !- Outlet Port

OS:Node,
  {c96468c8-018f-46de-ab5e-9d154ca0dde5}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {05771430-505c-4e11-bddb-78275f599d1b}, !- Inlet Port
  {7e6b071d-adb2-4e98-93a1-84f875c0da26}; !- Outlet Port

OS:Connection,
  {61385338-542c-492d-b37e-776db667d013}, !- Handle
  {ef914c12-728a-4014-8ffe-b62ce06c4061}, !- Name
  {1c100b8c-52f5-494e-8aab-1dbec71eee0c}, !- Source Object
  3,                                      !- Outlet Port
  {1c696e57-ad55-4348-8e9a-e3919f24fb98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05771430-505c-4e11-bddb-78275f599d1b}, !- Handle
  {d465681e-ab34-4873-8351-3495779f48a8}, !- Name
  {93961a49-46c9-4c9c-a0c0-6c44a09212f8}, !- Source Object
  3,                                      !- Outlet Port
  {c96468c8-018f-46de-ab5e-9d154ca0dde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {871e09d3-b614-4a35-80f5-c345a449cbac}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {5c24d0b5-16c9-44dd-912e-8fdb01e6ddcc}, !- Inlet Port
  {2f567996-6895-4fac-9329-08a07654d0c5}; !- Outlet Port

OS:Connection,
  {5c24d0b5-16c9-44dd-912e-8fdb01e6ddcc}, !- Handle
  {0518442e-765f-46a7-a471-878f40006c9d}, !- Name
  {867d6f5e-704b-4434-99f8-8b47909458e6}, !- Source Object
  5,                                      !- Outlet Port
  {871e09d3-b614-4a35-80f5-c345a449cbac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f567996-6895-4fac-9329-08a07654d0c5}, !- Handle
  {971d3f8d-e92b-4a9f-b964-034b2470e2b7}, !- Name
  {871e09d3-b614-4a35-80f5-c345a449cbac}, !- Source Object
  3,                                      !- Outlet Port
  {5a944b3a-5cf1-4750-a1e3-184742305ff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f76a957b-8ab9-4d85-b7b2-94012445bbce}, !- Handle
  {c7aa49ae-4921-44b1-a1a3-c5b5b51d3c70}, !- Name
  {5a944b3a-5cf1-4750-a1e3-184742305ff5}, !- Source Object
  12,                                     !- Outlet Port
  {1c100b8c-52f5-494e-8aab-1dbec71eee0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6b071d-adb2-4e98-93a1-84f875c0da26}, !- Handle
  {caa9b389-8a66-4f56-aef7-e26ac2d11940}, !- Name
  {c96468c8-018f-46de-ab5e-9d154ca0dde5}, !- Source Object
  3,                                      !- Outlet Port
  {93825d2e-9aab-4ceb-854c-7b1b492ec108}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5dfcf7af-f1b5-46ae-9ef2-a490b780f19d}, !- Handle
  Perimeter_top_ZN_4 ZN Electric Reheat Coil, !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {28fd8fd0-8684-41be-ac6c-6ffd7e4bd6ee}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  {41cd194c-b255-46a3-8e63-971448ad2f0f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5dfcf7af-f1b5-46ae-9ef2-a490b780f19d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a63bfd9-6db7-4c96-8c1f-601fb1361e47}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {74463181-af91-45fb-b968-b6cb8b5560de}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {8a63bfd9-6db7-4c96-8c1f-601fb1361e47}, !- Inlet Port
  {e68cbb0f-05d0-4f11-918a-9b8c390b66fa}; !- Outlet Port

OS:Node,
  {f2283a67-3634-4103-9be9-004aa773824e}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {76b6843c-c17b-4cf4-8971-833374f6456e}, !- Inlet Port
  {bbfd773a-8317-442e-a239-589b9ef5f37a}; !- Outlet Port

OS:Connection,
  {e68cbb0f-05d0-4f11-918a-9b8c390b66fa}, !- Handle
  {5bf17725-60fe-4649-b7b9-17322ed7b89e}, !- Name
  {74463181-af91-45fb-b968-b6cb8b5560de}, !- Source Object
  3,                                      !- Outlet Port
  {27e68a75-f9c2-4491-83f8-72ccf04f3c93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76b6843c-c17b-4cf4-8971-833374f6456e}, !- Handle
  {f1fefbb3-a6fe-48b3-ab8f-541519d52b9d}, !- Name
  {e5961d06-a2e1-434b-9971-241c7139db56}, !- Source Object
  3,                                      !- Outlet Port
  {f2283a67-3634-4103-9be9-004aa773824e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27447114-eeb3-40f5-8d83-10f95b301296}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {a2284324-13e3-4fe5-b425-979698002868}, !- Inlet Port
  {41cd194c-b255-46a3-8e63-971448ad2f0f}; !- Outlet Port

OS:Connection,
  {a2284324-13e3-4fe5-b425-979698002868}, !- Handle
  {4b25f5a4-28f2-45c9-b87b-39e25177a5b0}, !- Name
  {867d6f5e-704b-4434-99f8-8b47909458e6}, !- Source Object
  6,                                      !- Outlet Port
  {27447114-eeb3-40f5-8d83-10f95b301296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41cd194c-b255-46a3-8e63-971448ad2f0f}, !- Handle
  {ee9581ac-83e8-4452-b40c-2947d530947e}, !- Name
  {27447114-eeb3-40f5-8d83-10f95b301296}, !- Source Object
  3,                                      !- Outlet Port
  {28fd8fd0-8684-41be-ac6c-6ffd7e4bd6ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a63bfd9-6db7-4c96-8c1f-601fb1361e47}, !- Handle
  {b8c92ce5-a9e0-4f66-8e43-22cb14d98c25}, !- Name
  {28fd8fd0-8684-41be-ac6c-6ffd7e4bd6ee}, !- Source Object
  12,                                     !- Outlet Port
  {74463181-af91-45fb-b968-b6cb8b5560de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfd773a-8317-442e-a239-589b9ef5f37a}, !- Handle
  {547aadae-6ec1-42de-be1c-79fb9ce693cd}, !- Name
  {f2283a67-3634-4103-9be9-004aa773824e}, !- Source Object
  3,                                      !- Outlet Port
  {93825d2e-9aab-4ceb-854c-7b1b492ec108}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e1aee1a2-ea4f-4912-a321-f0b28dbae6e6}, !- Handle
  Core_top ZN Electric Reheat Coil,       !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {91851318-ed58-4881-9db4-238052c61595}, !- Handle
  Core_top ZN VAV Terminal,               !- Name
  {e001bf72-d2e5-4def-bca6-6df52c2c3b2d}, !- Availability Schedule Name
  {e8684a7e-a13a-4521-bde6-48a2dd43da13}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.374048272271063,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e1aee1a2-ea4f-4912-a321-f0b28dbae6e6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5acc2464-845f-4b17-aa06-636488d5a5b2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {66d7fdfb-7e25-497c-ae6d-92e3f78855df}, !- Handle
  Core_top ZN VAV Terminal Outlet Air Node, !- Name
  {5acc2464-845f-4b17-aa06-636488d5a5b2}, !- Inlet Port
  {56bdf1d7-4447-46c0-af89-23723b02cd75}; !- Outlet Port

OS:Node,
  {a87baffb-1dce-4ae2-a691-72062da1c661}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {a63784ca-0924-4607-ba14-e437c323e098}, !- Inlet Port
  {8de044aa-32f6-4a1f-ab32-98e1deaa68a1}; !- Outlet Port

OS:Connection,
  {56bdf1d7-4447-46c0-af89-23723b02cd75}, !- Handle
  {93bc95fa-b013-42fa-b233-2dae79606a71}, !- Name
  {66d7fdfb-7e25-497c-ae6d-92e3f78855df}, !- Source Object
  3,                                      !- Outlet Port
  {7bd0db2a-15dd-4fac-b9c8-da20d7c3ba46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a63784ca-0924-4607-ba14-e437c323e098}, !- Handle
  {c8b02f16-9153-4517-855e-c2e22b5bb1b7}, !- Name
  {729666d7-b331-4d24-bc87-1f5623ea7816}, !- Source Object
  3,                                      !- Outlet Port
  {a87baffb-1dce-4ae2-a691-72062da1c661}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9654806d-0add-48ec-8b42-6240279e2c1a}, !- Handle
  Core_top ZN VAV Terminal Inlet Air Node, !- Name
  {12372ea9-7b26-4717-8c91-ca280366bbbf}, !- Inlet Port
  {e8684a7e-a13a-4521-bde6-48a2dd43da13}; !- Outlet Port

OS:Connection,
  {12372ea9-7b26-4717-8c91-ca280366bbbf}, !- Handle
  {5f4a35ff-02d7-4bdf-a520-bc14dea94eed}, !- Name
  {867d6f5e-704b-4434-99f8-8b47909458e6}, !- Source Object
  7,                                      !- Outlet Port
  {9654806d-0add-48ec-8b42-6240279e2c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8684a7e-a13a-4521-bde6-48a2dd43da13}, !- Handle
  {b376c97f-5aaa-47fa-8da6-4c1b58df6dd2}, !- Name
  {9654806d-0add-48ec-8b42-6240279e2c1a}, !- Source Object
  3,                                      !- Outlet Port
  {91851318-ed58-4881-9db4-238052c61595}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5acc2464-845f-4b17-aa06-636488d5a5b2}, !- Handle
  {2874a7a4-f83d-4f42-8af5-1d2d33b43702}, !- Name
  {91851318-ed58-4881-9db4-238052c61595}, !- Source Object
  12,                                     !- Outlet Port
  {66d7fdfb-7e25-497c-ae6d-92e3f78855df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de044aa-32f6-4a1f-ab32-98e1deaa68a1}, !- Handle
  {d3a45fa6-b364-4736-bca9-608456c9b7e6}, !- Name
  {a87baffb-1dce-4ae2-a691-72062da1c661}, !- Source Object
  3,                                      !- Outlet Port
  {93825d2e-9aab-4ceb-854c-7b1b492ec108}, !- Target Object
  9;                                      !- Inlet Port

OS:Material:NoMass,
  {1cb3ed5c-e4e2-4807-8ff7-12973a747c71}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {63753591-c297-4b95-a2ea-e06722ec3400}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {0a050639-5257-46f9-8fea-6f33c58bb452}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b3f5e944-8156-4511-96f7-807c4b9fd92f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {9fc0d8a5-e7fa-42c5-a781-53eba273c08d}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:DefaultConstructionSet,
  {9a7f18d5-c5c3-47b3-82e9-d00bba6aa1b6}, !- Handle
  90.1-2004 - MedOffice - ASHRAE 169-2006-1A, !- Name
  {08bcec13-0296-4483-bcbb-97eb9a9a4403}, !- Default Exterior Surface Constructions Name
  {84334022-872e-4431-aea0-b60d899bce2a}, !- Default Interior Surface Constructions Name
  {e3a9a2c8-03a6-4a14-ba4a-43f6c2518c52}, !- Default Ground Contact Surface Constructions Name
  {117d173d-fdac-4488-b5fb-d794400c3b4b}, !- Default Exterior SubSurface Constructions Name
  {5c957fd9-4aed-4370-b536-18803ad94b12}, !- Default Interior SubSurface Constructions Name
  {f12c5a43-d125-4562-8715-948755294a08}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {08bcec13-0296-4483-bcbb-97eb9a9a4403}, !- Handle
  Default Surface Constructions 1,        !- Name
  {165ba029-487c-407a-b038-14bd45c8f9e6}, !- Floor Construction Name
  {7b5857cd-7fb8-4314-9fa5-7e4801e1d283}, !- Wall Construction Name
  {8af2c059-8ced-42f4-9ba9-a6f5caa220ab}; !- Roof Ceiling Construction Name

OS:Construction,
  {165ba029-487c-407a-b038-14bd45c8f9e6}, !- Handle
  Typical Insulated Exterior Mass Floor R-3.11, !- Name
  ,                                       !- Surface Rendering Name
  {45a9bd83-dcaa-4402-a5d6-cac5ecc29dba}, !- Layer 1
  {6193d48f-d42f-4097-b22a-9e7efc9f6117}, !- Layer 2
  {1d1ee4e2-00d0-4a4c-ae7c-479e6976cc0e}; !- Layer 3

OS:StandardsInformation:Construction,
  {60269c65-0914-4af6-a73b-e39626476493}, !- Handle
  {165ba029-487c-407a-b038-14bd45c8f9e6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {45a9bd83-dcaa-4402-a5d6-cac5ecc29dba}, !- Handle
  Typical Insulation R-0.54,              !- Name
  Smooth,                                 !- Roughness
  0.0945032650887796,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6193d48f-d42f-4097-b22a-9e7efc9f6117}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1d1ee4e2-00d0-4a4c-ae7c-479e6976cc0e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {7b5857cd-7fb8-4314-9fa5-7e4801e1d283}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Name
  ,                                       !- Surface Rendering Name
  {6f193b42-b92a-4493-a004-ffe8fcdde16d}, !- Layer 1
  {19abcc15-021c-4695-a204-4aef66732c73}, !- Layer 2
  {47f59713-3ea7-405e-a97e-a3e88aac12bb}, !- Layer 3
  {19abcc15-021c-4695-a204-4aef66732c73}; !- Layer 4

OS:StandardsInformation:Construction,
  {deed422b-11b5-4b70-99ce-dc4300a1d108}, !- Handle
  {7b5857cd-7fb8-4314-9fa5-7e4801e1d283}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {6f193b42-b92a-4493-a004-ffe8fcdde16d}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {19abcc15-021c-4695-a204-4aef66732c73}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {47f59713-3ea7-405e-a97e-a3e88aac12bb}, !- Handle
  Typical Insulation R-5.89,              !- Name
  Smooth,                                 !- Roughness
  1.03652198288505,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8af2c059-8ced-42f4-9ba9-a6f5caa220ab}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {4a449378-e0b7-4300-91e5-d5fe14460982}, !- Layer 1
  {3c8a0719-1b82-4383-9884-789f95bf8253}, !- Layer 2
  {16a5feaf-62a6-4a14-9c7a-679a12f3ee21}; !- Layer 3

OS:StandardsInformation:Construction,
  {e451d0a0-2aac-4050-8f02-bba57ae4e263}, !- Handle
  {8af2c059-8ced-42f4-9ba9-a6f5caa220ab}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {4a449378-e0b7-4300-91e5-d5fe14460982}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3c8a0719-1b82-4383-9884-789f95bf8253}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {16a5feaf-62a6-4a14-9c7a-679a12f3ee21}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {84334022-872e-4431-aea0-b60d899bce2a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {61131b66-28a6-4aa0-a841-0c69c5ca46d9}, !- Floor Construction Name
  {d3b38e86-03b2-4cf7-8a08-c43e71b5a19a}, !- Wall Construction Name
  {4d415e22-ac24-483c-aee9-800a40eb0215}; !- Roof Ceiling Construction Name

OS:Construction,
  {61131b66-28a6-4aa0-a841-0c69c5ca46d9}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {63753591-c297-4b95-a2ea-e06722ec3400}, !- Layer 1
  {1cb3ed5c-e4e2-4807-8ff7-12973a747c71}; !- Layer 2

OS:StandardsInformation:Construction,
  {26bd251d-5838-4d7b-b717-ae06cb583258}, !- Handle
  {61131b66-28a6-4aa0-a841-0c69c5ca46d9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d3b38e86-03b2-4cf7-8a08-c43e71b5a19a}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {b3f5e944-8156-4511-96f7-807c4b9fd92f}, !- Layer 1
  {b3f5e944-8156-4511-96f7-807c4b9fd92f}; !- Layer 2

OS:StandardsInformation:Construction,
  {b78ef88f-c92d-4903-bcc2-b7bc2cf04fd8}, !- Handle
  {d3b38e86-03b2-4cf7-8a08-c43e71b5a19a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4d415e22-ac24-483c-aee9-800a40eb0215}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {1cb3ed5c-e4e2-4807-8ff7-12973a747c71}, !- Layer 1
  {63753591-c297-4b95-a2ea-e06722ec3400}; !- Layer 2

OS:StandardsInformation:Construction,
  {0a0222a9-6504-4a58-99c3-50dcd9489ca6}, !- Handle
  {4d415e22-ac24-483c-aee9-800a40eb0215}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e3a9a2c8-03a6-4a14-ba4a-43f6c2518c52}, !- Handle
  Default Surface Constructions 3,        !- Name
  {4a365db5-183b-4a98-947e-29ad57221e9a}, !- Floor Construction Name
  {219b3415-b413-4c5c-8644-1548a41b7a77}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {4a365db5-183b-4a98-947e-29ad57221e9a}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {109a3f84-5f17-4ee8-a9fe-4372f9a4ff9d}, !- Layer 1
  {1d1ee4e2-00d0-4a4c-ae7c-479e6976cc0e}; !- Layer 2

OS:StandardsInformation:Construction,
  {ec2c01c2-2ecf-4299-bcf1-bddb3476f9d6}, !- Handle
  {4a365db5-183b-4a98-947e-29ad57221e9a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {56006c8d-059f-46bd-9ede-28252ffe5c31}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {109a3f84-5f17-4ee8-a9fe-4372f9a4ff9d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {219b3415-b413-4c5c-8644-1548a41b7a77}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {ef2fd82c-eadd-4646-b1ab-8bf120dbd466}; !- Layer 1

OS:StandardsInformation:Construction,
  {6c471dcb-4c88-4e28-95aa-c50e87ebaa5a}, !- Handle
  {219b3415-b413-4c5c-8644-1548a41b7a77}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ef2fd82c-eadd-4646-b1ab-8bf120dbd466}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {117d173d-fdac-4488-b5fb-d794400c3b4b}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {cca64aad-cb9d-4822-8be3-0493af0c7875}, !- Fixed Window Construction Name
  {cca64aad-cb9d-4822-8be3-0493af0c7875}, !- Operable Window Construction Name
  {6dfa0ef5-de01-43dc-b336-6e8c8d86f3a2}, !- Door Construction Name
  {cca64aad-cb9d-4822-8be3-0493af0c7875}, !- Glass Door Construction Name
  {dc30dbdb-08af-4b8a-995a-7d4372b0774c}, !- Overhead Door Construction Name
  {e787c9f4-f911-454b-919f-44fb02353d23}, !- Skylight Construction Name
  {7f1df370-0a4b-4ddd-872d-2d8a27068c54}, !- Tubular Daylight Dome Construction Name
  {7f1df370-0a4b-4ddd-872d-2d8a27068c54}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cca64aad-cb9d-4822-8be3-0493af0c7875}, !- Handle
  U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm, !- Name
  ,                                       !- Surface Rendering Name
  {5356aad0-03f6-493f-b0b9-39629a7a2fac}; !- Layer 1

OS:StandardsInformation:Construction,
  {80a10e0c-6728-431e-b620-397efbce3795}, !- Handle
  {cca64aad-cb9d-4822-8be3-0493af0c7875}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {5356aad0-03f6-493f-b0b9-39629a7a2fac}, !- Handle
  ECREF-1 COLORED 6MM,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.099,                                  !- Solar Transmittance at Normal Incidence
  0.219,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.219,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.155,                                  !- Visible Transmittance at Normal Incidence
  0.073,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.073,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {6dfa0ef5-de01-43dc-b336-6e8c8d86f3a2}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {93f5cbb4-c6fd-49ac-9736-1d29271bc547}, !- Layer 1
  {56006c8d-059f-46bd-9ede-28252ffe5c31}; !- Layer 2

OS:StandardsInformation:Construction,
  {5fed6217-715b-49a7-a828-764950ff5e56}, !- Handle
  {6dfa0ef5-de01-43dc-b336-6e8c8d86f3a2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {93f5cbb4-c6fd-49ac-9736-1d29271bc547}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dc30dbdb-08af-4b8a-995a-7d4372b0774c}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ff12b92e-f0d0-463e-b26b-0b303f887f72}; !- Layer 1

OS:StandardsInformation:Construction,
  {4c462efb-4b79-443d-9050-b3924a0cdc81}, !- Handle
  {dc30dbdb-08af-4b8a-995a-7d4372b0774c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {ff12b92e-f0d0-463e-b26b-0b303f887f72}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e787c9f4-f911-454b-919f-44fb02353d23}, !- Handle
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {d2e202fb-6bba-4d42-bc65-4c83202ccbe5}; !- Layer 1

OS:StandardsInformation:Construction,
  {13a4e779-d896-4977-a900-65d8be4d7b36}, !- Handle
  {e787c9f4-f911-454b-919f-44fb02353d23}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {d2e202fb-6bba-4d42-bc65-4c83202ccbe5}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {7f1df370-0a4b-4ddd-872d-2d8a27068c54}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {138a8484-c58e-452d-ad4e-0ce16dd4ef2a}; !- Layer 1

OS:StandardsInformation:Construction,
  {f331d4d9-47df-4e69-80ac-4d3359c27459}, !- Handle
  {7f1df370-0a4b-4ddd-872d-2d8a27068c54}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {138a8484-c58e-452d-ad4e-0ce16dd4ef2a}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {5c957fd9-4aed-4370-b536-18803ad94b12}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7f1df370-0a4b-4ddd-872d-2d8a27068c54}, !- Fixed Window Construction Name
  {7f1df370-0a4b-4ddd-872d-2d8a27068c54}, !- Operable Window Construction Name
  {dd92f777-488a-4bf1-94d8-b89478e8ad81}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dd92f777-488a-4bf1-94d8-b89478e8ad81}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b9c592a3-7d27-4731-bcc6-0f1b2188a693}; !- Layer 1

OS:StandardsInformation:Construction,
  {832fc850-81b3-4f6e-80df-49b2b0b41a28}, !- Handle
  {dd92f777-488a-4bf1-94d8-b89478e8ad81}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b9c592a3-7d27-4731-bcc6-0f1b2188a693}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f12c5a43-d125-4562-8715-948755294a08}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b9c592a3-7d27-4731-bcc6-0f1b2188a693}; !- Layer 1

OS:StandardsInformation:Construction,
  {a730b29b-f1da-4df9-bfdc-d8c4847fc99b}, !- Handle
  {f12c5a43-d125-4562-8715-948755294a08}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {d66568ba-94fa-48fb-a07a-1c84c01ab6be}, !- Handle
  90.1-2004 - MedOffice - Plenum - ASHRAE 169-2006-1A, !- Name
  {8ea98c33-7fe0-460a-bd32-219c72f7c9ab}, !- Default Exterior Surface Constructions Name
  {d4d0709d-4803-4bd7-abe6-4bd41a82b7f8}, !- Default Interior Surface Constructions Name
  {af0e5d7a-41b6-4367-a915-b120424f5c81}, !- Default Ground Contact Surface Constructions Name
  {97a46c32-b0ed-49b9-82b3-8c45e3bab9ff}, !- Default Exterior SubSurface Constructions Name
  {00575a4e-0ddc-4dbd-aa46-d50aaf8d4ad2}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8ea98c33-7fe0-460a-bd32-219c72f7c9ab}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d4d0709d-4803-4bd7-abe6-4bd41a82b7f8}, !- Handle
  Default Surface Constructions 5,        !- Name
  {08020e09-4d90-47a3-9aa8-e978b3581329}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {08020e09-4d90-47a3-9aa8-e978b3581329}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {b88848bc-eb81-47ab-aa29-898746965412}; !- Layer 1

OS:StandardsInformation:Construction,
  {5f4720c0-5b53-4e52-a7ce-d334ae398734}, !- Handle
  {08020e09-4d90-47a3-9aa8-e978b3581329}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b88848bc-eb81-47ab-aa29-898746965412}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731283,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {af0e5d7a-41b6-4367-a915-b120424f5c81}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {97a46c32-b0ed-49b9-82b3-8c45e3bab9ff}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00575a4e-0ddc-4dbd-aa46-d50aaf8d4ad2}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
  {4d0c3d3f-f444-4d8a-81dd-917d7f33abaf}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fa22c1d9-6d13-45d9-a82e-544f5ae377d7}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {4d0c3d3f-f444-4d8a-81dd-917d7f33abaf}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {877e4fb9-69f7-478e-9c60-5549fc3f121d}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {877e4fb9-69f7-478e-9c60-5549fc3f121d}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  {e4977e3f-667c-41d8-a906-3882c9322285}, !- Default Day Schedule Name
  {659c06aa-10d9-4b31-af98-5c020d3ed548}, !- Summer Design Day Schedule Name
  {5c26f10b-8b84-420b-a78f-602244e46dd8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4977e3f-667c-41d8-a906-3882c9322285}, !- Handle
  Schedule Day 21,                        !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2258398f-4cff-48c8-96de-8c861dbd57b2}, !- Handle
  Schedule Rule 19,                       !- Name
  {877e4fb9-69f7-478e-9c60-5549fc3f121d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c51d9b56-293c-4177-bd71-e591af143775}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c51d9b56-293c-4177-bd71-e591af143775}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {659c06aa-10d9-4b31-af98-5c020d3ed548}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5c26f10b-8b84-420b-a78f-602244e46dd8}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {322bedc5-eea6-4b22-ba17-db3e1bf653d9}, !- Handle
  Schedule Rule 20,                       !- Name
  {877e4fb9-69f7-478e-9c60-5549fc3f121d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a3e7ade-7d46-43a4-b3c1-768c2dc77a9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a3e7ade-7d46-43a4-b3c1-768c2dc77a9c}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d22f1e9-3296-46b4-8ce6-083f23b42043}, !- Handle
  Schedule Rule 21,                       !- Name
  {877e4fb9-69f7-478e-9c60-5549fc3f121d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fa2661a-6c43-4979-8020-94d48e0f2109}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fa2661a-6c43-4979-8020-94d48e0f2109}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {ccf1e394-03a5-4c4c-80e7-61cffbcd1f44}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {35ea4c22-7c77-4bc4-ad25-22764590e90c}, !- Handle
  2 Elevator Fans,                        !- Name
  {ccf1e394-03a5-4c4c-80e7-61cffbcd1f44}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {f62894aa-d644-43c8-a85b-92f6c78e4c19}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f62894aa-d644-43c8-a85b-92f6c78e4c19}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7,   !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  {8b69d522-6948-4a02-be9b-2c5e9f0d6580}, !- Default Day Schedule Name
  {e0ac4dae-f478-40fa-9dfa-99f0d216019a}, !- Summer Design Day Schedule Name
  {4acc2b3c-c665-4dc5-a84c-41624327a245}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b69d522-6948-4a02-be9b-2c5e9f0d6580}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4acc2b3c-c665-4dc5-a84c-41624327a245}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0ac4dae-f478-40fa-9dfa-99f0d216019a}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {d66fbc84-72b2-4cd9-a411-ba4cb16db16d}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {238f42e0-24eb-4351-b7eb-2eaaa3380630}, !- Handle
  2 Elevator Lights,                      !- Name
  {d66fbc84-72b2-4cd9-a411-ba4cb16db16d}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {f62894aa-d644-43c8-a85b-92f6c78e4c19}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {180f9854-6553-4e66-8c9b-0c35e48081f6}, !- Handle
  entry door Infiltration,                !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {91f3856d-b296-492a-8cee-43f8a17bb7fe}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  1.04300287,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {91f3856d-b296-492a-8cee-43f8a17bb7fe}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  {ccde469b-9a44-4a35-97f9-7a71a0ecc046}, !- Default Day Schedule Name
  {429e43b8-080d-4c3e-a4a1-a91796153bc8}, !- Summer Design Day Schedule Name
  {cd07e636-af14-4598-b74d-ec9bc62750d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccde469b-9a44-4a35-97f9-7a71a0ecc046}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd07e636-af14-4598-b74d-ec9bc62750d6}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {429e43b8-080d-4c3e-a4a1-a91796153bc8}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef32ca8d-ab56-44e7-b48f-addf2f960c87}, !- Handle
  Schedule Rule 22,                       !- Name
  {91f3856d-b296-492a-8cee-43f8a17bb7fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fba78721-22c0-4f0f-a9a5-8387f8048b1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fba78721-22c0-4f0f-a9a5-8387f8048b1f}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Material,
  {e235755b-f8dc-468c-a2da-17e2b385ec43}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8d868f8c-b46a-424a-83e6-daef67fe2bda}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {e235755b-f8dc-468c-a2da-17e2b385ec43}; !- Layer 1

OS:InternalMass:Definition,
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Handle
  Internal Mass Definition 1,             !- Name
  {8d868f8c-b46a-424a-83e6-daef67fe2bda}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7598f51b-fc27-4a4c-b6d5-1227f649fb5e}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {28002950-7f8e-4803-8ecb-ef6288330fde}, !- Handle
  Core_bottom Mass,                       !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5834df5a-3590-4710-8db5-8691134ec407}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ba075ac3-f03e-4887-ae75-b6b53d12aae7}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f45e7bec-7365-42bb-97b4-d08edc955895}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d1d8868-ac1c-43ee-8672-2d8e27ab6eff}, !- Handle
  FirstFloor_Plenum Mass,                 !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ba0d22a1-a969-4d20-9695-80102468b8a2}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1aa19ba-1967-4ead-a1de-e1fe598f0349}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a912c31e-b3e0-4f2f-af4f-0f41f4ba1c00}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {991c4d46-163e-4732-9e36-e9dd3b92c0a7}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {617fb1c6-9e70-4c8b-8da6-f623efa1a4b8}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea78d497-b377-46e9-8f59-4d6b68e81d0f}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3182158b-c35e-43d7-b691-b82929088079}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0c500a0e-35bb-44ea-922d-5a82dbb1a733}, !- Handle
  Core_top Mass,                          !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {edf95e59-fdbe-48ee-9a49-ac41588ea849}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d39b1e98-7f00-4c73-8258-aeea899fd901}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9b62341-d667-4c0a-bd40-70fbce27b7db}, !- Handle
  Core_mid Mass,                          !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ef999b1-0518-4469-8103-4eef657821d6}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {37027e89-b732-48a1-b72b-2458e1b4365d}, !- Internal Mass Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {1072a220-e187-4b06-b786-97b60b7b8a26}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e07b1c15-a963-41d2-a14c-abcbfb875b1d}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f2c07a21-fbb4-4e88-9094-65271bc000d2}, !- Plant Side Inlet Node Name
  {a14f0873-65b0-433e-a12f-0b99d47145ad}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {22a0a7ab-f628-453a-83bf-20341246fb52}, !- Demand Side Inlet Node Name
  {0911d265-29b1-479a-acc0-057c78a72f00}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {abf1a51a-e52a-46d0-9aa7-f48922330726}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Demand Mixer Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Demand Splitter Name
  {eb6bf137-602f-4e96-bc21-c8f69215c7ad}, !- Supply Mixer Name
  {9b22bd5a-cf83-4e9f-b55b-a94876cfcbb5}; !- Supply Splitter Name

OS:Sizing:Plant,
  {456f7754-38a1-4540-8993-01b1cffb86a0}, !- Handle
  {1072a220-e187-4b06-b786-97b60b7b8a26}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {31166346-d93f-4b7e-8910-ee24cbd2a3a3}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {f2c07a21-fbb4-4e88-9094-65271bc000d2}, !- Inlet Port
  {101839f9-9226-4c15-a514-6ed8f023ebbc}; !- Outlet Port

OS:Node,
  {e07b1c15-a963-41d2-a14c-abcbfb875b1d}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {7021f540-7f6a-44d7-923f-c26ad0019106}, !- Inlet Port
  {a14f0873-65b0-433e-a12f-0b99d47145ad}; !- Outlet Port

OS:Node,
  {7c71982a-7c78-40eb-a072-3c977ae7c411}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.81 Therm Eff Supply Inlet Water Node, !- Name
  {0fc8ab45-c550-4bb0-ae04-1dc3ee09503b}, !- Inlet Port
  {50ec4476-798b-4c85-86ea-7302594f22c3}; !- Outlet Port

OS:Connector:Mixer,
  {eb6bf137-602f-4e96-bc21-c8f69215c7ad}, !- Handle
  Connector Mixer 1,                      !- Name
  {ae62d918-1e8b-417b-8cb1-e00deb55257f}, !- Outlet Branch Name
  {85d1677a-7633-4cf8-98c1-418608dc3089}, !- Inlet Branch Name 1
  {99373d3b-9f07-4538-ba5e-90dbc22e01ca}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9b22bd5a-cf83-4e9f-b55b-a94876cfcbb5}, !- Handle
  Connector Splitter 1,                   !- Name
  {887a515d-f1f0-4a95-94e3-7abed00da46d}, !- Inlet Branch Name
  {0fc8ab45-c550-4bb0-ae04-1dc3ee09503b}, !- Outlet Branch Name 1
  {11e9a879-cd8d-4fda-86cd-efaf55f48734}; !- Outlet Branch Name 2

OS:Connection,
  {f2c07a21-fbb4-4e88-9094-65271bc000d2}, !- Handle
  {dea9f6f4-4d2e-46b1-b999-e77192ccaa77}, !- Name
  {1072a220-e187-4b06-b786-97b60b7b8a26}, !- Source Object
  14,                                     !- Outlet Port
  {31166346-d93f-4b7e-8910-ee24cbd2a3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc8ab45-c550-4bb0-ae04-1dc3ee09503b}, !- Handle
  {d2aff82f-7625-4273-998c-99b72cbea14f}, !- Name
  {9b22bd5a-cf83-4e9f-b55b-a94876cfcbb5}, !- Source Object
  3,                                      !- Outlet Port
  {7c71982a-7c78-40eb-a072-3c977ae7c411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a14f0873-65b0-433e-a12f-0b99d47145ad}, !- Handle
  {ef33e889-d3b8-44dc-b4b7-309da45f4912}, !- Name
  {e07b1c15-a963-41d2-a14c-abcbfb875b1d}, !- Source Object
  3,                                      !- Outlet Port
  {1072a220-e187-4b06-b786-97b60b7b8a26}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5205ba62-0751-4f47-b249-3610b02434d3}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {22a0a7ab-f628-453a-83bf-20341246fb52}, !- Inlet Port
  {38af50e5-72f7-4174-be9d-f400c2671b02}; !- Outlet Port

OS:Node,
  {6a782e17-5da5-4594-bd46-52335319fa20}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {0e5b5daf-8a3a-4174-aadb-b3ef460bd98b}, !- Inlet Port
  {0911d265-29b1-479a-acc0-057c78a72f00}; !- Outlet Port

OS:Node,
  {5cd9888f-3460-44b1-929b-ff7cedc87bfb}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {c09b6f84-bb51-424e-b267-b69957fde984}, !- Inlet Port
  {9df8263c-d738-4b3e-96fd-40908a655bcb}; !- Outlet Port

OS:Connector:Mixer,
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Handle
  Connector Mixer 2,                      !- Name
  {bf9020ca-45c0-4026-8768-dbb0ec5a90c0}, !- Outlet Branch Name
  {016d2d94-95e7-40de-9d2d-06d870527780}, !- Inlet Branch Name 1
  {ee15d509-6533-40c4-832c-a041b2f8b132}, !- Inlet Branch Name 2
  {484bc3e7-d516-41ef-939f-9ad12b7cdb53}, !- Inlet Branch Name 3
  {89f76868-f701-49af-972f-ccc787872054}, !- Inlet Branch Name 4
  {b7e5aec7-bd3d-421e-9371-9b405d048a14}, !- Inlet Branch Name 5
  {1b3b24da-c5d5-41d5-b535-6053515068de}, !- Inlet Branch Name 6
  {a830f043-abea-42ad-afb1-ebcdb58bc93c}, !- Inlet Branch Name 7
  {f60b9130-bbdc-406d-ad7d-7986e29ba3f7}, !- Inlet Branch Name 8
  {dd21bf07-6d4b-4919-8725-70efdc688579}, !- Inlet Branch Name 9
  {1b507c57-f2a3-4f7c-b072-7f1059fe99c3}, !- Inlet Branch Name 10
  {424348c0-3d14-4874-a9f3-f5585a5fb900}, !- Inlet Branch Name 11
  {75b1d56a-1f51-4088-8631-f823cd57761e}, !- Inlet Branch Name 12
  {b4399569-3014-4331-b6c2-1a4a7547af94}, !- Inlet Branch Name 13
  {b13f846e-4cf7-4a12-a4b7-60b8b4f83256}, !- Inlet Branch Name 14
  {9627cc5b-8831-460d-96cb-695eb2b07b62}, !- Inlet Branch Name 15
  {bb89002d-2366-442a-842d-2f0913f7798a}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Handle
  Connector Splitter 2,                   !- Name
  {6d3be7bc-3b28-477f-b028-aa14819a092a}, !- Inlet Branch Name
  {c09b6f84-bb51-424e-b267-b69957fde984}, !- Outlet Branch Name 1
  {8923a36d-f793-448b-9bef-6dd6186b8958}, !- Outlet Branch Name 2
  {e25440e2-cc85-406e-a693-b1d47ac40ba5}, !- Outlet Branch Name 3
  {44b95d7b-c8cc-4c09-aa05-7cd38c065378}, !- Outlet Branch Name 4
  {e27b3ae1-85c5-4305-af6e-694563627653}, !- Outlet Branch Name 5
  {afb16c66-3477-410f-bf40-365979891ded}, !- Outlet Branch Name 6
  {86b4a8b1-90cd-4a0c-84ec-8197902b4971}, !- Outlet Branch Name 7
  {24e316a7-fff6-4b80-a2b8-00b8098b75b2}, !- Outlet Branch Name 8
  {03225c5c-4028-46ad-bd80-862164d2a9d2}, !- Outlet Branch Name 9
  {ee513671-56bc-47f1-8487-9d2e69b629fb}, !- Outlet Branch Name 10
  {c05e10c1-2fce-4dcb-b5ca-5822db29fa8b}, !- Outlet Branch Name 11
  {e94127d1-78df-464d-a508-d84828108f2b}, !- Outlet Branch Name 12
  {66a36e3c-885b-4d58-8f08-3539a324c910}, !- Outlet Branch Name 13
  {d483a8ad-dd91-42e9-9565-b3a20c2be8a6}, !- Outlet Branch Name 14
  {580d64c7-53cc-4db8-9b72-c6eccdf68c21}, !- Outlet Branch Name 15
  {e36033ae-4f85-4a77-876b-1f66f4384eab}; !- Outlet Branch Name 16

OS:Connection,
  {22a0a7ab-f628-453a-83bf-20341246fb52}, !- Handle
  {4d950aaf-084e-45a7-ba2b-8af58a3dd060}, !- Name
  {1072a220-e187-4b06-b786-97b60b7b8a26}, !- Source Object
  17,                                     !- Outlet Port
  {5205ba62-0751-4f47-b249-3610b02434d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c09b6f84-bb51-424e-b267-b69957fde984}, !- Handle
  {1670ec58-ceff-40f7-988b-89c588886ad6}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  3,                                      !- Outlet Port
  {5cd9888f-3460-44b1-929b-ff7cedc87bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0911d265-29b1-479a-acc0-057c78a72f00}, !- Handle
  {9409c3e3-69e3-4f22-8cde-e6dbd2a5a9b5}, !- Name
  {6a782e17-5da5-4594-bd46-52335319fa20}, !- Source Object
  3,                                      !- Outlet Port
  {1072a220-e187-4b06-b786-97b60b7b8a26}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {abf1a51a-e52a-46d0-9aa7-f48922330726}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {69e2d77b-9978-4793-adf1-c711e73d708d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4fa87f5a-54d1-4231-9885-2da04c05265b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {69e2d77b-9978-4793-adf1-c711e73d708d}, !- Schedule Type Limits Name
  {4b03262e-d7e5-4804-a727-ab70d7eb14ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b03262e-d7e5-4804-a727-ab70d7eb14ea}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {69e2d77b-9978-4793-adf1-c711e73d708d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ce099f0c-ebdb-47f9-b067-733922505dbe}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4fa87f5a-54d1-4231-9885-2da04c05265b}, !- Schedule Name
  {e07b1c15-a963-41d2-a14c-abcbfb875b1d}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {44a1e802-5fcb-431b-9ec1-2e21c1d29b35}, !- Handle
  Service Water Loop Pump,                !- Name
  {101839f9-9226-4c15-a514-6ed8f023ebbc}, !- Inlet Node Name
  {0c478129-fe44-446e-931e-8eed4b22cef0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {9d06ea4c-b346-4955-8738-887d69d733dd}, !- Handle
  Service Water Loop Pump Outlet Water Node, !- Name
  {0c478129-fe44-446e-931e-8eed4b22cef0}, !- Inlet Port
  {887a515d-f1f0-4a95-94e3-7abed00da46d}; !- Outlet Port

OS:Connection,
  {101839f9-9226-4c15-a514-6ed8f023ebbc}, !- Handle
  {dc5f88b9-b3e6-4419-b8e6-48107614bcc3}, !- Name
  {31166346-d93f-4b7e-8910-ee24cbd2a3a3}, !- Source Object
  3,                                      !- Outlet Port
  {44a1e802-5fcb-431b-9ec1-2e21c1d29b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c478129-fe44-446e-931e-8eed4b22cef0}, !- Handle
  {74dbefff-408a-4094-9408-f564b3d10382}, !- Name
  {44a1e802-5fcb-431b-9ec1-2e21c1d29b35}, !- Source Object
  3,                                      !- Outlet Port
  {9d06ea4c-b346-4955-8738-887d69d733dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {887a515d-f1f0-4a95-94e3-7abed00da46d}, !- Handle
  {544240c3-b97a-4012-be01-72a22bb23fda}, !- Name
  {9d06ea4c-b346-4955-8738-887d69d733dd}, !- Source Object
  3,                                      !- Outlet Port
  {9b22bd5a-cf83-4e9f-b55b-a94876cfcbb5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {ce470379-50a3-4dde-a4f5-337b8df5947f}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.81 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {4fa87f5a-54d1-4231-9885-2da04c05265b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8098,                                 !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1382.9425936444,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1382.9425936444,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {bd3b5251-72a3-4533-8779-0c2c4bf59478}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.561562668,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.561562668,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {50ec4476-798b-4c85-86ea-7302594f22c3}, !- Use Side Inlet Node Name
  {43b91631-c7f2-4914-9a65-63c2c568e1c2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {f9ce5667-5ad5-41aa-a78c-8390f89f6190}, !- Handle
  Schedule Day 28,                        !- Name
  {f07e0f34-c4a9-4484-b869-c73bcfbef9f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8c849605-e7c7-4e85-b072-9505171fd834}, !- Handle
  Schedule Day 29,                        !- Name
  {f07e0f34-c4a9-4484-b869-c73bcfbef9f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {cfc18c7a-c809-4645-b2c8-3fabdda1a8c0}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.81 Therm Eff Supply Outlet Water Node, !- Name
  {43b91631-c7f2-4914-9a65-63c2c568e1c2}, !- Inlet Port
  {85d1677a-7633-4cf8-98c1-418608dc3089}; !- Outlet Port

OS:Connection,
  {50ec4476-798b-4c85-86ea-7302594f22c3}, !- Handle
  {63ee9da6-a3ff-4c28-89e2-53a8bb30c55c}, !- Name
  {7c71982a-7c78-40eb-a072-3c977ae7c411}, !- Source Object
  3,                                      !- Outlet Port
  {ce470379-50a3-4dde-a4f5-337b8df5947f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {43b91631-c7f2-4914-9a65-63c2c568e1c2}, !- Handle
  {9c4902a4-2ca2-4a23-a331-d88284aed1ce}, !- Name
  {ce470379-50a3-4dde-a4f5-337b8df5947f}, !- Source Object
  32,                                     !- Outlet Port
  {cfc18c7a-c809-4645-b2c8-3fabdda1a8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d1677a-7633-4cf8-98c1-418608dc3089}, !- Handle
  {1b83b438-13d0-4260-9d80-27c7b56bf40b}, !- Name
  {cfc18c7a-c809-4645-b2c8-3fabdda1a8c0}, !- Source Object
  3,                                      !- Outlet Port
  {eb6bf137-602f-4e96-bc21-c8f69215c7ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f05c22e2-5fbf-4f7b-9103-71109ef5dd0d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {104d5245-5eea-40b3-b5c6-b6400fbd3152}, !- Inlet Node Name
  {a8102413-4b37-4563-9fe1-e4f1a5ca1792}; !- Outlet Node Name

OS:Node,
  {51254940-e140-4ee3-9206-211ccc1f1a53}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {11e9a879-cd8d-4fda-86cd-efaf55f48734}, !- Inlet Port
  {104d5245-5eea-40b3-b5c6-b6400fbd3152}; !- Outlet Port

OS:Connection,
  {11e9a879-cd8d-4fda-86cd-efaf55f48734}, !- Handle
  {f5203a5c-c680-4162-b2e9-6bb8fbcef5f0}, !- Name
  {9b22bd5a-cf83-4e9f-b55b-a94876cfcbb5}, !- Source Object
  4,                                      !- Outlet Port
  {51254940-e140-4ee3-9206-211ccc1f1a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87b7a6a6-7d6d-4b2a-a6a9-1d4b8c0e4e7e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {a8102413-4b37-4563-9fe1-e4f1a5ca1792}, !- Inlet Port
  {99373d3b-9f07-4538-ba5e-90dbc22e01ca}; !- Outlet Port

OS:Connection,
  {104d5245-5eea-40b3-b5c6-b6400fbd3152}, !- Handle
  {a02da277-0532-454d-a793-eabad5c3ac4c}, !- Name
  {51254940-e140-4ee3-9206-211ccc1f1a53}, !- Source Object
  3,                                      !- Outlet Port
  {f05c22e2-5fbf-4f7b-9103-71109ef5dd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8102413-4b37-4563-9fe1-e4f1a5ca1792}, !- Handle
  {1c5e463d-f9d4-409f-8dd8-77a7dcc3924d}, !- Name
  {f05c22e2-5fbf-4f7b-9103-71109ef5dd0d}, !- Source Object
  3,                                      !- Outlet Port
  {87b7a6a6-7d6d-4b2a-a6a9-1d4b8c0e4e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99373d3b-9f07-4538-ba5e-90dbc22e01ca}, !- Handle
  {7da8ce76-54da-4380-a73e-69a41d3a4216}, !- Name
  {87b7a6a6-7d6d-4b2a-a6a9-1d4b8c0e4e7e}, !- Source Object
  3,                                      !- Outlet Port
  {eb6bf137-602f-4e96-bc21-c8f69215c7ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {344e70a1-646a-41ce-b416-e6e8ce7726ab}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9df8263c-d738-4b3e-96fd-40908a655bcb}, !- Inlet Node Name
  {ca4e8df7-7390-49b1-b918-7c6e648986c8}; !- Outlet Node Name

OS:Node,
  {0c3c6e46-1144-4f46-a17b-2205406a6442}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {ca4e8df7-7390-49b1-b918-7c6e648986c8}, !- Inlet Port
  {016d2d94-95e7-40de-9d2d-06d870527780}; !- Outlet Port

OS:Connection,
  {9df8263c-d738-4b3e-96fd-40908a655bcb}, !- Handle
  {b000966a-b8da-404c-b488-61b99c94cb27}, !- Name
  {5cd9888f-3460-44b1-929b-ff7cedc87bfb}, !- Source Object
  3,                                      !- Outlet Port
  {344e70a1-646a-41ce-b416-e6e8ce7726ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca4e8df7-7390-49b1-b918-7c6e648986c8}, !- Handle
  {d761c7a1-8fa9-49b0-b06b-3cc2b5a0a53c}, !- Name
  {344e70a1-646a-41ce-b416-e6e8ce7726ab}, !- Source Object
  3,                                      !- Outlet Port
  {0c3c6e46-1144-4f46-a17b-2205406a6442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {016d2d94-95e7-40de-9d2d-06d870527780}, !- Handle
  {7885d744-dc47-4587-b417-6f9894b8354d}, !- Name
  {0c3c6e46-1144-4f46-a17b-2205406a6442}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ee39254a-47f6-480e-8bd1-a920779b7c96}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {2ad1bb0c-b681-4c7f-94a7-8e9db69eea80}, !- Inlet Node Name
  {7021f540-7f6a-44d7-923f-c26ad0019106}; !- Outlet Node Name

OS:Node,
  {32cf9902-8afc-47d8-83b9-d6eb352f592f}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {ae62d918-1e8b-417b-8cb1-e00deb55257f}, !- Inlet Port
  {2ad1bb0c-b681-4c7f-94a7-8e9db69eea80}; !- Outlet Port

OS:Connection,
  {ae62d918-1e8b-417b-8cb1-e00deb55257f}, !- Handle
  {9c557234-ffa9-4c55-b746-a6ace9e2cb03}, !- Name
  {eb6bf137-602f-4e96-bc21-c8f69215c7ad}, !- Source Object
  2,                                      !- Outlet Port
  {32cf9902-8afc-47d8-83b9-d6eb352f592f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ad1bb0c-b681-4c7f-94a7-8e9db69eea80}, !- Handle
  {02200f0c-3d3e-477d-9c6e-f2c01d133df4}, !- Name
  {32cf9902-8afc-47d8-83b9-d6eb352f592f}, !- Source Object
  3,                                      !- Outlet Port
  {ee39254a-47f6-480e-8bd1-a920779b7c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7021f540-7f6a-44d7-923f-c26ad0019106}, !- Handle
  {15f7b6ef-9f55-4a7c-8087-7b1c978af009}, !- Name
  {ee39254a-47f6-480e-8bd1-a920779b7c96}, !- Source Object
  3,                                      !- Outlet Port
  {e07b1c15-a963-41d2-a14c-abcbfb875b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {927a6d43-a8d1-4a58-82a8-1e1f88bbc6ef}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {38af50e5-72f7-4174-be9d-f400c2671b02}, !- Inlet Node Name
  {d39490b3-ba44-4688-965e-0bb4599edf58}; !- Outlet Node Name

OS:Node,
  {28f45faa-924e-4a45-8b56-451397d4aaf0}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {d39490b3-ba44-4688-965e-0bb4599edf58}, !- Inlet Port
  {6d3be7bc-3b28-477f-b028-aa14819a092a}; !- Outlet Port

OS:Connection,
  {38af50e5-72f7-4174-be9d-f400c2671b02}, !- Handle
  {c1797fca-d3b6-4898-a7e4-99e7863ab39a}, !- Name
  {5205ba62-0751-4f47-b249-3610b02434d3}, !- Source Object
  3,                                      !- Outlet Port
  {927a6d43-a8d1-4a58-82a8-1e1f88bbc6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39490b3-ba44-4688-965e-0bb4599edf58}, !- Handle
  {a69064a4-6ae8-4e65-aabd-cf07aa127e71}, !- Name
  {927a6d43-a8d1-4a58-82a8-1e1f88bbc6ef}, !- Source Object
  3,                                      !- Outlet Port
  {28f45faa-924e-4a45-8b56-451397d4aaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d3be7bc-3b28-477f-b028-aa14819a092a}, !- Handle
  {1f6e4d03-2dc2-49d4-af89-d7a7d632774a}, !- Name
  {28f45faa-924e-4a45-8b56-451397d4aaf0}, !- Source Object
  3,                                      !- Outlet Port
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d0f2132-8867-4545-a1ec-c5439b43793e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {0b8a8ef2-f261-4990-a79f-ff3326416d7f}, !- Inlet Node Name
  {0e5b5daf-8a3a-4174-aadb-b3ef460bd98b}; !- Outlet Node Name

OS:Node,
  {af15b3b6-af3a-4437-acfa-4c9a3281b166}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {bf9020ca-45c0-4026-8768-dbb0ec5a90c0}, !- Inlet Port
  {0b8a8ef2-f261-4990-a79f-ff3326416d7f}; !- Outlet Port

OS:Connection,
  {bf9020ca-45c0-4026-8768-dbb0ec5a90c0}, !- Handle
  {4cf770ec-dc9b-4f9b-96d4-45b4eb843c07}, !- Name
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Source Object
  2,                                      !- Outlet Port
  {af15b3b6-af3a-4437-acfa-4c9a3281b166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b8a8ef2-f261-4990-a79f-ff3326416d7f}, !- Handle
  {32b5c905-de37-4d52-8dae-e3850a087846}, !- Name
  {af15b3b6-af3a-4437-acfa-4c9a3281b166}, !- Source Object
  3,                                      !- Outlet Port
  {7d0f2132-8867-4545-a1ec-c5439b43793e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5b5daf-8a3a-4174-aadb-b3ef460bd98b}, !- Handle
  {98bb4631-e841-4f68-9d2e-f280f31bf48c}, !- Name
  {7d0f2132-8867-4545-a1ec-c5439b43793e}, !- Source Object
  3,                                      !- Outlet Port
  {6a782e17-5da5-4594-bd46-52335319fa20}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9f6befd6-7302-431a-aa67-cba65e33b9c7}, !- Handle
  Water Use Connections 1,                !- Name
  {b883f4e5-232c-483e-b801-823bd212578b}, !- Inlet Node Name
  {6c978a79-31cc-40ca-bd6a-8e4de044197b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fba27f58-408d-4673-a9a1-95b11afa08d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d905061-7a7c-48b2-a955-7cb5c3b7d69d}, !- Handle
  Core_bottom Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  {7b5c530b-dc1f-4eb3-931d-8b4f62b7357b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b5c530b-dc1f-4eb3-931d-8b4f62b7357b}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  {d04cbc04-5e8a-4ee0-a5d3-b2077e5c3aad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d04cbc04-5e8a-4ee0-a5d3-b2077e5c3aad}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Handle
  Mixed Water At Faucet Temp - 284F,      !- Name
  {f07e0f34-c4a9-4484-b869-c73bcfbef9f9}, !- Schedule Type Limits Name
  {b1e1b8cc-0a49-4827-828c-17578d7638b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1e1b8cc-0a49-4827-828c-17578d7638b0}, !- Handle
  Mixed Water At Faucet Temp - 284F Default, !- Name
  {f07e0f34-c4a9-4484-b869-c73bcfbef9f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  140;                                    !- Value Until Time 1

OS:WaterUse:Equipment,
  {fba27f58-408d-4673-a9a1-95b11afa08d9}, !- Handle
  Core_bottom Service Water Use 0.17gal/min, !- Name
  {5d905061-7a7c-48b2-a955-7cb5c3b7d69d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  {a5547dd7-923d-4108-9681-8d9534a4b5e7}, !- Default Day Schedule Name
  {2bbea5ba-8792-48b6-a22d-e664f92842cd}, !- Summer Design Day Schedule Name
  {ea4f35bf-1acc-47ff-a942-db9accb1965a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5547dd7-923d-4108-9681-8d9534a4b5e7}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {2bbea5ba-8792-48b6-a22d-e664f92842cd}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {895814a5-cb0c-45cd-8ef9-6608f042f951}, !- Handle
  Schedule Rule 23,                       !- Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {19559121-540d-4790-98c6-efca6ffe3d14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19559121-540d-4790-98c6-efca6ffe3d14}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {ea4f35bf-1acc-47ff-a942-db9accb1965a}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {aaa26f22-6a88-4766-9549-788a1b5a861a}, !- Handle
  Schedule Rule 24,                       !- Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d20605d7-532a-4c37-9dac-a5aa68bc6329}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d20605d7-532a-4c37-9dac-a5aa68bc6329}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {baed9868-eb63-49b2-8531-8b7473447b52}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {8923a36d-f793-448b-9bef-6dd6186b8958}, !- Inlet Port
  {b883f4e5-232c-483e-b801-823bd212578b}; !- Outlet Port

OS:Connection,
  {8923a36d-f793-448b-9bef-6dd6186b8958}, !- Handle
  {527dd06d-f00b-48e7-97cc-05842d6b3f1d}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  4,                                      !- Outlet Port
  {baed9868-eb63-49b2-8531-8b7473447b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcd91d10-a937-49dd-8edf-048367082bf0}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {6c978a79-31cc-40ca-bd6a-8e4de044197b}, !- Inlet Port
  {ee15d509-6533-40c4-832c-a041b2f8b132}; !- Outlet Port

OS:Connection,
  {b883f4e5-232c-483e-b801-823bd212578b}, !- Handle
  {42f1b226-7779-4acc-9e38-677aeb36f70a}, !- Name
  {baed9868-eb63-49b2-8531-8b7473447b52}, !- Source Object
  3,                                      !- Outlet Port
  {9f6befd6-7302-431a-aa67-cba65e33b9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c978a79-31cc-40ca-bd6a-8e4de044197b}, !- Handle
  {016b586f-407e-4804-be6d-2185babaf7ae}, !- Name
  {9f6befd6-7302-431a-aa67-cba65e33b9c7}, !- Source Object
  3,                                      !- Outlet Port
  {fcd91d10-a937-49dd-8edf-048367082bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee15d509-6533-40c4-832c-a041b2f8b132}, !- Handle
  {9a137316-92af-4109-b72f-1ba43d6c6ea9}, !- Name
  {fcd91d10-a937-49dd-8edf-048367082bf0}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b01941c1-e778-432d-b567-e8ee9fda877b}, !- Handle
  Water Use Connections 2,                !- Name
  {bcf4cba5-e03d-496a-a5f5-b6fd6eac4e34}, !- Inlet Node Name
  {32a56ff8-e239-413f-9c4f-65ac95da9060}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74712e5f-da6f-43cb-8f33-458c6385077e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {955194c9-5dd2-431d-8a48-8079e2336a6a}, !- Handle
  Core_mid Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {74712e5f-da6f-43cb-8f33-458c6385077e}, !- Handle
  Core_mid Service Water Use 0.17gal/min, !- Name
  {955194c9-5dd2-431d-8a48-8079e2336a6a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8266a28a-a24e-4315-81ef-a713014e24f1}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {e25440e2-cc85-406e-a693-b1d47ac40ba5}, !- Inlet Port
  {bcf4cba5-e03d-496a-a5f5-b6fd6eac4e34}; !- Outlet Port

OS:Connection,
  {e25440e2-cc85-406e-a693-b1d47ac40ba5}, !- Handle
  {be0cab51-3b82-422f-940d-2a4b05a4aa67}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  5,                                      !- Outlet Port
  {8266a28a-a24e-4315-81ef-a713014e24f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bce2386d-dc8b-4cf3-9865-9129acf1e344}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {32a56ff8-e239-413f-9c4f-65ac95da9060}, !- Inlet Port
  {484bc3e7-d516-41ef-939f-9ad12b7cdb53}; !- Outlet Port

OS:Connection,
  {bcf4cba5-e03d-496a-a5f5-b6fd6eac4e34}, !- Handle
  {b9868dc8-fa4f-4e64-a158-c36993ffc6c8}, !- Name
  {8266a28a-a24e-4315-81ef-a713014e24f1}, !- Source Object
  3,                                      !- Outlet Port
  {b01941c1-e778-432d-b567-e8ee9fda877b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a56ff8-e239-413f-9c4f-65ac95da9060}, !- Handle
  {f4f234e3-80a2-4789-acdb-2f50aea5f1a6}, !- Name
  {b01941c1-e778-432d-b567-e8ee9fda877b}, !- Source Object
  3,                                      !- Outlet Port
  {bce2386d-dc8b-4cf3-9865-9129acf1e344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {484bc3e7-d516-41ef-939f-9ad12b7cdb53}, !- Handle
  {b4237aca-739f-42df-adb3-44c52c79d0c5}, !- Name
  {bce2386d-dc8b-4cf3-9865-9129acf1e344}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b6945fa4-8037-4db1-ae7c-be4786173e23}, !- Handle
  Water Use Connections 3,                !- Name
  {dfc66540-6069-43e4-856c-6829bc1f17fe}, !- Inlet Node Name
  {2ad0efc1-49cf-4296-a9d6-2a5ff10cfdef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {04f53003-c244-485d-8786-8b58a626a7bc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bfdc8fa3-271b-4744-8b97-ed669e1a9e7b}, !- Handle
  Core_top Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {04f53003-c244-485d-8786-8b58a626a7bc}, !- Handle
  Core_top Service Water Use 0.17gal/min, !- Name
  {bfdc8fa3-271b-4744-8b97-ed669e1a9e7b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0cc3868b-afe7-4528-88cd-7fe2d18bad26}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {44b95d7b-c8cc-4c09-aa05-7cd38c065378}, !- Inlet Port
  {dfc66540-6069-43e4-856c-6829bc1f17fe}; !- Outlet Port

OS:Connection,
  {44b95d7b-c8cc-4c09-aa05-7cd38c065378}, !- Handle
  {64a9bd5a-baca-41ad-8df1-9c017d0b48ca}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  6,                                      !- Outlet Port
  {0cc3868b-afe7-4528-88cd-7fe2d18bad26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca2567ba-9fca-4afa-83b9-5af6eca5cd93}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {2ad0efc1-49cf-4296-a9d6-2a5ff10cfdef}, !- Inlet Port
  {89f76868-f701-49af-972f-ccc787872054}; !- Outlet Port

OS:Connection,
  {dfc66540-6069-43e4-856c-6829bc1f17fe}, !- Handle
  {6727ef1b-9745-4f01-baec-c2f35eacfef6}, !- Name
  {0cc3868b-afe7-4528-88cd-7fe2d18bad26}, !- Source Object
  3,                                      !- Outlet Port
  {b6945fa4-8037-4db1-ae7c-be4786173e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ad0efc1-49cf-4296-a9d6-2a5ff10cfdef}, !- Handle
  {effb91ac-4e3f-47d7-b852-0e73d8b974e1}, !- Name
  {b6945fa4-8037-4db1-ae7c-be4786173e23}, !- Source Object
  3,                                      !- Outlet Port
  {ca2567ba-9fca-4afa-83b9-5af6eca5cd93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f76868-f701-49af-972f-ccc787872054}, !- Handle
  {bcd6a96b-2e98-437a-9a22-3430447fc496}, !- Name
  {ca2567ba-9fca-4afa-83b9-5af6eca5cd93}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {07862e98-fb1c-4672-b254-600fa21d047d}, !- Handle
  Water Use Connections 4,                !- Name
  {9505f576-606d-4d2b-bd06-4070050b6a49}, !- Inlet Node Name
  {e4142f15-4b40-4aef-a390-9f889ba51331}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74a1e6c7-7915-4d74-a699-ae41bcd107f5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b64cc5e6-74e3-40ff-bdff-545eed60ec42}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {74a1e6c7-7915-4d74-a699-ae41bcd107f5}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.04gal/min, !- Name
  {b64cc5e6-74e3-40ff-bdff-545eed60ec42}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e2a8c889-d8d7-4b46-ab78-9135076cf3b8}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {e27b3ae1-85c5-4305-af6e-694563627653}, !- Inlet Port
  {9505f576-606d-4d2b-bd06-4070050b6a49}; !- Outlet Port

OS:Connection,
  {e27b3ae1-85c5-4305-af6e-694563627653}, !- Handle
  {ba4222bc-e5f9-4889-982d-10e738f8bb23}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  7,                                      !- Outlet Port
  {e2a8c889-d8d7-4b46-ab78-9135076cf3b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdddf3da-30fb-4952-9fbe-3b18f72dab46}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {e4142f15-4b40-4aef-a390-9f889ba51331}, !- Inlet Port
  {b7e5aec7-bd3d-421e-9371-9b405d048a14}; !- Outlet Port

OS:Connection,
  {9505f576-606d-4d2b-bd06-4070050b6a49}, !- Handle
  {58dac9d9-bfc9-4b89-ab72-72d3898c013d}, !- Name
  {e2a8c889-d8d7-4b46-ab78-9135076cf3b8}, !- Source Object
  3,                                      !- Outlet Port
  {07862e98-fb1c-4672-b254-600fa21d047d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4142f15-4b40-4aef-a390-9f889ba51331}, !- Handle
  {2f8d195b-f6d6-47b1-834f-c4ff51782e7c}, !- Name
  {07862e98-fb1c-4672-b254-600fa21d047d}, !- Source Object
  3,                                      !- Outlet Port
  {fdddf3da-30fb-4952-9fbe-3b18f72dab46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e5aec7-bd3d-421e-9371-9b405d048a14}, !- Handle
  {99104f18-3ee3-4704-ac8a-609e1a757d8c}, !- Name
  {fdddf3da-30fb-4952-9fbe-3b18f72dab46}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {874a071a-c4bc-45b5-8925-1c47ce502276}, !- Handle
  Water Use Connections 5,                !- Name
  {29f16328-b1d5-479c-be8a-dd0db0fd1ddc}, !- Inlet Node Name
  {84099199-7eb8-45c2-a87d-0625b11a1477}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7e713ff8-c356-44a1-b8a8-5cf443ed4f75}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {28fcd02d-12c2-4a91-87c4-0d5cca378a3e}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7e713ff8-c356-44a1-b8a8-5cf443ed4f75}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.02gal/min, !- Name
  {28fcd02d-12c2-4a91-87c4-0d5cca378a3e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {57e51644-b196-49f4-b83d-0a448dd03e9d}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {afb16c66-3477-410f-bf40-365979891ded}, !- Inlet Port
  {29f16328-b1d5-479c-be8a-dd0db0fd1ddc}; !- Outlet Port

OS:Connection,
  {afb16c66-3477-410f-bf40-365979891ded}, !- Handle
  {a97f3602-11f2-43e3-98a3-03974809ba86}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  8,                                      !- Outlet Port
  {57e51644-b196-49f4-b83d-0a448dd03e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a379cd7-8e8d-4753-80fa-01f64db03b46}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {84099199-7eb8-45c2-a87d-0625b11a1477}, !- Inlet Port
  {1b3b24da-c5d5-41d5-b535-6053515068de}; !- Outlet Port

OS:Connection,
  {29f16328-b1d5-479c-be8a-dd0db0fd1ddc}, !- Handle
  {4ed818bd-ef7b-4596-aa84-c782b2e30b18}, !- Name
  {57e51644-b196-49f4-b83d-0a448dd03e9d}, !- Source Object
  3,                                      !- Outlet Port
  {874a071a-c4bc-45b5-8925-1c47ce502276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84099199-7eb8-45c2-a87d-0625b11a1477}, !- Handle
  {220b3aae-a610-42fb-99d3-f34916e488ef}, !- Name
  {874a071a-c4bc-45b5-8925-1c47ce502276}, !- Source Object
  3,                                      !- Outlet Port
  {7a379cd7-8e8d-4753-80fa-01f64db03b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b3b24da-c5d5-41d5-b535-6053515068de}, !- Handle
  {c9849b23-edce-4aef-aac8-1bb52bcaaf5a}, !- Name
  {7a379cd7-8e8d-4753-80fa-01f64db03b46}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f95856fa-eae0-4715-b2ea-d491d22a3a27}, !- Handle
  Water Use Connections 6,                !- Name
  {24aabf31-f504-4cd7-8624-fe778a08be53}, !- Inlet Node Name
  {04f7acc3-7cc3-408b-ac8d-2851da1b7f0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f12c1b1-9320-4191-abe6-bb151014c1ef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61f3a354-eea9-4087-a7a5-f492629d78f5}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0f12c1b1-9320-4191-abe6-bb151014c1ef}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.04gal/min, !- Name
  {61f3a354-eea9-4087-a7a5-f492629d78f5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0387b436-5e88-4dc3-af97-54529e0c900b}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {86b4a8b1-90cd-4a0c-84ec-8197902b4971}, !- Inlet Port
  {24aabf31-f504-4cd7-8624-fe778a08be53}; !- Outlet Port

OS:Connection,
  {86b4a8b1-90cd-4a0c-84ec-8197902b4971}, !- Handle
  {9e14d846-64ee-40e8-b597-646b1af41633}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  9,                                      !- Outlet Port
  {0387b436-5e88-4dc3-af97-54529e0c900b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c810db25-061d-44d6-bae0-0182682b5ccf}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {04f7acc3-7cc3-408b-ac8d-2851da1b7f0c}, !- Inlet Port
  {a830f043-abea-42ad-afb1-ebcdb58bc93c}; !- Outlet Port

OS:Connection,
  {24aabf31-f504-4cd7-8624-fe778a08be53}, !- Handle
  {76842b51-7de6-4b15-9f33-50ae1f03eac3}, !- Name
  {0387b436-5e88-4dc3-af97-54529e0c900b}, !- Source Object
  3,                                      !- Outlet Port
  {f95856fa-eae0-4715-b2ea-d491d22a3a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f7acc3-7cc3-408b-ac8d-2851da1b7f0c}, !- Handle
  {4594c204-7962-42a4-8187-5e13b6e4793a}, !- Name
  {f95856fa-eae0-4715-b2ea-d491d22a3a27}, !- Source Object
  3,                                      !- Outlet Port
  {c810db25-061d-44d6-bae0-0182682b5ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a830f043-abea-42ad-afb1-ebcdb58bc93c}, !- Handle
  {dc16f293-92d5-4241-8fcc-af36832a41a3}, !- Name
  {c810db25-061d-44d6-bae0-0182682b5ccf}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {93efab14-9fd5-45b1-90e4-2a4d6255d675}, !- Handle
  Water Use Connections 7,                !- Name
  {b3071d44-22c8-4559-907a-cdd0c84330b7}, !- Inlet Node Name
  {d9c5b276-318b-4b32-ba1a-edde596e6549}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac5c5070-9054-4e89-9444-963cfb41523c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fb128342-9f70-4b2e-a403-caea6bd1d6ab}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ac5c5070-9054-4e89-9444-963cfb41523c}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.02gal/min, !- Name
  {fb128342-9f70-4b2e-a403-caea6bd1d6ab}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {52815ece-76c4-4410-8340-f3749239a03f}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {24e316a7-fff6-4b80-a2b8-00b8098b75b2}, !- Inlet Port
  {b3071d44-22c8-4559-907a-cdd0c84330b7}; !- Outlet Port

OS:Connection,
  {24e316a7-fff6-4b80-a2b8-00b8098b75b2}, !- Handle
  {8b48c0b7-bddd-448c-999c-c0ea4e78ba15}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  10,                                     !- Outlet Port
  {52815ece-76c4-4410-8340-f3749239a03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2e46a2d-8ebb-4068-aa67-3b60ab39da5f}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {d9c5b276-318b-4b32-ba1a-edde596e6549}, !- Inlet Port
  {f60b9130-bbdc-406d-ad7d-7986e29ba3f7}; !- Outlet Port

OS:Connection,
  {b3071d44-22c8-4559-907a-cdd0c84330b7}, !- Handle
  {c9f027d0-6228-4e13-a36c-61cfa5287fdd}, !- Name
  {52815ece-76c4-4410-8340-f3749239a03f}, !- Source Object
  3,                                      !- Outlet Port
  {93efab14-9fd5-45b1-90e4-2a4d6255d675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c5b276-318b-4b32-ba1a-edde596e6549}, !- Handle
  {d90d5c03-09fa-4253-91c3-137f56d6f9fa}, !- Name
  {93efab14-9fd5-45b1-90e4-2a4d6255d675}, !- Source Object
  3,                                      !- Outlet Port
  {e2e46a2d-8ebb-4068-aa67-3b60ab39da5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60b9130-bbdc-406d-ad7d-7986e29ba3f7}, !- Handle
  {fe85713b-dec4-4275-93dc-2ff952a9e149}, !- Name
  {e2e46a2d-8ebb-4068-aa67-3b60ab39da5f}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7571a441-822c-46f5-b0e4-b72342e2834a}, !- Handle
  Water Use Connections 8,                !- Name
  {5dcc8b30-a77d-4f10-b928-e4b1be9dbc23}, !- Inlet Node Name
  {abd6c7da-8cc1-466c-b8ba-72f45166f6db}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35077d78-bf1a-4ef3-af14-82de744423ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b7c3fe47-675a-414a-aa86-585acaa02598}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {35077d78-bf1a-4ef3-af14-82de744423ed}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.04gal/min, !- Name
  {b7c3fe47-675a-414a-aa86-585acaa02598}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {265f4be1-4c7d-461c-b38b-9ebb5bddbf21}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {03225c5c-4028-46ad-bd80-862164d2a9d2}, !- Inlet Port
  {5dcc8b30-a77d-4f10-b928-e4b1be9dbc23}; !- Outlet Port

OS:Connection,
  {03225c5c-4028-46ad-bd80-862164d2a9d2}, !- Handle
  {3d7c015c-ea09-4fa2-9235-a65d713e08fc}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  11,                                     !- Outlet Port
  {265f4be1-4c7d-461c-b38b-9ebb5bddbf21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bfba5d2-2f1e-4f04-8254-d15d3823a632}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {abd6c7da-8cc1-466c-b8ba-72f45166f6db}, !- Inlet Port
  {dd21bf07-6d4b-4919-8725-70efdc688579}; !- Outlet Port

OS:Connection,
  {5dcc8b30-a77d-4f10-b928-e4b1be9dbc23}, !- Handle
  {ded5e418-6cb6-46f8-a9f2-f46a306608bc}, !- Name
  {265f4be1-4c7d-461c-b38b-9ebb5bddbf21}, !- Source Object
  3,                                      !- Outlet Port
  {7571a441-822c-46f5-b0e4-b72342e2834a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd6c7da-8cc1-466c-b8ba-72f45166f6db}, !- Handle
  {ef483f25-2144-4fa8-b439-0e52d7e0db9d}, !- Name
  {7571a441-822c-46f5-b0e4-b72342e2834a}, !- Source Object
  3,                                      !- Outlet Port
  {8bfba5d2-2f1e-4f04-8254-d15d3823a632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd21bf07-6d4b-4919-8725-70efdc688579}, !- Handle
  {680399d1-e047-4e95-90bc-acc876ca9241}, !- Name
  {8bfba5d2-2f1e-4f04-8254-d15d3823a632}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {30d812df-13fc-4f2f-a473-011f9ce9d031}, !- Handle
  Water Use Connections 9,                !- Name
  {d543e727-32e6-45f9-94db-f7590c8ae977}, !- Inlet Node Name
  {fff0878a-13db-4e04-b454-81fb2cbd0005}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0e3b632-6be6-453d-bba4-1b1e00b44cb9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7a20be12-cbb5-4ffa-9142-7b33a441198b}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d0e3b632-6be6-453d-bba4-1b1e00b44cb9}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.02gal/min, !- Name
  {7a20be12-cbb5-4ffa-9142-7b33a441198b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3b279e10-10fd-42a1-a41e-2ccd18099b1e}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {ee513671-56bc-47f1-8487-9d2e69b629fb}, !- Inlet Port
  {d543e727-32e6-45f9-94db-f7590c8ae977}; !- Outlet Port

OS:Connection,
  {ee513671-56bc-47f1-8487-9d2e69b629fb}, !- Handle
  {7a2ce2ef-c826-4a7d-85e0-d2fd22d4db2e}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  12,                                     !- Outlet Port
  {3b279e10-10fd-42a1-a41e-2ccd18099b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8630b3de-c1a1-4e55-953d-a5c05421bd19}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {fff0878a-13db-4e04-b454-81fb2cbd0005}, !- Inlet Port
  {1b507c57-f2a3-4f7c-b072-7f1059fe99c3}; !- Outlet Port

OS:Connection,
  {d543e727-32e6-45f9-94db-f7590c8ae977}, !- Handle
  {45b24af7-4f6c-477f-8213-1347a7093635}, !- Name
  {3b279e10-10fd-42a1-a41e-2ccd18099b1e}, !- Source Object
  3,                                      !- Outlet Port
  {30d812df-13fc-4f2f-a473-011f9ce9d031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff0878a-13db-4e04-b454-81fb2cbd0005}, !- Handle
  {caabb50c-8d28-4ca7-9bac-e8374a066011}, !- Name
  {30d812df-13fc-4f2f-a473-011f9ce9d031}, !- Source Object
  3,                                      !- Outlet Port
  {8630b3de-c1a1-4e55-953d-a5c05421bd19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b507c57-f2a3-4f7c-b072-7f1059fe99c3}, !- Handle
  {b551b3a7-f267-4682-9df7-68cff4355caf}, !- Name
  {8630b3de-c1a1-4e55-953d-a5c05421bd19}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {391c191b-52e0-49a3-9324-1329e5e00fa6}, !- Handle
  Water Use Connections 10,               !- Name
  {3e0e904d-daff-407c-a32c-617b8a8ad5bb}, !- Inlet Node Name
  {9dedbe24-700d-424e-9662-48430a6dc3c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e24b60ac-18e5-4a44-81cf-b0f08cfc3378}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b473e286-abdd-4ba6-9457-307353af7edc}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e24b60ac-18e5-4a44-81cf-b0f08cfc3378}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.04gal/min, !- Name
  {b473e286-abdd-4ba6-9457-307353af7edc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dfad391f-42c1-4e4a-8e93-92fa3b3b8d47}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {c05e10c1-2fce-4dcb-b5ca-5822db29fa8b}, !- Inlet Port
  {3e0e904d-daff-407c-a32c-617b8a8ad5bb}; !- Outlet Port

OS:Connection,
  {c05e10c1-2fce-4dcb-b5ca-5822db29fa8b}, !- Handle
  {e83cfe9d-4c29-4f79-875a-839f39aaee09}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  13,                                     !- Outlet Port
  {dfad391f-42c1-4e4a-8e93-92fa3b3b8d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87e9977a-d811-4d4f-930e-5a464adaa2b3}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {9dedbe24-700d-424e-9662-48430a6dc3c7}, !- Inlet Port
  {424348c0-3d14-4874-a9f3-f5585a5fb900}; !- Outlet Port

OS:Connection,
  {3e0e904d-daff-407c-a32c-617b8a8ad5bb}, !- Handle
  {2cde59c8-70a6-4403-988f-c5c915fd5e69}, !- Name
  {dfad391f-42c1-4e4a-8e93-92fa3b3b8d47}, !- Source Object
  3,                                      !- Outlet Port
  {391c191b-52e0-49a3-9324-1329e5e00fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dedbe24-700d-424e-9662-48430a6dc3c7}, !- Handle
  {cbbe55ee-1c03-4388-aa2d-fc94bcc81054}, !- Name
  {391c191b-52e0-49a3-9324-1329e5e00fa6}, !- Source Object
  3,                                      !- Outlet Port
  {87e9977a-d811-4d4f-930e-5a464adaa2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424348c0-3d14-4874-a9f3-f5585a5fb900}, !- Handle
  {081c809b-e2bb-4e88-b876-9896547a9cb6}, !- Name
  {87e9977a-d811-4d4f-930e-5a464adaa2b3}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {51bf3088-26b0-4477-a956-f517e5964959}, !- Handle
  Water Use Connections 11,               !- Name
  {a3308a3f-1e15-47e6-976b-d4e24a169887}, !- Inlet Node Name
  {6eccc134-63ba-4b0b-87ac-93167de97e94}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b5fb817-1650-4cce-8345-9dde90457a2b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d963cbde-bfd6-4e9e-8832-771395a21411}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1b5fb817-1650-4cce-8345-9dde90457a2b}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.02gal/min, !- Name
  {d963cbde-bfd6-4e9e-8832-771395a21411}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b18a8446-e2bb-42b8-9713-a31bb91aa71a}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {e94127d1-78df-464d-a508-d84828108f2b}, !- Inlet Port
  {a3308a3f-1e15-47e6-976b-d4e24a169887}; !- Outlet Port

OS:Connection,
  {e94127d1-78df-464d-a508-d84828108f2b}, !- Handle
  {0480b7bb-54c4-4d7b-b121-472f723fb7e5}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  14,                                     !- Outlet Port
  {b18a8446-e2bb-42b8-9713-a31bb91aa71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dc7a350-1e46-4cb1-93f3-368c266efb82}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {6eccc134-63ba-4b0b-87ac-93167de97e94}, !- Inlet Port
  {75b1d56a-1f51-4088-8631-f823cd57761e}; !- Outlet Port

OS:Connection,
  {a3308a3f-1e15-47e6-976b-d4e24a169887}, !- Handle
  {35dcd96a-570e-46b7-ba74-76e2a85a7c80}, !- Name
  {b18a8446-e2bb-42b8-9713-a31bb91aa71a}, !- Source Object
  3,                                      !- Outlet Port
  {51bf3088-26b0-4477-a956-f517e5964959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eccc134-63ba-4b0b-87ac-93167de97e94}, !- Handle
  {57ca96fd-d269-4c05-bc5a-e6366425a800}, !- Name
  {51bf3088-26b0-4477-a956-f517e5964959}, !- Source Object
  3,                                      !- Outlet Port
  {0dc7a350-1e46-4cb1-93f3-368c266efb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b1d56a-1f51-4088-8631-f823cd57761e}, !- Handle
  {24405277-e3d5-4d8c-8c80-8ff294f64af6}, !- Name
  {0dc7a350-1e46-4cb1-93f3-368c266efb82}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1b2273b0-dafa-4b6d-b1af-8777c67a47f7}, !- Handle
  Water Use Connections 12,               !- Name
  {e0ed5f32-7e86-4324-b43d-38a8659b18ce}, !- Inlet Node Name
  {7f8c8945-dca1-47d2-b863-fbdad4ead904}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {795524c9-e18b-41d9-aebb-874dfb9b11bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd33d24f-7d36-434a-a172-677ecef76063}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {795524c9-e18b-41d9-aebb-874dfb9b11bf}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.04gal/min, !- Name
  {bd33d24f-7d36-434a-a172-677ecef76063}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2fdd3b9a-7ea2-40cd-b0e8-a564f0edb7e1}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {66a36e3c-885b-4d58-8f08-3539a324c910}, !- Inlet Port
  {e0ed5f32-7e86-4324-b43d-38a8659b18ce}; !- Outlet Port

OS:Connection,
  {66a36e3c-885b-4d58-8f08-3539a324c910}, !- Handle
  {7d492740-5607-4086-a751-412822443e6c}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  15,                                     !- Outlet Port
  {2fdd3b9a-7ea2-40cd-b0e8-a564f0edb7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e95a163-b3ab-42b1-8af3-2a572f78395b}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {7f8c8945-dca1-47d2-b863-fbdad4ead904}, !- Inlet Port
  {b4399569-3014-4331-b6c2-1a4a7547af94}; !- Outlet Port

OS:Connection,
  {e0ed5f32-7e86-4324-b43d-38a8659b18ce}, !- Handle
  {e03e7cb2-eddb-41f9-b8e9-7372aa101c9e}, !- Name
  {2fdd3b9a-7ea2-40cd-b0e8-a564f0edb7e1}, !- Source Object
  3,                                      !- Outlet Port
  {1b2273b0-dafa-4b6d-b1af-8777c67a47f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8c8945-dca1-47d2-b863-fbdad4ead904}, !- Handle
  {e04ed0b7-16fd-4c8d-94a7-adc236d18109}, !- Name
  {1b2273b0-dafa-4b6d-b1af-8777c67a47f7}, !- Source Object
  3,                                      !- Outlet Port
  {4e95a163-b3ab-42b1-8af3-2a572f78395b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4399569-3014-4331-b6c2-1a4a7547af94}, !- Handle
  {63b082c6-2cc0-43f8-95e8-ed73aed0e128}, !- Name
  {4e95a163-b3ab-42b1-8af3-2a572f78395b}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2fee1eaa-359c-4119-8565-ef239da7d263}, !- Handle
  Water Use Connections 13,               !- Name
  {d33cb55d-e10e-4040-9cdf-8a5292e6fb75}, !- Inlet Node Name
  {04bc7aa1-3b82-4360-b2f2-a22e5b55ae27}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c38c86b0-6253-4f06-b244-2e149448fa6d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6501da80-3db2-48f7-9225-d151a4f3693f}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c38c86b0-6253-4f06-b244-2e149448fa6d}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.02gal/min, !- Name
  {6501da80-3db2-48f7-9225-d151a4f3693f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {29b346c4-4f67-49e0-86ce-3c4eb8b3115c}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {d483a8ad-dd91-42e9-9565-b3a20c2be8a6}, !- Inlet Port
  {d33cb55d-e10e-4040-9cdf-8a5292e6fb75}; !- Outlet Port

OS:Connection,
  {d483a8ad-dd91-42e9-9565-b3a20c2be8a6}, !- Handle
  {21fdd4d1-8624-4f6d-aab9-a9330d188599}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  16,                                     !- Outlet Port
  {29b346c4-4f67-49e0-86ce-3c4eb8b3115c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa764758-6c7b-4b2a-ad57-7b199e103958}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {04bc7aa1-3b82-4360-b2f2-a22e5b55ae27}, !- Inlet Port
  {b13f846e-4cf7-4a12-a4b7-60b8b4f83256}; !- Outlet Port

OS:Connection,
  {d33cb55d-e10e-4040-9cdf-8a5292e6fb75}, !- Handle
  {6ca2ba3c-96bb-47e3-8d00-dadfd5bf869a}, !- Name
  {29b346c4-4f67-49e0-86ce-3c4eb8b3115c}, !- Source Object
  3,                                      !- Outlet Port
  {2fee1eaa-359c-4119-8565-ef239da7d263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04bc7aa1-3b82-4360-b2f2-a22e5b55ae27}, !- Handle
  {4d2bdf9d-dce0-4dfa-a205-4f94626e7487}, !- Name
  {2fee1eaa-359c-4119-8565-ef239da7d263}, !- Source Object
  3,                                      !- Outlet Port
  {aa764758-6c7b-4b2a-ad57-7b199e103958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b13f846e-4cf7-4a12-a4b7-60b8b4f83256}, !- Handle
  {da3a2661-cb06-416f-b76c-3e8a4d9d75a3}, !- Name
  {aa764758-6c7b-4b2a-ad57-7b199e103958}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0be64903-04ce-4120-ab40-431d12b26859}, !- Handle
  Water Use Connections 14,               !- Name
  {ae6fcd3a-dcdb-481c-9f25-9800498a4ae7}, !- Inlet Node Name
  {5b5f7f8f-abd6-4023-b8bc-c83a02893958}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9e5a894-85fa-4a06-9d18-7b0085b0d417}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b60dfd6-48e1-4241-b057-87bd307a3129}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e9e5a894-85fa-4a06-9d18-7b0085b0d417}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.04gal/min, !- Name
  {6b60dfd6-48e1-4241-b057-87bd307a3129}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {321aae26-009b-4ea2-acfb-fdbb5d0b23b2}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {580d64c7-53cc-4db8-9b72-c6eccdf68c21}, !- Inlet Port
  {ae6fcd3a-dcdb-481c-9f25-9800498a4ae7}; !- Outlet Port

OS:Connection,
  {580d64c7-53cc-4db8-9b72-c6eccdf68c21}, !- Handle
  {c2d427bc-0312-46af-a1fe-4d9ab0a8316f}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  17,                                     !- Outlet Port
  {321aae26-009b-4ea2-acfb-fdbb5d0b23b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7009ed4-6649-4925-90f3-6e4c53e993eb}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {5b5f7f8f-abd6-4023-b8bc-c83a02893958}, !- Inlet Port
  {9627cc5b-8831-460d-96cb-695eb2b07b62}; !- Outlet Port

OS:Connection,
  {ae6fcd3a-dcdb-481c-9f25-9800498a4ae7}, !- Handle
  {98d1dc75-fafa-4d45-b363-d897ca900e5a}, !- Name
  {321aae26-009b-4ea2-acfb-fdbb5d0b23b2}, !- Source Object
  3,                                      !- Outlet Port
  {0be64903-04ce-4120-ab40-431d12b26859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5f7f8f-abd6-4023-b8bc-c83a02893958}, !- Handle
  {16d3bfdc-3fbb-4a47-bda2-66323c9ea9ef}, !- Name
  {0be64903-04ce-4120-ab40-431d12b26859}, !- Source Object
  3,                                      !- Outlet Port
  {b7009ed4-6649-4925-90f3-6e4c53e993eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9627cc5b-8831-460d-96cb-695eb2b07b62}, !- Handle
  {7d5806e5-b409-47ee-9777-7e4f1b084b4b}, !- Name
  {b7009ed4-6649-4925-90f3-6e4c53e993eb}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c1fa70a9-b95a-4b06-9d22-ace86659d86e}, !- Handle
  Water Use Connections 15,               !- Name
  {30532662-0d7f-4282-b8e3-7d570434b7e6}, !- Inlet Node Name
  {16ba9e20-79d5-4918-be41-44d0ada57eea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a0174c0-8f30-44ea-8d6b-161ee90bc94e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1441339-bb03-4ff7-992a-e6a4f0733eaf}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  {0ed8ff6c-db8e-4395-bf6d-c1a3f50d0eb8}, !- Target Temperature Schedule Name
  {57b7e50f-ba34-4817-9eec-0bc771e08bbf}, !- Sensible Fraction Schedule Name
  {9746c1c7-3d5b-40b5-af5b-03bd36617423}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4a0174c0-8f30-44ea-8d6b-161ee90bc94e}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.02gal/min, !- Name
  {b1441339-bb03-4ff7-992a-e6a4f0733eaf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a00ca330-1dd4-49d4-8660-1e89ccfa735b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6789f275-29c3-4a19-9554-831e5d20cd85}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {e36033ae-4f85-4a77-876b-1f66f4384eab}, !- Inlet Port
  {30532662-0d7f-4282-b8e3-7d570434b7e6}; !- Outlet Port

OS:Connection,
  {e36033ae-4f85-4a77-876b-1f66f4384eab}, !- Handle
  {694509a3-4de0-4259-b832-b5738bc722ff}, !- Name
  {b1242669-10f7-4569-ae45-e1ce89cb726d}, !- Source Object
  18,                                     !- Outlet Port
  {6789f275-29c3-4a19-9554-831e5d20cd85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05280354-e156-476f-bef8-1806467e2a31}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {16ba9e20-79d5-4918-be41-44d0ada57eea}, !- Inlet Port
  {bb89002d-2366-442a-842d-2f0913f7798a}; !- Outlet Port

OS:Connection,
  {30532662-0d7f-4282-b8e3-7d570434b7e6}, !- Handle
  {7f889e00-a733-4233-bf01-7a002ae97dc1}, !- Name
  {6789f275-29c3-4a19-9554-831e5d20cd85}, !- Source Object
  3,                                      !- Outlet Port
  {c1fa70a9-b95a-4b06-9d22-ace86659d86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16ba9e20-79d5-4918-be41-44d0ada57eea}, !- Handle
  {a3bd50ad-d06f-4e29-9eff-c5159657138b}, !- Name
  {c1fa70a9-b95a-4b06-9d22-ace86659d86e}, !- Source Object
  3,                                      !- Outlet Port
  {05280354-e156-476f-bef8-1806467e2a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb89002d-2366-442a-842d-2f0913f7798a}, !- Handle
  {c9be64fb-c2c2-471e-bc50-2c93603ad2ec}, !- Name
  {05280354-e156-476f-bef8-1806467e2a31}, !- Source Object
  3,                                      !- Outlet Port
  {d61c62a3-00de-493d-94e0-31df137372c7}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {779b8d0e-8748-46e8-a88d-4baf8de16144}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  14385;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {b1f30b1d-d611-47bb-b1ec-cfd33221ae0b}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON,    !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  {ff145e7e-5f02-47ee-9aa5-71be2fb3a7f7}, !- Default Day Schedule Name
  {542f6bf3-3324-479f-9d0e-40c9e8c88495}, !- Summer Design Day Schedule Name
  {1eec4667-3482-4b3e-9bda-ca78c9ecb7f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff145e7e-5f02-47ee-9aa5-71be2fb3a7f7}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1eec4667-3482-4b3e-9bda-ca78c9ecb7f8}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {542f6bf3-3324-479f-9d0e-40c9e8c88495}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {aa378a65-86f8-4930-b61f-266692fac965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {a328a09a-716d-4282-b998-469b3a23ea74}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {779b8d0e-8748-46e8-a88d-4baf8de16144}, !- Exterior Lights Definition Name
  {b1f30b1d-d611-47bb-b1ec-cfd33221ae0b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {830e3cea-ceff-4b34-b634-5dbe9a4b3e76}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  file:///C:/Users/lero023/OneDrive - PNNL/Documents/Projects/OpenStudio Prototypes/nrel_master/openstudio-standards/data/weather/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {8bfa3360-ae70-4a07-beda-0fb3ca7a3f5c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {8baad0a7-01fc-4f2a-8586-905387a69370}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f89f4c29-c9d1-4ff3-b92c-c930af357244}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:RunPeriodControl:DaylightSavingTime,
  {d29e6136-c759-48bc-9e56-48653077a730}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {1176943b-1d7d-4695-b5af-1ebdddb3210f}, !- Handle
  20.99,                                  !- January Ground Temperature {C}
  20.98,                                  !- February Ground Temperature {C}
  20.99,                                  !- March Ground Temperature {C}
  21.04,                                  !- April Ground Temperature {C}
  21.06,                                  !- May Ground Temperature {C}
  23.22,                                  !- June Ground Temperature {C}
  23.57,                                  !- July Ground Temperature {C}
  23.64,                                  !- August Ground Temperature {C}
  23.66,                                  !- September Ground Temperature {C}
  21.46,                                  !- October Ground Temperature {C}
  21.16,                                  !- November Ground Temperature {C}
  21.05;                                  !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {f7069726-ea5a-4732-a0eb-599d7b4f38af}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Schedule:Day,
  {7964659f-06dd-4f3c-8689-509e618babf1}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {38bd172e-1f8a-4201-bcd1-2697c68f040b}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {925c52cb-50fb-4128-a5bc-71fd6235fe25}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {03008f4a-ce66-4fe9-a388-d72ef44c839e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {337a078d-26b9-454f-a5f7-4907bda853f9}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {300434d8-a487-4fe2-90af-6979a68253ce}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8f260118-0261-4ee2-adf9-47b9d2bc2a91}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {38bd172e-1f8a-4201-bcd1-2697c68f040b}<23.9 && {38bd172e-1f8a-4201-bcd1-2697c68f040b}>1.7, !- Program Line 1
  SET {337a078d-26b9-454f-a5f7-4907bda853f9} = 29.4, !- Program Line 2
  SET {925c52cb-50fb-4128-a5bc-71fd6235fe25} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {38bd172e-1f8a-4201-bcd1-2697c68f040b}<23.9 && {38bd172e-1f8a-4201-bcd1-2697c68f040b}>1.7, !- Program Line 4
  SET {337a078d-26b9-454f-a5f7-4907bda853f9} = 29.4, !- Program Line 5
  SET {925c52cb-50fb-4128-a5bc-71fd6235fe25} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {38bd172e-1f8a-4201-bcd1-2697c68f040b}<23.9 && {38bd172e-1f8a-4201-bcd1-2697c68f040b}>1.7, !- Program Line 7
  SET {337a078d-26b9-454f-a5f7-4907bda853f9} = 29.4, !- Program Line 8
  SET {925c52cb-50fb-4128-a5bc-71fd6235fe25} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {38bd172e-1f8a-4201-bcd1-2697c68f040b}<23.9 && {38bd172e-1f8a-4201-bcd1-2697c68f040b}>1.7, !- Program Line 10
  SET {337a078d-26b9-454f-a5f7-4907bda853f9} = 29.4, !- Program Line 11
  SET {925c52cb-50fb-4128-a5bc-71fd6235fe25} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {337a078d-26b9-454f-a5f7-4907bda853f9} = NULL, !- Program Line 14
  SET {925c52cb-50fb-4128-a5bc-71fd6235fe25} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {87fe88b6-56b5-40b2-bd07-8b7cda37a034}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8f260118-0261-4ee2-adf9-47b9d2bc2a91}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {caea0d7d-3c41-4109-81a4-d7720164bf07}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6570464b-08ad-4e45-bec8-1ee2b02bebb5}, !- Handle
  SYS5ZonePVAV1HtgSch0,                   !- Name
  {03008f4a-ce66-4fe9-a388-d72ef44c839e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {45742d79-6b8d-4979-99b6-b4f283eeccae}, !- Handle
  SYS5ZonePVAV1ClgSch0,                   !- Name
  {300434d8-a487-4fe2-90af-6979a68253ce}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {30d35cfe-e8ab-40ea-b71c-0ddf39bd8a88}, !- Handle
  SYS5ZonePVAV1OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {caea0d7d-3c41-4109-81a4-d7720164bf07}<23.9 && {caea0d7d-3c41-4109-81a4-d7720164bf07}>1.7, !- Program Line 1
  SET {45742d79-6b8d-4979-99b6-b4f283eeccae} = 29.4, !- Program Line 2
  SET {6570464b-08ad-4e45-bec8-1ee2b02bebb5} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {caea0d7d-3c41-4109-81a4-d7720164bf07}<23.9 && {caea0d7d-3c41-4109-81a4-d7720164bf07}>1.7, !- Program Line 4
  SET {45742d79-6b8d-4979-99b6-b4f283eeccae} = 29.4, !- Program Line 5
  SET {6570464b-08ad-4e45-bec8-1ee2b02bebb5} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {caea0d7d-3c41-4109-81a4-d7720164bf07}<23.9 && {caea0d7d-3c41-4109-81a4-d7720164bf07}>1.7, !- Program Line 7
  SET {45742d79-6b8d-4979-99b6-b4f283eeccae} = 29.4, !- Program Line 8
  SET {6570464b-08ad-4e45-bec8-1ee2b02bebb5} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {caea0d7d-3c41-4109-81a4-d7720164bf07}<23.9 && {caea0d7d-3c41-4109-81a4-d7720164bf07}>1.7, !- Program Line 10
  SET {45742d79-6b8d-4979-99b6-b4f283eeccae} = 29.4, !- Program Line 11
  SET {6570464b-08ad-4e45-bec8-1ee2b02bebb5} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {45742d79-6b8d-4979-99b6-b4f283eeccae} = NULL, !- Program Line 14
  SET {6570464b-08ad-4e45-bec8-1ee2b02bebb5} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {850c54a9-dc23-4ca9-a995-e839bce11fb2}, !- Handle
  SYS5ZonePVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {30d35cfe-e8ab-40ea-b71c-0ddf39bd8a88}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {95255d7b-857b-49dc-bf00-a41e0f7fa52d}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4fed38d4-65e3-45b8-85f5-3c736841f6b4}, !- Handle
  SYS5ZonePVAV2HtgSch0,                   !- Name
  {03008f4a-ce66-4fe9-a388-d72ef44c839e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {49b686cb-ed14-4fc6-a9fb-07fda05236fd}, !- Handle
  SYS5ZonePVAV2ClgSch0,                   !- Name
  {300434d8-a487-4fe2-90af-6979a68253ce}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {45088f82-c35d-4aef-adf5-fb91d3b4e2a9}, !- Handle
  SYS5ZonePVAV2OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {95255d7b-857b-49dc-bf00-a41e0f7fa52d}<23.9 && {95255d7b-857b-49dc-bf00-a41e0f7fa52d}>1.7, !- Program Line 1
  SET {49b686cb-ed14-4fc6-a9fb-07fda05236fd} = 29.4, !- Program Line 2
  SET {4fed38d4-65e3-45b8-85f5-3c736841f6b4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {95255d7b-857b-49dc-bf00-a41e0f7fa52d}<23.9 && {95255d7b-857b-49dc-bf00-a41e0f7fa52d}>1.7, !- Program Line 4
  SET {49b686cb-ed14-4fc6-a9fb-07fda05236fd} = 29.4, !- Program Line 5
  SET {4fed38d4-65e3-45b8-85f5-3c736841f6b4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {95255d7b-857b-49dc-bf00-a41e0f7fa52d}<23.9 && {95255d7b-857b-49dc-bf00-a41e0f7fa52d}>1.7, !- Program Line 7
  SET {49b686cb-ed14-4fc6-a9fb-07fda05236fd} = 29.4, !- Program Line 8
  SET {4fed38d4-65e3-45b8-85f5-3c736841f6b4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {95255d7b-857b-49dc-bf00-a41e0f7fa52d}<23.9 && {95255d7b-857b-49dc-bf00-a41e0f7fa52d}>1.7, !- Program Line 10
  SET {49b686cb-ed14-4fc6-a9fb-07fda05236fd} = 29.4, !- Program Line 11
  SET {4fed38d4-65e3-45b8-85f5-3c736841f6b4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {49b686cb-ed14-4fc6-a9fb-07fda05236fd} = NULL, !- Program Line 14
  SET {4fed38d4-65e3-45b8-85f5-3c736841f6b4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0113f86f-e930-4f5e-8a5c-7e9ade435f90}, !- Handle
  SYS5ZonePVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {45088f82-c35d-4aef-adf5-fb91d3b4e2a9}; !- Program Name 1

OS:Curve:Biquadratic,
  {d7cd141a-d86d-4506-928b-d431e3a004cb}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {0cb34184-e93c-409c-a00a-afe8f1f9fd94}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ade67ecd-c332-4bf7-bcea-7d4480839abc}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {27d6beea-934b-4fdd-b67b-54609efaede0}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a37cd6cb-17ee-4870-8f85-28d0930b1873}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

