OS:Sizing:System,
  {a82bc3f8-2223-4a7a-a010-130babc78590}, !- Handle
  {5f6c5b9b-9dfd-4f12-af35-09ba640a22a6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Handle
  Always On Discrete,                     !- Name
  {907adc9b-309d-4b6c-9bf9-5a754c0fc5dd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {907adc9b-309d-4b6c-9bf9-5a754c0fc5dd}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {61ae8859-3de3-4b3e-bf09-a93a2ef8b390}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {524b66cb-c97f-4adb-aef0-122cf303583e}, !- Handle
  5 Zone PVAV Fan,                        !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a1a2c7cb-f13d-489c-81cb-d02167c94954}, !- Air Inlet Node Name
  {cb34b4ee-68a9-4b38-9cdb-194f82096565}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {cb34b4ee-68a9-4b38-9cdb-194f82096565}, !- Handle
  {d8647c31-4b1a-4e7b-bf19-cd4cc76c115a}, !- Name
  {524b66cb-c97f-4adb-aef0-122cf303583e}, !- Source Object
  17,                                     !- Outlet Port
  {bb3fde0f-cf77-44b8-a40d-1ecd03e51527}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {70ceae8c-ccf0-4f67-bb10-3d6d395deded}, !- Handle
  5 Zone PVAV Main Htg Coil,              !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {95328a55-1c5d-44f0-8acf-2532d81a98cd}, !- Air Inlet Node Name
  {3258588e-6021-4b20-b94d-64a87a115334}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {64f1c42d-7913-4ced-8dc5-097190d78711}, !- Handle
  Node 24,                                !- Name
  {3258588e-6021-4b20-b94d-64a87a115334}, !- Inlet Port
  {a1a2c7cb-f13d-489c-81cb-d02167c94954}; !- Outlet Port

OS:Connection,
  {3258588e-6021-4b20-b94d-64a87a115334}, !- Handle
  {e8f75c89-a601-48e1-bb1c-b77203d4d619}, !- Name
  {70ceae8c-ccf0-4f67-bb10-3d6d395deded}, !- Source Object
  6,                                      !- Outlet Port
  {64f1c42d-7913-4ced-8dc5-097190d78711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a2c7cb-f13d-489c-81cb-d02167c94954}, !- Handle
  {2c3a66ff-1015-4111-8f07-0712e5d1b1c6}, !- Name
  {64f1c42d-7913-4ced-8dc5-097190d78711}, !- Source Object
  3,                                      !- Outlet Port
  {524b66cb-c97f-4adb-aef0-122cf303583e}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {accd8b93-9462-47e7-b0f3-68cea148a90a}, !- Handle
  5 Zone PVAV Clg Coil 279kBtu/hr 9.8EER, !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {21eb617a-e28f-4533-85ad-935cc0646ff7}, !- Air Inlet Node Name
  {03ac23ec-262e-4e16-9312-e8dfd90e100b}, !- Air Outlet Node Name
  {797e4d76-6d5a-472b-bc85-1ca350f5ab78}, !- Total Cooling Capacity Function of Temperature Curve Name
  {42233c3e-264d-4801-a718-e1f03bce49bc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {58680317-8ace-4282-9d92-c4772ff11b1d}, !- Energy Input Ratio Function of Temperature Curve Name
  {55038ff9-0c58-43ea-a6f8-844ace80401e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {afe12d38-f895-40b3-883c-a963be246b68}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {4db277a6-3741-4dc5-b62d-0cdf264a833a}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d7b8fa16-8a96-4168-942b-708ef25b1bed}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b06c4530-2cff-4661-a670-25ed9aa26178}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6ac39b0-2748-4ae4-a81c-89bcd341db6d}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {7559d376-1bed-4e08-b896-9407d5a17b4a}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d43b4b55-5986-453b-9108-867f1bc96fb6}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {947ab357-1b54-40d3-988f-a6bc976e0512}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e58def3-4196-4d46-b42a-56ef5d503bd2}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4dbdc533-dfb6-4e33-902f-d77623705324}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {e968f4a9-e831-4000-98f6-8e98296bedbd}, !- Handle
  Node 25,                                !- Name
  {03ac23ec-262e-4e16-9312-e8dfd90e100b}, !- Inlet Port
  {95328a55-1c5d-44f0-8acf-2532d81a98cd}; !- Outlet Port

OS:Connection,
  {03ac23ec-262e-4e16-9312-e8dfd90e100b}, !- Handle
  {5d3e8351-dda1-4d53-a6ba-ccc6837f5782}, !- Name
  {accd8b93-9462-47e7-b0f3-68cea148a90a}, !- Source Object
  8,                                      !- Outlet Port
  {e968f4a9-e831-4000-98f6-8e98296bedbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95328a55-1c5d-44f0-8acf-2532d81a98cd}, !- Handle
  {4e20d952-e0fe-4368-8972-5ff2267814fa}, !- Name
  {e968f4a9-e831-4000-98f6-8e98296bedbd}, !- Source Object
  3,                                      !- Outlet Port
  {70ceae8c-ccf0-4f67-bb10-3d6d395deded}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9a866da4-129d-4d0a-8e86-5bad360bfbfc}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5b35352-112a-4cf3-899e-3639efb170f4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5933db57-b20c-4268-bf21-9799aaab6f9c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5933db57-b20c-4268-bf21-9799aaab6f9c}, !- Handle
  5 Zone PVAV Ventilation Controller,     !- Name
  {e5b35352-112a-4cf3-899e-3639efb170f4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7387845c-b7d4-4276-b69a-89af3fa9523a}, !- Handle
  5 Zone PVAV OA Sys,                     !- Name
  {9a866da4-129d-4d0a-8e86-5bad360bfbfc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {03449d09-aac3-4ea9-8b03-7a38a65462cd}, !- Mixed Air Node Name
  {1b35aa42-2b2d-43ff-bd17-b09787fed5a5}, !- Outdoor Air Stream Node Name
  {ac60a16d-8d2c-42aa-927a-0db5aa45f84f}, !- Relief Air Stream Node Name
  {04f81777-b15c-4a75-bf41-7b6186645ee7}; !- Return Air Stream Node Name

OS:Node,
  {d52695d2-f358-4061-820f-e35dbf0bb4c1}, !- Handle
  Node 26,                                !- Name
  ,                                       !- Inlet Port
  {1b35aa42-2b2d-43ff-bd17-b09787fed5a5}; !- Outlet Port

OS:Connection,
  {1b35aa42-2b2d-43ff-bd17-b09787fed5a5}, !- Handle
  {64e71e22-645b-4891-952c-5a63ebf8ab8e}, !- Name
  {d52695d2-f358-4061-820f-e35dbf0bb4c1}, !- Source Object
  3,                                      !- Outlet Port
  {7387845c-b7d4-4276-b69a-89af3fa9523a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {649640f9-81e4-444e-9b33-a234453b9533}, !- Handle
  Node 27,                                !- Name
  {ac60a16d-8d2c-42aa-927a-0db5aa45f84f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac60a16d-8d2c-42aa-927a-0db5aa45f84f}, !- Handle
  {e22c481c-f063-4205-ba6d-d7c91ae86ab6}, !- Name
  {7387845c-b7d4-4276-b69a-89af3fa9523a}, !- Source Object
  7,                                      !- Outlet Port
  {649640f9-81e4-444e-9b33-a234453b9533}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {789dcbae-2ab7-46a7-a8fc-71c693cbfa69}, !- Handle
  Node 28,                                !- Name
  {03449d09-aac3-4ea9-8b03-7a38a65462cd}, !- Inlet Port
  {21eb617a-e28f-4533-85ad-935cc0646ff7}; !- Outlet Port

OS:Connection,
  {04f81777-b15c-4a75-bf41-7b6186645ee7}, !- Handle
  {be178750-f842-4152-b63d-61d86e89ef56}, !- Name
  {acc6a94f-a865-4144-8afe-b15559dece05}, !- Source Object
  3,                                      !- Outlet Port
  {7387845c-b7d4-4276-b69a-89af3fa9523a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {03449d09-aac3-4ea9-8b03-7a38a65462cd}, !- Handle
  {0ebcb1cb-7cbb-4dbe-b49c-c6ab818ff00a}, !- Name
  {7387845c-b7d4-4276-b69a-89af3fa9523a}, !- Source Object
  5,                                      !- Outlet Port
  {789dcbae-2ab7-46a7-a8fc-71c693cbfa69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21eb617a-e28f-4533-85ad-935cc0646ff7}, !- Handle
  {56d53f9b-4daf-4f0c-bdbd-dd4159d5885a}, !- Name
  {789dcbae-2ab7-46a7-a8fc-71c693cbfa69}, !- Source Object
  3,                                      !- Outlet Port
  {accd8b93-9462-47e7-b0f3-68cea148a90a}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1eb3c135-740b-4176-abf8-3581de8402fa}, !- Handle
  Perimeter_bot_ZN_1 ZN Rht Coil,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0c6bcd3b-3231-4b70-8a45-c572c315931f}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Term,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {ee96c7ce-68a9-4804-b8c6-a7cac5fb1ea6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1eb3c135-740b-4176-abf8-3581de8402fa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b159b851-6075-4b45-99a4-f59e6256cf7b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {214969a5-9300-41e8-9667-6f348684dd99}, !- Handle
  Node 29,                                !- Name
  {139dd487-ac64-40a9-b79d-8c378b7be98c}, !- Inlet Port
  {dc6b9770-27ac-452d-af1c-2b05448b7bcb}; !- Outlet Port

OS:Connection,
  {a46cf553-3797-48e8-8b66-48f681d060ef}, !- Handle
  {38fc217d-fb7f-462b-9e43-b410f4cd0b5b}, !- Name
  {b9c145b5-ee1e-4f64-9224-89b077048ae9}, !- Source Object
  3,                                      !- Outlet Port
  {cb01b051-066a-4907-877c-69cf32c22b1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {139dd487-ac64-40a9-b79d-8c378b7be98c}, !- Handle
  {fa4445a5-d42b-4bd5-aa32-275c8bcf99f9}, !- Name
  {59daf2d2-644f-4875-aae8-5c13ad1c8022}, !- Source Object
  12,                                     !- Outlet Port
  {214969a5-9300-41e8-9667-6f348684dd99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {420cf8ef-ebff-4277-bdf2-b027a84d6b4c}, !- Handle
  Node 30,                                !- Name
  {5cf38313-bd03-480e-a534-5646f8d04e4b}, !- Inlet Port
  {ee96c7ce-68a9-4804-b8c6-a7cac5fb1ea6}; !- Outlet Port

OS:Connection,
  {5cf38313-bd03-480e-a534-5646f8d04e4b}, !- Handle
  {9e795d8b-a01a-48bf-89e1-958b065511ab}, !- Name
  {f724b63f-d94c-448f-9af9-f011264c1979}, !- Source Object
  3,                                      !- Outlet Port
  {420cf8ef-ebff-4277-bdf2-b027a84d6b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee96c7ce-68a9-4804-b8c6-a7cac5fb1ea6}, !- Handle
  {1d8f1abf-f0e8-4681-8eae-d51ea9a8b6d9}, !- Name
  {420cf8ef-ebff-4277-bdf2-b027a84d6b4c}, !- Source Object
  3,                                      !- Outlet Port
  {0c6bcd3b-3231-4b70-8a45-c572c315931f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b159b851-6075-4b45-99a4-f59e6256cf7b}, !- Handle
  {0b6050a3-1b75-4215-aea4-61cc4d243c07}, !- Name
  {0c6bcd3b-3231-4b70-8a45-c572c315931f}, !- Source Object
  12,                                     !- Outlet Port
  {b9c145b5-ee1e-4f64-9224-89b077048ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {a5e12d91-70e9-4945-a960-4afb936cbb13}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {9db25da0-6a95-471d-8fd3-2c5c1e6d0612}, !- ThermalZone
  {220767bf-84e1-4880-94ff-578c49d4d79f}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {dc6b9770-27ac-452d-af1c-2b05448b7bcb}, !- Inlet Node 1
  {e0a9a77c-ebee-4638-9bdb-99d99dcf87ab}, !- Inlet Node 2
  {94c78926-3c33-4025-b0e7-69619287e283}, !- Inlet Node 3
  {92bfb432-96c0-4e74-8c20-bda94b3d7772}, !- Inlet Node 4
  {ca7e6f2f-3134-4897-80b1-0d4fe7dbe2d3}; !- Inlet Node 5

OS:Node,
  {3386cf3a-1877-45b9-a7d6-323186973ee3}, !- Handle
  Node 32,                                !- Name
  {220767bf-84e1-4880-94ff-578c49d4d79f}, !- Inlet Port
  {efeb89d3-a4fc-4d09-9440-bfce879f2226}; !- Outlet Port

OS:Connection,
  {dc6b9770-27ac-452d-af1c-2b05448b7bcb}, !- Handle
  {66a9c750-a2f4-4c9f-a345-605354e71ebf}, !- Name
  {214969a5-9300-41e8-9667-6f348684dd99}, !- Source Object
  3,                                      !- Outlet Port
  {a5e12d91-70e9-4945-a960-4afb936cbb13}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {220767bf-84e1-4880-94ff-578c49d4d79f}, !- Handle
  {4c02c37c-5e0c-4de3-8b68-de9c7f5e8abe}, !- Name
  {a5e12d91-70e9-4945-a960-4afb936cbb13}, !- Source Object
  3,                                      !- Outlet Port
  {3386cf3a-1877-45b9-a7d6-323186973ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efeb89d3-a4fc-4d09-9440-bfce879f2226}, !- Handle
  {aeb5606c-fd52-4a9a-b294-64c58be2c38b}, !- Name
  {3386cf3a-1877-45b9-a7d6-323186973ee3}, !- Source Object
  3,                                      !- Outlet Port
  {c521435f-f0c4-4e5a-890a-e0faedd9207f}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {323bdffc-cb3e-4592-b163-7a6d28b2fbf2}, !- Handle
  Perimeter_bot_ZN_2 ZN Rht Coil,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4b74633b-7bf7-4259-a624-4e9f49c1efb1}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Term,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {d9f8c59f-67fa-488a-8f1e-1615d981d71b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {323bdffc-cb3e-4592-b163-7a6d28b2fbf2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {58a59bc4-292e-40fa-8ffd-f8c791e75517}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0fa68961-9129-470f-b5b8-46dfefdc454a}, !- Handle
  Node 31,                                !- Name
  {58a59bc4-292e-40fa-8ffd-f8c791e75517}, !- Inlet Port
  {c6a9a544-d9d7-4dec-8b36-7fb225b2f6a0}; !- Outlet Port

OS:Node,
  {b01e5a10-a10e-4f77-b3a9-89804cf5429e}, !- Handle
  Node 33,                                !- Name
  {ebbfc214-cef1-4523-9249-f8667122b2d2}, !- Inlet Port
  {e0a9a77c-ebee-4638-9bdb-99d99dcf87ab}; !- Outlet Port

OS:Connection,
  {c6a9a544-d9d7-4dec-8b36-7fb225b2f6a0}, !- Handle
  {7878132c-ad42-4092-bcf7-79288a24057b}, !- Name
  {0fa68961-9129-470f-b5b8-46dfefdc454a}, !- Source Object
  3,                                      !- Outlet Port
  {b07d3fbc-9285-4b88-8784-814cca7cc7bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebbfc214-cef1-4523-9249-f8667122b2d2}, !- Handle
  {9fe2540d-3b79-42c5-9ee6-fd964bf1f5e0}, !- Name
  {f8900d96-7627-402d-8dd7-d2d488516c2f}, !- Source Object
  12,                                     !- Outlet Port
  {b01e5a10-a10e-4f77-b3a9-89804cf5429e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51e1fa2a-e33b-431c-8f96-fed18c8ba908}, !- Handle
  Node 34,                                !- Name
  {8c4d37b7-3cdb-4462-914f-160daddb24da}, !- Inlet Port
  {d9f8c59f-67fa-488a-8f1e-1615d981d71b}; !- Outlet Port

OS:Connection,
  {8c4d37b7-3cdb-4462-914f-160daddb24da}, !- Handle
  {8c425344-e609-4114-9bde-821bd91fb142}, !- Name
  {f724b63f-d94c-448f-9af9-f011264c1979}, !- Source Object
  4,                                      !- Outlet Port
  {51e1fa2a-e33b-431c-8f96-fed18c8ba908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f8c59f-67fa-488a-8f1e-1615d981d71b}, !- Handle
  {21840ed1-480f-4318-8489-54bd273018e2}, !- Name
  {51e1fa2a-e33b-431c-8f96-fed18c8ba908}, !- Source Object
  3,                                      !- Outlet Port
  {4b74633b-7bf7-4259-a624-4e9f49c1efb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58a59bc4-292e-40fa-8ffd-f8c791e75517}, !- Handle
  {0788d881-3f04-4c1c-a9d7-933a8232bb87}, !- Name
  {4b74633b-7bf7-4259-a624-4e9f49c1efb1}, !- Source Object
  12,                                     !- Outlet Port
  {0fa68961-9129-470f-b5b8-46dfefdc454a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a9a77c-ebee-4638-9bdb-99d99dcf87ab}, !- Handle
  {485d80a4-9fba-4413-8f98-827b030413bd}, !- Name
  {b01e5a10-a10e-4f77-b3a9-89804cf5429e}, !- Source Object
  3,                                      !- Outlet Port
  {a5e12d91-70e9-4945-a960-4afb936cbb13}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c260067b-d7be-4576-b3fc-3d975a27b075}, !- Handle
  Perimeter_bot_ZN_3 ZN Rht Coil,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ff8d7d87-9d07-453b-ac82-4fd9529c4fc8}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Term,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {fc3f7ad6-d347-4065-82ee-e581a2c39161}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.392917063782069,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c260067b-d7be-4576-b3fc-3d975a27b075}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3d0ef104-4f54-4b81-bcd8-ef3668009a95}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e797a877-284b-45ec-b735-9c4f2aa2d333}, !- Handle
  Node 35,                                !- Name
  {3d0ef104-4f54-4b81-bcd8-ef3668009a95}, !- Inlet Port
  {a136c804-3b9d-40d1-88e2-05fd91495d06}; !- Outlet Port

OS:Node,
  {8d75ed23-5f28-4a00-b093-09de68b36d55}, !- Handle
  Node 36,                                !- Name
  {99a7a6ba-45cb-45f8-ba7e-0c79e0f98ffc}, !- Inlet Port
  {94c78926-3c33-4025-b0e7-69619287e283}; !- Outlet Port

OS:Connection,
  {a136c804-3b9d-40d1-88e2-05fd91495d06}, !- Handle
  {7a92f1cf-f0d4-422b-9e81-8fb46ee6acae}, !- Name
  {e797a877-284b-45ec-b735-9c4f2aa2d333}, !- Source Object
  3,                                      !- Outlet Port
  {c988b0dd-c6eb-41cb-9dae-7a51b33b514a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99a7a6ba-45cb-45f8-ba7e-0c79e0f98ffc}, !- Handle
  {056639d7-1693-43dd-9064-9acb5a6c95f8}, !- Name
  {f5e7d404-d6ae-4f52-95c8-97d16139687e}, !- Source Object
  12,                                     !- Outlet Port
  {8d75ed23-5f28-4a00-b093-09de68b36d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {918b8420-c4b7-43e9-88a8-38a766655bee}, !- Handle
  Node 37,                                !- Name
  {d1d064ed-f3d3-4135-b80d-f6098dd95d43}, !- Inlet Port
  {fc3f7ad6-d347-4065-82ee-e581a2c39161}; !- Outlet Port

OS:Connection,
  {d1d064ed-f3d3-4135-b80d-f6098dd95d43}, !- Handle
  {787a6af1-408e-44ed-9810-05d9c77f1c6f}, !- Name
  {f724b63f-d94c-448f-9af9-f011264c1979}, !- Source Object
  5,                                      !- Outlet Port
  {918b8420-c4b7-43e9-88a8-38a766655bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3f7ad6-d347-4065-82ee-e581a2c39161}, !- Handle
  {6bbda373-9ace-4e43-839b-083ba1c95db9}, !- Name
  {918b8420-c4b7-43e9-88a8-38a766655bee}, !- Source Object
  3,                                      !- Outlet Port
  {ff8d7d87-9d07-453b-ac82-4fd9529c4fc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d0ef104-4f54-4b81-bcd8-ef3668009a95}, !- Handle
  {2c88d575-00ad-4d39-9468-80d4b8d6d390}, !- Name
  {ff8d7d87-9d07-453b-ac82-4fd9529c4fc8}, !- Source Object
  12,                                     !- Outlet Port
  {e797a877-284b-45ec-b735-9c4f2aa2d333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c78926-3c33-4025-b0e7-69619287e283}, !- Handle
  {6d75ac00-7f3d-4cc1-b219-4312a62b7008}, !- Name
  {8d75ed23-5f28-4a00-b093-09de68b36d55}, !- Source Object
  3,                                      !- Outlet Port
  {a5e12d91-70e9-4945-a960-4afb936cbb13}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1e17bcdc-79df-43d4-929a-18e59c661fde}, !- Handle
  Perimeter_bot_ZN_4 ZN Rht Coil,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {998e7585-64b8-484a-a0ff-9152ce0a62b5}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Term,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {85d729b8-09fe-4ff5-92b3-d5b8cffcb0ab}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1e17bcdc-79df-43d4-929a-18e59c661fde}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8fdb481a-79be-4150-8507-82c5978fbadc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d47e562c-411d-4df2-99c0-a26da9ff52e7}, !- Handle
  Node 38,                                !- Name
  {8fdb481a-79be-4150-8507-82c5978fbadc}, !- Inlet Port
  {1c47296e-56f0-428e-9ad9-b3f4faa885c7}; !- Outlet Port

OS:Node,
  {a9071b0e-5e7d-44f8-b83b-dd94b7b583ce}, !- Handle
  Node 39,                                !- Name
  {5a59e301-b8b5-4a6d-bc13-6d53e2a14fb6}, !- Inlet Port
  {92bfb432-96c0-4e74-8c20-bda94b3d7772}; !- Outlet Port

OS:Connection,
  {1c47296e-56f0-428e-9ad9-b3f4faa885c7}, !- Handle
  {333fbf7d-599a-4399-953a-357cd9604233}, !- Name
  {d47e562c-411d-4df2-99c0-a26da9ff52e7}, !- Source Object
  3,                                      !- Outlet Port
  {6e2e5037-a0e2-461e-9df0-5b2ea9be7027}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a59e301-b8b5-4a6d-bc13-6d53e2a14fb6}, !- Handle
  {4104fb3b-f0d9-4743-987a-14d544d9d9d5}, !- Name
  {78d98a84-2f06-4ea6-a357-aa12d25824d1}, !- Source Object
  12,                                     !- Outlet Port
  {a9071b0e-5e7d-44f8-b83b-dd94b7b583ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb234bfd-e140-480a-95ac-2ed6246eb414}, !- Handle
  Node 40,                                !- Name
  {faba2630-b8db-413d-a2af-ae508c465429}, !- Inlet Port
  {85d729b8-09fe-4ff5-92b3-d5b8cffcb0ab}; !- Outlet Port

OS:Connection,
  {faba2630-b8db-413d-a2af-ae508c465429}, !- Handle
  {163fc4ba-cd46-4fc9-a3cc-15a9d080cc8f}, !- Name
  {f724b63f-d94c-448f-9af9-f011264c1979}, !- Source Object
  6,                                      !- Outlet Port
  {eb234bfd-e140-480a-95ac-2ed6246eb414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d729b8-09fe-4ff5-92b3-d5b8cffcb0ab}, !- Handle
  {6e5b4afb-eb42-41b1-9f0b-e986148d7d22}, !- Name
  {eb234bfd-e140-480a-95ac-2ed6246eb414}, !- Source Object
  3,                                      !- Outlet Port
  {998e7585-64b8-484a-a0ff-9152ce0a62b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fdb481a-79be-4150-8507-82c5978fbadc}, !- Handle
  {e5f385a3-7492-4b1e-8975-c52f16f29be0}, !- Name
  {998e7585-64b8-484a-a0ff-9152ce0a62b5}, !- Source Object
  12,                                     !- Outlet Port
  {d47e562c-411d-4df2-99c0-a26da9ff52e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92bfb432-96c0-4e74-8c20-bda94b3d7772}, !- Handle
  {3c0ada8f-fbe0-4c2d-91c2-82adc9a58609}, !- Name
  {a9071b0e-5e7d-44f8-b83b-dd94b7b583ce}, !- Source Object
  3,                                      !- Outlet Port
  {a5e12d91-70e9-4945-a960-4afb936cbb13}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e355fb99-b686-4df6-88fe-73e2c6429ffb}, !- Handle
  Core_bottom ZN Rht Coil,                !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {891a31d1-986e-4ae8-8889-73aac3337dfe}, !- Handle
  Core_bottom ZN VAV Term,                !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {12bedeff-f04d-4905-93d5-0387e339b6a3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e355fb99-b686-4df6-88fe-73e2c6429ffb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {98a0fb12-29d3-4fc3-8996-8f8848a836a8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0e9d1f86-988b-49a2-af5a-08d2fa07c8d2}, !- Handle
  Node 41,                                !- Name
  {98a0fb12-29d3-4fc3-8996-8f8848a836a8}, !- Inlet Port
  {d3da819f-e11d-4496-9bfa-fa450d5fbdc0}; !- Outlet Port

OS:Node,
  {8b5b1e19-ef29-4b2c-ba4c-6dbca4907f29}, !- Handle
  Node 42,                                !- Name
  {04bd86e3-bd45-483b-9671-d72085a6e825}, !- Inlet Port
  {ca7e6f2f-3134-4897-80b1-0d4fe7dbe2d3}; !- Outlet Port

OS:Connection,
  {d3da819f-e11d-4496-9bfa-fa450d5fbdc0}, !- Handle
  {a50cba61-3f52-43a7-8b47-c7042fa992e6}, !- Name
  {0e9d1f86-988b-49a2-af5a-08d2fa07c8d2}, !- Source Object
  3,                                      !- Outlet Port
  {242eb617-a3d0-4fda-8069-bf2af0b05508}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04bd86e3-bd45-483b-9671-d72085a6e825}, !- Handle
  {cd33e75c-e9b7-4657-85b5-2a7a27ba4978}, !- Name
  {ef4999fc-c23c-46c2-8f12-df9ad1345874}, !- Source Object
  12,                                     !- Outlet Port
  {8b5b1e19-ef29-4b2c-ba4c-6dbca4907f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dc8b906-f7a7-4820-868e-91e2ab3ce170}, !- Handle
  Node 43,                                !- Name
  {803bbdf6-e5d7-4066-a060-1b8e2b6b2c9f}, !- Inlet Port
  {12bedeff-f04d-4905-93d5-0387e339b6a3}; !- Outlet Port

OS:Connection,
  {803bbdf6-e5d7-4066-a060-1b8e2b6b2c9f}, !- Handle
  {c0cfeb4a-7c5c-47f5-a743-7001922cad01}, !- Name
  {f724b63f-d94c-448f-9af9-f011264c1979}, !- Source Object
  7,                                      !- Outlet Port
  {5dc8b906-f7a7-4820-868e-91e2ab3ce170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12bedeff-f04d-4905-93d5-0387e339b6a3}, !- Handle
  {75e7bfab-2951-4827-9ff0-cafa7b55ff3f}, !- Name
  {5dc8b906-f7a7-4820-868e-91e2ab3ce170}, !- Source Object
  3,                                      !- Outlet Port
  {891a31d1-986e-4ae8-8889-73aac3337dfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98a0fb12-29d3-4fc3-8996-8f8848a836a8}, !- Handle
  {d4495522-d553-4d2e-9b1c-bfe73851c773}, !- Name
  {891a31d1-986e-4ae8-8889-73aac3337dfe}, !- Source Object
  12,                                     !- Outlet Port
  {0e9d1f86-988b-49a2-af5a-08d2fa07c8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca7e6f2f-3134-4897-80b1-0d4fe7dbe2d3}, !- Handle
  {5ec147e2-f2cd-4add-a639-c3230b46ad0b}, !- Name
  {8b5b1e19-ef29-4b2c-ba4c-6dbca4907f29}, !- Source Object
  3,                                      !- Outlet Port
  {a5e12d91-70e9-4945-a960-4afb936cbb13}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5a2d4aa1-9602-44d3-81de-905c774bb025}, !- Handle
  Supply Air Temp - 55F 1,                !- Name
  {1c42828f-ea9c-4158-9faf-409b7ee90a30}, !- Schedule Type Limits Name
  {5b6c22c3-63d6-43ae-b37f-1a725ae87a35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b6c22c3-63d6-43ae-b37f-1a725ae87a35}, !- Handle
  Supply Air Temp - 55F Default 1,        !- Name
  {1c42828f-ea9c-4158-9faf-409b7ee90a30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {b1075b4c-0715-48d9-8d44-b41bce3b9d3d}, !- Handle
  5 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {077e22fb-1b81-4c64-90a0-792ebee2e132}, !- Availability Schedule
  {cc2b9455-3936-432e-9c6b-d7c0cef90fdf}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e4ef8916-368a-424e-8a20-0c65a87a0084}, !- Supply Side Inlet Node Name
  {2922288c-5f07-4492-840a-724350d188b6}, !- Demand Side Outlet Node Name
  {a0818344-6aa2-4036-8fc0-068377df8f33}, !- Demand Side Inlet Node A
  {83e25224-fce8-4344-85ea-3b99623792de}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {3780e565-49fc-4946-a53c-3dd570ba9016}, !- Handle
  Node 44,                                !- Name
  {e4ef8916-368a-424e-8a20-0c65a87a0084}, !- Inlet Port
  {e8b27e02-4ead-41a9-8f20-cea87ecc1cb0}; !- Outlet Port

OS:Node,
  {75485ee0-5b17-43f6-8cd1-cf0a058b73fc}, !- Handle
  Node 45,                                !- Name
  {2d9d6cd6-f488-4440-b3b9-a915e9b60af8}, !- Inlet Port
  {83e25224-fce8-4344-85ea-3b99623792de}; !- Outlet Port

OS:Connection,
  {e4ef8916-368a-424e-8a20-0c65a87a0084}, !- Handle
  {d341e670-4c7b-44ef-912e-1bbd36c981b9}, !- Name
  {b1075b4c-0715-48d9-8d44-b41bce3b9d3d}, !- Source Object
  8,                                      !- Outlet Port
  {3780e565-49fc-4946-a53c-3dd570ba9016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e25224-fce8-4344-85ea-3b99623792de}, !- Handle
  {21da68bc-b54a-4114-8288-1cfd9fc42e31}, !- Name
  {75485ee0-5b17-43f6-8cd1-cf0a058b73fc}, !- Source Object
  3,                                      !- Outlet Port
  {b1075b4c-0715-48d9-8d44-b41bce3b9d3d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {740568ab-56da-48b1-8699-fe29c16f8dd0}, !- Handle
  Node 46,                                !- Name
  {a0818344-6aa2-4036-8fc0-068377df8f33}, !- Inlet Port
  {763978ef-4ae7-45e6-936e-71cad74a5d78}; !- Outlet Port

OS:Node,
  {89807421-1530-47f3-920b-0dce465b897d}, !- Handle
  Node 47,                                !- Name
  {6de561ba-8c1d-4b44-a649-1345d6c4393a}, !- Inlet Port
  {2922288c-5f07-4492-840a-724350d188b6}; !- Outlet Port

OS:Node,
  {fe073b22-cf6e-4346-994c-9ce9b209c77a}, !- Handle
  Node 48,                                !- Name
  {25adab40-8708-4fc0-8a55-a005c0ba8025}, !- Inlet Port
  {db4165f1-6ff4-4896-9bb1-78cfc8ed266f}; !- Outlet Port

OS:Connection,
  {a0818344-6aa2-4036-8fc0-068377df8f33}, !- Handle
  {bfca0ad3-4c37-4705-a4a8-1125f3ebe44d}, !- Name
  {b1075b4c-0715-48d9-8d44-b41bce3b9d3d}, !- Source Object
  10,                                     !- Outlet Port
  {740568ab-56da-48b1-8699-fe29c16f8dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2922288c-5f07-4492-840a-724350d188b6}, !- Handle
  {0b48f856-5836-4803-ac59-38c5b10f779d}, !- Name
  {89807421-1530-47f3-920b-0dce465b897d}, !- Source Object
  3,                                      !- Outlet Port
  {b1075b4c-0715-48d9-8d44-b41bce3b9d3d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {57081891-371c-4ad5-ac7c-d94787a5aca8}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {763978ef-4ae7-45e6-936e-71cad74a5d78}, !- Inlet Node Name
  {a2ae1331-0ce7-43d7-8637-a1fe60c0b1ef}, !- Outlet Node Name 1
  {930bf5a1-3296-487c-94bd-1ecad9821d6b}, !- Outlet Node Name 2
  {50e2b0a4-2cde-4913-aa28-cf91e2a9b0b6}, !- Outlet Node Name 3
  {4b772315-8241-48d0-aaf4-4142d7b81ce5}, !- Outlet Node Name 4
  {aff33374-2048-4950-b7e1-26c2564437ae}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {0d94f908-41d5-4378-bd74-97f322fd5eb7}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {6de561ba-8c1d-4b44-a649-1345d6c4393a}, !- Outlet Node Name
  {30341b9d-e40a-4dfd-be91-ccac70d713af}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {763978ef-4ae7-45e6-936e-71cad74a5d78}, !- Handle
  {0dc59b68-0a3a-41bd-9d28-fb81258ad47a}, !- Name
  {740568ab-56da-48b1-8699-fe29c16f8dd0}, !- Source Object
  3,                                      !- Outlet Port
  {57081891-371c-4ad5-ac7c-d94787a5aca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de561ba-8c1d-4b44-a649-1345d6c4393a}, !- Handle
  {c0c1215c-ed0b-4c9f-99ae-09c07291bc0d}, !- Name
  {0d94f908-41d5-4378-bd74-97f322fd5eb7}, !- Source Object
  2,                                      !- Outlet Port
  {89807421-1530-47f3-920b-0dce465b897d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0d2b64b4-adac-4616-9eb5-fe16ff248245}, !- Handle
  {b1075b4c-0715-48d9-8d44-b41bce3b9d3d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManager:NightCycle,
  {cc2b9455-3936-432e-9c6b-d7c0cef90fdf}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {150f7964-bf06-4115-826f-85d3291e666d}, !- Handle
  5 Zone PVAV 1 Fan,                      !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {461e8ce8-dfa1-4dee-913e-c4a301facda9}, !- Air Inlet Node Name
  {2d9d6cd6-f488-4440-b3b9-a915e9b60af8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {2d9d6cd6-f488-4440-b3b9-a915e9b60af8}, !- Handle
  {5e396a30-2e14-4551-82a8-fe859656bcb6}, !- Name
  {150f7964-bf06-4115-826f-85d3291e666d}, !- Source Object
  17,                                     !- Outlet Port
  {75485ee0-5b17-43f6-8cd1-cf0a058b73fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ef3b53c8-e810-4e1b-820c-f5b14dee2636}, !- Handle
  5 Zone PVAV 1 Main Htg Coil,            !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {db8041ca-cfa1-4666-8fb3-1a7fc5ae0c34}, !- Air Inlet Node Name
  {ff3d991b-515c-4d2f-93c3-35f14c2ffa9c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {6d60cc61-3897-4a20-a198-7d37fc3d2d08}, !- Handle
  Node 49,                                !- Name
  {ff3d991b-515c-4d2f-93c3-35f14c2ffa9c}, !- Inlet Port
  {461e8ce8-dfa1-4dee-913e-c4a301facda9}; !- Outlet Port

OS:Connection,
  {ff3d991b-515c-4d2f-93c3-35f14c2ffa9c}, !- Handle
  {69b48d29-9b00-4634-813c-247d002b9107}, !- Name
  {ef3b53c8-e810-4e1b-820c-f5b14dee2636}, !- Source Object
  6,                                      !- Outlet Port
  {6d60cc61-3897-4a20-a198-7d37fc3d2d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461e8ce8-dfa1-4dee-913e-c4a301facda9}, !- Handle
  {2883df74-f866-4b06-bd6e-864e8921c5f1}, !- Name
  {6d60cc61-3897-4a20-a198-7d37fc3d2d08}, !- Source Object
  3,                                      !- Outlet Port
  {150f7964-bf06-4115-826f-85d3291e666d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {cf9fa63a-9ebc-4f5a-8c02-75f99a767c12}, !- Handle
  5 Zone PVAV 1 Clg Coil 252kBtu/hr 9.8EER, !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {35d8b577-bb34-4951-9cb2-3013f7691190}, !- Air Inlet Node Name
  {1fe73dc7-21d5-42cd-b376-4e0d35a29095}, !- Air Outlet Node Name
  {8b2032ce-0860-434c-a0f2-bb57ec89dd33}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff1176b3-2a38-48ad-86ff-52c6269683a6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7f82eb01-5e13-4455-9d59-8841517c61de}, !- Energy Input Ratio Function of Temperature Curve Name
  {62fdf5e9-fbbd-485a-aee2-28b42c06139b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1035b95e-d26b-4a69-a9e3-40193aa850b6}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {0a71a6a9-42cc-4808-be1a-a6665766782a}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {eac8873e-726e-4f1a-85da-8289e6cdb905}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e0060090-e48a-4bc3-b9cc-3a43f5f7e4de}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73216bc1-968d-4b2f-9e08-363fbbae8683}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {66c4e3ca-6dfa-4b84-b618-6c639270545b}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b087f45c-1b05-49ac-ac70-8ae80f9aa6cb}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {720caccf-aae2-4461-8a2e-13be4769fdf3}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {443c18a2-78f8-4fe7-a839-16d5307a5fa1}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {589d83de-c270-4cf7-b48e-41661cf53027}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {c7200d74-cfc2-4504-b7bf-e3a779a27b88}, !- Handle
  Node 50,                                !- Name
  {1fe73dc7-21d5-42cd-b376-4e0d35a29095}, !- Inlet Port
  {db8041ca-cfa1-4666-8fb3-1a7fc5ae0c34}; !- Outlet Port

OS:Connection,
  {1fe73dc7-21d5-42cd-b376-4e0d35a29095}, !- Handle
  {db85aa59-af10-46a0-9d6e-f810e38e1ec6}, !- Name
  {cf9fa63a-9ebc-4f5a-8c02-75f99a767c12}, !- Source Object
  8,                                      !- Outlet Port
  {c7200d74-cfc2-4504-b7bf-e3a779a27b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8041ca-cfa1-4666-8fb3-1a7fc5ae0c34}, !- Handle
  {1f3abf3c-ad03-4779-a124-210959cf76df}, !- Name
  {c7200d74-cfc2-4504-b7bf-e3a779a27b88}, !- Source Object
  3,                                      !- Outlet Port
  {ef3b53c8-e810-4e1b-820c-f5b14dee2636}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4352c017-b15a-4f19-a707-1feade442e1f}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5b35352-112a-4cf3-899e-3639efb170f4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {47596f1f-8bde-4db4-9f5a-c517b3c5d513}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {47596f1f-8bde-4db4-9f5a-c517b3c5d513}, !- Handle
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  {e5b35352-112a-4cf3-899e-3639efb170f4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7a3ffc72-3a05-432d-a0b3-a8a1e1f37296}, !- Handle
  5 Zone PVAV 1 OA Sys,                   !- Name
  {4352c017-b15a-4f19-a707-1feade442e1f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {41de713f-0771-45ad-a146-ab5a229b0c21}, !- Mixed Air Node Name
  {b72ba454-a8a6-4a81-b160-39554f5af38a}, !- Outdoor Air Stream Node Name
  {1cec33da-0fb5-4a94-afff-bf8b418c6332}, !- Relief Air Stream Node Name
  {e8b27e02-4ead-41a9-8f20-cea87ecc1cb0}; !- Return Air Stream Node Name

OS:Node,
  {8d7f9bdc-e5ed-48ea-bb0f-6afcfc868833}, !- Handle
  Node 51,                                !- Name
  ,                                       !- Inlet Port
  {b72ba454-a8a6-4a81-b160-39554f5af38a}; !- Outlet Port

OS:Connection,
  {b72ba454-a8a6-4a81-b160-39554f5af38a}, !- Handle
  {1f1bc2a5-0a1f-479d-a03d-3335752c3939}, !- Name
  {8d7f9bdc-e5ed-48ea-bb0f-6afcfc868833}, !- Source Object
  3,                                      !- Outlet Port
  {7a3ffc72-3a05-432d-a0b3-a8a1e1f37296}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5570ab86-e695-4b9b-8792-3bcb892c1aea}, !- Handle
  Node 52,                                !- Name
  {1cec33da-0fb5-4a94-afff-bf8b418c6332}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cec33da-0fb5-4a94-afff-bf8b418c6332}, !- Handle
  {1f2189b8-883c-48ab-afa7-f45c4bc9d87a}, !- Name
  {7a3ffc72-3a05-432d-a0b3-a8a1e1f37296}, !- Source Object
  7,                                      !- Outlet Port
  {5570ab86-e695-4b9b-8792-3bcb892c1aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36172294-5e74-42cd-b7cf-0b33e4b817c0}, !- Handle
  Node 53,                                !- Name
  {41de713f-0771-45ad-a146-ab5a229b0c21}, !- Inlet Port
  {35d8b577-bb34-4951-9cb2-3013f7691190}; !- Outlet Port

OS:Connection,
  {e8b27e02-4ead-41a9-8f20-cea87ecc1cb0}, !- Handle
  {a4362142-f0e3-492b-b5ae-a18151c38fae}, !- Name
  {3780e565-49fc-4946-a53c-3dd570ba9016}, !- Source Object
  3,                                      !- Outlet Port
  {7a3ffc72-3a05-432d-a0b3-a8a1e1f37296}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {41de713f-0771-45ad-a146-ab5a229b0c21}, !- Handle
  {ab2dcf23-0d15-469e-8a87-44e796a62063}, !- Name
  {7a3ffc72-3a05-432d-a0b3-a8a1e1f37296}, !- Source Object
  5,                                      !- Outlet Port
  {36172294-5e74-42cd-b7cf-0b33e4b817c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d8b577-bb34-4951-9cb2-3013f7691190}, !- Handle
  {68cae317-ea7a-4119-9d9d-2d3f7e33ac5d}, !- Name
  {36172294-5e74-42cd-b7cf-0b33e4b817c0}, !- Source Object
  3,                                      !- Outlet Port
  {cf9fa63a-9ebc-4f5a-8c02-75f99a767c12}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {09dda294-a354-411c-ba01-1ba70e998eeb}, !- Handle
  Perimeter_mid_ZN_1 ZN Rht Coil,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {96283ae4-32bf-4f26-ba0f-166856e2eafd}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Term,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {831ad012-0281-4963-9e46-2c83906c6b19}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {09dda294-a354-411c-ba01-1ba70e998eeb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25adab40-8708-4fc0-8a55-a005c0ba8025}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {40945f02-c4d9-4688-a7c1-b24c18e9dfac}, !- Handle
  Node 54,                                !- Name
  {360cc85e-5a30-45d7-9532-17c75e56c4cb}, !- Inlet Port
  {9af7dc4b-e60f-4aca-9fb6-5afbd7d57a01}; !- Outlet Port

OS:Connection,
  {db4165f1-6ff4-4896-9bb1-78cfc8ed266f}, !- Handle
  {2b9e5d4d-c0ee-46a2-8a23-d9eaf2a93c66}, !- Name
  {fe073b22-cf6e-4346-994c-9ce9b209c77a}, !- Source Object
  3,                                      !- Outlet Port
  {354bfddd-89a3-485c-89cd-03be2971a94d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {360cc85e-5a30-45d7-9532-17c75e56c4cb}, !- Handle
  {652ed1f7-aad2-4c4e-97f2-5a6232801448}, !- Name
  {8a7904d4-34b9-446e-9c48-a939a61cb7af}, !- Source Object
  12,                                     !- Outlet Port
  {40945f02-c4d9-4688-a7c1-b24c18e9dfac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51ae0937-f982-4586-8ea8-96210635d92a}, !- Handle
  Node 55,                                !- Name
  {a2ae1331-0ce7-43d7-8637-a1fe60c0b1ef}, !- Inlet Port
  {831ad012-0281-4963-9e46-2c83906c6b19}; !- Outlet Port

OS:Connection,
  {a2ae1331-0ce7-43d7-8637-a1fe60c0b1ef}, !- Handle
  {6d14e190-d68f-42d1-b513-adb151197742}, !- Name
  {57081891-371c-4ad5-ac7c-d94787a5aca8}, !- Source Object
  3,                                      !- Outlet Port
  {51ae0937-f982-4586-8ea8-96210635d92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831ad012-0281-4963-9e46-2c83906c6b19}, !- Handle
  {f7957390-3637-4016-8ed3-43dccd3ebec3}, !- Name
  {51ae0937-f982-4586-8ea8-96210635d92a}, !- Source Object
  3,                                      !- Outlet Port
  {96283ae4-32bf-4f26-ba0f-166856e2eafd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25adab40-8708-4fc0-8a55-a005c0ba8025}, !- Handle
  {438c5fd9-8352-4146-8bce-c3d76045635a}, !- Name
  {96283ae4-32bf-4f26-ba0f-166856e2eafd}, !- Source Object
  12,                                     !- Outlet Port
  {fe073b22-cf6e-4346-994c-9ce9b209c77a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {7580d363-4af1-4732-b151-3990ce7f4d4f}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {8fe82dd0-24ce-4f36-9b63-fa7dae469c61}, !- ThermalZone
  {9c80229e-4224-459a-b00f-214aa7a0cf18}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {9af7dc4b-e60f-4aca-9fb6-5afbd7d57a01}, !- Inlet Node 1
  {9b7900fe-0446-422a-9b77-682f9dfd6f4a}, !- Inlet Node 2
  {12369b7b-1932-4429-b07d-1d6d2de3939a}, !- Inlet Node 3
  {c25649eb-47ea-4f98-b517-74adcba39a70}, !- Inlet Node 4
  {8a3fa9fd-5eb2-4a6d-b6bd-8c47d95c1a89}; !- Inlet Node 5

OS:Node,
  {9b68674e-a75b-4c25-bae4-2d6ae624af2b}, !- Handle
  Node 57,                                !- Name
  {9c80229e-4224-459a-b00f-214aa7a0cf18}, !- Inlet Port
  {30341b9d-e40a-4dfd-be91-ccac70d713af}; !- Outlet Port

OS:Connection,
  {9af7dc4b-e60f-4aca-9fb6-5afbd7d57a01}, !- Handle
  {1dd1aca9-3bd3-4c8f-b875-9480284cecba}, !- Name
  {40945f02-c4d9-4688-a7c1-b24c18e9dfac}, !- Source Object
  3,                                      !- Outlet Port
  {7580d363-4af1-4732-b151-3990ce7f4d4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c80229e-4224-459a-b00f-214aa7a0cf18}, !- Handle
  {1c02aaf2-b5be-43ac-9b0d-eebae7134006}, !- Name
  {7580d363-4af1-4732-b151-3990ce7f4d4f}, !- Source Object
  3,                                      !- Outlet Port
  {9b68674e-a75b-4c25-bae4-2d6ae624af2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30341b9d-e40a-4dfd-be91-ccac70d713af}, !- Handle
  {904777c8-769d-4da5-b942-3fcaf101d9d1}, !- Name
  {9b68674e-a75b-4c25-bae4-2d6ae624af2b}, !- Source Object
  3,                                      !- Outlet Port
  {0d94f908-41d5-4378-bd74-97f322fd5eb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8ff30e23-f728-4e02-827b-268845a2529f}, !- Handle
  Perimeter_mid_ZN_2 ZN Rht Coil,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {79e8c271-c66f-4c1e-89dd-8f311948448d}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Term,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {e23cdb4a-1667-4397-ab98-dfef553fccab}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8ff30e23-f728-4e02-827b-268845a2529f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {07f81988-270c-4238-b8bd-a6d4e3e4ffd6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4998f185-bfc4-44c4-af13-83eba55fc6a2}, !- Handle
  Node 56,                                !- Name
  {07f81988-270c-4238-b8bd-a6d4e3e4ffd6}, !- Inlet Port
  {d9786cbc-f01e-4a52-b92c-796bd5b25b1a}; !- Outlet Port

OS:Node,
  {da05d8e8-588f-4819-99de-c4579fc9ad84}, !- Handle
  Node 58,                                !- Name
  {456c8130-9114-4f6b-8301-f948cba11289}, !- Inlet Port
  {9b7900fe-0446-422a-9b77-682f9dfd6f4a}; !- Outlet Port

OS:Connection,
  {d9786cbc-f01e-4a52-b92c-796bd5b25b1a}, !- Handle
  {900973ad-3f13-455b-a2a7-a3ff1f78610e}, !- Name
  {4998f185-bfc4-44c4-af13-83eba55fc6a2}, !- Source Object
  3,                                      !- Outlet Port
  {4479c3f1-1153-4d7d-affe-fc3f91a9bca2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {456c8130-9114-4f6b-8301-f948cba11289}, !- Handle
  {c96764eb-e1cc-4d32-8b74-0f200ccbb37e}, !- Name
  {00b028b0-e729-490f-b845-829f75c0759d}, !- Source Object
  12,                                     !- Outlet Port
  {da05d8e8-588f-4819-99de-c4579fc9ad84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9c21819-a21a-4ec5-8993-55a40b5cdf9a}, !- Handle
  Node 59,                                !- Name
  {930bf5a1-3296-487c-94bd-1ecad9821d6b}, !- Inlet Port
  {e23cdb4a-1667-4397-ab98-dfef553fccab}; !- Outlet Port

OS:Connection,
  {930bf5a1-3296-487c-94bd-1ecad9821d6b}, !- Handle
  {304bc4f9-8f07-4d8f-88ee-f8aca2fbde2e}, !- Name
  {57081891-371c-4ad5-ac7c-d94787a5aca8}, !- Source Object
  4,                                      !- Outlet Port
  {d9c21819-a21a-4ec5-8993-55a40b5cdf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e23cdb4a-1667-4397-ab98-dfef553fccab}, !- Handle
  {a3cbe753-96e9-44b1-9acf-0c3c52bd1869}, !- Name
  {d9c21819-a21a-4ec5-8993-55a40b5cdf9a}, !- Source Object
  3,                                      !- Outlet Port
  {79e8c271-c66f-4c1e-89dd-8f311948448d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07f81988-270c-4238-b8bd-a6d4e3e4ffd6}, !- Handle
  {ac46dc8c-18b4-47d7-bdee-c54b31a5889d}, !- Name
  {79e8c271-c66f-4c1e-89dd-8f311948448d}, !- Source Object
  12,                                     !- Outlet Port
  {4998f185-bfc4-44c4-af13-83eba55fc6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b7900fe-0446-422a-9b77-682f9dfd6f4a}, !- Handle
  {ba3a0d7d-3d26-43e7-b2f1-ff9d0a3fef0a}, !- Name
  {da05d8e8-588f-4819-99de-c4579fc9ad84}, !- Source Object
  3,                                      !- Outlet Port
  {7580d363-4af1-4732-b151-3990ce7f4d4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f76829c5-8383-4d9e-ada7-4fb73b2f6219}, !- Handle
  Perimeter_mid_ZN_3 ZN Rht Coil,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5bb865f4-501a-41d1-ad3f-fed12449bcc5}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Term,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {8badf3e2-e378-4a6d-b614-c82d54bb907a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.311066904360724,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f76829c5-8383-4d9e-ada7-4fb73b2f6219}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e15252c2-3bf0-494f-8511-e49d132a0048}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {328bfca3-6a56-498b-a043-6204148cff7f}, !- Handle
  Node 60,                                !- Name
  {e15252c2-3bf0-494f-8511-e49d132a0048}, !- Inlet Port
  {e6e4ebb7-0c9d-42da-b287-aa8b31269e3a}; !- Outlet Port

OS:Node,
  {53f7ef9e-355f-4ea1-a23f-817c370dcbf2}, !- Handle
  Node 61,                                !- Name
  {c92b9fb7-2009-4fbf-9511-4849ac8b6843}, !- Inlet Port
  {12369b7b-1932-4429-b07d-1d6d2de3939a}; !- Outlet Port

OS:Connection,
  {e6e4ebb7-0c9d-42da-b287-aa8b31269e3a}, !- Handle
  {72956bd2-433e-48af-a97c-652f9460d6bc}, !- Name
  {328bfca3-6a56-498b-a043-6204148cff7f}, !- Source Object
  3,                                      !- Outlet Port
  {d908a4cb-2513-4e6f-963f-12ec1e09089a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c92b9fb7-2009-4fbf-9511-4849ac8b6843}, !- Handle
  {79f17896-4236-4002-8131-a6e84a2ac9ff}, !- Name
  {f66e449d-1d56-44f1-8ca0-efb58122d65d}, !- Source Object
  12,                                     !- Outlet Port
  {53f7ef9e-355f-4ea1-a23f-817c370dcbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f483b944-8e00-415d-af07-1453042f23b5}, !- Handle
  Node 62,                                !- Name
  {50e2b0a4-2cde-4913-aa28-cf91e2a9b0b6}, !- Inlet Port
  {8badf3e2-e378-4a6d-b614-c82d54bb907a}; !- Outlet Port

OS:Connection,
  {50e2b0a4-2cde-4913-aa28-cf91e2a9b0b6}, !- Handle
  {2f2541e5-0a46-4761-8510-f0a7d865fa49}, !- Name
  {57081891-371c-4ad5-ac7c-d94787a5aca8}, !- Source Object
  5,                                      !- Outlet Port
  {f483b944-8e00-415d-af07-1453042f23b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8badf3e2-e378-4a6d-b614-c82d54bb907a}, !- Handle
  {e1e8aa93-3906-40f3-9e55-ab2cf305d874}, !- Name
  {f483b944-8e00-415d-af07-1453042f23b5}, !- Source Object
  3,                                      !- Outlet Port
  {5bb865f4-501a-41d1-ad3f-fed12449bcc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e15252c2-3bf0-494f-8511-e49d132a0048}, !- Handle
  {57a69c10-2863-4913-a669-40bbc45ab4f6}, !- Name
  {5bb865f4-501a-41d1-ad3f-fed12449bcc5}, !- Source Object
  12,                                     !- Outlet Port
  {328bfca3-6a56-498b-a043-6204148cff7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12369b7b-1932-4429-b07d-1d6d2de3939a}, !- Handle
  {c573575b-f273-446c-9f6d-827083cf926c}, !- Name
  {53f7ef9e-355f-4ea1-a23f-817c370dcbf2}, !- Source Object
  3,                                      !- Outlet Port
  {7580d363-4af1-4732-b151-3990ce7f4d4f}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {11acd123-74eb-4d64-b10a-d886cd92d631}, !- Handle
  Perimeter_mid_ZN_4 ZN Rht Coil,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2870b083-1b6c-43cd-a8e3-fa23e5636971}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Term,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {f42fb70c-4ed8-4051-882e-fb67e576810b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {11acd123-74eb-4d64-b10a-d886cd92d631}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9aa36ac6-890a-4fa6-85bd-c9b86d4ec466}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {96d68e18-65d1-46f8-9dba-04e578836668}, !- Handle
  Node 63,                                !- Name
  {9aa36ac6-890a-4fa6-85bd-c9b86d4ec466}, !- Inlet Port
  {dc79e9ad-0b34-4142-bbb6-e598ed1d15ee}; !- Outlet Port

OS:Node,
  {133327b7-ec80-4bc4-a41f-6312b21aeb0e}, !- Handle
  Node 64,                                !- Name
  {05bfe142-c893-4122-bd41-2ab5fa4785ea}, !- Inlet Port
  {c25649eb-47ea-4f98-b517-74adcba39a70}; !- Outlet Port

OS:Connection,
  {dc79e9ad-0b34-4142-bbb6-e598ed1d15ee}, !- Handle
  {f0c0c3c3-56f3-49f5-b196-8b6dcd40fcda}, !- Name
  {96d68e18-65d1-46f8-9dba-04e578836668}, !- Source Object
  3,                                      !- Outlet Port
  {439f29ff-e49b-4cb9-b599-5955783aabad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05bfe142-c893-4122-bd41-2ab5fa4785ea}, !- Handle
  {8eb7ba85-7fd7-4c07-a543-94563785d2e3}, !- Name
  {19d6855f-7da7-496e-afda-95ed1e1a8007}, !- Source Object
  12,                                     !- Outlet Port
  {133327b7-ec80-4bc4-a41f-6312b21aeb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f539fdb5-6763-4d61-8eb7-4ee7de5eb8e5}, !- Handle
  Node 65,                                !- Name
  {4b772315-8241-48d0-aaf4-4142d7b81ce5}, !- Inlet Port
  {f42fb70c-4ed8-4051-882e-fb67e576810b}; !- Outlet Port

OS:Connection,
  {4b772315-8241-48d0-aaf4-4142d7b81ce5}, !- Handle
  {dd4d9fa1-6385-4f2c-b079-f77376314cec}, !- Name
  {57081891-371c-4ad5-ac7c-d94787a5aca8}, !- Source Object
  6,                                      !- Outlet Port
  {f539fdb5-6763-4d61-8eb7-4ee7de5eb8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42fb70c-4ed8-4051-882e-fb67e576810b}, !- Handle
  {0f62af0d-805a-4a37-9ab5-003fee55cb25}, !- Name
  {f539fdb5-6763-4d61-8eb7-4ee7de5eb8e5}, !- Source Object
  3,                                      !- Outlet Port
  {2870b083-1b6c-43cd-a8e3-fa23e5636971}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aa36ac6-890a-4fa6-85bd-c9b86d4ec466}, !- Handle
  {c102573f-75ac-486c-affb-0d4347e6c47b}, !- Name
  {2870b083-1b6c-43cd-a8e3-fa23e5636971}, !- Source Object
  12,                                     !- Outlet Port
  {96d68e18-65d1-46f8-9dba-04e578836668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25649eb-47ea-4f98-b517-74adcba39a70}, !- Handle
  {46273dd8-7537-4e81-90e5-c50640b6e207}, !- Name
  {133327b7-ec80-4bc4-a41f-6312b21aeb0e}, !- Source Object
  3,                                      !- Outlet Port
  {7580d363-4af1-4732-b151-3990ce7f4d4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {825dad41-54b6-419d-b0fa-9582c69465ca}, !- Handle
  Core_mid ZN Rht Coil,                   !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5562764b-0dfe-471c-8484-e78183107361}, !- Handle
  Core_mid ZN VAV Term,                   !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {1d57a04a-8400-4f3f-b6b6-ba38ad3ee34f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.355555027605078,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {825dad41-54b6-419d-b0fa-9582c69465ca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fc86e7ef-0680-4c80-a844-bc97b11bc4c3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {06d48eb5-18cb-480c-8751-1b444d426c14}, !- Handle
  Node 66,                                !- Name
  {fc86e7ef-0680-4c80-a844-bc97b11bc4c3}, !- Inlet Port
  {54934414-b559-4e07-aa2b-27540501ae9b}; !- Outlet Port

OS:Node,
  {0e236abe-4b47-47f6-b4e9-9ecceb4b69ad}, !- Handle
  Node 67,                                !- Name
  {022a7239-f40f-418f-8a35-5e27ed251c59}, !- Inlet Port
  {8a3fa9fd-5eb2-4a6d-b6bd-8c47d95c1a89}; !- Outlet Port

OS:Connection,
  {54934414-b559-4e07-aa2b-27540501ae9b}, !- Handle
  {3ce47a0f-f1f0-419a-bf6a-e4200537882f}, !- Name
  {06d48eb5-18cb-480c-8751-1b444d426c14}, !- Source Object
  3,                                      !- Outlet Port
  {41e1d336-3dc3-4aca-b920-21953cbef924}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {022a7239-f40f-418f-8a35-5e27ed251c59}, !- Handle
  {f30d3a08-df6d-4a3c-b2cb-b9561f2f0786}, !- Name
  {267f99e3-739b-460d-85ee-3f89c280e846}, !- Source Object
  12,                                     !- Outlet Port
  {0e236abe-4b47-47f6-b4e9-9ecceb4b69ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a13b6064-8dc8-4eab-bc92-d26cdfe05cfd}, !- Handle
  Node 68,                                !- Name
  {aff33374-2048-4950-b7e1-26c2564437ae}, !- Inlet Port
  {1d57a04a-8400-4f3f-b6b6-ba38ad3ee34f}; !- Outlet Port

OS:Connection,
  {aff33374-2048-4950-b7e1-26c2564437ae}, !- Handle
  {53bdf1d3-680a-4bcc-8ec9-c884aee6cd35}, !- Name
  {57081891-371c-4ad5-ac7c-d94787a5aca8}, !- Source Object
  7,                                      !- Outlet Port
  {a13b6064-8dc8-4eab-bc92-d26cdfe05cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d57a04a-8400-4f3f-b6b6-ba38ad3ee34f}, !- Handle
  {a1b099ac-e98d-4f4d-a13c-7d70a3a2ba58}, !- Name
  {a13b6064-8dc8-4eab-bc92-d26cdfe05cfd}, !- Source Object
  3,                                      !- Outlet Port
  {5562764b-0dfe-471c-8484-e78183107361}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc86e7ef-0680-4c80-a844-bc97b11bc4c3}, !- Handle
  {e0d5dc77-80ad-413f-88fc-5d4f35e7e9d4}, !- Name
  {5562764b-0dfe-471c-8484-e78183107361}, !- Source Object
  12,                                     !- Outlet Port
  {06d48eb5-18cb-480c-8751-1b444d426c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a3fa9fd-5eb2-4a6d-b6bd-8c47d95c1a89}, !- Handle
  {c9567820-dcf6-4569-9a4a-814d1a7de08b}, !- Name
  {0e236abe-4b47-47f6-b4e9-9ecceb4b69ad}, !- Source Object
  3,                                      !- Outlet Port
  {7580d363-4af1-4732-b151-3990ce7f4d4f}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ffe00ed2-8fd8-4689-af08-b7f43619b7ac}, !- Handle
  Supply Air Temp - 55F 2,                !- Name
  {1c42828f-ea9c-4158-9faf-409b7ee90a30}, !- Schedule Type Limits Name
  {e89672db-2a62-4ad0-9054-22dd4e70c72e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e89672db-2a62-4ad0-9054-22dd4e70c72e}, !- Handle
  Supply Air Temp - 55F Default 2,        !- Name
  {1c42828f-ea9c-4158-9faf-409b7ee90a30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {d61d01c2-df51-40c2-aedb-ff14501f5505}, !- Handle
  5 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {077e22fb-1b81-4c64-90a0-792ebee2e132}, !- Availability Schedule
  {212be989-8142-4d29-8005-d79ce6c8f6f2}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d80b91b0-e9c5-4eca-85a8-65651467cfb9}, !- Supply Side Inlet Node Name
  {4f24a05f-6733-4bea-8a2f-f3f8adfd5829}, !- Demand Side Outlet Node Name
  {4d3fc928-9740-41c8-8e8b-5d096ffbfc9f}, !- Demand Side Inlet Node A
  {39143c59-da6c-4b25-91da-eb11a449ee09}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {1fd3817f-29a8-448c-8814-71941083cf2a}, !- Handle
  Node 69,                                !- Name
  {d80b91b0-e9c5-4eca-85a8-65651467cfb9}, !- Inlet Port
  {708afa9e-edba-4641-aeb3-af4962083ae2}; !- Outlet Port

OS:Node,
  {fd7c71fe-3681-4673-bc0b-5eb4f8b80b7a}, !- Handle
  Node 70,                                !- Name
  {b1eb8fc5-f2ae-4715-b9f7-218357264a00}, !- Inlet Port
  {39143c59-da6c-4b25-91da-eb11a449ee09}; !- Outlet Port

OS:Connection,
  {d80b91b0-e9c5-4eca-85a8-65651467cfb9}, !- Handle
  {ccc9f2ea-a416-4edf-b8d5-ce497fea61aa}, !- Name
  {d61d01c2-df51-40c2-aedb-ff14501f5505}, !- Source Object
  8,                                      !- Outlet Port
  {1fd3817f-29a8-448c-8814-71941083cf2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39143c59-da6c-4b25-91da-eb11a449ee09}, !- Handle
  {6ae3333e-528d-49fe-a118-3e7c6618e9df}, !- Name
  {fd7c71fe-3681-4673-bc0b-5eb4f8b80b7a}, !- Source Object
  3,                                      !- Outlet Port
  {d61d01c2-df51-40c2-aedb-ff14501f5505}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b6101938-248c-487a-9482-a6bb8d7fdb96}, !- Handle
  Node 71,                                !- Name
  {4d3fc928-9740-41c8-8e8b-5d096ffbfc9f}, !- Inlet Port
  {013fbd10-4ef0-41dd-9de7-d530286a8130}; !- Outlet Port

OS:Node,
  {f1a8339b-e44f-49d6-9e71-148bfb57be7e}, !- Handle
  Node 72,                                !- Name
  {40396615-7c6c-4c2f-bce5-13f349117bee}, !- Inlet Port
  {4f24a05f-6733-4bea-8a2f-f3f8adfd5829}; !- Outlet Port

OS:Node,
  {039d54fe-2dbe-4fcd-8fb6-f2e510933019}, !- Handle
  Node 73,                                !- Name
  {4d0b58eb-803e-4ab6-b058-a64c671c7ca2}, !- Inlet Port
  {08086f72-aa0c-479d-8123-6af22d1992e1}; !- Outlet Port

OS:Connection,
  {4d3fc928-9740-41c8-8e8b-5d096ffbfc9f}, !- Handle
  {79150a8f-535b-4357-a41d-1e005f0fc83e}, !- Name
  {d61d01c2-df51-40c2-aedb-ff14501f5505}, !- Source Object
  10,                                     !- Outlet Port
  {b6101938-248c-487a-9482-a6bb8d7fdb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f24a05f-6733-4bea-8a2f-f3f8adfd5829}, !- Handle
  {af779792-94b4-4dfc-97b9-bb24278d5820}, !- Name
  {f1a8339b-e44f-49d6-9e71-148bfb57be7e}, !- Source Object
  3,                                      !- Outlet Port
  {d61d01c2-df51-40c2-aedb-ff14501f5505}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b9d3fa17-1072-4216-ae16-f4d972e7c6b4}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {013fbd10-4ef0-41dd-9de7-d530286a8130}, !- Inlet Node Name
  {2356dcc9-c4a5-4628-bb63-e78ad93fd1fb}, !- Outlet Node Name 1
  {c3a07141-9655-446f-9fb1-210d3b7729f5}, !- Outlet Node Name 2
  {e1d9fd56-f849-4c2f-847f-2fbe62b45165}, !- Outlet Node Name 3
  {448554aa-6b19-4514-883d-c54d45d8bad0}, !- Outlet Node Name 4
  {bf89dc43-0863-4591-8e8c-440832dd3bb4}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {7a92adc7-3b08-44fc-ab04-cf3f4f210d6b}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {40396615-7c6c-4c2f-bce5-13f349117bee}, !- Outlet Node Name
  {d14efcdc-b4c6-4bc2-a9af-f8fea54d5f76}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {013fbd10-4ef0-41dd-9de7-d530286a8130}, !- Handle
  {8be401df-1897-440c-9cbd-03c3125cedf5}, !- Name
  {b6101938-248c-487a-9482-a6bb8d7fdb96}, !- Source Object
  3,                                      !- Outlet Port
  {b9d3fa17-1072-4216-ae16-f4d972e7c6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40396615-7c6c-4c2f-bce5-13f349117bee}, !- Handle
  {2625b391-56c1-4c0f-9258-e6fc39085f7b}, !- Name
  {7a92adc7-3b08-44fc-ab04-cf3f4f210d6b}, !- Source Object
  2,                                      !- Outlet Port
  {f1a8339b-e44f-49d6-9e71-148bfb57be7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ee99000a-c7b0-426b-83c9-0c235bc1b356}, !- Handle
  {d61d01c2-df51-40c2-aedb-ff14501f5505}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManager:NightCycle,
  {212be989-8142-4d29-8005-d79ce6c8f6f2}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {1b53ac6e-0a6d-491e-a4a9-124060c08fd7}, !- Handle
  5 Zone PVAV 2 Fan,                      !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {202684a7-be83-45fd-8a66-0ec0621dba49}, !- Air Inlet Node Name
  {b1eb8fc5-f2ae-4715-b9f7-218357264a00}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {b1eb8fc5-f2ae-4715-b9f7-218357264a00}, !- Handle
  {29a7071a-88fd-40a9-be88-0785e6d3454f}, !- Name
  {1b53ac6e-0a6d-491e-a4a9-124060c08fd7}, !- Source Object
  17,                                     !- Outlet Port
  {fd7c71fe-3681-4673-bc0b-5eb4f8b80b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {867f14f1-4e72-4652-bfcf-05d09ba85401}, !- Handle
  5 Zone PVAV 2 Main Htg Coil,            !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c3d861a8-7717-40d6-bb7f-29c1144b9a48}, !- Air Inlet Node Name
  {9502e51f-5d28-4bf3-b69c-d90e779b0d73}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {3a5170b8-4857-4ae0-8ba6-7c97bbd54078}, !- Handle
  Node 74,                                !- Name
  {9502e51f-5d28-4bf3-b69c-d90e779b0d73}, !- Inlet Port
  {202684a7-be83-45fd-8a66-0ec0621dba49}; !- Outlet Port

OS:Connection,
  {9502e51f-5d28-4bf3-b69c-d90e779b0d73}, !- Handle
  {06e8ee46-0f60-4d25-8346-c9aca0039d7e}, !- Name
  {867f14f1-4e72-4652-bfcf-05d09ba85401}, !- Source Object
  6,                                      !- Outlet Port
  {3a5170b8-4857-4ae0-8ba6-7c97bbd54078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202684a7-be83-45fd-8a66-0ec0621dba49}, !- Handle
  {49b3e9af-6901-42e7-ab44-7d968cb3f2f9}, !- Name
  {3a5170b8-4857-4ae0-8ba6-7c97bbd54078}, !- Source Object
  3,                                      !- Outlet Port
  {1b53ac6e-0a6d-491e-a4a9-124060c08fd7}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {5399bc8a-2ec9-4de3-8dc4-6d78903ab9b2}, !- Handle
  5 Zone PVAV 2 Clg Coil 256kBtu/hr 9.8EER, !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {e3327b79-a668-4dff-8a03-af8df5572777}, !- Air Inlet Node Name
  {10e1ecdd-df08-485a-a633-ae48492dc68f}, !- Air Outlet Node Name
  {2946c6df-9006-4087-9dd0-a5034fe07ad9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7fe64bc8-bb89-46c8-976f-df107c35ef19}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52cf1b23-e531-4396-82c1-7a42dea37c78}, !- Energy Input Ratio Function of Temperature Curve Name
  {b965da4d-5db8-40e9-8f60-16932b4ed8ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffdc4cb1-9731-4a97-b65b-01e422c6bb1d}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {5d74fdbe-5dbc-459c-a1eb-fc24a81eecfb}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b97419f3-574d-42e3-91a6-8f8b22ea1cfb}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bf2d7527-dd5b-4722-a71c-f3deb174b51b}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3fbaf17-0591-4bf7-a0a8-84411840c13f}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {98fb4d67-f97d-45c3-b5bf-619aa0bb99ab}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0ea40e3-75a4-49d1-a47a-dc0a381f29b0}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {3b703626-ee56-4d81-95d9-0fab0fcb36b1}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab2dacee-f99c-4da3-b96d-2850929986e9}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d833e50b-f677-4dc7-90e4-5e197a122a86}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {5281adba-e685-4acc-bdde-994b8972adca}, !- Handle
  Node 75,                                !- Name
  {10e1ecdd-df08-485a-a633-ae48492dc68f}, !- Inlet Port
  {c3d861a8-7717-40d6-bb7f-29c1144b9a48}; !- Outlet Port

OS:Connection,
  {10e1ecdd-df08-485a-a633-ae48492dc68f}, !- Handle
  {28e03183-c167-4b67-9484-11cb4e4e24b5}, !- Name
  {5399bc8a-2ec9-4de3-8dc4-6d78903ab9b2}, !- Source Object
  8,                                      !- Outlet Port
  {5281adba-e685-4acc-bdde-994b8972adca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d861a8-7717-40d6-bb7f-29c1144b9a48}, !- Handle
  {67854926-9797-45bf-8de6-69b5bcd0085c}, !- Name
  {5281adba-e685-4acc-bdde-994b8972adca}, !- Source Object
  3,                                      !- Outlet Port
  {867f14f1-4e72-4652-bfcf-05d09ba85401}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a8060077-d898-43b4-85f1-c28f26b18567}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5b35352-112a-4cf3-899e-3639efb170f4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {811ac00d-d73f-4e9c-a8a2-16e853882c1e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {811ac00d-d73f-4e9c-a8a2-16e853882c1e}, !- Handle
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  {e5b35352-112a-4cf3-899e-3639efb170f4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3125a9e-80f3-4499-a0e9-43c450990a6e}, !- Handle
  5 Zone PVAV 2 OA Sys,                   !- Name
  {a8060077-d898-43b4-85f1-c28f26b18567}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {44c5df51-a9f0-4443-bac8-3b75ed53ff78}, !- Mixed Air Node Name
  {d410f96c-3db5-4ed2-8121-de6c2092885e}, !- Outdoor Air Stream Node Name
  {7d4fe6e6-e220-4f49-acbd-77e78ca8aee7}, !- Relief Air Stream Node Name
  {708afa9e-edba-4641-aeb3-af4962083ae2}; !- Return Air Stream Node Name

OS:Node,
  {d68b0020-c74a-41f9-901c-75c8cbd16023}, !- Handle
  Node 76,                                !- Name
  ,                                       !- Inlet Port
  {d410f96c-3db5-4ed2-8121-de6c2092885e}; !- Outlet Port

OS:Connection,
  {d410f96c-3db5-4ed2-8121-de6c2092885e}, !- Handle
  {a1693a81-4a1f-4903-a9dc-85f55aa310cd}, !- Name
  {d68b0020-c74a-41f9-901c-75c8cbd16023}, !- Source Object
  3,                                      !- Outlet Port
  {c3125a9e-80f3-4499-a0e9-43c450990a6e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c969574-0011-435e-acf5-e2b8ce7b0e4b}, !- Handle
  Node 77,                                !- Name
  {7d4fe6e6-e220-4f49-acbd-77e78ca8aee7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d4fe6e6-e220-4f49-acbd-77e78ca8aee7}, !- Handle
  {53c8322d-c218-4840-8c6f-39a8025110a7}, !- Name
  {c3125a9e-80f3-4499-a0e9-43c450990a6e}, !- Source Object
  7,                                      !- Outlet Port
  {3c969574-0011-435e-acf5-e2b8ce7b0e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3e065b9-4383-4969-8223-6f4c2e1735b9}, !- Handle
  Node 78,                                !- Name
  {44c5df51-a9f0-4443-bac8-3b75ed53ff78}, !- Inlet Port
  {e3327b79-a668-4dff-8a03-af8df5572777}; !- Outlet Port

OS:Connection,
  {708afa9e-edba-4641-aeb3-af4962083ae2}, !- Handle
  {ea182518-0b8c-4725-bb2f-be16a61b567e}, !- Name
  {1fd3817f-29a8-448c-8814-71941083cf2a}, !- Source Object
  3,                                      !- Outlet Port
  {c3125a9e-80f3-4499-a0e9-43c450990a6e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {44c5df51-a9f0-4443-bac8-3b75ed53ff78}, !- Handle
  {b64e5bca-e7e8-4a5a-a8ef-0c016b30ed8e}, !- Name
  {c3125a9e-80f3-4499-a0e9-43c450990a6e}, !- Source Object
  5,                                      !- Outlet Port
  {b3e065b9-4383-4969-8223-6f4c2e1735b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3327b79-a668-4dff-8a03-af8df5572777}, !- Handle
  {f3433eb5-bcc6-4354-a990-49707d1a537d}, !- Name
  {b3e065b9-4383-4969-8223-6f4c2e1735b9}, !- Source Object
  3,                                      !- Outlet Port
  {5399bc8a-2ec9-4de3-8dc4-6d78903ab9b2}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3373aa6d-dfc0-4da4-9acb-ea5ecbaf3d88}, !- Handle
  Perimeter_top_ZN_1 ZN Rht Coil,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {786232eb-45e1-484f-9f96-6a55d24529e7}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Term,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {3ad9308c-b79b-4fdf-b6d0-5cb451f8e839}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3373aa6d-dfc0-4da4-9acb-ea5ecbaf3d88}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4d0b58eb-803e-4ab6-b058-a64c671c7ca2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {51600430-27eb-4b1d-aa1f-cb7f61789c57}, !- Handle
  Node 79,                                !- Name
  {def70d06-1a85-4a71-ba72-8813162c06c1}, !- Inlet Port
  {49bf64c0-bcd8-4758-852c-3405abcb1074}; !- Outlet Port

OS:Connection,
  {08086f72-aa0c-479d-8123-6af22d1992e1}, !- Handle
  {8ae40a93-d7fc-4ae7-92dd-88f5145fa6fa}, !- Name
  {039d54fe-2dbe-4fcd-8fb6-f2e510933019}, !- Source Object
  3,                                      !- Outlet Port
  {85851302-f47a-499a-95f0-19599845262a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {def70d06-1a85-4a71-ba72-8813162c06c1}, !- Handle
  {b2d0279a-8e46-4940-806a-e85738f8053f}, !- Name
  {ab89fd8b-e722-48e9-b832-5433fff6ba72}, !- Source Object
  12,                                     !- Outlet Port
  {51600430-27eb-4b1d-aa1f-cb7f61789c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7429a9c1-4644-45fe-961f-84c49ec6e533}, !- Handle
  Node 80,                                !- Name
  {2356dcc9-c4a5-4628-bb63-e78ad93fd1fb}, !- Inlet Port
  {3ad9308c-b79b-4fdf-b6d0-5cb451f8e839}; !- Outlet Port

OS:Connection,
  {2356dcc9-c4a5-4628-bb63-e78ad93fd1fb}, !- Handle
  {3ad64f9c-b7c2-4011-ac68-303ffc64dd12}, !- Name
  {b9d3fa17-1072-4216-ae16-f4d972e7c6b4}, !- Source Object
  3,                                      !- Outlet Port
  {7429a9c1-4644-45fe-961f-84c49ec6e533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad9308c-b79b-4fdf-b6d0-5cb451f8e839}, !- Handle
  {d2b8bf9d-a836-4765-8a26-cab7d29c7a3d}, !- Name
  {7429a9c1-4644-45fe-961f-84c49ec6e533}, !- Source Object
  3,                                      !- Outlet Port
  {786232eb-45e1-484f-9f96-6a55d24529e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d0b58eb-803e-4ab6-b058-a64c671c7ca2}, !- Handle
  {0005cb8b-182c-40fc-bfc7-7a0b88dfa65b}, !- Name
  {786232eb-45e1-484f-9f96-6a55d24529e7}, !- Source Object
  12,                                     !- Outlet Port
  {039d54fe-2dbe-4fcd-8fb6-f2e510933019}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {296ed7db-69de-45e6-bf13-284d8074321e}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {6d9d6e85-ad6e-45e2-9bb3-16cbb67294f1}, !- ThermalZone
  {6f90f5e6-3398-48ba-9389-1d984ceb6bbf}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {49bf64c0-bcd8-4758-852c-3405abcb1074}, !- Inlet Node 1
  {04df56f1-8811-4eb4-8f3f-c0fcf92a583a}, !- Inlet Node 2
  {252d1542-7c21-4092-ae5a-2a1ecb0f300d}, !- Inlet Node 3
  {b14ce2bb-6806-4fbf-bcd0-8ece604deb91}, !- Inlet Node 4
  {28f0ca22-0261-4ba2-ac04-870704d85e81}; !- Inlet Node 5

OS:Node,
  {832c770c-98b3-4cfe-984c-60b2babd940a}, !- Handle
  Node 82,                                !- Name
  {6f90f5e6-3398-48ba-9389-1d984ceb6bbf}, !- Inlet Port
  {d14efcdc-b4c6-4bc2-a9af-f8fea54d5f76}; !- Outlet Port

OS:Connection,
  {49bf64c0-bcd8-4758-852c-3405abcb1074}, !- Handle
  {03fec3f7-c120-49c4-bc38-577739260464}, !- Name
  {51600430-27eb-4b1d-aa1f-cb7f61789c57}, !- Source Object
  3,                                      !- Outlet Port
  {296ed7db-69de-45e6-bf13-284d8074321e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f90f5e6-3398-48ba-9389-1d984ceb6bbf}, !- Handle
  {f1d96c7a-9266-4154-b401-9ec4ce55cccc}, !- Name
  {296ed7db-69de-45e6-bf13-284d8074321e}, !- Source Object
  3,                                      !- Outlet Port
  {832c770c-98b3-4cfe-984c-60b2babd940a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d14efcdc-b4c6-4bc2-a9af-f8fea54d5f76}, !- Handle
  {341ba044-9234-4010-9e46-96fac53ff5f9}, !- Name
  {832c770c-98b3-4cfe-984c-60b2babd940a}, !- Source Object
  3,                                      !- Outlet Port
  {7a92adc7-3b08-44fc-ab04-cf3f4f210d6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aff941b1-cff1-4ea9-a4e5-707070b373f8}, !- Handle
  Perimeter_top_ZN_2 ZN Rht Coil,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1afcefcb-9174-4475-8a08-cbfb2df5541f}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Term,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {d66015f7-7d51-448a-8f01-c29357750eac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aff941b1-cff1-4ea9-a4e5-707070b373f8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {04bdd229-c845-4411-9b9f-59d0fac00db1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d00213d4-f3ac-45c5-8b03-47d2f7f4c91d}, !- Handle
  Node 81,                                !- Name
  {04bdd229-c845-4411-9b9f-59d0fac00db1}, !- Inlet Port
  {aee2a0a9-e581-4477-b5e6-89ebe3a68030}; !- Outlet Port

OS:Node,
  {cba80a8d-a921-4048-aba9-09666289164b}, !- Handle
  Node 83,                                !- Name
  {f1d5354a-3b9c-426a-a5c3-46e24ec83cdb}, !- Inlet Port
  {04df56f1-8811-4eb4-8f3f-c0fcf92a583a}; !- Outlet Port

OS:Connection,
  {aee2a0a9-e581-4477-b5e6-89ebe3a68030}, !- Handle
  {214b3d24-96b8-4b3a-aea5-cdb6bea3a74c}, !- Name
  {d00213d4-f3ac-45c5-8b03-47d2f7f4c91d}, !- Source Object
  3,                                      !- Outlet Port
  {6a5df9ad-8e3f-408b-ac68-da940923c7db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1d5354a-3b9c-426a-a5c3-46e24ec83cdb}, !- Handle
  {35ca466a-d31e-4fc6-8aa3-a90180167486}, !- Name
  {067f1bb4-680d-44ab-ba2c-dea5f1c5996a}, !- Source Object
  12,                                     !- Outlet Port
  {cba80a8d-a921-4048-aba9-09666289164b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d789998-a861-4bb0-aab1-53175bfb9de5}, !- Handle
  Node 84,                                !- Name
  {c3a07141-9655-446f-9fb1-210d3b7729f5}, !- Inlet Port
  {d66015f7-7d51-448a-8f01-c29357750eac}; !- Outlet Port

OS:Connection,
  {c3a07141-9655-446f-9fb1-210d3b7729f5}, !- Handle
  {433921ef-c4d0-4f26-aac5-f15f9e661f59}, !- Name
  {b9d3fa17-1072-4216-ae16-f4d972e7c6b4}, !- Source Object
  4,                                      !- Outlet Port
  {2d789998-a861-4bb0-aab1-53175bfb9de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d66015f7-7d51-448a-8f01-c29357750eac}, !- Handle
  {8a480348-2cad-4f44-ba91-3c96a138b7c9}, !- Name
  {2d789998-a861-4bb0-aab1-53175bfb9de5}, !- Source Object
  3,                                      !- Outlet Port
  {1afcefcb-9174-4475-8a08-cbfb2df5541f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04bdd229-c845-4411-9b9f-59d0fac00db1}, !- Handle
  {11cbd272-3906-42e7-9af6-50db01b6a778}, !- Name
  {1afcefcb-9174-4475-8a08-cbfb2df5541f}, !- Source Object
  12,                                     !- Outlet Port
  {d00213d4-f3ac-45c5-8b03-47d2f7f4c91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04df56f1-8811-4eb4-8f3f-c0fcf92a583a}, !- Handle
  {7f71d42a-2f1b-4c88-ada3-53806eb2f50e}, !- Name
  {cba80a8d-a921-4048-aba9-09666289164b}, !- Source Object
  3,                                      !- Outlet Port
  {296ed7db-69de-45e6-bf13-284d8074321e}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {919e9eff-eb59-4d4d-ad67-551d5f6d8062}, !- Handle
  Perimeter_top_ZN_3 ZN Rht Coil,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6dfa3f6e-e286-4318-9e0e-590a8b8d2155}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Term,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {5235cccf-7d38-489a-b158-95e3a238f0f6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.307719269541648,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {919e9eff-eb59-4d4d-ad67-551d5f6d8062}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {114c51bb-49de-45ae-80b5-cd964afd038e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a58b0d28-2e0b-4920-a82e-5adb89da91e8}, !- Handle
  Node 85,                                !- Name
  {114c51bb-49de-45ae-80b5-cd964afd038e}, !- Inlet Port
  {1ad7d277-e7b4-48d2-b407-c55dc58058d3}; !- Outlet Port

OS:Node,
  {6b3e8a76-9d6e-4108-b6dd-4fecfea4e983}, !- Handle
  Node 86,                                !- Name
  {8c6be485-8bf9-4921-b63e-d8855dc60950}, !- Inlet Port
  {252d1542-7c21-4092-ae5a-2a1ecb0f300d}; !- Outlet Port

OS:Connection,
  {1ad7d277-e7b4-48d2-b407-c55dc58058d3}, !- Handle
  {083b4fd7-f456-45a2-a54d-4f2ed5b05f58}, !- Name
  {a58b0d28-2e0b-4920-a82e-5adb89da91e8}, !- Source Object
  3,                                      !- Outlet Port
  {6d0e8587-6ec6-4646-9f52-8ee1fe53f2c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c6be485-8bf9-4921-b63e-d8855dc60950}, !- Handle
  {63adabfa-26bd-443b-ade3-290a836b34c5}, !- Name
  {4b7abf88-0f37-48a5-937a-d34bba3ea15f}, !- Source Object
  12,                                     !- Outlet Port
  {6b3e8a76-9d6e-4108-b6dd-4fecfea4e983}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d443d32b-9a08-44ff-81bc-b12cb33f6760}, !- Handle
  Node 87,                                !- Name
  {e1d9fd56-f849-4c2f-847f-2fbe62b45165}, !- Inlet Port
  {5235cccf-7d38-489a-b158-95e3a238f0f6}; !- Outlet Port

OS:Connection,
  {e1d9fd56-f849-4c2f-847f-2fbe62b45165}, !- Handle
  {bd68b335-b7e8-4e97-9908-42e44d426678}, !- Name
  {b9d3fa17-1072-4216-ae16-f4d972e7c6b4}, !- Source Object
  5,                                      !- Outlet Port
  {d443d32b-9a08-44ff-81bc-b12cb33f6760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5235cccf-7d38-489a-b158-95e3a238f0f6}, !- Handle
  {a803e99d-5d7b-43b6-8ef7-32b79a5cb1fd}, !- Name
  {d443d32b-9a08-44ff-81bc-b12cb33f6760}, !- Source Object
  3,                                      !- Outlet Port
  {6dfa3f6e-e286-4318-9e0e-590a8b8d2155}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {114c51bb-49de-45ae-80b5-cd964afd038e}, !- Handle
  {20a91c1e-0f1c-4718-86c4-50ff6476f427}, !- Name
  {6dfa3f6e-e286-4318-9e0e-590a8b8d2155}, !- Source Object
  12,                                     !- Outlet Port
  {a58b0d28-2e0b-4920-a82e-5adb89da91e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252d1542-7c21-4092-ae5a-2a1ecb0f300d}, !- Handle
  {c0753035-fbb8-49e1-8567-2eabc688301a}, !- Name
  {6b3e8a76-9d6e-4108-b6dd-4fecfea4e983}, !- Source Object
  3,                                      !- Outlet Port
  {296ed7db-69de-45e6-bf13-284d8074321e}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a9ea1d30-31ea-401d-8312-8fefb6f0402c}, !- Handle
  Perimeter_top_ZN_4 ZN Rht Coil,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1567fdf3-21df-4642-95e9-41da9a0b9f26}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Term,         !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {d014ac22-3884-4ab7-8113-6a7c3a8c39e9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a9ea1d30-31ea-401d-8312-8fefb6f0402c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {12fab880-a8f2-4dbd-bb4a-86c9fe6a0429}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cc059ce5-78c5-40ea-a577-a3d3502c862a}, !- Handle
  Node 88,                                !- Name
  {12fab880-a8f2-4dbd-bb4a-86c9fe6a0429}, !- Inlet Port
  {dca44974-32f6-46cc-a7d2-25659bbbb675}; !- Outlet Port

OS:Node,
  {11c7ae46-9bbb-4b55-ab71-bb76af85bed7}, !- Handle
  Node 89,                                !- Name
  {1f91627e-30ae-4590-b685-262a817c6a46}, !- Inlet Port
  {b14ce2bb-6806-4fbf-bcd0-8ece604deb91}; !- Outlet Port

OS:Connection,
  {dca44974-32f6-46cc-a7d2-25659bbbb675}, !- Handle
  {8088ce0a-d2e8-4c56-8659-3897f7e4531f}, !- Name
  {cc059ce5-78c5-40ea-a577-a3d3502c862a}, !- Source Object
  3,                                      !- Outlet Port
  {1852fcc4-9e63-4e34-95a9-40c7f02ea050}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f91627e-30ae-4590-b685-262a817c6a46}, !- Handle
  {d0f1dccc-782d-4b07-9d58-a4de983282dc}, !- Name
  {3a67973a-ab04-4a22-ad2a-6ddc8623f9d6}, !- Source Object
  12,                                     !- Outlet Port
  {11c7ae46-9bbb-4b55-ab71-bb76af85bed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b41b824-68e4-4006-8543-32d3c08e4c08}, !- Handle
  Node 90,                                !- Name
  {448554aa-6b19-4514-883d-c54d45d8bad0}, !- Inlet Port
  {d014ac22-3884-4ab7-8113-6a7c3a8c39e9}; !- Outlet Port

OS:Connection,
  {448554aa-6b19-4514-883d-c54d45d8bad0}, !- Handle
  {d6609bf3-ea19-4469-98b2-47a6170ca208}, !- Name
  {b9d3fa17-1072-4216-ae16-f4d972e7c6b4}, !- Source Object
  6,                                      !- Outlet Port
  {9b41b824-68e4-4006-8543-32d3c08e4c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d014ac22-3884-4ab7-8113-6a7c3a8c39e9}, !- Handle
  {a550fbbb-2992-4981-9400-e5d667dbb199}, !- Name
  {9b41b824-68e4-4006-8543-32d3c08e4c08}, !- Source Object
  3,                                      !- Outlet Port
  {1567fdf3-21df-4642-95e9-41da9a0b9f26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12fab880-a8f2-4dbd-bb4a-86c9fe6a0429}, !- Handle
  {d7a09f43-ea28-4671-b270-1b6cb45aa1ec}, !- Name
  {1567fdf3-21df-4642-95e9-41da9a0b9f26}, !- Source Object
  12,                                     !- Outlet Port
  {cc059ce5-78c5-40ea-a577-a3d3502c862a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b14ce2bb-6806-4fbf-bcd0-8ece604deb91}, !- Handle
  {a818e55b-a83b-4114-85fe-5d43d24ec43d}, !- Name
  {11c7ae46-9bbb-4b55-ab71-bb76af85bed7}, !- Source Object
  3,                                      !- Outlet Port
  {296ed7db-69de-45e6-bf13-284d8074321e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2b0fde1a-e240-4b5a-b92c-05722ec44ceb}, !- Handle
  Core_top ZN Rht Coil,                   !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6fbedd69-b843-4cf2-b4ff-cd55a6806a10}, !- Handle
  Core_top ZN VAV Term,                   !- Name
  {625942f2-2f86-42d9-ab75-d59a037a6f27}, !- Availability Schedule Name
  {f9283e2a-85c8-41ff-9f1d-4487f144e2a4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.36527756918538,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2b0fde1a-e240-4b5a-b92c-05722ec44ceb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {40ccc9fa-1a38-418d-8cdb-154576164fc4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {036d26ad-a3ad-4ea6-8e25-6ee5f3a087e4}, !- Handle
  Node 91,                                !- Name
  {40ccc9fa-1a38-418d-8cdb-154576164fc4}, !- Inlet Port
  {0826cced-8bb3-4599-87dd-984ecf59a5c5}; !- Outlet Port

OS:Node,
  {4df937ba-713d-4b97-806c-bd1af34e1a14}, !- Handle
  Node 92,                                !- Name
  {017a335d-911e-4625-83ff-3e686448523f}, !- Inlet Port
  {28f0ca22-0261-4ba2-ac04-870704d85e81}; !- Outlet Port

OS:Connection,
  {0826cced-8bb3-4599-87dd-984ecf59a5c5}, !- Handle
  {2cc2140d-a6b7-4acb-aad2-e1d8cf00ddf9}, !- Name
  {036d26ad-a3ad-4ea6-8e25-6ee5f3a087e4}, !- Source Object
  3,                                      !- Outlet Port
  {f04cf599-ba86-4c79-8b5b-0d89920b2d82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {017a335d-911e-4625-83ff-3e686448523f}, !- Handle
  {54070425-5cad-4027-a307-9f5df795057b}, !- Name
  {d01988b5-b88d-4503-ad00-fe232d79d634}, !- Source Object
  12,                                     !- Outlet Port
  {4df937ba-713d-4b97-806c-bd1af34e1a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4bc976a-768b-4796-b7bb-71c2eb266be4}, !- Handle
  Node 93,                                !- Name
  {bf89dc43-0863-4591-8e8c-440832dd3bb4}, !- Inlet Port
  {f9283e2a-85c8-41ff-9f1d-4487f144e2a4}; !- Outlet Port

OS:Connection,
  {bf89dc43-0863-4591-8e8c-440832dd3bb4}, !- Handle
  {d83b74ef-cb91-42ab-9848-96948be514b0}, !- Name
  {b9d3fa17-1072-4216-ae16-f4d972e7c6b4}, !- Source Object
  7,                                      !- Outlet Port
  {a4bc976a-768b-4796-b7bb-71c2eb266be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9283e2a-85c8-41ff-9f1d-4487f144e2a4}, !- Handle
  {90bd0503-204d-4cdf-84b9-6a01f4a620a8}, !- Name
  {a4bc976a-768b-4796-b7bb-71c2eb266be4}, !- Source Object
  3,                                      !- Outlet Port
  {6fbedd69-b843-4cf2-b4ff-cd55a6806a10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40ccc9fa-1a38-418d-8cdb-154576164fc4}, !- Handle
  {512abb42-064b-4434-95ef-f5e669cf1ad0}, !- Name
  {6fbedd69-b843-4cf2-b4ff-cd55a6806a10}, !- Source Object
  12,                                     !- Outlet Port
  {036d26ad-a3ad-4ea6-8e25-6ee5f3a087e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f0ca22-0261-4ba2-ac04-870704d85e81}, !- Handle
  {2630da10-1ca4-4ebf-b6a8-0cae7ccb6feb}, !- Name
  {4df937ba-713d-4b97-806c-bd1af34e1a14}, !- Source Object
  3,                                      !- Outlet Port
  {296ed7db-69de-45e6-bf13-284d8074321e}, !- Target Object
  9;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {5c6da09a-b190-4606-8193-9e726779196a}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {002060bb-447d-4d56-b7d9-ff3543807b4e}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {5c6da09a-b190-4606-8193-9e726779196a}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {c51d7452-0ca9-4a77-ad49-224b17633675}, !- Schedule Name
  2;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c51d7452-0ca9-4a77-ad49-224b17633675}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  {8fcb01d6-0194-4094-8c5f-c8c130982acd}, !- Default Day Schedule Name
  {f45f7395-e1a9-4fc9-b2fc-9993e5acbaa8}, !- Summer Design Day Schedule Name
  {e0cfb837-a51b-43a5-9def-6e4f9155f5d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fcb01d6-0194-4094-8c5f-c8c130982acd}, !- Handle
  Schedule Day 21,                        !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2284ac0-4ae1-4642-afb1-752ea1c267b2}, !- Handle
  Schedule Rule 20,                       !- Name
  {c51d7452-0ca9-4a77-ad49-224b17633675}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3399cc4b-c05b-4c0d-9584-ce728d26873c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3399cc4b-c05b-4c0d-9584-ce728d26873c}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {96215b2c-ec0c-4a66-88e9-8a335136c47d}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f45f7395-e1a9-4fc9-b2fc-9993e5acbaa8}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {791e3065-3f8f-4034-92d8-851bc88a7bc0}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0cfb837-a51b-43a5-9def-6e4f9155f5d8}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04c77379-32f2-4397-8cff-16d1af120ec9}, !- Handle
  Schedule Rule 21,                       !- Name
  {c51d7452-0ca9-4a77-ad49-224b17633675}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7812a78-2e8b-4e72-94fc-0d12fb5879d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7812a78-2e8b-4e72-94fc-0d12fb5879d1}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af320f42-50ac-4394-8f83-690962cc7902}, !- Handle
  Schedule Rule 22,                       !- Name
  {c51d7452-0ca9-4a77-ad49-224b17633675}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2604b12-851c-46d0-a560-5b4523d6ba38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2604b12-851c-46d0-a560-5b4523d6ba38}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {71bb42a4-0d17-487d-8e49-bfbf00fc3a6c}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a76c4511-509c-4ea7-8afd-067aaa494d10}, !- Handle
  2 Elevator Fans,                        !- Name
  {71bb42a4-0d17-487d-8e49-bfbf00fc3a6c}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {34c68d10-e9b6-4736-91f4-982289b1ee1c}, !- Schedule Name
  2;                                      !- Multiplier

OS:Schedule:Ruleset,
  {34c68d10-e9b6-4736-91f4-982289b1ee1c}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  {ae974934-4c63-45c7-97b5-f59e77829ed1}, !- Default Day Schedule Name
  {5a0027a2-54ba-465f-9fa4-e662168a45d4}, !- Summer Design Day Schedule Name
  {bd5bcaaa-594c-4bed-8fac-434e46a9640e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae974934-4c63-45c7-97b5-f59e77829ed1}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6390906d-34d2-4ece-81a1-42a8c6eac24d}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd5bcaaa-594c-4bed-8fac-434e46a9640e}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c87098a-001a-4eec-9a13-d4dbfaa350dd}, !- Handle
  Schedule Rule 23,                       !- Name
  {34c68d10-e9b6-4736-91f4-982289b1ee1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd9ae95e-dd36-4460-97fc-c4f8c8370e41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd9ae95e-dd36-4460-97fc-c4f8c8370e41}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {bc84e10b-7e9f-46d5-b2ee-dad82e0625de}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a0027a2-54ba-465f-9fa4-e662168a45d4}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {119072a5-548e-4cce-804d-162bfdd8ae3d}, !- Handle
  Schedule Rule 24,                       !- Name
  {34c68d10-e9b6-4736-91f4-982289b1ee1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd3feea1-5e11-4d19-ab24-a28fa594c301}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd3feea1-5e11-4d19-ab24-a28fa594c301}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {d6c8c0fa-e76b-457c-a7ba-920d4f7d62ca}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {35eb8a95-fca9-4e5a-8eb9-40553fe6b84b}, !- Handle
  2 Elevator Lights,                      !- Name
  {d6c8c0fa-e76b-457c-a7ba-920d4f7d62ca}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {34c68d10-e9b6-4736-91f4-982289b1ee1c}, !- Schedule Name
  2;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {59f0e971-8c68-4112-b14e-f4b51db4eb1a}, !- Handle
  entry door Infiltration,                !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {5e36469a-766d-4b9e-ad3f-923f77196507}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.678659786,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {5e36469a-766d-4b9e-ad3f-923f77196507}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  {b37e4bce-22ba-4219-8fdb-4d17bf022c9b}, !- Default Day Schedule Name
  {7f492f8b-42e2-418a-b127-960b9d2b98ed}, !- Summer Design Day Schedule Name
  {fa561598-aab8-45a7-8b50-84d7d9087db5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b37e4bce-22ba-4219-8fdb-4d17bf022c9b}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3918e3d4-392c-4cb7-893b-149b50d2e5ce}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa561598-aab8-45a7-8b50-84d7d9087db5}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0746cafe-357f-43e2-af38-8edd455bd249}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f492f8b-42e2-418a-b127-960b9d2b98ed}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4c6406c-fdfa-45d1-947e-5ada86b98102}, !- Handle
  Schedule Rule 25,                       !- Name
  {5e36469a-766d-4b9e-ad3f-923f77196507}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94a7ef56-6730-4732-99a1-8fb982da137e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94a7ef56-6730-4732-99a1-8fb982da137e}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:PlantLoop,
  {4cd43032-fc82-4fc4-a8d6-28413c049d49}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5ed367bf-52ab-4e64-a939-9d81e24a6f53}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {65b9dc9f-6a37-4481-86ee-34df6f1f03fb}, !- Plant Side Inlet Node Name
  {7ef410d3-07be-44ba-964a-a2262e603f80}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d2eeeff8-38e1-4ab4-918e-0c0c8f0aa3fd}, !- Demand Side Inlet Node Name
  {0ad526af-111b-47e2-bbbd-09bfc01ce2c5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {55f9b0bb-fb9a-4b13-a874-0c8dc5670b9d}, !- Handle
  {4cd43032-fc82-4fc4-a8d6-28413c049d49}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0f3f9e1c-c0c3-410b-aa17-816415b3892a}, !- Handle
  Node 94,                                !- Name
  {65b9dc9f-6a37-4481-86ee-34df6f1f03fb}, !- Inlet Port
  {3c843626-4741-4d22-87ad-5991c4cde860}; !- Outlet Port

OS:Node,
  {5ed367bf-52ab-4e64-a939-9d81e24a6f53}, !- Handle
  Node 95,                                !- Name
  {3305a49e-25d5-4aa9-9068-f7825064d674}, !- Inlet Port
  {7ef410d3-07be-44ba-964a-a2262e603f80}; !- Outlet Port

OS:Node,
  {3ba7f12a-7e4e-4b60-9b39-02122afd2e60}, !- Handle
  Node 96,                                !- Name
  {acdeb4af-a650-4233-9372-9f53b3b17115}, !- Inlet Port
  {e9cb8f9f-4283-4f4f-9462-c023d6c55d13}; !- Outlet Port

OS:Connector:Mixer,
  {136dd75d-464c-477b-ab7f-3c56dc5cdeec}, !- Handle
  Connector Mixer 1,                      !- Name
  {a986c1b5-c7da-4d45-9cf6-690c59d418ee}, !- Outlet Branch Name
  {c12dcf43-e7f3-4017-a59b-7a4bdc2d3d5b}, !- Inlet Branch Name 1
  {586e8a5c-2fc9-410f-bc02-98c14655b62a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {88240d28-2e6d-4d6e-9756-acc83db380bc}, !- Handle
  Connector Splitter 1,                   !- Name
  {b737e543-7d37-4357-b8c9-dad51dc3b3ef}, !- Inlet Branch Name
  {acdeb4af-a650-4233-9372-9f53b3b17115}, !- Outlet Branch Name 1
  {0d9d3394-6ca3-4bfb-a6ac-b0edd2c40b5f}; !- Outlet Branch Name 2

OS:Connection,
  {65b9dc9f-6a37-4481-86ee-34df6f1f03fb}, !- Handle
  {5348ab47-a7f6-44df-8f57-7a459b7f2379}, !- Name
  {4cd43032-fc82-4fc4-a8d6-28413c049d49}, !- Source Object
  13,                                     !- Outlet Port
  {0f3f9e1c-c0c3-410b-aa17-816415b3892a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acdeb4af-a650-4233-9372-9f53b3b17115}, !- Handle
  {ec51a0a5-a8a1-4b84-945c-fce8f9850d73}, !- Name
  {88240d28-2e6d-4d6e-9756-acc83db380bc}, !- Source Object
  3,                                      !- Outlet Port
  {3ba7f12a-7e4e-4b60-9b39-02122afd2e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef410d3-07be-44ba-964a-a2262e603f80}, !- Handle
  {2e6fe74a-006f-40d6-8ae8-eb662438095b}, !- Name
  {5ed367bf-52ab-4e64-a939-9d81e24a6f53}, !- Source Object
  3,                                      !- Outlet Port
  {4cd43032-fc82-4fc4-a8d6-28413c049d49}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {429eeeb7-3731-4aaa-a281-a66493d5832c}, !- Handle
  Node 97,                                !- Name
  {d2eeeff8-38e1-4ab4-918e-0c0c8f0aa3fd}, !- Inlet Port
  {5b662fda-d513-4a55-a4fe-9b670cedcbd3}; !- Outlet Port

OS:Node,
  {f84ad248-0b08-4b64-ae08-3f96dfaba16c}, !- Handle
  Node 98,                                !- Name
  {ff7afe96-e982-454f-b062-2f9b7a8faeaf}, !- Inlet Port
  {0ad526af-111b-47e2-bbbd-09bfc01ce2c5}; !- Outlet Port

OS:Node,
  {9cd707f9-f92f-472c-8383-981a11f928e9}, !- Handle
  Node 99,                                !- Name
  {aacd97b4-feb6-42de-9a80-56f4814296e0}, !- Inlet Port
  {b14c22e4-97c8-43de-85cf-e57f0299262a}; !- Outlet Port

OS:Connector:Mixer,
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Handle
  Connector Mixer 2,                      !- Name
  {cd8ae224-6501-4067-a7d0-e65d37b5a088}, !- Outlet Branch Name
  {07cfffe6-778a-42b4-be79-73f0ea02b761}, !- Inlet Branch Name 1
  {261edbfb-3082-44b5-b2f3-88b4b0ff272a}, !- Inlet Branch Name 2
  {a98d1236-9d44-4609-bcfc-79a16afd548f}, !- Inlet Branch Name 3
  {dfd261e0-31c3-40c2-8045-c6eb19cdf1a3}, !- Inlet Branch Name 4
  {f3bcca0f-41b7-45a7-97b6-62c15d50f731}, !- Inlet Branch Name 5
  {b9c22f3c-cc38-4dd9-8ada-8ceeee0c25c5}, !- Inlet Branch Name 6
  {3519700a-fb29-4f49-a685-9e0d499012f2}, !- Inlet Branch Name 7
  {ad8439ac-abf9-4539-82c4-f42328ad3517}, !- Inlet Branch Name 8
  {0705ae5d-7caa-4a12-bf82-2e145bbe5ffb}, !- Inlet Branch Name 9
  {3580fb72-6200-489c-84a4-df7826c04eab}, !- Inlet Branch Name 10
  {6bb24b9d-44d7-4611-a29b-adf932d8f63f}, !- Inlet Branch Name 11
  {73753212-5ced-4922-b566-3cb38f44eeca}, !- Inlet Branch Name 12
  {7da43440-df88-43b9-bed3-3bd975e95e8a}, !- Inlet Branch Name 13
  {483393b4-b243-4e26-bb9f-40a4d664f8d3}, !- Inlet Branch Name 14
  {fffe21c3-c59c-4993-a22c-cbf8c484846b}, !- Inlet Branch Name 15
  {0e5480a1-330e-426f-9050-70152ed75ec6}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Handle
  Connector Splitter 2,                   !- Name
  {86b79cb7-ff7b-476a-90a9-14ab023edc71}, !- Inlet Branch Name
  {aacd97b4-feb6-42de-9a80-56f4814296e0}, !- Outlet Branch Name 1
  {c4821a79-d2af-4b13-b27b-bae3a31c81bd}, !- Outlet Branch Name 2
  {c1f03434-32fd-429c-8cd8-9b4aa4297101}, !- Outlet Branch Name 3
  {9028d6d9-2b83-49cf-a0f8-85f3117248b6}, !- Outlet Branch Name 4
  {6c92180f-9688-456e-9562-03a5d4c6a679}, !- Outlet Branch Name 5
  {066beb5d-bc43-4a80-8256-2d8309b8a3bc}, !- Outlet Branch Name 6
  {e6dde38c-9902-4124-8a35-aa5a598b8eae}, !- Outlet Branch Name 7
  {8cb53c89-dcf3-4702-a410-7f3997d2e752}, !- Outlet Branch Name 8
  {5a0f4328-7f9a-4139-8320-8688809d9e2c}, !- Outlet Branch Name 9
  {79f93abd-7492-449d-858e-0178337e27c0}, !- Outlet Branch Name 10
  {2a1954ca-6808-4969-8bba-5c0f017bb6c4}, !- Outlet Branch Name 11
  {985f1dbd-4e90-41a1-a2ab-9a34e93c987a}, !- Outlet Branch Name 12
  {76155439-3a17-4352-9acc-7084caab1453}, !- Outlet Branch Name 13
  {90867999-65aa-4eea-a122-4d4b5b051e88}, !- Outlet Branch Name 14
  {5192db40-e898-463a-bc33-c5332318df70}, !- Outlet Branch Name 15
  {eecd6222-f56e-4328-96c0-288dacffcbb9}; !- Outlet Branch Name 16

OS:Connection,
  {d2eeeff8-38e1-4ab4-918e-0c0c8f0aa3fd}, !- Handle
  {c35149f7-b7ba-4e05-ba23-dc94030ecae2}, !- Name
  {4cd43032-fc82-4fc4-a8d6-28413c049d49}, !- Source Object
  16,                                     !- Outlet Port
  {429eeeb7-3731-4aaa-a281-a66493d5832c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aacd97b4-feb6-42de-9a80-56f4814296e0}, !- Handle
  {3ec0a65a-5895-4723-b263-ce5d14ff8aad}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  3,                                      !- Outlet Port
  {9cd707f9-f92f-472c-8383-981a11f928e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ad526af-111b-47e2-bbbd-09bfc01ce2c5}, !- Handle
  {87d9c7cf-f507-48f2-bf48-2bac64ad0af5}, !- Name
  {f84ad248-0b08-4b64-ae08-3f96dfaba16c}, !- Source Object
  3,                                      !- Outlet Port
  {4cd43032-fc82-4fc4-a8d6-28413c049d49}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {277c577c-e1d0-4dd7-b2e7-d3f3cf91f1ab}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d1f7db46-b63c-4f85-8ca1-5ab746ffc44d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {277c577c-e1d0-4dd7-b2e7-d3f3cf91f1ab}, !- Schedule Type Limits Name
  {821134d1-0d8f-42c0-be62-899ff96028b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {821134d1-0d8f-42c0-be62-899ff96028b4}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {277c577c-e1d0-4dd7-b2e7-d3f3cf91f1ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5ca2ff55-015c-4385-aa13-cae0b45ef61d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d1f7db46-b63c-4f85-8ca1-5ab746ffc44d}, !- Schedule Name
  {5ed367bf-52ab-4e64-a939-9d81e24a6f53}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5c26193f-23b5-4807-a260-3b08bd0e886c}, !- Handle
  Service Water Loop Pump,                !- Name
  {3c843626-4741-4d22-87ad-5991c4cde860}, !- Inlet Node Name
  {8b8324b1-aec8-41f0-aa5d-8c6459dc342d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {175d7e88-4ad9-463b-b05e-2d89d5f4a724}, !- Handle
  Node 100,                               !- Name
  {8b8324b1-aec8-41f0-aa5d-8c6459dc342d}, !- Inlet Port
  {b737e543-7d37-4357-b8c9-dad51dc3b3ef}; !- Outlet Port

OS:Connection,
  {3c843626-4741-4d22-87ad-5991c4cde860}, !- Handle
  {26284870-fb79-4ff7-9857-f93f1ef339fa}, !- Name
  {0f3f9e1c-c0c3-410b-aa17-816415b3892a}, !- Source Object
  3,                                      !- Outlet Port
  {5c26193f-23b5-4807-a260-3b08bd0e886c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8324b1-aec8-41f0-aa5d-8c6459dc342d}, !- Handle
  {7ddcb0b5-7e09-4130-9c52-eae75729eb0d}, !- Name
  {5c26193f-23b5-4807-a260-3b08bd0e886c}, !- Source Object
  3,                                      !- Outlet Port
  {175d7e88-4ad9-463b-b05e-2d89d5f4a724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b737e543-7d37-4357-b8c9-dad51dc3b3ef}, !- Handle
  {6c190b09-ba54-4db3-8b1e-5726977d44a8}, !- Name
  {175d7e88-4ad9-463b-b05e-2d89d5f4a724}, !- Source Object
  3,                                      !- Outlet Port
  {88240d28-2e6d-4d6e-9756-acc83db380bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {19179230-fd25-4484-96eb-8f0ea6dfcb52}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {0c6d1ef0-3481-494e-acfc-08487d7c5044}, !- Handle
  100.0gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {d1f7db46-b63c-4f85-8ca1-5ab746ffc44d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802329251564456,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1276.94699355307,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1276.94699355307,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {cb617534-f18d-4b9c-8f9b-aa382bc2da3d}, !- Ambient Temperature Schedule Name
  {ef4999fc-c23c-46c2-8f12-df9ad1345874}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.75535035378796,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.75535035378796,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e9cb8f9f-4283-4f4f-9462-c023d6c55d13}, !- Use Side Inlet Node Name
  {eb70d982-7372-4d13-b959-a2294ac7be4e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {cb617534-f18d-4b9c-8f9b-aa382bc2da3d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {1c42828f-ea9c-4158-9faf-409b7ee90a30}, !- Schedule Type Limits Name
  {ca7193f9-6adb-4485-8f54-28f1690e9819}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca7193f9-6adb-4485-8f54-28f1690e9819}, !- Handle
  Schedule Day 28,                        !- Name
  {1c42828f-ea9c-4158-9faf-409b7ee90a30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {56a4451f-ef1f-4718-850c-37b4b6ee7b72}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {1c42828f-ea9c-4158-9faf-409b7ee90a30}, !- Schedule Type Limits Name
  {391d5ee5-6e65-4f44-ba71-3fb44b8bdb52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {391d5ee5-6e65-4f44-ba71-3fb44b8bdb52}, !- Handle
  Schedule Day 29,                        !- Name
  {1c42828f-ea9c-4158-9faf-409b7ee90a30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {9a8ceb75-0d59-4a48-9e2a-754651366b6e}, !- Handle
  Node 101,                               !- Name
  {eb70d982-7372-4d13-b959-a2294ac7be4e}, !- Inlet Port
  {c12dcf43-e7f3-4017-a59b-7a4bdc2d3d5b}; !- Outlet Port

OS:Connection,
  {e9cb8f9f-4283-4f4f-9462-c023d6c55d13}, !- Handle
  {303d1488-8a36-41f0-9c26-6c2f40d1d596}, !- Name
  {3ba7f12a-7e4e-4b60-9b39-02122afd2e60}, !- Source Object
  3,                                      !- Outlet Port
  {0c6d1ef0-3481-494e-acfc-08487d7c5044}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {eb70d982-7372-4d13-b959-a2294ac7be4e}, !- Handle
  {f52d18d9-e6bb-4b1c-a7e9-0a4c01aba2fa}, !- Name
  {0c6d1ef0-3481-494e-acfc-08487d7c5044}, !- Source Object
  32,                                     !- Outlet Port
  {9a8ceb75-0d59-4a48-9e2a-754651366b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12dcf43-e7f3-4017-a59b-7a4bdc2d3d5b}, !- Handle
  {3eb79679-6d0e-41d0-af48-a366d7cb8bf2}, !- Name
  {9a8ceb75-0d59-4a48-9e2a-754651366b6e}, !- Source Object
  3,                                      !- Outlet Port
  {136dd75d-464c-477b-ab7f-3c56dc5cdeec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e76b1184-3990-4042-9664-144d415eb255}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {35820ea5-3c96-4b50-8318-a93b6041b942}, !- Inlet Node Name
  {479ea682-3edc-4e0a-bf8d-1a9791f9653b}; !- Outlet Node Name

OS:Node,
  {683b2fbd-3153-490c-ae2b-a89e2bcd05dd}, !- Handle
  Node 102,                               !- Name
  {0d9d3394-6ca3-4bfb-a6ac-b0edd2c40b5f}, !- Inlet Port
  {35820ea5-3c96-4b50-8318-a93b6041b942}; !- Outlet Port

OS:Connection,
  {0d9d3394-6ca3-4bfb-a6ac-b0edd2c40b5f}, !- Handle
  {0af58556-84a6-4f36-a389-02ed3a8fa5de}, !- Name
  {88240d28-2e6d-4d6e-9756-acc83db380bc}, !- Source Object
  4,                                      !- Outlet Port
  {683b2fbd-3153-490c-ae2b-a89e2bcd05dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4620c72a-a3f0-4790-8caf-c105a26944cd}, !- Handle
  Node 103,                               !- Name
  {479ea682-3edc-4e0a-bf8d-1a9791f9653b}, !- Inlet Port
  {586e8a5c-2fc9-410f-bc02-98c14655b62a}; !- Outlet Port

OS:Connection,
  {35820ea5-3c96-4b50-8318-a93b6041b942}, !- Handle
  {6a03a406-04fc-4e00-b203-0dcf411a8c99}, !- Name
  {683b2fbd-3153-490c-ae2b-a89e2bcd05dd}, !- Source Object
  3,                                      !- Outlet Port
  {e76b1184-3990-4042-9664-144d415eb255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479ea682-3edc-4e0a-bf8d-1a9791f9653b}, !- Handle
  {98219b21-dd6d-4805-9c48-fb83350c9b6f}, !- Name
  {e76b1184-3990-4042-9664-144d415eb255}, !- Source Object
  3,                                      !- Outlet Port
  {4620c72a-a3f0-4790-8caf-c105a26944cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {586e8a5c-2fc9-410f-bc02-98c14655b62a}, !- Handle
  {32046d52-f573-4939-b964-699d59767979}, !- Name
  {4620c72a-a3f0-4790-8caf-c105a26944cd}, !- Source Object
  3,                                      !- Outlet Port
  {136dd75d-464c-477b-ab7f-3c56dc5cdeec}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f988d5fc-9cb7-43e7-84c6-005f5144f46f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b14c22e4-97c8-43de-85cf-e57f0299262a}, !- Inlet Node Name
  {06f9c029-d00f-4dfd-80e9-e78d904265b9}; !- Outlet Node Name

OS:Node,
  {63f9baa2-85f3-40a3-bacb-2f9d34e0e674}, !- Handle
  Node 104,                               !- Name
  {06f9c029-d00f-4dfd-80e9-e78d904265b9}, !- Inlet Port
  {07cfffe6-778a-42b4-be79-73f0ea02b761}; !- Outlet Port

OS:Connection,
  {b14c22e4-97c8-43de-85cf-e57f0299262a}, !- Handle
  {c293f7a1-2d15-424f-b39f-34b83a9e377d}, !- Name
  {9cd707f9-f92f-472c-8383-981a11f928e9}, !- Source Object
  3,                                      !- Outlet Port
  {f988d5fc-9cb7-43e7-84c6-005f5144f46f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f9c029-d00f-4dfd-80e9-e78d904265b9}, !- Handle
  {b9168e31-20e6-4382-90ff-2eb990ab1014}, !- Name
  {f988d5fc-9cb7-43e7-84c6-005f5144f46f}, !- Source Object
  3,                                      !- Outlet Port
  {63f9baa2-85f3-40a3-bacb-2f9d34e0e674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07cfffe6-778a-42b4-be79-73f0ea02b761}, !- Handle
  {38a97af2-a5eb-4bb2-8b56-9923ac895b18}, !- Name
  {63f9baa2-85f3-40a3-bacb-2f9d34e0e674}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a1ccd323-b0a8-44ee-9cfb-14fcbe50baf5}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {330d75f6-63a5-4459-b1a6-f5d7d3527775}, !- Inlet Node Name
  {3305a49e-25d5-4aa9-9068-f7825064d674}; !- Outlet Node Name

OS:Node,
  {5de545f0-20bf-415d-853a-919f19a68ce8}, !- Handle
  Node 105,                               !- Name
  {a986c1b5-c7da-4d45-9cf6-690c59d418ee}, !- Inlet Port
  {330d75f6-63a5-4459-b1a6-f5d7d3527775}; !- Outlet Port

OS:Connection,
  {a986c1b5-c7da-4d45-9cf6-690c59d418ee}, !- Handle
  {e7402705-6693-47d6-b0cb-d8de6cbd8875}, !- Name
  {136dd75d-464c-477b-ab7f-3c56dc5cdeec}, !- Source Object
  2,                                      !- Outlet Port
  {5de545f0-20bf-415d-853a-919f19a68ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330d75f6-63a5-4459-b1a6-f5d7d3527775}, !- Handle
  {75af17c7-e4b2-4d12-be86-aa5717dfff71}, !- Name
  {5de545f0-20bf-415d-853a-919f19a68ce8}, !- Source Object
  3,                                      !- Outlet Port
  {a1ccd323-b0a8-44ee-9cfb-14fcbe50baf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3305a49e-25d5-4aa9-9068-f7825064d674}, !- Handle
  {9c8116ee-8f69-4d34-a16a-a1dba64a78dd}, !- Name
  {a1ccd323-b0a8-44ee-9cfb-14fcbe50baf5}, !- Source Object
  3,                                      !- Outlet Port
  {5ed367bf-52ab-4e64-a939-9d81e24a6f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {968db8a1-03d3-4ee9-b959-b7ebe084d4d6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5b662fda-d513-4a55-a4fe-9b670cedcbd3}, !- Inlet Node Name
  {9d867bdb-6550-4305-9d1f-1e70b4b68d89}; !- Outlet Node Name

OS:Node,
  {c1ee197b-b2e7-42b2-8492-de7c5ab44905}, !- Handle
  Node 106,                               !- Name
  {9d867bdb-6550-4305-9d1f-1e70b4b68d89}, !- Inlet Port
  {86b79cb7-ff7b-476a-90a9-14ab023edc71}; !- Outlet Port

OS:Connection,
  {5b662fda-d513-4a55-a4fe-9b670cedcbd3}, !- Handle
  {a45db051-ec12-4467-a57c-5aff62e9d443}, !- Name
  {429eeeb7-3731-4aaa-a281-a66493d5832c}, !- Source Object
  3,                                      !- Outlet Port
  {968db8a1-03d3-4ee9-b959-b7ebe084d4d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d867bdb-6550-4305-9d1f-1e70b4b68d89}, !- Handle
  {cfe91e3f-6953-4a35-8a84-490864f92643}, !- Name
  {968db8a1-03d3-4ee9-b959-b7ebe084d4d6}, !- Source Object
  3,                                      !- Outlet Port
  {c1ee197b-b2e7-42b2-8492-de7c5ab44905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b79cb7-ff7b-476a-90a9-14ab023edc71}, !- Handle
  {3b0beea8-d514-47fe-9a48-b32a3d223f9a}, !- Name
  {c1ee197b-b2e7-42b2-8492-de7c5ab44905}, !- Source Object
  3,                                      !- Outlet Port
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d875a8e4-64a7-4761-9571-9818c74ddf93}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {a60a5596-bd36-4547-b90e-d6ebb3363771}, !- Inlet Node Name
  {ff7afe96-e982-454f-b062-2f9b7a8faeaf}; !- Outlet Node Name

OS:Node,
  {e668524b-86b1-4c03-8d83-89ee55871c8a}, !- Handle
  Node 107,                               !- Name
  {cd8ae224-6501-4067-a7d0-e65d37b5a088}, !- Inlet Port
  {a60a5596-bd36-4547-b90e-d6ebb3363771}; !- Outlet Port

OS:Connection,
  {cd8ae224-6501-4067-a7d0-e65d37b5a088}, !- Handle
  {d3440d1d-4bd6-4658-8372-826872fbf218}, !- Name
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Source Object
  2,                                      !- Outlet Port
  {e668524b-86b1-4c03-8d83-89ee55871c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a60a5596-bd36-4547-b90e-d6ebb3363771}, !- Handle
  {280fb3b2-b954-4918-be63-37e7577d648f}, !- Name
  {e668524b-86b1-4c03-8d83-89ee55871c8a}, !- Source Object
  3,                                      !- Outlet Port
  {d875a8e4-64a7-4761-9571-9818c74ddf93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7afe96-e982-454f-b062-2f9b7a8faeaf}, !- Handle
  {3069f514-307f-4f75-ab59-d667a4722981}, !- Name
  {d875a8e4-64a7-4761-9571-9818c74ddf93}, !- Source Object
  3,                                      !- Outlet Port
  {f84ad248-0b08-4b64-ae08-3f96dfaba16c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {60de85e5-e033-479b-bc52-eeaca9ac2553}, !- Handle
  Water Use Connections 1,                !- Name
  {86df475e-a788-4105-a986-1b5877b509d4}, !- Inlet Node Name
  {96248dfe-bb86-412c-915f-024b9e07ee48}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6855ad2d-f44f-4e2f-bfad-e27a85ba211b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ba5a5c48-3160-49c4-96fb-ab9fcd3dec53}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {0bd50e0f-b005-463a-afea-17cd6939c01b}, !- Target Temperature Schedule Name
  {8590a49c-a2ef-45a2-8a03-57ea5e252602}, !- Sensible Fraction Schedule Name
  {f96bb287-a9ff-4a9f-8d42-4ae9cd6c2caf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8590a49c-a2ef-45a2-8a03-57ea5e252602}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b4a2b587-4fec-46d3-8340-e8a8aaf99471}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4a2b587-4fec-46d3-8340-e8a8aaf99471}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f96bb287-a9ff-4a9f-8d42-4ae9cd6c2caf}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c8c4e86a-504e-4edd-bc5f-99df1fd03186}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8c4e86a-504e-4edd-bc5f-99df1fd03186}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bd50e0f-b005-463a-afea-17cd6939c01b}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {95d55beb-ad49-4d82-a177-1b7993ce3890}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95d55beb-ad49-4d82-a177-1b7993ce3890}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {6855ad2d-f44f-4e2f-bfad-e27a85ba211b}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.04gal/min, !- Name
  {ba5a5c48-3160-49c4-96fb-ab9fcd3dec53}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  {39233f71-f874-43e2-ba0b-85a036d3654a}, !- Default Day Schedule Name
  {71523d66-e62b-4c58-83a1-0d8fe0bfbc30}, !- Summer Design Day Schedule Name
  {4ff35d2e-57d4-44c2-bc14-cd6c9940b024}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39233f71-f874-43e2-ba0b-85a036d3654a}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {43cf1a4e-7a30-493b-b71e-cdc08f782dc1}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71523d66-e62b-4c58-83a1-0d8fe0bfbc30}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {c12e1cde-d853-48ae-8c62-78d7794dd3fb}, !- Handle
  Schedule Rule 26,                       !- Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18109b55-fede-4166-9197-a5898c9c118a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18109b55-fede-4166-9197-a5898c9c118a}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {c52d5f04-ce54-4bf8-b9a9-e7dae0c35f9c}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ff35d2e-57d4-44c2-bc14-cd6c9940b024}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {4fb8e710-f269-4802-af4d-d3c29a0937a7}, !- Handle
  Schedule Rule 27,                       !- Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61a180b5-7ad2-4573-8005-b13efd8967c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61a180b5-7ad2-4573-8005-b13efd8967c8}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {bdb32927-e85e-4396-8a35-8d7ecb69e01b}, !- Handle
  Node 108,                               !- Name
  {c4821a79-d2af-4b13-b27b-bae3a31c81bd}, !- Inlet Port
  {86df475e-a788-4105-a986-1b5877b509d4}; !- Outlet Port

OS:Connection,
  {c4821a79-d2af-4b13-b27b-bae3a31c81bd}, !- Handle
  {daa79933-c0b9-4c85-8312-4924676c6764}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  4,                                      !- Outlet Port
  {bdb32927-e85e-4396-8a35-8d7ecb69e01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {337fc7c5-32a8-40cb-85df-e284c36689bb}, !- Handle
  Node 109,                               !- Name
  {96248dfe-bb86-412c-915f-024b9e07ee48}, !- Inlet Port
  {261edbfb-3082-44b5-b2f3-88b4b0ff272a}; !- Outlet Port

OS:Connection,
  {86df475e-a788-4105-a986-1b5877b509d4}, !- Handle
  {f8dade8c-cfd1-4a7a-8794-6e8979e4d95f}, !- Name
  {bdb32927-e85e-4396-8a35-8d7ecb69e01b}, !- Source Object
  3,                                      !- Outlet Port
  {60de85e5-e033-479b-bc52-eeaca9ac2553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96248dfe-bb86-412c-915f-024b9e07ee48}, !- Handle
  {37505512-21c4-45ba-8f6d-f32e4f28949d}, !- Name
  {60de85e5-e033-479b-bc52-eeaca9ac2553}, !- Source Object
  3,                                      !- Outlet Port
  {337fc7c5-32a8-40cb-85df-e284c36689bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261edbfb-3082-44b5-b2f3-88b4b0ff272a}, !- Handle
  {e3173ab0-e62a-462e-80bd-cd4dc90a0709}, !- Name
  {337fc7c5-32a8-40cb-85df-e284c36689bb}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3a6d6982-ebb8-44ea-b245-e91933005589}, !- Handle
  Water Use Connections 2,                !- Name
  {f71c4535-4586-4ce3-8927-f915edfce28d}, !- Inlet Node Name
  {328fc598-c861-4c67-993c-c4bd45c6fe83}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5a7db61b-0661-4c67-9dfc-e6d2dce0a09a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {241f1222-dc26-46f2-b0d7-dadd8cd70ebb}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  {6cfe4d59-be60-4a1e-b718-de6ea0b94efa}, !- Target Temperature Schedule Name
  {57738bd8-67e3-4b12-8d8a-be5ce1708865}, !- Sensible Fraction Schedule Name
  {fc6200f1-1f2b-495f-a6a0-d06b309d20e2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {57738bd8-67e3-4b12-8d8a-be5ce1708865}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {83c327cd-0943-4386-b534-392ea1c585bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83c327cd-0943-4386-b534-392ea1c585bd}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc6200f1-1f2b-495f-a6a0-d06b309d20e2}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b3ed234c-801d-4d18-af2f-3ec0a7187b19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3ed234c-801d-4d18-af2f-3ec0a7187b19}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6cfe4d59-be60-4a1e-b718-de6ea0b94efa}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f2a1958b-0d9b-48f9-a3ca-e8f69996174f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2a1958b-0d9b-48f9-a3ca-e8f69996174f}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {5a7db61b-0661-4c67-9dfc-e6d2dce0a09a}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.02gal/min, !- Name
  {241f1222-dc26-46f2-b0d7-dadd8cd70ebb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f67d78ac-e815-41ea-885f-d2bcb0c8625a}, !- Handle
  Node 110,                               !- Name
  {c1f03434-32fd-429c-8cd8-9b4aa4297101}, !- Inlet Port
  {f71c4535-4586-4ce3-8927-f915edfce28d}; !- Outlet Port

OS:Connection,
  {c1f03434-32fd-429c-8cd8-9b4aa4297101}, !- Handle
  {084da125-98ef-4c03-8069-6d4e9ae320ee}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  5,                                      !- Outlet Port
  {f67d78ac-e815-41ea-885f-d2bcb0c8625a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f9d5a84-1d7b-4198-80d0-671cd040e034}, !- Handle
  Node 111,                               !- Name
  {328fc598-c861-4c67-993c-c4bd45c6fe83}, !- Inlet Port
  {a98d1236-9d44-4609-bcfc-79a16afd548f}; !- Outlet Port

OS:Connection,
  {f71c4535-4586-4ce3-8927-f915edfce28d}, !- Handle
  {628211ee-af3e-4996-8d5c-364e7da416ed}, !- Name
  {f67d78ac-e815-41ea-885f-d2bcb0c8625a}, !- Source Object
  3,                                      !- Outlet Port
  {3a6d6982-ebb8-44ea-b245-e91933005589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328fc598-c861-4c67-993c-c4bd45c6fe83}, !- Handle
  {794894b6-3dcb-43fa-be1b-360bdfd69eff}, !- Name
  {3a6d6982-ebb8-44ea-b245-e91933005589}, !- Source Object
  3,                                      !- Outlet Port
  {0f9d5a84-1d7b-4198-80d0-671cd040e034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98d1236-9d44-4609-bcfc-79a16afd548f}, !- Handle
  {33362f53-cf52-43dd-9aa9-1f05cb51f0c3}, !- Name
  {0f9d5a84-1d7b-4198-80d0-671cd040e034}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {322c9e47-1f08-4607-8b38-583af6f3207d}, !- Handle
  Water Use Connections 3,                !- Name
  {1dfd7d98-add1-4293-affb-f41456e7361b}, !- Inlet Node Name
  {c99069ef-ce12-4f08-9744-71764c61d661}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f981388a-402e-4972-98ec-049c2862d54a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f97854f7-ed66-457e-a6c4-0e5bfc19b807}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {dd1de60a-00fd-4c31-b4ac-ae0caf445dd3}, !- Target Temperature Schedule Name
  {5e7326bf-7023-4b18-b0a1-bd7c67b8cafb}, !- Sensible Fraction Schedule Name
  {59d1a006-3351-43a9-b5f8-1ac97dc55a6d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5e7326bf-7023-4b18-b0a1-bd7c67b8cafb}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6c394c1e-a383-4679-aa0c-69cfeb74cb2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c394c1e-a383-4679-aa0c-69cfeb74cb2e}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {59d1a006-3351-43a9-b5f8-1ac97dc55a6d}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {731b248f-179f-4194-a69f-aff79eed055b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {731b248f-179f-4194-a69f-aff79eed055b}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd1de60a-00fd-4c31-b4ac-ae0caf445dd3}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b1a97b18-6d7c-48fe-8141-a8bc2aedd776}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1a97b18-6d7c-48fe-8141-a8bc2aedd776}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {f981388a-402e-4972-98ec-049c2862d54a}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.04gal/min, !- Name
  {f97854f7-ed66-457e-a6c4-0e5bfc19b807}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {db2727cf-e3ce-4a3d-af60-bf818c108eb4}, !- Handle
  Node 112,                               !- Name
  {9028d6d9-2b83-49cf-a0f8-85f3117248b6}, !- Inlet Port
  {1dfd7d98-add1-4293-affb-f41456e7361b}; !- Outlet Port

OS:Connection,
  {9028d6d9-2b83-49cf-a0f8-85f3117248b6}, !- Handle
  {3e789ef6-68d5-4cbd-9c11-571d341f361e}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  6,                                      !- Outlet Port
  {db2727cf-e3ce-4a3d-af60-bf818c108eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2c4bcd7-4add-4c1e-9f30-870fdb74a69d}, !- Handle
  Node 113,                               !- Name
  {c99069ef-ce12-4f08-9744-71764c61d661}, !- Inlet Port
  {dfd261e0-31c3-40c2-8045-c6eb19cdf1a3}; !- Outlet Port

OS:Connection,
  {1dfd7d98-add1-4293-affb-f41456e7361b}, !- Handle
  {748b0f33-333a-46ab-81a4-733f922ee388}, !- Name
  {db2727cf-e3ce-4a3d-af60-bf818c108eb4}, !- Source Object
  3,                                      !- Outlet Port
  {322c9e47-1f08-4607-8b38-583af6f3207d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c99069ef-ce12-4f08-9744-71764c61d661}, !- Handle
  {c89d68c2-b44f-414d-8602-ffcbff908a55}, !- Name
  {322c9e47-1f08-4607-8b38-583af6f3207d}, !- Source Object
  3,                                      !- Outlet Port
  {a2c4bcd7-4add-4c1e-9f30-870fdb74a69d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd261e0-31c3-40c2-8045-c6eb19cdf1a3}, !- Handle
  {efab89a3-1e07-48cd-8b92-6771a76ad92d}, !- Name
  {a2c4bcd7-4add-4c1e-9f30-870fdb74a69d}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {efea9730-3880-4198-aa8d-129bdc4acb1f}, !- Handle
  Water Use Connections 4,                !- Name
  {4fff3ba6-edc9-4774-a564-a04c0c4d4cbf}, !- Inlet Node Name
  {c275c24f-ba51-4c1d-a8a1-85fb4a1bf328}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {632ec4ef-156f-48da-aada-5d9b14f3b952}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {257c0093-dd19-4b06-a7e5-8ec25f4d65fe}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  {73642f78-4f7a-4334-80f7-1112f48763a9}, !- Target Temperature Schedule Name
  {28676f38-3988-4d99-9057-94fd936b35b0}, !- Sensible Fraction Schedule Name
  {1000e158-06b7-48b5-a25a-85d62628b1fb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {28676f38-3988-4d99-9057-94fd936b35b0}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {68af3060-a08b-4408-9470-99c3dde9aaf3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68af3060-a08b-4408-9470-99c3dde9aaf3}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1000e158-06b7-48b5-a25a-85d62628b1fb}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a66c634-fcd4-4207-a869-f42070f598d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a66c634-fcd4-4207-a869-f42070f598d6}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {73642f78-4f7a-4334-80f7-1112f48763a9}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13fc960a-7901-487c-a05c-4c3052f06b71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13fc960a-7901-487c-a05c-4c3052f06b71}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {632ec4ef-156f-48da-aada-5d9b14f3b952}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.02gal/min, !- Name
  {257c0093-dd19-4b06-a7e5-8ec25f4d65fe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4a30c3aa-5ccd-4f60-99f1-f7242f35617d}, !- Handle
  Node 114,                               !- Name
  {6c92180f-9688-456e-9562-03a5d4c6a679}, !- Inlet Port
  {4fff3ba6-edc9-4774-a564-a04c0c4d4cbf}; !- Outlet Port

OS:Connection,
  {6c92180f-9688-456e-9562-03a5d4c6a679}, !- Handle
  {df2ae958-0648-4f21-9bef-47c7e1be311a}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  7,                                      !- Outlet Port
  {4a30c3aa-5ccd-4f60-99f1-f7242f35617d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c766210-8e94-4b21-9680-aad673b62841}, !- Handle
  Node 115,                               !- Name
  {c275c24f-ba51-4c1d-a8a1-85fb4a1bf328}, !- Inlet Port
  {f3bcca0f-41b7-45a7-97b6-62c15d50f731}; !- Outlet Port

OS:Connection,
  {4fff3ba6-edc9-4774-a564-a04c0c4d4cbf}, !- Handle
  {d6febd72-e805-4ad5-baff-5e138d51a259}, !- Name
  {4a30c3aa-5ccd-4f60-99f1-f7242f35617d}, !- Source Object
  3,                                      !- Outlet Port
  {efea9730-3880-4198-aa8d-129bdc4acb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c275c24f-ba51-4c1d-a8a1-85fb4a1bf328}, !- Handle
  {515ffd5f-7213-4d05-a271-9f6acc4e310f}, !- Name
  {efea9730-3880-4198-aa8d-129bdc4acb1f}, !- Source Object
  3,                                      !- Outlet Port
  {9c766210-8e94-4b21-9680-aad673b62841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3bcca0f-41b7-45a7-97b6-62c15d50f731}, !- Handle
  {4f5310b2-abf8-4e72-b86b-0cd7a8f03fc5}, !- Name
  {9c766210-8e94-4b21-9680-aad673b62841}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6dc57aaf-7d4f-418d-9209-40c5c1aca4e5}, !- Handle
  Water Use Connections 5,                !- Name
  {db86be43-2f6f-41a4-bbd3-6b2b74fc8b1b}, !- Inlet Node Name
  {21314a21-f2c3-4d0d-9e50-e9261e093203}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6d5bfcfd-7a42-4467-a04c-68123e31623f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3e62541-1d4a-4358-a24c-4ff90da537e8}, !- Handle
  Core_bottom Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  {c3178154-4504-4bea-9d72-b5b2df9261ec}, !- Target Temperature Schedule Name
  {f2ef83f3-0902-42d5-a4d8-c032ec180b96}, !- Sensible Fraction Schedule Name
  {32f01780-e0dd-40ec-b8f8-25b79100e249}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2ef83f3-0902-42d5-a4d8-c032ec180b96}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc975d80-2c69-4689-891a-abf6fca96bd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc975d80-2c69-4689-891a-abf6fca96bd5}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {32f01780-e0dd-40ec-b8f8-25b79100e249}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca29496b-6a40-4379-bd87-8b5e5be9a262}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca29496b-6a40-4379-bd87-8b5e5be9a262}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3178154-4504-4bea-9d72-b5b2df9261ec}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f2999251-9e26-4ab4-b5d0-2ea23b221dc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2999251-9e26-4ab4-b5d0-2ea23b221dc6}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {6d5bfcfd-7a42-4467-a04c-68123e31623f}, !- Handle
  Core_bottom Service Water Use 0.17gal/min, !- Name
  {d3e62541-1d4a-4358-a24c-4ff90da537e8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {427d7614-feba-4483-b023-96f318ce841d}, !- Handle
  Node 116,                               !- Name
  {066beb5d-bc43-4a80-8256-2d8309b8a3bc}, !- Inlet Port
  {db86be43-2f6f-41a4-bbd3-6b2b74fc8b1b}; !- Outlet Port

OS:Connection,
  {066beb5d-bc43-4a80-8256-2d8309b8a3bc}, !- Handle
  {78ea4ad4-0685-4259-98f2-600f672eaa6e}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  8,                                      !- Outlet Port
  {427d7614-feba-4483-b023-96f318ce841d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d99934b-8f1d-4459-8bc6-a473d7771c9b}, !- Handle
  Node 117,                               !- Name
  {21314a21-f2c3-4d0d-9e50-e9261e093203}, !- Inlet Port
  {b9c22f3c-cc38-4dd9-8ada-8ceeee0c25c5}; !- Outlet Port

OS:Connection,
  {db86be43-2f6f-41a4-bbd3-6b2b74fc8b1b}, !- Handle
  {7974fac9-17d7-47b4-be89-0c81356e3460}, !- Name
  {427d7614-feba-4483-b023-96f318ce841d}, !- Source Object
  3,                                      !- Outlet Port
  {6dc57aaf-7d4f-418d-9209-40c5c1aca4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21314a21-f2c3-4d0d-9e50-e9261e093203}, !- Handle
  {10a610a3-5b09-4b56-91e5-538a3d1c3694}, !- Name
  {6dc57aaf-7d4f-418d-9209-40c5c1aca4e5}, !- Source Object
  3,                                      !- Outlet Port
  {5d99934b-8f1d-4459-8bc6-a473d7771c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c22f3c-cc38-4dd9-8ada-8ceeee0c25c5}, !- Handle
  {5ac321ba-ff8e-490c-b9d9-bce54778dc61}, !- Name
  {5d99934b-8f1d-4459-8bc6-a473d7771c9b}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {39039f49-6baf-49f8-a8e9-6b4c9ff1df3f}, !- Handle
  Water Use Connections 6,                !- Name
  {b1e6ddd5-4783-4b85-b465-8c4524f50b59}, !- Inlet Node Name
  {1ca6248a-3afe-403d-ac45-019e2f166c5d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {79eefd6f-1102-4d78-80de-878decb7552b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {521749a1-84d3-4667-86cc-d80398ce408d}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {32d6450b-1b09-46c5-8467-17cc7ff31a13}, !- Target Temperature Schedule Name
  {bdb7b739-72e5-4433-92b9-88a1a16a7fc8}, !- Sensible Fraction Schedule Name
  {9d812313-e2d2-4ad1-8fca-c09ab6119ebb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bdb7b739-72e5-4433-92b9-88a1a16a7fc8}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d30b5ba-0ac9-4061-8aeb-f82ca3c27425}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d30b5ba-0ac9-4061-8aeb-f82ca3c27425}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d812313-e2d2-4ad1-8fca-c09ab6119ebb}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43f76eab-d674-4b7a-8854-0f91f3e84d11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43f76eab-d674-4b7a-8854-0f91f3e84d11}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32d6450b-1b09-46c5-8467-17cc7ff31a13}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86cd0d28-9c6c-49de-b33b-77310b1f9e9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86cd0d28-9c6c-49de-b33b-77310b1f9e9b}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {79eefd6f-1102-4d78-80de-878decb7552b}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.04gal/min, !- Name
  {521749a1-84d3-4667-86cc-d80398ce408d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {95841df2-779e-445b-9958-dbcedd8d4e3e}, !- Handle
  Node 118,                               !- Name
  {e6dde38c-9902-4124-8a35-aa5a598b8eae}, !- Inlet Port
  {b1e6ddd5-4783-4b85-b465-8c4524f50b59}; !- Outlet Port

OS:Connection,
  {e6dde38c-9902-4124-8a35-aa5a598b8eae}, !- Handle
  {2ecf222f-de7f-438b-9339-0c7e3f771848}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  9,                                      !- Outlet Port
  {95841df2-779e-445b-9958-dbcedd8d4e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8906da97-91f9-49ad-901b-ffc4871d4159}, !- Handle
  Node 119,                               !- Name
  {1ca6248a-3afe-403d-ac45-019e2f166c5d}, !- Inlet Port
  {3519700a-fb29-4f49-a685-9e0d499012f2}; !- Outlet Port

OS:Connection,
  {b1e6ddd5-4783-4b85-b465-8c4524f50b59}, !- Handle
  {0e3e9199-3eb7-43cb-88ef-7a905c32acbf}, !- Name
  {95841df2-779e-445b-9958-dbcedd8d4e3e}, !- Source Object
  3,                                      !- Outlet Port
  {39039f49-6baf-49f8-a8e9-6b4c9ff1df3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca6248a-3afe-403d-ac45-019e2f166c5d}, !- Handle
  {a2bf70e8-a757-4f25-b619-f726ece26b60}, !- Name
  {39039f49-6baf-49f8-a8e9-6b4c9ff1df3f}, !- Source Object
  3,                                      !- Outlet Port
  {8906da97-91f9-49ad-901b-ffc4871d4159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3519700a-fb29-4f49-a685-9e0d499012f2}, !- Handle
  {1ca0c363-4280-4275-adda-4634ee7d7908}, !- Name
  {8906da97-91f9-49ad-901b-ffc4871d4159}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e2815365-22cb-46a7-8f63-3476c2067515}, !- Handle
  Water Use Connections 7,                !- Name
  {0e85b443-03dd-4c50-8d11-119a7265220e}, !- Inlet Node Name
  {ebc695af-b127-4ed1-b5b7-990a91a4e6b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b102ef5d-1751-4356-887d-9852fd772a9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f3e8516f-3702-4ad6-9c43-9aa8cef42161}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  {39913f4d-a0af-4b5b-a36a-f50a5f4ff87c}, !- Target Temperature Schedule Name
  {304d7a3a-fbd7-496d-be1f-b1c2c69ecc3d}, !- Sensible Fraction Schedule Name
  {a5616348-4f3a-4f03-b9bb-6aaa11a3741e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {304d7a3a-fbd7-496d-be1f-b1c2c69ecc3d}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9f10208b-b149-4539-869a-014eeaeb06a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f10208b-b149-4539-869a-014eeaeb06a3}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5616348-4f3a-4f03-b9bb-6aaa11a3741e}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8103833f-44ed-4006-be80-e9b1ac4aee20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8103833f-44ed-4006-be80-e9b1ac4aee20}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {39913f4d-a0af-4b5b-a36a-f50a5f4ff87c}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6715a128-40d3-4d26-bd08-5d1f5361a902}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6715a128-40d3-4d26-bd08-5d1f5361a902}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {b102ef5d-1751-4356-887d-9852fd772a9e}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.02gal/min, !- Name
  {f3e8516f-3702-4ad6-9c43-9aa8cef42161}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {13cf0866-1233-47fb-9234-3ec97198bb3d}, !- Handle
  Node 120,                               !- Name
  {8cb53c89-dcf3-4702-a410-7f3997d2e752}, !- Inlet Port
  {0e85b443-03dd-4c50-8d11-119a7265220e}; !- Outlet Port

OS:Connection,
  {8cb53c89-dcf3-4702-a410-7f3997d2e752}, !- Handle
  {06f917ea-afc2-4114-9192-ffd87802b301}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  10,                                     !- Outlet Port
  {13cf0866-1233-47fb-9234-3ec97198bb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1964c0b-1994-4cb6-b8c0-94189d37ab14}, !- Handle
  Node 121,                               !- Name
  {ebc695af-b127-4ed1-b5b7-990a91a4e6b1}, !- Inlet Port
  {ad8439ac-abf9-4539-82c4-f42328ad3517}; !- Outlet Port

OS:Connection,
  {0e85b443-03dd-4c50-8d11-119a7265220e}, !- Handle
  {4c19ac74-7f83-4518-8ac6-a0b224eecce4}, !- Name
  {13cf0866-1233-47fb-9234-3ec97198bb3d}, !- Source Object
  3,                                      !- Outlet Port
  {e2815365-22cb-46a7-8f63-3476c2067515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc695af-b127-4ed1-b5b7-990a91a4e6b1}, !- Handle
  {1cb98b96-28e4-4074-953d-e038b626e7ec}, !- Name
  {e2815365-22cb-46a7-8f63-3476c2067515}, !- Source Object
  3,                                      !- Outlet Port
  {c1964c0b-1994-4cb6-b8c0-94189d37ab14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8439ac-abf9-4539-82c4-f42328ad3517}, !- Handle
  {e2448672-1832-40d5-a4d0-6cbb2b01f34d}, !- Name
  {c1964c0b-1994-4cb6-b8c0-94189d37ab14}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {637a9f0e-f66b-4ca8-87d1-28bc7353f839}, !- Handle
  Water Use Connections 8,                !- Name
  {9ce48dce-42b4-44cf-90be-b516f4ad65bf}, !- Inlet Node Name
  {40f16021-be87-4e1a-90a2-788e981a44a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {afc2933f-1cf3-460a-b1d8-d331e6ce61aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {98835abd-3ac0-4aa9-a1f5-551f4ef5682f}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {2a0b41b7-e6b6-4d66-a6af-33caa50df341}, !- Target Temperature Schedule Name
  {f7555fca-81c4-4531-874f-f467ee7b6769}, !- Sensible Fraction Schedule Name
  {8095bd00-95a0-4420-ac8c-24efad50b2d3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f7555fca-81c4-4531-874f-f467ee7b6769}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c5ebc23-182c-4ee0-b065-fd0c00bed37f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c5ebc23-182c-4ee0-b065-fd0c00bed37f}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8095bd00-95a0-4420-ac8c-24efad50b2d3}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3409a926-1eef-434e-bbc2-1afecd4bc153}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3409a926-1eef-434e-bbc2-1afecd4bc153}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a0b41b7-e6b6-4d66-a6af-33caa50df341}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {317b906b-7539-4147-8085-285fe33ac0f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {317b906b-7539-4147-8085-285fe33ac0f4}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {afc2933f-1cf3-460a-b1d8-d331e6ce61aa}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.04gal/min, !- Name
  {98835abd-3ac0-4aa9-a1f5-551f4ef5682f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2876b96-46f9-4582-ac38-ec80d5d97367}, !- Handle
  Node 122,                               !- Name
  {5a0f4328-7f9a-4139-8320-8688809d9e2c}, !- Inlet Port
  {9ce48dce-42b4-44cf-90be-b516f4ad65bf}; !- Outlet Port

OS:Connection,
  {5a0f4328-7f9a-4139-8320-8688809d9e2c}, !- Handle
  {6200bd46-33c1-4309-bf9d-18146ee5a08c}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  11,                                     !- Outlet Port
  {d2876b96-46f9-4582-ac38-ec80d5d97367}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {721a61ee-e539-4625-9b53-1f86a45c4a02}, !- Handle
  Node 123,                               !- Name
  {40f16021-be87-4e1a-90a2-788e981a44a5}, !- Inlet Port
  {0705ae5d-7caa-4a12-bf82-2e145bbe5ffb}; !- Outlet Port

OS:Connection,
  {9ce48dce-42b4-44cf-90be-b516f4ad65bf}, !- Handle
  {2a718341-2644-490d-adf4-d18f73ad4586}, !- Name
  {d2876b96-46f9-4582-ac38-ec80d5d97367}, !- Source Object
  3,                                      !- Outlet Port
  {637a9f0e-f66b-4ca8-87d1-28bc7353f839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40f16021-be87-4e1a-90a2-788e981a44a5}, !- Handle
  {222c21f2-7cc2-4869-93b1-d519025dfd4c}, !- Name
  {637a9f0e-f66b-4ca8-87d1-28bc7353f839}, !- Source Object
  3,                                      !- Outlet Port
  {721a61ee-e539-4625-9b53-1f86a45c4a02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0705ae5d-7caa-4a12-bf82-2e145bbe5ffb}, !- Handle
  {9a6e5aef-0b36-489d-a8f2-17f52896b52f}, !- Name
  {721a61ee-e539-4625-9b53-1f86a45c4a02}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {24692561-09f2-424c-a726-3e6ccb503e06}, !- Handle
  Water Use Connections 9,                !- Name
  {b6618879-9b40-43ff-82c1-c484e4e28ef4}, !- Inlet Node Name
  {8296daa1-c112-415e-ba20-e6896ac07a98}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e46ecc78-8ed4-4584-acca-f01f4f110b0b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f892b81d-c9f5-47b5-a354-2087cbcd830f}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  {062df1e9-a0a1-4aab-820e-244d1724b194}, !- Target Temperature Schedule Name
  {2477eeff-8a0c-4af2-9bf6-83746e80c002}, !- Sensible Fraction Schedule Name
  {223d6903-0976-4b5e-bfb3-471b30ff35aa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2477eeff-8a0c-4af2-9bf6-83746e80c002}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7af01bb-847b-43db-8761-4598088b12fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7af01bb-847b-43db-8761-4598088b12fb}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {223d6903-0976-4b5e-bfb3-471b30ff35aa}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f31c3d65-73eb-4e9e-b519-6822c8e2489e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f31c3d65-73eb-4e9e-b519-6822c8e2489e}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {062df1e9-a0a1-4aab-820e-244d1724b194}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fbde963c-69db-48db-ade1-54f0b21a915c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbde963c-69db-48db-ade1-54f0b21a915c}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {e46ecc78-8ed4-4584-acca-f01f4f110b0b}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.02gal/min, !- Name
  {f892b81d-c9f5-47b5-a354-2087cbcd830f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {70cc1953-3613-4663-925e-7a6abb23b2b6}, !- Handle
  Node 124,                               !- Name
  {79f93abd-7492-449d-858e-0178337e27c0}, !- Inlet Port
  {b6618879-9b40-43ff-82c1-c484e4e28ef4}; !- Outlet Port

OS:Connection,
  {79f93abd-7492-449d-858e-0178337e27c0}, !- Handle
  {a14f9181-8615-41a7-8cdc-eda7de000532}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  12,                                     !- Outlet Port
  {70cc1953-3613-4663-925e-7a6abb23b2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ce692bb-48ec-489e-9d72-0406551b6951}, !- Handle
  Node 125,                               !- Name
  {8296daa1-c112-415e-ba20-e6896ac07a98}, !- Inlet Port
  {3580fb72-6200-489c-84a4-df7826c04eab}; !- Outlet Port

OS:Connection,
  {b6618879-9b40-43ff-82c1-c484e4e28ef4}, !- Handle
  {d034587e-8fe9-4388-9a12-9e6954d6cf7c}, !- Name
  {70cc1953-3613-4663-925e-7a6abb23b2b6}, !- Source Object
  3,                                      !- Outlet Port
  {24692561-09f2-424c-a726-3e6ccb503e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8296daa1-c112-415e-ba20-e6896ac07a98}, !- Handle
  {7b305a56-72cb-4193-98ab-68085e3d90a4}, !- Name
  {24692561-09f2-424c-a726-3e6ccb503e06}, !- Source Object
  3,                                      !- Outlet Port
  {8ce692bb-48ec-489e-9d72-0406551b6951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3580fb72-6200-489c-84a4-df7826c04eab}, !- Handle
  {2cfaa6f3-bd83-4f3d-beb8-9b4ce131387d}, !- Name
  {8ce692bb-48ec-489e-9d72-0406551b6951}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3623caf4-a1c4-457a-a8cd-40d6a57ed191}, !- Handle
  Water Use Connections 10,               !- Name
  {74d57768-4f77-4697-8429-4fa9f3ae8cdb}, !- Inlet Node Name
  {30ffecd1-53c2-48fc-b3bf-26f737c391cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d6e4f325-e2ae-401a-ade2-11200eedb9f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cda8cffd-392e-400f-8c89-fdc516314dc9}, !- Handle
  Core_mid Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  {e25cfe1d-6d3e-4a9b-a281-3a4be8fd71ef}, !- Target Temperature Schedule Name
  {6db6549f-e057-4515-882a-ef1e4d03dce1}, !- Sensible Fraction Schedule Name
  {7a6de95f-f064-45bb-abb3-75ed9b2697dd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6db6549f-e057-4515-882a-ef1e4d03dce1}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd76bf67-b47d-4323-aafc-cb1fc6564b29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd76bf67-b47d-4323-aafc-cb1fc6564b29}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a6de95f-f064-45bb-abb3-75ed9b2697dd}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce2f92bc-fabd-47c5-bedc-4b3423074322}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce2f92bc-fabd-47c5-bedc-4b3423074322}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e25cfe1d-6d3e-4a9b-a281-3a4be8fd71ef}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {98eee8c5-f03e-4712-8fc5-5765c5709c1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98eee8c5-f03e-4712-8fc5-5765c5709c1f}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {d6e4f325-e2ae-401a-ade2-11200eedb9f8}, !- Handle
  Core_mid Service Water Use 0.17gal/min, !- Name
  {cda8cffd-392e-400f-8c89-fdc516314dc9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fcd07f36-4228-482f-b83e-4a1a9fff84c9}, !- Handle
  Node 126,                               !- Name
  {2a1954ca-6808-4969-8bba-5c0f017bb6c4}, !- Inlet Port
  {74d57768-4f77-4697-8429-4fa9f3ae8cdb}; !- Outlet Port

OS:Connection,
  {2a1954ca-6808-4969-8bba-5c0f017bb6c4}, !- Handle
  {ee907c81-4f12-4ab5-8a3d-be3e3e22212e}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  13,                                     !- Outlet Port
  {fcd07f36-4228-482f-b83e-4a1a9fff84c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25034975-2593-4361-9213-d1733dfddc21}, !- Handle
  Node 127,                               !- Name
  {30ffecd1-53c2-48fc-b3bf-26f737c391cb}, !- Inlet Port
  {6bb24b9d-44d7-4611-a29b-adf932d8f63f}; !- Outlet Port

OS:Connection,
  {74d57768-4f77-4697-8429-4fa9f3ae8cdb}, !- Handle
  {e0cb3cd8-8b9c-416e-81ce-d8638391becc}, !- Name
  {fcd07f36-4228-482f-b83e-4a1a9fff84c9}, !- Source Object
  3,                                      !- Outlet Port
  {3623caf4-a1c4-457a-a8cd-40d6a57ed191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ffecd1-53c2-48fc-b3bf-26f737c391cb}, !- Handle
  {9f5944ca-20c4-4b64-bce5-ddec4210f35e}, !- Name
  {3623caf4-a1c4-457a-a8cd-40d6a57ed191}, !- Source Object
  3,                                      !- Outlet Port
  {25034975-2593-4361-9213-d1733dfddc21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb24b9d-44d7-4611-a29b-adf932d8f63f}, !- Handle
  {f121ef65-4bd1-4f90-a09c-d437020e2380}, !- Name
  {25034975-2593-4361-9213-d1733dfddc21}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d90525a5-cfcc-4d3a-a6b8-11670f2953d0}, !- Handle
  Water Use Connections 11,               !- Name
  {b5a7fdd0-de7e-4fed-8d68-00ecb6612b0c}, !- Inlet Node Name
  {7033f4e3-0200-4175-bfbd-8bbe87f32cd0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6e84d369-42f8-4b7e-ba92-74ac14730bc0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {616d81f7-f9fd-46f1-a7b3-a6c07f2bbb0b}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {863f4069-abc1-48ba-875d-0c5484fa2adf}, !- Target Temperature Schedule Name
  {34e15dd1-d663-432b-9c39-046b1dbea56b}, !- Sensible Fraction Schedule Name
  {97ec9d57-8ce1-436e-91fb-65ed21dad0eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {34e15dd1-d663-432b-9c39-046b1dbea56b}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1b780fb-6c07-410e-8231-df6a376a1de0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1b780fb-6c07-410e-8231-df6a376a1de0}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97ec9d57-8ce1-436e-91fb-65ed21dad0eb}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e9df6e06-812d-4c7d-a538-a208c4ec5695}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9df6e06-812d-4c7d-a538-a208c4ec5695}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {863f4069-abc1-48ba-875d-0c5484fa2adf}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {98d5a154-a52e-4b64-971b-51323f4bbaba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98d5a154-a52e-4b64-971b-51323f4bbaba}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {6e84d369-42f8-4b7e-ba92-74ac14730bc0}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.04gal/min, !- Name
  {616d81f7-f9fd-46f1-a7b3-a6c07f2bbb0b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a462162-12ed-4b51-87bf-49fb70bd9acd}, !- Handle
  Node 128,                               !- Name
  {985f1dbd-4e90-41a1-a2ab-9a34e93c987a}, !- Inlet Port
  {b5a7fdd0-de7e-4fed-8d68-00ecb6612b0c}; !- Outlet Port

OS:Connection,
  {985f1dbd-4e90-41a1-a2ab-9a34e93c987a}, !- Handle
  {8d6c4e40-5085-4dd1-b5f4-e07273be9d2b}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  14,                                     !- Outlet Port
  {8a462162-12ed-4b51-87bf-49fb70bd9acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89e18ca2-ed75-4521-8b9f-62080529a9d7}, !- Handle
  Node 129,                               !- Name
  {7033f4e3-0200-4175-bfbd-8bbe87f32cd0}, !- Inlet Port
  {73753212-5ced-4922-b566-3cb38f44eeca}; !- Outlet Port

OS:Connection,
  {b5a7fdd0-de7e-4fed-8d68-00ecb6612b0c}, !- Handle
  {029d93ce-e83f-4af4-a2f7-70ef3c00d7da}, !- Name
  {8a462162-12ed-4b51-87bf-49fb70bd9acd}, !- Source Object
  3,                                      !- Outlet Port
  {d90525a5-cfcc-4d3a-a6b8-11670f2953d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7033f4e3-0200-4175-bfbd-8bbe87f32cd0}, !- Handle
  {90516603-c466-4211-b3fc-4736897f02d8}, !- Name
  {d90525a5-cfcc-4d3a-a6b8-11670f2953d0}, !- Source Object
  3,                                      !- Outlet Port
  {89e18ca2-ed75-4521-8b9f-62080529a9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73753212-5ced-4922-b566-3cb38f44eeca}, !- Handle
  {c9febe8e-1860-4f4c-ad41-aeac7f904db2}, !- Name
  {89e18ca2-ed75-4521-8b9f-62080529a9d7}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c81ec5c4-dc18-4301-bcbd-23d026465541}, !- Handle
  Water Use Connections 12,               !- Name
  {2389e6b9-b099-4e84-88b8-2e06a9fe2726}, !- Inlet Node Name
  {08f68679-e9ae-470f-8924-7f5078f17cc1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e93580f2-8f80-49e1-b4fd-da08d177782e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86a3110e-a4db-44cb-9681-a98061ebe0c2}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  {8b64d678-5b7f-4ce6-9fa6-5ff4809aff20}, !- Target Temperature Schedule Name
  {11238580-2276-49c7-928b-0a49def50922}, !- Sensible Fraction Schedule Name
  {c4849ae3-c5eb-4695-bd9f-48a7f8154bab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {11238580-2276-49c7-928b-0a49def50922}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af9675aa-1080-4aa6-9d9f-a3465f344b47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af9675aa-1080-4aa6-9d9f-a3465f344b47}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4849ae3-c5eb-4695-bd9f-48a7f8154bab}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {34264d86-12b0-4c53-beef-d008483a5ba2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34264d86-12b0-4c53-beef-d008483a5ba2}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b64d678-5b7f-4ce6-9fa6-5ff4809aff20}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae280ddc-17f4-4c24-8dca-c8cd831acb87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae280ddc-17f4-4c24-8dca-c8cd831acb87}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {e93580f2-8f80-49e1-b4fd-da08d177782e}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.02gal/min, !- Name
  {86a3110e-a4db-44cb-9681-a98061ebe0c2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4ddc0853-2a26-4d37-9f83-17c0be98bedc}, !- Handle
  Node 130,                               !- Name
  {76155439-3a17-4352-9acc-7084caab1453}, !- Inlet Port
  {2389e6b9-b099-4e84-88b8-2e06a9fe2726}; !- Outlet Port

OS:Connection,
  {76155439-3a17-4352-9acc-7084caab1453}, !- Handle
  {b3dc5b21-cfa8-4d99-9005-738c7b289a5b}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  15,                                     !- Outlet Port
  {4ddc0853-2a26-4d37-9f83-17c0be98bedc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1a6ee68-205d-4cc4-b4b1-fd701593f720}, !- Handle
  Node 131,                               !- Name
  {08f68679-e9ae-470f-8924-7f5078f17cc1}, !- Inlet Port
  {7da43440-df88-43b9-bed3-3bd975e95e8a}; !- Outlet Port

OS:Connection,
  {2389e6b9-b099-4e84-88b8-2e06a9fe2726}, !- Handle
  {b1447bf7-b8c6-4f57-9e85-3808a837e61b}, !- Name
  {4ddc0853-2a26-4d37-9f83-17c0be98bedc}, !- Source Object
  3,                                      !- Outlet Port
  {c81ec5c4-dc18-4301-bcbd-23d026465541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f68679-e9ae-470f-8924-7f5078f17cc1}, !- Handle
  {6bab3430-bffd-4a0b-b923-ebf471f837f1}, !- Name
  {c81ec5c4-dc18-4301-bcbd-23d026465541}, !- Source Object
  3,                                      !- Outlet Port
  {a1a6ee68-205d-4cc4-b4b1-fd701593f720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7da43440-df88-43b9-bed3-3bd975e95e8a}, !- Handle
  {bb66fa2a-8da2-4cfd-815b-67eab114ada1}, !- Name
  {a1a6ee68-205d-4cc4-b4b1-fd701593f720}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ea4efcf6-31d3-4152-9922-7ff2edeb7d16}, !- Handle
  Water Use Connections 13,               !- Name
  {dcaeb2af-0603-4365-9184-c64e0bc7bf4e}, !- Inlet Node Name
  {638f6821-eef4-4d20-a49d-f6283cbf632c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {247c9ce7-e083-4949-b773-6910170630c5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d608c234-21e7-462c-9b86-234e3d14e8c6}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {cdf8bf77-ac4f-4b6b-a024-9eae8152c736}, !- Target Temperature Schedule Name
  {091507e4-9714-4c83-b8f8-2b24d0ee7b2a}, !- Sensible Fraction Schedule Name
  {e1a1f5d4-a374-40b0-a19d-e03bcf07daba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {091507e4-9714-4c83-b8f8-2b24d0ee7b2a}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c5234bc-12ad-4f9c-84f7-7ce623c3333b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c5234bc-12ad-4f9c-84f7-7ce623c3333b}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1a1f5d4-a374-40b0-a19d-e03bcf07daba}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4ff4d8e-0303-4a64-acbb-a23fa146ce55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4ff4d8e-0303-4a64-acbb-a23fa146ce55}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdf8bf77-ac4f-4b6b-a024-9eae8152c736}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fad2272-dc5e-44f6-8770-49c285961395}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fad2272-dc5e-44f6-8770-49c285961395}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {247c9ce7-e083-4949-b773-6910170630c5}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.04gal/min, !- Name
  {d608c234-21e7-462c-9b86-234e3d14e8c6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {74594e82-d423-431b-bfce-8931d827f293}, !- Handle
  Node 132,                               !- Name
  {90867999-65aa-4eea-a122-4d4b5b051e88}, !- Inlet Port
  {dcaeb2af-0603-4365-9184-c64e0bc7bf4e}; !- Outlet Port

OS:Connection,
  {90867999-65aa-4eea-a122-4d4b5b051e88}, !- Handle
  {13ea18c0-2567-432a-8216-3551db70981c}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  16,                                     !- Outlet Port
  {74594e82-d423-431b-bfce-8931d827f293}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4026b1d3-ec7c-421a-a04f-f70f708b2667}, !- Handle
  Node 133,                               !- Name
  {638f6821-eef4-4d20-a49d-f6283cbf632c}, !- Inlet Port
  {483393b4-b243-4e26-bb9f-40a4d664f8d3}; !- Outlet Port

OS:Connection,
  {dcaeb2af-0603-4365-9184-c64e0bc7bf4e}, !- Handle
  {fcd89569-116c-41b1-a665-7a89aea7676a}, !- Name
  {74594e82-d423-431b-bfce-8931d827f293}, !- Source Object
  3,                                      !- Outlet Port
  {ea4efcf6-31d3-4152-9922-7ff2edeb7d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638f6821-eef4-4d20-a49d-f6283cbf632c}, !- Handle
  {da087696-f8a8-4fc1-bdfb-d004937a143f}, !- Name
  {ea4efcf6-31d3-4152-9922-7ff2edeb7d16}, !- Source Object
  3,                                      !- Outlet Port
  {4026b1d3-ec7c-421a-a04f-f70f708b2667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483393b4-b243-4e26-bb9f-40a4d664f8d3}, !- Handle
  {8f6410f9-c554-4889-82fa-3aa2d2146713}, !- Name
  {4026b1d3-ec7c-421a-a04f-f70f708b2667}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cf4e2937-8b79-4f55-866a-abe6db81618c}, !- Handle
  Water Use Connections 14,               !- Name
  {59b09035-9862-4974-9a6b-390e178c3264}, !- Inlet Node Name
  {76966121-1bc2-489e-a303-fe3588b1f976}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d12e48f8-b8a0-432b-b1f5-0221bde8e466}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4fb55a2a-349f-46b2-9351-d4c455f770bd}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  {2a7f0b8c-6bab-490e-987b-dbe46c70dba4}, !- Target Temperature Schedule Name
  {46fc8d57-1601-4594-b4ab-af358162e12a}, !- Sensible Fraction Schedule Name
  {a66fe62c-ba12-4441-8678-b21c0f750b96}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {46fc8d57-1601-4594-b4ab-af358162e12a}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09aa248d-5409-473c-960a-b440e6791dd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09aa248d-5409-473c-960a-b440e6791dd7}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a66fe62c-ba12-4441-8678-b21c0f750b96}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dcf127bb-1073-473e-9fc8-52d3df8b6a33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcf127bb-1073-473e-9fc8-52d3df8b6a33}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a7f0b8c-6bab-490e-987b-dbe46c70dba4}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c6f8f73a-22d4-46b6-bb5c-8ca426d99bdc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6f8f73a-22d4-46b6-bb5c-8ca426d99bdc}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {d12e48f8-b8a0-432b-b1f5-0221bde8e466}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.02gal/min, !- Name
  {4fb55a2a-349f-46b2-9351-d4c455f770bd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a4ffd3c9-17c0-49a4-9ab6-110411fb899a}, !- Handle
  Node 134,                               !- Name
  {5192db40-e898-463a-bc33-c5332318df70}, !- Inlet Port
  {59b09035-9862-4974-9a6b-390e178c3264}; !- Outlet Port

OS:Connection,
  {5192db40-e898-463a-bc33-c5332318df70}, !- Handle
  {70eb8130-b874-4cac-a6b1-cfc04400bea7}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  17,                                     !- Outlet Port
  {a4ffd3c9-17c0-49a4-9ab6-110411fb899a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69318caf-bc6d-4589-a726-31d73044a587}, !- Handle
  Node 135,                               !- Name
  {76966121-1bc2-489e-a303-fe3588b1f976}, !- Inlet Port
  {fffe21c3-c59c-4993-a22c-cbf8c484846b}; !- Outlet Port

OS:Connection,
  {59b09035-9862-4974-9a6b-390e178c3264}, !- Handle
  {ac0f2c16-a240-4afd-842b-6377fbb599c6}, !- Name
  {a4ffd3c9-17c0-49a4-9ab6-110411fb899a}, !- Source Object
  3,                                      !- Outlet Port
  {cf4e2937-8b79-4f55-866a-abe6db81618c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76966121-1bc2-489e-a303-fe3588b1f976}, !- Handle
  {96633ac7-ef10-41b6-92c3-b5ef85482a24}, !- Name
  {cf4e2937-8b79-4f55-866a-abe6db81618c}, !- Source Object
  3,                                      !- Outlet Port
  {69318caf-bc6d-4589-a726-31d73044a587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fffe21c3-c59c-4993-a22c-cbf8c484846b}, !- Handle
  {7b4af574-16b9-4e59-93b0-ec7cd752e060}, !- Name
  {69318caf-bc6d-4589-a726-31d73044a587}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {42c62888-fff8-4ef1-8a85-79e4e068c41a}, !- Handle
  Water Use Connections 15,               !- Name
  {117dc7e0-cc6e-44ed-936d-bdaaeca017a3}, !- Inlet Node Name
  {87bc291c-c614-4b22-84ea-5de019ab19f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e26a73c9-8b83-4719-be0d-0fe8fe10ac2d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f8d664e-f492-4161-9175-7a743caf08d0}, !- Handle
  Core_top Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  {1206703c-aeba-4f33-8a65-c395702f2249}, !- Target Temperature Schedule Name
  {e04470ea-6150-4215-b978-95cd18fef9bd}, !- Sensible Fraction Schedule Name
  {b379fc4a-1c76-40e8-bcd5-fe9c57f84207}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e04470ea-6150-4215-b978-95cd18fef9bd}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b0d46aff-cd6f-462a-8b44-b3dc810aa0fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0d46aff-cd6f-462a-8b44-b3dc810aa0fc}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b379fc4a-1c76-40e8-bcd5-fe9c57f84207}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9f93607c-5f58-4a9d-96aa-a9dfe28ee50f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f93607c-5f58-4a9d-96aa-a9dfe28ee50f}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1206703c-aeba-4f33-8a65-c395702f2249}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {05200079-e127-4638-ba45-63e20b26cd2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05200079-e127-4638-ba45-63e20b26cd2f}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {e26a73c9-8b83-4719-be0d-0fe8fe10ac2d}, !- Handle
  Core_top Service Water Use 0.17gal/min, !- Name
  {1f8d664e-f492-4161-9175-7a743caf08d0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {315733be-e684-40d2-b8c4-e9ac1e28fed1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6e44372b-c8d6-4108-908d-84b92784ea76}, !- Handle
  Node 136,                               !- Name
  {eecd6222-f56e-4328-96c0-288dacffcbb9}, !- Inlet Port
  {117dc7e0-cc6e-44ed-936d-bdaaeca017a3}; !- Outlet Port

OS:Connection,
  {eecd6222-f56e-4328-96c0-288dacffcbb9}, !- Handle
  {9c68a892-7817-4468-a6f9-1568dfde5f45}, !- Name
  {beb317ee-844e-45fb-a5e8-f668ead880ae}, !- Source Object
  18,                                     !- Outlet Port
  {6e44372b-c8d6-4108-908d-84b92784ea76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c584eea6-35d4-4fb7-a7b9-c6e54cd1876b}, !- Handle
  Node 137,                               !- Name
  {87bc291c-c614-4b22-84ea-5de019ab19f1}, !- Inlet Port
  {0e5480a1-330e-426f-9050-70152ed75ec6}; !- Outlet Port

OS:Connection,
  {117dc7e0-cc6e-44ed-936d-bdaaeca017a3}, !- Handle
  {ffa0319c-2e06-4a0a-80dd-a04193dc56bd}, !- Name
  {6e44372b-c8d6-4108-908d-84b92784ea76}, !- Source Object
  3,                                      !- Outlet Port
  {42c62888-fff8-4ef1-8a85-79e4e068c41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87bc291c-c614-4b22-84ea-5de019ab19f1}, !- Handle
  {e391910a-e95f-4ca8-9eeb-cb140ac90b1b}, !- Name
  {42c62888-fff8-4ef1-8a85-79e4e068c41a}, !- Source Object
  3,                                      !- Outlet Port
  {c584eea6-35d4-4fb7-a7b9-c6e54cd1876b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5480a1-330e-426f-9050-70152ed75ec6}, !- Handle
  {09ae0755-824a-42b4-86f6-2f0dad0e78e9}, !- Name
  {c584eea6-35d4-4fb7-a7b9-c6e54cd1876b}, !- Source Object
  3,                                      !- Outlet Port
  {2614193c-9bbe-4870-a963-0cbaf4e8e1ef}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {6e5e6a6d-8ff5-4ac9-a480-eae676fe0cd2}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  7476.45;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {70e001d7-67ed-4e84-a9bb-385771001813}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  {55c34649-4129-4b38-9861-45ea804dee98}, !- Default Day Schedule Name
  {839a1d82-262b-411e-b78f-d23a03a51503}, !- Summer Design Day Schedule Name
  {cb185893-6aac-4f60-a813-8b87c00f2778}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55c34649-4129-4b38-9861-45ea804dee98}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Default, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f093931c-c58b-4e7b-bbf7-d428578e7488}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb185893-6aac-4f60-a813-8b87c00f2778}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8dea1658-0d05-41d9-a023-502b201f89bf}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {839a1d82-262b-411e-b78f-d23a03a51503}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {6901c063-43d6-42c9-93d7-129ed30ceb40}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {6e5e6a6d-8ff5-4ac9-a480-eae676fe0cd2}, !- Exterior Lights Definition Name
  {70e001d7-67ed-4e84-a9bb-385771001813}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {6ece9f63-0364-4635-8747-308b142a48a3}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  623.03;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {de2c6b22-a29a-4e17-93b7-3af0ff903f3a}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  {607912a5-1bae-4176-9889-9da007ea9d3c}, !- Default Day Schedule Name
  {9470c12f-31e8-43b7-816c-eda25967952e}, !- Summer Design Day Schedule Name
  {8771744b-28a5-4652-af99-a0283b1ecf7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {607912a5-1bae-4176-9889-9da007ea9d3c}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4671a5f9-bb63-4ed9-9ec2-bd5c22c53592}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8771744b-28a5-4652-af99-a0283b1ecf7c}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4601d0f0-e2bb-445e-8a5c-3b9fbd5bc149}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9470c12f-31e8-43b7-816c-eda25967952e}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {cfac8ed6-5093-4a53-add9-45e30c3cea0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {2636eecb-dad5-4869-87ad-e6d327a4ccd5}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {6ece9f63-0364-4635-8747-308b142a48a3}, !- Exterior Lights Definition Name
  {de2c6b22-a29a-4e17-93b7-3af0ff903f3a}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {6ea8d58a-27d7-456d-8643-7725e3411239}, !- Handle
  Vancouver Int'l,                        !- City
  BC,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-94238,                          !- Data Source
  718920,                                 !- WMO Number
  49.18,                                  !- Latitude {deg}
  -123.17,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  file:///C:/Users/YEYU797/Desktop/YunyangYe/Project/OpenStudio-Standard/OS_Standard/openstudio-standards/openstudio-standards/data/weather/CAN_BC_Vancouver.718920_CWEC.epw, !- Url
  9D8CC810;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {d2e533f1-2f71-473d-b906-31138dd30e1b}, !- Handle
  20.54,                                  !- January Ground Temperature {C}
  20.52,                                  !- February Ground Temperature {C}
  20.52,                                  !- March Ground Temperature {C}
  20.55,                                  !- April Ground Temperature {C}
  20.6,                                   !- May Ground Temperature {C}
  22.79,                                  !- June Ground Temperature {C}
  23.17,                                  !- July Ground Temperature {C}
  23.26,                                  !- August Ground Temperature {C}
  23.29,                                  !- September Ground Temperature {C}
  21.07,                                  !- October Ground Temperature {C}
  20.73,                                  !- November Ground Temperature {C}
  20.61;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {f70da966-46bb-4e6b-9332-fe5364eaec7e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.71666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  13.9;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {f9b3ea47-f5c9-4d85-8a0f-bbd5d89826d6}, !- Handle
  Vancouver Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  25,                                     !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Taub {dimensionless}
  2.445;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {71dc1fc6-a87d-4ca9-8113-adc412106035}, !- Handle
  Vancouver Int'l Ann Htg 99.6% Condns DB, !- Name
  -7,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -7,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  100,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {7c8fb604-71ef-4c7a-ae7a-6760ba803a6d}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Sizing:Parameters,
  {f91ea60e-f268-45e1-9fc1-f5d7700bfc61}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:BuildingStory,
  {0fd48f33-f04b-4b67-952a-022edbeef142}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {721f0aff-a872-4c43-b812-734a170a619f}, !- Handle
  Building Story 2,                       !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {e3af53ed-51d0-491a-b878-1d5bb82d8fed}, !- Handle
  Building Story 3,                       !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {a5e54a31-08dc-4830-8fed-7ca5203ac7c7}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {706c5ab7-21ac-4996-88ed-57bd73cf0df6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {706c5ab7-21ac-4996-88ed-57bd73cf0df6}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:SetpointManager:Warmest,
  {e8bf0969-9093-47df-8ab0-f5b78adbafb4}, !- Handle
  5 Zone PVAV SAT Warmest Reset,          !- Name
  Temperature,                            !- Control Variable
  14.0000000000001,                       !- Minimum Setpoint Temperature {C}
  16.7777777777779,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {bb3fde0f-cf77-44b8-a40d-1ecd03e51527}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {54914a3b-3db9-497c-a104-7c751a5ccaca}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1595edee-d22e-44be-8b85-64b2bea22151}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {95384f0b-7b80-41e9-b28c-59968393792e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {72a4dede-9f03-43b1-bf48-1ce3e16d99eb}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {1a87a662-2dc0-4772-b04c-2e7bfaf5f158}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9ac79f89-1615-448b-9e67-abca937a99d7}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {54914a3b-3db9-497c-a104-7c751a5ccaca}<23.9 && {54914a3b-3db9-497c-a104-7c751a5ccaca}>1.7, !- Program Line 1
  SET {72a4dede-9f03-43b1-bf48-1ce3e16d99eb} = 29.4, !- Program Line 2
  SET {1595edee-d22e-44be-8b85-64b2bea22151} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {54914a3b-3db9-497c-a104-7c751a5ccaca}<23.9 && {54914a3b-3db9-497c-a104-7c751a5ccaca}>1.7, !- Program Line 4
  SET {72a4dede-9f03-43b1-bf48-1ce3e16d99eb} = 29.4, !- Program Line 5
  SET {1595edee-d22e-44be-8b85-64b2bea22151} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {54914a3b-3db9-497c-a104-7c751a5ccaca}<23.9 && {54914a3b-3db9-497c-a104-7c751a5ccaca}>1.7, !- Program Line 7
  SET {72a4dede-9f03-43b1-bf48-1ce3e16d99eb} = 29.4, !- Program Line 8
  SET {1595edee-d22e-44be-8b85-64b2bea22151} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {54914a3b-3db9-497c-a104-7c751a5ccaca}<23.9 && {54914a3b-3db9-497c-a104-7c751a5ccaca}>1.7, !- Program Line 10
  SET {72a4dede-9f03-43b1-bf48-1ce3e16d99eb} = 29.4, !- Program Line 11
  SET {1595edee-d22e-44be-8b85-64b2bea22151} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {72a4dede-9f03-43b1-bf48-1ce3e16d99eb} = NULL, !- Program Line 14
  SET {1595edee-d22e-44be-8b85-64b2bea22151} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0b561887-1f7e-4716-b2ba-632c59a9df27}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9ac79f89-1615-448b-9e67-abca937a99d7}; !- Program Name 1

OS:SetpointManager:Warmest,
  {0e3251dd-7d8b-4234-a04e-10d18965ef62}, !- Handle
  5 Zone PVAV 1 SAT Warmest Reset,        !- Name
  Temperature,                            !- Control Variable
  14.0000000000001,                       !- Minimum Setpoint Temperature {C}
  16.7777777777779,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {75485ee0-5b17-43f6-8cd1-cf0a058b73fc}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {9bf710f9-4027-4063-909d-a20e6b7d26b6}, !- Handle
  5 Zone PVAV 2 SAT Warmest Reset,        !- Name
  Temperature,                            !- Control Variable
  14.0000000000001,                       !- Minimum Setpoint Temperature {C}
  16.7777777777779,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {fd7c71fe-3681-4673-bc0b-5eb4f8b80b7a}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {8b2032ce-0860-434c-a0f2-bb57ec89dd33}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ff1176b3-2a38-48ad-86ff-52c6269683a6}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f82eb01-5e13-4455-9d59-8841517c61de}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {62fdf5e9-fbbd-485a-aee2-28b42c06139b}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1035b95e-d26b-4a69-a9e3-40193aa850b6}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a71a6a9-42cc-4808-be1a-a6665766782a}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 1,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {eac8873e-726e-4f1a-85da-8289e6cdb905}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 1,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {2946c6df-9006-4087-9dd0-a5034fe07ad9}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 2,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7fe64bc8-bb89-46c8-976f-df107c35ef19}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 1,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {52cf1b23-e531-4396-82c1-7a42dea37c78}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 2,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b965da4d-5db8-40e9-8f60-16932b4ed8ab}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 1,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ffdc4cb1-9731-4a97-b65b-01e422c6bb1d}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 1,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d74fdbe-5dbc-459c-a1eb-fc24a81eecfb}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 3,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {b97419f3-574d-42e3-91a6-8f8b22ea1cfb}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 3,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {797e4d76-6d5a-472b-bc85-1ca350f5ab78}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 4,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {42233c3e-264d-4801-a718-e1f03bce49bc}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 2,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {58680317-8ace-4282-9d92-c4772ff11b1d}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 4,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {55038ff9-0c58-43ea-a6f8-844ace80401e}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 2,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {afe12d38-f895-40b3-883c-a963be246b68}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 2,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4db277a6-3741-4dc5-b62d-0cdf264a833a}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 5,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {d7b8fa16-8a96-4168-942b-708ef25b1bed}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 5,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Daylighting:Control,
  {6efcb9e9-07e0-46fb-a8af-950cb178c3a6}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e667374f-7cf8-4193-a75b-d3e23de8658c}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 2,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {730e0a35-1414-47dc-8564-ca4070fadb40}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a9889a73-6cf0-4ec3-8d5a-1b590558bc57}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 2,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {71c1d00a-2614-4dcb-a12a-8d9f92d290ea}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c33984e3-7d8b-4984-be3f-e5fe8f6d6045}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 2,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a0acc22b-0312-4162-8a4b-5461e6f6e8d5}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8eeea31f-d23b-4b62-98b9-dfbc3f15b9df}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 2,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {56acda0d-4a89-486a-89c2-d6611377ca2d}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ba55d7ed-e1da-4ae8-864f-6243cf418334}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 2,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ce5a9be5-d179-4b2a-92e7-aab1ccc89073}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {53e37345-861c-4cb4-ab63-008eb75f5b1f}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 2,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0a481569-fe40-4dcc-8ab1-56f00c0ff515}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4b4fd9b7-0774-4fa2-818c-3e2e7ffe12e4}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 2,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {355da3a0-ae3d-450f-b6b7-0f026cf25982}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {86525d95-3019-47b3-87ee-8e11eb1de5ef}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 2,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6701e2d5-dc9f-474a-b269-f05b6319977c}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fe3dcb93-5394-4018-8166-7fb2e86dc053}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 2,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5ede6b26-584b-4b96-9f78-43ca83695a23}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {728a4739-cd1e-4550-b01d-ca6f48a8be5b}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 2,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fc9ae5c9-dd9e-4a88-ae52-d7eb6b067866}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1eb09b05-85b7-47d5-b60a-ee1142032858}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 2,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e9ae1c8d-374e-401f-8f11-28118c59aab6}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {924e1b4d-ced7-4ad4-a453-5f395d597490}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 2,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

