  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {e53e081d-38b3-4819-8f92-38ce544ce949}, !- Handle
  Perimeter_top_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {66be4dd5-92e1-42b3-9e43-186388af31ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17429c94-e305-4adc-85e4-f94c1eabb49c}, !- Zone Equipment 1
=======
  {637c278f-8bf0-4543-8587-396464177bfb}, !- Handle
  Perimeter_top_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {694bb89e-a592-4364-92d2-fa0ceb2ac495}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a84b839-866c-4849-aae3-e44918f0ec29}, !- Zone Equipment 1
>>>>>>> master
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {a94cbca7-b4cf-4110-8e49-ea0585f6d925}, !- Handle
  Office WholeBuilding - Md Office Thermostat 13, !- Name
  {f5d2f370-4349-4d95-8b6b-143e719836d2}, !- Heating Setpoint Temperature Schedule Name
  {e6ae73a8-c4e9-49df-8420-462ce5d1b95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {73b724f6-7bfb-42ed-86fb-3ce23f13b6c3}, !- Handle
=======
  {43990917-b840-4961-9fe0-96ff7405dc58}, !- Handle
  Office WholeBuilding - Md Office Thermostat 13, !- Name
  {b1185bc1-55d8-4db9-9259-576536b76cc1}, !- Heating Setpoint Temperature Schedule Name
  {ee93066e-7867-4aa3-91d7-117e0da4c6d6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {903ff7ca-c36f-4e6c-9a88-bf0b4c03b6d3}, !- Handle
>>>>>>> master
  Perimeter_top_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {0a58a124-fcb7-48ab-9112-d153dae5e953}, !- Zone Air Inlet Port List
  {0514f3ac-f00b-4ca7-b800-8721d17db416}, !- Zone Air Exhaust Port List
  {d2c4ec6f-bc6b-4a6e-8962-5693f843b87b}, !- Zone Air Node Name
  {56b9661f-b2bb-43e1-b860-62bdd4d6f476}, !- Zone Return Air Port List
  {1ac1a1b5-a7c9-4d3c-97a6-5aa1fef37725}, !- Primary Daylighting Control Name
  0.3835,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {2c136b8b-b947-4c33-91fd-bb182a5d6c7b}, !- Secondary Daylighting Control Name
  0.1395,                                 !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a2051157-9853-4b2b-994c-b78b5620fd52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f3dda30-9a0a-43e7-a756-7653acf2cbe5}, !- Handle
  Perimeter_top_ZN_3 ZN Zone Air Node,    !- Name
  {d2c4ec6f-bc6b-4a6e-8962-5693f843b87b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2c4ec6f-bc6b-4a6e-8962-5693f843b87b}, !- Handle
  {50fe32f1-2683-4bcf-87b0-59584c6d1fed}, !- Name
  {73b724f6-7bfb-42ed-86fb-3ce23f13b6c3}, !- Source Object
  11,                                     !- Outlet Port
  {8f3dda30-9a0a-43e7-a756-7653acf2cbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a58a124-fcb7-48ab-9112-d153dae5e953}, !- Handle
  {545d04de-8d07-4946-b8c4-52e14d415bb3}, !- Name
  {73b724f6-7bfb-42ed-86fb-3ce23f13b6c3}, !- HVAC Component
  {d61b9c25-069e-4e76-ada3-48432c01d93f}; !- Port 1

OS:PortList,
  {0514f3ac-f00b-4ca7-b800-8721d17db416}, !- Handle
  {5592dc83-cb8f-4e4b-bd06-c064023b95aa}, !- Name
  {73b724f6-7bfb-42ed-86fb-3ce23f13b6c3}; !- HVAC Component

OS:PortList,
  {56b9661f-b2bb-43e1-b860-62bdd4d6f476}, !- Handle
  {ddf5bc4c-14b4-49b8-9701-1cb37f8b0108}, !- Name
  {73b724f6-7bfb-42ed-86fb-3ce23f13b6c3}, !- HVAC Component
  {bd6b104e-c03b-4e4d-b108-e18a04f9aa74}; !- Port 1

OS:Sizing:Zone,
  {57ce15bb-ae61-4f24-842d-f83f20983ff4}, !- Handle
  {73b724f6-7bfb-42ed-86fb-3ce23f13b6c3}, !- Zone or ZoneList Name
=======
  {43553501-9bbc-46a8-90a9-54271af82300}, !- Zone Air Inlet Port List
  {dbb63178-ecff-4474-9c39-a85ffd6e9cf4}, !- Zone Air Exhaust Port List
  {1ed459c4-1016-42ca-9643-c896249c9e9d}, !- Zone Air Node Name
  {58aa4228-464a-4514-b115-0aade70b905e}, !- Zone Return Air Port List
  {5bc4b931-fcab-4fad-a43d-2f14cc7632d5}, !- Primary Daylighting Control Name
  0.3835,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {bdc0bc7e-0df9-4e5a-b0ce-f6b909bdedf8}, !- Secondary Daylighting Control Name
  0.1395,                                 !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5c939e-851b-4ae0-aed0-9fd6e6794570}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e14cf9c3-c40b-4400-b49f-4a85af8a244f}, !- Handle
  Perimeter_top_ZN_3 ZN Zone Air Node,    !- Name
  {1ed459c4-1016-42ca-9643-c896249c9e9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ed459c4-1016-42ca-9643-c896249c9e9d}, !- Handle
  {72514b38-fb5e-44d7-88d6-e59328e6b56a}, !- Name
  {903ff7ca-c36f-4e6c-9a88-bf0b4c03b6d3}, !- Source Object
  11,                                     !- Outlet Port
  {e14cf9c3-c40b-4400-b49f-4a85af8a244f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43553501-9bbc-46a8-90a9-54271af82300}, !- Handle
  {057a2adf-4e3c-4ff8-bd94-3403649a9b1b}, !- Name
  {903ff7ca-c36f-4e6c-9a88-bf0b4c03b6d3}, !- HVAC Component
  {78e4d90c-0604-4975-8dba-2d5c1f951ae4}; !- Port 1

OS:PortList,
  {dbb63178-ecff-4474-9c39-a85ffd6e9cf4}, !- Handle
  {ae88cebc-fe96-408f-ad3c-32ec1cab181c}, !- Name
  {903ff7ca-c36f-4e6c-9a88-bf0b4c03b6d3}; !- HVAC Component

OS:PortList,
  {58aa4228-464a-4514-b115-0aade70b905e}, !- Handle
  {1c818919-a047-4707-a6b4-3d0021fd75b4}, !- Name
  {903ff7ca-c36f-4e6c-9a88-bf0b4c03b6d3}, !- HVAC Component
  {1d0bb3ac-12d8-40dd-9c16-6f6b06060d8a}; !- Port 1

OS:Sizing:Zone,
  {7a97fc74-dbd5-494f-95e0-4ed5507737a7}, !- Handle
  {903ff7ca-c36f-4e6c-9a88-bf0b4c03b6d3}, !- Zone or ZoneList Name
>>>>>>> master
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {7108a5a9-a6f4-465f-a52a-4fc9977863d6}, !- Handle
  Perimeter_top_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {73b724f6-7bfb-42ed-86fb-3ce23f13b6c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4003a878-41d1-4bc6-b6c4-4d30d9764cb0}, !- Zone Equipment 1
=======
  {51f60cce-8243-422d-834a-fb2000a81d9b}, !- Handle
  Perimeter_top_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {903ff7ca-c36f-4e6c-9a88-bf0b4c03b6d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e18964bb-9625-4280-a441-6efa60479746}, !- Zone Equipment 1
>>>>>>> master
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {a2051157-9853-4b2b-994c-b78b5620fd52}, !- Handle
  Office WholeBuilding - Md Office Thermostat 14, !- Name
  {f5d2f370-4349-4d95-8b6b-143e719836d2}, !- Heating Setpoint Temperature Schedule Name
  {e6ae73a8-c4e9-49df-8420-462ce5d1b95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {61826dcb-80ae-4161-8b6f-f1df21aed6a0}, !- Handle
=======
  {5e5c939e-851b-4ae0-aed0-9fd6e6794570}, !- Handle
  Office WholeBuilding - Md Office Thermostat 14, !- Name
  {b1185bc1-55d8-4db9-9259-576536b76cc1}, !- Heating Setpoint Temperature Schedule Name
  {ee93066e-7867-4aa3-91d7-117e0da4c6d6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d4a139db-d548-47a3-ad77-6dca9cc92549}, !- Handle
>>>>>>> master
  Perimeter_top_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {ad68cbc6-ec95-46c3-8903-0932831a0418}, !- Zone Air Inlet Port List
  {e4521f87-5bb4-4802-a39e-e88cf213ff17}, !- Zone Air Exhaust Port List
  {ab8f21b0-ac65-4480-96f4-0719ee4213fa}, !- Zone Air Node Name
  {95c3625d-f6f6-4a60-a78c-7ed012cb7e85}, !- Zone Return Air Port List
  {b2a2e495-4e61-4478-a978-fd05576023e6}, !- Primary Daylighting Control Name
  0.3835,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {860e4448-7aa5-4231-914e-2664d382e0a6}, !- Secondary Daylighting Control Name
  0.1395,                                 !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66056b02-e781-4d00-846f-e681c0e3e97b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ae1be74-f2de-49d7-8ccf-d49fecdf8d5f}, !- Handle
  Perimeter_top_ZN_4 ZN Zone Air Node,    !- Name
  {ab8f21b0-ac65-4480-96f4-0719ee4213fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab8f21b0-ac65-4480-96f4-0719ee4213fa}, !- Handle
  {388249b0-93bd-4321-bad5-fc27869f6803}, !- Name
  {61826dcb-80ae-4161-8b6f-f1df21aed6a0}, !- Source Object
  11,                                     !- Outlet Port
  {0ae1be74-f2de-49d7-8ccf-d49fecdf8d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad68cbc6-ec95-46c3-8903-0932831a0418}, !- Handle
  {89499f05-295c-4536-a90a-059e5e2c4f9b}, !- Name
  {61826dcb-80ae-4161-8b6f-f1df21aed6a0}, !- HVAC Component
  {78efe246-2ba6-4061-b6d3-08efd28eade7}; !- Port 1

OS:PortList,
  {e4521f87-5bb4-4802-a39e-e88cf213ff17}, !- Handle
  {c1c27dd8-9b74-48c8-a0a9-d12430f53a8d}, !- Name
  {61826dcb-80ae-4161-8b6f-f1df21aed6a0}; !- HVAC Component

OS:PortList,
  {95c3625d-f6f6-4a60-a78c-7ed012cb7e85}, !- Handle
  {e075882f-f87c-4d33-8c09-e2c8ed119700}, !- Name
  {61826dcb-80ae-4161-8b6f-f1df21aed6a0}, !- HVAC Component
  {c6fa4674-45a1-4640-91c9-a2658311affe}; !- Port 1

OS:Sizing:Zone,
  {6e5526b3-2937-434d-a4cd-401f9cd63315}, !- Handle
  {61826dcb-80ae-4161-8b6f-f1df21aed6a0}, !- Zone or ZoneList Name
=======
  {324e9f9c-9467-4656-b7ca-699da5046234}, !- Zone Air Inlet Port List
  {4cd40069-8bdd-45f3-bf1a-f28156c4f5e9}, !- Zone Air Exhaust Port List
  {87254a0a-4be1-40d0-9d56-61506e9f127c}, !- Zone Air Node Name
  {f379f577-6624-4afd-b0f8-a4703f0edf80}, !- Zone Return Air Port List
  {713f5c17-32d4-4f45-a298-22f19ff2cb5f}, !- Primary Daylighting Control Name
  0.3835,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {1add61bd-b064-4680-bf89-22cb99d85832}, !- Secondary Daylighting Control Name
  0.1395,                                 !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84fa89e7-ee15-47af-9801-6582fc43a555}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c834ad9d-cbff-4fe8-8360-3d74007cc0a4}, !- Handle
  Perimeter_top_ZN_4 ZN Zone Air Node,    !- Name
  {87254a0a-4be1-40d0-9d56-61506e9f127c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87254a0a-4be1-40d0-9d56-61506e9f127c}, !- Handle
  {c9be4c3c-e2a5-4056-a40d-f5c3fc081b01}, !- Name
  {d4a139db-d548-47a3-ad77-6dca9cc92549}, !- Source Object
  11,                                     !- Outlet Port
  {c834ad9d-cbff-4fe8-8360-3d74007cc0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {324e9f9c-9467-4656-b7ca-699da5046234}, !- Handle
  {13b5846a-8808-4491-82cd-476f0ce45fa8}, !- Name
  {d4a139db-d548-47a3-ad77-6dca9cc92549}, !- HVAC Component
  {a7e33885-9d33-4e93-8799-919444206d2d}; !- Port 1

OS:PortList,
  {4cd40069-8bdd-45f3-bf1a-f28156c4f5e9}, !- Handle
  {cf9ef487-7be5-40ab-b3ac-6c1fe15d5b88}, !- Name
  {d4a139db-d548-47a3-ad77-6dca9cc92549}; !- HVAC Component

OS:PortList,
  {f379f577-6624-4afd-b0f8-a4703f0edf80}, !- Handle
  {7e074725-b3fb-43a3-97d0-0ddd533c97d8}, !- Name
  {d4a139db-d548-47a3-ad77-6dca9cc92549}, !- HVAC Component
  {4c5cb964-24bd-46ff-8cd9-490b4728e931}; !- Port 1

OS:Sizing:Zone,
  {ae0741fc-c53c-4bf4-8573-413a0d1fb484}, !- Handle
  {d4a139db-d548-47a3-ad77-6dca9cc92549}, !- Zone or ZoneList Name
>>>>>>> master
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {75456791-8a45-4871-bde3-2bf2fdc42539}, !- Handle
  Perimeter_top_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {61826dcb-80ae-4161-8b6f-f1df21aed6a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3088650a-7924-4f16-ac75-c66b1cf8ab1e}, !- Zone Equipment 1
=======
  {0a8af180-d27b-4892-a1a1-c7423f32aee5}, !- Handle
  Perimeter_top_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {d4a139db-d548-47a3-ad77-6dca9cc92549}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7fa392f9-fc8d-459f-98be-4de66aa215c9}, !- Zone Equipment 1
>>>>>>> master
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {66056b02-e781-4d00-846f-e681c0e3e97b}, !- Handle
  Office WholeBuilding - Md Office Thermostat 15, !- Name
  {f5d2f370-4349-4d95-8b6b-143e719836d2}, !- Heating Setpoint Temperature Schedule Name
  {e6ae73a8-c4e9-49df-8420-462ce5d1b95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30284b37-8455-4b4e-b06c-21bb04d8bb91}, !- Handle
=======
  {84fa89e7-ee15-47af-9801-6582fc43a555}, !- Handle
  Office WholeBuilding - Md Office Thermostat 15, !- Name
  {b1185bc1-55d8-4db9-9259-576536b76cc1}, !- Heating Setpoint Temperature Schedule Name
  {ee93066e-7867-4aa3-91d7-117e0da4c6d6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3ca1cacb-ae29-451a-8f39-5d387b6507f0}, !- Handle
>>>>>>> master
  TopFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {1543fb83-9c47-4f24-ad55-dbcd774dd296}, !- Zone Air Inlet Port List
  {3a79f810-954a-4bd7-a510-4b0fc2935f83}, !- Zone Air Exhaust Port List
  {24fe43c2-908f-4bff-aafb-9224af68755b}, !- Zone Air Node Name
  {84ebaee3-de8a-4bc7-a11a-32af2897dd06}, !- Zone Return Air Port List
=======
  {7293c037-1f3d-4b7a-b1d3-6150555d5144}, !- Zone Air Inlet Port List
  {747cf5b5-73ad-49b5-b0e2-1c2f8403542c}, !- Zone Air Exhaust Port List
  {6c954daa-6144-4753-90ff-b8ec257ffb72}, !- Zone Air Node Name
  {ba24cf74-d3e8-435b-8101-7e817dedd4d0}, !- Zone Return Air Port List
>>>>>>> master
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {72ed8bd1-8bf2-4937-9644-ecf02d33a946}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59ff0d7e-392f-4477-be9b-9ff10c451950}, !- Handle
  TopFloor_Plenum ZN Zone Air Node,       !- Name
  {24fe43c2-908f-4bff-aafb-9224af68755b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24fe43c2-908f-4bff-aafb-9224af68755b}, !- Handle
  {f0ec452e-05a0-49e5-b24e-9cf6e3589b59}, !- Name
  {30284b37-8455-4b4e-b06c-21bb04d8bb91}, !- Source Object
  11,                                     !- Outlet Port
  {59ff0d7e-392f-4477-be9b-9ff10c451950}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1543fb83-9c47-4f24-ad55-dbcd774dd296}, !- Handle
  {9f225834-c1d8-4d80-b2ec-f8b39b840c6d}, !- Name
  {30284b37-8455-4b4e-b06c-21bb04d8bb91}; !- HVAC Component

OS:PortList,
  {3a79f810-954a-4bd7-a510-4b0fc2935f83}, !- Handle
  {a304003e-ac1e-4dee-b9a9-45020b7ccdf4}, !- Name
  {30284b37-8455-4b4e-b06c-21bb04d8bb91}; !- HVAC Component

OS:PortList,
  {84ebaee3-de8a-4bc7-a11a-32af2897dd06}, !- Handle
  {f8c33304-0318-42c1-9a22-a56bacff3ec9}, !- Name
  {30284b37-8455-4b4e-b06c-21bb04d8bb91}; !- HVAC Component

OS:Sizing:Zone,
  {d059be34-9ee4-44b3-a8c6-7821edcb1dae}, !- Handle
  {30284b37-8455-4b4e-b06c-21bb04d8bb91}, !- Zone or ZoneList Name
=======
  {e9b17bb6-fcd8-4275-b8aa-7f46640b25ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad05e25c-3125-4c58-90fa-007380bb698f}, !- Handle
  TopFloor_Plenum ZN Zone Air Node,       !- Name
  {6c954daa-6144-4753-90ff-b8ec257ffb72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c954daa-6144-4753-90ff-b8ec257ffb72}, !- Handle
  {bd3f5db7-5334-4357-a2f6-a5de756eb5b5}, !- Name
  {3ca1cacb-ae29-451a-8f39-5d387b6507f0}, !- Source Object
  11,                                     !- Outlet Port
  {ad05e25c-3125-4c58-90fa-007380bb698f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7293c037-1f3d-4b7a-b1d3-6150555d5144}, !- Handle
  {d40ef85e-6ba6-4d5c-8880-3f791a7c0cbf}, !- Name
  {3ca1cacb-ae29-451a-8f39-5d387b6507f0}; !- HVAC Component

OS:PortList,
  {747cf5b5-73ad-49b5-b0e2-1c2f8403542c}, !- Handle
  {53ce0fc5-e4fb-4e16-81fb-2d4f2af65c77}, !- Name
  {3ca1cacb-ae29-451a-8f39-5d387b6507f0}; !- HVAC Component

OS:PortList,
  {ba24cf74-d3e8-435b-8101-7e817dedd4d0}, !- Handle
  {1ed8cb9a-a182-4edd-a791-d4d81e4b777b}, !- Name
  {3ca1cacb-ae29-451a-8f39-5d387b6507f0}; !- HVAC Component

OS:Sizing:Zone,
  {9bb80ec2-468e-4161-9601-1b5034e658df}, !- Handle
  {3ca1cacb-ae29-451a-8f39-5d387b6507f0}, !- Zone or ZoneList Name
>>>>>>> master
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {5d4abcbe-b9bc-4739-b5e4-aa21e7a6b505}, !- Handle
  TopFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {30284b37-8455-4b4e-b06c-21bb04d8bb91}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {72ed8bd1-8bf2-4937-9644-ecf02d33a946}, !- Handle
  Plenum Thermostat 3;                    !- Name

OS:WeatherFile,
  {1f8f5ce4-d906-4296-97c4-88c29dcf0bdb}, !- Handle
=======
  {7e37a319-870f-4ede-9324-555b4291b1c8}, !- Handle
  TopFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {3ca1cacb-ae29-451a-8f39-5d387b6507f0}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {e9b17bb6-fcd8-4275-b8aa-7f46640b25ab}, !- Handle
  Plenum Thermostat 3;                    !- Name

OS:WeatherFile,
  {d49225fb-49be-4b40-908f-8e85dcf62bc3}, !- Handle
>>>>>>> master
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
<<<<<<< HEAD
  /qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-6_DylghtControl/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {c1ec0ea6-16b7-499c-9cd4-6bfcab4f2423}, !- Handle
=======
  /qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-91_unitary_jl/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {8612c466-0ca1-4464-8f5b-267aedacb21d}, !- Handle
>>>>>>> master
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {7c32f125-fd7d-43af-a331-728ad5bb4a16}, !- Handle
=======
  {2e768716-b8bf-44ba-8f1a-0808fe4012f9}, !- Handle
>>>>>>> master
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {0c663bb5-a5a7-439b-ae48-89c6986018ed}, !- Handle
=======
  {1971fb93-e151-4586-b4d2-8aa139da6e20}, !- Handle
>>>>>>> master
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:AirLoopHVAC,
<<<<<<< HEAD
  {b677e168-e4a1-4775-8c87-d4e4b57a5f4b}, !- Handle
  5 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {9e1a0dbb-31f6-4fef-b8a3-1d1b8a62e367}, !- Availability Schedule
  {dd3f3930-dfe2-44e5-8914-663999f8405b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c8911d6a-2ee0-44ab-899b-39d30edd5773}, !- Supply Side Inlet Node Name
  {fc9da25d-4972-4c49-bda8-0d6edf83c60b}, !- Demand Side Outlet Node Name
  {fb4b39e2-c730-4a09-97e0-a05e8d3bc660}, !- Demand Side Inlet Node A
  {ddba8c19-1548-43d7-bbde-e5300686cdc4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f1e8e16c-707e-41d1-b6c4-f61f0d32a652}, !- Demand Mixer Name
  {06c764ce-8365-4a8d-be09-e9f416d20e9b}, !- Demand Splitter A Name
=======
  {1adb7b52-cee3-4299-9ede-a477ff13aeef}, !- Handle
  5 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {4c934a25-79b3-4174-9552-66e270c9fd13}, !- Availability Schedule
  {09632490-06c9-4f12-a90c-a0d858ca59da}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {66f7079c-a20f-4022-9a9c-c40f69cc2cdc}, !- Supply Side Inlet Node Name
  {fd12dc34-2456-4010-a98b-2a0a65b06a9d}, !- Demand Side Outlet Node Name
  {59907942-b3af-4924-a133-d347bcdaa559}, !- Demand Side Inlet Node A
  {fb96497d-7dd3-447e-aef9-b49c12461f4b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a47e35f-cc76-4a34-ae28-d252f9c10636}, !- Demand Mixer Name
  {b25a5ec0-43d9-4304-93bb-676ec84cf6ba}, !- Demand Splitter A Name
>>>>>>> master
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {e0ed3246-acd5-46cd-8166-320b55f24fd6}, !- Handle
  5 Zone PVAV Supply Inlet Node,          !- Name
  {c8911d6a-2ee0-44ab-899b-39d30edd5773}, !- Inlet Port
  {912db2f6-72f1-4f33-99c3-ab88c4f695b5}; !- Outlet Port

OS:Node,
  {08100afc-696b-4daf-93fa-ddfcf3ec0bfd}, !- Handle
  5 Zone PVAV Supply Outlet Node,         !- Name
  {9113363c-0e0d-415b-9c05-a8a9412bd8d9}, !- Inlet Port
  {ddba8c19-1548-43d7-bbde-e5300686cdc4}; !- Outlet Port

OS:Connection,
  {c8911d6a-2ee0-44ab-899b-39d30edd5773}, !- Handle
  {5f488e2d-b007-44f7-9767-2b675a92ebff}, !- Name
  {b677e168-e4a1-4775-8c87-d4e4b57a5f4b}, !- Source Object
  8,                                      !- Outlet Port
  {e0ed3246-acd5-46cd-8166-320b55f24fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddba8c19-1548-43d7-bbde-e5300686cdc4}, !- Handle
  {9d9cfd79-96f2-4f1e-a949-61541d4a3745}, !- Name
  {08100afc-696b-4daf-93fa-ddfcf3ec0bfd}, !- Source Object
  3,                                      !- Outlet Port
  {b677e168-e4a1-4775-8c87-d4e4b57a5f4b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d5e8f88e-c556-41d2-bfe3-6da845e5007c}, !- Handle
  5 Zone PVAV Demand Inlet Node,          !- Name
  {fb4b39e2-c730-4a09-97e0-a05e8d3bc660}, !- Inlet Port
  {2ab131f2-1f9f-4133-bc5e-4d4c652ae899}; !- Outlet Port

OS:Node,
  {67e95881-28aa-47c0-9e2e-9176148e26dd}, !- Handle
  5 Zone PVAV Demand Outlet Node,         !- Name
  {d4a78686-c3bb-4679-beb7-309416b0b21f}, !- Inlet Port
  {fc9da25d-4972-4c49-bda8-0d6edf83c60b}; !- Outlet Port

OS:Node,
  {0c541734-450d-47f0-83d8-d4ad8381ef11}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {116aed63-63c7-458e-9a8b-7307e0834fda}, !- Inlet Port
  {5dd54ae7-66eb-429a-9725-2001d5acd5fb}; !- Outlet Port

OS:Connection,
  {fb4b39e2-c730-4a09-97e0-a05e8d3bc660}, !- Handle
  {d30debdb-ae98-4109-b0cc-fe54549a94f1}, !- Name
  {b677e168-e4a1-4775-8c87-d4e4b57a5f4b}, !- Source Object
  10,                                     !- Outlet Port
  {d5e8f88e-c556-41d2-bfe3-6da845e5007c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9da25d-4972-4c49-bda8-0d6edf83c60b}, !- Handle
  {f336c087-d093-4199-b7f9-7ebc7fd9364b}, !- Name
  {67e95881-28aa-47c0-9e2e-9176148e26dd}, !- Source Object
  3,                                      !- Outlet Port
  {b677e168-e4a1-4775-8c87-d4e4b57a5f4b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {06c764ce-8365-4a8d-be09-e9f416d20e9b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2ab131f2-1f9f-4133-bc5e-4d4c652ae899}, !- Inlet Node Name
  {4450951b-2ee1-4ef4-89bb-56dfd09dcb69}, !- Outlet Node Name 1
  {b7c0227f-03cf-463e-ab66-3bb3568b0370}, !- Outlet Node Name 2
  {9a80ebf3-ae3e-4113-88a2-25623858fd88}, !- Outlet Node Name 3
  {01a209aa-eca9-481c-960d-528e86ef77c0}, !- Outlet Node Name 4
  {a11c10b7-2750-4039-822f-a0747dc1ddcd}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {f1e8e16c-707e-41d1-b6c4-f61f0d32a652}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d4a78686-c3bb-4679-beb7-309416b0b21f}, !- Outlet Node Name
  {e944c317-524b-4c05-b232-132efd6d204e}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {2ab131f2-1f9f-4133-bc5e-4d4c652ae899}, !- Handle
  {53d78022-32c5-49fe-9229-05f0a932c581}, !- Name
  {d5e8f88e-c556-41d2-bfe3-6da845e5007c}, !- Source Object
  3,                                      !- Outlet Port
  {06c764ce-8365-4a8d-be09-e9f416d20e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a78686-c3bb-4679-beb7-309416b0b21f}, !- Handle
  {c492deca-5078-4199-b13a-ffac5dc8d6a0}, !- Name
  {f1e8e16c-707e-41d1-b6c4-f61f0d32a652}, !- Source Object
  2,                                      !- Outlet Port
  {67e95881-28aa-47c0-9e2e-9176148e26dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {29979776-cc3c-440c-880f-4cc9d473d78c}, !- Handle
  {b677e168-e4a1-4775-8c87-d4e4b57a5f4b}, !- AirLoop Name
=======
  {74d08ccb-c979-454f-83be-b9d50386ded4}, !- Handle
  5 Zone PVAV Supply Inlet Node,          !- Name
  {66f7079c-a20f-4022-9a9c-c40f69cc2cdc}, !- Inlet Port
  {9aed56d7-5a09-468d-9ab7-df40fbd47d9c}; !- Outlet Port

OS:Node,
  {eb7fa499-4fad-467d-b2ee-11ba2adc4ffc}, !- Handle
  5 Zone PVAV Supply Outlet Node,         !- Name
  {23cacb59-961e-4c2f-b304-ad0aee05a20d}, !- Inlet Port
  {fb96497d-7dd3-447e-aef9-b49c12461f4b}; !- Outlet Port

OS:Connection,
  {66f7079c-a20f-4022-9a9c-c40f69cc2cdc}, !- Handle
  {e69345a9-f986-4e05-895b-1cc6962922dd}, !- Name
  {1adb7b52-cee3-4299-9ede-a477ff13aeef}, !- Source Object
  8,                                      !- Outlet Port
  {74d08ccb-c979-454f-83be-b9d50386ded4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb96497d-7dd3-447e-aef9-b49c12461f4b}, !- Handle
  {c57bcd41-302a-4225-8b63-b4b7a3926c55}, !- Name
  {eb7fa499-4fad-467d-b2ee-11ba2adc4ffc}, !- Source Object
  3,                                      !- Outlet Port
  {1adb7b52-cee3-4299-9ede-a477ff13aeef}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4d8c20ef-9094-4d28-bf7b-9556e5e3fd0b}, !- Handle
  5 Zone PVAV Demand Inlet Node,          !- Name
  {59907942-b3af-4924-a133-d347bcdaa559}, !- Inlet Port
  {de1a085f-492e-4fac-b70c-1319a1a06003}; !- Outlet Port

OS:Node,
  {197cd74d-219d-4f31-8a9f-882e1d4ecd4f}, !- Handle
  5 Zone PVAV Demand Outlet Node,         !- Name
  {f2312e03-efa6-470a-93fa-9b559866878b}, !- Inlet Port
  {fd12dc34-2456-4010-a98b-2a0a65b06a9d}; !- Outlet Port

OS:Node,
  {591288a5-a4eb-4026-b9e2-f3cc02f36426}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {0fdb553c-ab2b-463a-a744-71a39d713742}, !- Inlet Port
  {b307fd13-69a3-4147-add7-230e8c02a109}; !- Outlet Port

OS:Connection,
  {59907942-b3af-4924-a133-d347bcdaa559}, !- Handle
  {8f59b6d7-9f45-439e-ac3d-6849b2f59171}, !- Name
  {1adb7b52-cee3-4299-9ede-a477ff13aeef}, !- Source Object
  10,                                     !- Outlet Port
  {4d8c20ef-9094-4d28-bf7b-9556e5e3fd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd12dc34-2456-4010-a98b-2a0a65b06a9d}, !- Handle
  {c339ccdd-8676-4f53-bcc4-f9a0852804ca}, !- Name
  {197cd74d-219d-4f31-8a9f-882e1d4ecd4f}, !- Source Object
  3,                                      !- Outlet Port
  {1adb7b52-cee3-4299-9ede-a477ff13aeef}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b25a5ec0-43d9-4304-93bb-676ec84cf6ba}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {de1a085f-492e-4fac-b70c-1319a1a06003}, !- Inlet Node Name
  {1a22cacd-affc-45c2-8d71-c82818128dfc}, !- Outlet Node Name 1
  {bec9cf28-ec76-4537-939c-880bfeb9fea7}, !- Outlet Node Name 2
  {0ff0e82e-8f83-49a6-9d7d-4c4d36fe459c}, !- Outlet Node Name 3
  {dea012d9-74fd-4114-b443-4b60a06a61f5}, !- Outlet Node Name 4
  {d9b5229b-4375-45d8-9796-f74d9c0330bd}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {1a47e35f-cc76-4a34-ae28-d252f9c10636}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f2312e03-efa6-470a-93fa-9b559866878b}, !- Outlet Node Name
  {e4d25336-9032-4995-9e4d-2e6aba7016b2}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {de1a085f-492e-4fac-b70c-1319a1a06003}, !- Handle
  {17852349-0f7d-4cd1-b83b-5ab85043e3de}, !- Name
  {4d8c20ef-9094-4d28-bf7b-9556e5e3fd0b}, !- Source Object
  3,                                      !- Outlet Port
  {b25a5ec0-43d9-4304-93bb-676ec84cf6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2312e03-efa6-470a-93fa-9b559866878b}, !- Handle
  {7ab8281d-83b6-45b2-a51b-d5c7f501fc5f}, !- Name
  {1a47e35f-cc76-4a34-ae28-d252f9c10636}, !- Source Object
  2,                                      !- Outlet Port
  {197cd74d-219d-4f31-8a9f-882e1d4ecd4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {853b58e8-9b32-4793-be5a-0f5289d409e5}, !- Handle
  {1adb7b52-cee3-4299-9ede-a477ff13aeef}, !- AirLoop Name
>>>>>>> master
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {dd3f3930-dfe2-44e5-8914-663999f8405b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {22bd25af-5547-4af7-8f9b-1b4e436a7c7a}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {9e1a0dbb-31f6-4fef-b8a3-1d1b8a62e367}, !- Handle
  OfficeMedium HVACOperationSchd,         !- Name
  ,                                       !- Schedule Type Limits Name
  {8d011971-214b-4f4d-963c-3aea267eec88}, !- Default Day Schedule Name
  {b6bc81e6-c2b8-41c6-b9f9-b14ac6144c88}, !- Summer Design Day Schedule Name
  {fa876a77-845d-4477-a0e3-d9e8d9aca9ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d011971-214b-4f4d-963c-3aea267eec88}, !- Handle
=======
  {09632490-06c9-4f12-a90c-a0d858ca59da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {06519ff0-77f8-4a45-a1ab-5065007c532d}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {4c934a25-79b3-4174-9552-66e270c9fd13}, !- Handle
  OfficeMedium HVACOperationSchd,         !- Name
  ,                                       !- Schedule Type Limits Name
  {47f06920-5eb2-425f-8795-8c90ddd52903}, !- Default Day Schedule Name
  {6b0277ae-67e2-4a1b-9f99-c5d797148c73}, !- Summer Design Day Schedule Name
  {f6aec061-8d99-44cd-b7ae-bac4d6b5f970}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47f06920-5eb2-425f-8795-8c90ddd52903}, !- Handle
>>>>>>> master
  OfficeMedium HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {b6bc81e6-c2b8-41c6-b9f9-b14ac6144c88}, !- Handle
=======
  {6b0277ae-67e2-4a1b-9f99-c5d797148c73}, !- Handle
>>>>>>> master
  OfficeMedium HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {8d07a696-a3bd-4fc4-ad54-bfb0eb90491d}, !- Handle
  Schedule Rule 16,                       !- Name
  {9e1a0dbb-31f6-4fef-b8a3-1d1b8a62e367}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1eb2aea-1fde-4efa-943f-fea53eb60eb2}, !- Day Schedule Name
=======
  {7b1a419c-0971-4a70-9a60-1f52ce43ade4}, !- Handle
  Schedule Rule 16,                       !- Name
  {4c934a25-79b3-4174-9552-66e270c9fd13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3327903-e95f-4c85-99b1-00f065fd5698}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {d1eb2aea-1fde-4efa-943f-fea53eb60eb2}, !- Handle
=======
  {e3327903-e95f-4c85-99b1-00f065fd5698}, !- Handle
>>>>>>> master
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {fa876a77-845d-4477-a0e3-d9e8d9aca9ca}, !- Handle
=======
  {f6aec061-8d99-44cd-b7ae-bac4d6b5f970}, !- Handle
>>>>>>> master
  OfficeMedium HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {c3b22b2e-6beb-4a7e-858e-716cb89ba714}, !- Handle
  Schedule Rule 17,                       !- Name
  {9e1a0dbb-31f6-4fef-b8a3-1d1b8a62e367}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56f818d4-cdef-4fd2-9666-e6a83b545667}, !- Day Schedule Name
=======
  {c50c6571-59c5-4fb0-9033-612937cd21a9}, !- Handle
  Schedule Rule 17,                       !- Name
  {4c934a25-79b3-4174-9552-66e270c9fd13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a977e35-6487-439f-b5cc-0eaa1f034f15}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {56f818d4-cdef-4fd2-9666-e6a83b545667}, !- Handle
=======
  {8a977e35-6487-439f-b5cc-0eaa1f034f15}, !- Handle
>>>>>>> master
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {2573bfaa-9364-4fe1-baca-8ab0b5cd9b7c}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
  {0c7b6772-1f84-4064-8ee6-f632c0e7e0de}, !- Default Day Schedule Name
  {5327467d-f89a-45f2-be0c-9499901ef4e0}, !- Summer Design Day Schedule Name
  {77ed1b91-a6bc-411d-8244-f0d7f74eed74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c7b6772-1f84-4064-8ee6-f632c0e7e0de}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {22e0ffab-0afc-4dab-8eb5-e77ffd23e3d9}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
  {a873fb54-c5e8-432c-bd0b-7d1736235f26}, !- Default Day Schedule Name
  {5151e2f9-ae64-4c66-9da5-d60231d5a2b7}, !- Summer Design Day Schedule Name
  {8619b5dc-ca69-4784-a2d0-3f2a6f6cfa72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a873fb54-c5e8-432c-bd0b-7d1736235f26}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {5327467d-f89a-45f2-be0c-9499901ef4e0}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {5151e2f9-ae64-4c66-9da5-d60231d5a2b7}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {f967d3de-6e3e-41b1-a87a-85bad41ae97c}, !- Handle
  Schedule Rule 18,                       !- Name
  {2573bfaa-9364-4fe1-baca-8ab0b5cd9b7c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9486ab92-4e43-4de6-9da9-b30670d33b17}, !- Day Schedule Name
=======
  {fbe6cd41-dc39-43ed-a618-23330abf717c}, !- Handle
  Schedule Rule 18,                       !- Name
  {22e0ffab-0afc-4dab-8eb5-e77ffd23e3d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {803a033c-8367-4897-8c5d-b0a2e08195a4}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {9486ab92-4e43-4de6-9da9-b30670d33b17}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {803a033c-8367-4897-8c5d-b0a2e08195a4}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {77ed1b91-a6bc-411d-8244-f0d7f74eed74}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {8619b5dc-ca69-4784-a2d0-3f2a6f6cfa72}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {726d43d8-77b8-4629-a110-fb68905c72d8}, !- Handle
  Schedule Rule 19,                       !- Name
  {2573bfaa-9364-4fe1-baca-8ab0b5cd9b7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {551bcce2-2b09-4401-b44b-5b9236067872}, !- Day Schedule Name
=======
  {d9a60f7d-695e-4854-8e66-7cf95fb0ed60}, !- Handle
  Schedule Rule 19,                       !- Name
  {22e0ffab-0afc-4dab-8eb5-e77ffd23e3d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68742636-bb2a-48e8-8ab9-53e01e294692}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {551bcce2-2b09-4401-b44b-5b9236067872}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {68742636-bb2a-48e8-8ab9-53e01e294692}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {abefca85-9346-4c1d-af84-ed7c8165cb9f}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {107bb443-d227-4fea-8770-f8f7612642e6}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
<<<<<<< HEAD
  {013742c3-c414-452c-bdb9-205eef0a9e87}, !- Handle
  5 Zone PVAV Fan,                        !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {8dd2a50d-f4bd-4b97-84ab-d082143f190f}, !- Handle
  5 Zone PVAV Fan,                        !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {f0a8d1e4-01d3-4c32-9ca9-f1a31696ae60}, !- Air Inlet Node Name
  {9113363c-0e0d-415b-9c05-a8a9412bd8d9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {9113363c-0e0d-415b-9c05-a8a9412bd8d9}, !- Handle
  {6ccadcb9-d310-4390-8970-6281031871d7}, !- Name
  {013742c3-c414-452c-bdb9-205eef0a9e87}, !- Source Object
  17,                                     !- Outlet Port
  {08100afc-696b-4daf-93fa-ddfcf3ec0bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {84073861-39f7-495f-a04b-3e365e59448b}, !- Handle
  5 Zone PVAV Main Gas Htg Coil,          !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {92d89b5f-ae57-4750-96d1-caf8e105067f}, !- Air Inlet Node Name
  {8bf28159-3f9c-4ebc-a0b0-21db15e2f916}, !- Air Outlet Node Name
=======
  {53207cb1-9962-4449-9e27-2588b5c21d95}, !- Air Inlet Node Name
  {23cacb59-961e-4c2f-b304-ad0aee05a20d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {23cacb59-961e-4c2f-b304-ad0aee05a20d}, !- Handle
  {3c956bde-67bf-4af6-8e70-5a1ede2913f8}, !- Name
  {8dd2a50d-f4bd-4b97-84ab-d082143f190f}, !- Source Object
  17,                                     !- Outlet Port
  {eb7fa499-4fad-467d-b2ee-11ba2adc4ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {0151db81-f36d-4dcf-bde9-27d438d4ee4f}, !- Handle
  5 Zone PVAV Main Gas Htg Coil,          !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6778a432-51a2-4bb2-976a-f01853b17701}, !- Air Inlet Node Name
  {d2c22103-2361-4301-b893-6ed56507ab09}, !- Air Outlet Node Name
>>>>>>> master
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
<<<<<<< HEAD
  {22f780ea-a455-4e58-a961-825e8c9212c8}, !- Handle
  5 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Name
  {8bf28159-3f9c-4ebc-a0b0-21db15e2f916}, !- Inlet Port
  {f0a8d1e4-01d3-4c32-9ca9-f1a31696ae60}; !- Outlet Port

OS:Connection,
  {8bf28159-3f9c-4ebc-a0b0-21db15e2f916}, !- Handle
  {e71ece24-0e49-4950-abab-857f8baea4e1}, !- Name
  {84073861-39f7-495f-a04b-3e365e59448b}, !- Source Object
  6,                                      !- Outlet Port
  {22f780ea-a455-4e58-a961-825e8c9212c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a8d1e4-01d3-4c32-9ca9-f1a31696ae60}, !- Handle
  {0ec8d6e2-b52f-457a-b68a-19e0a682389a}, !- Name
  {22f780ea-a455-4e58-a961-825e8c9212c8}, !- Source Object
  3,                                      !- Outlet Port
  {013742c3-c414-452c-bdb9-205eef0a9e87}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {2f98b809-706d-4521-b855-0b1b0e76994c}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 393kBtu/hr 9.8EER, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {e62d6c93-11b7-4985-b500-6b1777d988a1}, !- Handle
  5 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Name
  {d2c22103-2361-4301-b893-6ed56507ab09}, !- Inlet Port
  {53207cb1-9962-4449-9e27-2588b5c21d95}; !- Outlet Port

OS:Connection,
  {d2c22103-2361-4301-b893-6ed56507ab09}, !- Handle
  {390ba1a3-abb9-4677-a09e-c763d4851c57}, !- Name
  {0151db81-f36d-4dcf-bde9-27d438d4ee4f}, !- Source Object
  6,                                      !- Outlet Port
  {e62d6c93-11b7-4985-b500-6b1777d988a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53207cb1-9962-4449-9e27-2588b5c21d95}, !- Handle
  {ca3c1cf7-3125-41fa-a624-d6079f96b29e}, !- Name
  {e62d6c93-11b7-4985-b500-6b1777d988a1}, !- Source Object
  3,                                      !- Outlet Port
  {8dd2a50d-f4bd-4b97-84ab-d082143f190f}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {a5e7be15-fb2a-483e-9e62-f404ee7cc049}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 393kBtu/hr 9.8EER, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
<<<<<<< HEAD
  {10ee72dd-c9ab-44c0-9680-9115adb6943f}, !- Air Inlet Node Name
  {d4b9413d-08a5-41c4-b566-625b6b8810ee}, !- Air Outlet Node Name
  {5f9000ff-90a8-432c-b520-df040624250e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fe1a9357-f277-4d52-bd26-cf3704635ebc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e1b64892-9a23-45b6-8b05-91c10221860c}, !- Energy Input Ratio Function of Temperature Curve Name
  {e6053a7e-e2c2-4d7f-91e0-5cce368e261c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {78fe46a0-834f-485e-9ca1-14941ce5d645}, !- Part Load Fraction Correlation Curve Name
=======
  {5a4a2d34-5ae0-436c-8763-99ebc8523bba}, !- Air Inlet Node Name
  {596dbb4a-cb81-4fff-8eb9-98d5442d65fb}, !- Air Outlet Node Name
  {bc8230db-440c-40de-9341-f75d814d78e4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8363aa94-d8c5-4527-af08-854d29be0f6a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {967e5fe9-4cd4-4055-bde0-f7108207044c}, !- Energy Input Ratio Function of Temperature Curve Name
  {79ea3e5d-f9c9-4b83-9ad0-0d25acec844a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {41f44db5-355e-46d0-8156-fdda10947c4a}, !- Part Load Fraction Correlation Curve Name
>>>>>>> master
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {5f9000ff-90a8-432c-b520-df040624250e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e1b64892-9a23-45b6-8b05-91c10221860c}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {bc8230db-440c-40de-9341-f75d814d78e4}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {967e5fe9-4cd4-4055-bde0-f7108207044c}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> master
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {fc939154-c269-4acc-bccd-2cefb1d1505a}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 393kBtu/hr 9.8EER Outlet Air Node, !- Name
  {d4b9413d-08a5-41c4-b566-625b6b8810ee}, !- Inlet Port
  {92d89b5f-ae57-4750-96d1-caf8e105067f}; !- Outlet Port

OS:Connection,
  {d4b9413d-08a5-41c4-b566-625b6b8810ee}, !- Handle
  {a63c399a-8104-49cf-91be-d3c93f7534f2}, !- Name
  {2f98b809-706d-4521-b855-0b1b0e76994c}, !- Source Object
  9,                                      !- Outlet Port
  {fc939154-c269-4acc-bccd-2cefb1d1505a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d89b5f-ae57-4750-96d1-caf8e105067f}, !- Handle
  {6094e440-b064-4837-9ff7-f3a2f7cc435e}, !- Name
  {fc939154-c269-4acc-bccd-2cefb1d1505a}, !- Source Object
  3,                                      !- Outlet Port
  {84073861-39f7-495f-a04b-3e365e59448b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b95c7a73-2d50-489a-bfd1-4f73364f50f6}, !- Handle
=======
  {68aa5898-7c85-43ef-879e-ee197ddf9d1f}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 393kBtu/hr 9.8EER Outlet Air Node, !- Name
  {596dbb4a-cb81-4fff-8eb9-98d5442d65fb}, !- Inlet Port
  {6778a432-51a2-4bb2-976a-f01853b17701}; !- Outlet Port

OS:Connection,
  {596dbb4a-cb81-4fff-8eb9-98d5442d65fb}, !- Handle
  {221fb3b9-9559-4f8a-bf8a-2659111a5a9b}, !- Name
  {a5e7be15-fb2a-483e-9e62-f404ee7cc049}, !- Source Object
  9,                                      !- Outlet Port
  {68aa5898-7c85-43ef-879e-ee197ddf9d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6778a432-51a2-4bb2-976a-f01853b17701}, !- Handle
  {e20d3f86-4058-45b5-9cee-bff69fbff706}, !- Name
  {68aa5898-7c85-43ef-879e-ee197ddf9d1f}, !- Source Object
  3,                                      !- Outlet Port
  {0151db81-f36d-4dcf-bde9-27d438d4ee4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b7c183fa-e6f1-48b7-be02-2b1e1719d610}, !- Handle
>>>>>>> master
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {2573bfaa-9364-4fe1-baca-8ab0b5cd9b7c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {71e7185e-f0f6-43fa-85dd-62303e5f66a6}, !- Controller Mechanical Ventilation
=======
  {22e0ffab-0afc-4dab-8eb5-e77ffd23e3d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e61f4f4c-79f5-4b64-8ad6-da5b16ef57c1}, !- Controller Mechanical Ventilation
>>>>>>> master
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {71e7185e-f0f6-43fa-85dd-62303e5f66a6}, !- Handle
  5 Zone PVAV Ventilation Controller,     !- Name
  {2573bfaa-9364-4fe1-baca-8ab0b5cd9b7c}, !- Availability Schedule
=======
  {e61f4f4c-79f5-4b64-8ad6-da5b16ef57c1}, !- Handle
  5 Zone PVAV Ventilation Controller,     !- Name
  {22e0ffab-0afc-4dab-8eb5-e77ffd23e3d9}, !- Availability Schedule
>>>>>>> master
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {8a1b4b78-5f48-4855-aafc-cb4f07002faa}, !- Handle
  5 Zone PVAV OA System,                  !- Name
  {b95c7a73-2d50-489a-bfd1-4f73364f50f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5633a1a5-802b-4421-b8b3-e7fb0bf919f0}, !- Mixed Air Node Name
  {4bdf8a65-7856-49e6-ad1e-64ff8f1fd1ce}, !- Outdoor Air Stream Node Name
  {2b0487d5-d51f-4b99-905d-288c15a9eca2}, !- Relief Air Stream Node Name
  {912db2f6-72f1-4f33-99c3-ab88c4f695b5}; !- Return Air Stream Node Name

OS:Node,
  {bbd96a57-58ad-4adc-ac10-78966017e527}, !- Handle
  5 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {4bdf8a65-7856-49e6-ad1e-64ff8f1fd1ce}; !- Outlet Port

OS:Connection,
  {4bdf8a65-7856-49e6-ad1e-64ff8f1fd1ce}, !- Handle
  {cd98fd47-340b-4981-a482-3193252ebc34}, !- Name
  {bbd96a57-58ad-4adc-ac10-78966017e527}, !- Source Object
  3,                                      !- Outlet Port
  {8a1b4b78-5f48-4855-aafc-cb4f07002faa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3b4aaa4-37fb-444d-9c64-a80a89e840ee}, !- Handle
  5 Zone PVAV Relief Air Node,            !- Name
  {2b0487d5-d51f-4b99-905d-288c15a9eca2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b0487d5-d51f-4b99-905d-288c15a9eca2}, !- Handle
  {837d2d7d-f6d1-4d1e-aa61-6e672e0557d0}, !- Name
  {8a1b4b78-5f48-4855-aafc-cb4f07002faa}, !- Source Object
  7,                                      !- Outlet Port
  {a3b4aaa4-37fb-444d-9c64-a80a89e840ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed0c08a4-e4cf-43be-ac88-6f616af5ce61}, !- Handle
  5 Zone PVAV Mixed Air Node,             !- Name
  {5633a1a5-802b-4421-b8b3-e7fb0bf919f0}, !- Inlet Port
  {10ee72dd-c9ab-44c0-9680-9115adb6943f}; !- Outlet Port

OS:Connection,
  {912db2f6-72f1-4f33-99c3-ab88c4f695b5}, !- Handle
  {781861c7-9e7c-4855-b4f5-edbc50acf523}, !- Name
  {e0ed3246-acd5-46cd-8166-320b55f24fd6}, !- Source Object
  3,                                      !- Outlet Port
  {8a1b4b78-5f48-4855-aafc-cb4f07002faa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5633a1a5-802b-4421-b8b3-e7fb0bf919f0}, !- Handle
  {fc1233dd-eaff-4204-aabd-2586571f60ca}, !- Name
  {8a1b4b78-5f48-4855-aafc-cb4f07002faa}, !- Source Object
  5,                                      !- Outlet Port
  {ed0c08a4-e4cf-43be-ac88-6f616af5ce61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ee72dd-c9ab-44c0-9680-9115adb6943f}, !- Handle
  {3343972e-8e64-4e12-ba88-5179c9fa6c49}, !- Name
  {ed0c08a4-e4cf-43be-ac88-6f616af5ce61}, !- Source Object
  3,                                      !- Outlet Port
  {2f98b809-706d-4521-b855-0b1b0e76994c}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {22bd25af-5547-4af7-8f9b-1b4e436a7c7a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Applicability Schedule
=======
  {7edbb17e-6e04-4e7e-81c5-0831f3ec59b9}, !- Handle
  5 Zone PVAV OA System,                  !- Name
  {b7c183fa-e6f1-48b7-be02-2b1e1719d610}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {772f5626-86cb-419e-bf61-a4794af7f6b3}, !- Mixed Air Node Name
  {e00af63f-9f4f-4347-b294-b766443faf0a}, !- Outdoor Air Stream Node Name
  {bb771861-ee83-43de-a7c3-759185c2b5fd}, !- Relief Air Stream Node Name
  {9aed56d7-5a09-468d-9ab7-df40fbd47d9c}; !- Return Air Stream Node Name

OS:Node,
  {c4ad5b76-881c-4b24-9954-4990d965f6d4}, !- Handle
  5 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {e00af63f-9f4f-4347-b294-b766443faf0a}; !- Outlet Port

OS:Connection,
  {e00af63f-9f4f-4347-b294-b766443faf0a}, !- Handle
  {dd364f30-04c9-42b9-a137-1c2c674aba03}, !- Name
  {c4ad5b76-881c-4b24-9954-4990d965f6d4}, !- Source Object
  3,                                      !- Outlet Port
  {7edbb17e-6e04-4e7e-81c5-0831f3ec59b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7efbf5f6-9f4c-4e6c-a6d8-fef73675a59b}, !- Handle
  5 Zone PVAV Relief Air Node,            !- Name
  {bb771861-ee83-43de-a7c3-759185c2b5fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb771861-ee83-43de-a7c3-759185c2b5fd}, !- Handle
  {0a559c99-5990-40e0-9813-ef5c7473245e}, !- Name
  {7edbb17e-6e04-4e7e-81c5-0831f3ec59b9}, !- Source Object
  7,                                      !- Outlet Port
  {7efbf5f6-9f4c-4e6c-a6d8-fef73675a59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6c4b927-e284-41d0-bd44-e50517083862}, !- Handle
  5 Zone PVAV Mixed Air Node,             !- Name
  {772f5626-86cb-419e-bf61-a4794af7f6b3}, !- Inlet Port
  {5a4a2d34-5ae0-436c-8763-99ebc8523bba}; !- Outlet Port

OS:Connection,
  {9aed56d7-5a09-468d-9ab7-df40fbd47d9c}, !- Handle
  {7e9c1984-f1d2-4220-b4a4-4c8c7035cb92}, !- Name
  {74d08ccb-c979-454f-83be-b9d50386ded4}, !- Source Object
  3,                                      !- Outlet Port
  {7edbb17e-6e04-4e7e-81c5-0831f3ec59b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {772f5626-86cb-419e-bf61-a4794af7f6b3}, !- Handle
  {aaad888c-64dc-488c-8170-5013faf71197}, !- Name
  {7edbb17e-6e04-4e7e-81c5-0831f3ec59b9}, !- Source Object
  5,                                      !- Outlet Port
  {e6c4b927-e284-41d0-bd44-e50517083862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a4a2d34-5ae0-436c-8763-99ebc8523bba}, !- Handle
  {5209ba2f-4e6e-44c1-9daf-1d0f0875a98c}, !- Name
  {e6c4b927-e284-41d0-bd44-e50517083862}, !- Source Object
  3,                                      !- Outlet Port
  {a5e7be15-fb2a-483e-9e62-f404ee7cc049}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {06519ff0-77f8-4a45-a1ab-5065007c532d}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Applicability Schedule
>>>>>>> master
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {9636e289-57cb-4aa5-9301-3c7de84d3e8a}, !- Control Zone or Zone List Name
  {de1dec3d-8553-485b-8b82-142318ade9c8}, !- Cooling Control Zone or Zone List Name
  {e565831f-932a-4bb9-a214-a99480e4cae7}, !- Heating Control Zone or Zone List Name
  {ae5c4d09-a3ce-4058-81f8-31e2360e7edc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9636e289-57cb-4aa5-9301-3c7de84d3e8a}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {de1dec3d-8553-485b-8b82-142318ade9c8}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e565831f-932a-4bb9-a214-a99480e4cae7}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ae5c4d09-a3ce-4058-81f8-31e2360e7edc}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {a116b546-8ff3-43cc-8059-1ea2dbe7d6fa}, !- Handle
  Perimeter_bot_ZN_1 ZN Electric Reheat Coil, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {a5a52254-c779-4339-b450-6f57d1293308}, !- Control Zone or Zone List Name
  {3ee5e006-96ae-4fa2-83f6-5f106d897e74}, !- Cooling Control Zone or Zone List Name
  {ee3f6eab-d96b-4e10-8b1a-bae307d07baa}, !- Heating Control Zone or Zone List Name
  {3a56f152-4a95-4fa0-94c9-506d027a4230}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a5a52254-c779-4339-b450-6f57d1293308}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {3ee5e006-96ae-4fa2-83f6-5f106d897e74}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ee3f6eab-d96b-4e10-8b1a-bae307d07baa}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3a56f152-4a95-4fa0-94c9-506d027a4230}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {73444264-7d62-4fd7-a675-2af50f73cd3f}, !- Handle
  Perimeter_bot_ZN_1 ZN Electric Reheat Coil, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {bd27e455-d92c-4a6c-8ce5-b460f2dd648d}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {ee43a1b7-f743-4a4c-9d20-c7ddf39715db}, !- Air Inlet Node Name
=======
  {f18a161b-438f-4ba1-a599-56021b1a7d58}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {af0d3da5-37c6-4912-9416-e7fecd56c4f0}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2030103744,                           !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {a116b546-8ff3-43cc-8059-1ea2dbe7d6fa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {116aed63-63c7-458e-9a8b-7307e0834fda}, !- Air Outlet Node Name
=======
  {73444264-7d62-4fd7-a675-2af50f73cd3f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0fdb553c-ab2b-463a-a744-71a39d713742}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {bf0ba88f-4d41-46ad-b527-83aed60e2b77}, !- Handle
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Name
  {48a021c6-226e-457d-a011-758d8892c1e7}, !- Inlet Port
  {bce9583f-2c15-4364-9bd7-d0a801aa1f78}; !- Outlet Port

OS:Connection,
  {5dd54ae7-66eb-429a-9725-2001d5acd5fb}, !- Handle
  {8e4abc2d-d97b-4475-ba75-165c51e4cbd7}, !- Name
  {0c541734-450d-47f0-83d8-d4ad8381ef11}, !- Source Object
  3,                                      !- Outlet Port
  {9ffe5612-0ee1-43bb-b4e1-9e7c16cb1a23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48a021c6-226e-457d-a011-758d8892c1e7}, !- Handle
  {9d7c4677-6356-4e02-bf68-a7f48f75a6a5}, !- Name
  {cdf8e281-47ce-40e7-b9e6-9d4372eb98b1}, !- Source Object
  3,                                      !- Outlet Port
  {bf0ba88f-4d41-46ad-b527-83aed60e2b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {483bfb02-c3ef-4c66-99a4-061ed8478bec}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {4450951b-2ee1-4ef4-89bb-56dfd09dcb69}, !- Inlet Port
  {ee43a1b7-f743-4a4c-9d20-c7ddf39715db}; !- Outlet Port

OS:Connection,
  {4450951b-2ee1-4ef4-89bb-56dfd09dcb69}, !- Handle
  {6526d9f1-19e2-4d66-ac2a-575f54e91b5f}, !- Name
  {06c764ce-8365-4a8d-be09-e9f416d20e9b}, !- Source Object
  3,                                      !- Outlet Port
  {483bfb02-c3ef-4c66-99a4-061ed8478bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee43a1b7-f743-4a4c-9d20-c7ddf39715db}, !- Handle
  {38fcac4d-15e3-4bae-b38a-7a24913f8866}, !- Name
  {483bfb02-c3ef-4c66-99a4-061ed8478bec}, !- Source Object
  3,                                      !- Outlet Port
  {bd27e455-d92c-4a6c-8ce5-b460f2dd648d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {116aed63-63c7-458e-9a8b-7307e0834fda}, !- Handle
  {f3e82f9c-dadb-4d4a-9196-87dc5a9db91c}, !- Name
  {bd27e455-d92c-4a6c-8ce5-b460f2dd648d}, !- Source Object
  12,                                     !- Outlet Port
  {0c541734-450d-47f0-83d8-d4ad8381ef11}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {af55236a-6107-4b97-b355-424a33ff5b02}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {9cde4858-c12b-4249-b2c3-b0048a8611f0}, !- ThermalZone
  {8e902e27-81a2-44fb-9ae9-6006f8f9690b}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {bce9583f-2c15-4364-9bd7-d0a801aa1f78}, !- Inlet Node 1
  {1fd6e238-cab6-4b73-ab44-44e6953660b9}, !- Inlet Node 2
  {1623a8e3-8230-49b6-a205-929e594cd9da}, !- Inlet Node 3
  {5d23e305-0b06-498f-ae68-7807a44e9b7a}, !- Inlet Node 4
  {d94f58b9-cfd9-46c7-ad49-ee57f3d187ab}; !- Inlet Node 5

OS:Node,
  {6013b7d6-7070-4d24-b20b-08dd2b8a683b}, !- Handle
  Node 32,                                !- Name
  {8e902e27-81a2-44fb-9ae9-6006f8f9690b}, !- Inlet Port
  {e944c317-524b-4c05-b232-132efd6d204e}; !- Outlet Port

OS:Connection,
  {bce9583f-2c15-4364-9bd7-d0a801aa1f78}, !- Handle
  {6b9e698b-a377-4c80-a368-0750eb5a7377}, !- Name
  {bf0ba88f-4d41-46ad-b527-83aed60e2b77}, !- Source Object
  3,                                      !- Outlet Port
  {af55236a-6107-4b97-b355-424a33ff5b02}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e902e27-81a2-44fb-9ae9-6006f8f9690b}, !- Handle
  {805016c8-365f-4d5d-a4b9-33070b681bf0}, !- Name
  {af55236a-6107-4b97-b355-424a33ff5b02}, !- Source Object
  3,                                      !- Outlet Port
  {6013b7d6-7070-4d24-b20b-08dd2b8a683b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e944c317-524b-4c05-b232-132efd6d204e}, !- Handle
  {9766813b-a384-4f66-818e-291fbf1fb5f2}, !- Name
  {6013b7d6-7070-4d24-b20b-08dd2b8a683b}, !- Source Object
  3,                                      !- Outlet Port
  {f1e8e16c-707e-41d1-b6c4-f61f0d32a652}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3418edba-c4eb-4028-9041-6dd6781cc387}, !- Handle
  Perimeter_bot_ZN_2 ZN Electric Reheat Coil, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {eb85f763-138f-4fb3-b26a-fc334e391b8f}, !- Handle
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Name
  {1d43efce-0291-4599-9541-15ed4fc5cd46}, !- Inlet Port
  {97049ec7-9571-4d92-b071-7de9b607acdf}; !- Outlet Port

OS:Connection,
  {b307fd13-69a3-4147-add7-230e8c02a109}, !- Handle
  {d8d9ab04-cf4b-4940-a00b-01b022f625a1}, !- Name
  {591288a5-a4eb-4026-b9e2-f3cc02f36426}, !- Source Object
  3,                                      !- Outlet Port
  {05e07173-7450-4f08-a2be-94d042912ec7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d43efce-0291-4599-9541-15ed4fc5cd46}, !- Handle
  {462d13f5-4480-48f6-b828-4f917be16a5b}, !- Name
  {bf0d629e-7e6e-43fe-80a2-7748ce6a4f91}, !- Source Object
  3,                                      !- Outlet Port
  {eb85f763-138f-4fb3-b26a-fc334e391b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcb5288f-0fc5-4406-ae79-36294dd84476}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {1a22cacd-affc-45c2-8d71-c82818128dfc}, !- Inlet Port
  {af0d3da5-37c6-4912-9416-e7fecd56c4f0}; !- Outlet Port

OS:Connection,
  {1a22cacd-affc-45c2-8d71-c82818128dfc}, !- Handle
  {157f8274-5464-4333-ac09-969fdd867456}, !- Name
  {b25a5ec0-43d9-4304-93bb-676ec84cf6ba}, !- Source Object
  3,                                      !- Outlet Port
  {dcb5288f-0fc5-4406-ae79-36294dd84476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0d3da5-37c6-4912-9416-e7fecd56c4f0}, !- Handle
  {87847f32-b09a-416c-b993-b4a6f5a5affc}, !- Name
  {dcb5288f-0fc5-4406-ae79-36294dd84476}, !- Source Object
  3,                                      !- Outlet Port
  {f18a161b-438f-4ba1-a599-56021b1a7d58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fdb553c-ab2b-463a-a744-71a39d713742}, !- Handle
  {0c13ba76-1fda-4b7e-b2b2-3bdef7a05ba4}, !- Name
  {f18a161b-438f-4ba1-a599-56021b1a7d58}, !- Source Object
  12,                                     !- Outlet Port
  {591288a5-a4eb-4026-b9e2-f3cc02f36426}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {ef93a9ec-0157-432b-a387-6d1f59c517ed}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {59f346b6-35e8-4aab-b1e5-ed40b373067d}, !- ThermalZone
  {431ca0f0-fa14-403b-beb6-1936f3451945}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {97049ec7-9571-4d92-b071-7de9b607acdf}, !- Inlet Node 1
  {c72f9945-fe18-4a22-9c37-6a0fc5bdf458}, !- Inlet Node 2
  {de5b7820-992a-43b1-ac04-dba4fe6e26ec}, !- Inlet Node 3
  {11b38dde-5682-449c-9f0b-5d6a6b584425}, !- Inlet Node 4
  {48038a9f-2d07-4ffc-ab83-fac4e3181e98}; !- Inlet Node 5

OS:Node,
  {fbf5fad0-4e96-469d-a327-adf446f2f201}, !- Handle
  Node 32,                                !- Name
  {431ca0f0-fa14-403b-beb6-1936f3451945}, !- Inlet Port
  {e4d25336-9032-4995-9e4d-2e6aba7016b2}; !- Outlet Port

OS:Connection,
  {97049ec7-9571-4d92-b071-7de9b607acdf}, !- Handle
  {9b81c68e-2d94-46eb-91de-fe6548c51c2f}, !- Name
  {eb85f763-138f-4fb3-b26a-fc334e391b8f}, !- Source Object
  3,                                      !- Outlet Port
  {ef93a9ec-0157-432b-a387-6d1f59c517ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {431ca0f0-fa14-403b-beb6-1936f3451945}, !- Handle
  {1d4c4a8a-10a5-4a1e-8e24-4e752e41fecb}, !- Name
  {ef93a9ec-0157-432b-a387-6d1f59c517ed}, !- Source Object
  3,                                      !- Outlet Port
  {fbf5fad0-4e96-469d-a327-adf446f2f201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d25336-9032-4995-9e4d-2e6aba7016b2}, !- Handle
  {40c4d9b4-a05d-46d5-9a2e-ea28a8d9df78}, !- Name
  {fbf5fad0-4e96-469d-a327-adf446f2f201}, !- Source Object
  3,                                      !- Outlet Port
  {1a47e35f-cc76-4a34-ae28-d252f9c10636}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9292e0e7-067e-475c-870f-b078b4bc725d}, !- Handle
  Perimeter_bot_ZN_2 ZN Electric Reheat Coil, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {db88ad94-7c91-4937-acf1-8cda6fdb4502}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {5b37995b-2eb4-48a1-9b8b-0eb1bff8a2ea}, !- Air Inlet Node Name
=======
  {0be9e6d3-7a9a-4160-bd1a-c743402a1181}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {3da07120-e8c7-475e-8f7a-f9ef8244966d}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {3418edba-c4eb-4028-9041-6dd6781cc387}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3fdb377b-6894-40a7-b8e4-4af2fdc63e9f}, !- Air Outlet Node Name
=======
  {9292e0e7-067e-475c-870f-b078b4bc725d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d90e230d-0ec4-4bea-99e3-8993c9627217}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {d6026a65-a85c-4bd2-add6-a80b21ce2cbd}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {3fdb377b-6894-40a7-b8e4-4af2fdc63e9f}, !- Inlet Port
  {752ed6c3-7a9f-4e09-a7b6-d81dcbbd4146}; !- Outlet Port

OS:Node,
  {b0d27e9a-8d72-4458-8964-2045bedf968a}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {3b9d9789-13ea-4b26-aefc-ff0aad91d5b0}, !- Inlet Port
  {1fd6e238-cab6-4b73-ab44-44e6953660b9}; !- Outlet Port

OS:Connection,
  {752ed6c3-7a9f-4e09-a7b6-d81dcbbd4146}, !- Handle
  {f8af2fbb-08cd-4803-8e6e-5e648abe285a}, !- Name
  {d6026a65-a85c-4bd2-add6-a80b21ce2cbd}, !- Source Object
  3,                                      !- Outlet Port
  {d7257844-ab3e-4a40-a71c-4738ea19e202}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b9d9789-13ea-4b26-aefc-ff0aad91d5b0}, !- Handle
  {bc8c7ff7-496d-436e-9c8c-19a622fab7c7}, !- Name
  {bbf1d857-6351-4257-81f9-1ead8b5bcf7e}, !- Source Object
  3,                                      !- Outlet Port
  {b0d27e9a-8d72-4458-8964-2045bedf968a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {614d9b12-a448-4241-bd55-8968603be47a}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {b7c0227f-03cf-463e-ab66-3bb3568b0370}, !- Inlet Port
  {5b37995b-2eb4-48a1-9b8b-0eb1bff8a2ea}; !- Outlet Port

OS:Connection,
  {b7c0227f-03cf-463e-ab66-3bb3568b0370}, !- Handle
  {53220329-a6fd-4239-8c26-f42d48b9f9c5}, !- Name
  {06c764ce-8365-4a8d-be09-e9f416d20e9b}, !- Source Object
  4,                                      !- Outlet Port
  {614d9b12-a448-4241-bd55-8968603be47a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b37995b-2eb4-48a1-9b8b-0eb1bff8a2ea}, !- Handle
  {248bd16d-841d-493c-8a46-88c8ab6d824b}, !- Name
  {614d9b12-a448-4241-bd55-8968603be47a}, !- Source Object
  3,                                      !- Outlet Port
  {db88ad94-7c91-4937-acf1-8cda6fdb4502}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fdb377b-6894-40a7-b8e4-4af2fdc63e9f}, !- Handle
  {d4965884-fae0-4b10-b98a-3947a4008530}, !- Name
  {db88ad94-7c91-4937-acf1-8cda6fdb4502}, !- Source Object
  12,                                     !- Outlet Port
  {d6026a65-a85c-4bd2-add6-a80b21ce2cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd6e238-cab6-4b73-ab44-44e6953660b9}, !- Handle
  {eae348cc-376f-4a2c-91fd-5612de93a954}, !- Name
  {b0d27e9a-8d72-4458-8964-2045bedf968a}, !- Source Object
  3,                                      !- Outlet Port
  {af55236a-6107-4b97-b355-424a33ff5b02}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fc82d0f8-25ca-469e-aa04-b1678cccb474}, !- Handle
  Perimeter_bot_ZN_3 ZN Electric Reheat Coil, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {6f58cf16-3e90-4570-a52b-6cc24938ffa7}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {d90e230d-0ec4-4bea-99e3-8993c9627217}, !- Inlet Port
  {a9cfc9fb-156b-45ac-99da-dad6292fec37}; !- Outlet Port

OS:Node,
  {b73a003f-b119-42a0-9414-b86e6ab5dec1}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {1aa777f2-3d9f-49d4-a772-9f434a4e72c4}, !- Inlet Port
  {c72f9945-fe18-4a22-9c37-6a0fc5bdf458}; !- Outlet Port

OS:Connection,
  {a9cfc9fb-156b-45ac-99da-dad6292fec37}, !- Handle
  {cfb335a1-153b-4633-9b76-df1136cfd3b2}, !- Name
  {6f58cf16-3e90-4570-a52b-6cc24938ffa7}, !- Source Object
  3,                                      !- Outlet Port
  {d5e3a8b2-8840-47d0-a63f-ae98161f0bbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1aa777f2-3d9f-49d4-a772-9f434a4e72c4}, !- Handle
  {e5fb9440-dc3b-458e-89a6-15729ff92479}, !- Name
  {40060e86-3cad-478f-87ec-03b4350471dc}, !- Source Object
  3,                                      !- Outlet Port
  {b73a003f-b119-42a0-9414-b86e6ab5dec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ea4364f-1659-4ce7-b82b-1e025d4091b1}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {bec9cf28-ec76-4537-939c-880bfeb9fea7}, !- Inlet Port
  {3da07120-e8c7-475e-8f7a-f9ef8244966d}; !- Outlet Port

OS:Connection,
  {bec9cf28-ec76-4537-939c-880bfeb9fea7}, !- Handle
  {ddaab868-3602-491c-8495-ef46793ddf66}, !- Name
  {b25a5ec0-43d9-4304-93bb-676ec84cf6ba}, !- Source Object
  4,                                      !- Outlet Port
  {8ea4364f-1659-4ce7-b82b-1e025d4091b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da07120-e8c7-475e-8f7a-f9ef8244966d}, !- Handle
  {ef1f05fe-f757-490e-8947-6303436735de}, !- Name
  {8ea4364f-1659-4ce7-b82b-1e025d4091b1}, !- Source Object
  3,                                      !- Outlet Port
  {0be9e6d3-7a9a-4160-bd1a-c743402a1181}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d90e230d-0ec4-4bea-99e3-8993c9627217}, !- Handle
  {d1d7a057-075c-4e74-9b29-aa776d3ee7a7}, !- Name
  {0be9e6d3-7a9a-4160-bd1a-c743402a1181}, !- Source Object
  12,                                     !- Outlet Port
  {6f58cf16-3e90-4570-a52b-6cc24938ffa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c72f9945-fe18-4a22-9c37-6a0fc5bdf458}, !- Handle
  {2ba31f51-7bd1-446c-907d-8974e911b639}, !- Name
  {b73a003f-b119-42a0-9414-b86e6ab5dec1}, !- Source Object
  3,                                      !- Outlet Port
  {ef93a9ec-0157-432b-a387-6d1f59c517ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e796583a-0eef-423b-b692-3197807f3ad2}, !- Handle
  Perimeter_bot_ZN_3 ZN Electric Reheat Coil, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {81e2c927-fc1f-40ca-9472-0127d41582c2}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {43a3811e-1a23-472c-8219-5be4e72afd1a}, !- Air Inlet Node Name
=======
  {c4169046-03d5-4ab4-9505-7c8fa6581b2b}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {001b5208-017d-48e2-8f24-79af47835d50}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.28050536234,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {fc82d0f8-25ca-469e-aa04-b1678cccb474}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {434bff10-805e-40bd-8583-ea270997f51f}, !- Air Outlet Node Name
=======
  {e796583a-0eef-423b-b692-3197807f3ad2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f00675c2-7614-4646-9f88-f29cba2422d2}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {8efa5952-e6d4-45e9-82cb-e387d4a567be}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {434bff10-805e-40bd-8583-ea270997f51f}, !- Inlet Port
  {0f97a30c-c6f1-4125-a02a-edaa47eefc7c}; !- Outlet Port

OS:Node,
  {a4e134dc-cf1e-45a9-8c33-7e2ae84fc96c}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {b1239614-d04e-455d-8c66-29cd8746f510}, !- Inlet Port
  {1623a8e3-8230-49b6-a205-929e594cd9da}; !- Outlet Port

OS:Connection,
  {0f97a30c-c6f1-4125-a02a-edaa47eefc7c}, !- Handle
  {c480a2f5-99a3-4bc4-a4d1-63e83a4b3b0a}, !- Name
  {8efa5952-e6d4-45e9-82cb-e387d4a567be}, !- Source Object
  3,                                      !- Outlet Port
  {5c71780a-4716-4154-b97d-39612027cca3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1239614-d04e-455d-8c66-29cd8746f510}, !- Handle
  {a1c1f1d3-d732-45d3-8d78-21cc6d751269}, !- Name
  {07f75fb1-d900-4e7d-9aa0-1c944768a416}, !- Source Object
  3,                                      !- Outlet Port
  {a4e134dc-cf1e-45a9-8c33-7e2ae84fc96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ad1530a-8611-477e-8e71-4988f45c0021}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {9a80ebf3-ae3e-4113-88a2-25623858fd88}, !- Inlet Port
  {43a3811e-1a23-472c-8219-5be4e72afd1a}; !- Outlet Port

OS:Connection,
  {9a80ebf3-ae3e-4113-88a2-25623858fd88}, !- Handle
  {66ae71da-fb49-442b-8c25-f3fbbab56f4f}, !- Name
  {06c764ce-8365-4a8d-be09-e9f416d20e9b}, !- Source Object
  5,                                      !- Outlet Port
  {7ad1530a-8611-477e-8e71-4988f45c0021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a3811e-1a23-472c-8219-5be4e72afd1a}, !- Handle
  {29227413-1fc2-4034-8209-e6d704f26842}, !- Name
  {7ad1530a-8611-477e-8e71-4988f45c0021}, !- Source Object
  3,                                      !- Outlet Port
  {81e2c927-fc1f-40ca-9472-0127d41582c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {434bff10-805e-40bd-8583-ea270997f51f}, !- Handle
  {6ca5cdd4-fc3b-47fe-97e1-60a7a462ca5c}, !- Name
  {81e2c927-fc1f-40ca-9472-0127d41582c2}, !- Source Object
  12,                                     !- Outlet Port
  {8efa5952-e6d4-45e9-82cb-e387d4a567be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1623a8e3-8230-49b6-a205-929e594cd9da}, !- Handle
  {486dd5b0-ed80-4d97-b483-baefdf6a48d5}, !- Name
  {a4e134dc-cf1e-45a9-8c33-7e2ae84fc96c}, !- Source Object
  3,                                      !- Outlet Port
  {af55236a-6107-4b97-b355-424a33ff5b02}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e7e1f006-e7b3-4719-b0f2-8a2dd4fb2ba7}, !- Handle
  Perimeter_bot_ZN_4 ZN Electric Reheat Coil, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {2fa2678d-6e2c-409f-80c4-de51ad54cd9d}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {f00675c2-7614-4646-9f88-f29cba2422d2}, !- Inlet Port
  {be4a91c0-a48a-4c22-8698-57e90913253a}; !- Outlet Port

OS:Node,
  {6cf2775d-ea42-4035-b734-c9505a28685e}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {01bbfe0a-3e28-4a5c-8345-b9865d6b171e}, !- Inlet Port
  {de5b7820-992a-43b1-ac04-dba4fe6e26ec}; !- Outlet Port

OS:Connection,
  {be4a91c0-a48a-4c22-8698-57e90913253a}, !- Handle
  {f152f4a4-b0cf-4ea9-8432-938fd1b68aea}, !- Name
  {2fa2678d-6e2c-409f-80c4-de51ad54cd9d}, !- Source Object
  3,                                      !- Outlet Port
  {575b0397-9119-4575-b7c8-6592046520ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01bbfe0a-3e28-4a5c-8345-b9865d6b171e}, !- Handle
  {461e0e3f-a56f-4df6-81a8-238cacf3689a}, !- Name
  {73d15bf5-4121-4d25-bf06-fba3ef168d4d}, !- Source Object
  3,                                      !- Outlet Port
  {6cf2775d-ea42-4035-b734-c9505a28685e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c604435a-0104-4108-9cc4-07ba2787f9f7}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {0ff0e82e-8f83-49a6-9d7d-4c4d36fe459c}, !- Inlet Port
  {001b5208-017d-48e2-8f24-79af47835d50}; !- Outlet Port

OS:Connection,
  {0ff0e82e-8f83-49a6-9d7d-4c4d36fe459c}, !- Handle
  {35283da0-f8fd-4196-a2ad-7b2253d0e5c9}, !- Name
  {b25a5ec0-43d9-4304-93bb-676ec84cf6ba}, !- Source Object
  5,                                      !- Outlet Port
  {c604435a-0104-4108-9cc4-07ba2787f9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {001b5208-017d-48e2-8f24-79af47835d50}, !- Handle
  {efd6dafa-d4b4-43dc-a064-3a820bd106c0}, !- Name
  {c604435a-0104-4108-9cc4-07ba2787f9f7}, !- Source Object
  3,                                      !- Outlet Port
  {c4169046-03d5-4ab4-9505-7c8fa6581b2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f00675c2-7614-4646-9f88-f29cba2422d2}, !- Handle
  {38578fc9-a3f0-4e8d-931c-0706ff8560fe}, !- Name
  {c4169046-03d5-4ab4-9505-7c8fa6581b2b}, !- Source Object
  12,                                     !- Outlet Port
  {2fa2678d-6e2c-409f-80c4-de51ad54cd9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5b7820-992a-43b1-ac04-dba4fe6e26ec}, !- Handle
  {fe91fe4f-858c-4d09-aae2-d2b0b64eca30}, !- Name
  {6cf2775d-ea42-4035-b734-c9505a28685e}, !- Source Object
  3,                                      !- Outlet Port
  {ef93a9ec-0157-432b-a387-6d1f59c517ed}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {575b558d-059d-4d7e-9be2-79330f732818}, !- Handle
  Perimeter_bot_ZN_4 ZN Electric Reheat Coil, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {54400260-a64c-4a8f-9cd0-dd3c5ef90025}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {5a3938c9-01d1-4ea8-b398-5a0302a501cb}, !- Air Inlet Node Name
=======
  {08bd4eec-423c-46ff-af75-685122221528}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {4e7bfb83-9326-4062-a18b-bea217749741}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {e7e1f006-e7b3-4719-b0f2-8a2dd4fb2ba7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e6713cf7-26e5-48d9-9ef0-0eeba6da5765}, !- Air Outlet Node Name
=======
  {575b558d-059d-4d7e-9be2-79330f732818}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {70be7a83-f2ab-4016-9d1d-713689c49408}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {e70c26f4-c119-4fa3-869d-c830ca3b5531}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {e6713cf7-26e5-48d9-9ef0-0eeba6da5765}, !- Inlet Port
  {287b097c-6474-4a69-a6c2-c68efe711ac7}; !- Outlet Port

OS:Node,
  {94b22d5a-b8b6-4caa-815a-626a4dd47b58}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {8b03115b-835f-4400-bc27-6c9aac7580eb}, !- Inlet Port
  {5d23e305-0b06-498f-ae68-7807a44e9b7a}; !- Outlet Port

OS:Connection,
  {287b097c-6474-4a69-a6c2-c68efe711ac7}, !- Handle
  {5327b812-f21c-486b-9adc-e593548b3d9d}, !- Name
  {e70c26f4-c119-4fa3-869d-c830ca3b5531}, !- Source Object
  3,                                      !- Outlet Port
  {9acefa99-23c9-4058-ab1c-9f7a61118cbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b03115b-835f-4400-bc27-6c9aac7580eb}, !- Handle
  {b3e1b79d-6742-4497-8ae8-9db1ce9fbec6}, !- Name
  {b282793b-9331-4797-ad55-897e6f625399}, !- Source Object
  3,                                      !- Outlet Port
  {94b22d5a-b8b6-4caa-815a-626a4dd47b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68277447-eceb-491b-bced-e06cbeaefc08}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {01a209aa-eca9-481c-960d-528e86ef77c0}, !- Inlet Port
  {5a3938c9-01d1-4ea8-b398-5a0302a501cb}; !- Outlet Port

OS:Connection,
  {01a209aa-eca9-481c-960d-528e86ef77c0}, !- Handle
  {7193e650-f169-4a72-92d6-ad1aaaec7b01}, !- Name
  {06c764ce-8365-4a8d-be09-e9f416d20e9b}, !- Source Object
  6,                                      !- Outlet Port
  {68277447-eceb-491b-bced-e06cbeaefc08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a3938c9-01d1-4ea8-b398-5a0302a501cb}, !- Handle
  {85d20dbf-2c9c-4815-b362-f5c587e827a7}, !- Name
  {68277447-eceb-491b-bced-e06cbeaefc08}, !- Source Object
  3,                                      !- Outlet Port
  {54400260-a64c-4a8f-9cd0-dd3c5ef90025}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6713cf7-26e5-48d9-9ef0-0eeba6da5765}, !- Handle
  {2fa5deb1-fd15-477c-9073-e98264d69b2e}, !- Name
  {54400260-a64c-4a8f-9cd0-dd3c5ef90025}, !- Source Object
  12,                                     !- Outlet Port
  {e70c26f4-c119-4fa3-869d-c830ca3b5531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d23e305-0b06-498f-ae68-7807a44e9b7a}, !- Handle
  {6e1eb80d-fdcc-42db-9843-06d366c69766}, !- Name
  {94b22d5a-b8b6-4caa-815a-626a4dd47b58}, !- Source Object
  3,                                      !- Outlet Port
  {af55236a-6107-4b97-b355-424a33ff5b02}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3126b42a-cfae-4202-8f2a-3338181272c0}, !- Handle
  Core_bottom ZN Electric Reheat Coil,    !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {62ae1d5c-5de4-4729-be8f-382b7cd7d722}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {70be7a83-f2ab-4016-9d1d-713689c49408}, !- Inlet Port
  {9f17d861-4db9-44af-83a8-b3294221f762}; !- Outlet Port

OS:Node,
  {ba1c872d-9dc0-4faa-b60c-ca29a8b5ba10}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {f9f71d2e-c0bf-4a77-8518-bf98c7baacf1}, !- Inlet Port
  {11b38dde-5682-449c-9f0b-5d6a6b584425}; !- Outlet Port

OS:Connection,
  {9f17d861-4db9-44af-83a8-b3294221f762}, !- Handle
  {1586afe5-cd14-45c0-8037-da230ee58c73}, !- Name
  {62ae1d5c-5de4-4729-be8f-382b7cd7d722}, !- Source Object
  3,                                      !- Outlet Port
  {7ffaae9d-708c-4afc-90b0-0ab0c54ac707}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9f71d2e-c0bf-4a77-8518-bf98c7baacf1}, !- Handle
  {2eb7da2a-4ee2-427e-bac5-08eafbfc073f}, !- Name
  {0be2d819-c1ca-42c7-a0af-c2193a4e5202}, !- Source Object
  3,                                      !- Outlet Port
  {ba1c872d-9dc0-4faa-b60c-ca29a8b5ba10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2ea2a06-ac4f-4b97-9ed9-067f7f57f339}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {dea012d9-74fd-4114-b443-4b60a06a61f5}, !- Inlet Port
  {4e7bfb83-9326-4062-a18b-bea217749741}; !- Outlet Port

OS:Connection,
  {dea012d9-74fd-4114-b443-4b60a06a61f5}, !- Handle
  {87e246a2-37c2-4698-9dd1-8d0cbd203652}, !- Name
  {b25a5ec0-43d9-4304-93bb-676ec84cf6ba}, !- Source Object
  6,                                      !- Outlet Port
  {d2ea2a06-ac4f-4b97-9ed9-067f7f57f339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7bfb83-9326-4062-a18b-bea217749741}, !- Handle
  {5d6e38c2-50b8-4380-b605-cfd3b5ee412a}, !- Name
  {d2ea2a06-ac4f-4b97-9ed9-067f7f57f339}, !- Source Object
  3,                                      !- Outlet Port
  {08bd4eec-423c-46ff-af75-685122221528}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70be7a83-f2ab-4016-9d1d-713689c49408}, !- Handle
  {ce1f7002-2a9c-4d50-a312-d43c67a7bd8a}, !- Name
  {08bd4eec-423c-46ff-af75-685122221528}, !- Source Object
  12,                                     !- Outlet Port
  {62ae1d5c-5de4-4729-be8f-382b7cd7d722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b38dde-5682-449c-9f0b-5d6a6b584425}, !- Handle
  {c603dbb5-35f8-4325-955c-c54f0f6ebcde}, !- Name
  {ba1c872d-9dc0-4faa-b60c-ca29a8b5ba10}, !- Source Object
  3,                                      !- Outlet Port
  {ef93a9ec-0157-432b-a387-6d1f59c517ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d034d49d-b6c3-41b5-a389-d597a64c3221}, !- Handle
  Core_bottom ZN Electric Reheat Coil,    !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {054572e4-1fbd-4164-8b0a-c107a19e30f9}, !- Handle
  Core_bottom ZN VAV Terminal,            !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {c4226da4-e20c-4530-a6b9-a6c7303295c8}, !- Air Inlet Node Name
=======
  {0a4359c8-d845-44d3-b869-a1d8a9a63734}, !- Handle
  Core_bottom ZN VAV Terminal,            !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {c7318142-1c11-4a78-afe0-c0ac1aba00ff}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.22237380566,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {3126b42a-cfae-4202-8f2a-3338181272c0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7132afdc-584e-408a-9d3d-2a385f7469d0}, !- Air Outlet Node Name
=======
  {d034d49d-b6c3-41b5-a389-d597a64c3221}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c87d3a21-14c3-475f-948e-4ba302eee874}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {60140a87-1659-43ba-b3c2-0053d62aa719}, !- Handle
  Core_bottom ZN VAV Terminal Outlet Air Node, !- Name
  {7132afdc-584e-408a-9d3d-2a385f7469d0}, !- Inlet Port
  {6ce34b57-994b-4c19-b4db-04d588ee1ba5}; !- Outlet Port

OS:Node,
  {0804b4aa-fa4f-4912-9b6c-976de0224efb}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {0d55ba17-4237-4c9e-82f7-9aa9f5d3c2c5}, !- Inlet Port
  {d94f58b9-cfd9-46c7-ad49-ee57f3d187ab}; !- Outlet Port

OS:Connection,
  {6ce34b57-994b-4c19-b4db-04d588ee1ba5}, !- Handle
  {0ae06647-368f-471c-8dcc-62c1adb12c37}, !- Name
  {60140a87-1659-43ba-b3c2-0053d62aa719}, !- Source Object
  3,                                      !- Outlet Port
  {038b6903-081a-4189-9b9e-ba6786f9b489}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d55ba17-4237-4c9e-82f7-9aa9f5d3c2c5}, !- Handle
  {1d3e2ff1-b469-45e3-b5a8-4275ecf92e22}, !- Name
  {cb54bc91-15fe-46e5-bb6b-acdb0f9ab775}, !- Source Object
  3,                                      !- Outlet Port
  {0804b4aa-fa4f-4912-9b6c-976de0224efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c04b84c-1d3b-4d9a-8881-8d77d84adbce}, !- Handle
  Core_bottom ZN VAV Terminal Inlet Air Node, !- Name
  {a11c10b7-2750-4039-822f-a0747dc1ddcd}, !- Inlet Port
  {c4226da4-e20c-4530-a6b9-a6c7303295c8}; !- Outlet Port

OS:Connection,
  {a11c10b7-2750-4039-822f-a0747dc1ddcd}, !- Handle
  {6288e6b1-911b-4a71-a598-23bd9d605c6e}, !- Name
  {06c764ce-8365-4a8d-be09-e9f416d20e9b}, !- Source Object
  7,                                      !- Outlet Port
  {0c04b84c-1d3b-4d9a-8881-8d77d84adbce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4226da4-e20c-4530-a6b9-a6c7303295c8}, !- Handle
  {62c8b828-e513-4743-a047-85dd193045d3}, !- Name
  {0c04b84c-1d3b-4d9a-8881-8d77d84adbce}, !- Source Object
  3,                                      !- Outlet Port
  {054572e4-1fbd-4164-8b0a-c107a19e30f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7132afdc-584e-408a-9d3d-2a385f7469d0}, !- Handle
  {ed8694e1-ded4-4ada-af64-17dbf4d6aea7}, !- Name
  {054572e4-1fbd-4164-8b0a-c107a19e30f9}, !- Source Object
  12,                                     !- Outlet Port
  {60140a87-1659-43ba-b3c2-0053d62aa719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d94f58b9-cfd9-46c7-ad49-ee57f3d187ab}, !- Handle
  {3fc1e2e1-516c-427b-bf70-c2547e65e6e4}, !- Name
  {0804b4aa-fa4f-4912-9b6c-976de0224efb}, !- Source Object
  3,                                      !- Outlet Port
  {af55236a-6107-4b97-b355-424a33ff5b02}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {efbd6839-21cd-4ea1-9121-a247d16b58b4}, !- Handle
  5 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {9e1a0dbb-31f6-4fef-b8a3-1d1b8a62e367}, !- Availability Schedule
  {01b32dce-6fc3-45e4-8708-0d1fb5181581}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {99b4a765-1717-4ff4-9656-8283e280116b}, !- Supply Side Inlet Node Name
  {d1d0fb19-3ba1-42eb-934f-756dd9053ea6}, !- Demand Side Outlet Node Name
  {f3828464-a951-41f3-876d-eda6dee51c07}, !- Demand Side Inlet Node A
  {e3d4b2bc-f80c-4013-9694-5d39c288cab4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f890c62e-9eff-4be8-a075-a621db1230b6}, !- Demand Mixer Name
  {6c3acc03-da1a-4fb1-819d-37e46c4d7999}, !- Demand Splitter A Name
=======
  {3c26e6a8-49e7-45ac-9d1e-ebac3f7197d9}, !- Handle
  Core_bottom ZN VAV Terminal Outlet Air Node, !- Name
  {c87d3a21-14c3-475f-948e-4ba302eee874}, !- Inlet Port
  {6183ecef-1eaf-4584-b3f7-c6823ae0a185}; !- Outlet Port

OS:Node,
  {4daa8bde-5ce0-45f4-b1d4-8c3abf7f1a54}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {7ef1af81-3966-45aa-a91d-86c6efe5047a}, !- Inlet Port
  {48038a9f-2d07-4ffc-ab83-fac4e3181e98}; !- Outlet Port

OS:Connection,
  {6183ecef-1eaf-4584-b3f7-c6823ae0a185}, !- Handle
  {cce5385d-3b76-4ceb-b314-33b0922327ef}, !- Name
  {3c26e6a8-49e7-45ac-9d1e-ebac3f7197d9}, !- Source Object
  3,                                      !- Outlet Port
  {af33a356-f1f9-46bb-be10-101019201296}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ef1af81-3966-45aa-a91d-86c6efe5047a}, !- Handle
  {6fd6e851-4d87-413b-963e-701685acce5a}, !- Name
  {df93b52b-6314-40cf-ab58-48df72fad0b0}, !- Source Object
  3,                                      !- Outlet Port
  {4daa8bde-5ce0-45f4-b1d4-8c3abf7f1a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bd7df25-cccc-4a94-9c20-98b5abe3e29e}, !- Handle
  Core_bottom ZN VAV Terminal Inlet Air Node, !- Name
  {d9b5229b-4375-45d8-9796-f74d9c0330bd}, !- Inlet Port
  {c7318142-1c11-4a78-afe0-c0ac1aba00ff}; !- Outlet Port

OS:Connection,
  {d9b5229b-4375-45d8-9796-f74d9c0330bd}, !- Handle
  {09f5bc0d-2d48-460e-8fe0-23fdf08fa1c3}, !- Name
  {b25a5ec0-43d9-4304-93bb-676ec84cf6ba}, !- Source Object
  7,                                      !- Outlet Port
  {6bd7df25-cccc-4a94-9c20-98b5abe3e29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7318142-1c11-4a78-afe0-c0ac1aba00ff}, !- Handle
  {d2cc416e-ba0f-4a5b-a086-6b24e8b499a9}, !- Name
  {6bd7df25-cccc-4a94-9c20-98b5abe3e29e}, !- Source Object
  3,                                      !- Outlet Port
  {0a4359c8-d845-44d3-b869-a1d8a9a63734}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c87d3a21-14c3-475f-948e-4ba302eee874}, !- Handle
  {94c7f4bb-923a-4996-bf5c-232c13692fb7}, !- Name
  {0a4359c8-d845-44d3-b869-a1d8a9a63734}, !- Source Object
  12,                                     !- Outlet Port
  {3c26e6a8-49e7-45ac-9d1e-ebac3f7197d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48038a9f-2d07-4ffc-ab83-fac4e3181e98}, !- Handle
  {4b936d8b-055c-4166-8023-f7c06c3faca5}, !- Name
  {4daa8bde-5ce0-45f4-b1d4-8c3abf7f1a54}, !- Source Object
  3,                                      !- Outlet Port
  {ef93a9ec-0157-432b-a387-6d1f59c517ed}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4868d43a-b48f-40f1-85e5-8ac8366219fb}, !- Handle
  5 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {4c934a25-79b3-4174-9552-66e270c9fd13}, !- Availability Schedule
  {cf55def5-a34c-4557-9347-009b581b4b76}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8912f090-ddc4-4002-a4df-31e2a6375821}, !- Supply Side Inlet Node Name
  {5ab2c85b-916c-4e20-99fe-2c8b9c34c8a6}, !- Demand Side Outlet Node Name
  {cc0975d3-634f-4696-ab4e-7451046fcf83}, !- Demand Side Inlet Node A
  {713ecf70-c9c4-4305-89c4-564fd31c4add}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ce40fe0c-8a20-4122-af51-5c54870b6c4b}, !- Demand Mixer Name
  {b1dc9c40-5e6c-416b-a108-48978ab1ceaa}, !- Demand Splitter A Name
>>>>>>> master
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {4aa31d2d-5957-44c4-ab1c-c027f110be2f}, !- Handle
  5 Zone PVAV 1 Supply Inlet Node,        !- Name
  {99b4a765-1717-4ff4-9656-8283e280116b}, !- Inlet Port
  {f22d02ca-0046-4448-8f62-7e382850b91d}; !- Outlet Port

OS:Node,
  {6ec84fa7-95ec-4a2d-8d13-750b5662a1fc}, !- Handle
  5 Zone PVAV 1 Supply Outlet Node,       !- Name
  {a20a12ff-d578-4ed4-b453-8a476402b0dc}, !- Inlet Port
  {e3d4b2bc-f80c-4013-9694-5d39c288cab4}; !- Outlet Port

OS:Connection,
  {99b4a765-1717-4ff4-9656-8283e280116b}, !- Handle
  {54dd7a4a-8760-4753-8805-188e25c1ff50}, !- Name
  {efbd6839-21cd-4ea1-9121-a247d16b58b4}, !- Source Object
  8,                                      !- Outlet Port
  {4aa31d2d-5957-44c4-ab1c-c027f110be2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d4b2bc-f80c-4013-9694-5d39c288cab4}, !- Handle
  {b44ca8de-59ec-4143-bdcd-147afed13857}, !- Name
  {6ec84fa7-95ec-4a2d-8d13-750b5662a1fc}, !- Source Object
  3,                                      !- Outlet Port
  {efbd6839-21cd-4ea1-9121-a247d16b58b4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a764c0d8-73cd-464b-87ba-4ae89204e96b}, !- Handle
  5 Zone PVAV 1 Demand Inlet Node,        !- Name
  {f3828464-a951-41f3-876d-eda6dee51c07}, !- Inlet Port
  {45cd861c-70d7-488a-832c-2da7c9ca0a79}; !- Outlet Port

OS:Node,
  {5988466e-c20d-4efc-ad52-7f3b70c7fc8f}, !- Handle
  5 Zone PVAV 1 Demand Outlet Node,       !- Name
  {f0cbd720-cbae-4bf6-9c57-479c329c5c42}, !- Inlet Port
  {d1d0fb19-3ba1-42eb-934f-756dd9053ea6}; !- Outlet Port

OS:Node,
  {450728b3-92f6-4ece-b748-5e01b45dd38d}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8ab8d156-9708-4641-adb6-8d9f5763ba60}, !- Inlet Port
  {233e5f40-8942-4be6-87a6-5619bdd7f1cf}; !- Outlet Port

OS:Connection,
  {f3828464-a951-41f3-876d-eda6dee51c07}, !- Handle
  {2e6b88fb-6d88-455e-9d1d-f7d3eeb67c25}, !- Name
  {efbd6839-21cd-4ea1-9121-a247d16b58b4}, !- Source Object
  10,                                     !- Outlet Port
  {a764c0d8-73cd-464b-87ba-4ae89204e96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1d0fb19-3ba1-42eb-934f-756dd9053ea6}, !- Handle
  {506f5612-2b10-4a6f-9d4e-e490417bf6b0}, !- Name
  {5988466e-c20d-4efc-ad52-7f3b70c7fc8f}, !- Source Object
  3,                                      !- Outlet Port
  {efbd6839-21cd-4ea1-9121-a247d16b58b4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c3acc03-da1a-4fb1-819d-37e46c4d7999}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {45cd861c-70d7-488a-832c-2da7c9ca0a79}, !- Inlet Node Name
  {ebc70087-0bf1-4345-bdd8-30f565d0fcc6}, !- Outlet Node Name 1
  {50481cdc-5799-4efd-be95-880c608507fc}, !- Outlet Node Name 2
  {55cb19a5-1312-4081-8396-3e8ae157efe7}, !- Outlet Node Name 3
  {f9583a6b-cea8-4259-8a9b-e0392493c4a7}, !- Outlet Node Name 4
  {4116bdaf-1071-44a8-ba73-a4504aaf5a8e}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {f890c62e-9eff-4be8-a075-a621db1230b6}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f0cbd720-cbae-4bf6-9c57-479c329c5c42}, !- Outlet Node Name
  {ffdc57f9-8b8f-4378-a11e-61fe935bd769}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {45cd861c-70d7-488a-832c-2da7c9ca0a79}, !- Handle
  {8fc3678e-ee01-4a76-8854-b45cd04750a7}, !- Name
  {a764c0d8-73cd-464b-87ba-4ae89204e96b}, !- Source Object
  3,                                      !- Outlet Port
  {6c3acc03-da1a-4fb1-819d-37e46c4d7999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0cbd720-cbae-4bf6-9c57-479c329c5c42}, !- Handle
  {deeb3b11-a0e9-43c7-af3a-ce5704765d8a}, !- Name
  {f890c62e-9eff-4be8-a075-a621db1230b6}, !- Source Object
  2,                                      !- Outlet Port
  {5988466e-c20d-4efc-ad52-7f3b70c7fc8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af77497c-e96f-4fcd-a8cb-0d5f939dd361}, !- Handle
  {efbd6839-21cd-4ea1-9121-a247d16b58b4}, !- AirLoop Name
=======
  {f061db6d-01cb-4c47-ae2f-58903bf48ebe}, !- Handle
  5 Zone PVAV 1 Supply Inlet Node,        !- Name
  {8912f090-ddc4-4002-a4df-31e2a6375821}, !- Inlet Port
  {9e8688e9-e90a-4056-abc7-7a4f8b19cc67}; !- Outlet Port

OS:Node,
  {818f4b76-b977-4df8-8f3a-41a9f6f950c2}, !- Handle
  5 Zone PVAV 1 Supply Outlet Node,       !- Name
  {2a403160-8f9d-4a78-a33c-03dfe88225f9}, !- Inlet Port
  {713ecf70-c9c4-4305-89c4-564fd31c4add}; !- Outlet Port

OS:Connection,
  {8912f090-ddc4-4002-a4df-31e2a6375821}, !- Handle
  {43dcf602-8b04-4aa6-b744-7091bc7ce871}, !- Name
  {4868d43a-b48f-40f1-85e5-8ac8366219fb}, !- Source Object
  8,                                      !- Outlet Port
  {f061db6d-01cb-4c47-ae2f-58903bf48ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {713ecf70-c9c4-4305-89c4-564fd31c4add}, !- Handle
  {f58b2cab-2145-4ae5-8f05-8bfa3e79e792}, !- Name
  {818f4b76-b977-4df8-8f3a-41a9f6f950c2}, !- Source Object
  3,                                      !- Outlet Port
  {4868d43a-b48f-40f1-85e5-8ac8366219fb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {56df95ee-37d9-4570-b570-47f68a09c847}, !- Handle
  5 Zone PVAV 1 Demand Inlet Node,        !- Name
  {cc0975d3-634f-4696-ab4e-7451046fcf83}, !- Inlet Port
  {db96038a-ae9c-4bc4-bd40-f9c5ab3a800d}; !- Outlet Port

OS:Node,
  {51663499-ce34-4ff0-a136-90fdf7f1cad8}, !- Handle
  5 Zone PVAV 1 Demand Outlet Node,       !- Name
  {2d366cb6-5559-4c55-b7ae-091bc7717799}, !- Inlet Port
  {5ab2c85b-916c-4e20-99fe-2c8b9c34c8a6}; !- Outlet Port

OS:Node,
  {1f333f6c-72c9-4fb7-8aaf-2a733ed9a003}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {e621f5e4-55a9-4b34-aa1a-d81cccbc71a9}, !- Inlet Port
  {6a797fde-a954-496d-a87e-ef52fbd8acd0}; !- Outlet Port

OS:Connection,
  {cc0975d3-634f-4696-ab4e-7451046fcf83}, !- Handle
  {0df37c30-2228-4121-a894-dafbbf006bd6}, !- Name
  {4868d43a-b48f-40f1-85e5-8ac8366219fb}, !- Source Object
  10,                                     !- Outlet Port
  {56df95ee-37d9-4570-b570-47f68a09c847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab2c85b-916c-4e20-99fe-2c8b9c34c8a6}, !- Handle
  {146260fc-b12d-440c-ba75-f94213d9df78}, !- Name
  {51663499-ce34-4ff0-a136-90fdf7f1cad8}, !- Source Object
  3,                                      !- Outlet Port
  {4868d43a-b48f-40f1-85e5-8ac8366219fb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b1dc9c40-5e6c-416b-a108-48978ab1ceaa}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {db96038a-ae9c-4bc4-bd40-f9c5ab3a800d}, !- Inlet Node Name
  {09aa4dfa-507e-48e1-8f1f-07f01252af62}, !- Outlet Node Name 1
  {24596147-144d-4952-b1ab-3d5153190fc6}, !- Outlet Node Name 2
  {5e305229-1170-49b9-9c2d-c975b03028cd}, !- Outlet Node Name 3
  {ee61c008-56ec-43ee-aeac-ffad984adf0d}, !- Outlet Node Name 4
  {347a5080-db78-4527-b16f-554ef5b83de6}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {ce40fe0c-8a20-4122-af51-5c54870b6c4b}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {2d366cb6-5559-4c55-b7ae-091bc7717799}, !- Outlet Node Name
  {13ffdd7e-945a-41c1-9fd0-8a902bfa71f9}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {db96038a-ae9c-4bc4-bd40-f9c5ab3a800d}, !- Handle
  {10a8694d-5331-4bc8-ad15-36f8532cac3b}, !- Name
  {56df95ee-37d9-4570-b570-47f68a09c847}, !- Source Object
  3,                                      !- Outlet Port
  {b1dc9c40-5e6c-416b-a108-48978ab1ceaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d366cb6-5559-4c55-b7ae-091bc7717799}, !- Handle
  {e77726a0-ae4b-4cfb-ad23-0776b1f4143c}, !- Name
  {ce40fe0c-8a20-4122-af51-5c54870b6c4b}, !- Source Object
  2,                                      !- Outlet Port
  {51663499-ce34-4ff0-a136-90fdf7f1cad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b3f64db2-b68c-4dda-a1eb-54c8dae5ede2}, !- Handle
  {4868d43a-b48f-40f1-85e5-8ac8366219fb}, !- AirLoop Name
>>>>>>> master
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {01b32dce-6fc3-45e4-8708-0d1fb5181581}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d3b81dcc-2385-4c53-82bb-7564d1884f24}; !- Availability Manager Name 1

OS:Schedule:Day,
  {37e840de-8f96-4837-aa7a-3562c432adec}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {cf55def5-a34c-4557-9347-009b581b4b76}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4115aa67-3524-4d25-b95c-2918cc90f7ed}; !- Availability Manager Name 1

OS:Schedule:Day,
  {e35ff2c4-2ea0-4287-b10d-8cf3fcbac64b}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
<<<<<<< HEAD
  {f9478f73-d07f-4bff-8f5b-891644abb82f}, !- Handle
  5 Zone PVAV 1 Fan,                      !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {ce8ffd1b-83de-4a52-98e7-7f1d9bb7c227}, !- Handle
  5 Zone PVAV 1 Fan,                      !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {24931ae2-1afb-4b97-8cff-710501ac5378}, !- Air Inlet Node Name
  {a20a12ff-d578-4ed4-b453-8a476402b0dc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {a20a12ff-d578-4ed4-b453-8a476402b0dc}, !- Handle
  {a46f3c0d-7045-4f03-97b1-d06abcda9f9f}, !- Name
  {f9478f73-d07f-4bff-8f5b-891644abb82f}, !- Source Object
  17,                                     !- Outlet Port
  {6ec84fa7-95ec-4a2d-8d13-750b5662a1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {c351ecc9-3343-4362-856d-5a12aa1e00d6}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil,        !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9619adf1-2033-439e-9056-fc217f01f9d6}, !- Air Inlet Node Name
  {11aa94ba-a8fe-4f4c-88e7-8510f760a973}, !- Air Outlet Node Name
=======
  {c3955719-7a07-4569-a131-6167c9340823}, !- Air Inlet Node Name
  {2a403160-8f9d-4a78-a33c-03dfe88225f9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {2a403160-8f9d-4a78-a33c-03dfe88225f9}, !- Handle
  {93ca4f38-4d9f-4414-9b28-f9e2427fe5e4}, !- Name
  {ce8ffd1b-83de-4a52-98e7-7f1d9bb7c227}, !- Source Object
  17,                                     !- Outlet Port
  {818f4b76-b977-4df8-8f3a-41a9f6f950c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {28465c00-5655-497d-82ee-98ff18a8aba5}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil,        !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ecfa5825-da00-4342-af34-04367cd18027}, !- Air Inlet Node Name
  {e852742e-0121-43a4-87e7-90d5993633ee}, !- Air Outlet Node Name
>>>>>>> master
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
<<<<<<< HEAD
  {9af94c48-66a5-4c4e-bd1b-ee779deb98c4}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Name
  {11aa94ba-a8fe-4f4c-88e7-8510f760a973}, !- Inlet Port
  {24931ae2-1afb-4b97-8cff-710501ac5378}; !- Outlet Port

OS:Connection,
  {11aa94ba-a8fe-4f4c-88e7-8510f760a973}, !- Handle
  {4f29a332-dd19-4f7d-9585-9df1c75bcb66}, !- Name
  {c351ecc9-3343-4362-856d-5a12aa1e00d6}, !- Source Object
  6,                                      !- Outlet Port
  {9af94c48-66a5-4c4e-bd1b-ee779deb98c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24931ae2-1afb-4b97-8cff-710501ac5378}, !- Handle
  {0e157593-aa9e-4d20-b200-f85f303bf8a9}, !- Name
  {9af94c48-66a5-4c4e-bd1b-ee779deb98c4}, !- Source Object
  3,                                      !- Outlet Port
  {f9478f73-d07f-4bff-8f5b-891644abb82f}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {69b11623-7a6c-4288-af66-67e8d960e5dd}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 320kBtu/hr 9.8EER, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {9e60fa34-eca6-410b-9484-1a9127901c5a}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Name
  {e852742e-0121-43a4-87e7-90d5993633ee}, !- Inlet Port
  {c3955719-7a07-4569-a131-6167c9340823}; !- Outlet Port

OS:Connection,
  {e852742e-0121-43a4-87e7-90d5993633ee}, !- Handle
  {79d05a63-8560-4662-8386-9b3cf66c6fd1}, !- Name
  {28465c00-5655-497d-82ee-98ff18a8aba5}, !- Source Object
  6,                                      !- Outlet Port
  {9e60fa34-eca6-410b-9484-1a9127901c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3955719-7a07-4569-a131-6167c9340823}, !- Handle
  {e04a5b7f-4d6c-4b83-afa9-9b3a7a394e7f}, !- Name
  {9e60fa34-eca6-410b-9484-1a9127901c5a}, !- Source Object
  3,                                      !- Outlet Port
  {ce8ffd1b-83de-4a52-98e7-7f1d9bb7c227}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {8e0a82a3-8a8c-4590-bec4-0bf525e1d7df}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 320kBtu/hr 9.8EER, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
<<<<<<< HEAD
  {3c361ba1-40b7-41dc-9899-8ed99d196fa5}, !- Air Inlet Node Name
  {405d2375-9c7b-4749-9e0f-97c1d2e2f72f}, !- Air Outlet Node Name
  {5f9000ff-90a8-432c-b520-df040624250e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fe1a9357-f277-4d52-bd26-cf3704635ebc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e1b64892-9a23-45b6-8b05-91c10221860c}, !- Energy Input Ratio Function of Temperature Curve Name
  {e6053a7e-e2c2-4d7f-91e0-5cce368e261c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {78fe46a0-834f-485e-9ca1-14941ce5d645}, !- Part Load Fraction Correlation Curve Name
=======
  {7802d47c-2030-436f-a917-c76b379bd15b}, !- Air Inlet Node Name
  {8f817b93-ce4f-460c-8f6e-49ec61e19e38}, !- Air Outlet Node Name
  {bc8230db-440c-40de-9341-f75d814d78e4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8363aa94-d8c5-4527-af08-854d29be0f6a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {967e5fe9-4cd4-4055-bde0-f7108207044c}, !- Energy Input Ratio Function of Temperature Curve Name
  {79ea3e5d-f9c9-4b83-9ad0-0d25acec844a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {41f44db5-355e-46d0-8156-fdda10947c4a}, !- Part Load Fraction Correlation Curve Name
>>>>>>> master
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {5f9000ff-90a8-432c-b520-df040624250e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e1b64892-9a23-45b6-8b05-91c10221860c}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {bc8230db-440c-40de-9341-f75d814d78e4}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {967e5fe9-4cd4-4055-bde0-f7108207044c}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> master
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {b62da8f4-6ff4-4712-8c8f-426c21a12715}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 320kBtu/hr 9.8EER Outlet Air Node, !- Name
  {405d2375-9c7b-4749-9e0f-97c1d2e2f72f}, !- Inlet Port
  {9619adf1-2033-439e-9056-fc217f01f9d6}; !- Outlet Port

OS:Connection,
  {405d2375-9c7b-4749-9e0f-97c1d2e2f72f}, !- Handle
  {d7aa3a12-85a5-4922-b537-c0b57a653d9d}, !- Name
  {69b11623-7a6c-4288-af66-67e8d960e5dd}, !- Source Object
  9,                                      !- Outlet Port
  {b62da8f4-6ff4-4712-8c8f-426c21a12715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9619adf1-2033-439e-9056-fc217f01f9d6}, !- Handle
  {bcfa6e7d-84f2-488a-a78e-1fff6a0586b1}, !- Name
  {b62da8f4-6ff4-4712-8c8f-426c21a12715}, !- Source Object
  3,                                      !- Outlet Port
  {c351ecc9-3343-4362-856d-5a12aa1e00d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7dc6cc51-8cbe-42b8-8d0d-f3fce6a2c159}, !- Handle
=======
  {d7600522-f119-406f-b99a-b49fa7cf33a0}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 320kBtu/hr 9.8EER Outlet Air Node, !- Name
  {8f817b93-ce4f-460c-8f6e-49ec61e19e38}, !- Inlet Port
  {ecfa5825-da00-4342-af34-04367cd18027}; !- Outlet Port

OS:Connection,
  {8f817b93-ce4f-460c-8f6e-49ec61e19e38}, !- Handle
  {dcf9c847-dceb-4635-83bb-8ee959887a5a}, !- Name
  {8e0a82a3-8a8c-4590-bec4-0bf525e1d7df}, !- Source Object
  9,                                      !- Outlet Port
  {d7600522-f119-406f-b99a-b49fa7cf33a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecfa5825-da00-4342-af34-04367cd18027}, !- Handle
  {89b4ebb9-1dc2-49c0-b30e-6873670510e4}, !- Name
  {d7600522-f119-406f-b99a-b49fa7cf33a0}, !- Source Object
  3,                                      !- Outlet Port
  {28465c00-5655-497d-82ee-98ff18a8aba5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ff980304-3ac9-4a2b-8237-1e0b6c49492c}, !- Handle
>>>>>>> master
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {2573bfaa-9364-4fe1-baca-8ab0b5cd9b7c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {afe83658-f461-4d35-8784-1886b0772859}, !- Controller Mechanical Ventilation
=======
  {22e0ffab-0afc-4dab-8eb5-e77ffd23e3d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8a5c17f4-fa60-4690-b4ac-05b1528a19e5}, !- Controller Mechanical Ventilation
>>>>>>> master
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {afe83658-f461-4d35-8784-1886b0772859}, !- Handle
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  {2573bfaa-9364-4fe1-baca-8ab0b5cd9b7c}, !- Availability Schedule
=======
  {8a5c17f4-fa60-4690-b4ac-05b1528a19e5}, !- Handle
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  {22e0ffab-0afc-4dab-8eb5-e77ffd23e3d9}, !- Availability Schedule
>>>>>>> master
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {855f7d90-d177-468e-95a9-42cbd03e2ec7}, !- Handle
  5 Zone PVAV 1 OA System,                !- Name
  {7dc6cc51-8cbe-42b8-8d0d-f3fce6a2c159}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dbec328f-7ed7-4fb0-b2f2-bafdc0da5ef9}, !- Mixed Air Node Name
  {3e7e73e4-3263-466c-b8ae-17e50401eedc}, !- Outdoor Air Stream Node Name
  {48d3474e-f95e-4737-9972-246c70b683ab}, !- Relief Air Stream Node Name
  {f22d02ca-0046-4448-8f62-7e382850b91d}; !- Return Air Stream Node Name

OS:Node,
  {fb3094b1-7b4d-45d4-b36f-deba502437d2}, !- Handle
  5 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {3e7e73e4-3263-466c-b8ae-17e50401eedc}; !- Outlet Port

OS:Connection,
  {3e7e73e4-3263-466c-b8ae-17e50401eedc}, !- Handle
  {83a6d381-ffef-46e9-abb8-7b6eaf8660e7}, !- Name
  {fb3094b1-7b4d-45d4-b36f-deba502437d2}, !- Source Object
  3,                                      !- Outlet Port
  {855f7d90-d177-468e-95a9-42cbd03e2ec7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ec66b92f-ceb9-401e-aaee-c1abc26c6d99}, !- Handle
  5 Zone PVAV 1 Relief Air Node,          !- Name
  {48d3474e-f95e-4737-9972-246c70b683ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48d3474e-f95e-4737-9972-246c70b683ab}, !- Handle
  {4abf61f2-9b7a-452e-a6e8-ba32838a5e3f}, !- Name
  {855f7d90-d177-468e-95a9-42cbd03e2ec7}, !- Source Object
  7,                                      !- Outlet Port
  {ec66b92f-ceb9-401e-aaee-c1abc26c6d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36b8d849-db3c-47ce-b645-49bb2631e0f0}, !- Handle
  5 Zone PVAV 1 Mixed Air Node,           !- Name
  {dbec328f-7ed7-4fb0-b2f2-bafdc0da5ef9}, !- Inlet Port
  {3c361ba1-40b7-41dc-9899-8ed99d196fa5}; !- Outlet Port

OS:Connection,
  {f22d02ca-0046-4448-8f62-7e382850b91d}, !- Handle
  {3a54b362-b33b-4694-b8b2-47b3daecea3c}, !- Name
  {4aa31d2d-5957-44c4-ab1c-c027f110be2f}, !- Source Object
  3,                                      !- Outlet Port
  {855f7d90-d177-468e-95a9-42cbd03e2ec7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dbec328f-7ed7-4fb0-b2f2-bafdc0da5ef9}, !- Handle
  {2a5e5f13-0807-4d0c-96f2-8e23d87335e8}, !- Name
  {855f7d90-d177-468e-95a9-42cbd03e2ec7}, !- Source Object
  5,                                      !- Outlet Port
  {36b8d849-db3c-47ce-b645-49bb2631e0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c361ba1-40b7-41dc-9899-8ed99d196fa5}, !- Handle
  {1d9c84e4-f17f-4c34-8fe1-55cca34be56d}, !- Name
  {36b8d849-db3c-47ce-b645-49bb2631e0f0}, !- Source Object
  3,                                      !- Outlet Port
  {69b11623-7a6c-4288-af66-67e8d960e5dd}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d3b81dcc-2385-4c53-82bb-7564d1884f24}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Applicability Schedule
=======
  {a50423fe-f6a5-4755-ace6-08e0ff769a0c}, !- Handle
  5 Zone PVAV 1 OA System,                !- Name
  {ff980304-3ac9-4a2b-8237-1e0b6c49492c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eda699da-fb6c-47bd-ba39-b70659be600a}, !- Mixed Air Node Name
  {0a8eea77-5145-42be-9320-d2dff8cfad10}, !- Outdoor Air Stream Node Name
  {83532300-8961-4b6a-a9cd-13777f971ebe}, !- Relief Air Stream Node Name
  {9e8688e9-e90a-4056-abc7-7a4f8b19cc67}; !- Return Air Stream Node Name

OS:Node,
  {5ae876e6-f46f-4e89-a81f-90b50d547a1a}, !- Handle
  5 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {0a8eea77-5145-42be-9320-d2dff8cfad10}; !- Outlet Port

OS:Connection,
  {0a8eea77-5145-42be-9320-d2dff8cfad10}, !- Handle
  {fc537da8-be15-4345-9440-78b3d54fe7a1}, !- Name
  {5ae876e6-f46f-4e89-a81f-90b50d547a1a}, !- Source Object
  3,                                      !- Outlet Port
  {a50423fe-f6a5-4755-ace6-08e0ff769a0c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b43efed5-1282-4940-a37c-5f5f5b8c52a0}, !- Handle
  5 Zone PVAV 1 Relief Air Node,          !- Name
  {83532300-8961-4b6a-a9cd-13777f971ebe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83532300-8961-4b6a-a9cd-13777f971ebe}, !- Handle
  {5daf980e-8e33-4bb7-82ff-035f7c758335}, !- Name
  {a50423fe-f6a5-4755-ace6-08e0ff769a0c}, !- Source Object
  7,                                      !- Outlet Port
  {b43efed5-1282-4940-a37c-5f5f5b8c52a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fff830c7-ed8f-4605-bfc0-909fbbd13be9}, !- Handle
  5 Zone PVAV 1 Mixed Air Node,           !- Name
  {eda699da-fb6c-47bd-ba39-b70659be600a}, !- Inlet Port
  {7802d47c-2030-436f-a917-c76b379bd15b}; !- Outlet Port

OS:Connection,
  {9e8688e9-e90a-4056-abc7-7a4f8b19cc67}, !- Handle
  {14a745ba-37f2-44f0-9d24-2809c8d58c27}, !- Name
  {f061db6d-01cb-4c47-ae2f-58903bf48ebe}, !- Source Object
  3,                                      !- Outlet Port
  {a50423fe-f6a5-4755-ace6-08e0ff769a0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eda699da-fb6c-47bd-ba39-b70659be600a}, !- Handle
  {6e3452ed-3616-4e6e-bf51-4c0fbc36d845}, !- Name
  {a50423fe-f6a5-4755-ace6-08e0ff769a0c}, !- Source Object
  5,                                      !- Outlet Port
  {fff830c7-ed8f-4605-bfc0-909fbbd13be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7802d47c-2030-436f-a917-c76b379bd15b}, !- Handle
  {64bcb46c-57ff-42ba-9feb-6e52f7bdcfd7}, !- Name
  {fff830c7-ed8f-4605-bfc0-909fbbd13be9}, !- Source Object
  3,                                      !- Outlet Port
  {8e0a82a3-8a8c-4590-bec4-0bf525e1d7df}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4115aa67-3524-4d25-b95c-2918cc90f7ed}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Applicability Schedule
>>>>>>> master
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {0ccad128-e3bd-4b87-870b-d347d5d89947}, !- Control Zone or Zone List Name
  {7fbdded6-3c46-4835-a81d-b213ed81c1f9}, !- Cooling Control Zone or Zone List Name
  {0f4b64c0-d2a0-4722-a3b3-d47336671bd4}, !- Heating Control Zone or Zone List Name
  {71cb903c-ca9f-422c-b767-762f9c9a8bf2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0ccad128-e3bd-4b87-870b-d347d5d89947}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {7fbdded6-3c46-4835-a81d-b213ed81c1f9}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0f4b64c0-d2a0-4722-a3b3-d47336671bd4}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {71cb903c-ca9f-422c-b767-762f9c9a8bf2}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {872c8675-9d5b-454c-8c0d-7c6de9079b23}, !- Handle
  Perimeter_mid_ZN_1 ZN Electric Reheat Coil, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {f391ff79-18c1-4d85-8085-7a8ccabb1949}, !- Control Zone or Zone List Name
  {49085d34-27e5-40c6-b027-fb56e608ac35}, !- Cooling Control Zone or Zone List Name
  {fa2a5933-3b66-47c3-aab4-908cf19528ee}, !- Heating Control Zone or Zone List Name
  {5990743e-4aa8-40bc-b147-12c4f5b2ab89}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f391ff79-18c1-4d85-8085-7a8ccabb1949}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {49085d34-27e5-40c6-b027-fb56e608ac35}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fa2a5933-3b66-47c3-aab4-908cf19528ee}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5990743e-4aa8-40bc-b147-12c4f5b2ab89}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {6ff88206-a506-4513-a034-446e71dac304}, !- Handle
  Perimeter_mid_ZN_1 ZN Electric Reheat Coil, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {0a1d37b7-456d-46b5-b745-ef3686e2a4fb}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {5b08f193-55cb-4df8-ae23-bddc3e40cf73}, !- Air Inlet Node Name
=======
  {ef44ba22-0e4c-4b58-a376-10076a4b107c}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {70091264-0174-4936-8753-13a09235170a}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.219700556270962,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {872c8675-9d5b-454c-8c0d-7c6de9079b23}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8ab8d156-9708-4641-adb6-8d9f5763ba60}, !- Air Outlet Node Name
=======
  {6ff88206-a506-4513-a034-446e71dac304}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e621f5e4-55a9-4b34-aa1a-d81cccbc71a9}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {00af4fa9-6910-4c30-ba06-a37d2391b58d}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {111f0e42-e897-4393-a999-649f2f327303}, !- Inlet Port
  {ca4736c1-8ac4-440b-9855-0e131f5f7795}; !- Outlet Port

OS:Connection,
  {233e5f40-8942-4be6-87a6-5619bdd7f1cf}, !- Handle
  {c013591f-4d99-4615-b3e3-12ed10bed0d8}, !- Name
  {450728b3-92f6-4ece-b748-5e01b45dd38d}, !- Source Object
  3,                                      !- Outlet Port
  {2ed844fd-9c86-458e-b7b4-cbd0e3c92dad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {111f0e42-e897-4393-a999-649f2f327303}, !- Handle
  {5564f3d6-21c3-4d31-9304-7aa7fb316493}, !- Name
  {b14eec01-be1b-46c3-be9d-194d1138670e}, !- Source Object
  3,                                      !- Outlet Port
  {00af4fa9-6910-4c30-ba06-a37d2391b58d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a150aca0-6fe4-4e5c-b46b-1128f1236bc3}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {ebc70087-0bf1-4345-bdd8-30f565d0fcc6}, !- Inlet Port
  {5b08f193-55cb-4df8-ae23-bddc3e40cf73}; !- Outlet Port

OS:Connection,
  {ebc70087-0bf1-4345-bdd8-30f565d0fcc6}, !- Handle
  {7e736607-d273-44e5-950d-08630be8365e}, !- Name
  {6c3acc03-da1a-4fb1-819d-37e46c4d7999}, !- Source Object
  3,                                      !- Outlet Port
  {a150aca0-6fe4-4e5c-b46b-1128f1236bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b08f193-55cb-4df8-ae23-bddc3e40cf73}, !- Handle
  {7fc3323c-06d7-4cd5-8790-c1928356b87f}, !- Name
  {a150aca0-6fe4-4e5c-b46b-1128f1236bc3}, !- Source Object
  3,                                      !- Outlet Port
  {0a1d37b7-456d-46b5-b745-ef3686e2a4fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ab8d156-9708-4641-adb6-8d9f5763ba60}, !- Handle
  {bff2e1ea-6a46-4117-8712-1cd0a38dabe8}, !- Name
  {0a1d37b7-456d-46b5-b745-ef3686e2a4fb}, !- Source Object
  12,                                     !- Outlet Port
  {450728b3-92f6-4ece-b748-5e01b45dd38d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {dc8e9dd1-33a8-42cf-a218-8b68df1c6dde}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {893a2a52-f409-47eb-b51d-84375ca5006e}, !- ThermalZone
  {0c14404b-4113-4534-8f0b-2aa0b782ff1e}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {ca4736c1-8ac4-440b-9855-0e131f5f7795}, !- Inlet Node 1
  {d6a3533b-8328-4895-830c-456439213b2b}, !- Inlet Node 2
  {5b94752f-e808-4b67-bc21-d945442c2d54}, !- Inlet Node 3
  {410d4954-58d8-4682-be4a-ad6dd9eb4321}, !- Inlet Node 4
  {4a4e69d9-c028-4b8f-b4b5-04258e09ab2c}; !- Inlet Node 5

OS:Node,
  {7423dae8-5795-4813-a86e-4867aef453eb}, !- Handle
  Node 57,                                !- Name
  {0c14404b-4113-4534-8f0b-2aa0b782ff1e}, !- Inlet Port
  {ffdc57f9-8b8f-4378-a11e-61fe935bd769}; !- Outlet Port

OS:Connection,
  {ca4736c1-8ac4-440b-9855-0e131f5f7795}, !- Handle
  {75f21a3e-d623-44bf-883a-acda0da729df}, !- Name
  {00af4fa9-6910-4c30-ba06-a37d2391b58d}, !- Source Object
  3,                                      !- Outlet Port
  {dc8e9dd1-33a8-42cf-a218-8b68df1c6dde}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c14404b-4113-4534-8f0b-2aa0b782ff1e}, !- Handle
  {b0eeff77-3ca9-4bfc-90cc-658858e58525}, !- Name
  {dc8e9dd1-33a8-42cf-a218-8b68df1c6dde}, !- Source Object
  3,                                      !- Outlet Port
  {7423dae8-5795-4813-a86e-4867aef453eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffdc57f9-8b8f-4378-a11e-61fe935bd769}, !- Handle
  {2157a5c4-4d19-4d4a-a2b0-565a2857a215}, !- Name
  {7423dae8-5795-4813-a86e-4867aef453eb}, !- Source Object
  3,                                      !- Outlet Port
  {f890c62e-9eff-4be8-a075-a621db1230b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e7446a4c-2da1-4249-aa9a-34bc8cb40a60}, !- Handle
  Perimeter_mid_ZN_2 ZN Electric Reheat Coil, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {58e006d3-9f2b-4d2f-9a20-9aeb73d62d1d}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {9aaf9454-bdd4-4bee-900b-0f192ee3fdac}, !- Inlet Port
  {ea153cb2-fe0c-4f64-8da4-35814b45be07}; !- Outlet Port

OS:Connection,
  {6a797fde-a954-496d-a87e-ef52fbd8acd0}, !- Handle
  {9b89088a-c61d-4c91-a7b9-fc7e3fe98ee6}, !- Name
  {1f333f6c-72c9-4fb7-8aaf-2a733ed9a003}, !- Source Object
  3,                                      !- Outlet Port
  {85856f63-3fe9-4e60-8309-32eef8a04dfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aaf9454-bdd4-4bee-900b-0f192ee3fdac}, !- Handle
  {55f86da0-36a7-43a7-94e0-3d33ea5095e9}, !- Name
  {e31c68c0-3103-440d-ba90-2840e69285b5}, !- Source Object
  3,                                      !- Outlet Port
  {58e006d3-9f2b-4d2f-9a20-9aeb73d62d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {266e16ab-6ff6-4f8d-aee0-2574520c450c}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {09aa4dfa-507e-48e1-8f1f-07f01252af62}, !- Inlet Port
  {70091264-0174-4936-8753-13a09235170a}; !- Outlet Port

OS:Connection,
  {09aa4dfa-507e-48e1-8f1f-07f01252af62}, !- Handle
  {c4224605-20af-4bb4-bd50-e6098113f0fe}, !- Name
  {b1dc9c40-5e6c-416b-a108-48978ab1ceaa}, !- Source Object
  3,                                      !- Outlet Port
  {266e16ab-6ff6-4f8d-aee0-2574520c450c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70091264-0174-4936-8753-13a09235170a}, !- Handle
  {f59b7aba-5eb3-4350-830a-4358b2417853}, !- Name
  {266e16ab-6ff6-4f8d-aee0-2574520c450c}, !- Source Object
  3,                                      !- Outlet Port
  {ef44ba22-0e4c-4b58-a376-10076a4b107c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e621f5e4-55a9-4b34-aa1a-d81cccbc71a9}, !- Handle
  {8d98b094-dd23-4cb5-a408-25a5cbceacaa}, !- Name
  {ef44ba22-0e4c-4b58-a376-10076a4b107c}, !- Source Object
  12,                                     !- Outlet Port
  {1f333f6c-72c9-4fb7-8aaf-2a733ed9a003}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {b8e800ca-92fb-4fae-9c58-50a7c9ce0b7d}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {f178e66c-087c-4181-ad87-c9bb2bf6e421}, !- ThermalZone
  {61b98b8a-127c-4fe8-bc0c-94e4d1fe9dfb}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {ea153cb2-fe0c-4f64-8da4-35814b45be07}, !- Inlet Node 1
  {6fbedd94-012d-48f6-9da6-0408ff30fe79}, !- Inlet Node 2
  {4f58599a-3da4-44f9-9d43-e7be35417ccb}, !- Inlet Node 3
  {1d77320b-5ff4-4f1a-97fc-60d59fdf17e2}, !- Inlet Node 4
  {607bc825-f748-4e25-9476-866adb88041a}; !- Inlet Node 5

OS:Node,
  {f6dd08f6-95ad-4b0c-b6cf-bd5eaaa2b9a2}, !- Handle
  Node 57,                                !- Name
  {61b98b8a-127c-4fe8-bc0c-94e4d1fe9dfb}, !- Inlet Port
  {13ffdd7e-945a-41c1-9fd0-8a902bfa71f9}; !- Outlet Port

OS:Connection,
  {ea153cb2-fe0c-4f64-8da4-35814b45be07}, !- Handle
  {3b9e6cdb-20bb-4ef1-beeb-5566dd1b807c}, !- Name
  {58e006d3-9f2b-4d2f-9a20-9aeb73d62d1d}, !- Source Object
  3,                                      !- Outlet Port
  {b8e800ca-92fb-4fae-9c58-50a7c9ce0b7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {61b98b8a-127c-4fe8-bc0c-94e4d1fe9dfb}, !- Handle
  {d6d07f11-050c-4dd1-a564-25a59104656e}, !- Name
  {b8e800ca-92fb-4fae-9c58-50a7c9ce0b7d}, !- Source Object
  3,                                      !- Outlet Port
  {f6dd08f6-95ad-4b0c-b6cf-bd5eaaa2b9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ffdd7e-945a-41c1-9fd0-8a902bfa71f9}, !- Handle
  {912f61ba-a1fb-46de-a6fa-23fc61d1975a}, !- Name
  {f6dd08f6-95ad-4b0c-b6cf-bd5eaaa2b9a2}, !- Source Object
  3,                                      !- Outlet Port
  {ce40fe0c-8a20-4122-af51-5c54870b6c4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0870ee92-b752-482d-887e-9432d0e43af2}, !- Handle
  Perimeter_mid_ZN_2 ZN Electric Reheat Coil, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {5ffa00c5-937a-4a9b-93c2-31a32cf4f8ac}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {6f8463d1-286c-4fc4-919b-aec64e62effe}, !- Air Inlet Node Name
=======
  {ccd57904-4cba-47f2-8c44-c6f7fb7edc8c}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {3a7e9600-8da8-4270-b1b2-35ec9c4237c5}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.219700556270962,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {e7446a4c-2da1-4249-aa9a-34bc8cb40a60}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a08d16cd-5324-4df7-aa0b-6540559a2354}, !- Air Outlet Node Name
=======
  {0870ee92-b752-482d-887e-9432d0e43af2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {111c89cd-63ec-4fe5-9355-c86cf7afe7ab}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {126af89a-30ad-43fc-a177-ba641d9d9629}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {a08d16cd-5324-4df7-aa0b-6540559a2354}, !- Inlet Port
  {5c4b72fb-6fc3-4fd1-8ea4-9d7b29ea56f7}; !- Outlet Port

OS:Node,
  {9e0c8c56-69d5-484c-a34f-2b0e524b9c56}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {547c1597-45eb-490d-9528-4f004d8727a7}, !- Inlet Port
  {d6a3533b-8328-4895-830c-456439213b2b}; !- Outlet Port

OS:Connection,
  {5c4b72fb-6fc3-4fd1-8ea4-9d7b29ea56f7}, !- Handle
  {145ceda3-f8fb-4fad-8986-91d96f1e2de4}, !- Name
  {126af89a-30ad-43fc-a177-ba641d9d9629}, !- Source Object
  3,                                      !- Outlet Port
  {2504675a-26cf-4b79-aa0c-e28c5fcd8fc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {547c1597-45eb-490d-9528-4f004d8727a7}, !- Handle
  {1e58ae02-364f-4273-9e0d-dd3d43dc2247}, !- Name
  {c9361db8-0849-4848-91c6-66c6a2ceb574}, !- Source Object
  3,                                      !- Outlet Port
  {9e0c8c56-69d5-484c-a34f-2b0e524b9c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {892557b6-2465-459e-9c3f-e6a26707e277}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {50481cdc-5799-4efd-be95-880c608507fc}, !- Inlet Port
  {6f8463d1-286c-4fc4-919b-aec64e62effe}; !- Outlet Port

OS:Connection,
  {50481cdc-5799-4efd-be95-880c608507fc}, !- Handle
  {cabaec0f-34a1-4083-ade9-690a9d9bd7d5}, !- Name
  {6c3acc03-da1a-4fb1-819d-37e46c4d7999}, !- Source Object
  4,                                      !- Outlet Port
  {892557b6-2465-459e-9c3f-e6a26707e277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f8463d1-286c-4fc4-919b-aec64e62effe}, !- Handle
  {e1d8712e-4060-4aad-acfd-3e8714d8ae38}, !- Name
  {892557b6-2465-459e-9c3f-e6a26707e277}, !- Source Object
  3,                                      !- Outlet Port
  {5ffa00c5-937a-4a9b-93c2-31a32cf4f8ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a08d16cd-5324-4df7-aa0b-6540559a2354}, !- Handle
  {d891bfcc-af85-4a32-913c-6026600c1b86}, !- Name
  {5ffa00c5-937a-4a9b-93c2-31a32cf4f8ac}, !- Source Object
  12,                                     !- Outlet Port
  {126af89a-30ad-43fc-a177-ba641d9d9629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a3533b-8328-4895-830c-456439213b2b}, !- Handle
  {ca5523ed-c425-4939-b8f5-c8a066066965}, !- Name
  {9e0c8c56-69d5-484c-a34f-2b0e524b9c56}, !- Source Object
  3,                                      !- Outlet Port
  {dc8e9dd1-33a8-42cf-a218-8b68df1c6dde}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1c61709d-e9f0-4322-9919-db71c85c4e25}, !- Handle
  Perimeter_mid_ZN_3 ZN Electric Reheat Coil, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {18c9c107-dc5b-498d-945f-9f31c3d23f96}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {111c89cd-63ec-4fe5-9355-c86cf7afe7ab}, !- Inlet Port
  {6f13f6fe-dbf8-4daa-9d5d-b7f5be8dd344}; !- Outlet Port

OS:Node,
  {fc2f1b94-4df9-46c7-bba3-789349e5574f}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {b9860e23-1408-4c30-a496-3880c1d25d6d}, !- Inlet Port
  {6fbedd94-012d-48f6-9da6-0408ff30fe79}; !- Outlet Port

OS:Connection,
  {6f13f6fe-dbf8-4daa-9d5d-b7f5be8dd344}, !- Handle
  {3f4761a3-92ac-4059-aab0-b10729a95c43}, !- Name
  {18c9c107-dc5b-498d-945f-9f31c3d23f96}, !- Source Object
  3,                                      !- Outlet Port
  {fd8952f7-f75f-418f-86d3-8cf454d9d7d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9860e23-1408-4c30-a496-3880c1d25d6d}, !- Handle
  {b4f920b9-c3f7-474a-8e4d-c1c6c56e3592}, !- Name
  {ef812367-a1e9-4f3c-8583-e237a93adc70}, !- Source Object
  3,                                      !- Outlet Port
  {fc2f1b94-4df9-46c7-bba3-789349e5574f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eee839e1-ff8d-4698-a974-c9e6a845a255}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {24596147-144d-4952-b1ab-3d5153190fc6}, !- Inlet Port
  {3a7e9600-8da8-4270-b1b2-35ec9c4237c5}; !- Outlet Port

OS:Connection,
  {24596147-144d-4952-b1ab-3d5153190fc6}, !- Handle
  {e43577e8-d13f-4730-8e1d-5b54d24b6fff}, !- Name
  {b1dc9c40-5e6c-416b-a108-48978ab1ceaa}, !- Source Object
  4,                                      !- Outlet Port
  {eee839e1-ff8d-4698-a974-c9e6a845a255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a7e9600-8da8-4270-b1b2-35ec9c4237c5}, !- Handle
  {944d2a8c-872b-4d56-a39d-72eaaf352c22}, !- Name
  {eee839e1-ff8d-4698-a974-c9e6a845a255}, !- Source Object
  3,                                      !- Outlet Port
  {ccd57904-4cba-47f2-8c44-c6f7fb7edc8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {111c89cd-63ec-4fe5-9355-c86cf7afe7ab}, !- Handle
  {28cdc6dd-08c2-4b77-a950-d1bfa7de2ffa}, !- Name
  {ccd57904-4cba-47f2-8c44-c6f7fb7edc8c}, !- Source Object
  12,                                     !- Outlet Port
  {18c9c107-dc5b-498d-945f-9f31c3d23f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fbedd94-012d-48f6-9da6-0408ff30fe79}, !- Handle
  {494766b6-ab96-4cf5-8a49-0acc4667bc43}, !- Name
  {fc2f1b94-4df9-46c7-bba3-789349e5574f}, !- Source Object
  3,                                      !- Outlet Port
  {b8e800ca-92fb-4fae-9c58-50a7c9ce0b7d}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {25f73d75-f538-4300-9800-ff7b5a2e35fc}, !- Handle
  Perimeter_mid_ZN_3 ZN Electric Reheat Coil, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {4da542ed-8f0b-4d6a-ab43-8a5277290f18}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {14b6b233-28b1-4dfb-870b-4075288e6f4f}, !- Air Inlet Node Name
=======
  {ae26718b-d635-465e-88e5-e8a4e12a425b}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {78279e3f-d260-476b-aa92-fe394102dab9}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.219700556270962,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {1c61709d-e9f0-4322-9919-db71c85c4e25}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {47b6ee8d-144c-41a2-933d-21f26bbafa15}, !- Air Outlet Node Name
=======
  {25f73d75-f538-4300-9800-ff7b5a2e35fc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {48b53d1c-c64e-4e1a-a2a0-7db33383afc0}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {d8488af9-a0ba-44a4-ad1a-3cb97b472399}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {47b6ee8d-144c-41a2-933d-21f26bbafa15}, !- Inlet Port
  {1930723e-7ac2-4bde-9644-2e4fa7ecffce}; !- Outlet Port

OS:Node,
  {31dbdcc2-75d9-43f1-a11e-a9be4603b649}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {309c5bd8-5e6b-4654-b6f3-1c0d4c843124}, !- Inlet Port
  {5b94752f-e808-4b67-bc21-d945442c2d54}; !- Outlet Port

OS:Connection,
  {1930723e-7ac2-4bde-9644-2e4fa7ecffce}, !- Handle
  {d16d0095-698f-414d-ae9f-c52e2f2b8186}, !- Name
  {d8488af9-a0ba-44a4-ad1a-3cb97b472399}, !- Source Object
  3,                                      !- Outlet Port
  {34741e2a-82c1-4acf-a4aa-d3f7c2c21427}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {309c5bd8-5e6b-4654-b6f3-1c0d4c843124}, !- Handle
  {d57ef9a4-3161-481e-a4ec-25ade4f86fe1}, !- Name
  {6b75a605-beac-4e33-ba81-9c6b828f55ab}, !- Source Object
  3,                                      !- Outlet Port
  {31dbdcc2-75d9-43f1-a11e-a9be4603b649}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f534a8b0-aa16-4a9d-8b14-7fd2d1b86b69}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {55cb19a5-1312-4081-8396-3e8ae157efe7}, !- Inlet Port
  {14b6b233-28b1-4dfb-870b-4075288e6f4f}; !- Outlet Port

OS:Connection,
  {55cb19a5-1312-4081-8396-3e8ae157efe7}, !- Handle
  {f3485857-12bb-44cb-a5db-e3a5c6403b34}, !- Name
  {6c3acc03-da1a-4fb1-819d-37e46c4d7999}, !- Source Object
  5,                                      !- Outlet Port
  {f534a8b0-aa16-4a9d-8b14-7fd2d1b86b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b6b233-28b1-4dfb-870b-4075288e6f4f}, !- Handle
  {0c276a2b-b38e-4f6c-b8cb-9a1e2dc6acba}, !- Name
  {f534a8b0-aa16-4a9d-8b14-7fd2d1b86b69}, !- Source Object
  3,                                      !- Outlet Port
  {4da542ed-8f0b-4d6a-ab43-8a5277290f18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47b6ee8d-144c-41a2-933d-21f26bbafa15}, !- Handle
  {ce3494c6-2a44-497d-8358-d19a22a85dd8}, !- Name
  {4da542ed-8f0b-4d6a-ab43-8a5277290f18}, !- Source Object
  12,                                     !- Outlet Port
  {d8488af9-a0ba-44a4-ad1a-3cb97b472399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b94752f-e808-4b67-bc21-d945442c2d54}, !- Handle
  {5fa41b30-47fc-46d0-a01e-d4c9c13876a6}, !- Name
  {31dbdcc2-75d9-43f1-a11e-a9be4603b649}, !- Source Object
  3,                                      !- Outlet Port
  {dc8e9dd1-33a8-42cf-a218-8b68df1c6dde}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e0c9cd92-533a-4a39-9410-dc30a7ce70eb}, !- Handle
  Perimeter_mid_ZN_4 ZN Electric Reheat Coil, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {4245a822-d775-46e0-81dc-cb8d419dd6d4}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {48b53d1c-c64e-4e1a-a2a0-7db33383afc0}, !- Inlet Port
  {4778ae9b-2f6f-424e-81e7-e30882a20325}; !- Outlet Port

OS:Node,
  {a2189e0e-c380-4f1a-b00e-84fc78867f34}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {a106ad5b-210b-4b0d-b8a2-abe350094db5}, !- Inlet Port
  {4f58599a-3da4-44f9-9d43-e7be35417ccb}; !- Outlet Port

OS:Connection,
  {4778ae9b-2f6f-424e-81e7-e30882a20325}, !- Handle
  {d969f6c9-74bf-49f2-afab-77d651900086}, !- Name
  {4245a822-d775-46e0-81dc-cb8d419dd6d4}, !- Source Object
  3,                                      !- Outlet Port
  {74ee77fa-9514-47a0-bd88-ec69a80a09a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a106ad5b-210b-4b0d-b8a2-abe350094db5}, !- Handle
  {297ddcf1-2f58-4df8-9d79-442b8c99e241}, !- Name
  {00a6212a-5398-4f24-93d2-cff459dac2f1}, !- Source Object
  3,                                      !- Outlet Port
  {a2189e0e-c380-4f1a-b00e-84fc78867f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aceeec58-3a2c-46a5-9117-70117a760403}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {5e305229-1170-49b9-9c2d-c975b03028cd}, !- Inlet Port
  {78279e3f-d260-476b-aa92-fe394102dab9}; !- Outlet Port

OS:Connection,
  {5e305229-1170-49b9-9c2d-c975b03028cd}, !- Handle
  {92af9232-dd7d-4d45-a40c-a6b1deef5196}, !- Name
  {b1dc9c40-5e6c-416b-a108-48978ab1ceaa}, !- Source Object
  5,                                      !- Outlet Port
  {aceeec58-3a2c-46a5-9117-70117a760403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78279e3f-d260-476b-aa92-fe394102dab9}, !- Handle
  {5ace346c-0483-4b4f-b329-d67a5a715ba0}, !- Name
  {aceeec58-3a2c-46a5-9117-70117a760403}, !- Source Object
  3,                                      !- Outlet Port
  {ae26718b-d635-465e-88e5-e8a4e12a425b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48b53d1c-c64e-4e1a-a2a0-7db33383afc0}, !- Handle
  {60fd002d-3806-4a8b-ae18-90ec4392ca6a}, !- Name
  {ae26718b-d635-465e-88e5-e8a4e12a425b}, !- Source Object
  12,                                     !- Outlet Port
  {4245a822-d775-46e0-81dc-cb8d419dd6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f58599a-3da4-44f9-9d43-e7be35417ccb}, !- Handle
  {f0c5389d-eec7-4477-b81e-59e5ad4a6db6}, !- Name
  {a2189e0e-c380-4f1a-b00e-84fc78867f34}, !- Source Object
  3,                                      !- Outlet Port
  {b8e800ca-92fb-4fae-9c58-50a7c9ce0b7d}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6aa85f8e-313e-4773-bc2c-8f1d2006f422}, !- Handle
  Perimeter_mid_ZN_4 ZN Electric Reheat Coil, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {7b4a9338-f5d2-4c54-affb-3964bd69a020}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {2dd238d0-a238-4603-8481-2ae105c35efd}, !- Air Inlet Node Name
=======
  {967fb7ab-f4a4-4976-b044-68cb01e8f35e}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {b163d46e-6ac7-460f-b146-5e36c1101a14}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.219700556270962,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {e0c9cd92-533a-4a39-9410-dc30a7ce70eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0b832190-c8cc-49ae-82f4-cf97671dd106}, !- Air Outlet Node Name
=======
  {6aa85f8e-313e-4773-bc2c-8f1d2006f422}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {77d5a78a-bda3-4f08-a0cf-15bb8b1a0d83}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {1a419a41-2e1b-4b91-bbf4-5f5599a0d65b}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {0b832190-c8cc-49ae-82f4-cf97671dd106}, !- Inlet Port
  {eabafa38-c4a8-4ed0-a3a7-a5579a9053e4}; !- Outlet Port

OS:Node,
  {58c1db79-149b-4df4-971c-59be9d86c382}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {e693607c-927e-488f-8f77-ddb0a49d40a0}, !- Inlet Port
  {410d4954-58d8-4682-be4a-ad6dd9eb4321}; !- Outlet Port

OS:Connection,
  {eabafa38-c4a8-4ed0-a3a7-a5579a9053e4}, !- Handle
  {4011ba49-f21e-45de-a8f6-985847134593}, !- Name
  {1a419a41-2e1b-4b91-bbf4-5f5599a0d65b}, !- Source Object
  3,                                      !- Outlet Port
  {dbb7c559-0ade-418f-8cfa-cc4812dec7ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e693607c-927e-488f-8f77-ddb0a49d40a0}, !- Handle
  {1ea0eb21-eaf5-44c9-af93-60d1426e436b}, !- Name
  {d968bcd2-76f5-4834-b20c-bf21c4ce5f08}, !- Source Object
  3,                                      !- Outlet Port
  {58c1db79-149b-4df4-971c-59be9d86c382}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1794add8-2cbd-43c1-897b-4dd5778ed60e}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {f9583a6b-cea8-4259-8a9b-e0392493c4a7}, !- Inlet Port
  {2dd238d0-a238-4603-8481-2ae105c35efd}; !- Outlet Port

OS:Connection,
  {f9583a6b-cea8-4259-8a9b-e0392493c4a7}, !- Handle
  {fd07f105-bbd8-4769-8247-1485c97fd834}, !- Name
  {6c3acc03-da1a-4fb1-819d-37e46c4d7999}, !- Source Object
  6,                                      !- Outlet Port
  {1794add8-2cbd-43c1-897b-4dd5778ed60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd238d0-a238-4603-8481-2ae105c35efd}, !- Handle
  {445b8132-86c2-4c22-9d33-6832de7896cb}, !- Name
  {1794add8-2cbd-43c1-897b-4dd5778ed60e}, !- Source Object
  3,                                      !- Outlet Port
  {7b4a9338-f5d2-4c54-affb-3964bd69a020}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b832190-c8cc-49ae-82f4-cf97671dd106}, !- Handle
  {83772d5d-6efe-4ee3-a82c-887718e8899b}, !- Name
  {7b4a9338-f5d2-4c54-affb-3964bd69a020}, !- Source Object
  12,                                     !- Outlet Port
  {1a419a41-2e1b-4b91-bbf4-5f5599a0d65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410d4954-58d8-4682-be4a-ad6dd9eb4321}, !- Handle
  {71a69462-fd56-42d9-89a5-7d0330068eeb}, !- Name
  {58c1db79-149b-4df4-971c-59be9d86c382}, !- Source Object
  3,                                      !- Outlet Port
  {dc8e9dd1-33a8-42cf-a218-8b68df1c6dde}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6d357dde-2865-496a-8367-2ce58e0547b1}, !- Handle
  Core_mid ZN Electric Reheat Coil,       !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {22b291c4-3621-4701-84ec-a18004449d93}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {77d5a78a-bda3-4f08-a0cf-15bb8b1a0d83}, !- Inlet Port
  {b727650e-ef2f-4a17-ad35-8865aca76dca}; !- Outlet Port

OS:Node,
  {004995fb-ba96-4f7e-9c87-47a26c92b987}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {b5f655e4-93e8-4e42-bd78-8bdf9243cdde}, !- Inlet Port
  {1d77320b-5ff4-4f1a-97fc-60d59fdf17e2}; !- Outlet Port

OS:Connection,
  {b727650e-ef2f-4a17-ad35-8865aca76dca}, !- Handle
  {83db5e15-82a4-4c1a-8e5e-44ea6a815909}, !- Name
  {22b291c4-3621-4701-84ec-a18004449d93}, !- Source Object
  3,                                      !- Outlet Port
  {077e8456-ebb9-4c2b-99c3-16bce12c638e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5f655e4-93e8-4e42-bd78-8bdf9243cdde}, !- Handle
  {3c0418f6-3e72-460f-90c6-6c85c4c21f5d}, !- Name
  {9b079abb-9a52-4cbc-9c44-b68fba9999fb}, !- Source Object
  3,                                      !- Outlet Port
  {004995fb-ba96-4f7e-9c87-47a26c92b987}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eff43290-5ce0-4779-99f1-84f131ee7f6e}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {ee61c008-56ec-43ee-aeac-ffad984adf0d}, !- Inlet Port
  {b163d46e-6ac7-460f-b146-5e36c1101a14}; !- Outlet Port

OS:Connection,
  {ee61c008-56ec-43ee-aeac-ffad984adf0d}, !- Handle
  {c1d79ab5-190a-46d4-8805-b8769909b38a}, !- Name
  {b1dc9c40-5e6c-416b-a108-48978ab1ceaa}, !- Source Object
  6,                                      !- Outlet Port
  {eff43290-5ce0-4779-99f1-84f131ee7f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b163d46e-6ac7-460f-b146-5e36c1101a14}, !- Handle
  {dbab4bcc-9747-4a13-8867-a89709a18d30}, !- Name
  {eff43290-5ce0-4779-99f1-84f131ee7f6e}, !- Source Object
  3,                                      !- Outlet Port
  {967fb7ab-f4a4-4976-b044-68cb01e8f35e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77d5a78a-bda3-4f08-a0cf-15bb8b1a0d83}, !- Handle
  {0ee42cff-c91e-4f69-ab29-52d1f7e02777}, !- Name
  {967fb7ab-f4a4-4976-b044-68cb01e8f35e}, !- Source Object
  12,                                     !- Outlet Port
  {22b291c4-3621-4701-84ec-a18004449d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d77320b-5ff4-4f1a-97fc-60d59fdf17e2}, !- Handle
  {a83a6178-b5f3-4673-9293-724e261e130e}, !- Name
  {004995fb-ba96-4f7e-9c87-47a26c92b987}, !- Source Object
  3,                                      !- Outlet Port
  {b8e800ca-92fb-4fae-9c58-50a7c9ce0b7d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {27272b16-4370-474c-b20c-268cd45458e2}, !- Handle
  Core_mid ZN Electric Reheat Coil,       !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {02a7d51a-5fe4-41d6-8732-fc35e3ff9361}, !- Handle
  Core_mid ZN VAV Terminal,               !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {c9b05e76-62f4-400c-8dbe-5fcb63f3f9e6}, !- Air Inlet Node Name
=======
  {575e2e31-c49c-4dba-8509-a66af2566607}, !- Handle
  Core_mid ZN VAV Terminal,               !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {877bc2d5-dbf9-48e9-91fa-8e28100e5799}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.219700556270962,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {6d357dde-2865-496a-8367-2ce58e0547b1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {73980190-ba98-4d90-bb2c-7c303b376e61}, !- Air Outlet Node Name
=======
  {27272b16-4370-474c-b20c-268cd45458e2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {597f15a5-e53c-4aa9-9330-d1fdc4704caf}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {5bd509fc-356b-4e1a-9e32-783c88758f1c}, !- Handle
  Core_mid ZN VAV Terminal Outlet Air Node, !- Name
  {73980190-ba98-4d90-bb2c-7c303b376e61}, !- Inlet Port
  {0510409b-ae5a-4cbe-8ef7-9482f9bf6184}; !- Outlet Port

OS:Node,
  {9103b4a7-8f75-4101-96ba-1fa1cef99798}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {31949a1e-2f56-42d1-9103-4a1a8d14fa03}, !- Inlet Port
  {4a4e69d9-c028-4b8f-b4b5-04258e09ab2c}; !- Outlet Port

OS:Connection,
  {0510409b-ae5a-4cbe-8ef7-9482f9bf6184}, !- Handle
  {58e66c20-9ae6-4176-b8df-4795efb3b492}, !- Name
  {5bd509fc-356b-4e1a-9e32-783c88758f1c}, !- Source Object
  3,                                      !- Outlet Port
  {598afe81-576b-4618-9876-7e9da062dbbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31949a1e-2f56-42d1-9103-4a1a8d14fa03}, !- Handle
  {eb06d747-7c42-45c3-89ee-27b44440ddf4}, !- Name
  {48b7190b-25cb-4495-aaf0-9af6a44d492c}, !- Source Object
  3,                                      !- Outlet Port
  {9103b4a7-8f75-4101-96ba-1fa1cef99798}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b9b53fb-ed72-4be8-8efc-1d8453d59067}, !- Handle
  Core_mid ZN VAV Terminal Inlet Air Node, !- Name
  {4116bdaf-1071-44a8-ba73-a4504aaf5a8e}, !- Inlet Port
  {c9b05e76-62f4-400c-8dbe-5fcb63f3f9e6}; !- Outlet Port

OS:Connection,
  {4116bdaf-1071-44a8-ba73-a4504aaf5a8e}, !- Handle
  {875f852c-4979-459f-ad38-4966ee44d523}, !- Name
  {6c3acc03-da1a-4fb1-819d-37e46c4d7999}, !- Source Object
  7,                                      !- Outlet Port
  {7b9b53fb-ed72-4be8-8efc-1d8453d59067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b05e76-62f4-400c-8dbe-5fcb63f3f9e6}, !- Handle
  {b0e14976-8864-4211-b665-beddefbf3ddc}, !- Name
  {7b9b53fb-ed72-4be8-8efc-1d8453d59067}, !- Source Object
  3,                                      !- Outlet Port
  {02a7d51a-5fe4-41d6-8732-fc35e3ff9361}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73980190-ba98-4d90-bb2c-7c303b376e61}, !- Handle
  {fa6c3856-892d-47c9-9c68-6f8f0e69e359}, !- Name
  {02a7d51a-5fe4-41d6-8732-fc35e3ff9361}, !- Source Object
  12,                                     !- Outlet Port
  {5bd509fc-356b-4e1a-9e32-783c88758f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4e69d9-c028-4b8f-b4b5-04258e09ab2c}, !- Handle
  {a352f425-ed24-452a-b25d-fcbabbac9e54}, !- Name
  {9103b4a7-8f75-4101-96ba-1fa1cef99798}, !- Source Object
  3,                                      !- Outlet Port
  {dc8e9dd1-33a8-42cf-a218-8b68df1c6dde}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c68da4dc-c931-4c76-b0da-1543c59c1741}, !- Handle
  5 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {9e1a0dbb-31f6-4fef-b8a3-1d1b8a62e367}, !- Availability Schedule
  {8ac3e711-8ebc-473f-a1f7-9bea11d97bb5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e10cc5a3-fa24-46cf-951b-809872c3cba5}, !- Supply Side Inlet Node Name
  {932a3178-1944-40c8-b09e-9c56feb58ad8}, !- Demand Side Outlet Node Name
  {b3a612b9-7d8d-4d04-b974-d7b1c7bc85c3}, !- Demand Side Inlet Node A
  {14f24018-2e06-4f3b-bb8d-9ee10073709b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bd307927-5be3-42e6-9b61-ebd44021f49b}, !- Demand Mixer Name
  {23c33fcc-924a-466a-9c48-83a320f923cb}, !- Demand Splitter A Name
=======
  {da7c1de5-e544-42a8-9ea4-6e958de69768}, !- Handle
  Core_mid ZN VAV Terminal Outlet Air Node, !- Name
  {597f15a5-e53c-4aa9-9330-d1fdc4704caf}, !- Inlet Port
  {2ec0c52c-68a7-42bd-966c-9b335cde946e}; !- Outlet Port

OS:Node,
  {205e0578-53e3-4b65-af3a-9bcedd44958f}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {c659f528-1ff7-475a-bf46-30540e78ecb9}, !- Inlet Port
  {607bc825-f748-4e25-9476-866adb88041a}; !- Outlet Port

OS:Connection,
  {2ec0c52c-68a7-42bd-966c-9b335cde946e}, !- Handle
  {985bf78e-51b4-43ea-86af-a2e60406113b}, !- Name
  {da7c1de5-e544-42a8-9ea4-6e958de69768}, !- Source Object
  3,                                      !- Outlet Port
  {36903264-dd6c-45d5-a2de-40c4e6801314}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c659f528-1ff7-475a-bf46-30540e78ecb9}, !- Handle
  {210c778b-3dce-4339-9a67-acd67bc5005d}, !- Name
  {10899121-f117-4848-8103-3aef3887e6f4}, !- Source Object
  3,                                      !- Outlet Port
  {205e0578-53e3-4b65-af3a-9bcedd44958f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f3a1708-a603-4c13-93da-12beac77860f}, !- Handle
  Core_mid ZN VAV Terminal Inlet Air Node, !- Name
  {347a5080-db78-4527-b16f-554ef5b83de6}, !- Inlet Port
  {877bc2d5-dbf9-48e9-91fa-8e28100e5799}; !- Outlet Port

OS:Connection,
  {347a5080-db78-4527-b16f-554ef5b83de6}, !- Handle
  {7f1de0ed-2480-4d2d-b8c0-a0106d46a09a}, !- Name
  {b1dc9c40-5e6c-416b-a108-48978ab1ceaa}, !- Source Object
  7,                                      !- Outlet Port
  {3f3a1708-a603-4c13-93da-12beac77860f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877bc2d5-dbf9-48e9-91fa-8e28100e5799}, !- Handle
  {365e0341-cd08-4091-8dbe-acc7d7fe407e}, !- Name
  {3f3a1708-a603-4c13-93da-12beac77860f}, !- Source Object
  3,                                      !- Outlet Port
  {575e2e31-c49c-4dba-8509-a66af2566607}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {597f15a5-e53c-4aa9-9330-d1fdc4704caf}, !- Handle
  {0941596e-3a08-49ba-a5d6-d996806c43c0}, !- Name
  {575e2e31-c49c-4dba-8509-a66af2566607}, !- Source Object
  12,                                     !- Outlet Port
  {da7c1de5-e544-42a8-9ea4-6e958de69768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {607bc825-f748-4e25-9476-866adb88041a}, !- Handle
  {05fdde3b-4980-4a52-b57b-f14982a1832e}, !- Name
  {205e0578-53e3-4b65-af3a-9bcedd44958f}, !- Source Object
  3,                                      !- Outlet Port
  {b8e800ca-92fb-4fae-9c58-50a7c9ce0b7d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d5b6f97f-5db6-415a-8702-213884787dd6}, !- Handle
  5 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {4c934a25-79b3-4174-9552-66e270c9fd13}, !- Availability Schedule
  {ee0e6d69-2219-4261-b68c-f8eb44d01ce7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c3002491-34ce-45a3-a571-f5487294c072}, !- Supply Side Inlet Node Name
  {504d0a19-303c-4f9b-8ecd-421f42aeba40}, !- Demand Side Outlet Node Name
  {93e58af3-0e9d-48f5-9c14-8832f7cb2edd}, !- Demand Side Inlet Node A
  {a7a5fa7c-8997-4de2-8d7e-e98d20f126ef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {362cc176-23d9-43fc-a6d8-e1dbc5ef2ac5}, !- Demand Mixer Name
  {d2a8e068-f16d-4e5e-919f-46e80440b600}, !- Demand Splitter A Name
>>>>>>> master
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {3cae12f7-146b-49ee-8a0e-262ebb4c96da}, !- Handle
  5 Zone PVAV 2 Supply Inlet Node,        !- Name
  {e10cc5a3-fa24-46cf-951b-809872c3cba5}, !- Inlet Port
  {e4b27767-a4a2-4eae-927f-aa3f1e498885}; !- Outlet Port

OS:Node,
  {f51e2f12-b67a-4ceb-bbb7-e01291531bbc}, !- Handle
  5 Zone PVAV 2 Supply Outlet Node,       !- Name
  {4a1e95cd-f693-4649-b5f6-541ca307ac93}, !- Inlet Port
  {14f24018-2e06-4f3b-bb8d-9ee10073709b}; !- Outlet Port

OS:Connection,
  {e10cc5a3-fa24-46cf-951b-809872c3cba5}, !- Handle
  {a690d726-36e5-47fb-b533-fd1da56c1a73}, !- Name
  {c68da4dc-c931-4c76-b0da-1543c59c1741}, !- Source Object
  8,                                      !- Outlet Port
  {3cae12f7-146b-49ee-8a0e-262ebb4c96da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f24018-2e06-4f3b-bb8d-9ee10073709b}, !- Handle
  {49aad8dd-157f-4d01-9685-a5658558b088}, !- Name
  {f51e2f12-b67a-4ceb-bbb7-e01291531bbc}, !- Source Object
  3,                                      !- Outlet Port
  {c68da4dc-c931-4c76-b0da-1543c59c1741}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1c795df0-9254-43e4-9164-e4713e4ad22c}, !- Handle
  5 Zone PVAV 2 Demand Inlet Node,        !- Name
  {b3a612b9-7d8d-4d04-b974-d7b1c7bc85c3}, !- Inlet Port
  {054fe864-2e4e-43f2-b9a3-ae91b66c6f8d}; !- Outlet Port

OS:Node,
  {fdb93750-7d32-4a7b-a87f-e93535326fca}, !- Handle
  5 Zone PVAV 2 Demand Outlet Node,       !- Name
  {663fe7f1-b026-4034-9d67-e8cc9df03ec5}, !- Inlet Port
  {932a3178-1944-40c8-b09e-9c56feb58ad8}; !- Outlet Port

OS:Node,
  {e10c8cd4-5892-4c9e-a6bf-165375c6412b}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {f7a07a16-876e-4780-9ffc-3b5eae5e1757}, !- Inlet Port
  {698c40fa-d916-4700-a299-cd80b35e7fef}; !- Outlet Port

OS:Connection,
  {b3a612b9-7d8d-4d04-b974-d7b1c7bc85c3}, !- Handle
  {7a897b23-89db-44ff-9a5b-bf0257b7fd31}, !- Name
  {c68da4dc-c931-4c76-b0da-1543c59c1741}, !- Source Object
  10,                                     !- Outlet Port
  {1c795df0-9254-43e4-9164-e4713e4ad22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932a3178-1944-40c8-b09e-9c56feb58ad8}, !- Handle
  {3f5bb790-af50-4fd3-af8f-8830afca16a3}, !- Name
  {fdb93750-7d32-4a7b-a87f-e93535326fca}, !- Source Object
  3,                                      !- Outlet Port
  {c68da4dc-c931-4c76-b0da-1543c59c1741}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {23c33fcc-924a-466a-9c48-83a320f923cb}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {054fe864-2e4e-43f2-b9a3-ae91b66c6f8d}, !- Inlet Node Name
  {a53d3575-496c-4a6c-aabb-6b1a3fcbfa8a}, !- Outlet Node Name 1
  {d3a5015c-4542-4171-a994-897f8193f12a}, !- Outlet Node Name 2
  {1e16c4fc-f059-4ef5-a791-db0f6fa0883b}, !- Outlet Node Name 3
  {42979888-b08d-4281-ab62-df48bd346320}, !- Outlet Node Name 4
  {6c4c139d-3d8a-4943-a674-1043312bdb4b}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {bd307927-5be3-42e6-9b61-ebd44021f49b}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {663fe7f1-b026-4034-9d67-e8cc9df03ec5}, !- Outlet Node Name
  {e262457c-b906-4dca-a77b-2b37e498aad6}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {054fe864-2e4e-43f2-b9a3-ae91b66c6f8d}, !- Handle
  {2035ded9-f082-4dfb-b2cf-ba700240959b}, !- Name
  {1c795df0-9254-43e4-9164-e4713e4ad22c}, !- Source Object
  3,                                      !- Outlet Port
  {23c33fcc-924a-466a-9c48-83a320f923cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663fe7f1-b026-4034-9d67-e8cc9df03ec5}, !- Handle
  {70a7dad8-8374-494c-bb5d-e7333cff210f}, !- Name
  {bd307927-5be3-42e6-9b61-ebd44021f49b}, !- Source Object
  2,                                      !- Outlet Port
  {fdb93750-7d32-4a7b-a87f-e93535326fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cffc10bd-372b-44e2-9ae4-3e2eb1e8f08a}, !- Handle
  {c68da4dc-c931-4c76-b0da-1543c59c1741}, !- AirLoop Name
=======
  {b332a21c-0909-4bf7-bc9a-7fa95d09f4be}, !- Handle
  5 Zone PVAV 2 Supply Inlet Node,        !- Name
  {c3002491-34ce-45a3-a571-f5487294c072}, !- Inlet Port
  {f08f7d36-3add-4289-8490-1b3a612dc231}; !- Outlet Port

OS:Node,
  {6c15cf5c-9575-4134-8d7f-028d75795eef}, !- Handle
  5 Zone PVAV 2 Supply Outlet Node,       !- Name
  {b5e346ee-6f4c-4d1a-9f7b-e6a4f5b2f0bb}, !- Inlet Port
  {a7a5fa7c-8997-4de2-8d7e-e98d20f126ef}; !- Outlet Port

OS:Connection,
  {c3002491-34ce-45a3-a571-f5487294c072}, !- Handle
  {d3f0b88f-1d9b-4e2e-98d5-719fb79abf52}, !- Name
  {d5b6f97f-5db6-415a-8702-213884787dd6}, !- Source Object
  8,                                      !- Outlet Port
  {b332a21c-0909-4bf7-bc9a-7fa95d09f4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a5fa7c-8997-4de2-8d7e-e98d20f126ef}, !- Handle
  {e2f01250-8626-4272-9593-77a1c2dbd1f2}, !- Name
  {6c15cf5c-9575-4134-8d7f-028d75795eef}, !- Source Object
  3,                                      !- Outlet Port
  {d5b6f97f-5db6-415a-8702-213884787dd6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9431dc7b-1f10-4f14-b102-a1554292e2ea}, !- Handle
  5 Zone PVAV 2 Demand Inlet Node,        !- Name
  {93e58af3-0e9d-48f5-9c14-8832f7cb2edd}, !- Inlet Port
  {618c7fa5-f289-4dbe-8976-270c509c3207}; !- Outlet Port

OS:Node,
  {9f645970-2234-4a0f-8be3-30b54f4f3820}, !- Handle
  5 Zone PVAV 2 Demand Outlet Node,       !- Name
  {bbd067a7-8dfd-4346-8f7e-b53c739a48aa}, !- Inlet Port
  {504d0a19-303c-4f9b-8ecd-421f42aeba40}; !- Outlet Port

OS:Node,
  {b27d2f80-dcd9-4f03-aea2-2e5177a7a20d}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {9fd65382-d8ba-4173-9ff1-a19a6b08fc26}, !- Inlet Port
  {3d56cbf2-9241-4f7d-9858-b307b6de4cd0}; !- Outlet Port

OS:Connection,
  {93e58af3-0e9d-48f5-9c14-8832f7cb2edd}, !- Handle
  {8b1da7d0-9f9a-4851-8a80-bcb56ee70a6d}, !- Name
  {d5b6f97f-5db6-415a-8702-213884787dd6}, !- Source Object
  10,                                     !- Outlet Port
  {9431dc7b-1f10-4f14-b102-a1554292e2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504d0a19-303c-4f9b-8ecd-421f42aeba40}, !- Handle
  {d90677a7-e5f6-40fe-8972-50578cb4678f}, !- Name
  {9f645970-2234-4a0f-8be3-30b54f4f3820}, !- Source Object
  3,                                      !- Outlet Port
  {d5b6f97f-5db6-415a-8702-213884787dd6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d2a8e068-f16d-4e5e-919f-46e80440b600}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {618c7fa5-f289-4dbe-8976-270c509c3207}, !- Inlet Node Name
  {672aa4fb-6f11-4bd6-865b-c9f8a4e15c88}, !- Outlet Node Name 1
  {ee2b7092-3e7b-4db7-91be-af46bab3a121}, !- Outlet Node Name 2
  {bf11fd28-4c85-448b-89e8-9cd36ce97260}, !- Outlet Node Name 3
  {fd0021de-8dd1-44df-9126-d32b830747d5}, !- Outlet Node Name 4
  {82afcf79-d3db-44b6-85e6-37976e7c8539}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {362cc176-23d9-43fc-a6d8-e1dbc5ef2ac5}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {bbd067a7-8dfd-4346-8f7e-b53c739a48aa}, !- Outlet Node Name
  {8626ac07-3b95-49bc-b7f5-b92c36db5dd4}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {618c7fa5-f289-4dbe-8976-270c509c3207}, !- Handle
  {303fb5bf-6231-4828-8451-b03d0079ca9d}, !- Name
  {9431dc7b-1f10-4f14-b102-a1554292e2ea}, !- Source Object
  3,                                      !- Outlet Port
  {d2a8e068-f16d-4e5e-919f-46e80440b600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd067a7-8dfd-4346-8f7e-b53c739a48aa}, !- Handle
  {2d6b1057-d004-4c60-889f-ed9252954e7b}, !- Name
  {362cc176-23d9-43fc-a6d8-e1dbc5ef2ac5}, !- Source Object
  2,                                      !- Outlet Port
  {9f645970-2234-4a0f-8be3-30b54f4f3820}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ea322f92-32b3-4c20-b331-95bd459b02ab}, !- Handle
  {d5b6f97f-5db6-415a-8702-213884787dd6}, !- AirLoop Name
>>>>>>> master
  Sensible,                               !- Type of Load to Size On
  1.1951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {8ac3e711-8ebc-473f-a1f7-9bea11d97bb5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {2d60950a-a033-4c40-8aac-e4645bbaa40b}; !- Availability Manager Name 1

OS:Schedule:Day,
  {b725a015-97c1-4428-b00e-9813cb264578}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {ee0e6d69-2219-4261-b68c-f8eb44d01ce7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {d548d658-d940-42ec-8b38-b582689d0062}; !- Availability Manager Name 1

OS:Schedule:Day,
  {85a93110-6ae0-45ec-a72c-909f5524c9c3}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
<<<<<<< HEAD
  {3d769e14-756d-4b53-821c-8d10162951d3}, !- Handle
  5 Zone PVAV 2 Fan,                      !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {9a7dba47-3649-4f4f-afd2-3148771c0d39}, !- Handle
  5 Zone PVAV 2 Fan,                      !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {c61ddf50-9b51-4ea1-92fe-d4b115e7b04d}, !- Air Inlet Node Name
  {4a1e95cd-f693-4649-b5f6-541ca307ac93}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {4a1e95cd-f693-4649-b5f6-541ca307ac93}, !- Handle
  {cfa93675-d7d0-45c0-8ed0-2e67ca7ae697}, !- Name
  {3d769e14-756d-4b53-821c-8d10162951d3}, !- Source Object
  17,                                     !- Outlet Port
  {f51e2f12-b67a-4ceb-bbb7-e01291531bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {7f7130b4-e784-4a45-af0e-95b96e368069}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil,        !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7c3920fe-f804-479b-90ce-a58d2bec354e}, !- Air Inlet Node Name
  {2e8115a3-64d9-4875-8ec2-e0dc5756262b}, !- Air Outlet Node Name
=======
  {80c113ab-113e-4739-9af0-82e42ac1b362}, !- Air Inlet Node Name
  {b5e346ee-6f4c-4d1a-9f7b-e6a4f5b2f0bb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {b5e346ee-6f4c-4d1a-9f7b-e6a4f5b2f0bb}, !- Handle
  {bab43b16-1214-435a-9219-175906a3901f}, !- Name
  {9a7dba47-3649-4f4f-afd2-3148771c0d39}, !- Source Object
  17,                                     !- Outlet Port
  {6c15cf5c-9575-4134-8d7f-028d75795eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ebfc0cc9-2ec0-435d-aae9-3077bbd39b8b}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil,        !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {60813b77-d23a-4d6c-9bf3-1ee838c6986a}, !- Air Inlet Node Name
  {14b36c26-0216-4b87-9a21-8d67dffa11d1}, !- Air Outlet Node Name
>>>>>>> master
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
<<<<<<< HEAD
  {4b51aa84-bf8d-4864-bb91-140c568e004d}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Name
  {2e8115a3-64d9-4875-8ec2-e0dc5756262b}, !- Inlet Port
  {c61ddf50-9b51-4ea1-92fe-d4b115e7b04d}; !- Outlet Port

OS:Connection,
  {2e8115a3-64d9-4875-8ec2-e0dc5756262b}, !- Handle
  {d61900ce-5ad7-4409-ae3a-ae6e27808563}, !- Name
  {7f7130b4-e784-4a45-af0e-95b96e368069}, !- Source Object
  6,                                      !- Outlet Port
  {4b51aa84-bf8d-4864-bb91-140c568e004d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61ddf50-9b51-4ea1-92fe-d4b115e7b04d}, !- Handle
  {6feb4ad7-3ace-48bf-82b2-50ed078aee97}, !- Name
  {4b51aa84-bf8d-4864-bb91-140c568e004d}, !- Source Object
  3,                                      !- Outlet Port
  {3d769e14-756d-4b53-821c-8d10162951d3}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {52468cbf-63f2-4cd8-8a33-b5fe7bb26963}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 334kBtu/hr 9.8EER, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {affc7863-bc8f-468c-831e-e58d80a1bbde}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Name
  {14b36c26-0216-4b87-9a21-8d67dffa11d1}, !- Inlet Port
  {80c113ab-113e-4739-9af0-82e42ac1b362}; !- Outlet Port

OS:Connection,
  {14b36c26-0216-4b87-9a21-8d67dffa11d1}, !- Handle
  {8ccb27a9-a32f-49a6-9735-8fff75499431}, !- Name
  {ebfc0cc9-2ec0-435d-aae9-3077bbd39b8b}, !- Source Object
  6,                                      !- Outlet Port
  {affc7863-bc8f-468c-831e-e58d80a1bbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c113ab-113e-4739-9af0-82e42ac1b362}, !- Handle
  {0d65ecb8-af58-4fd2-94ef-212f156ea786}, !- Name
  {affc7863-bc8f-468c-831e-e58d80a1bbde}, !- Source Object
  3,                                      !- Outlet Port
  {9a7dba47-3649-4f4f-afd2-3148771c0d39}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {40f227f8-289c-4cf5-b168-8847362c12f9}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 334kBtu/hr 9.8EER, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
<<<<<<< HEAD
  {12df7644-4697-4fc2-9efb-f70414eaeae6}, !- Air Inlet Node Name
  {50789a18-e07b-4bf0-9bac-2c7f89bb17e3}, !- Air Outlet Node Name
  {5f9000ff-90a8-432c-b520-df040624250e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fe1a9357-f277-4d52-bd26-cf3704635ebc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e1b64892-9a23-45b6-8b05-91c10221860c}, !- Energy Input Ratio Function of Temperature Curve Name
  {e6053a7e-e2c2-4d7f-91e0-5cce368e261c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {78fe46a0-834f-485e-9ca1-14941ce5d645}, !- Part Load Fraction Correlation Curve Name
=======
  {7370ccf5-4551-4234-9fff-d117851a6970}, !- Air Inlet Node Name
  {4e074711-0d21-4605-9976-39161e8fec4b}, !- Air Outlet Node Name
  {bc8230db-440c-40de-9341-f75d814d78e4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8363aa94-d8c5-4527-af08-854d29be0f6a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {967e5fe9-4cd4-4055-bde0-f7108207044c}, !- Energy Input Ratio Function of Temperature Curve Name
  {79ea3e5d-f9c9-4b83-9ad0-0d25acec844a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {41f44db5-355e-46d0-8156-fdda10947c4a}, !- Part Load Fraction Correlation Curve Name
>>>>>>> master
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {5f9000ff-90a8-432c-b520-df040624250e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e1b64892-9a23-45b6-8b05-91c10221860c}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {bc8230db-440c-40de-9341-f75d814d78e4}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {967e5fe9-4cd4-4055-bde0-f7108207044c}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> master
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {5dada566-a976-460e-9e97-7a0673c03486}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 334kBtu/hr 9.8EER Outlet Air Node, !- Name
  {50789a18-e07b-4bf0-9bac-2c7f89bb17e3}, !- Inlet Port
  {7c3920fe-f804-479b-90ce-a58d2bec354e}; !- Outlet Port

OS:Connection,
  {50789a18-e07b-4bf0-9bac-2c7f89bb17e3}, !- Handle
  {7bc137c1-f041-4b8b-916b-3be5a7fdde6a}, !- Name
  {52468cbf-63f2-4cd8-8a33-b5fe7bb26963}, !- Source Object
  9,                                      !- Outlet Port
  {5dada566-a976-460e-9e97-7a0673c03486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c3920fe-f804-479b-90ce-a58d2bec354e}, !- Handle
  {645cb769-5853-44c0-8c67-0e8ee1b94a95}, !- Name
  {5dada566-a976-460e-9e97-7a0673c03486}, !- Source Object
  3,                                      !- Outlet Port
  {7f7130b4-e784-4a45-af0e-95b96e368069}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {beb26d49-2ca1-4033-a9a1-8b151b19bd5e}, !- Handle
=======
  {207b76d7-503e-4914-b252-c77eec2652c8}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 334kBtu/hr 9.8EER Outlet Air Node, !- Name
  {4e074711-0d21-4605-9976-39161e8fec4b}, !- Inlet Port
  {60813b77-d23a-4d6c-9bf3-1ee838c6986a}; !- Outlet Port

OS:Connection,
  {4e074711-0d21-4605-9976-39161e8fec4b}, !- Handle
  {d4fdf783-d7d0-4ca4-9040-07a5d4a43f71}, !- Name
  {40f227f8-289c-4cf5-b168-8847362c12f9}, !- Source Object
  9,                                      !- Outlet Port
  {207b76d7-503e-4914-b252-c77eec2652c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60813b77-d23a-4d6c-9bf3-1ee838c6986a}, !- Handle
  {35df18f3-cddc-46b9-8e92-b390260126cc}, !- Name
  {207b76d7-503e-4914-b252-c77eec2652c8}, !- Source Object
  3,                                      !- Outlet Port
  {ebfc0cc9-2ec0-435d-aae9-3077bbd39b8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4e2de9e8-be81-4d6f-b047-5fe10992e884}, !- Handle
>>>>>>> master
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {2573bfaa-9364-4fe1-baca-8ab0b5cd9b7c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c256f58a-fed3-4056-b7f4-a5c6c11c70cb}, !- Controller Mechanical Ventilation
=======
  {22e0ffab-0afc-4dab-8eb5-e77ffd23e3d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ef1eeb17-f8d4-4aa5-8f58-b3e13d650074}, !- Controller Mechanical Ventilation
>>>>>>> master
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {c256f58a-fed3-4056-b7f4-a5c6c11c70cb}, !- Handle
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  {2573bfaa-9364-4fe1-baca-8ab0b5cd9b7c}, !- Availability Schedule
=======
  {ef1eeb17-f8d4-4aa5-8f58-b3e13d650074}, !- Handle
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  {22e0ffab-0afc-4dab-8eb5-e77ffd23e3d9}, !- Availability Schedule
>>>>>>> master
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {cb5f4288-5865-4b0a-97c1-b1e2c8dc5961}, !- Handle
  5 Zone PVAV 2 OA System,                !- Name
  {beb26d49-2ca1-4033-a9a1-8b151b19bd5e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5f65953d-f1f5-4e45-9228-d3da29c9871f}, !- Mixed Air Node Name
  {f37f132f-e327-4833-a619-bb461def7158}, !- Outdoor Air Stream Node Name
  {6416ab38-ff8b-4400-a0b4-5fff9ce09cd5}, !- Relief Air Stream Node Name
  {e4b27767-a4a2-4eae-927f-aa3f1e498885}; !- Return Air Stream Node Name

OS:Node,
  {8c0f2a5a-6fba-470a-b9a1-4c42d81524dd}, !- Handle
  5 Zone PVAV 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {f37f132f-e327-4833-a619-bb461def7158}; !- Outlet Port

OS:Connection,
  {f37f132f-e327-4833-a619-bb461def7158}, !- Handle
  {127e37f5-122c-4527-a912-6161f70b1ec3}, !- Name
  {8c0f2a5a-6fba-470a-b9a1-4c42d81524dd}, !- Source Object
  3,                                      !- Outlet Port
  {cb5f4288-5865-4b0a-97c1-b1e2c8dc5961}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e01b728e-d51b-403d-b453-b072068722b4}, !- Handle
  5 Zone PVAV 2 Relief Air Node,          !- Name
  {6416ab38-ff8b-4400-a0b4-5fff9ce09cd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6416ab38-ff8b-4400-a0b4-5fff9ce09cd5}, !- Handle
  {345531fa-baa3-4ba5-902b-b9a74c76ea79}, !- Name
  {cb5f4288-5865-4b0a-97c1-b1e2c8dc5961}, !- Source Object
  7,                                      !- Outlet Port
  {e01b728e-d51b-403d-b453-b072068722b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8159b56f-d042-459a-832d-857fee8c6b8a}, !- Handle
  5 Zone PVAV 2 Mixed Air Node,           !- Name
  {5f65953d-f1f5-4e45-9228-d3da29c9871f}, !- Inlet Port
  {12df7644-4697-4fc2-9efb-f70414eaeae6}; !- Outlet Port

OS:Connection,
  {e4b27767-a4a2-4eae-927f-aa3f1e498885}, !- Handle
  {e7c16d8b-76f0-4230-a6b0-3c2822e65680}, !- Name
  {3cae12f7-146b-49ee-8a0e-262ebb4c96da}, !- Source Object
  3,                                      !- Outlet Port
  {cb5f4288-5865-4b0a-97c1-b1e2c8dc5961}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f65953d-f1f5-4e45-9228-d3da29c9871f}, !- Handle
  {e0e03feb-b3e1-4c32-8f1d-9ab75a8e5d45}, !- Name
  {cb5f4288-5865-4b0a-97c1-b1e2c8dc5961}, !- Source Object
  5,                                      !- Outlet Port
  {8159b56f-d042-459a-832d-857fee8c6b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12df7644-4697-4fc2-9efb-f70414eaeae6}, !- Handle
  {ffb10c67-bd5f-48c4-8a33-4ef163ae4549}, !- Name
  {8159b56f-d042-459a-832d-857fee8c6b8a}, !- Source Object
  3,                                      !- Outlet Port
  {52468cbf-63f2-4cd8-8a33-b5fe7bb26963}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2d60950a-a033-4c40-8aac-e4645bbaa40b}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Applicability Schedule
=======
  {b24dba80-8405-4a00-99cc-4cc48955e8bf}, !- Handle
  5 Zone PVAV 2 OA System,                !- Name
  {4e2de9e8-be81-4d6f-b047-5fe10992e884}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {944daedc-132f-4133-96c2-1a4cb9cc3751}, !- Mixed Air Node Name
  {2bc26502-743b-4150-9378-1c5b01c297e6}, !- Outdoor Air Stream Node Name
  {5678d2a4-e02f-4c92-b405-7d78dfe0455c}, !- Relief Air Stream Node Name
  {f08f7d36-3add-4289-8490-1b3a612dc231}; !- Return Air Stream Node Name

OS:Node,
  {4968d429-ad2e-409f-9001-fae516604dac}, !- Handle
  5 Zone PVAV 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {2bc26502-743b-4150-9378-1c5b01c297e6}; !- Outlet Port

OS:Connection,
  {2bc26502-743b-4150-9378-1c5b01c297e6}, !- Handle
  {f350b0c2-7fdc-4623-bc2f-e224c8106ebc}, !- Name
  {4968d429-ad2e-409f-9001-fae516604dac}, !- Source Object
  3,                                      !- Outlet Port
  {b24dba80-8405-4a00-99cc-4cc48955e8bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {66b55219-d5a5-4d95-8ced-35fd46c40f21}, !- Handle
  5 Zone PVAV 2 Relief Air Node,          !- Name
  {5678d2a4-e02f-4c92-b405-7d78dfe0455c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5678d2a4-e02f-4c92-b405-7d78dfe0455c}, !- Handle
  {f6014955-7509-4e48-a4a0-e83f262a26ae}, !- Name
  {b24dba80-8405-4a00-99cc-4cc48955e8bf}, !- Source Object
  7,                                      !- Outlet Port
  {66b55219-d5a5-4d95-8ced-35fd46c40f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f66f6e6-e5be-4134-bf69-f09e93c14503}, !- Handle
  5 Zone PVAV 2 Mixed Air Node,           !- Name
  {944daedc-132f-4133-96c2-1a4cb9cc3751}, !- Inlet Port
  {7370ccf5-4551-4234-9fff-d117851a6970}; !- Outlet Port

OS:Connection,
  {f08f7d36-3add-4289-8490-1b3a612dc231}, !- Handle
  {a04130e4-8e2c-420a-9b8e-9a9319b164e2}, !- Name
  {b332a21c-0909-4bf7-bc9a-7fa95d09f4be}, !- Source Object
  3,                                      !- Outlet Port
  {b24dba80-8405-4a00-99cc-4cc48955e8bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {944daedc-132f-4133-96c2-1a4cb9cc3751}, !- Handle
  {507b3483-cb05-443d-823a-42a2ec5a2a1e}, !- Name
  {b24dba80-8405-4a00-99cc-4cc48955e8bf}, !- Source Object
  5,                                      !- Outlet Port
  {8f66f6e6-e5be-4134-bf69-f09e93c14503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7370ccf5-4551-4234-9fff-d117851a6970}, !- Handle
  {2f499756-9c25-4bac-8585-879ef3461e98}, !- Name
  {8f66f6e6-e5be-4134-bf69-f09e93c14503}, !- Source Object
  3,                                      !- Outlet Port
  {40f227f8-289c-4cf5-b168-8847362c12f9}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d548d658-d940-42ec-8b38-b582689d0062}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Applicability Schedule
>>>>>>> master
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {eadc8f6a-4e33-48eb-bd7a-319917032244}, !- Control Zone or Zone List Name
  {b6fbfd29-5e8e-44eb-b852-c25f70bbdafb}, !- Cooling Control Zone or Zone List Name
  {78677869-ac51-41e6-87b0-c0d2b6826988}, !- Heating Control Zone or Zone List Name
  {f9178e31-e503-4d0e-8c4d-790baf3348d7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eadc8f6a-4e33-48eb-bd7a-319917032244}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {b6fbfd29-5e8e-44eb-b852-c25f70bbdafb}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {78677869-ac51-41e6-87b0-c0d2b6826988}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f9178e31-e503-4d0e-8c4d-790baf3348d7}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {27c489a3-85ce-4ce9-a352-ec23c13203e6}, !- Handle
  Perimeter_top_ZN_1 ZN Electric Reheat Coil, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {72d16571-1a2e-4d9d-b4aa-9350c123aad5}, !- Control Zone or Zone List Name
  {a296747b-884b-4d15-ad9b-3c1ae21ef665}, !- Cooling Control Zone or Zone List Name
  {b1bdb33d-91fd-4456-8894-a25fdf8a097f}, !- Heating Control Zone or Zone List Name
  {3b23b16d-ca03-420a-8581-ad6ccf924256}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {72d16571-1a2e-4d9d-b4aa-9350c123aad5}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {a296747b-884b-4d15-ad9b-3c1ae21ef665}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b1bdb33d-91fd-4456-8894-a25fdf8a097f}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3b23b16d-ca03-420a-8581-ad6ccf924256}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {34fe78b1-2093-4462-a726-fb3c0c8af8f9}, !- Handle
  Perimeter_top_ZN_1 ZN Electric Reheat Coil, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {b96388dc-df3f-4c1d-895c-63e580460c71}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {c63bfc04-30b4-463b-9968-dcb65bad11b4}, !- Air Inlet Node Name
=======
  {210fd5db-addc-468b-9b7f-54411944ce3d}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {11c4cdd3-f8de-4c9c-8e68-4e772278659e}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.214958822119684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {27c489a3-85ce-4ce9-a352-ec23c13203e6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f7a07a16-876e-4780-9ffc-3b5eae5e1757}, !- Air Outlet Node Name
=======
  {34fe78b1-2093-4462-a726-fb3c0c8af8f9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9fd65382-d8ba-4173-9ff1-a19a6b08fc26}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {1dc10e3f-f308-4949-b329-5bbdb8cb4b60}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {d95322be-c2c5-4a53-8da5-ea6fe04f80b9}, !- Inlet Port
  {137eec9c-9c4e-452d-9303-b83aeef5637b}; !- Outlet Port

OS:Connection,
  {698c40fa-d916-4700-a299-cd80b35e7fef}, !- Handle
  {32385d43-e3c9-418d-9b64-ccdd8bdf64eb}, !- Name
  {e10c8cd4-5892-4c9e-a6bf-165375c6412b}, !- Source Object
  3,                                      !- Outlet Port
  {228cfe60-a85f-4cf1-8823-e65cafbad7e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d95322be-c2c5-4a53-8da5-ea6fe04f80b9}, !- Handle
  {88e06309-98b3-42ac-a890-6cc6dc813ca2}, !- Name
  {7e02e9bd-7ad7-41aa-b0fc-b63890fb62c8}, !- Source Object
  3,                                      !- Outlet Port
  {1dc10e3f-f308-4949-b329-5bbdb8cb4b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11fff8e1-22d2-45a3-a81d-42cddcf612de}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {a53d3575-496c-4a6c-aabb-6b1a3fcbfa8a}, !- Inlet Port
  {c63bfc04-30b4-463b-9968-dcb65bad11b4}; !- Outlet Port

OS:Connection,
  {a53d3575-496c-4a6c-aabb-6b1a3fcbfa8a}, !- Handle
  {424d8b4a-f32b-49ba-bbd4-50e015d704ae}, !- Name
  {23c33fcc-924a-466a-9c48-83a320f923cb}, !- Source Object
  3,                                      !- Outlet Port
  {11fff8e1-22d2-45a3-a81d-42cddcf612de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c63bfc04-30b4-463b-9968-dcb65bad11b4}, !- Handle
  {3cd33994-7a8f-43cf-8c9f-e7363c28c5e3}, !- Name
  {11fff8e1-22d2-45a3-a81d-42cddcf612de}, !- Source Object
  3,                                      !- Outlet Port
  {b96388dc-df3f-4c1d-895c-63e580460c71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7a07a16-876e-4780-9ffc-3b5eae5e1757}, !- Handle
  {14dbb802-8c40-46fd-b317-ac711f4874d7}, !- Name
  {b96388dc-df3f-4c1d-895c-63e580460c71}, !- Source Object
  12,                                     !- Outlet Port
  {e10c8cd4-5892-4c9e-a6bf-165375c6412b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {e76c86c2-4ab0-42ed-b589-7e87633e4409}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {30284b37-8455-4b4e-b06c-21bb04d8bb91}, !- ThermalZone
  {5cc77b6a-0e31-4a0d-9123-266da0d6bed5}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {137eec9c-9c4e-452d-9303-b83aeef5637b}, !- Inlet Node 1
  {47cb9dfc-02cd-4fbe-bf89-7e643e486cc6}, !- Inlet Node 2
  {3bf47405-a879-4f34-9d10-b58803886d95}, !- Inlet Node 3
  {3fbd59b8-7d62-467c-8437-67b1dc155708}, !- Inlet Node 4
  {73c6e3c9-6bfe-4c46-99fb-5880073b747b}; !- Inlet Node 5

OS:Node,
  {ea834188-cbb7-471f-a6b6-ff5bb4d7c7c6}, !- Handle
  Node 82,                                !- Name
  {5cc77b6a-0e31-4a0d-9123-266da0d6bed5}, !- Inlet Port
  {e262457c-b906-4dca-a77b-2b37e498aad6}; !- Outlet Port

OS:Connection,
  {137eec9c-9c4e-452d-9303-b83aeef5637b}, !- Handle
  {4028aafd-a999-4d1b-a33a-1dfcf9d9c9f9}, !- Name
  {1dc10e3f-f308-4949-b329-5bbdb8cb4b60}, !- Source Object
  3,                                      !- Outlet Port
  {e76c86c2-4ab0-42ed-b589-7e87633e4409}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5cc77b6a-0e31-4a0d-9123-266da0d6bed5}, !- Handle
  {e4dadcca-598b-4413-9cc1-06aac5ad6c41}, !- Name
  {e76c86c2-4ab0-42ed-b589-7e87633e4409}, !- Source Object
  3,                                      !- Outlet Port
  {ea834188-cbb7-471f-a6b6-ff5bb4d7c7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e262457c-b906-4dca-a77b-2b37e498aad6}, !- Handle
  {5dd9dee1-5b94-47c7-b90d-cb920c6b3b72}, !- Name
  {ea834188-cbb7-471f-a6b6-ff5bb4d7c7c6}, !- Source Object
  3,                                      !- Outlet Port
  {bd307927-5be3-42e6-9b61-ebd44021f49b}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {89855f92-7fea-4fb7-92fe-b0dc8ccc7e29}, !- Handle
  Perimeter_top_ZN_2 ZN Electric Reheat Coil, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {47468988-08d1-4f65-b440-54c78c86c506}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {9221dbea-6f16-40bf-8c51-ab8b8cd8cafd}, !- Inlet Port
  {b78c01c7-5c94-43cd-aab7-6806d49a794c}; !- Outlet Port

OS:Connection,
  {3d56cbf2-9241-4f7d-9858-b307b6de4cd0}, !- Handle
  {b6210e51-4da4-46f6-b8b0-51907b32489c}, !- Name
  {b27d2f80-dcd9-4f03-aea2-2e5177a7a20d}, !- Source Object
  3,                                      !- Outlet Port
  {f873a52d-2165-4521-bda5-52864e68dcac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9221dbea-6f16-40bf-8c51-ab8b8cd8cafd}, !- Handle
  {d1005c09-add0-40ed-a90d-51bef15808a9}, !- Name
  {b5b06bec-a175-4d69-8a1f-28e006e289ef}, !- Source Object
  3,                                      !- Outlet Port
  {47468988-08d1-4f65-b440-54c78c86c506}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52ecf033-6322-498e-864d-3cd9ae1f7087}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {672aa4fb-6f11-4bd6-865b-c9f8a4e15c88}, !- Inlet Port
  {11c4cdd3-f8de-4c9c-8e68-4e772278659e}; !- Outlet Port

OS:Connection,
  {672aa4fb-6f11-4bd6-865b-c9f8a4e15c88}, !- Handle
  {b18bfec1-97c3-485b-99fc-f36f92062326}, !- Name
  {d2a8e068-f16d-4e5e-919f-46e80440b600}, !- Source Object
  3,                                      !- Outlet Port
  {52ecf033-6322-498e-864d-3cd9ae1f7087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c4cdd3-f8de-4c9c-8e68-4e772278659e}, !- Handle
  {95ba73ba-8c74-4ac5-af43-8afb80d39303}, !- Name
  {52ecf033-6322-498e-864d-3cd9ae1f7087}, !- Source Object
  3,                                      !- Outlet Port
  {210fd5db-addc-468b-9b7f-54411944ce3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fd65382-d8ba-4173-9ff1-a19a6b08fc26}, !- Handle
  {55a125dd-b5df-436a-afba-aed5d3b27459}, !- Name
  {210fd5db-addc-468b-9b7f-54411944ce3d}, !- Source Object
  12,                                     !- Outlet Port
  {b27d2f80-dcd9-4f03-aea2-2e5177a7a20d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {f053916d-3c3e-454d-b3b8-a6bce0df28be}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {3ca1cacb-ae29-451a-8f39-5d387b6507f0}, !- ThermalZone
  {c3150683-776a-4e03-97ca-ff1b8a33beed}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {b78c01c7-5c94-43cd-aab7-6806d49a794c}, !- Inlet Node 1
  {948cb584-613d-4146-b279-855e4727328c}, !- Inlet Node 2
  {3466d53f-7632-4e93-9fc9-bc97deff31d4}, !- Inlet Node 3
  {5c1a169e-9ee4-45b8-9c23-1c60896123d0}, !- Inlet Node 4
  {5123a34a-d64e-4a29-be72-a05d6c8e9d05}; !- Inlet Node 5

OS:Node,
  {13d297a7-2bce-4b68-89bf-60168924f538}, !- Handle
  Node 82,                                !- Name
  {c3150683-776a-4e03-97ca-ff1b8a33beed}, !- Inlet Port
  {8626ac07-3b95-49bc-b7f5-b92c36db5dd4}; !- Outlet Port

OS:Connection,
  {b78c01c7-5c94-43cd-aab7-6806d49a794c}, !- Handle
  {8a988063-d377-4ff5-88e1-9aa27d3fb4a6}, !- Name
  {47468988-08d1-4f65-b440-54c78c86c506}, !- Source Object
  3,                                      !- Outlet Port
  {f053916d-3c3e-454d-b3b8-a6bce0df28be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c3150683-776a-4e03-97ca-ff1b8a33beed}, !- Handle
  {19a648f7-80cc-4676-b777-298214d6964c}, !- Name
  {f053916d-3c3e-454d-b3b8-a6bce0df28be}, !- Source Object
  3,                                      !- Outlet Port
  {13d297a7-2bce-4b68-89bf-60168924f538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8626ac07-3b95-49bc-b7f5-b92c36db5dd4}, !- Handle
  {2419b2c7-986b-4c1a-8b30-1811dd15e754}, !- Name
  {13d297a7-2bce-4b68-89bf-60168924f538}, !- Source Object
  3,                                      !- Outlet Port
  {362cc176-23d9-43fc-a6d8-e1dbc5ef2ac5}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6ab8ba67-7f76-45b3-84bd-be85eb81e528}, !- Handle
  Perimeter_top_ZN_2 ZN Electric Reheat Coil, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {17429c94-e305-4adc-85e4-f94c1eabb49c}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {7d88ef8a-4eac-41dd-8a6f-42e61ce7d811}, !- Air Inlet Node Name
=======
  {6a84b839-866c-4849-aae3-e44918f0ec29}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {683df013-8dfd-4fb8-9d3e-6c0f935e1103}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.214958822119684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {89855f92-7fea-4fb7-92fe-b0dc8ccc7e29}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e2243ab2-f82e-4f59-b90c-aafc01ad2511}, !- Air Outlet Node Name
=======
  {6ab8ba67-7f76-45b3-84bd-be85eb81e528}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {29741794-183a-476e-b030-37f3a6d36985}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {932a1f74-d4e0-4513-8d9a-288e2f8d3416}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {e2243ab2-f82e-4f59-b90c-aafc01ad2511}, !- Inlet Port
  {c6d32583-5826-4ef1-b1e5-154d0fd8d427}; !- Outlet Port

OS:Node,
  {71d42152-fa10-4b3f-aa8c-c1b58649e76a}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {dbc55778-c4f6-4d15-9615-e1e375c6e772}, !- Inlet Port
  {47cb9dfc-02cd-4fbe-bf89-7e643e486cc6}; !- Outlet Port

OS:Connection,
  {c6d32583-5826-4ef1-b1e5-154d0fd8d427}, !- Handle
  {d61c07c4-7400-4772-b436-8d2fc6cf4b60}, !- Name
  {932a1f74-d4e0-4513-8d9a-288e2f8d3416}, !- Source Object
  3,                                      !- Outlet Port
  {ef93d764-5481-4d2c-94d0-6ed127d96573}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbc55778-c4f6-4d15-9615-e1e375c6e772}, !- Handle
  {a08a62ee-45a6-4c15-a482-c10d12f06e09}, !- Name
  {478f3a69-a676-4c9d-b7a6-c4e7ca984429}, !- Source Object
  3,                                      !- Outlet Port
  {71d42152-fa10-4b3f-aa8c-c1b58649e76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c50cd05-628f-42a7-a5e4-f6d33cb18902}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {d3a5015c-4542-4171-a994-897f8193f12a}, !- Inlet Port
  {7d88ef8a-4eac-41dd-8a6f-42e61ce7d811}; !- Outlet Port

OS:Connection,
  {d3a5015c-4542-4171-a994-897f8193f12a}, !- Handle
  {2b7bc599-558d-47e5-88f1-87eb98b764c0}, !- Name
  {23c33fcc-924a-466a-9c48-83a320f923cb}, !- Source Object
  4,                                      !- Outlet Port
  {9c50cd05-628f-42a7-a5e4-f6d33cb18902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d88ef8a-4eac-41dd-8a6f-42e61ce7d811}, !- Handle
  {9be31d2e-7734-4378-869e-69dc33bb8ac8}, !- Name
  {9c50cd05-628f-42a7-a5e4-f6d33cb18902}, !- Source Object
  3,                                      !- Outlet Port
  {17429c94-e305-4adc-85e4-f94c1eabb49c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2243ab2-f82e-4f59-b90c-aafc01ad2511}, !- Handle
  {eff4c9a5-5e2a-46c9-ba4c-264921aac94d}, !- Name
  {17429c94-e305-4adc-85e4-f94c1eabb49c}, !- Source Object
  12,                                     !- Outlet Port
  {932a1f74-d4e0-4513-8d9a-288e2f8d3416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47cb9dfc-02cd-4fbe-bf89-7e643e486cc6}, !- Handle
  {cf66246e-9d62-47df-b47d-51c372570920}, !- Name
  {71d42152-fa10-4b3f-aa8c-c1b58649e76a}, !- Source Object
  3,                                      !- Outlet Port
  {e76c86c2-4ab0-42ed-b589-7e87633e4409}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {49471f49-7abf-4b14-af80-0a6d6522f92b}, !- Handle
  Perimeter_top_ZN_3 ZN Electric Reheat Coil, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {c8d84b64-2a3d-41d5-b56f-d416e193b308}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {29741794-183a-476e-b030-37f3a6d36985}, !- Inlet Port
  {227d1f73-df70-4b7a-af97-28f9729ff692}; !- Outlet Port

OS:Node,
  {b3fd1c7e-15c4-4941-8694-51f19d1826c8}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {76ea86a8-fba4-4747-aabb-0423069f9955}, !- Inlet Port
  {948cb584-613d-4146-b279-855e4727328c}; !- Outlet Port

OS:Connection,
  {227d1f73-df70-4b7a-af97-28f9729ff692}, !- Handle
  {174ee31e-5cd8-4bd7-b145-7de6a7aa6e19}, !- Name
  {c8d84b64-2a3d-41d5-b56f-d416e193b308}, !- Source Object
  3,                                      !- Outlet Port
  {d95ade47-0cc6-4352-873c-df33e53549a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76ea86a8-fba4-4747-aabb-0423069f9955}, !- Handle
  {91f24ae5-389d-4824-a484-17f5c92a865e}, !- Name
  {cfcb062d-39f5-4845-b390-6141e5c584fe}, !- Source Object
  3,                                      !- Outlet Port
  {b3fd1c7e-15c4-4941-8694-51f19d1826c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b257b68-d150-42ab-a574-3ab0652cab5a}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {ee2b7092-3e7b-4db7-91be-af46bab3a121}, !- Inlet Port
  {683df013-8dfd-4fb8-9d3e-6c0f935e1103}; !- Outlet Port

OS:Connection,
  {ee2b7092-3e7b-4db7-91be-af46bab3a121}, !- Handle
  {270e8081-388f-48d2-babd-800bde3deb86}, !- Name
  {d2a8e068-f16d-4e5e-919f-46e80440b600}, !- Source Object
  4,                                      !- Outlet Port
  {0b257b68-d150-42ab-a574-3ab0652cab5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {683df013-8dfd-4fb8-9d3e-6c0f935e1103}, !- Handle
  {0fde5e51-43bd-4e13-8c1d-51ec84ae27ca}, !- Name
  {0b257b68-d150-42ab-a574-3ab0652cab5a}, !- Source Object
  3,                                      !- Outlet Port
  {6a84b839-866c-4849-aae3-e44918f0ec29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29741794-183a-476e-b030-37f3a6d36985}, !- Handle
  {c08f1a1b-6d71-4a2f-846f-79d3f13f378f}, !- Name
  {6a84b839-866c-4849-aae3-e44918f0ec29}, !- Source Object
  12,                                     !- Outlet Port
  {c8d84b64-2a3d-41d5-b56f-d416e193b308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {948cb584-613d-4146-b279-855e4727328c}, !- Handle
  {b1d395fb-ae01-4eba-829d-ce0eecf17aca}, !- Name
  {b3fd1c7e-15c4-4941-8694-51f19d1826c8}, !- Source Object
  3,                                      !- Outlet Port
  {f053916d-3c3e-454d-b3b8-a6bce0df28be}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {931412ee-67b3-45a6-8f8a-968b3a524598}, !- Handle
  Perimeter_top_ZN_3 ZN Electric Reheat Coil, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {4003a878-41d1-4bc6-b6c4-4d30d9764cb0}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {73051a7e-a4a3-406a-869e-be6b67c04394}, !- Air Inlet Node Name
=======
  {e18964bb-9625-4280-a441-6efa60479746}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {928b31e1-92a8-49b2-a9c1-dcdb12b4db53}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.214958822119684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {49471f49-7abf-4b14-af80-0a6d6522f92b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fc6ac563-1e96-4dc7-abb1-9cc47c79226b}, !- Air Outlet Node Name
=======
  {931412ee-67b3-45a6-8f8a-968b3a524598}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8335b27a-fc07-43d6-9567-cbb75273d6cf}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {0c34002b-7cf9-4ff7-ab68-bd0b8f49f706}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {fc6ac563-1e96-4dc7-abb1-9cc47c79226b}, !- Inlet Port
  {d61b9c25-069e-4e76-ada3-48432c01d93f}; !- Outlet Port

OS:Node,
  {91918b9f-4192-48b4-8dc0-f4390a615850}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {bd6b104e-c03b-4e4d-b108-e18a04f9aa74}, !- Inlet Port
  {3bf47405-a879-4f34-9d10-b58803886d95}; !- Outlet Port

OS:Connection,
  {d61b9c25-069e-4e76-ada3-48432c01d93f}, !- Handle
  {5ecd7069-e01e-46b4-9c08-829e5c29bf43}, !- Name
  {0c34002b-7cf9-4ff7-ab68-bd0b8f49f706}, !- Source Object
  3,                                      !- Outlet Port
  {0a58a124-fcb7-48ab-9112-d153dae5e953}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd6b104e-c03b-4e4d-b108-e18a04f9aa74}, !- Handle
  {bf1eeb56-e931-4829-a517-1f1e61baffde}, !- Name
  {56b9661f-b2bb-43e1-b860-62bdd4d6f476}, !- Source Object
  3,                                      !- Outlet Port
  {91918b9f-4192-48b4-8dc0-f4390a615850}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d76cc28-2a23-4076-8e60-96cd15ef0ab6}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {1e16c4fc-f059-4ef5-a791-db0f6fa0883b}, !- Inlet Port
  {73051a7e-a4a3-406a-869e-be6b67c04394}; !- Outlet Port

OS:Connection,
  {1e16c4fc-f059-4ef5-a791-db0f6fa0883b}, !- Handle
  {92be1912-7cc3-4e86-9114-c4bb4cd44fce}, !- Name
  {23c33fcc-924a-466a-9c48-83a320f923cb}, !- Source Object
  5,                                      !- Outlet Port
  {7d76cc28-2a23-4076-8e60-96cd15ef0ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73051a7e-a4a3-406a-869e-be6b67c04394}, !- Handle
  {4cc892e8-63ea-4dc2-b7e3-3a94994a83d8}, !- Name
  {7d76cc28-2a23-4076-8e60-96cd15ef0ab6}, !- Source Object
  3,                                      !- Outlet Port
  {4003a878-41d1-4bc6-b6c4-4d30d9764cb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc6ac563-1e96-4dc7-abb1-9cc47c79226b}, !- Handle
  {2f9af9ef-cb51-4b6a-8c39-a63dd7a403d9}, !- Name
  {4003a878-41d1-4bc6-b6c4-4d30d9764cb0}, !- Source Object
  12,                                     !- Outlet Port
  {0c34002b-7cf9-4ff7-ab68-bd0b8f49f706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf47405-a879-4f34-9d10-b58803886d95}, !- Handle
  {bd79d05c-6b31-4f6e-8481-c99dbc01ecdd}, !- Name
  {91918b9f-4192-48b4-8dc0-f4390a615850}, !- Source Object
  3,                                      !- Outlet Port
  {e76c86c2-4ab0-42ed-b589-7e87633e4409}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {807fad70-e952-4c5c-9116-8e38ac9301ff}, !- Handle
  Perimeter_top_ZN_4 ZN Electric Reheat Coil, !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {6e059482-799c-4201-9cc6-84199b1bfe84}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {8335b27a-fc07-43d6-9567-cbb75273d6cf}, !- Inlet Port
  {78e4d90c-0604-4975-8dba-2d5c1f951ae4}; !- Outlet Port

OS:Node,
  {bdf2fe55-71fe-4636-8593-b5ea52c7dc69}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {1d0bb3ac-12d8-40dd-9c16-6f6b06060d8a}, !- Inlet Port
  {3466d53f-7632-4e93-9fc9-bc97deff31d4}; !- Outlet Port

OS:Connection,
  {78e4d90c-0604-4975-8dba-2d5c1f951ae4}, !- Handle
  {c2435a62-bc7b-4c25-8498-f8d922a6752b}, !- Name
  {6e059482-799c-4201-9cc6-84199b1bfe84}, !- Source Object
  3,                                      !- Outlet Port
  {43553501-9bbc-46a8-90a9-54271af82300}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d0bb3ac-12d8-40dd-9c16-6f6b06060d8a}, !- Handle
  {b5506c75-4695-4694-86d2-54b3c1f373ed}, !- Name
  {58aa4228-464a-4514-b115-0aade70b905e}, !- Source Object
  3,                                      !- Outlet Port
  {bdf2fe55-71fe-4636-8593-b5ea52c7dc69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e55c499-3e7e-4c2b-90da-7c36271c0594}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {bf11fd28-4c85-448b-89e8-9cd36ce97260}, !- Inlet Port
  {928b31e1-92a8-49b2-a9c1-dcdb12b4db53}; !- Outlet Port

OS:Connection,
  {bf11fd28-4c85-448b-89e8-9cd36ce97260}, !- Handle
  {e8d121c3-158c-4cb4-b4fc-e809f72f992c}, !- Name
  {d2a8e068-f16d-4e5e-919f-46e80440b600}, !- Source Object
  5,                                      !- Outlet Port
  {6e55c499-3e7e-4c2b-90da-7c36271c0594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928b31e1-92a8-49b2-a9c1-dcdb12b4db53}, !- Handle
  {5c92a5b7-1ce6-4f35-9ef2-92ad4df0c37f}, !- Name
  {6e55c499-3e7e-4c2b-90da-7c36271c0594}, !- Source Object
  3,                                      !- Outlet Port
  {e18964bb-9625-4280-a441-6efa60479746}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8335b27a-fc07-43d6-9567-cbb75273d6cf}, !- Handle
  {b01be6e5-06d4-4b68-9cb8-d3d4fa94cc9e}, !- Name
  {e18964bb-9625-4280-a441-6efa60479746}, !- Source Object
  12,                                     !- Outlet Port
  {6e059482-799c-4201-9cc6-84199b1bfe84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3466d53f-7632-4e93-9fc9-bc97deff31d4}, !- Handle
  {d778909f-cc1d-4dbb-a50b-90c65f79d89d}, !- Name
  {bdf2fe55-71fe-4636-8593-b5ea52c7dc69}, !- Source Object
  3,                                      !- Outlet Port
  {f053916d-3c3e-454d-b3b8-a6bce0df28be}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0d0fa7ae-2241-44bb-ae53-01a592891681}, !- Handle
  Perimeter_top_ZN_4 ZN Electric Reheat Coil, !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {3088650a-7924-4f16-ac75-c66b1cf8ab1e}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {6e70c2f6-5a60-4402-be82-28d1ad517d18}, !- Air Inlet Node Name
=======
  {7fa392f9-fc8d-459f-98be-4de66aa215c9}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {eda171ac-ae63-4df7-a44c-525fef455da4}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.214958822119684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {807fad70-e952-4c5c-9116-8e38ac9301ff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8f3f152c-ef6a-48a4-a35b-6dae28767b79}, !- Air Outlet Node Name
=======
  {0d0fa7ae-2241-44bb-ae53-01a592891681}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {78d24d5f-2fcd-4cfc-be88-2a968f948579}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {36ea134b-51e3-4104-ba7d-b81254cc6307}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {8f3f152c-ef6a-48a4-a35b-6dae28767b79}, !- Inlet Port
  {78efe246-2ba6-4061-b6d3-08efd28eade7}; !- Outlet Port

OS:Node,
  {19267298-5708-4923-ab96-98600da37b3c}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {c6fa4674-45a1-4640-91c9-a2658311affe}, !- Inlet Port
  {3fbd59b8-7d62-467c-8437-67b1dc155708}; !- Outlet Port

OS:Connection,
  {78efe246-2ba6-4061-b6d3-08efd28eade7}, !- Handle
  {3e7e5fe0-d672-4e79-89f0-2386b822fd1e}, !- Name
  {36ea134b-51e3-4104-ba7d-b81254cc6307}, !- Source Object
  3,                                      !- Outlet Port
  {ad68cbc6-ec95-46c3-8903-0932831a0418}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6fa4674-45a1-4640-91c9-a2658311affe}, !- Handle
  {e42060e1-370b-428e-a535-b35876523bc2}, !- Name
  {95c3625d-f6f6-4a60-a78c-7ed012cb7e85}, !- Source Object
  3,                                      !- Outlet Port
  {19267298-5708-4923-ab96-98600da37b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ca1079c-642d-40cb-967e-3459a55e2c92}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {42979888-b08d-4281-ab62-df48bd346320}, !- Inlet Port
  {6e70c2f6-5a60-4402-be82-28d1ad517d18}; !- Outlet Port

OS:Connection,
  {42979888-b08d-4281-ab62-df48bd346320}, !- Handle
  {e1a78af7-7d31-4be4-951e-7b4a6feadeac}, !- Name
  {23c33fcc-924a-466a-9c48-83a320f923cb}, !- Source Object
  6,                                      !- Outlet Port
  {2ca1079c-642d-40cb-967e-3459a55e2c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e70c2f6-5a60-4402-be82-28d1ad517d18}, !- Handle
  {f39fdb68-543b-4e7d-97ba-5edbf2f0eee7}, !- Name
  {2ca1079c-642d-40cb-967e-3459a55e2c92}, !- Source Object
  3,                                      !- Outlet Port
  {3088650a-7924-4f16-ac75-c66b1cf8ab1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f3f152c-ef6a-48a4-a35b-6dae28767b79}, !- Handle
  {8a3d4ca1-db8a-4632-a3a1-2c1e5197a736}, !- Name
  {3088650a-7924-4f16-ac75-c66b1cf8ab1e}, !- Source Object
  12,                                     !- Outlet Port
  {36ea134b-51e3-4104-ba7d-b81254cc6307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fbd59b8-7d62-467c-8437-67b1dc155708}, !- Handle
  {2241b548-6b6e-477a-83e0-b451d9152e07}, !- Name
  {19267298-5708-4923-ab96-98600da37b3c}, !- Source Object
  3,                                      !- Outlet Port
  {e76c86c2-4ab0-42ed-b589-7e87633e4409}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {99099f0d-d3f3-4a61-9199-4527ed96f089}, !- Handle
  Core_top ZN Electric Reheat Coil,       !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
=======
  {1314b19d-431f-43ef-9990-c019db7a34a8}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {78d24d5f-2fcd-4cfc-be88-2a968f948579}, !- Inlet Port
  {a7e33885-9d33-4e93-8799-919444206d2d}; !- Outlet Port

OS:Node,
  {18c8baf5-cd8d-47c7-a59f-7ecfe771ebb0}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {4c5cb964-24bd-46ff-8cd9-490b4728e931}, !- Inlet Port
  {5c1a169e-9ee4-45b8-9c23-1c60896123d0}; !- Outlet Port

OS:Connection,
  {a7e33885-9d33-4e93-8799-919444206d2d}, !- Handle
  {c1a6fed7-cd96-4602-960e-5d26891e9b61}, !- Name
  {1314b19d-431f-43ef-9990-c019db7a34a8}, !- Source Object
  3,                                      !- Outlet Port
  {324e9f9c-9467-4656-b7ca-699da5046234}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c5cb964-24bd-46ff-8cd9-490b4728e931}, !- Handle
  {54c717e6-9550-4be9-a16e-e5dfe972a9b2}, !- Name
  {f379f577-6624-4afd-b0f8-a4703f0edf80}, !- Source Object
  3,                                      !- Outlet Port
  {18c8baf5-cd8d-47c7-a59f-7ecfe771ebb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eeae1453-a100-4ee9-bceb-722c3fb10d1f}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {fd0021de-8dd1-44df-9126-d32b830747d5}, !- Inlet Port
  {eda171ac-ae63-4df7-a44c-525fef455da4}; !- Outlet Port

OS:Connection,
  {fd0021de-8dd1-44df-9126-d32b830747d5}, !- Handle
  {1f0fc9dc-1ac8-4ed3-b2a7-59f00ffc7cc0}, !- Name
  {d2a8e068-f16d-4e5e-919f-46e80440b600}, !- Source Object
  6,                                      !- Outlet Port
  {eeae1453-a100-4ee9-bceb-722c3fb10d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eda171ac-ae63-4df7-a44c-525fef455da4}, !- Handle
  {590bb15d-82b4-444c-92d3-1921b3c1085e}, !- Name
  {eeae1453-a100-4ee9-bceb-722c3fb10d1f}, !- Source Object
  3,                                      !- Outlet Port
  {7fa392f9-fc8d-459f-98be-4de66aa215c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78d24d5f-2fcd-4cfc-be88-2a968f948579}, !- Handle
  {8c776675-e325-4742-b8a2-a9a22157e1b0}, !- Name
  {7fa392f9-fc8d-459f-98be-4de66aa215c9}, !- Source Object
  12,                                     !- Outlet Port
  {1314b19d-431f-43ef-9990-c019db7a34a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c1a169e-9ee4-45b8-9c23-1c60896123d0}, !- Handle
  {aa2192fd-8c0e-42bd-8fa4-b585929f3e57}, !- Name
  {18c8baf5-cd8d-47c7-a59f-7ecfe771ebb0}, !- Source Object
  3,                                      !- Outlet Port
  {f053916d-3c3e-454d-b3b8-a6bce0df28be}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f8065cf2-37aa-453c-8aca-f4a3aebaeed8}, !- Handle
  Core_top ZN Electric Reheat Coil,       !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
>>>>>>> master
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {b020c642-848d-4a11-9ded-363fa16643bf}, !- Handle
  Core_top ZN VAV Terminal,               !- Name
  {668ea7ad-8c99-4eb9-9b00-8701b95da910}, !- Availability Schedule Name
  {79173db9-fec0-45aa-8df6-12f94a495b58}, !- Air Inlet Node Name
=======
  {0ae2daaf-b262-4f5d-8e78-cc89ce6119c1}, !- Handle
  Core_top ZN VAV Terminal,               !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  {5f8493c6-0245-41fc-9103-cf8609488f77}, !- Air Inlet Node Name
>>>>>>> master
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.214958822119684,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {99099f0d-d3f3-4a61-9199-4527ed96f089}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bbf31b8a-2dbf-40c5-93a0-f3304a00b37d}, !- Air Outlet Node Name
=======
  {f8065cf2-37aa-453c-8aca-f4a3aebaeed8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4d2ddfe2-1088-477f-aaf7-8197f2d1f976}, !- Air Outlet Node Name
>>>>>>> master
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {c3fef72f-05d6-4615-8cff-f56ac7470d71}, !- Handle
  Core_top ZN VAV Terminal Outlet Air Node, !- Name
  {bbf31b8a-2dbf-40c5-93a0-f3304a00b37d}, !- Inlet Port
  {d574a9f2-6908-4a43-91fc-252f2fc9cc93}; !- Outlet Port

OS:Node,
  {38bca809-25dc-4a56-8485-fcbcb245be52}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {88523529-336a-4d1c-97d0-27ab5ab67405}, !- Inlet Port
  {73c6e3c9-6bfe-4c46-99fb-5880073b747b}; !- Outlet Port

OS:Connection,
  {d574a9f2-6908-4a43-91fc-252f2fc9cc93}, !- Handle
  {961d15fe-9cc4-44f4-8b84-6a00c3a4619f}, !- Name
  {c3fef72f-05d6-4615-8cff-f56ac7470d71}, !- Source Object
  3,                                      !- Outlet Port
  {655b17ac-d8ef-4e87-9adc-5e019aab742f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88523529-336a-4d1c-97d0-27ab5ab67405}, !- Handle
  {1bf81aa4-1b58-4e2d-b49d-c8607dabd7c6}, !- Name
  {bafc24ae-343c-4bea-b504-aca6f193e8fe}, !- Source Object
  3,                                      !- Outlet Port
  {38bca809-25dc-4a56-8485-fcbcb245be52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed8f51b8-8fd7-4659-8085-6469048c1b7d}, !- Handle
  Core_top ZN VAV Terminal Inlet Air Node, !- Name
  {6c4c139d-3d8a-4943-a674-1043312bdb4b}, !- Inlet Port
  {79173db9-fec0-45aa-8df6-12f94a495b58}; !- Outlet Port

OS:Connection,
  {6c4c139d-3d8a-4943-a674-1043312bdb4b}, !- Handle
  {4da6f610-8d83-43c5-b2ec-fcf5d999e929}, !- Name
  {23c33fcc-924a-466a-9c48-83a320f923cb}, !- Source Object
  7,                                      !- Outlet Port
  {ed8f51b8-8fd7-4659-8085-6469048c1b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79173db9-fec0-45aa-8df6-12f94a495b58}, !- Handle
  {13cd4e63-0450-491f-b17e-0e7ed0a50245}, !- Name
  {ed8f51b8-8fd7-4659-8085-6469048c1b7d}, !- Source Object
  3,                                      !- Outlet Port
  {b020c642-848d-4a11-9ded-363fa16643bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbf31b8a-2dbf-40c5-93a0-f3304a00b37d}, !- Handle
  {6b6683bd-ee5b-46b8-a165-75d68cda299e}, !- Name
  {b020c642-848d-4a11-9ded-363fa16643bf}, !- Source Object
  12,                                     !- Outlet Port
  {c3fef72f-05d6-4615-8cff-f56ac7470d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c6e3c9-6bfe-4c46-99fb-5880073b747b}, !- Handle
  {d82ddb9f-1c68-4547-9a72-93e995ff4aca}, !- Name
  {38bca809-25dc-4a56-8485-fcbcb245be52}, !- Source Object
  3,                                      !- Outlet Port
  {e76c86c2-4ab0-42ed-b589-7e87633e4409}, !- Target Object
  9;                                      !- Inlet Port

OS:Material:NoMass,
  {ca6f68f6-4b3b-4d39-abd4-84f48133c807}, !- Handle
=======
  {e67d62d8-08e7-4570-85b6-7446518c3afc}, !- Handle
  Core_top ZN VAV Terminal Outlet Air Node, !- Name
  {4d2ddfe2-1088-477f-aaf7-8197f2d1f976}, !- Inlet Port
  {d0903c8c-bfec-4460-8c67-ecc915463a22}; !- Outlet Port

OS:Node,
  {2296d035-047b-458b-bcec-0eb6b27267a0}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {fec869c7-6773-4c30-84dd-df8b7818d755}, !- Inlet Port
  {5123a34a-d64e-4a29-be72-a05d6c8e9d05}; !- Outlet Port

OS:Connection,
  {d0903c8c-bfec-4460-8c67-ecc915463a22}, !- Handle
  {8159074d-3cee-42e1-8543-78fc75d33a00}, !- Name
  {e67d62d8-08e7-4570-85b6-7446518c3afc}, !- Source Object
  3,                                      !- Outlet Port
  {950e0644-b356-4be2-89f6-a0b880498e2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fec869c7-6773-4c30-84dd-df8b7818d755}, !- Handle
  {1684ac25-436c-486f-9f80-4932fcc5bc24}, !- Name
  {4a0fdcce-3485-4b8f-9d7c-7a60e50e4e69}, !- Source Object
  3,                                      !- Outlet Port
  {2296d035-047b-458b-bcec-0eb6b27267a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d110739-80fc-450a-883d-a8c1252862ba}, !- Handle
  Core_top ZN VAV Terminal Inlet Air Node, !- Name
  {82afcf79-d3db-44b6-85e6-37976e7c8539}, !- Inlet Port
  {5f8493c6-0245-41fc-9103-cf8609488f77}; !- Outlet Port

OS:Connection,
  {82afcf79-d3db-44b6-85e6-37976e7c8539}, !- Handle
  {5bf0bd2c-db09-4879-b66f-8bbae6df8882}, !- Name
  {d2a8e068-f16d-4e5e-919f-46e80440b600}, !- Source Object
  7,                                      !- Outlet Port
  {9d110739-80fc-450a-883d-a8c1252862ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f8493c6-0245-41fc-9103-cf8609488f77}, !- Handle
  {09278d0a-35e9-4396-b43d-5b10be25331e}, !- Name
  {9d110739-80fc-450a-883d-a8c1252862ba}, !- Source Object
  3,                                      !- Outlet Port
  {0ae2daaf-b262-4f5d-8e78-cc89ce6119c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d2ddfe2-1088-477f-aaf7-8197f2d1f976}, !- Handle
  {2ca270ea-2506-4f7f-a5ce-03727d897b4c}, !- Name
  {0ae2daaf-b262-4f5d-8e78-cc89ce6119c1}, !- Source Object
  12,                                     !- Outlet Port
  {e67d62d8-08e7-4570-85b6-7446518c3afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5123a34a-d64e-4a29-be72-a05d6c8e9d05}, !- Handle
  {aa4b711e-4ca2-48b3-a04a-fdc0f9c18b3d}, !- Name
  {2296d035-047b-458b-bcec-0eb6b27267a0}, !- Source Object
  3,                                      !- Outlet Port
  {f053916d-3c3e-454d-b3b8-a6bce0df28be}, !- Target Object
  9;                                      !- Inlet Port

OS:Material:NoMass,
  {468d6831-a149-4a05-b374-76e2c1141343}, !- Handle
>>>>>>> master
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {787c424e-27af-41a0-93b0-68d80711bbd2}, !- Handle
=======
  {4ecc16fe-6345-4b64-8830-e490adfd020d}, !- Handle
>>>>>>> master
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
<<<<<<< HEAD
  {6cb78cf8-42ae-4744-8e78-16257dd761e5}, !- Handle
=======
  {ed66010e-aa6d-4ce1-b140-8ddb1f1e8528}, !- Handle
>>>>>>> master
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {15a7fd69-3166-4c38-9c7e-c46abca0ebfe}, !- Handle
=======
  {0b7d30d1-2254-423c-8a68-9a0a67f87bdd}, !- Handle
>>>>>>> master
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {83672bb2-2593-49c5-9110-07ff0a317285}, !- Handle
=======
  {56a73d02-1291-4ce6-9b78-96e70ad49226}, !- Handle
>>>>>>> master
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {586e0a61-c554-44bd-adc1-4e98e5e5072e}, !- Handle
=======
  {c54c07cc-e380-4678-a77a-7ecc45b21417}, !- Handle
>>>>>>> master
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
<<<<<<< HEAD
  {c142c876-f29e-42e8-8acb-57eff15c1170}, !- Handle
=======
  {c35f9819-12cc-4eb4-ab02-01785aec3cef}, !- Handle
>>>>>>> master
  Foundation F 09 Perim 3327 Area 13126,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  131.2621941,                            !- Area {m2}
  33.2738;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
<<<<<<< HEAD
  {d14ba0b2-3844-4499-9705-97004aa8ab03}, !- Handle
=======
  {58d3a683-8dfd-4038-aafc-08e986ac7ced}, !- Handle
>>>>>>> master
  Foundation F 09 Perim 0 Area 98354,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  983.53657182,                           !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
<<<<<<< HEAD
  {4ee0526a-d726-4314-be60-a89f67d119f5}, !- Handle
=======
  {3f6b0977-e1ce-4ae3-9ae8-0eaddd2cda61}, !- Handle
>>>>>>> master
  Foundation F 09 Perim 3327 Area 13125,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  131.25358392,                           !- Area {m2}
  33.2738;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
<<<<<<< HEAD
  {9c667337-eb67-4056-be81-fae326ed5973}, !- Handle
=======
  {816306c3-9d1a-44cb-8a55-6fffa57dae00}, !- Handle
>>>>>>> master
  Foundation F 09 Perim 4991 Area 20734,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  207.33814098,                           !- Area {m2}
  49.911;                                 !- PerimeterExposed {m}

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {4c58d31f-341b-4cf0-a920-7f9414c969c0}, !- Handle
  90.1-2013 - MedOffice - ASHRAE 169-2013-4A, !- Name
  {76e79c82-55b6-43ea-ad92-68b28d3afdf4}, !- Default Exterior Surface Constructions Name
  {9ea52313-7e50-439d-aafb-f6c2bf7a0364}, !- Default Interior Surface Constructions Name
  {96d3c857-dffd-4422-b99c-7dfd3f96ad9d}, !- Default Ground Contact Surface Constructions Name
  {81cc1352-ea0a-4472-a3eb-29a699a9ef80}, !- Default Exterior SubSurface Constructions Name
  {c5fb39fb-ca14-430d-94f1-b9752d2328ec}, !- Default Interior SubSurface Constructions Name
  {9fff2ccd-0ebb-4463-b31e-5eaba5c19714}, !- Interior Partition Construction Name
=======
  {e81bba14-b216-4f86-9998-36805ff81772}, !- Handle
  90.1-2013 - MedOffice - ASHRAE 169-2013-4A, !- Name
  {9b1ce110-3fdb-4e95-b5f6-45897363f15b}, !- Default Exterior Surface Constructions Name
  {68b9222c-d696-45ee-80d9-db1e0a80e81d}, !- Default Interior Surface Constructions Name
  {8ce3bb77-fe2c-4df5-99df-39462b60b2b6}, !- Default Ground Contact Surface Constructions Name
  {0309ad74-db9a-4f6c-ba3c-c1bf450f09fd}, !- Default Exterior SubSurface Constructions Name
  {f75ff44b-1eb1-4a11-b8e1-3563802ae8d8}, !- Default Interior SubSurface Constructions Name
  {ec40803a-2a2c-477f-a035-124bfbed40fa}, !- Interior Partition Construction Name
>>>>>>> master
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {76e79c82-55b6-43ea-ad92-68b28d3afdf4}, !- Handle
  Default Surface Constructions 1,        !- Name
  {28633cf9-4f08-42e2-bddc-ac60aac44bdb}, !- Floor Construction Name
  {84e127c8-5020-4ce8-ae38-eded5a4e2456}, !- Wall Construction Name
  {10024602-70c8-413b-bb73-07aaf701c381}; !- Roof Ceiling Construction Name

OS:Construction,
  {28633cf9-4f08-42e2-bddc-ac60aac44bdb}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {b63e8340-6a02-472e-9610-671aa352b2f6}, !- Layer 1
  {58b9878b-0016-4396-9632-22bab717c223}, !- Layer 2
  {f656929e-880d-43f7-8f53-f1a7c8c77598}; !- Layer 3

OS:StandardsInformation:Construction,
  {f42c99a0-8688-4f7f-b61a-db988a79c2f3}, !- Handle
  {28633cf9-4f08-42e2-bddc-ac60aac44bdb}, !- Construction Name
=======
  {9b1ce110-3fdb-4e95-b5f6-45897363f15b}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a38886cd-0186-46c3-ba80-a197bf72814c}, !- Floor Construction Name
  {2cf6cdd1-dc7d-40af-84d1-3caff30dadaf}, !- Wall Construction Name
  {67930590-a554-4853-88df-f6d4f3bd0b8c}; !- Roof Ceiling Construction Name

OS:Construction,
  {a38886cd-0186-46c3-ba80-a197bf72814c}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {7ac437d0-81a5-4ff2-a9a3-82adc9325e41}, !- Layer 1
  {b81cd874-5e3a-48a0-9dcc-f58a548eb7ab}, !- Layer 2
  {b18c19b9-c44c-412d-a092-685a984d8910}; !- Layer 3

OS:StandardsInformation:Construction,
  {f955f77a-e8ad-43fa-a3b2-ba39a75894f1}, !- Handle
  {a38886cd-0186-46c3-ba80-a197bf72814c}, !- Construction Name
>>>>>>> master
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {b63e8340-6a02-472e-9610-671aa352b2f6}, !- Handle
=======
  {7ac437d0-81a5-4ff2-a9a3-82adc9325e41}, !- Handle
>>>>>>> master
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {58b9878b-0016-4396-9632-22bab717c223}, !- Handle
=======
  {b81cd874-5e3a-48a0-9dcc-f58a548eb7ab}, !- Handle
>>>>>>> master
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {f656929e-880d-43f7-8f53-f1a7c8c77598}, !- Handle
=======
  {b18c19b9-c44c-412d-a092-685a984d8910}, !- Handle
>>>>>>> master
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {84e127c8-5020-4ce8-ae38-eded5a4e2456}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {8ec4b7f0-f969-4a48-bb29-ad4a7afd0f69}, !- Layer 1
  {74167e95-b5fc-40d7-b5f9-c1453008ebcf}, !- Layer 2
  {65f50711-743a-45c3-8d0f-ceb84d927eb1}, !- Layer 3
  {74167e95-b5fc-40d7-b5f9-c1453008ebcf}; !- Layer 4

OS:StandardsInformation:Construction,
  {bd50f6b7-15af-4920-a59d-b2fcc81a0b57}, !- Handle
  {84e127c8-5020-4ce8-ae38-eded5a4e2456}, !- Construction Name
=======
  {2cf6cdd1-dc7d-40af-84d1-3caff30dadaf}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {76e2e363-7987-4e3a-b9da-a9aff8b8ad3a}, !- Layer 1
  {d715327c-f633-48ae-90ca-4cc1ffcf0635}, !- Layer 2
  {9b872095-3410-4ef6-8b6f-e19546fb53eb}, !- Layer 3
  {d715327c-f633-48ae-90ca-4cc1ffcf0635}; !- Layer 4

OS:StandardsInformation:Construction,
  {7cdf5c18-bdb9-40b7-a968-0c2c72b5a9e7}, !- Handle
  {2cf6cdd1-dc7d-40af-84d1-3caff30dadaf}, !- Construction Name
>>>>>>> master
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {8ec4b7f0-f969-4a48-bb29-ad4a7afd0f69}, !- Handle
=======
  {76e2e363-7987-4e3a-b9da-a9aff8b8ad3a}, !- Handle
>>>>>>> master
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {74167e95-b5fc-40d7-b5f9-c1453008ebcf}, !- Handle
=======
  {d715327c-f633-48ae-90ca-4cc1ffcf0635}, !- Handle
>>>>>>> master
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {65f50711-743a-45c3-8d0f-ceb84d927eb1}, !- Handle
=======
  {9b872095-3410-4ef6-8b6f-e19546fb53eb}, !- Handle
>>>>>>> master
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {10024602-70c8-413b-bb73-07aaf701c381}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {a28ebcdb-42de-4e1e-9f4f-876ee79c9725}, !- Layer 1
  {75029354-56e6-4c4f-b25e-6dce249f2bbe}, !- Layer 2
  {66e67764-ce2b-4cdf-b3f1-642f15a5ead4}; !- Layer 3

OS:StandardsInformation:Construction,
  {ad6bce15-07a1-42aa-b947-af8c2b45c057}, !- Handle
  {10024602-70c8-413b-bb73-07aaf701c381}, !- Construction Name
=======
  {67930590-a554-4853-88df-f6d4f3bd0b8c}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {deb14837-663a-49c6-b736-43f857f0daae}, !- Layer 1
  {485ad7d9-7eb6-4c62-99bc-f2c23205a4c3}, !- Layer 2
  {db482280-b6f6-40f6-a174-d3003583521a}; !- Layer 3

OS:StandardsInformation:Construction,
  {f2f775a7-5853-4301-977c-04b5ae82f26a}, !- Handle
  {67930590-a554-4853-88df-f6d4f3bd0b8c}, !- Construction Name
>>>>>>> master
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {a28ebcdb-42de-4e1e-9f4f-876ee79c9725}, !- Handle
=======
  {deb14837-663a-49c6-b736-43f857f0daae}, !- Handle
>>>>>>> master
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {75029354-56e6-4c4f-b25e-6dce249f2bbe}, !- Handle
=======
  {485ad7d9-7eb6-4c62-99bc-f2c23205a4c3}, !- Handle
>>>>>>> master
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {66e67764-ce2b-4cdf-b3f1-642f15a5ead4}, !- Handle
=======
  {db482280-b6f6-40f6-a174-d3003583521a}, !- Handle
>>>>>>> master
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {9ea52313-7e50-439d-aafb-f6c2bf7a0364}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a88c5bdb-8dbb-459b-a469-68a96cca1309}, !- Floor Construction Name
  {1b1e0e8b-d8e1-40c8-9cfb-4c58651f2b59}, !- Wall Construction Name
  {e4113a1a-8afc-46cb-8f3c-60bbc42854bb}; !- Roof Ceiling Construction Name

OS:Construction,
  {a88c5bdb-8dbb-459b-a469-68a96cca1309}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {787c424e-27af-41a0-93b0-68d80711bbd2}, !- Layer 1
  {ca6f68f6-4b3b-4d39-abd4-84f48133c807}; !- Layer 2

OS:StandardsInformation:Construction,
  {0ec046b6-a5fb-48a6-b2ee-903807bade04}, !- Handle
  {a88c5bdb-8dbb-459b-a469-68a96cca1309}, !- Construction Name
=======
  {68b9222c-d696-45ee-80d9-db1e0a80e81d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0e2ff759-1248-443b-921e-d8d23652bd1e}, !- Floor Construction Name
  {f6b5ac54-f95a-4926-bde4-9864dd98b95a}, !- Wall Construction Name
  {b4d17fdd-cfb1-4d01-bb0c-7463f66e79e0}; !- Roof Ceiling Construction Name

OS:Construction,
  {0e2ff759-1248-443b-921e-d8d23652bd1e}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {4ecc16fe-6345-4b64-8830-e490adfd020d}, !- Layer 1
  {468d6831-a149-4a05-b374-76e2c1141343}; !- Layer 2

OS:StandardsInformation:Construction,
  {f684d44b-5d43-431c-a370-82f2a7b05f81}, !- Handle
  {0e2ff759-1248-443b-921e-d8d23652bd1e}, !- Construction Name
>>>>>>> master
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {1b1e0e8b-d8e1-40c8-9cfb-4c58651f2b59}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {15a7fd69-3166-4c38-9c7e-c46abca0ebfe}, !- Layer 1
  {15a7fd69-3166-4c38-9c7e-c46abca0ebfe}; !- Layer 2

OS:StandardsInformation:Construction,
  {c8064482-1d9d-4d2b-aaa8-41eea6e8b8d9}, !- Handle
  {1b1e0e8b-d8e1-40c8-9cfb-4c58651f2b59}, !- Construction Name
=======
  {f6b5ac54-f95a-4926-bde4-9864dd98b95a}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {0b7d30d1-2254-423c-8a68-9a0a67f87bdd}, !- Layer 1
  {0b7d30d1-2254-423c-8a68-9a0a67f87bdd}; !- Layer 2

OS:StandardsInformation:Construction,
  {5f9f9f18-31f3-4e8b-9c2a-451bbd7559e7}, !- Handle
  {f6b5ac54-f95a-4926-bde4-9864dd98b95a}, !- Construction Name
>>>>>>> master
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {e4113a1a-8afc-46cb-8f3c-60bbc42854bb}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ca6f68f6-4b3b-4d39-abd4-84f48133c807}, !- Layer 1
  {787c424e-27af-41a0-93b0-68d80711bbd2}; !- Layer 2

OS:StandardsInformation:Construction,
  {1a937c2b-a2c4-4621-bae7-28a02c4c5d84}, !- Handle
  {e4113a1a-8afc-46cb-8f3c-60bbc42854bb}, !- Construction Name
=======
  {b4d17fdd-cfb1-4d01-bb0c-7463f66e79e0}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {468d6831-a149-4a05-b374-76e2c1141343}, !- Layer 1
  {4ecc16fe-6345-4b64-8830-e490adfd020d}; !- Layer 2

OS:StandardsInformation:Construction,
  {5e4281dd-3a54-431d-b987-bf67852fa566}, !- Handle
  {b4d17fdd-cfb1-4d01-bb0c-7463f66e79e0}, !- Construction Name
>>>>>>> master
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {96d3c857-dffd-4422-b99c-7dfd3f96ad9d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7fc31e23-dd6d-431f-8026-8950a3345e19}, !- Floor Construction Name
  {8694ddc5-b378-488a-baee-bbae3a654a6a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7fc31e23-dd6d-431f-8026-8950a3345e19}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d02e9fc9-00f7-4a46-8b7a-a469048f164c}, !- Layer 1
  {f656929e-880d-43f7-8f53-f1a7c8c77598}; !- Layer 2

OS:StandardsInformation:Construction,
  {44f71807-18b8-4ac9-940d-af6407cf1e33}, !- Handle
  {7fc31e23-dd6d-431f-8026-8950a3345e19}, !- Construction Name
=======
  {8ce3bb77-fe2c-4df5-99df-39462b60b2b6}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c30948f7-4497-4d41-95ef-d7fcb570bb2d}, !- Floor Construction Name
  {5939b87f-f124-4175-bd2d-7aa7e62b781b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c30948f7-4497-4d41-95ef-d7fcb570bb2d}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {8c541ccc-cb1e-4ce8-98cc-82467063d39d}, !- Layer 1
  {b18c19b9-c44c-412d-a092-685a984d8910}; !- Layer 2

OS:StandardsInformation:Construction,
  {59392588-ac0e-4069-9917-ef5b4dd8f02c}, !- Handle
  {c30948f7-4497-4d41-95ef-d7fcb570bb2d}, !- Construction Name
>>>>>>> master
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {51d7141f-7419-4788-a933-6338a5549fb0}, !- Handle
=======
  {9fdabd43-39a2-43e5-ad10-c8ec28c089c8}, !- Handle
>>>>>>> master
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {d02e9fc9-00f7-4a46-8b7a-a469048f164c}, !- Handle
=======
  {8c541ccc-cb1e-4ce8-98cc-82467063d39d}, !- Handle
>>>>>>> master
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {8694ddc5-b378-488a-baee-bbae3a654a6a}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {0549791f-0701-4a09-8038-4562ad09246a}; !- Layer 1

OS:StandardsInformation:Construction,
  {b64b0296-80c5-49f2-bdb7-f182443b0168}, !- Handle
  {8694ddc5-b378-488a-baee-bbae3a654a6a}, !- Construction Name
=======
  {5939b87f-f124-4175-bd2d-7aa7e62b781b}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {bfc14a62-be64-4bfe-9cf0-eb88e4fafcb5}; !- Layer 1

OS:StandardsInformation:Construction,
  {0e4f9ad4-1833-4eff-8c63-a2984396497c}, !- Handle
  {5939b87f-f124-4175-bd2d-7aa7e62b781b}, !- Construction Name
>>>>>>> master
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {0549791f-0701-4a09-8038-4562ad09246a}, !- Handle
=======
  {bfc14a62-be64-4bfe-9cf0-eb88e4fafcb5}, !- Handle
>>>>>>> master
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {81cc1352-ea0a-4472-a3eb-29a699a9ef80}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b75bd6c0-39e8-4220-95ef-1eb1927908de}, !- Fixed Window Construction Name
  {b75bd6c0-39e8-4220-95ef-1eb1927908de}, !- Operable Window Construction Name
  {111250cb-cc49-44e8-913d-d3e41f725001}, !- Door Construction Name
  {72b022a3-1bd1-4ccb-a4dc-f2dde68c459a}, !- Glass Door Construction Name
  {93758469-18a3-46c1-8db7-890f8ef689ca}, !- Overhead Door Construction Name
  {457fb78d-e5f7-42ab-8919-34e1b9fd805a}, !- Skylight Construction Name
  {c0a22697-de41-4b98-aafd-8363ae79525b}, !- Tubular Daylight Dome Construction Name
  {c0a22697-de41-4b98-aafd-8363ae79525b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b75bd6c0-39e8-4220-95ef-1eb1927908de}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {fdc0350f-d47b-4b8a-a1fa-3b2bdd74b1d2}, !- Layer 1
  {4738d873-960d-4d56-967d-1285e4fdb79b}, !- Layer 2
  {f803533e-80c5-4fca-828b-be7944345724}; !- Layer 3

OS:StandardsInformation:Construction,
  {959a454f-f4ac-489f-bf98-d41f0dcf0ef8}, !- Handle
  {b75bd6c0-39e8-4220-95ef-1eb1927908de}, !- Construction Name
=======
  {0309ad74-db9a-4f6c-ba3c-c1bf450f09fd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {42d219fc-0a50-43f2-b69f-a8b46493410b}, !- Fixed Window Construction Name
  {42d219fc-0a50-43f2-b69f-a8b46493410b}, !- Operable Window Construction Name
  {ebe15c4a-c397-4d91-b4a7-c1c4ea768818}, !- Door Construction Name
  {b15080f9-de60-4dbf-b1ff-d8b32fb57d17}, !- Glass Door Construction Name
  {7697e698-2bd2-4345-9167-e5f015e7761e}, !- Overhead Door Construction Name
  {7e6ff47c-cfc5-42a2-b435-e418f23daaba}, !- Skylight Construction Name
  {dae6be97-09e8-47a1-b0b5-55e909e68c9a}, !- Tubular Daylight Dome Construction Name
  {dae6be97-09e8-47a1-b0b5-55e909e68c9a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {42d219fc-0a50-43f2-b69f-a8b46493410b}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {e9c606ad-60c2-42ed-bd7d-8b5edaa652fa}, !- Layer 1
  {58227063-cdc2-4dc5-a5d1-3c074100d09e}, !- Layer 2
  {2ab30459-7232-4deb-8447-4e62c165c19b}; !- Layer 3

OS:StandardsInformation:Construction,
  {47c2c9a1-01ab-4f6e-a4b3-259bcd949291}, !- Handle
  {42d219fc-0a50-43f2-b69f-a8b46493410b}, !- Construction Name
>>>>>>> master
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {fdc0350f-d47b-4b8a-a1fa-3b2bdd74b1d2}, !- Handle
=======
  {e9c606ad-60c2-42ed-bd7d-8b5edaa652fa}, !- Handle
>>>>>>> master
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {4738d873-960d-4d56-967d-1285e4fdb79b}, !- Handle
=======
  {58227063-cdc2-4dc5-a5d1-3c074100d09e}, !- Handle
>>>>>>> master
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {f803533e-80c5-4fca-828b-be7944345724}, !- Handle
=======
  {2ab30459-7232-4deb-8447-4e62c165c19b}, !- Handle
>>>>>>> master
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {111250cb-cc49-44e8-913d-d3e41f725001}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {c301b3fe-c452-4cf4-9d33-5372921ba1a6}, !- Layer 1
  {51d7141f-7419-4788-a933-6338a5549fb0}; !- Layer 2

OS:StandardsInformation:Construction,
  {fcba65d4-84be-4140-addb-0cb8097ce578}, !- Handle
  {111250cb-cc49-44e8-913d-d3e41f725001}, !- Construction Name
=======
  {ebe15c4a-c397-4d91-b4a7-c1c4ea768818}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {f26c1124-f249-43dd-9f59-65eaf458390c}, !- Layer 1
  {9fdabd43-39a2-43e5-ad10-c8ec28c089c8}; !- Layer 2

OS:StandardsInformation:Construction,
  {d1baa9f6-4560-449b-ab6e-c92af70cf6be}, !- Handle
  {ebe15c4a-c397-4d91-b4a7-c1c4ea768818}, !- Construction Name
>>>>>>> master
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {c301b3fe-c452-4cf4-9d33-5372921ba1a6}, !- Handle
=======
  {f26c1124-f249-43dd-9f59-65eaf458390c}, !- Handle
>>>>>>> master
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {72b022a3-1bd1-4ccb-a4dc-f2dde68c459a}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {86660aa6-dd03-4733-96a2-2904846927bb}, !- Layer 1
  {4738d873-960d-4d56-967d-1285e4fdb79b}, !- Layer 2
  {f803533e-80c5-4fca-828b-be7944345724}; !- Layer 3

OS:StandardsInformation:Construction,
  {618c104a-79b6-4f44-a662-f9a8fe1dd825}, !- Handle
  {72b022a3-1bd1-4ccb-a4dc-f2dde68c459a}, !- Construction Name
=======
  {b15080f9-de60-4dbf-b1ff-d8b32fb57d17}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {054feef9-99b2-42c6-85c9-b742537e7d01}, !- Layer 1
  {58227063-cdc2-4dc5-a5d1-3c074100d09e}, !- Layer 2
  {2ab30459-7232-4deb-8447-4e62c165c19b}; !- Layer 3

OS:StandardsInformation:Construction,
  {70c2ec8d-d7ec-4535-a98b-d970c2bb6079}, !- Handle
  {b15080f9-de60-4dbf-b1ff-d8b32fb57d17}, !- Construction Name
>>>>>>> master
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {86660aa6-dd03-4733-96a2-2904846927bb}, !- Handle
=======
  {054feef9-99b2-42c6-85c9-b742537e7d01}, !- Handle
>>>>>>> master
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {93758469-18a3-46c1-8db7-890f8ef689ca}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {e5ed597a-44b3-48ec-841f-08f9122ed1c9}; !- Layer 1

OS:StandardsInformation:Construction,
  {7bea36b6-99de-42d7-acdb-f41ca3437408}, !- Handle
  {93758469-18a3-46c1-8db7-890f8ef689ca}, !- Construction Name
=======
  {7697e698-2bd2-4345-9167-e5f015e7761e}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {8c64642b-928f-4e4a-945b-3d4f8033ca64}; !- Layer 1

OS:StandardsInformation:Construction,
  {2458e5a5-60dd-4cbc-abe1-8463332d9f1b}, !- Handle
  {7697e698-2bd2-4345-9167-e5f015e7761e}, !- Construction Name
>>>>>>> master
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {e5ed597a-44b3-48ec-841f-08f9122ed1c9}, !- Handle
=======
  {8c64642b-928f-4e4a-945b-3d4f8033ca64}, !- Handle
>>>>>>> master
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {457fb78d-e5f7-42ab-8919-34e1b9fd805a}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {c8e7541b-274e-419c-b5f7-00d2e0adfa89}, !- Layer 1
  {2eee434c-0ca8-417a-8309-f843c3aaa7ca}, !- Layer 2
  {d22f0a6d-886f-4a1c-94f8-7697e9cfa035}; !- Layer 3

OS:StandardsInformation:Construction,
  {9c10a7ac-d1c9-41a9-9e13-34247642b3f3}, !- Handle
  {457fb78d-e5f7-42ab-8919-34e1b9fd805a}, !- Construction Name
=======
  {7e6ff47c-cfc5-42a2-b435-e418f23daaba}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {cfd50084-aeaa-4ea0-a1a5-27570d3cf1e7}, !- Layer 1
  {c16b81cd-34e9-45f3-b9ff-6bf480ce4263}, !- Layer 2
  {9bc8d4c1-620c-4d95-9784-bd91cd064297}; !- Layer 3

OS:StandardsInformation:Construction,
  {4ff13ba8-654c-404f-b491-ef389d4c720a}, !- Handle
  {7e6ff47c-cfc5-42a2-b435-e418f23daaba}, !- Construction Name
>>>>>>> master
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {c8e7541b-274e-419c-b5f7-00d2e0adfa89}, !- Handle
=======
  {cfd50084-aeaa-4ea0-a1a5-27570d3cf1e7}, !- Handle
>>>>>>> master
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {2eee434c-0ca8-417a-8309-f843c3aaa7ca}, !- Handle
=======
  {c16b81cd-34e9-45f3-b9ff-6bf480ce4263}, !- Handle
>>>>>>> master
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {d22f0a6d-886f-4a1c-94f8-7697e9cfa035}, !- Handle
=======
  {9bc8d4c1-620c-4d95-9784-bd91cd064297}, !- Handle
>>>>>>> master
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {c0a22697-de41-4b98-aafd-8363ae79525b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {6e2d0f23-b61f-4877-9520-e7439663366b}; !- Layer 1

OS:StandardsInformation:Construction,
  {93359902-e588-46cf-869c-aa0fb0479f4d}, !- Handle
  {c0a22697-de41-4b98-aafd-8363ae79525b}, !- Construction Name
=======
  {dae6be97-09e8-47a1-b0b5-55e909e68c9a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {dd7ebfcc-a04b-4332-af90-485eaa941d16}; !- Layer 1

OS:StandardsInformation:Construction,
  {9156236e-05ec-44ff-95d3-8f766068bdd6}, !- Handle
  {dae6be97-09e8-47a1-b0b5-55e909e68c9a}, !- Construction Name
>>>>>>> master
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {6e2d0f23-b61f-4877-9520-e7439663366b}, !- Handle
=======
  {dd7ebfcc-a04b-4332-af90-485eaa941d16}, !- Handle
>>>>>>> master
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {c5fb39fb-ca14-430d-94f1-b9752d2328ec}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c0a22697-de41-4b98-aafd-8363ae79525b}, !- Fixed Window Construction Name
  {c0a22697-de41-4b98-aafd-8363ae79525b}, !- Operable Window Construction Name
  {57efefe7-af72-4241-b65c-c8b13fcbe082}, !- Door Construction Name
=======
  {f75ff44b-1eb1-4a11-b8e1-3563802ae8d8}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {dae6be97-09e8-47a1-b0b5-55e909e68c9a}, !- Fixed Window Construction Name
  {dae6be97-09e8-47a1-b0b5-55e909e68c9a}, !- Operable Window Construction Name
  {04b9254b-788c-4fed-b150-833e60b5652f}, !- Door Construction Name
>>>>>>> master
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
<<<<<<< HEAD
  {57efefe7-af72-4241-b65c-c8b13fcbe082}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {64ef155b-a7d2-43e0-95e3-16a7c477c1fe}; !- Layer 1

OS:StandardsInformation:Construction,
  {66394080-4edb-4ee2-97f5-c718017f8712}, !- Handle
  {57efefe7-af72-4241-b65c-c8b13fcbe082}, !- Construction Name
=======
  {04b9254b-788c-4fed-b150-833e60b5652f}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {4dc124fa-bd0f-464a-a728-284448c9b256}; !- Layer 1

OS:StandardsInformation:Construction,
  {2f58b21c-b020-4ea2-a03e-eab3b2dcc758}, !- Handle
  {04b9254b-788c-4fed-b150-833e60b5652f}, !- Construction Name
>>>>>>> master
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {64ef155b-a7d2-43e0-95e3-16a7c477c1fe}, !- Handle
=======
  {4dc124fa-bd0f-464a-a728-284448c9b256}, !- Handle
>>>>>>> master
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {9fff2ccd-0ebb-4463-b31e-5eaba5c19714}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {64ef155b-a7d2-43e0-95e3-16a7c477c1fe}; !- Layer 1

OS:StandardsInformation:Construction,
  {906568d5-73f0-444b-ace8-b44037a52509}, !- Handle
  {9fff2ccd-0ebb-4463-b31e-5eaba5c19714}, !- Construction Name
=======
  {ec40803a-2a2c-477f-a035-124bfbed40fa}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {4dc124fa-bd0f-464a-a728-284448c9b256}; !- Layer 1

OS:StandardsInformation:Construction,
  {a3c5f17e-fb6a-4e29-b6f9-f9ffc46b298c}, !- Handle
  {ec40803a-2a2c-477f-a035-124bfbed40fa}, !- Construction Name
>>>>>>> master
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {fdbc37a8-1835-40d5-97f7-e09131955e7e}, !- Handle
  90.1-2013 - MedOffice - Plenum - ASHRAE 169-2013-4A, !- Name
  {98510f3c-4462-417d-a0f6-6ccfd3ac8c06}, !- Default Exterior Surface Constructions Name
  {7f5c32d0-657e-4a81-a8e1-2fc535f81a94}, !- Default Interior Surface Constructions Name
  {2c2c6169-12a7-4b10-ba6f-05c118f36904}, !- Default Ground Contact Surface Constructions Name
  {f6bad6bf-bc02-41fc-bc95-d52fe3030142}, !- Default Exterior SubSurface Constructions Name
  {fcf6d53a-29ea-4729-b5b5-d7f60e95ef1a}, !- Default Interior SubSurface Constructions Name
=======
  {9afbc70f-0501-4cf2-bd48-2d894dfe6dfe}, !- Handle
  90.1-2013 - MedOffice - Plenum - ASHRAE 169-2013-4A, !- Name
  {bdb5556f-f13c-4a0d-9432-9e60be5bec38}, !- Default Exterior Surface Constructions Name
  {46e30db2-761a-4087-b3c6-f1df3552970f}, !- Default Interior Surface Constructions Name
  {256fa372-d9a8-4054-9a70-aa43695e77c3}, !- Default Ground Contact Surface Constructions Name
  {71e82e94-f167-410e-81fe-331f9d068a5a}, !- Default Exterior SubSurface Constructions Name
  {f82e50de-d728-4b1f-8a31-7c93d200911f}, !- Default Interior SubSurface Constructions Name
>>>>>>> master
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {98510f3c-4462-417d-a0f6-6ccfd3ac8c06}, !- Handle
=======
  {bdb5556f-f13c-4a0d-9432-9e60be5bec38}, !- Handle
>>>>>>> master
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {7f5c32d0-657e-4a81-a8e1-2fc535f81a94}, !- Handle
  Default Surface Constructions 5,        !- Name
  {1081f273-18d1-4fcc-89d1-67301b05067a}, !- Floor Construction Name
=======
  {46e30db2-761a-4087-b3c6-f1df3552970f}, !- Handle
  Default Surface Constructions 5,        !- Name
  {ee60617e-434c-4c85-a31c-cb85cb71669f}, !- Floor Construction Name
>>>>>>> master
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
<<<<<<< HEAD
  {1081f273-18d1-4fcc-89d1-67301b05067a}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {c9b6ed46-978e-49df-9102-2312a630c09f}; !- Layer 1

OS:StandardsInformation:Construction,
  {cb9cdfd8-fe46-4528-9d81-b0e069ea97af}, !- Handle
  {1081f273-18d1-4fcc-89d1-67301b05067a}, !- Construction Name
=======
  {ee60617e-434c-4c85-a31c-cb85cb71669f}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {e0471150-b3c4-40eb-87ea-c390aca4b2da}; !- Layer 1

OS:StandardsInformation:Construction,
  {9c5a1363-96df-43c5-91fe-6c5785b079f3}, !- Handle
  {ee60617e-434c-4c85-a31c-cb85cb71669f}, !- Construction Name
>>>>>>> master
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {c9b6ed46-978e-49df-9102-2312a630c09f}, !- Handle
=======
  {e0471150-b3c4-40eb-87ea-c390aca4b2da}, !- Handle
>>>>>>> master
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {2c2c6169-12a7-4b10-ba6f-05c118f36904}, !- Handle
=======
  {256fa372-d9a8-4054-9a70-aa43695e77c3}, !- Handle
>>>>>>> master
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {f6bad6bf-bc02-41fc-bc95-d52fe3030142}, !- Handle
=======
  {71e82e94-f167-410e-81fe-331f9d068a5a}, !- Handle
>>>>>>> master
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {fcf6d53a-29ea-4729-b5b5-d7f60e95ef1a}, !- Handle
=======
  {f82e50de-d728-4b1f-8a31-7c93d200911f}, !- Handle
>>>>>>> master
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:EnergyManagementSystem:Sensor,
  {315453d9-7ad8-4809-bd94-b51fa203e2b4}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b9f35a43-3193-4ccd-bb32-a7d365af986e}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {43881db6-9d92-4433-b088-8d1199113ccb}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0281; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {0e185716-bbd0-455a-b1f0-00b3c93d3c72}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {43881db6-9d92-4433-b088-8d1199113ccb}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {849a7a09-e8b2-41d6-bdc8-253caee42c47}, !- Handle
  Wired_LTG,                              !- Name
  {b9f35a43-3193-4ccd-bb32-a7d365af986e}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {598a5917-d01b-4e89-b743-6aa46d144105}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {e818923d-4265-4e22-8eda-4356c1c7d3b6}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  2 Elevator Lift Motors,                 !- Key Name 1
  Electric Equipment Electric Energy;     !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {2a5379bb-b9ee-4392-82a9-3c6ec8c8716d}, !- Handle
  Transformer_1,                          !- Name
  {f62378cf-a58c-4ea8-869b-424197839f3d}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  45000,                                  !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.977,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  Wired_Int_EQUIP;                        !- Meter Name 2

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {744c7097-ed71-404a-b836-d71840d89b45}, !- Handle
=======
  {08e20da0-071e-4cc4-a9a5-4be566c79bf2}, !- Handle
>>>>>>> master
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
<<<<<<< HEAD
  {b75fa131-d1fa-40e6-a614-8625a40a5b43}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {744c7097-ed71-404a-b836-d71840d89b45}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {e133ba35-3233-4a54-a8d0-04ae2e14c2eb}, !- Schedule Name
=======
  {c6a91864-c505-4a6d-b699-b923cc78d845}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {08e20da0-071e-4cc4-a9a5-4be566c79bf2}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {958e7942-5e05-487a-915a-eb604011e0c6}, !- Schedule Name
>>>>>>> master
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {e133ba35-3233-4a54-a8d0-04ae2e14c2eb}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
  {4d35883c-2a54-447a-8f6c-7a46a1b171df}, !- Default Day Schedule Name
  {c96fc9c5-67cc-4e41-865c-8c8506fe0d4e}, !- Summer Design Day Schedule Name
  {2694eb8e-2977-423e-9732-f1111c6a0fe2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d35883c-2a54-447a-8f6c-7a46a1b171df}, !- Handle
  Schedule Day 21,                        !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {958e7942-5e05-487a-915a-eb604011e0c6}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
  {93cbcc05-f119-4942-9d00-685a0648f588}, !- Default Day Schedule Name
  {c379190a-0ce2-40f8-bd13-8d3012a4f4d3}, !- Summer Design Day Schedule Name
  {97e83bdc-3814-4bf3-b761-0ebfa8a19ad0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93cbcc05-f119-4942-9d00-685a0648f588}, !- Handle
  Schedule Day 21,                        !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {413aa312-4800-449c-a15d-31be7db1c086}, !- Handle
  Schedule Rule 20,                       !- Name
  {e133ba35-3233-4a54-a8d0-04ae2e14c2eb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {00808b77-d6b5-4160-a238-fad40566f496}, !- Day Schedule Name
=======
  {15cb2af2-0ba8-45e0-a8fe-a9660a1ca510}, !- Handle
  Schedule Rule 20,                       !- Name
  {958e7942-5e05-487a-915a-eb604011e0c6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca7eff90-50c8-49c3-a3b7-a1b242b42cb2}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {00808b77-d6b5-4160-a238-fad40566f496}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {ca7eff90-50c8-49c3-a3b7-a1b242b42cb2}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
<<<<<<< HEAD
  {c96fc9c5-67cc-4e41-865c-8c8506fe0d4e}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {c379190a-0ce2-40f8-bd13-8d3012a4f4d3}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {2694eb8e-2977-423e-9732-f1111c6a0fe2}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {97e83bdc-3814-4bf3-b761-0ebfa8a19ad0}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {ee72315f-d1c9-4b56-8ef3-265bd210734e}, !- Handle
  Schedule Rule 21,                       !- Name
  {e133ba35-3233-4a54-a8d0-04ae2e14c2eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3577eb84-6268-442a-926c-220d7f7e56fa}, !- Day Schedule Name
=======
  {d457b59c-fe2a-4788-8ddd-6d514cdf3b3c}, !- Handle
  Schedule Rule 21,                       !- Name
  {958e7942-5e05-487a-915a-eb604011e0c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27adee00-3d39-4b03-af94-1237e6f4132c}, !- Day Schedule Name
>>>>>>> master
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {3577eb84-6268-442a-926c-220d7f7e56fa}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {27adee00-3d39-4b03-af94-1237e6f4132c}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {f8c5ad51-e1d3-4b12-8729-1eab31680ec4}, !- Handle
  Schedule Rule 22,                       !- Name
  {e133ba35-3233-4a54-a8d0-04ae2e14c2eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f81ece31-693b-4306-8605-3f19e49f436e}, !- Day Schedule Name
=======
  {48b19a98-9847-4931-ae2c-5cc4d4e21613}, !- Handle
  Schedule Rule 22,                       !- Name
  {958e7942-5e05-487a-915a-eb604011e0c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91f5617f-e5ed-4ce9-8004-86738f628bf3}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {f81ece31-693b-4306-8605-3f19e49f436e}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {91f5617f-e5ed-4ce9-8004-86738f628bf3}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {f610c542-44cd-42f1-872e-1f92e6cfdc8f}, !- Handle
=======
  {8907d0cc-a9be-4d29-ac7c-b82dc232171f}, !- Handle
>>>>>>> master
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
<<<<<<< HEAD
  {73767787-60a9-4a78-9b90-3b88613912df}, !- Handle
  2 Elevator Fans,                        !- Name
  {f610c542-44cd-42f1-872e-1f92e6cfdc8f}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {f6e8cd63-e7be-41bd-8a0e-553ec2b43c3b}, !- Schedule Name
=======
  {b9d7f0aa-68a5-4daa-82e4-5cf699aed77f}, !- Handle
  2 Elevator Fans,                        !- Name
  {8907d0cc-a9be-4d29-ac7c-b82dc232171f}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {fa7527b3-ebb6-421c-ba07-8d96bea274e0}, !- Schedule Name
>>>>>>> master
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {f6e8cd63-e7be-41bd-8a0e-553ec2b43c3b}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
  {393b595b-4215-4694-ae5e-c08c05a70f5e}, !- Default Day Schedule Name
  {a7b4304c-6b8d-41d4-8e36-c36cb63ff5c8}, !- Summer Design Day Schedule Name
  {a12432b5-12fc-4ea8-a198-ead8474c709a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {393b595b-4215-4694-ae5e-c08c05a70f5e}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {fa7527b3-ebb6-421c-ba07-8d96bea274e0}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
  {45631f18-288a-455c-b7ff-fcfa4a50561f}, !- Default Day Schedule Name
  {9936889f-0f49-4581-a14d-0c3d33ad91d3}, !- Summer Design Day Schedule Name
  {b9b6f4bd-daca-458d-a42a-15f38aa5cb14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45631f18-288a-455c-b7ff-fcfa4a50561f}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {a12432b5-12fc-4ea8-a198-ead8474c709a}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {b9b6f4bd-daca-458d-a42a-15f38aa5cb14}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {ffc7d152-b1fc-4cd6-b4b1-2f79775cdcbf}, !- Handle
  Schedule Rule 23,                       !- Name
  {f6e8cd63-e7be-41bd-8a0e-553ec2b43c3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0fdef406-6c96-4ae8-86fb-046234ab2ecf}, !- Day Schedule Name
=======
  {59c83c7c-4a21-4378-8cbb-9eb930bc8824}, !- Handle
  Schedule Rule 23,                       !- Name
  {fa7527b3-ebb6-421c-ba07-8d96bea274e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f563b6e-43ba-4a6d-b353-b64b657d3f86}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {0fdef406-6c96-4ae8-86fb-046234ab2ecf}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {9f563b6e-43ba-4a6d-b353-b64b657d3f86}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
<<<<<<< HEAD
  {a7b4304c-6b8d-41d4-8e36-c36cb63ff5c8}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {9936889f-0f49-4581-a14d-0c3d33ad91d3}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {982fb5a5-bc0a-40a2-83fb-e9d41eba0030}, !- Handle
  Schedule Rule 24,                       !- Name
  {f6e8cd63-e7be-41bd-8a0e-553ec2b43c3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b559b5c-c059-4637-9f32-0e3fce8af06c}, !- Day Schedule Name
=======
  {6678f7bc-ee47-4d95-a933-23135986c1c7}, !- Handle
  Schedule Rule 24,                       !- Name
  {fa7527b3-ebb6-421c-ba07-8d96bea274e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ecedbe5-7626-470c-8a78-fb7d4b80677d}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {0b559b5c-c059-4637-9f32-0e3fce8af06c}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {3ecedbe5-7626-470c-8a78-fb7d4b80677d}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {d8890931-e77a-4dba-9fea-057492a731f7}, !- Handle
=======
  {c5a59ea3-5e7c-4eed-8e59-41e7ec13f0de}, !- Handle
>>>>>>> master
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
<<<<<<< HEAD
  {1d8a754f-46d9-43bb-84e6-7db51dd72e14}, !- Handle
  2 Elevator Lights,                      !- Name
  {d8890931-e77a-4dba-9fea-057492a731f7}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {f6e8cd63-e7be-41bd-8a0e-553ec2b43c3b}, !- Schedule Name
=======
  {66b08c48-de33-442e-a222-4ccaddb78274}, !- Handle
  2 Elevator Lights,                      !- Name
  {c5a59ea3-5e7c-4eed-8e59-41e7ec13f0de}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {fa7527b3-ebb6-421c-ba07-8d96bea274e0}, !- Schedule Name
>>>>>>> master
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {a9188d75-543d-4a2d-b450-74f93ad74b25}, !- Handle
  entry door Infiltration,                !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {61f46963-968c-4a4c-9e34-8a1bac4255a3}, !- Schedule Name
=======
  {e8aa229d-0387-44af-a2cf-7da348e69e5c}, !- Handle
  entry door Infiltration,                !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {1f96cdbd-769c-44fe-a8ae-098072ac975d}, !- Schedule Name
>>>>>>> master
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.678659786,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {61f46963-968c-4a4c-9e34-8a1bac4255a3}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
  {ffef183f-9784-4b08-a069-abc4b203286d}, !- Default Day Schedule Name
  {ffc7cc11-6b01-4751-b2a8-620031a22511}, !- Summer Design Day Schedule Name
  {e94695de-2c27-4a1d-bec6-71857deed57c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffef183f-9784-4b08-a069-abc4b203286d}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {1f96cdbd-769c-44fe-a8ae-098072ac975d}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
  {14035695-7f98-460f-bb6c-1c4629f8941d}, !- Default Day Schedule Name
  {e824c068-d7b7-4fb7-aa2a-ff16b08b6e75}, !- Summer Design Day Schedule Name
  {2a6d9c34-7ba7-4a8d-9805-2587e90e5e5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14035695-7f98-460f-bb6c-1c4629f8941d}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {e94695de-2c27-4a1d-bec6-71857deed57c}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {2a6d9c34-7ba7-4a8d-9805-2587e90e5e5c}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {ffc7cc11-6b01-4751-b2a8-620031a22511}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {e824c068-d7b7-4fb7-aa2a-ff16b08b6e75}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {6da3690e-fb7e-4b33-8db7-f56fa9a9a053}, !- Handle
  Schedule Rule 25,                       !- Name
  {61f46963-968c-4a4c-9e34-8a1bac4255a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dcefca1e-2a98-4cda-b5bb-5e84bb68ddee}, !- Day Schedule Name
=======
  {dee281d4-4329-4af5-8ee6-d85cc705ce73}, !- Handle
  Schedule Rule 25,                       !- Name
  {1f96cdbd-769c-44fe-a8ae-098072ac975d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3998ec2-2218-4b14-b805-13aaad9c9b7e}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {dcefca1e-2a98-4cda-b5bb-5e84bb68ddee}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {f3998ec2-2218-4b14-b805-13aaad9c9b7e}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Material,
<<<<<<< HEAD
  {91ccb224-a86a-461d-a85b-7baa53de6000}, !- Handle
=======
  {f6e0af97-7a54-45f7-b4cd-a653e3b2f1ca}, !- Handle
>>>>>>> master
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {1cb21cf7-d41b-45a8-a238-51cabe9ddda2}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {91ccb224-a86a-461d-a85b-7baa53de6000}; !- Layer 1

OS:InternalMass:Definition,
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Handle
  Internal Mass Definition 1,             !- Name
  {1cb21cf7-d41b-45a8-a238-51cabe9ddda2}, !- Construction Name
=======
  {b16d5d8f-cf81-45a9-a098-d211e52324fd}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {f6e0af97-7a54-45f7-b4cd-a653e3b2f1ca}; !- Layer 1

OS:InternalMass:Definition,
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Handle
  Internal Mass Definition 1,             !- Name
  {b16d5d8f-cf81-45a9-a098-d211e52324fd}, !- Construction Name
>>>>>>> master
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
<<<<<<< HEAD
  {0a5e1866-e3b1-4f92-bdd7-1dadc3c4ba36}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {cef1ea2e-98dd-44b1-9371-f5a1c43bc373}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {7ec805ea-fb3d-49ad-b1c4-73d889071154}, !- Handle
  Core_mid Mass,                          !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {be14064c-63d7-44a6-9258-7a92fac79d65}, !- Handle
  Core_mid Mass,                          !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {2e60912e-0af0-4d00-bf98-11c04d506d0e}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {c9db759c-f345-4179-964c-a3b7596b8d6a}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {73b6f6bc-0f04-48e8-8e79-9e6d2c8cb7bf}, !- Handle
  Core_bottom Mass,                       !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {9b7fe488-b6db-40e7-905b-6d9041341fb3}, !- Handle
  Core_bottom Mass,                       !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {6da772d2-a80e-45a6-84fa-93733ff3207c}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {9b4803e0-7f4f-4051-8b17-899a1625b701}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {3539f17b-6fbb-47d1-84fe-a94da9a6f8bb}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {5cc2f19d-99d3-454f-8fc6-d704aaf0f4b3}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {4f8263fc-7d73-4366-bccb-b11dcd5a648c}, !- Handle
  FirstFloor_Plenum Mass,                 !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {9afee3e7-0796-4635-81da-c5f5a3e56dfa}, !- Handle
  FirstFloor_Plenum Mass,                 !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {d329d58d-5602-4c68-998b-37666b7c7425}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {588c646d-8284-43ca-9930-818bf74f135b}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {dbfaa568-89ed-4834-96b5-5bd7b56fec9b}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {acea1bae-fd0c-47c3-8a72-9d360e3e5e9b}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {e463fc2b-f12c-465f-a94a-a199afab43fd}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {7db8ec9f-acdf-41a7-8155-6642f1ef3732}, !- Handle
