  Perimeter_bot_ZN_4 Mass,                !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {ff20af57-a0bf-45e5-9bee-f2d68b2580ca}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {97e7670c-b67e-4b00-ba49-7b167e58315f}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {ab988e74-2e6c-43ef-817e-88db15a84650}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {09e9a15b-39a8-4884-be22-0093c5c4ebd3}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {3281f53d-a8ef-41df-a005-11871baa45fa}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {9c8233cb-819a-417d-970c-2c996a09ed16}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {f5ed26e6-8bc1-455e-baea-fd7963c6d791}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {9b7945bf-391c-4329-8fc5-ffd30b5b75d5}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {b5643410-0551-498b-bfb8-75647ec432cc}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {8898c366-9120-4a4d-968a-9426db928e62}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {012070ad-f1c3-42b9-849f-58581f3d8763}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {1a1b7e97-a68b-41af-b7b8-a6061dbd16ee}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {68317ff0-da34-4d2d-9fcc-39307d8b1dba}, !- Handle
  Core_top Mass,                          !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {19ffbe33-e3f9-4953-b36d-b5450dd9d43c}, !- Handle
  Core_top Mass,                          !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {467305f5-6046-4393-bac6-c8ec43b6b7f4}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {b6fe5e3f-778d-4a01-bbae-7723383af99c}, !- Internal Mass Definition Name
=======
  {fb24dcc9-6081-40a3-b8d3-d804e2f4bb4d}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {df3df9d9-aa33-4369-bd93-e030d98d9f91}, !- Internal Mass Definition Name
>>>>>>> master
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
<<<<<<< HEAD
  {790588b5-d532-4f9b-89d4-70601cea4a27}, !- Handle
=======
  {f10c0455-df81-47e4-b5b5-0f7777c26c43}, !- Handle
>>>>>>> master
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {1c67a638-89b5-4a24-87f2-135de0a718ce}, !- Loop Temperature Setpoint Node Name
=======
  {77a4b0bb-121d-4e60-a88d-0cd4f45c5e77}, !- Loop Temperature Setpoint Node Name
>>>>>>> master
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {628f6ec0-3757-4182-be31-a82f23119fb5}, !- Plant Side Inlet Node Name
  {57f8d22e-6edc-4bd2-8c7d-7d79e50d110b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {09e54cf7-0122-45e1-89c3-8386d11fab44}, !- Demand Side Inlet Node Name
  {7f62a4c9-f5e7-4866-bdfe-5cc093e25c7e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {af13a0af-8f7c-4877-ba94-7d4977e2fd9b}, !- Availability Manager List Name
=======
  {6fed6ea5-31ad-4b1d-a097-e24f1946fcd9}, !- Plant Side Inlet Node Name
  {1e98f98e-e098-4c47-a832-1ea483ab63e9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {aa3dfbaf-6648-4fe9-be92-f0d28505a750}, !- Demand Side Inlet Node Name
  {1a3c29f9-a5ae-4fda-9415-04f519b4bdce}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {300a46e9-4e6a-45ab-892b-40a56c54c056}, !- Availability Manager List Name
>>>>>>> master
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Demand Mixer Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Demand Splitter Name
  {bf584379-8570-4b4d-955c-49a10dba76a5}, !- Supply Mixer Name
  {37cfb546-3350-4ce0-93d6-06bf48411a92}; !- Supply Splitter Name

OS:Node,
  {231cc5d8-f379-46bb-89f3-1a3c050bef14}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {628f6ec0-3757-4182-be31-a82f23119fb5}, !- Inlet Port
  {292b494c-5149-42e6-9db8-d901af483901}; !- Outlet Port

OS:Node,
  {1c67a638-89b5-4a24-87f2-135de0a718ce}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {5b1b6a55-343c-4cf9-9cb4-17ddd554ba5c}, !- Inlet Port
  {57f8d22e-6edc-4bd2-8c7d-7d79e50d110b}; !- Outlet Port

OS:Node,
  {3910d0ca-89fa-4cdb-b13f-9255daac7b7f}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Name
  {887812c5-111a-4464-a925-5cabf1b8bab7}, !- Inlet Port
  {fd63b8f6-2b9b-49c0-be2c-6724a619871d}; !- Outlet Port

OS:Connector:Mixer,
  {bf584379-8570-4b4d-955c-49a10dba76a5}, !- Handle
  Connector Mixer 1,                      !- Name
  {b193ef89-d3e7-42b8-8e04-6dc8a13506f2}, !- Outlet Branch Name
  {9618f8c6-38a7-45cb-aa10-eeda8bd6b265}, !- Inlet Branch Name 1
  {6a28cb83-4f47-41a9-853c-4989d95221fb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {37cfb546-3350-4ce0-93d6-06bf48411a92}, !- Handle
  Connector Splitter 1,                   !- Name
  {0a774c05-ecb0-42c8-b82d-88e8867b9519}, !- Inlet Branch Name
  {887812c5-111a-4464-a925-5cabf1b8bab7}, !- Outlet Branch Name 1
  {c87e52ea-7643-42db-8573-02225228a4f6}; !- Outlet Branch Name 2

OS:Connection,
  {628f6ec0-3757-4182-be31-a82f23119fb5}, !- Handle
  {3b6ec07c-5cad-48df-9a50-ead101151593}, !- Name
  {790588b5-d532-4f9b-89d4-70601cea4a27}, !- Source Object
  14,                                     !- Outlet Port
  {231cc5d8-f379-46bb-89f3-1a3c050bef14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {887812c5-111a-4464-a925-5cabf1b8bab7}, !- Handle
  {a4b63b5c-ed59-4cbe-b9bf-f8715addffc9}, !- Name
  {37cfb546-3350-4ce0-93d6-06bf48411a92}, !- Source Object
  3,                                      !- Outlet Port
  {3910d0ca-89fa-4cdb-b13f-9255daac7b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f8d22e-6edc-4bd2-8c7d-7d79e50d110b}, !- Handle
  {921827a1-9e65-4f27-88fe-3dacc6191e82}, !- Name
  {1c67a638-89b5-4a24-87f2-135de0a718ce}, !- Source Object
  3,                                      !- Outlet Port
  {790588b5-d532-4f9b-89d4-70601cea4a27}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {04ccdbb9-2c37-482b-8fe5-c49deb4c0a63}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {09e54cf7-0122-45e1-89c3-8386d11fab44}, !- Inlet Port
  {d2fb2dc0-45a7-4ba4-8210-6d0224705271}; !- Outlet Port

OS:Node,
  {04fc7664-31fc-409b-8f04-478d3df888e4}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {d7ee861a-d249-46f4-979d-a0ea13e4a403}, !- Inlet Port
  {7f62a4c9-f5e7-4866-bdfe-5cc093e25c7e}; !- Outlet Port

OS:Node,
  {d59bd070-2612-4d15-923e-dea2d7a833ea}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {ce2de65e-7652-4c73-a142-552cde9b741e}, !- Inlet Port
  {a57d6951-a2c5-46ef-81be-ca892bd0eaf1}; !- Outlet Port

OS:Connector:Mixer,
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Handle
  Connector Mixer 2,                      !- Name
  {c65a8f4c-4f84-4e44-87e8-6c065faaab05}, !- Outlet Branch Name
  {c3e03cc0-4acd-48a2-86a2-d4e06bc4268c}, !- Inlet Branch Name 1
  {28c97092-a015-4eba-9da3-ac34223ad55d}, !- Inlet Branch Name 2
  {451f3760-c3f8-4c0a-9d5b-3bae0a2f9328}, !- Inlet Branch Name 3
  {a7b98f19-4841-412f-9d2a-335c9dea9d75}, !- Inlet Branch Name 4
  {b7a5677b-b6d0-4817-95db-40f5b32ca8b0}, !- Inlet Branch Name 5
  {d2880bd3-c88e-4ba7-88b2-56e7364c55f4}, !- Inlet Branch Name 6
  {19f10889-7c61-468c-9006-05d87950b4f5}, !- Inlet Branch Name 7
  {b82e1ad4-4da5-4918-9ba7-0caf2672ec7f}, !- Inlet Branch Name 8
  {800795f2-1516-4733-b8ef-9da85e2f7d39}, !- Inlet Branch Name 9
  {dcf5d5c9-0e70-493f-b214-9effde8b4ce8}, !- Inlet Branch Name 10
  {efde677d-a9ce-4ff0-bf07-e88bac436bec}, !- Inlet Branch Name 11
  {499eb98f-ef9b-42c2-a562-230c5ea9b136}, !- Inlet Branch Name 12
  {4331d44f-3b1d-4ad7-a895-733f889c28c0}, !- Inlet Branch Name 13
  {70be2858-6fcf-4b2b-b19a-e4a9e83bcb00}, !- Inlet Branch Name 14
  {eb887fca-b50e-419b-85e7-26d50ea30b66}, !- Inlet Branch Name 15
  {ed0902e1-186c-41e6-abb2-bef49916da9c}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Handle
  Connector Splitter 2,                   !- Name
  {d2fb2dc0-45a7-4ba4-8210-6d0224705271}, !- Inlet Branch Name
  {ce2de65e-7652-4c73-a142-552cde9b741e}, !- Outlet Branch Name 1
  {79f92d40-73e1-4626-a0e8-ea4f37b91654}, !- Outlet Branch Name 2
  {6df8c12e-0550-4daa-bed3-815e13aec5e0}, !- Outlet Branch Name 3
  {80cde85f-6ed1-4c96-b4d5-d97a99066be0}, !- Outlet Branch Name 4
  {3696e124-acfc-4737-a754-1f02d7e016dd}, !- Outlet Branch Name 5
  {34bd89ad-104b-4952-8791-cdda37dd8c8d}, !- Outlet Branch Name 6
  {e41ef8fc-e934-430e-a7dd-dcc5c8219193}, !- Outlet Branch Name 7
  {1e871685-e72c-4cf2-807a-630e22957a2c}, !- Outlet Branch Name 8
  {a39f1cd8-f79c-4b65-afdf-55c7a01a617b}, !- Outlet Branch Name 9
  {bf177b92-fe9a-4a7a-8b52-96739472188e}, !- Outlet Branch Name 10
  {4ef9561a-0d9f-4676-9375-a625c996920c}, !- Outlet Branch Name 11
  {7dc1f0a0-cd51-41ea-b350-2857873172c4}, !- Outlet Branch Name 12
  {5934af31-61d5-4580-b10f-b4c93b4a6658}, !- Outlet Branch Name 13
  {89889498-41d2-4f20-bcbb-400083eb1ba5}, !- Outlet Branch Name 14
  {12ec95b7-2b45-4373-9b12-c4f90a2dd514}, !- Outlet Branch Name 15
  {d0f04e7d-a782-4c92-ad7a-8b26e9c092be}; !- Outlet Branch Name 16

OS:Connection,
  {09e54cf7-0122-45e1-89c3-8386d11fab44}, !- Handle
  {a69feb9e-8a53-4785-b3b1-6c2039e9da79}, !- Name
  {790588b5-d532-4f9b-89d4-70601cea4a27}, !- Source Object
  17,                                     !- Outlet Port
  {04ccdbb9-2c37-482b-8fe5-c49deb4c0a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2fb2dc0-45a7-4ba4-8210-6d0224705271}, !- Handle
  {521535e6-03ac-4110-8d7f-af059163e81d}, !- Name
  {04ccdbb9-2c37-482b-8fe5-c49deb4c0a63}, !- Source Object
  3,                                      !- Outlet Port
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce2de65e-7652-4c73-a142-552cde9b741e}, !- Handle
  {66b7b4d9-792f-42a8-8197-9e17c8718091}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  3,                                      !- Outlet Port
  {d59bd070-2612-4d15-923e-dea2d7a833ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f62a4c9-f5e7-4866-bdfe-5cc093e25c7e}, !- Handle
  {54db14a6-bd56-4b56-95ca-1d501b0f0d14}, !- Name
  {04fc7664-31fc-409b-8f04-478d3df888e4}, !- Source Object
  3,                                      !- Outlet Port
  {790588b5-d532-4f9b-89d4-70601cea4a27}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b591da10-6dd0-4a48-8db1-6e9932d1fbdc}, !- Handle
  {790588b5-d532-4f9b-89d4-70601cea4a27}, !- Plant or Condenser Loop Name
=======
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Demand Mixer Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Demand Splitter Name
  {ea37d951-913d-4946-8ba9-63521bd27403}, !- Supply Mixer Name
  {0e2dccea-2ad9-48f1-9aba-e659159e69d6}; !- Supply Splitter Name

OS:Node,
  {d6695342-c6f3-4a3a-9551-737d91df31aa}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {6fed6ea5-31ad-4b1d-a097-e24f1946fcd9}, !- Inlet Port
  {171cd7d0-06ba-4b6d-ba51-6f3c2e478531}; !- Outlet Port

OS:Node,
  {77a4b0bb-121d-4e60-a88d-0cd4f45c5e77}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {ae46b609-0fae-4ad7-82fb-2aa51508038c}, !- Inlet Port
  {1e98f98e-e098-4c47-a832-1ea483ab63e9}; !- Outlet Port

OS:Node,
  {306df110-0b1a-47e4-bbea-01395f83c195}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Name
  {7b29c7a8-5210-43b0-b33c-d19d8728c767}, !- Inlet Port
  {c0cadb07-8e9d-4720-b9cc-0dae315082ca}; !- Outlet Port

OS:Connector:Mixer,
  {ea37d951-913d-4946-8ba9-63521bd27403}, !- Handle
  Connector Mixer 1,                      !- Name
  {005be5ad-b03a-459d-8fd5-4604a60e4e2d}, !- Outlet Branch Name
  {481de01a-c487-4657-a9a7-65a2e575a242}, !- Inlet Branch Name 1
  {f0ee5b02-f9ad-49fc-85d3-221a7fbe7454}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0e2dccea-2ad9-48f1-9aba-e659159e69d6}, !- Handle
  Connector Splitter 1,                   !- Name
  {7b4e2cf8-000e-4ecd-9887-e3c970bdc016}, !- Inlet Branch Name
  {7b29c7a8-5210-43b0-b33c-d19d8728c767}, !- Outlet Branch Name 1
  {1cb87938-d350-4317-8b6a-5189bf314d12}; !- Outlet Branch Name 2

OS:Connection,
  {6fed6ea5-31ad-4b1d-a097-e24f1946fcd9}, !- Handle
  {9e8fe676-28d8-487d-b4a3-6050a0a51834}, !- Name
  {f10c0455-df81-47e4-b5b5-0f7777c26c43}, !- Source Object
  14,                                     !- Outlet Port
  {d6695342-c6f3-4a3a-9551-737d91df31aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b29c7a8-5210-43b0-b33c-d19d8728c767}, !- Handle
  {7e8e37bb-0ea4-434f-8910-a518c7283267}, !- Name
  {0e2dccea-2ad9-48f1-9aba-e659159e69d6}, !- Source Object
  3,                                      !- Outlet Port
  {306df110-0b1a-47e4-bbea-01395f83c195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e98f98e-e098-4c47-a832-1ea483ab63e9}, !- Handle
  {3115d57b-a810-4b7c-99ba-c2ff34a5cf89}, !- Name
  {77a4b0bb-121d-4e60-a88d-0cd4f45c5e77}, !- Source Object
  3,                                      !- Outlet Port
  {f10c0455-df81-47e4-b5b5-0f7777c26c43}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a72510a4-e604-45ba-b601-29e8847c3ba7}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {aa3dfbaf-6648-4fe9-be92-f0d28505a750}, !- Inlet Port
  {aea2fc0a-818a-4b19-b7b6-2fb6aa2a5402}; !- Outlet Port

OS:Node,
  {d51b0593-4627-402c-a88c-daf9464b489e}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {7a3a8bb5-628a-4cc6-b4c4-4288e92dcf80}, !- Inlet Port
  {1a3c29f9-a5ae-4fda-9415-04f519b4bdce}; !- Outlet Port

OS:Node,
  {83b376a4-3e4e-47a0-922d-dc74c030ede0}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {74351ba4-db46-4407-af03-f85bce1496d0}, !- Inlet Port
  {f6b64f9b-0759-4e9d-a957-7a7566d96e7d}; !- Outlet Port

OS:Connector:Mixer,
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Handle
  Connector Mixer 2,                      !- Name
  {be302571-16a7-488b-a5a9-b4f9b64bcd58}, !- Outlet Branch Name
  {37df6e0a-1c86-4afe-bbe3-51cf6f195c1e}, !- Inlet Branch Name 1
  {4f8784d2-7f53-4513-8ac9-c6dd08b13811}, !- Inlet Branch Name 2
  {da38c6a3-e2bd-4b2e-97c1-99955d02562c}, !- Inlet Branch Name 3
  {f8247bec-cf2d-42a7-a53a-871eedbf4d36}, !- Inlet Branch Name 4
  {fb355445-aecc-4824-8cfe-8a7f4a27c3f5}, !- Inlet Branch Name 5
  {1b469c20-9fa1-4df1-9859-21d5170493c7}, !- Inlet Branch Name 6
  {4d919c24-0253-4d85-a180-8a9b715249f2}, !- Inlet Branch Name 7
  {9c6a8347-151b-43b2-9509-7d8417908e60}, !- Inlet Branch Name 8
  {777b9523-61f8-4ebc-975a-a9438d75793a}, !- Inlet Branch Name 9
  {6d85aa9c-b5c9-4044-a670-55c950084cdc}, !- Inlet Branch Name 10
  {e61cfa4d-17ab-4231-a83b-991a16026579}, !- Inlet Branch Name 11
  {735a9262-8854-45dd-91cb-1b4adb3ba0ae}, !- Inlet Branch Name 12
  {d34be73a-d776-44ab-bc9d-c40c026e390b}, !- Inlet Branch Name 13
  {96844026-3195-4824-ba44-51e0a00aa12f}, !- Inlet Branch Name 14
  {9ed3acdf-0a4b-4307-849f-c16fb6e299be}, !- Inlet Branch Name 15
  {3a6420ee-fa6f-4062-9c9e-dd6d81c60086}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Handle
  Connector Splitter 2,                   !- Name
  {aea2fc0a-818a-4b19-b7b6-2fb6aa2a5402}, !- Inlet Branch Name
  {74351ba4-db46-4407-af03-f85bce1496d0}, !- Outlet Branch Name 1
  {aef32edd-37e1-446d-98db-a78953a90428}, !- Outlet Branch Name 2
  {605d399e-31f5-4dee-8e6f-0cb2c10d280d}, !- Outlet Branch Name 3
  {3b773663-2144-447b-bcf2-c9dc53376c32}, !- Outlet Branch Name 4
  {748b812a-fdef-4c21-92e6-4ea9a13aa219}, !- Outlet Branch Name 5
  {cb073eb9-895c-4103-8899-63f3efb1b0e1}, !- Outlet Branch Name 6
  {ccf2d24d-a8f0-4cfd-9524-48d14c42a48f}, !- Outlet Branch Name 7
  {a8fc6a9c-37bc-44da-a28e-82fb8aa6d9a9}, !- Outlet Branch Name 8
  {47307ba5-2c07-4155-99dd-a0d3c751dac2}, !- Outlet Branch Name 9
  {e4096609-6eb3-4a5f-8028-3ab117732490}, !- Outlet Branch Name 10
  {e19eeb69-44be-4ada-8baf-335ef40351ae}, !- Outlet Branch Name 11
  {13f92520-6937-44d1-bd01-ede7dcf242ae}, !- Outlet Branch Name 12
  {39c8d6b3-9ec1-45d1-b447-55562323f4bc}, !- Outlet Branch Name 13
  {c1b2743a-b7a3-4e07-ba27-70c0de276217}, !- Outlet Branch Name 14
  {4e11e462-6e3f-40fb-a7b0-d7efed1b761a}, !- Outlet Branch Name 15
  {cbbc083e-97f9-4658-836e-f81c5a79b3dd}; !- Outlet Branch Name 16

OS:Connection,
  {aa3dfbaf-6648-4fe9-be92-f0d28505a750}, !- Handle
  {de2980a7-c712-4525-8398-5c17cb38783f}, !- Name
  {f10c0455-df81-47e4-b5b5-0f7777c26c43}, !- Source Object
  17,                                     !- Outlet Port
  {a72510a4-e604-45ba-b601-29e8847c3ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea2fc0a-818a-4b19-b7b6-2fb6aa2a5402}, !- Handle
  {6188699b-ccd4-46c7-90c5-b96c52011ac9}, !- Name
  {a72510a4-e604-45ba-b601-29e8847c3ba7}, !- Source Object
  3,                                      !- Outlet Port
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74351ba4-db46-4407-af03-f85bce1496d0}, !- Handle
  {b837103a-bfb4-4493-91e4-aee9bd56935d}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  3,                                      !- Outlet Port
  {83b376a4-3e4e-47a0-922d-dc74c030ede0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3c29f9-a5ae-4fda-9415-04f519b4bdce}, !- Handle
  {5340ff74-dcdd-4d77-99c6-80d923ed4b4e}, !- Name
  {d51b0593-4627-402c-a88c-daf9464b489e}, !- Source Object
  3,                                      !- Outlet Port
  {f10c0455-df81-47e4-b5b5-0f7777c26c43}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {164bd99d-60ec-4de0-9eb8-382e9ad35491}, !- Handle
  {f10c0455-df81-47e4-b5b5-0f7777c26c43}, !- Plant or Condenser Loop Name
>>>>>>> master
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {af13a0af-8f7c-4877-ba94-7d4977e2fd9b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {54057b2d-f0e2-471e-861f-5ca3924ff0c5}, !- Handle
=======
  {300a46e9-4e6a-45ab-892b-40a56c54c056}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {55890975-5efc-4c8b-8fec-2ad3365ebbbf}, !- Handle
>>>>>>> master
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {bdfb9dfe-23d8-4eae-abce-3bf62146f452}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {54057b2d-f0e2-471e-861f-5ca3924ff0c5}, !- Schedule Type Limits Name
  {bf83c7fc-8ac2-4fce-8464-795a7c602ae0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf83c7fc-8ac2-4fce-8464-795a7c602ae0}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {54057b2d-f0e2-471e-861f-5ca3924ff0c5}, !- Schedule Type Limits Name
=======
  {a4457fcf-c4b2-4468-a743-9e0b8296d7cd}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {55890975-5efc-4c8b-8fec-2ad3365ebbbf}, !- Schedule Type Limits Name
  {10d14b10-ba37-45c5-b1e1-5d3580820b76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10d14b10-ba37-45c5-b1e1-5d3580820b76}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {55890975-5efc-4c8b-8fec-2ad3365ebbbf}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {1e26a47f-cf52-43b7-b30b-67cd9bbd3925}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {bdfb9dfe-23d8-4eae-abce-3bf62146f452}, !- Schedule Name
  {1c67a638-89b5-4a24-87f2-135de0a718ce}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {0a6556fb-02c7-4db2-9b38-d0d172093cf5}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {292b494c-5149-42e6-9db8-d901af483901}, !- Inlet Node Name
  {cff5c14b-6ff1-4937-8824-ba4494b2166f}, !- Outlet Node Name
=======
  {d468d29a-6b6d-4a02-b39a-c11b2a5637bb}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a4457fcf-c4b2-4468-a743-9e0b8296d7cd}, !- Schedule Name
  {77a4b0bb-121d-4e60-a88d-0cd4f45c5e77}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7b824678-7955-4901-b94f-cdacbf8ec668}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {171cd7d0-06ba-4b6d-ba51-6f3c2e478531}, !- Inlet Node Name
  {cd8f3c6f-4897-46e3-8a45-abae58ba0a77}, !- Outlet Node Name
>>>>>>> master
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
<<<<<<< HEAD
  {be3f80a0-e66b-448a-a959-9d74b26b86ed}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {cff5c14b-6ff1-4937-8824-ba4494b2166f}, !- Inlet Port
  {0a774c05-ecb0-42c8-b82d-88e8867b9519}; !- Outlet Port

OS:Connection,
  {292b494c-5149-42e6-9db8-d901af483901}, !- Handle
  {a6d21384-20e9-415b-9bc0-de78dc29f8cb}, !- Name
  {231cc5d8-f379-46bb-89f3-1a3c050bef14}, !- Source Object
  3,                                      !- Outlet Port
  {0a6556fb-02c7-4db2-9b38-d0d172093cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff5c14b-6ff1-4937-8824-ba4494b2166f}, !- Handle
  {ffee257d-b9c4-4e50-8246-ce6199e67e2f}, !- Name
  {0a6556fb-02c7-4db2-9b38-d0d172093cf5}, !- Source Object
  3,                                      !- Outlet Port
  {be3f80a0-e66b-448a-a959-9d74b26b86ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a774c05-ecb0-42c8-b82d-88e8867b9519}, !- Handle
  {17e520f7-261b-494b-b508-789302955c5c}, !- Name
  {be3f80a0-e66b-448a-a959-9d74b26b86ed}, !- Source Object
  3,                                      !- Outlet Port
  {37cfb546-3350-4ce0-93d6-06bf48411a92}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b20e33db-e968-4e6d-9975-170901830809}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {bdfb9dfe-23d8-4eae-abce-3bf62146f452}, !- Setpoint Temperature Schedule Name
=======
  {85d81ed7-9fb2-4811-809a-587fdb9b6a56}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {cd8f3c6f-4897-46e3-8a45-abae58ba0a77}, !- Inlet Port
  {7b4e2cf8-000e-4ecd-9887-e3c970bdc016}; !- Outlet Port

OS:Connection,
  {171cd7d0-06ba-4b6d-ba51-6f3c2e478531}, !- Handle
  {9e3193a3-6e9f-42d1-86ce-6f64fdc99256}, !- Name
  {d6695342-c6f3-4a3a-9551-737d91df31aa}, !- Source Object
  3,                                      !- Outlet Port
  {7b824678-7955-4901-b94f-cdacbf8ec668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8f3c6f-4897-46e3-8a45-abae58ba0a77}, !- Handle
  {bf5b2430-5197-4f46-81dc-77a2d4f11e69}, !- Name
  {7b824678-7955-4901-b94f-cdacbf8ec668}, !- Source Object
  3,                                      !- Outlet Port
  {85d81ed7-9fb2-4811-809a-587fdb9b6a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4e2cf8-000e-4ecd-9887-e3c970bdc016}, !- Handle
  {673d9c1f-5ce5-4628-9f1b-9a4433c12853}, !- Name
  {85d81ed7-9fb2-4811-809a-587fdb9b6a56}, !- Source Object
  3,                                      !- Outlet Port
  {0e2dccea-2ad9-48f1-9aba-e659159e69d6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {3c41ef30-c4ae-452f-b046-34f0c1601de3}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {a4457fcf-c4b2-4468-a743-9e0b8296d7cd}, !- Setpoint Temperature Schedule Name
>>>>>>> master
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8084525184,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2003.43021539038,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  2003.43021539038,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {1fc40fa5-3662-477d-b5d2-8363659e456a}, !- Ambient Temperature Thermal Zone Name
=======
  {218d9e34-1edf-4b77-a82f-8a5ba1303223}, !- Ambient Temperature Thermal Zone Name
>>>>>>> master
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.962391970802,                         !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.962391970802,                         !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {fd63b8f6-2b9b-49c0-be2c-6724a619871d}, !- Use Side Inlet Node Name
  {3400fa5e-3544-42ad-8ce1-8f719dcf66e1}, !- Use Side Outlet Node Name
=======
  {c0cadb07-8e9d-4720-b9cc-0dae315082ca}, !- Use Side Inlet Node Name
  {328ef0a2-e5e3-4b0d-a4dc-4e7e2f3b0a89}, !- Use Side Outlet Node Name
>>>>>>> master
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {bf138c0f-0d0e-49d0-adda-f92550f7eb89}, !- Handle
  Schedule Day 28,                        !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {e26f1d0e-0248-4409-911b-5967376549c3}, !- Handle
  Schedule Day 28,                        !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {36b251b2-99ef-4d1d-b1df-bf49804449c4}, !- Handle
  Schedule Day 29,                        !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {4d1e6394-a77c-4c2b-99a3-10e0968bbe03}, !- Handle
  Schedule Day 29,                        !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {38ce77c5-7362-4ee3-9b90-1dc0e8fd4b2b}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node, !- Name
  {3400fa5e-3544-42ad-8ce1-8f719dcf66e1}, !- Inlet Port
  {9618f8c6-38a7-45cb-aa10-eeda8bd6b265}; !- Outlet Port

OS:Connection,
  {fd63b8f6-2b9b-49c0-be2c-6724a619871d}, !- Handle
  {35bba522-f025-4419-b7b5-bd5b9b32a47f}, !- Name
  {3910d0ca-89fa-4cdb-b13f-9255daac7b7f}, !- Source Object
  3,                                      !- Outlet Port
  {b20e33db-e968-4e6d-9975-170901830809}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3400fa5e-3544-42ad-8ce1-8f719dcf66e1}, !- Handle
  {b610fee1-84bc-4857-900e-4f94aef464aa}, !- Name
  {b20e33db-e968-4e6d-9975-170901830809}, !- Source Object
  32,                                     !- Outlet Port
  {38ce77c5-7362-4ee3-9b90-1dc0e8fd4b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9618f8c6-38a7-45cb-aa10-eeda8bd6b265}, !- Handle
  {9425ae01-cee4-422b-9c7e-afd592b4d68a}, !- Name
  {38ce77c5-7362-4ee3-9b90-1dc0e8fd4b2b}, !- Source Object
  3,                                      !- Outlet Port
  {bf584379-8570-4b4d-955c-49a10dba76a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ae7e1c51-9e8c-443d-ad27-6a5e2c7b793c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {baca3cf3-8cf8-426f-9986-010c94a050ed}, !- Inlet Node Name
  {40179b98-aeab-414c-9a0e-932120840548}; !- Outlet Node Name

OS:Node,
  {498df31b-fee9-4014-b5e5-f62d14f03462}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {c87e52ea-7643-42db-8573-02225228a4f6}, !- Inlet Port
  {baca3cf3-8cf8-426f-9986-010c94a050ed}; !- Outlet Port

OS:Connection,
  {c87e52ea-7643-42db-8573-02225228a4f6}, !- Handle
  {63d55388-6eb5-4786-9f52-002392b4ec37}, !- Name
  {37cfb546-3350-4ce0-93d6-06bf48411a92}, !- Source Object
  4,                                      !- Outlet Port
  {498df31b-fee9-4014-b5e5-f62d14f03462}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f621546-a89c-446b-adfb-67f420fc983d}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {40179b98-aeab-414c-9a0e-932120840548}, !- Inlet Port
  {6a28cb83-4f47-41a9-853c-4989d95221fb}; !- Outlet Port

OS:Connection,
  {baca3cf3-8cf8-426f-9986-010c94a050ed}, !- Handle
  {4e3e281b-bebd-43ff-b7ff-339a74aba4f0}, !- Name
  {498df31b-fee9-4014-b5e5-f62d14f03462}, !- Source Object
  3,                                      !- Outlet Port
  {ae7e1c51-9e8c-443d-ad27-6a5e2c7b793c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40179b98-aeab-414c-9a0e-932120840548}, !- Handle
  {493eac66-0f52-43ed-9538-4fddac183260}, !- Name
  {ae7e1c51-9e8c-443d-ad27-6a5e2c7b793c}, !- Source Object
  3,                                      !- Outlet Port
  {6f621546-a89c-446b-adfb-67f420fc983d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a28cb83-4f47-41a9-853c-4989d95221fb}, !- Handle
  {8e4bf521-985a-42dc-a9b0-b81174cc5fff}, !- Name
  {6f621546-a89c-446b-adfb-67f420fc983d}, !- Source Object
  3,                                      !- Outlet Port
  {bf584379-8570-4b4d-955c-49a10dba76a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {01b06441-b5a7-4805-be67-ed5072b671ba}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a57d6951-a2c5-46ef-81be-ca892bd0eaf1}, !- Inlet Node Name
  {b76fd3b7-8e65-4beb-9952-c8312bcf1e68}; !- Outlet Node Name

OS:Node,
  {9ed65bab-029b-4474-9852-35b17d9c17bd}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {b76fd3b7-8e65-4beb-9952-c8312bcf1e68}, !- Inlet Port
  {c3e03cc0-4acd-48a2-86a2-d4e06bc4268c}; !- Outlet Port

OS:Connection,
  {a57d6951-a2c5-46ef-81be-ca892bd0eaf1}, !- Handle
  {18cd6a87-a6a4-471c-b2b9-36b71487f461}, !- Name
  {d59bd070-2612-4d15-923e-dea2d7a833ea}, !- Source Object
  3,                                      !- Outlet Port
  {01b06441-b5a7-4805-be67-ed5072b671ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76fd3b7-8e65-4beb-9952-c8312bcf1e68}, !- Handle
  {f35812a6-e776-4ba8-8aec-f75a537f0828}, !- Name
  {01b06441-b5a7-4805-be67-ed5072b671ba}, !- Source Object
  3,                                      !- Outlet Port
  {9ed65bab-029b-4474-9852-35b17d9c17bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e03cc0-4acd-48a2-86a2-d4e06bc4268c}, !- Handle
  {48347bca-4bb2-4449-a828-474aebe86467}, !- Name
  {9ed65bab-029b-4474-9852-35b17d9c17bd}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dbda31a8-717b-4b64-89d6-f870095d448e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {cad43f60-f875-4344-8254-d5af2ac17385}, !- Inlet Node Name
  {5b1b6a55-343c-4cf9-9cb4-17ddd554ba5c}; !- Outlet Node Name

OS:Node,
  {512a83ae-fcd6-426d-b4fe-e54d18ddaacf}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b193ef89-d3e7-42b8-8e04-6dc8a13506f2}, !- Inlet Port
  {cad43f60-f875-4344-8254-d5af2ac17385}; !- Outlet Port

OS:Connection,
  {b193ef89-d3e7-42b8-8e04-6dc8a13506f2}, !- Handle
  {faa0e074-917b-4723-8762-a9a40b6b04be}, !- Name
  {bf584379-8570-4b4d-955c-49a10dba76a5}, !- Source Object
  2,                                      !- Outlet Port
  {512a83ae-fcd6-426d-b4fe-e54d18ddaacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad43f60-f875-4344-8254-d5af2ac17385}, !- Handle
  {69e56343-abb8-4ad5-81b8-38a431f749d4}, !- Name
  {512a83ae-fcd6-426d-b4fe-e54d18ddaacf}, !- Source Object
  3,                                      !- Outlet Port
  {dbda31a8-717b-4b64-89d6-f870095d448e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1b6a55-343c-4cf9-9cb4-17ddd554ba5c}, !- Handle
  {ecdae8de-dc3f-46b2-bd3b-3b0f702d234b}, !- Name
  {dbda31a8-717b-4b64-89d6-f870095d448e}, !- Source Object
  3,                                      !- Outlet Port
  {1c67a638-89b5-4a24-87f2-135de0a718ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e52fb939-d560-4690-931c-5fbc10a47a8f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5ba24940-5e14-4173-940b-1b15848ae208}, !- Inlet Node Name
  {d7ee861a-d249-46f4-979d-a0ea13e4a403}; !- Outlet Node Name

OS:Node,
  {062fbaa6-48ee-4e9b-91ab-77d5ddcd1cc9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {c65a8f4c-4f84-4e44-87e8-6c065faaab05}, !- Inlet Port
  {5ba24940-5e14-4173-940b-1b15848ae208}; !- Outlet Port

OS:Connection,
  {c65a8f4c-4f84-4e44-87e8-6c065faaab05}, !- Handle
  {d4c9f7bd-6f15-4fcf-9be1-a0a97aa2ff46}, !- Name
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Source Object
  2,                                      !- Outlet Port
  {062fbaa6-48ee-4e9b-91ab-77d5ddcd1cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba24940-5e14-4173-940b-1b15848ae208}, !- Handle
  {8ca1ec70-46cd-4d0e-8d9f-ce7f1fb7008c}, !- Name
  {062fbaa6-48ee-4e9b-91ab-77d5ddcd1cc9}, !- Source Object
  3,                                      !- Outlet Port
  {e52fb939-d560-4690-931c-5fbc10a47a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ee861a-d249-46f4-979d-a0ea13e4a403}, !- Handle
  {cd1f58b6-4880-4364-b61b-3526cb17aa75}, !- Name
  {e52fb939-d560-4690-931c-5fbc10a47a8f}, !- Source Object
  3,                                      !- Outlet Port
  {04fc7664-31fc-409b-8f04-478d3df888e4}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e9f804bc-1e9b-487b-adf7-8ceb858cf069}, !- Handle
  Water Use Connections 1,                !- Name
  {1b8ba9c6-c38d-4857-81a1-6ff5b2165e78}, !- Inlet Node Name
  {5f9b8bc1-22c7-429a-8728-ec5a2ab974bd}, !- Outlet Node Name
=======
  {23399f9d-dcc1-42c2-b02b-6d6f912726d9}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node, !- Name
  {328ef0a2-e5e3-4b0d-a4dc-4e7e2f3b0a89}, !- Inlet Port
  {481de01a-c487-4657-a9a7-65a2e575a242}; !- Outlet Port

OS:Connection,
  {c0cadb07-8e9d-4720-b9cc-0dae315082ca}, !- Handle
  {e2dc38ba-fcfe-42a2-aa19-e59f4065279d}, !- Name
  {306df110-0b1a-47e4-bbea-01395f83c195}, !- Source Object
  3,                                      !- Outlet Port
  {3c41ef30-c4ae-452f-b046-34f0c1601de3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {328ef0a2-e5e3-4b0d-a4dc-4e7e2f3b0a89}, !- Handle
  {00233ff1-eab4-48c1-ad1b-f67bd5dd0252}, !- Name
  {3c41ef30-c4ae-452f-b046-34f0c1601de3}, !- Source Object
  32,                                     !- Outlet Port
  {23399f9d-dcc1-42c2-b02b-6d6f912726d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481de01a-c487-4657-a9a7-65a2e575a242}, !- Handle
  {38464ab5-7960-4bf0-9d65-4a329c86ed84}, !- Name
  {23399f9d-dcc1-42c2-b02b-6d6f912726d9}, !- Source Object
  3,                                      !- Outlet Port
  {ea37d951-913d-4946-8ba9-63521bd27403}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6236d050-06a6-407d-a667-356c500f7d6d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4a981e50-20fb-43a0-a2e9-9e81327d6c9a}, !- Inlet Node Name
  {56f0f3b6-8d1a-489d-9fc0-0c1871d7c4eb}; !- Outlet Node Name

OS:Node,
  {8ba44036-a4fc-4cf5-add8-8279cb03d1c1}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {1cb87938-d350-4317-8b6a-5189bf314d12}, !- Inlet Port
  {4a981e50-20fb-43a0-a2e9-9e81327d6c9a}; !- Outlet Port

OS:Connection,
  {1cb87938-d350-4317-8b6a-5189bf314d12}, !- Handle
  {42f18128-4ea2-4970-8119-8022d1b5261d}, !- Name
  {0e2dccea-2ad9-48f1-9aba-e659159e69d6}, !- Source Object
  4,                                      !- Outlet Port
  {8ba44036-a4fc-4cf5-add8-8279cb03d1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e63e299b-2053-49ff-963f-011be5a8b78e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {56f0f3b6-8d1a-489d-9fc0-0c1871d7c4eb}, !- Inlet Port
  {f0ee5b02-f9ad-49fc-85d3-221a7fbe7454}; !- Outlet Port

OS:Connection,
  {4a981e50-20fb-43a0-a2e9-9e81327d6c9a}, !- Handle
  {a0f548a0-ef29-4281-b365-78a87b428340}, !- Name
  {8ba44036-a4fc-4cf5-add8-8279cb03d1c1}, !- Source Object
  3,                                      !- Outlet Port
  {6236d050-06a6-407d-a667-356c500f7d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56f0f3b6-8d1a-489d-9fc0-0c1871d7c4eb}, !- Handle
  {e0825076-ce9d-471f-9d6f-c6a7d468eebb}, !- Name
  {6236d050-06a6-407d-a667-356c500f7d6d}, !- Source Object
  3,                                      !- Outlet Port
  {e63e299b-2053-49ff-963f-011be5a8b78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ee5b02-f9ad-49fc-85d3-221a7fbe7454}, !- Handle
  {1597ce40-2a0f-46af-ab5e-633ebf86628c}, !- Name
  {e63e299b-2053-49ff-963f-011be5a8b78e}, !- Source Object
  3,                                      !- Outlet Port
  {ea37d951-913d-4946-8ba9-63521bd27403}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {775d0c59-b800-42f3-9164-5db8d89a2ecf}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f6b64f9b-0759-4e9d-a957-7a7566d96e7d}, !- Inlet Node Name
  {9b61dffb-7783-4d98-a9f5-80cefa6d83a6}; !- Outlet Node Name

OS:Node,
  {02a3f51e-afdc-42a6-844b-3bd5a5dfaf85}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {9b61dffb-7783-4d98-a9f5-80cefa6d83a6}, !- Inlet Port
  {37df6e0a-1c86-4afe-bbe3-51cf6f195c1e}; !- Outlet Port

OS:Connection,
  {f6b64f9b-0759-4e9d-a957-7a7566d96e7d}, !- Handle
  {891c1b33-c49e-4075-a372-d6be1af3a3e4}, !- Name
  {83b376a4-3e4e-47a0-922d-dc74c030ede0}, !- Source Object
  3,                                      !- Outlet Port
  {775d0c59-b800-42f3-9164-5db8d89a2ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b61dffb-7783-4d98-a9f5-80cefa6d83a6}, !- Handle
  {d485bfa2-3589-4b84-ac71-0ff86c993218}, !- Name
  {775d0c59-b800-42f3-9164-5db8d89a2ecf}, !- Source Object
  3,                                      !- Outlet Port
  {02a3f51e-afdc-42a6-844b-3bd5a5dfaf85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37df6e0a-1c86-4afe-bbe3-51cf6f195c1e}, !- Handle
  {e9f66ff9-1d6d-4857-ad65-0222c76c2fcd}, !- Name
  {02a3f51e-afdc-42a6-844b-3bd5a5dfaf85}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c344d0e-3fc4-477a-b95f-080dcf776fed}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f1f04094-141b-4c63-81db-e7ce362df137}, !- Inlet Node Name
  {ae46b609-0fae-4ad7-82fb-2aa51508038c}; !- Outlet Node Name

OS:Node,
  {406e0731-f5e0-4c03-846f-a32e3bbc2fb8}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {005be5ad-b03a-459d-8fd5-4604a60e4e2d}, !- Inlet Port
  {f1f04094-141b-4c63-81db-e7ce362df137}; !- Outlet Port

OS:Connection,
  {005be5ad-b03a-459d-8fd5-4604a60e4e2d}, !- Handle
  {d1301a09-af76-4e45-9c44-2f3cbfa62e61}, !- Name
  {ea37d951-913d-4946-8ba9-63521bd27403}, !- Source Object
  2,                                      !- Outlet Port
  {406e0731-f5e0-4c03-846f-a32e3bbc2fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f04094-141b-4c63-81db-e7ce362df137}, !- Handle
  {7e1e6716-ac8d-4b04-ae65-3cb15545fa23}, !- Name
  {406e0731-f5e0-4c03-846f-a32e3bbc2fb8}, !- Source Object
  3,                                      !- Outlet Port
  {6c344d0e-3fc4-477a-b95f-080dcf776fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae46b609-0fae-4ad7-82fb-2aa51508038c}, !- Handle
  {becd294d-96b1-43dc-9385-44912fad7855}, !- Name
  {6c344d0e-3fc4-477a-b95f-080dcf776fed}, !- Source Object
  3,                                      !- Outlet Port
  {77a4b0bb-121d-4e60-a88d-0cd4f45c5e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e2d4ba5a-5401-41d7-a474-66a53d66cd16}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d7484fa2-d546-475c-8ba6-3070979f7a9d}, !- Inlet Node Name
  {7a3a8bb5-628a-4cc6-b4c4-4288e92dcf80}; !- Outlet Node Name

OS:Node,
  {d8a0cc4e-09a6-492d-89f7-ada4714320f1}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {be302571-16a7-488b-a5a9-b4f9b64bcd58}, !- Inlet Port
  {d7484fa2-d546-475c-8ba6-3070979f7a9d}; !- Outlet Port

OS:Connection,
  {be302571-16a7-488b-a5a9-b4f9b64bcd58}, !- Handle
  {689934f9-b0d7-4637-834d-1e7de11fa2e6}, !- Name
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Source Object
  2,                                      !- Outlet Port
  {d8a0cc4e-09a6-492d-89f7-ada4714320f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7484fa2-d546-475c-8ba6-3070979f7a9d}, !- Handle
  {5b4657e7-80ac-4f09-a9fe-2be661f3f1e5}, !- Name
  {d8a0cc4e-09a6-492d-89f7-ada4714320f1}, !- Source Object
  3,                                      !- Outlet Port
  {e2d4ba5a-5401-41d7-a474-66a53d66cd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3a8bb5-628a-4cc6-b4c4-4288e92dcf80}, !- Handle
  {dfe5b785-49aa-40fb-b066-92e094623dcb}, !- Name
  {e2d4ba5a-5401-41d7-a474-66a53d66cd16}, !- Source Object
  3,                                      !- Outlet Port
  {d51b0593-4627-402c-a88c-daf9464b489e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {887b3f2b-13ec-4ce0-9aef-cebe89beb947}, !- Handle
  Water Use Connections 1,                !- Name
  {22f3e22c-444c-4f35-bccb-292e00143874}, !- Inlet Node Name
  {186e8199-e268-4968-bf83-437f2b812e5b}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {1b5fcf74-ec54-44a6-a86c-b45d97bdf931}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5b4d997-b793-446a-b64f-4aeed81c6f47}, !- Handle
  Core_bottom Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {13348692-cdbc-41a4-a578-a28639a4a232}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
  {d478da97-9d86-4501-afc1-671042629339}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d478da97-9d86-4501-afc1-671042629339}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {f95f5f57-3101-48b6-9da0-ddc2b24931ce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab4b306c-ad1f-4043-8b93-8acd17cbe07c}, !- Handle
  Core_bottom Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {ad1df7f3-bba3-426d-9257-f36ec43b45a1}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
  {a48f9b81-c867-4a07-ba90-1d09a55aa096}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a48f9b81-c867-4a07-ba90-1d09a55aa096}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {62dbc223-9eb5-4151-b031-2388849ce20d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
  {ebf83295-c71d-41b5-abb7-e8121961e927}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebf83295-c71d-41b5-abb7-e8121961e927}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {79bcac62-7e89-40b9-9253-2e5975f48fae}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
  {13bc8ba4-61b7-4ce0-b563-1deb2a579902}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13bc8ba4-61b7-4ce0-b563-1deb2a579902}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {13348692-cdbc-41a4-a578-a28639a4a232}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {bfed2da0-5a9f-40f5-8610-3a5ce3cfe2df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfed2da0-5a9f-40f5-8610-3a5ce3cfe2df}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {ad1df7f3-bba3-426d-9257-f36ec43b45a1}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {b6fa8512-2de4-4689-83c4-d066842f0963}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6fa8512-2de4-4689-83c4-d066842f0963}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {1b5fcf74-ec54-44a6-a86c-b45d97bdf931}, !- Handle
  Core_bottom Service Water Use 0.17gpm,  !- Name
  {c5b4d997-b793-446a-b64f-4aeed81c6f47}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
  {72c84460-4af5-4b15-8b1a-910af6f6ff0b}, !- Default Day Schedule Name
  {6defa95d-3700-4fd2-9629-c70dbbfcfb31}, !- Summer Design Day Schedule Name
  {10a904a9-f5f4-4dfa-afcb-bf4f13263c6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72c84460-4af5-4b15-8b1a-910af6f6ff0b}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {f95f5f57-3101-48b6-9da0-ddc2b24931ce}, !- Handle
  Core_bottom Service Water Use 0.17gpm,  !- Name
  {ab4b306c-ad1f-4043-8b93-8acd17cbe07c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
  {0defc77e-6d9d-423e-bf9e-5383eb8f4559}, !- Default Day Schedule Name
  {7876b26a-7820-4777-865e-8724409045e8}, !- Summer Design Day Schedule Name
  {481acce4-29d6-4c9f-b5d5-11e9b0a11755}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0defc77e-6d9d-423e-bf9e-5383eb8f4559}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {6defa95d-3700-4fd2-9629-c70dbbfcfb31}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {7876b26a-7820-4777-865e-8724409045e8}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
<<<<<<< HEAD
  {491f8d2c-1297-4b9a-9332-d610cb541539}, !- Handle
  Schedule Rule 26,                       !- Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dbe12aab-7c83-40cc-9070-79a53ce27b68}, !- Day Schedule Name
=======
  {da53ad96-a3f8-4185-b922-2c25424c1dac}, !- Handle
  Schedule Rule 26,                       !- Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f906235d-05a3-4860-b857-25570cedf688}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {dbe12aab-7c83-40cc-9070-79a53ce27b68}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {f906235d-05a3-4860-b857-25570cedf688}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
<<<<<<< HEAD
  {10a904a9-f5f4-4dfa-afcb-bf4f13263c6d}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {481acce4-29d6-4c9f-b5d5-11e9b0a11755}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
<<<<<<< HEAD
  {18def7fc-843a-46fa-a751-c268557d829d}, !- Handle
  Schedule Rule 27,                       !- Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25c771f7-301d-45a7-8dbd-5a6b8fa5ecef}, !- Day Schedule Name
=======
  {0c35fdd2-1d3f-440d-9245-b8c621891277}, !- Handle
  Schedule Rule 27,                       !- Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86ef5ef7-a980-4c40-a935-8149155d8b25}, !- Day Schedule Name
>>>>>>> master
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {25c771f7-301d-45a7-8dbd-5a6b8fa5ecef}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {86ef5ef7-a980-4c40-a935-8149155d8b25}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
<<<<<<< HEAD
  {5e2f1c95-34f8-4770-92c6-a6c1a90335a0}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {79f92d40-73e1-4626-a0e8-ea4f37b91654}, !- Inlet Port
  {1b8ba9c6-c38d-4857-81a1-6ff5b2165e78}; !- Outlet Port

OS:Connection,
  {79f92d40-73e1-4626-a0e8-ea4f37b91654}, !- Handle
  {df67029f-391c-4a52-a12b-206502b58ee5}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  4,                                      !- Outlet Port
  {5e2f1c95-34f8-4770-92c6-a6c1a90335a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ae28b41-a222-4713-8b5a-a564fbc01b95}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {5f9b8bc1-22c7-429a-8728-ec5a2ab974bd}, !- Inlet Port
  {28c97092-a015-4eba-9da3-ac34223ad55d}; !- Outlet Port

OS:Connection,
  {1b8ba9c6-c38d-4857-81a1-6ff5b2165e78}, !- Handle
  {9da7e37a-039d-4c67-9d7e-ad8ed90121a0}, !- Name
  {5e2f1c95-34f8-4770-92c6-a6c1a90335a0}, !- Source Object
  3,                                      !- Outlet Port
  {e9f804bc-1e9b-487b-adf7-8ceb858cf069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9b8bc1-22c7-429a-8728-ec5a2ab974bd}, !- Handle
  {e5e00fcc-406c-457b-9cb8-ae4a084c5494}, !- Name
  {e9f804bc-1e9b-487b-adf7-8ceb858cf069}, !- Source Object
  3,                                      !- Outlet Port
  {1ae28b41-a222-4713-8b5a-a564fbc01b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c97092-a015-4eba-9da3-ac34223ad55d}, !- Handle
  {b856f7f8-f08b-444b-a5f6-bec67cd6392d}, !- Name
  {1ae28b41-a222-4713-8b5a-a564fbc01b95}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {abc2c136-3308-43ca-8d5e-f509f755a582}, !- Handle
  Water Use Connections 2,                !- Name
  {696a449f-7d08-4a31-bc08-9424d0da5239}, !- Inlet Node Name
  {4a5d2196-8f19-4218-88bb-cc286d5c7ab6}, !- Outlet Node Name
=======
  {b324194c-c262-4156-af4b-3be317c0f316}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {aef32edd-37e1-446d-98db-a78953a90428}, !- Inlet Port
  {22f3e22c-444c-4f35-bccb-292e00143874}; !- Outlet Port

OS:Connection,
  {aef32edd-37e1-446d-98db-a78953a90428}, !- Handle
  {cc162e42-df84-47b8-94a8-487e7e26d0f1}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  4,                                      !- Outlet Port
  {b324194c-c262-4156-af4b-3be317c0f316}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19b95624-3422-4aa9-8aa5-724e8fff6366}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {186e8199-e268-4968-bf83-437f2b812e5b}, !- Inlet Port
  {4f8784d2-7f53-4513-8ac9-c6dd08b13811}; !- Outlet Port

OS:Connection,
  {22f3e22c-444c-4f35-bccb-292e00143874}, !- Handle
  {025aa01b-7c86-46c3-9d67-aae81f4d9d72}, !- Name
  {b324194c-c262-4156-af4b-3be317c0f316}, !- Source Object
  3,                                      !- Outlet Port
  {887b3f2b-13ec-4ce0-9aef-cebe89beb947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186e8199-e268-4968-bf83-437f2b812e5b}, !- Handle
  {e4f69631-9b97-43c0-959c-3a15b6fffcdb}, !- Name
  {887b3f2b-13ec-4ce0-9aef-cebe89beb947}, !- Source Object
  3,                                      !- Outlet Port
  {19b95624-3422-4aa9-8aa5-724e8fff6366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8784d2-7f53-4513-8ac9-c6dd08b13811}, !- Handle
  {bb43aff3-600c-454c-97ca-aabfe252fbd4}, !- Name
  {19b95624-3422-4aa9-8aa5-724e8fff6366}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {31a050d3-df58-4d89-9e01-dac8859ae1da}, !- Handle
  Water Use Connections 2,                !- Name
  {9f038257-4b60-4b94-8e0e-f0c07942e59a}, !- Inlet Node Name
  {95866948-5a90-4ebd-813b-df2b874e7a7f}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {ff0f768f-542f-4d99-a03a-a3e5bc91657c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d41fdd89-0888-440c-a1b4-a750e5e2a10f}, !- Handle
  Core_mid Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {5b599dd6-9b8c-464d-a73e-4686f0c291ff}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b599dd6-9b8c-464d-a73e-4686f0c291ff}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {5b84e979-5076-4ac6-9e31-9f1c2fb0de23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b84e979-5076-4ac6-9e31-9f1c2fb0de23}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {604053a1-b1a0-40ac-8c94-75ab916597de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0065990b-a359-462f-8e93-ad874a04c849}, !- Handle
  Core_mid Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {578e274d-0666-478d-bdc4-43db2a22a796}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {578e274d-0666-478d-bdc4-43db2a22a796}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {96c5f03f-23fb-49e6-9be1-bb3d1fd8e718}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96c5f03f-23fb-49e6-9be1-bb3d1fd8e718}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {ff0f768f-542f-4d99-a03a-a3e5bc91657c}, !- Handle
  Core_mid Service Water Use 0.17gpm,     !- Name
  {d41fdd89-0888-440c-a1b4-a750e5e2a10f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dbca08f8-ebe0-436a-bfbf-346e5d374b48}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {6df8c12e-0550-4daa-bed3-815e13aec5e0}, !- Inlet Port
  {696a449f-7d08-4a31-bc08-9424d0da5239}; !- Outlet Port

OS:Connection,
  {6df8c12e-0550-4daa-bed3-815e13aec5e0}, !- Handle
  {5a66557b-9101-47f5-88f4-40c26e918d3e}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  5,                                      !- Outlet Port
  {dbca08f8-ebe0-436a-bfbf-346e5d374b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {113bf476-4ea5-4864-89c5-e19f1606abab}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {4a5d2196-8f19-4218-88bb-cc286d5c7ab6}, !- Inlet Port
  {451f3760-c3f8-4c0a-9d5b-3bae0a2f9328}; !- Outlet Port

OS:Connection,
  {696a449f-7d08-4a31-bc08-9424d0da5239}, !- Handle
  {27074919-eb10-4354-9733-d556a3a5fa20}, !- Name
  {dbca08f8-ebe0-436a-bfbf-346e5d374b48}, !- Source Object
  3,                                      !- Outlet Port
  {abc2c136-3308-43ca-8d5e-f509f755a582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5d2196-8f19-4218-88bb-cc286d5c7ab6}, !- Handle
  {34826f9d-3953-48fb-95cb-61d572ff6c69}, !- Name
  {abc2c136-3308-43ca-8d5e-f509f755a582}, !- Source Object
  3,                                      !- Outlet Port
  {113bf476-4ea5-4864-89c5-e19f1606abab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {451f3760-c3f8-4c0a-9d5b-3bae0a2f9328}, !- Handle
  {357a8bea-644b-49cc-9f7c-77b69ac9a05d}, !- Name
  {113bf476-4ea5-4864-89c5-e19f1606abab}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {51ebf0a5-c81a-4a63-b22f-20288a718ca8}, !- Handle
  Water Use Connections 3,                !- Name
  {e98d56d7-9060-4d4d-8bec-6232bf6533b4}, !- Inlet Node Name
  {f7d12c62-3757-49cf-8f04-58c6cdf86df1}, !- Outlet Node Name
=======
  {604053a1-b1a0-40ac-8c94-75ab916597de}, !- Handle
  Core_mid Service Water Use 0.17gpm,     !- Name
  {0065990b-a359-462f-8e93-ad874a04c849}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f2dcb912-7e5c-4b1d-bad3-d382f627eb09}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {605d399e-31f5-4dee-8e6f-0cb2c10d280d}, !- Inlet Port
  {9f038257-4b60-4b94-8e0e-f0c07942e59a}; !- Outlet Port

OS:Connection,
  {605d399e-31f5-4dee-8e6f-0cb2c10d280d}, !- Handle
  {7ad9accc-e5ef-429f-bec5-b3f1e4d2e2af}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  5,                                      !- Outlet Port
  {f2dcb912-7e5c-4b1d-bad3-d382f627eb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7b6f1cf-17ce-42e7-bf1e-53fe9084c063}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {95866948-5a90-4ebd-813b-df2b874e7a7f}, !- Inlet Port
  {da38c6a3-e2bd-4b2e-97c1-99955d02562c}; !- Outlet Port

OS:Connection,
  {9f038257-4b60-4b94-8e0e-f0c07942e59a}, !- Handle
  {b4b55c59-08e2-4468-b8b9-83a3bd7236bf}, !- Name
  {f2dcb912-7e5c-4b1d-bad3-d382f627eb09}, !- Source Object
  3,                                      !- Outlet Port
  {31a050d3-df58-4d89-9e01-dac8859ae1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95866948-5a90-4ebd-813b-df2b874e7a7f}, !- Handle
  {b769e310-06b1-4c26-94ef-868ad1ede7d0}, !- Name
  {31a050d3-df58-4d89-9e01-dac8859ae1da}, !- Source Object
  3,                                      !- Outlet Port
  {d7b6f1cf-17ce-42e7-bf1e-53fe9084c063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da38c6a3-e2bd-4b2e-97c1-99955d02562c}, !- Handle
  {69aa1d68-a0e5-4ad9-9c07-17f9986a6995}, !- Name
  {d7b6f1cf-17ce-42e7-bf1e-53fe9084c063}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e6add8f0-a9a5-47b8-95c8-8f7deeeaca60}, !- Handle
  Water Use Connections 3,                !- Name
  {cbd1ddcc-5bc6-4297-8585-b2066ab4e10f}, !- Inlet Node Name
  {66b6749b-fd4a-4587-afca-0b83e15b6958}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {be412b39-4472-4c3b-b92b-e553935aa8a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {35ebfd26-a3ee-45c2-b164-59989778f6e2}, !- Handle
  Core_top Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {7ca37c6b-f34f-4477-8781-f0d526ce417b}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ca37c6b-f34f-4477-8781-f0d526ce417b}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {1b0b5451-efa5-45a8-9321-6af19a112d4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b0b5451-efa5-45a8-9321-6af19a112d4b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {a067e65f-3ee0-4724-a7bb-77816c4c8da2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c6c353a1-01bd-4b6d-95c6-0024140e1998}, !- Handle
  Core_top Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {24028b00-1b1d-42a4-8243-31a663930c2a}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {24028b00-1b1d-42a4-8243-31a663930c2a}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {3f4eda32-4568-4db0-a3f9-dcb78fd399db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f4eda32-4568-4db0-a3f9-dcb78fd399db}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {be412b39-4472-4c3b-b92b-e553935aa8a1}, !- Handle
  Core_top Service Water Use 0.17gpm,     !- Name
  {35ebfd26-a3ee-45c2-b164-59989778f6e2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cc4ff9df-50c7-47c4-98c7-8502aea56635}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {80cde85f-6ed1-4c96-b4d5-d97a99066be0}, !- Inlet Port
  {e98d56d7-9060-4d4d-8bec-6232bf6533b4}; !- Outlet Port

OS:Connection,
  {80cde85f-6ed1-4c96-b4d5-d97a99066be0}, !- Handle
  {15bbb12b-e0b2-4a90-93f1-efa276cb5451}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  6,                                      !- Outlet Port
  {cc4ff9df-50c7-47c4-98c7-8502aea56635}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f820bcd-9b3a-48d2-834a-4342a6bd7b58}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {f7d12c62-3757-49cf-8f04-58c6cdf86df1}, !- Inlet Port
  {a7b98f19-4841-412f-9d2a-335c9dea9d75}; !- Outlet Port

OS:Connection,
  {e98d56d7-9060-4d4d-8bec-6232bf6533b4}, !- Handle
  {6f482ad6-ef4d-486b-9f91-840aeb631c63}, !- Name
  {cc4ff9df-50c7-47c4-98c7-8502aea56635}, !- Source Object
  3,                                      !- Outlet Port
  {51ebf0a5-c81a-4a63-b22f-20288a718ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d12c62-3757-49cf-8f04-58c6cdf86df1}, !- Handle
  {1090924b-e325-44f5-b6bf-2666e18188ec}, !- Name
  {51ebf0a5-c81a-4a63-b22f-20288a718ca8}, !- Source Object
  3,                                      !- Outlet Port
  {4f820bcd-9b3a-48d2-834a-4342a6bd7b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7b98f19-4841-412f-9d2a-335c9dea9d75}, !- Handle
  {aaf2af4b-4050-4d49-9b10-a5bc53a5afb9}, !- Name
  {4f820bcd-9b3a-48d2-834a-4342a6bd7b58}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {05a65241-650e-4295-98c2-542f7a7e14fe}, !- Handle
  Water Use Connections 4,                !- Name
  {113c7461-99e0-49f8-8523-a1aea0f98a97}, !- Inlet Node Name
  {5bb14fc2-d84b-4208-ae8c-58e7c29a8dd2}, !- Outlet Node Name
=======
  {a067e65f-3ee0-4724-a7bb-77816c4c8da2}, !- Handle
  Core_top Service Water Use 0.17gpm,     !- Name
  {c6c353a1-01bd-4b6d-95c6-0024140e1998}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b8278bbd-d325-49e1-82d2-8fd8daae395a}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {3b773663-2144-447b-bcf2-c9dc53376c32}, !- Inlet Port
  {cbd1ddcc-5bc6-4297-8585-b2066ab4e10f}; !- Outlet Port

OS:Connection,
  {3b773663-2144-447b-bcf2-c9dc53376c32}, !- Handle
  {d1d01ead-c76e-4b9b-aaa9-3ceffe96c6b2}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  6,                                      !- Outlet Port
  {b8278bbd-d325-49e1-82d2-8fd8daae395a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6ecfacd-e0a7-4981-ba9c-5ef902dc18d4}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {66b6749b-fd4a-4587-afca-0b83e15b6958}, !- Inlet Port
  {f8247bec-cf2d-42a7-a53a-871eedbf4d36}; !- Outlet Port

OS:Connection,
  {cbd1ddcc-5bc6-4297-8585-b2066ab4e10f}, !- Handle
  {50547bbe-5295-4347-9113-38a07d0df33f}, !- Name
  {b8278bbd-d325-49e1-82d2-8fd8daae395a}, !- Source Object
  3,                                      !- Outlet Port
  {e6add8f0-a9a5-47b8-95c8-8f7deeeaca60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b6749b-fd4a-4587-afca-0b83e15b6958}, !- Handle
  {cc533df1-c238-444e-9415-5b9f3cf53b00}, !- Name
  {e6add8f0-a9a5-47b8-95c8-8f7deeeaca60}, !- Source Object
  3,                                      !- Outlet Port
  {d6ecfacd-e0a7-4981-ba9c-5ef902dc18d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8247bec-cf2d-42a7-a53a-871eedbf4d36}, !- Handle
  {08e3456c-78f7-4714-8008-8b5fafda0877}, !- Name
  {d6ecfacd-e0a7-4981-ba9c-5ef902dc18d4}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {88ec88c8-15fc-469c-ba3b-bb22759e0739}, !- Handle
  Water Use Connections 4,                !- Name
  {5092f4d7-45f4-4dd8-bf31-c3d8077af584}, !- Inlet Node Name
  {2c21d8ff-62ae-4c84-88be-743c9dfd573f}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {52c72eb8-f419-448b-b86d-9869e3642bd7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8d884b0e-7bd8-4242-9d6c-5f0d46df649e}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {4325d283-e976-4393-8477-126c7ef5b205}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4325d283-e976-4393-8477-126c7ef5b205}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {6c37669b-ad8f-41b5-88f5-ca73a8b5f346}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c37669b-ad8f-41b5-88f5-ca73a8b5f346}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {95eb3c90-baac-403b-9898-adc5f1b994d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e227ebc0-98c4-4915-8729-866755a7d673}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {f46b59dc-1f34-4c59-b6d8-56de08491f1e}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f46b59dc-1f34-4c59-b6d8-56de08491f1e}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {80f105d6-005e-431d-b546-44b121ce96ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80f105d6-005e-431d-b546-44b121ce96ab}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {52c72eb8-f419-448b-b86d-9869e3642bd7}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.04gpm, !- Name
  {8d884b0e-7bd8-4242-9d6c-5f0d46df649e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a96a1ae6-411b-4044-8af8-ec19e0f79323}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {3696e124-acfc-4737-a754-1f02d7e016dd}, !- Inlet Port
  {113c7461-99e0-49f8-8523-a1aea0f98a97}; !- Outlet Port

OS:Connection,
  {3696e124-acfc-4737-a754-1f02d7e016dd}, !- Handle
  {52afc6b5-1e51-4040-ae15-9f2657fac43c}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  7,                                      !- Outlet Port
  {a96a1ae6-411b-4044-8af8-ec19e0f79323}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b603b1bd-e51e-48c1-89f1-1e96cda229f0}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {5bb14fc2-d84b-4208-ae8c-58e7c29a8dd2}, !- Inlet Port
  {b7a5677b-b6d0-4817-95db-40f5b32ca8b0}; !- Outlet Port

OS:Connection,
  {113c7461-99e0-49f8-8523-a1aea0f98a97}, !- Handle
  {a70c2acd-5950-486d-8b40-e143a52a9a6a}, !- Name
  {a96a1ae6-411b-4044-8af8-ec19e0f79323}, !- Source Object
  3,                                      !- Outlet Port
  {05a65241-650e-4295-98c2-542f7a7e14fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb14fc2-d84b-4208-ae8c-58e7c29a8dd2}, !- Handle
  {6a741ac6-32ee-4158-80b0-f3ff143cbd68}, !- Name
  {05a65241-650e-4295-98c2-542f7a7e14fe}, !- Source Object
  3,                                      !- Outlet Port
  {b603b1bd-e51e-48c1-89f1-1e96cda229f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a5677b-b6d0-4817-95db-40f5b32ca8b0}, !- Handle
  {0b096097-a03c-4bdd-b811-eb2a5b3e7115}, !- Name
  {b603b1bd-e51e-48c1-89f1-1e96cda229f0}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {58ca9421-6c9a-431b-8d94-f62ebd5c0b25}, !- Handle
  Water Use Connections 5,                !- Name
  {df502593-67e8-4758-a565-18d76572cbbc}, !- Inlet Node Name
  {e8a29150-86c4-4256-bf63-458d99bc605c}, !- Outlet Node Name
=======
  {95eb3c90-baac-403b-9898-adc5f1b994d5}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.04gpm, !- Name
  {e227ebc0-98c4-4915-8729-866755a7d673}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {135e9440-c30e-45f6-9c6c-a884863a60c0}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {748b812a-fdef-4c21-92e6-4ea9a13aa219}, !- Inlet Port
  {5092f4d7-45f4-4dd8-bf31-c3d8077af584}; !- Outlet Port

OS:Connection,
  {748b812a-fdef-4c21-92e6-4ea9a13aa219}, !- Handle
  {c98348dc-1a5b-43fd-a701-86ceda4fee2f}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  7,                                      !- Outlet Port
  {135e9440-c30e-45f6-9c6c-a884863a60c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10ff2fe0-26bf-4987-b29c-3ee132ccf75c}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {2c21d8ff-62ae-4c84-88be-743c9dfd573f}, !- Inlet Port
  {fb355445-aecc-4824-8cfe-8a7f4a27c3f5}; !- Outlet Port

OS:Connection,
  {5092f4d7-45f4-4dd8-bf31-c3d8077af584}, !- Handle
  {182d3bbb-147e-46ca-ad4b-55d34879a586}, !- Name
  {135e9440-c30e-45f6-9c6c-a884863a60c0}, !- Source Object
  3,                                      !- Outlet Port
  {88ec88c8-15fc-469c-ba3b-bb22759e0739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c21d8ff-62ae-4c84-88be-743c9dfd573f}, !- Handle
  {fed03251-a771-4e4c-ab89-bb0bbf0e135e}, !- Name
  {88ec88c8-15fc-469c-ba3b-bb22759e0739}, !- Source Object
  3,                                      !- Outlet Port
  {10ff2fe0-26bf-4987-b29c-3ee132ccf75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb355445-aecc-4824-8cfe-8a7f4a27c3f5}, !- Handle
  {c9ee772a-99cb-4780-9f71-23dcf6925469}, !- Name
  {10ff2fe0-26bf-4987-b29c-3ee132ccf75c}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1c0f5dc2-c63d-44ba-9c6d-66a895febf89}, !- Handle
  Water Use Connections 5,                !- Name
  {267876bc-f3e0-4b6b-a0b9-bdb591d220d9}, !- Inlet Node Name
  {17bb3e33-2728-4735-b33e-3f2e95cc310d}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {1a73f8c6-3b6b-40a7-82c5-685fe363b8e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6069516c-583f-4062-a087-5b43047edf47}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {8e1ab98c-d715-4dda-8e7b-ab1d87065715}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8e1ab98c-d715-4dda-8e7b-ab1d87065715}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {6e43bfe6-7292-4b62-b7e5-349f308ddd56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e43bfe6-7292-4b62-b7e5-349f308ddd56}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {0656f9f4-5e42-4528-8c73-0b039aef8104}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc2c678d-b170-4eaa-8928-10cac7658399}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {d4c1132f-ebcd-444a-9f6f-3a89cb76a18d}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d4c1132f-ebcd-444a-9f6f-3a89cb76a18d}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {d0d85035-f035-47dc-aecf-f2c0f31618f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0d85035-f035-47dc-aecf-f2c0f31618f8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {1a73f8c6-3b6b-40a7-82c5-685fe363b8e5}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.02gpm, !- Name
  {6069516c-583f-4062-a087-5b43047edf47}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8220811b-822e-4096-b0d7-cc0f9d8e1d4b}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {34bd89ad-104b-4952-8791-cdda37dd8c8d}, !- Inlet Port
  {df502593-67e8-4758-a565-18d76572cbbc}; !- Outlet Port

OS:Connection,
  {34bd89ad-104b-4952-8791-cdda37dd8c8d}, !- Handle
  {79cf8538-016a-49ed-a5bd-773c94efa2e7}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  8,                                      !- Outlet Port
  {8220811b-822e-4096-b0d7-cc0f9d8e1d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cc2894a-01f6-449c-8536-1bbbff6b461d}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {e8a29150-86c4-4256-bf63-458d99bc605c}, !- Inlet Port
  {d2880bd3-c88e-4ba7-88b2-56e7364c55f4}; !- Outlet Port

OS:Connection,
  {df502593-67e8-4758-a565-18d76572cbbc}, !- Handle
  {efdb2da5-cd00-4cec-97d1-8e30454f7dc8}, !- Name
  {8220811b-822e-4096-b0d7-cc0f9d8e1d4b}, !- Source Object
  3,                                      !- Outlet Port
  {58ca9421-6c9a-431b-8d94-f62ebd5c0b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a29150-86c4-4256-bf63-458d99bc605c}, !- Handle
  {9e6aabef-97e3-4024-bcd6-7e9956632eb9}, !- Name
  {58ca9421-6c9a-431b-8d94-f62ebd5c0b25}, !- Source Object
  3,                                      !- Outlet Port
  {5cc2894a-01f6-449c-8536-1bbbff6b461d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2880bd3-c88e-4ba7-88b2-56e7364c55f4}, !- Handle
  {04216757-c452-47bd-9291-7d79278daba5}, !- Name
  {5cc2894a-01f6-449c-8536-1bbbff6b461d}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9fa7e1dd-90f6-458b-af57-7ba9d098e195}, !- Handle
  Water Use Connections 6,                !- Name
  {c68deaf4-cb3d-43c5-ac86-41adfd31d4bf}, !- Inlet Node Name
  {794f1ac6-a619-4535-9fee-48d14d41b2f0}, !- Outlet Node Name
=======
  {0656f9f4-5e42-4528-8c73-0b039aef8104}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.02gpm, !- Name
  {bc2c678d-b170-4eaa-8928-10cac7658399}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f9c7b63-4146-49ef-89b3-24a3e790023b}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {cb073eb9-895c-4103-8899-63f3efb1b0e1}, !- Inlet Port
  {267876bc-f3e0-4b6b-a0b9-bdb591d220d9}; !- Outlet Port

OS:Connection,
  {cb073eb9-895c-4103-8899-63f3efb1b0e1}, !- Handle
  {c0d02644-6d8b-4fc9-b926-5dc72a4a0f96}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  8,                                      !- Outlet Port
  {9f9c7b63-4146-49ef-89b3-24a3e790023b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99126f76-748c-4d13-b5a5-2eb75dab7f91}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {17bb3e33-2728-4735-b33e-3f2e95cc310d}, !- Inlet Port
  {1b469c20-9fa1-4df1-9859-21d5170493c7}; !- Outlet Port

OS:Connection,
  {267876bc-f3e0-4b6b-a0b9-bdb591d220d9}, !- Handle
  {f9adb885-01e6-46e1-a1f0-0191ce728a79}, !- Name
  {9f9c7b63-4146-49ef-89b3-24a3e790023b}, !- Source Object
  3,                                      !- Outlet Port
  {1c0f5dc2-c63d-44ba-9c6d-66a895febf89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17bb3e33-2728-4735-b33e-3f2e95cc310d}, !- Handle
  {378c7ec7-b3ec-480a-8e4c-c8ed7d153ec6}, !- Name
  {1c0f5dc2-c63d-44ba-9c6d-66a895febf89}, !- Source Object
  3,                                      !- Outlet Port
  {99126f76-748c-4d13-b5a5-2eb75dab7f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b469c20-9fa1-4df1-9859-21d5170493c7}, !- Handle
  {55e21f23-9951-4134-b19a-b8cb75f2764b}, !- Name
  {99126f76-748c-4d13-b5a5-2eb75dab7f91}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8fe46c1d-3ccd-4541-99b7-39292cafc1c2}, !- Handle
  Water Use Connections 6,                !- Name
  {be764219-32e8-4966-88aa-f2f5a0e3f279}, !- Inlet Node Name
  {7b526129-7426-4bcf-81c1-2c91ca9ff943}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {125befb8-a816-4555-a41d-7653b939107f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {37c9cb36-f9ba-4603-8fbe-e0ccb05cebce}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {b838e23a-ac05-4731-874d-35b2dc249620}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b838e23a-ac05-4731-874d-35b2dc249620}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {cc097b96-28f9-41ba-ab2c-b2811815f8c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc097b96-28f9-41ba-ab2c-b2811815f8c7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {9e134586-d0d0-4b3d-8e1f-ba1a9671db9c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf2c0f26-6ed6-486d-89d1-0258acaa058a}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {8a30e95f-f61b-48e3-bf8e-1d19c19df51a}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8a30e95f-f61b-48e3-bf8e-1d19c19df51a}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {aa294214-67e9-46b7-8049-d3d271a1e092}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa294214-67e9-46b7-8049-d3d271a1e092}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {125befb8-a816-4555-a41d-7653b939107f}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.04gpm, !- Name
  {37c9cb36-f9ba-4603-8fbe-e0ccb05cebce}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d8f4ec04-e43d-4b79-be80-7096f29cf200}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {e41ef8fc-e934-430e-a7dd-dcc5c8219193}, !- Inlet Port
  {c68deaf4-cb3d-43c5-ac86-41adfd31d4bf}; !- Outlet Port

OS:Connection,
  {e41ef8fc-e934-430e-a7dd-dcc5c8219193}, !- Handle
  {1c37f196-3978-4d33-b60d-d64cd6685539}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  9,                                      !- Outlet Port
  {d8f4ec04-e43d-4b79-be80-7096f29cf200}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {250d5c83-6494-4237-82f1-d004423c1306}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {794f1ac6-a619-4535-9fee-48d14d41b2f0}, !- Inlet Port
  {19f10889-7c61-468c-9006-05d87950b4f5}; !- Outlet Port

OS:Connection,
  {c68deaf4-cb3d-43c5-ac86-41adfd31d4bf}, !- Handle
  {90d8bd68-0898-4383-b4aa-58b5291d7d2f}, !- Name
  {d8f4ec04-e43d-4b79-be80-7096f29cf200}, !- Source Object
  3,                                      !- Outlet Port
  {9fa7e1dd-90f6-458b-af57-7ba9d098e195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794f1ac6-a619-4535-9fee-48d14d41b2f0}, !- Handle
  {f2f04c1c-7a63-46b1-b68b-8633cec764ac}, !- Name
  {9fa7e1dd-90f6-458b-af57-7ba9d098e195}, !- Source Object
  3,                                      !- Outlet Port
  {250d5c83-6494-4237-82f1-d004423c1306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f10889-7c61-468c-9006-05d87950b4f5}, !- Handle
  {46e6c912-0260-4866-91cb-d13e28286f7d}, !- Name
  {250d5c83-6494-4237-82f1-d004423c1306}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ae18a3e4-4ce7-4045-a050-69333e6fbe08}, !- Handle
  Water Use Connections 7,                !- Name
  {d6b9772f-db5c-4eaf-bf43-a4ede3b2227e}, !- Inlet Node Name
  {196f6615-1dc0-4945-a546-5afe75003bbd}, !- Outlet Node Name
=======
  {9e134586-d0d0-4b3d-8e1f-ba1a9671db9c}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.04gpm, !- Name
  {cf2c0f26-6ed6-486d-89d1-0258acaa058a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0cb3a540-ddb6-47d7-b990-76360a98151c}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {ccf2d24d-a8f0-4cfd-9524-48d14c42a48f}, !- Inlet Port
  {be764219-32e8-4966-88aa-f2f5a0e3f279}; !- Outlet Port

OS:Connection,
  {ccf2d24d-a8f0-4cfd-9524-48d14c42a48f}, !- Handle
  {4355c845-ad27-41b5-96a6-065baab00a29}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  9,                                      !- Outlet Port
  {0cb3a540-ddb6-47d7-b990-76360a98151c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6347ba1-a607-4841-a029-882fe402c121}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {7b526129-7426-4bcf-81c1-2c91ca9ff943}, !- Inlet Port
  {4d919c24-0253-4d85-a180-8a9b715249f2}; !- Outlet Port

OS:Connection,
  {be764219-32e8-4966-88aa-f2f5a0e3f279}, !- Handle
  {a92d80be-c242-425b-9ac1-b45b6c057f2e}, !- Name
  {0cb3a540-ddb6-47d7-b990-76360a98151c}, !- Source Object
  3,                                      !- Outlet Port
  {8fe46c1d-3ccd-4541-99b7-39292cafc1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b526129-7426-4bcf-81c1-2c91ca9ff943}, !- Handle
  {92321bf8-bcbf-4255-aa07-326e64a39034}, !- Name
  {8fe46c1d-3ccd-4541-99b7-39292cafc1c2}, !- Source Object
  3,                                      !- Outlet Port
  {b6347ba1-a607-4841-a029-882fe402c121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d919c24-0253-4d85-a180-8a9b715249f2}, !- Handle
  {fdc9f593-5a69-4444-8302-29bc02d7c6f4}, !- Name
  {b6347ba1-a607-4841-a029-882fe402c121}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {035c92d3-4135-4864-89f4-840230fca17b}, !- Handle
  Water Use Connections 7,                !- Name
  {eb7ee174-a559-48b3-93f1-71bb1b40d617}, !- Inlet Node Name
  {10016267-b183-47df-9a33-c58e42a8651d}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {9e428571-3694-487f-8f79-8b53d10cc623}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d29078f-c85a-4dce-8533-d961ba8212bc}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {b1b81bf3-5a51-43c7-91fe-4cc339f209ad}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b1b81bf3-5a51-43c7-91fe-4cc339f209ad}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {2173f914-9051-4d55-9933-231051457247}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2173f914-9051-4d55-9933-231051457247}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {609bab2b-571c-4865-b1cc-54903cf0a939}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1568134d-96a7-4fc7-b1ab-4bc635168a1a}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {1a4bb7c7-8fe5-4e9d-8891-f81cfdbd015d}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1a4bb7c7-8fe5-4e9d-8891-f81cfdbd015d}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {4e32a3e9-9cc9-4b66-b950-10d30bcc7e39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e32a3e9-9cc9-4b66-b950-10d30bcc7e39}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {9e428571-3694-487f-8f79-8b53d10cc623}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.02gpm, !- Name
  {5d29078f-c85a-4dce-8533-d961ba8212bc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7e79d79e-9c80-4c46-a436-88bc13019b07}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {1e871685-e72c-4cf2-807a-630e22957a2c}, !- Inlet Port
  {d6b9772f-db5c-4eaf-bf43-a4ede3b2227e}; !- Outlet Port

OS:Connection,
  {1e871685-e72c-4cf2-807a-630e22957a2c}, !- Handle
  {a163d95b-bf28-4b8d-8321-0a3ef3295c6d}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  10,                                     !- Outlet Port
  {7e79d79e-9c80-4c46-a436-88bc13019b07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41706cb2-26d3-4f38-8082-5d23ff2152b9}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {196f6615-1dc0-4945-a546-5afe75003bbd}, !- Inlet Port
  {b82e1ad4-4da5-4918-9ba7-0caf2672ec7f}; !- Outlet Port

OS:Connection,
  {d6b9772f-db5c-4eaf-bf43-a4ede3b2227e}, !- Handle
  {17d27375-37b5-4643-9ee4-0e0f0d49779c}, !- Name
  {7e79d79e-9c80-4c46-a436-88bc13019b07}, !- Source Object
  3,                                      !- Outlet Port
  {ae18a3e4-4ce7-4045-a050-69333e6fbe08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196f6615-1dc0-4945-a546-5afe75003bbd}, !- Handle
  {6d51a845-2789-4ab4-a7fe-fb9275494b26}, !- Name
  {ae18a3e4-4ce7-4045-a050-69333e6fbe08}, !- Source Object
  3,                                      !- Outlet Port
  {41706cb2-26d3-4f38-8082-5d23ff2152b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82e1ad4-4da5-4918-9ba7-0caf2672ec7f}, !- Handle
  {29dbaa1f-3ae8-4462-a7f8-2bd383a136d3}, !- Name
  {41706cb2-26d3-4f38-8082-5d23ff2152b9}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9c33dca8-eb0a-46ae-99a4-1d983cfafd1a}, !- Handle
  Water Use Connections 8,                !- Name
  {aaeaa6b1-6316-4eca-ad8b-9a15422a3cd6}, !- Inlet Node Name
  {557f85c9-f956-4fab-9e3e-1cff0464ecdf}, !- Outlet Node Name
=======
  {609bab2b-571c-4865-b1cc-54903cf0a939}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.02gpm, !- Name
  {1568134d-96a7-4fc7-b1ab-4bc635168a1a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b9f06199-a371-4380-9f84-671c6a6a4624}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {a8fc6a9c-37bc-44da-a28e-82fb8aa6d9a9}, !- Inlet Port
  {eb7ee174-a559-48b3-93f1-71bb1b40d617}; !- Outlet Port

OS:Connection,
  {a8fc6a9c-37bc-44da-a28e-82fb8aa6d9a9}, !- Handle
  {e10ea7ce-f979-4665-913f-dfeb4e511c72}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  10,                                     !- Outlet Port
  {b9f06199-a371-4380-9f84-671c6a6a4624}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c08a3095-2bfd-4762-af1d-5dff3a1c0832}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {10016267-b183-47df-9a33-c58e42a8651d}, !- Inlet Port
  {9c6a8347-151b-43b2-9509-7d8417908e60}; !- Outlet Port

OS:Connection,
  {eb7ee174-a559-48b3-93f1-71bb1b40d617}, !- Handle
  {3948af33-d367-4c9b-b260-513e1e26d1cc}, !- Name
  {b9f06199-a371-4380-9f84-671c6a6a4624}, !- Source Object
  3,                                      !- Outlet Port
  {035c92d3-4135-4864-89f4-840230fca17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10016267-b183-47df-9a33-c58e42a8651d}, !- Handle
  {7682b3fb-12b9-4a6a-a089-ec572ddd452b}, !- Name
  {035c92d3-4135-4864-89f4-840230fca17b}, !- Source Object
  3,                                      !- Outlet Port
  {c08a3095-2bfd-4762-af1d-5dff3a1c0832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c6a8347-151b-43b2-9509-7d8417908e60}, !- Handle
  {4ccc9e3d-77da-410b-a183-52abaf091d26}, !- Name
  {c08a3095-2bfd-4762-af1d-5dff3a1c0832}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5e59b9ef-9e08-4648-a727-dee6940520d9}, !- Handle
  Water Use Connections 8,                !- Name
  {f64b1454-368c-42fe-ab2b-643afa4acbab}, !- Inlet Node Name
  {069b2b5a-5494-4b41-8ec3-aa6fabe9a9f3}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {91f184c8-fd6b-4de1-a4d5-eaee1c9e111a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5ae76e4-7b4a-4fb2-b576-7c1a764f5b5b}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {565340c3-a9cc-4b51-a46f-46112e16791a}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {565340c3-a9cc-4b51-a46f-46112e16791a}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {b0f98469-7c69-4ad4-b697-7d2b0920fd8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0f98469-7c69-4ad4-b697-7d2b0920fd8d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {2d540ab2-4ba7-4476-8660-981b9f9dd23a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8aff21c3-ca5a-4105-9f18-9a4a55f54b1b}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {3ea0d757-ba4b-4dae-94f5-b36b1503351d}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3ea0d757-ba4b-4dae-94f5-b36b1503351d}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {8d2fbb1f-9c65-46d5-bca0-bc152a66546b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d2fbb1f-9c65-46d5-bca0-bc152a66546b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {91f184c8-fd6b-4de1-a4d5-eaee1c9e111a}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.04gpm, !- Name
  {c5ae76e4-7b4a-4fb2-b576-7c1a764f5b5b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {69d1cd98-c4be-4f43-85ea-ada9ac69e2f0}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {a39f1cd8-f79c-4b65-afdf-55c7a01a617b}, !- Inlet Port
  {aaeaa6b1-6316-4eca-ad8b-9a15422a3cd6}; !- Outlet Port

OS:Connection,
  {a39f1cd8-f79c-4b65-afdf-55c7a01a617b}, !- Handle
  {00f446d3-eb9c-4baa-a1d4-dff2a3c59ecc}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  11,                                     !- Outlet Port
  {69d1cd98-c4be-4f43-85ea-ada9ac69e2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c1fd139-f8f7-4670-9de5-d307a51e7151}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {557f85c9-f956-4fab-9e3e-1cff0464ecdf}, !- Inlet Port
  {800795f2-1516-4733-b8ef-9da85e2f7d39}; !- Outlet Port

OS:Connection,
  {aaeaa6b1-6316-4eca-ad8b-9a15422a3cd6}, !- Handle
  {ee0fcc15-a11e-44a7-b467-33dedd184d1c}, !- Name
  {69d1cd98-c4be-4f43-85ea-ada9ac69e2f0}, !- Source Object
  3,                                      !- Outlet Port
  {9c33dca8-eb0a-46ae-99a4-1d983cfafd1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {557f85c9-f956-4fab-9e3e-1cff0464ecdf}, !- Handle
  {e6b0eb3a-596f-4781-b1f6-22a68cdb97aa}, !- Name
  {9c33dca8-eb0a-46ae-99a4-1d983cfafd1a}, !- Source Object
  3,                                      !- Outlet Port
  {5c1fd139-f8f7-4670-9de5-d307a51e7151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {800795f2-1516-4733-b8ef-9da85e2f7d39}, !- Handle
  {5320f872-d345-4dae-bbd5-41a8dc68fb0c}, !- Name
  {5c1fd139-f8f7-4670-9de5-d307a51e7151}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b42073a5-82ae-4ec7-997c-0b359ccda303}, !- Handle
  Water Use Connections 9,                !- Name
  {06b3c316-7905-4852-b724-e831497a34bd}, !- Inlet Node Name
  {08eafbd6-9457-4656-85ad-e07fbc1cd68f}, !- Outlet Node Name
=======
  {2d540ab2-4ba7-4476-8660-981b9f9dd23a}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.04gpm, !- Name
  {8aff21c3-ca5a-4105-9f18-9a4a55f54b1b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {33f17b60-d627-48ac-9cd3-8cb2a064e715}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {47307ba5-2c07-4155-99dd-a0d3c751dac2}, !- Inlet Port
  {f64b1454-368c-42fe-ab2b-643afa4acbab}; !- Outlet Port

OS:Connection,
  {47307ba5-2c07-4155-99dd-a0d3c751dac2}, !- Handle
  {0288d4a0-4112-43a9-b188-cf3b861ee648}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  11,                                     !- Outlet Port
  {33f17b60-d627-48ac-9cd3-8cb2a064e715}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7f0a78b-437b-4215-8858-93ff928b70c9}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {069b2b5a-5494-4b41-8ec3-aa6fabe9a9f3}, !- Inlet Port
  {777b9523-61f8-4ebc-975a-a9438d75793a}; !- Outlet Port

OS:Connection,
  {f64b1454-368c-42fe-ab2b-643afa4acbab}, !- Handle
  {fa5f225b-7bc4-4a55-9531-d293327c9f43}, !- Name
  {33f17b60-d627-48ac-9cd3-8cb2a064e715}, !- Source Object
  3,                                      !- Outlet Port
  {5e59b9ef-9e08-4648-a727-dee6940520d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069b2b5a-5494-4b41-8ec3-aa6fabe9a9f3}, !- Handle
  {abf94999-7e21-4fd2-9149-524c15029d39}, !- Name
  {5e59b9ef-9e08-4648-a727-dee6940520d9}, !- Source Object
  3,                                      !- Outlet Port
  {c7f0a78b-437b-4215-8858-93ff928b70c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777b9523-61f8-4ebc-975a-a9438d75793a}, !- Handle
  {8f814663-747e-46e0-9072-5692fd5264f6}, !- Name
  {c7f0a78b-437b-4215-8858-93ff928b70c9}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8dd0db60-fafb-4054-b04d-c59426fd4471}, !- Handle
  Water Use Connections 9,                !- Name
  {38a2261f-e69e-4b93-be80-e8b48e8e5ecb}, !- Inlet Node Name
  {73cb61d2-3d5d-4be5-bd8b-e70549952a2d}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {0cd1e01d-b59b-426b-a17e-5211d291e69a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {602d7b21-d935-46de-aa50-c5d629a75089}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {8f5a1387-89e9-4c02-99f1-18aa94fb97c2}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f5a1387-89e9-4c02-99f1-18aa94fb97c2}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {13b55e2c-158d-4573-8d7e-1fcd52ff6cec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13b55e2c-158d-4573-8d7e-1fcd52ff6cec}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {705fdf3a-c162-43de-8eb7-f456250c17d8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9ca28f2b-5d51-488e-ab0d-ffda40da5181}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {f2965ebf-2fc4-4927-a701-df17d9f98968}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2965ebf-2fc4-4927-a701-df17d9f98968}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {8e25f228-a2bb-4096-b834-d58b9baa566e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e25f228-a2bb-4096-b834-d58b9baa566e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {0cd1e01d-b59b-426b-a17e-5211d291e69a}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.02gpm, !- Name
  {602d7b21-d935-46de-aa50-c5d629a75089}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58327056-ba23-457e-b85d-98e8883c4b90}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {bf177b92-fe9a-4a7a-8b52-96739472188e}, !- Inlet Port
  {06b3c316-7905-4852-b724-e831497a34bd}; !- Outlet Port

OS:Connection,
  {bf177b92-fe9a-4a7a-8b52-96739472188e}, !- Handle
  {07e88371-81e8-46cb-af6c-bcbf379c46ac}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  12,                                     !- Outlet Port
  {58327056-ba23-457e-b85d-98e8883c4b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {132fcd0e-5c21-4b6c-bbe6-3f75e5b58260}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {08eafbd6-9457-4656-85ad-e07fbc1cd68f}, !- Inlet Port
  {dcf5d5c9-0e70-493f-b214-9effde8b4ce8}; !- Outlet Port

OS:Connection,
  {06b3c316-7905-4852-b724-e831497a34bd}, !- Handle
  {5cd25ac2-c951-4105-8542-2f180332d8c3}, !- Name
  {58327056-ba23-457e-b85d-98e8883c4b90}, !- Source Object
  3,                                      !- Outlet Port
  {b42073a5-82ae-4ec7-997c-0b359ccda303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08eafbd6-9457-4656-85ad-e07fbc1cd68f}, !- Handle
  {040d4363-2fff-4635-892a-d74f0094b893}, !- Name
  {b42073a5-82ae-4ec7-997c-0b359ccda303}, !- Source Object
  3,                                      !- Outlet Port
  {132fcd0e-5c21-4b6c-bbe6-3f75e5b58260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf5d5c9-0e70-493f-b214-9effde8b4ce8}, !- Handle
  {0abda71a-41ce-4ae4-80ee-846d9889cb6e}, !- Name
  {132fcd0e-5c21-4b6c-bbe6-3f75e5b58260}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bb156ddb-8263-44c0-83fd-10be6536ad96}, !- Handle
  Water Use Connections 10,               !- Name
  {2427d0db-e712-4b55-9fc1-e74e70ef6943}, !- Inlet Node Name
  {d6393dba-8b6f-46f1-84ee-84a1784a78db}, !- Outlet Node Name
=======
  {705fdf3a-c162-43de-8eb7-f456250c17d8}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.02gpm, !- Name
  {9ca28f2b-5d51-488e-ab0d-ffda40da5181}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7b0ff660-a7fd-4be2-88bf-68d7274411bf}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {e4096609-6eb3-4a5f-8028-3ab117732490}, !- Inlet Port
  {38a2261f-e69e-4b93-be80-e8b48e8e5ecb}; !- Outlet Port

OS:Connection,
  {e4096609-6eb3-4a5f-8028-3ab117732490}, !- Handle
  {5eb648ea-e413-476d-988f-cab2df53aebe}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  12,                                     !- Outlet Port
  {7b0ff660-a7fd-4be2-88bf-68d7274411bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1473b547-a732-4c16-81ad-d08a1f06aabd}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {73cb61d2-3d5d-4be5-bd8b-e70549952a2d}, !- Inlet Port
  {6d85aa9c-b5c9-4044-a670-55c950084cdc}; !- Outlet Port

OS:Connection,
  {38a2261f-e69e-4b93-be80-e8b48e8e5ecb}, !- Handle
  {0e45b5a4-5d81-4792-be10-44ad1e210883}, !- Name
  {7b0ff660-a7fd-4be2-88bf-68d7274411bf}, !- Source Object
  3,                                      !- Outlet Port
  {8dd0db60-fafb-4054-b04d-c59426fd4471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cb61d2-3d5d-4be5-bd8b-e70549952a2d}, !- Handle
  {eabf4af9-4b3a-427d-9de4-2811221ce6cd}, !- Name
  {8dd0db60-fafb-4054-b04d-c59426fd4471}, !- Source Object
  3,                                      !- Outlet Port
  {1473b547-a732-4c16-81ad-d08a1f06aabd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d85aa9c-b5c9-4044-a670-55c950084cdc}, !- Handle
  {f4d699cd-24b7-4163-b7f3-61dd8541cd39}, !- Name
  {1473b547-a732-4c16-81ad-d08a1f06aabd}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4e178015-d1dd-4dc6-aa35-0417adcc24b6}, !- Handle
  Water Use Connections 10,               !- Name
  {38bb2cf0-5596-4775-8388-16d72c1a7602}, !- Inlet Node Name
  {3229b993-fe75-41b9-9afb-c499065fec2f}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {10b19167-0d30-405a-bffc-6afbb94be8ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {78b35719-f0d4-4524-9503-28e41f27e341}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {79b5357b-e2a0-45ae-ba17-34ca8f970aea}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {79b5357b-e2a0-45ae-ba17-34ca8f970aea}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {130fa14d-0628-4128-a93d-ae1ec8ac8a72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {130fa14d-0628-4128-a93d-ae1ec8ac8a72}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {983fa7e3-ce15-4cbe-8306-a8143a3965cf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea4dbf4f-d044-493c-8da7-70487539f423}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {70b63cfc-db0d-4064-882b-04006f66e3ca}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {70b63cfc-db0d-4064-882b-04006f66e3ca}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {78c16b36-9710-4aa0-9426-72a941d9214b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78c16b36-9710-4aa0-9426-72a941d9214b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {10b19167-0d30-405a-bffc-6afbb94be8ab}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.04gpm, !- Name
  {78b35719-f0d4-4524-9503-28e41f27e341}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8bc2ec02-8cf3-464c-9cfa-19b2e2e1401d}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {4ef9561a-0d9f-4676-9375-a625c996920c}, !- Inlet Port
  {2427d0db-e712-4b55-9fc1-e74e70ef6943}; !- Outlet Port

OS:Connection,
  {4ef9561a-0d9f-4676-9375-a625c996920c}, !- Handle
  {371f4dda-888f-44af-99b7-925ee879a224}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  13,                                     !- Outlet Port
  {8bc2ec02-8cf3-464c-9cfa-19b2e2e1401d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {071da1b2-e196-4e8b-8fd7-dd335d867a17}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {d6393dba-8b6f-46f1-84ee-84a1784a78db}, !- Inlet Port
  {efde677d-a9ce-4ff0-bf07-e88bac436bec}; !- Outlet Port

OS:Connection,
  {2427d0db-e712-4b55-9fc1-e74e70ef6943}, !- Handle
  {262779eb-da30-46a5-9a9c-dd209d86902b}, !- Name
  {8bc2ec02-8cf3-464c-9cfa-19b2e2e1401d}, !- Source Object
  3,                                      !- Outlet Port
  {bb156ddb-8263-44c0-83fd-10be6536ad96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6393dba-8b6f-46f1-84ee-84a1784a78db}, !- Handle
  {0d946ea3-fede-423a-bfad-eabc42b95b68}, !- Name
  {bb156ddb-8263-44c0-83fd-10be6536ad96}, !- Source Object
  3,                                      !- Outlet Port
  {071da1b2-e196-4e8b-8fd7-dd335d867a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efde677d-a9ce-4ff0-bf07-e88bac436bec}, !- Handle
  {daa09cc0-517e-4c00-b034-6c417f20f227}, !- Name
  {071da1b2-e196-4e8b-8fd7-dd335d867a17}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e26cd94a-d07a-4e88-9a4a-33d0820bfd34}, !- Handle
  Water Use Connections 11,               !- Name
  {c584831f-7fc9-4ab2-8548-4ca1ac0fad13}, !- Inlet Node Name
  {e2e92bc2-73c7-4a82-bef6-30962c7cae93}, !- Outlet Node Name
=======
  {983fa7e3-ce15-4cbe-8306-a8143a3965cf}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.04gpm, !- Name
  {ea4dbf4f-d044-493c-8da7-70487539f423}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f76bdb3-2b50-428a-afda-1a1b4a6b01ec}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {e19eeb69-44be-4ada-8baf-335ef40351ae}, !- Inlet Port
  {38bb2cf0-5596-4775-8388-16d72c1a7602}; !- Outlet Port

OS:Connection,
  {e19eeb69-44be-4ada-8baf-335ef40351ae}, !- Handle
  {a03df866-9b44-4273-97d9-09b2df83c956}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  13,                                     !- Outlet Port
  {7f76bdb3-2b50-428a-afda-1a1b4a6b01ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f009f55-9783-4136-ab68-47363abaaa39}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {3229b993-fe75-41b9-9afb-c499065fec2f}, !- Inlet Port
  {e61cfa4d-17ab-4231-a83b-991a16026579}; !- Outlet Port

OS:Connection,
  {38bb2cf0-5596-4775-8388-16d72c1a7602}, !- Handle
  {772c951e-9e49-4cca-a636-63eb1de07c8a}, !- Name
  {7f76bdb3-2b50-428a-afda-1a1b4a6b01ec}, !- Source Object
  3,                                      !- Outlet Port
  {4e178015-d1dd-4dc6-aa35-0417adcc24b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3229b993-fe75-41b9-9afb-c499065fec2f}, !- Handle
  {18b3a097-66da-4943-8296-55999bdd127a}, !- Name
  {4e178015-d1dd-4dc6-aa35-0417adcc24b6}, !- Source Object
  3,                                      !- Outlet Port
  {0f009f55-9783-4136-ab68-47363abaaa39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e61cfa4d-17ab-4231-a83b-991a16026579}, !- Handle
  {618c75f3-ab9c-42ad-9525-36895866bc00}, !- Name
  {0f009f55-9783-4136-ab68-47363abaaa39}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6066d859-be0f-4522-99ca-2c96f113b690}, !- Handle
  Water Use Connections 11,               !- Name
  {f7562880-73c7-4ff3-b24d-b2704c035fb3}, !- Inlet Node Name
  {9fb0236c-b145-4c56-acaf-5003a2266d94}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {3b34e3c0-c943-4ba0-91d4-5a5031f264aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {89d5e590-62b9-43d3-9873-7134a7410a98}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {fa0673ff-68a6-447a-8b5f-098b41acb83a}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fa0673ff-68a6-447a-8b5f-098b41acb83a}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {ebe74dfa-e38b-4c51-a2f1-dba9ca80fa9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebe74dfa-e38b-4c51-a2f1-dba9ca80fa9e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {61aa85e6-bac6-458f-a43f-fc23ba955b1c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {82c7dfd7-104f-489a-8ca1-721bc0413b59}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {a0b50bf9-7e2c-4816-84cf-94b3b8726d75}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0b50bf9-7e2c-4816-84cf-94b3b8726d75}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {5666da90-6618-4f77-a68f-aedc2e8e2979}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5666da90-6618-4f77-a68f-aedc2e8e2979}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {3b34e3c0-c943-4ba0-91d4-5a5031f264aa}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.02gpm, !- Name
  {89d5e590-62b9-43d3-9873-7134a7410a98}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {244c2b0e-0a43-4fe8-ba07-13bf325533ce}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {7dc1f0a0-cd51-41ea-b350-2857873172c4}, !- Inlet Port
  {c584831f-7fc9-4ab2-8548-4ca1ac0fad13}; !- Outlet Port

OS:Connection,
  {7dc1f0a0-cd51-41ea-b350-2857873172c4}, !- Handle
  {8b1c8624-a3fd-4724-a379-3228a1380f25}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  14,                                     !- Outlet Port
  {244c2b0e-0a43-4fe8-ba07-13bf325533ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06a615ba-abbd-4301-81e8-db4c47417fe7}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {e2e92bc2-73c7-4a82-bef6-30962c7cae93}, !- Inlet Port
  {499eb98f-ef9b-42c2-a562-230c5ea9b136}; !- Outlet Port

OS:Connection,
  {c584831f-7fc9-4ab2-8548-4ca1ac0fad13}, !- Handle
  {f9cb592b-7bac-4043-a0da-172d3e26b916}, !- Name
  {244c2b0e-0a43-4fe8-ba07-13bf325533ce}, !- Source Object
  3,                                      !- Outlet Port
  {e26cd94a-d07a-4e88-9a4a-33d0820bfd34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e92bc2-73c7-4a82-bef6-30962c7cae93}, !- Handle
  {e06860f5-4253-4efa-ad90-20abd94abf70}, !- Name
  {e26cd94a-d07a-4e88-9a4a-33d0820bfd34}, !- Source Object
  3,                                      !- Outlet Port
  {06a615ba-abbd-4301-81e8-db4c47417fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {499eb98f-ef9b-42c2-a562-230c5ea9b136}, !- Handle
  {291aa1f1-28c3-4152-ae0e-88400d450b09}, !- Name
  {06a615ba-abbd-4301-81e8-db4c47417fe7}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ef0f4276-ec7f-4c21-b88b-572227a84ecc}, !- Handle
  Water Use Connections 12,               !- Name
  {ca05297d-9a98-40ea-9004-2bc62a2b848b}, !- Inlet Node Name
  {21816806-570a-477e-b0fd-9f54190e640d}, !- Outlet Node Name
=======
  {61aa85e6-bac6-458f-a43f-fc23ba955b1c}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.02gpm, !- Name
  {82c7dfd7-104f-489a-8ca1-721bc0413b59}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {256309cc-5d0f-4366-bc41-91bcd0915c5b}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {13f92520-6937-44d1-bd01-ede7dcf242ae}, !- Inlet Port
  {f7562880-73c7-4ff3-b24d-b2704c035fb3}; !- Outlet Port

OS:Connection,
  {13f92520-6937-44d1-bd01-ede7dcf242ae}, !- Handle
  {61e918d5-bc0b-4497-b782-e6ebe1c694c4}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  14,                                     !- Outlet Port
  {256309cc-5d0f-4366-bc41-91bcd0915c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b825443-4cd2-47e1-ac52-ae849c3c6291}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {9fb0236c-b145-4c56-acaf-5003a2266d94}, !- Inlet Port
  {735a9262-8854-45dd-91cb-1b4adb3ba0ae}; !- Outlet Port

OS:Connection,
  {f7562880-73c7-4ff3-b24d-b2704c035fb3}, !- Handle
  {1c95b54c-b16c-4027-bc6d-0e05f691c64e}, !- Name
  {256309cc-5d0f-4366-bc41-91bcd0915c5b}, !- Source Object
  3,                                      !- Outlet Port
  {6066d859-be0f-4522-99ca-2c96f113b690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb0236c-b145-4c56-acaf-5003a2266d94}, !- Handle
  {46a0a321-d8a0-455b-80f4-b1c97f6d3c01}, !- Name
  {6066d859-be0f-4522-99ca-2c96f113b690}, !- Source Object
  3,                                      !- Outlet Port
  {8b825443-4cd2-47e1-ac52-ae849c3c6291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {735a9262-8854-45dd-91cb-1b4adb3ba0ae}, !- Handle
  {a889636a-14fd-4c5e-a955-ecf47ac798d4}, !- Name
  {8b825443-4cd2-47e1-ac52-ae849c3c6291}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {518648c8-800a-4a86-ba32-7cc12d0b4746}, !- Handle
  Water Use Connections 12,               !- Name
  {f8dda4c2-82a3-423f-b390-f61485d77e96}, !- Inlet Node Name
  {2def5455-a21e-4a42-8644-24bab834a26d}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {94e508ce-ea31-4abb-b110-9cc1e25c3637}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fdfe318b-d25b-473d-ad30-5d09e5394836}, !- Handle
  Perimeter_top_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {f7106a26-f83a-44f2-b595-48f94bb8bdfb}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f7106a26-f83a-44f2-b595-48f94bb8bdfb}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {0662d02f-046a-4b6d-ba78-7b50658c8a7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0662d02f-046a-4b6d-ba78-7b50658c8a7e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {5ef9cb54-a4e4-490d-b396-d87cf13d0a98}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0582dcba-c141-49c4-9fec-70ddf1d9e9b9}, !- Handle
  Perimeter_top_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {da1a4761-c4f4-4804-887c-934a4eebb4d7}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {da1a4761-c4f4-4804-887c-934a4eebb4d7}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {0bc625a5-4a53-43ce-bfd4-74e076f34fc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bc625a5-4a53-43ce-bfd4-74e076f34fc4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {94e508ce-ea31-4abb-b110-9cc1e25c3637}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.04gpm, !- Name
  {fdfe318b-d25b-473d-ad30-5d09e5394836}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c4bd00f1-7704-41bb-bef8-6e5d0bbe8e98}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {5934af31-61d5-4580-b10f-b4c93b4a6658}, !- Inlet Port
  {ca05297d-9a98-40ea-9004-2bc62a2b848b}; !- Outlet Port

OS:Connection,
  {5934af31-61d5-4580-b10f-b4c93b4a6658}, !- Handle
  {ffeb8e6a-7b7b-409b-a83f-0e4ffe7b1c66}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  15,                                     !- Outlet Port
  {c4bd00f1-7704-41bb-bef8-6e5d0bbe8e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e674c269-d10e-4a9d-8425-a0b3b23fac59}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {21816806-570a-477e-b0fd-9f54190e640d}, !- Inlet Port
  {4331d44f-3b1d-4ad7-a895-733f889c28c0}; !- Outlet Port

OS:Connection,
  {ca05297d-9a98-40ea-9004-2bc62a2b848b}, !- Handle
  {b996ce97-7f14-4bc2-bdf4-4d53610d5af3}, !- Name
  {c4bd00f1-7704-41bb-bef8-6e5d0bbe8e98}, !- Source Object
  3,                                      !- Outlet Port
  {ef0f4276-ec7f-4c21-b88b-572227a84ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21816806-570a-477e-b0fd-9f54190e640d}, !- Handle
  {57b9f8ff-9759-4572-8ebd-6342ed7ead13}, !- Name
  {ef0f4276-ec7f-4c21-b88b-572227a84ecc}, !- Source Object
  3,                                      !- Outlet Port
  {e674c269-d10e-4a9d-8425-a0b3b23fac59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4331d44f-3b1d-4ad7-a895-733f889c28c0}, !- Handle
  {92fbfc60-9d23-4d7a-9ed5-0854bb82b75b}, !- Name
  {e674c269-d10e-4a9d-8425-a0b3b23fac59}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3e5c20b6-7151-4a15-aea9-27ec022e77b3}, !- Handle
  Water Use Connections 13,               !- Name
  {cc6f8adf-c937-4c44-a91e-d10e1672c2a8}, !- Inlet Node Name
  {28c6da7d-51fa-4a5d-a9f3-3a6fa92005be}, !- Outlet Node Name
=======
  {5ef9cb54-a4e4-490d-b396-d87cf13d0a98}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.04gpm, !- Name
  {0582dcba-c141-49c4-9fec-70ddf1d9e9b9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {219c024e-74f9-4dff-bca4-4d8edc14722c}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {39c8d6b3-9ec1-45d1-b447-55562323f4bc}, !- Inlet Port
  {f8dda4c2-82a3-423f-b390-f61485d77e96}; !- Outlet Port

OS:Connection,
  {39c8d6b3-9ec1-45d1-b447-55562323f4bc}, !- Handle
  {a551d385-f8de-49f1-b869-b26907de87fc}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  15,                                     !- Outlet Port
  {219c024e-74f9-4dff-bca4-4d8edc14722c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8207337-de7f-4f0a-8bf4-a24f240a4484}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {2def5455-a21e-4a42-8644-24bab834a26d}, !- Inlet Port
  {d34be73a-d776-44ab-bc9d-c40c026e390b}; !- Outlet Port

OS:Connection,
  {f8dda4c2-82a3-423f-b390-f61485d77e96}, !- Handle
  {de4e2aa2-8446-47e4-8d3f-6f7f95e21e87}, !- Name
  {219c024e-74f9-4dff-bca4-4d8edc14722c}, !- Source Object
  3,                                      !- Outlet Port
  {518648c8-800a-4a86-ba32-7cc12d0b4746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2def5455-a21e-4a42-8644-24bab834a26d}, !- Handle
  {e34a0dea-ea0c-4d3c-9a34-dbc78df6621f}, !- Name
  {518648c8-800a-4a86-ba32-7cc12d0b4746}, !- Source Object
  3,                                      !- Outlet Port
  {e8207337-de7f-4f0a-8bf4-a24f240a4484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d34be73a-d776-44ab-bc9d-c40c026e390b}, !- Handle
  {97e085dd-cf4d-48bb-b620-9a104fc9b788}, !- Name
  {e8207337-de7f-4f0a-8bf4-a24f240a4484}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ba7fdd9c-6926-4656-b4ee-13e32426903b}, !- Handle
  Water Use Connections 13,               !- Name
  {c0924258-f6d4-4204-a32e-c026bb6b69b9}, !- Inlet Node Name
  {3da18179-b587-4b33-bee8-71c3da3e108c}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {c31894dc-2f78-4af3-bc6c-e782dd5ad768}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94b0f614-6c11-457a-980a-a2e9e457c1de}, !- Handle
  Perimeter_top_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {fcd98ab7-b78e-4389-879e-41cad9ce3142}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fcd98ab7-b78e-4389-879e-41cad9ce3142}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {2ed78c06-526a-4a06-b3e0-c358a5c50880}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ed78c06-526a-4a06-b3e0-c358a5c50880}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {d7088582-cd7f-4346-9a7b-466e5a24f88f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2331f607-6bf5-40c8-8b43-c2825505cfbc}, !- Handle
  Perimeter_top_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {53aa15b0-c97f-40ce-8073-36c881022008}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {53aa15b0-c97f-40ce-8073-36c881022008}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {4f676162-f1e5-4f7f-843e-6f125cd63cfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f676162-f1e5-4f7f-843e-6f125cd63cfd}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {c31894dc-2f78-4af3-bc6c-e782dd5ad768}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.02gpm, !- Name
  {94b0f614-6c11-457a-980a-a2e9e457c1de}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ab5ee3a7-d403-4a5d-804d-70147d7129a8}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {89889498-41d2-4f20-bcbb-400083eb1ba5}, !- Inlet Port
  {cc6f8adf-c937-4c44-a91e-d10e1672c2a8}; !- Outlet Port

OS:Connection,
  {89889498-41d2-4f20-bcbb-400083eb1ba5}, !- Handle
  {57d54605-57ca-424c-aa20-f3dbcf2c0ff5}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  16,                                     !- Outlet Port
  {ab5ee3a7-d403-4a5d-804d-70147d7129a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {473e9336-9c8f-4686-aa95-5aae6066a975}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {28c6da7d-51fa-4a5d-a9f3-3a6fa92005be}, !- Inlet Port
  {70be2858-6fcf-4b2b-b19a-e4a9e83bcb00}; !- Outlet Port

OS:Connection,
  {cc6f8adf-c937-4c44-a91e-d10e1672c2a8}, !- Handle
  {b248c487-c2ad-47d4-96e6-9e8b51c429d7}, !- Name
  {ab5ee3a7-d403-4a5d-804d-70147d7129a8}, !- Source Object
  3,                                      !- Outlet Port
  {3e5c20b6-7151-4a15-aea9-27ec022e77b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c6da7d-51fa-4a5d-a9f3-3a6fa92005be}, !- Handle
  {e0e9c883-450d-47f5-8353-d5156784bbc7}, !- Name
  {3e5c20b6-7151-4a15-aea9-27ec022e77b3}, !- Source Object
  3,                                      !- Outlet Port
  {473e9336-9c8f-4686-aa95-5aae6066a975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70be2858-6fcf-4b2b-b19a-e4a9e83bcb00}, !- Handle
  {a5f80fab-6d69-4c6e-8c04-6afabd2ce165}, !- Name
  {473e9336-9c8f-4686-aa95-5aae6066a975}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6d3cefa7-05d0-4701-a4a5-511fc4d97a7e}, !- Handle
  Water Use Connections 14,               !- Name
  {9314de48-a5ee-408f-b7ea-14371ac72c1c}, !- Inlet Node Name
  {df69970f-4b1e-44f6-a4c7-806829e5501c}, !- Outlet Node Name
=======
  {d7088582-cd7f-4346-9a7b-466e5a24f88f}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.02gpm, !- Name
  {2331f607-6bf5-40c8-8b43-c2825505cfbc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4c80e693-699d-420e-9f72-2c813ca204dc}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {c1b2743a-b7a3-4e07-ba27-70c0de276217}, !- Inlet Port
  {c0924258-f6d4-4204-a32e-c026bb6b69b9}; !- Outlet Port

OS:Connection,
  {c1b2743a-b7a3-4e07-ba27-70c0de276217}, !- Handle
  {ad53cb8b-c539-4a02-945d-363b68fe24fa}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  16,                                     !- Outlet Port
  {4c80e693-699d-420e-9f72-2c813ca204dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d62a19ca-63f7-4e58-b166-58a458ff8cfa}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {3da18179-b587-4b33-bee8-71c3da3e108c}, !- Inlet Port
  {96844026-3195-4824-ba44-51e0a00aa12f}; !- Outlet Port

OS:Connection,
  {c0924258-f6d4-4204-a32e-c026bb6b69b9}, !- Handle
  {1d9cc9a8-febc-4fe7-ac6c-6a9665a60521}, !- Name
  {4c80e693-699d-420e-9f72-2c813ca204dc}, !- Source Object
  3,                                      !- Outlet Port
  {ba7fdd9c-6926-4656-b4ee-13e32426903b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da18179-b587-4b33-bee8-71c3da3e108c}, !- Handle
  {bff270da-c136-45fc-8896-4d0c16ea400c}, !- Name
  {ba7fdd9c-6926-4656-b4ee-13e32426903b}, !- Source Object
  3,                                      !- Outlet Port
  {d62a19ca-63f7-4e58-b166-58a458ff8cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96844026-3195-4824-ba44-51e0a00aa12f}, !- Handle
  {21c22499-ed8f-4736-b769-c6a1c7d2d4dd}, !- Name
  {d62a19ca-63f7-4e58-b166-58a458ff8cfa}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6e1545d8-7420-4c8b-b229-b7626884df66}, !- Handle
  Water Use Connections 14,               !- Name
  {4de2af13-65a4-43ed-9bce-b3670bc2dd7f}, !- Inlet Node Name
  {88c791ec-2a0a-4348-a8d5-59a56989a320}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {b43d3c28-9718-4561-8bdd-9d8ff72d9b8b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4b6a3927-2d3b-407c-88bc-3821fa2e33a5}, !- Handle
  Perimeter_top_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {6358fa71-a5e7-428c-8fc5-744808a85d07}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6358fa71-a5e7-428c-8fc5-744808a85d07}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {2a8a26ff-3523-48d8-a203-288e03ab7706}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a8a26ff-3523-48d8-a203-288e03ab7706}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {900f482e-8740-4abe-adbb-f5638c5b7c90}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d322ee46-0aa4-4a29-879f-faa410483627}, !- Handle
  Perimeter_top_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {8ad5bbe0-a266-4224-bb82-ab2be7995e09}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8ad5bbe0-a266-4224-bb82-ab2be7995e09}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {b11a4e62-aa95-4479-83b5-0f30b9343527}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b11a4e62-aa95-4479-83b5-0f30b9343527}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {b43d3c28-9718-4561-8bdd-9d8ff72d9b8b}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.04gpm, !- Name
  {4b6a3927-2d3b-407c-88bc-3821fa2e33a5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4301d24f-1a91-419f-92a7-e8e1d54d4fa3}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {12ec95b7-2b45-4373-9b12-c4f90a2dd514}, !- Inlet Port
  {9314de48-a5ee-408f-b7ea-14371ac72c1c}; !- Outlet Port

OS:Connection,
  {12ec95b7-2b45-4373-9b12-c4f90a2dd514}, !- Handle
  {51da1189-b30f-473c-bea0-a1ed9242d50a}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  17,                                     !- Outlet Port
  {4301d24f-1a91-419f-92a7-e8e1d54d4fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7187869e-0be2-49e6-8d75-f3ec41ca42db}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {df69970f-4b1e-44f6-a4c7-806829e5501c}, !- Inlet Port
  {eb887fca-b50e-419b-85e7-26d50ea30b66}; !- Outlet Port

OS:Connection,
  {9314de48-a5ee-408f-b7ea-14371ac72c1c}, !- Handle
  {1d30ecfb-8f77-46a1-adc8-1d6be3df034a}, !- Name
  {4301d24f-1a91-419f-92a7-e8e1d54d4fa3}, !- Source Object
  3,                                      !- Outlet Port
  {6d3cefa7-05d0-4701-a4a5-511fc4d97a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df69970f-4b1e-44f6-a4c7-806829e5501c}, !- Handle
  {c75307c2-f1a7-4990-9395-d7ccf3da2b48}, !- Name
  {6d3cefa7-05d0-4701-a4a5-511fc4d97a7e}, !- Source Object
  3,                                      !- Outlet Port
  {7187869e-0be2-49e6-8d75-f3ec41ca42db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb887fca-b50e-419b-85e7-26d50ea30b66}, !- Handle
  {23a26ff9-e32d-4bd6-8536-9c24d2100a6c}, !- Name
  {7187869e-0be2-49e6-8d75-f3ec41ca42db}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0b9641f1-6b68-4ef8-bdaa-c503f989f671}, !- Handle
  Water Use Connections 15,               !- Name
  {a37cfe2e-9a6e-4c49-a2f6-6188c91c616a}, !- Inlet Node Name
  {448f6c30-85cd-4b57-a8c9-a69d065ce4ad}, !- Outlet Node Name
=======
  {900f482e-8740-4abe-adbb-f5638c5b7c90}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.04gpm, !- Name
  {d322ee46-0aa4-4a29-879f-faa410483627}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ce9eabfa-7438-4480-8493-93171d6696e0}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {4e11e462-6e3f-40fb-a7b0-d7efed1b761a}, !- Inlet Port
  {4de2af13-65a4-43ed-9bce-b3670bc2dd7f}; !- Outlet Port

OS:Connection,
  {4e11e462-6e3f-40fb-a7b0-d7efed1b761a}, !- Handle
  {c658b020-046a-43df-9802-1ad626fa0d2d}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  17,                                     !- Outlet Port
  {ce9eabfa-7438-4480-8493-93171d6696e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf2bfb70-39e7-4390-b1ba-731179117849}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {88c791ec-2a0a-4348-a8d5-59a56989a320}, !- Inlet Port
  {9ed3acdf-0a4b-4307-849f-c16fb6e299be}; !- Outlet Port

OS:Connection,
  {4de2af13-65a4-43ed-9bce-b3670bc2dd7f}, !- Handle
  {b4b69f3b-871d-4c56-9833-c30619eb5be0}, !- Name
  {ce9eabfa-7438-4480-8493-93171d6696e0}, !- Source Object
  3,                                      !- Outlet Port
  {6e1545d8-7420-4c8b-b229-b7626884df66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c791ec-2a0a-4348-a8d5-59a56989a320}, !- Handle
  {9ecb5623-12d8-4a9f-8b56-e86698c1b1ac}, !- Name
  {6e1545d8-7420-4c8b-b229-b7626884df66}, !- Source Object
  3,                                      !- Outlet Port
  {bf2bfb70-39e7-4390-b1ba-731179117849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ed3acdf-0a4b-4307-849f-c16fb6e299be}, !- Handle
  {68a5b407-d55b-4a29-9e04-4f249c621756}, !- Name
  {bf2bfb70-39e7-4390-b1ba-731179117849}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {82e65079-5584-4e23-a6d1-7f39e57ffd0e}, !- Handle
  Water Use Connections 15,               !- Name
  {16d29c44-c779-431e-bbf5-5c373fc6fc72}, !- Inlet Node Name
  {28d07318-8273-4102-a705-be2752ef88f0}, !- Outlet Node Name
>>>>>>> master
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {3a236812-46c0-4f50-b099-4a74e5073142}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b1968ae-5eea-4a68-83da-7d72b4983d6b}, !- Handle
  Perimeter_top_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {e9e770d2-4046-4cb4-87f8-23d681cf0935}, !- Target Temperature Schedule Name
  {ecbffd23-cda4-40be-a1bb-eb172333115d}, !- Sensible Fraction Schedule Name
  {62dbc223-9eb5-4151-b031-2388849ce20d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9e770d2-4046-4cb4-87f8-23d681cf0935}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
  {cf4ff3e9-eada-4fa6-971f-4d8e18fedfb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf4ff3e9-eada-4fa6-971f-4d8e18fedfb6}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {de743c2e-af1e-4e36-87b2-4cc82ad51aea}, !- Schedule Type Limits Name
=======
  {cdb5b8e3-8fa4-448a-94f0-27f3b8d0c570}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3ac00385-6d53-4153-935d-f3067cfc4262}, !- Handle
  Perimeter_top_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {1600dbff-ad07-4dd8-bc73-9b0458e0b24d}, !- Target Temperature Schedule Name
  {698e637d-d9b7-4397-bb37-2e46d566b3d5}, !- Sensible Fraction Schedule Name
  {79bcac62-7e89-40b9-9253-2e5975f48fae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1600dbff-ad07-4dd8-bc73-9b0458e0b24d}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
  {3ddfe741-270b-4ed6-803c-ccd5c8ef145e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ddfe741-270b-4ed6-803c-ccd5c8ef145e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {946660e3-cba2-41a7-b01f-9741696b0e11}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {3a236812-46c0-4f50-b099-4a74e5073142}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.02gpm, !- Name
  {1b1968ae-5eea-4a68-83da-7d72b4983d6b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ff2ac89a-ee0b-411e-a80b-2cc869746fbe}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {26d3962f-5d8c-4d03-9adc-c6c44f831277}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {d0f04e7d-a782-4c92-ad7a-8b26e9c092be}, !- Inlet Port
  {a37cfe2e-9a6e-4c49-a2f6-6188c91c616a}; !- Outlet Port

OS:Connection,
  {d0f04e7d-a782-4c92-ad7a-8b26e9c092be}, !- Handle
  {b89bf5ec-3db7-4a89-8cf9-704e058e5c1b}, !- Name
  {33c8aa31-9dba-44ee-8a4c-8624ede3c20a}, !- Source Object
  18,                                     !- Outlet Port
  {26d3962f-5d8c-4d03-9adc-c6c44f831277}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5658342f-f878-4589-8bba-7de004b6e5f5}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {448f6c30-85cd-4b57-a8c9-a69d065ce4ad}, !- Inlet Port
  {ed0902e1-186c-41e6-abb2-bef49916da9c}; !- Outlet Port

OS:Connection,
  {a37cfe2e-9a6e-4c49-a2f6-6188c91c616a}, !- Handle
  {616c1f1a-4182-486b-9083-4755c2ef14de}, !- Name
  {26d3962f-5d8c-4d03-9adc-c6c44f831277}, !- Source Object
  3,                                      !- Outlet Port
  {0b9641f1-6b68-4ef8-bdaa-c503f989f671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {448f6c30-85cd-4b57-a8c9-a69d065ce4ad}, !- Handle
  {6a0b232c-4ad8-485a-a2dd-a1be43cf9475}, !- Name
  {0b9641f1-6b68-4ef8-bdaa-c503f989f671}, !- Source Object
  3,                                      !- Outlet Port
  {5658342f-f878-4589-8bba-7de004b6e5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed0902e1-186c-41e6-abb2-bef49916da9c}, !- Handle
  {4411ab59-e1ce-4bcd-bece-a8ccc269cf48}, !- Name
  {5658342f-f878-4589-8bba-7de004b6e5f5}, !- Source Object
  3,                                      !- Outlet Port
  {26695d9b-34a9-4170-b0bf-33310cfcbd5d}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {069d1d73-4352-420e-8cbb-30d52edb7e4d}, !- Handle
=======
  {cdb5b8e3-8fa4-448a-94f0-27f3b8d0c570}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.02gpm, !- Name
  {3ac00385-6d53-4153-935d-f3067cfc4262}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {57eab45f-1cdd-468d-86ea-e03435ab18bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58a5300e-2159-409b-9328-38ae14fc55c1}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {cbbc083e-97f9-4658-836e-f81c5a79b3dd}, !- Inlet Port
  {16d29c44-c779-431e-bbf5-5c373fc6fc72}; !- Outlet Port

OS:Connection,
  {cbbc083e-97f9-4658-836e-f81c5a79b3dd}, !- Handle
  {49c67188-24c0-4a56-a682-2c13ff018d43}, !- Name
  {6675d065-f856-4d04-bd89-fc38b7092a54}, !- Source Object
  18,                                     !- Outlet Port
  {58a5300e-2159-409b-9328-38ae14fc55c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {685d9168-6dac-4ac2-8fb9-427b289c932a}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {28d07318-8273-4102-a705-be2752ef88f0}, !- Inlet Port
  {3a6420ee-fa6f-4062-9c9e-dd6d81c60086}; !- Outlet Port

OS:Connection,
  {16d29c44-c779-431e-bbf5-5c373fc6fc72}, !- Handle
  {f63eb3dd-ca75-47cc-97ae-e6b35aeebd9e}, !- Name
  {58a5300e-2159-409b-9328-38ae14fc55c1}, !- Source Object
  3,                                      !- Outlet Port
  {82e65079-5584-4e23-a6d1-7f39e57ffd0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d07318-8273-4102-a705-be2752ef88f0}, !- Handle
  {be3c8992-2451-437b-baad-0e73279d13c6}, !- Name
  {82e65079-5584-4e23-a6d1-7f39e57ffd0e}, !- Source Object
  3,                                      !- Outlet Port
  {685d9168-6dac-4ac2-8fb9-427b289c932a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6420ee-fa6f-4062-9c9e-dd6d81c60086}, !- Handle
  {7ef2ebd5-c8c8-4749-a4dd-9e8eab84c339}, !- Name
  {685d9168-6dac-4ac2-8fb9-427b289c932a}, !- Source Object
  3,                                      !- Outlet Port
  {e3d8f717-25fd-4bc3-93ff-5c5063b7bdf1}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {275be24f-c4a7-4f24-95cb-6e396a1c62a2}, !- Handle
>>>>>>> master
  Occ Sensing Exterior Lights Def,        !- Name
  7402.3;                                 !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {ec5825e8-cbc5-4e96-ae98-75418ae43964}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
  {c048a281-2578-4fed-a87a-354b84e9ae5c}, !- Default Day Schedule Name
  {c0fb3a2e-f009-42a0-969c-b3fd0547e838}, !- Summer Design Day Schedule Name
  {dc4902da-7eac-47cb-b3e6-8ddadc1b4678}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c048a281-2578-4fed-a87a-354b84e9ae5c}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Default, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {8a0fb17b-afe8-4dd9-a554-07241a2bc307}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
  {29aa1c42-c140-4fc1-9033-e71a888247fe}, !- Default Day Schedule Name
  {4644f66a-08dc-422b-947a-e0de3cb2c179}, !- Summer Design Day Schedule Name
  {eb9c7865-3dcf-4253-bb4c-1a8d6435ea07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29aa1c42-c140-4fc1-9033-e71a888247fe}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Default, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {dc4902da-7eac-47cb-b3e6-8ddadc1b4678}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {eb9c7865-3dcf-4253-bb4c-1a8d6435ea07}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {c0fb3a2e-f009-42a0-969c-b3fd0547e838}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {4644f66a-08dc-422b-947a-e0de3cb2c179}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
<<<<<<< HEAD
  {ff7e06c8-cdec-4a77-82aa-30979be48ecd}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {069d1d73-4352-420e-8cbb-30d52edb7e4d}, !- Exterior Lights Definition Name
  {ec5825e8-cbc5-4e96-ae98-75418ae43964}, !- Schedule Name
=======
  {491ec0e9-861d-4172-83e9-579172684dad}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {275be24f-c4a7-4f24-95cb-6e396a1c62a2}, !- Exterior Lights Definition Name
  {8a0fb17b-afe8-4dd9-a554-07241a2bc307}, !- Schedule Name
>>>>>>> master
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
<<<<<<< HEAD
  {83db8629-f451-40fe-a0c8-8563f2a9b9d6}, !- Handle
=======
  {ec280af6-cfa5-4e66-8d89-38cf4b1aa8e9}, !- Handle
>>>>>>> master
  NonDimming Exterior Lights Def,         !- Name
  519.2;                                  !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {eccaf922-7fa8-4aa9-b42b-7ee4eed32217}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
  {694d58c1-7056-43b7-91d3-7f2af358f275}, !- Default Day Schedule Name
  {939013cf-fb90-4cde-9f99-7a5dcc71ea12}, !- Summer Design Day Schedule Name
  {b9fe4474-ecca-49ef-9988-451f89029090}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {694d58c1-7056-43b7-91d3-7f2af358f275}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {c1e76fe1-d183-4dc0-a7f1-5a2d8848239a}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
  {6b101fb5-8229-47f1-a495-30fd87d64dc9}, !- Default Day Schedule Name
  {3e6f2cc3-6a57-45e1-9ea0-79d68fea3c14}, !- Summer Design Day Schedule Name
  {f2a84efb-ff97-4222-b673-3f0c7ddaba5e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b101fb5-8229-47f1-a495-30fd87d64dc9}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {b9fe4474-ecca-49ef-9988-451f89029090}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {f2a84efb-ff97-4222-b673-3f0c7ddaba5e}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {939013cf-fb90-4cde-9f99-7a5dcc71ea12}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {42e6d65a-c7df-46ab-b5c3-0df43ad9757e}, !- Schedule Type Limits Name
=======
  {3e6f2cc3-6a57-45e1-9ea0-79d68fea3c14}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {27fb84f4-8558-43c7-8618-5c2af53a4431}, !- Schedule Type Limits Name
>>>>>>> master
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
<<<<<<< HEAD
  {43a54b46-9851-415f-8ff4-0753b4cf1c57}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {83db8629-f451-40fe-a0c8-8563f2a9b9d6}, !- Exterior Lights Definition Name
  {eccaf922-7fa8-4aa9-b42b-7ee4eed32217}, !- Schedule Name
=======
  {3ff6bc0c-4d4d-478a-a271-b2aeace0715e}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {ec280af6-cfa5-4e66-8d89-38cf4b1aa8e9}, !- Exterior Lights Definition Name
  {c1e76fe1-d183-4dc0-a7f1-5a2d8848239a}, !- Schedule Name
>>>>>>> master
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
<<<<<<< HEAD
  {90d70b08-089d-4e70-9116-a53e2f1f59c6}, !- Handle
=======
  {76c79db1-0d47-4b36-b283-8b4719075ee7}, !- Handle
>>>>>>> master
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
<<<<<<< HEAD
  {47214812-92ca-48c3-a359-b6b194f626c6}, !- Handle
=======
  {e04e7b95-a948-4aab-b30b-751c665e9e8f}, !- Handle
>>>>>>> master
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
<<<<<<< HEAD
  {cac1692e-0940-482d-bd73-709a6af74c9c}, !- Handle
=======
  {4ac255e5-43c7-43db-8b11-d0b358979554}, !- Handle
>>>>>>> master
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:SetpointManager:Warmest,
<<<<<<< HEAD
  {ff0bc867-0004-46ee-9d89-19f8fba37240}, !- Handle
=======
  {fe0694eb-48ca-4cf4-9042-d35f06fd48f7}, !- Handle
>>>>>>> master
  5 Zone PVAV SAT Warmest Reset,          !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
<<<<<<< HEAD
  {08100afc-696b-4daf-93fa-ddfcf3ec0bfd}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {f29fbd8a-6158-4394-ac87-e150c1b04e67}, !- Handle
=======
  {eb7fa499-4fad-467d-b2ee-11ba2adc4ffc}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {3ec2422a-b5f1-4bd4-a073-14445ac14952}, !- Handle
>>>>>>> master
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {a5551e17-0463-489b-a52f-61fd76b2d4c9}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {f5d2f370-4349-4d95-8b6b-143e719836d2}, !- Actuated Component Name
=======
  {747c6f3c-444a-4b31-950b-6af898c1afcd}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {b1185bc1-55d8-4db9-9259-576536b76cc1}, !- Actuated Component Name
>>>>>>> master
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {da4ee4b5-bfec-4e76-8bd7-8f0a8a3172b6}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {e6ae73a8-c4e9-49df-8420-462ce5d1b95b}, !- Actuated Component Name
=======
  {23b80b7c-ba2d-4796-b94d-6ca9ab96fde1}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {ee93066e-7867-4aa3-91d7-117e0da4c6d6}, !- Actuated Component Name
>>>>>>> master
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {54d2cc24-de63-4d00-ada2-6a54796a2099}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f29fbd8a-6158-4394-ac87-e150c1b04e67}<23.9 && {f29fbd8a-6158-4394-ac87-e150c1b04e67}>1.7, !- Program Line 1
  SET {da4ee4b5-bfec-4e76-8bd7-8f0a8a3172b6} = 29.4, !- Program Line 2
  SET {a5551e17-0463-489b-a52f-61fd76b2d4c9} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f29fbd8a-6158-4394-ac87-e150c1b04e67}<23.9 && {f29fbd8a-6158-4394-ac87-e150c1b04e67}>1.7, !- Program Line 4
  SET {da4ee4b5-bfec-4e76-8bd7-8f0a8a3172b6} = 29.4, !- Program Line 5
  SET {a5551e17-0463-489b-a52f-61fd76b2d4c9} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f29fbd8a-6158-4394-ac87-e150c1b04e67}<23.9 && {f29fbd8a-6158-4394-ac87-e150c1b04e67}>1.7, !- Program Line 7
  SET {da4ee4b5-bfec-4e76-8bd7-8f0a8a3172b6} = 29.4, !- Program Line 8
  SET {a5551e17-0463-489b-a52f-61fd76b2d4c9} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f29fbd8a-6158-4394-ac87-e150c1b04e67}<23.9 && {f29fbd8a-6158-4394-ac87-e150c1b04e67}>1.7, !- Program Line 10
  SET {da4ee4b5-bfec-4e76-8bd7-8f0a8a3172b6} = 29.4, !- Program Line 11
  SET {a5551e17-0463-489b-a52f-61fd76b2d4c9} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {da4ee4b5-bfec-4e76-8bd7-8f0a8a3172b6} = NULL, !- Program Line 14
  SET {a5551e17-0463-489b-a52f-61fd76b2d4c9} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {82715abf-8b55-4979-9a06-c62bd732d7d5}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {54d2cc24-de63-4d00-ada2-6a54796a2099}; !- Program Name 1

OS:SetpointManager:Warmest,
  {32685f0a-6a95-4147-ae48-ca6191b361e0}, !- Handle
=======
  {98681859-5965-42b4-91cf-1456e538775f}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3ec2422a-b5f1-4bd4-a073-14445ac14952}<23.9 && {3ec2422a-b5f1-4bd4-a073-14445ac14952}>1.7, !- Program Line 1
  SET {23b80b7c-ba2d-4796-b94d-6ca9ab96fde1} = 29.4, !- Program Line 2
  SET {747c6f3c-444a-4b31-950b-6af898c1afcd} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3ec2422a-b5f1-4bd4-a073-14445ac14952}<23.9 && {3ec2422a-b5f1-4bd4-a073-14445ac14952}>1.7, !- Program Line 4
  SET {23b80b7c-ba2d-4796-b94d-6ca9ab96fde1} = 29.4, !- Program Line 5
  SET {747c6f3c-444a-4b31-950b-6af898c1afcd} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3ec2422a-b5f1-4bd4-a073-14445ac14952}<23.9 && {3ec2422a-b5f1-4bd4-a073-14445ac14952}>1.7, !- Program Line 7
  SET {23b80b7c-ba2d-4796-b94d-6ca9ab96fde1} = 29.4, !- Program Line 8
  SET {747c6f3c-444a-4b31-950b-6af898c1afcd} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3ec2422a-b5f1-4bd4-a073-14445ac14952}<23.9 && {3ec2422a-b5f1-4bd4-a073-14445ac14952}>1.7, !- Program Line 10
  SET {23b80b7c-ba2d-4796-b94d-6ca9ab96fde1} = 29.4, !- Program Line 11
  SET {747c6f3c-444a-4b31-950b-6af898c1afcd} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {23b80b7c-ba2d-4796-b94d-6ca9ab96fde1} = NULL, !- Program Line 14
  SET {747c6f3c-444a-4b31-950b-6af898c1afcd} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f5308dd0-742f-4789-9276-d517a2932a09}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {98681859-5965-42b4-91cf-1456e538775f}; !- Program Name 1

OS:SetpointManager:Warmest,
  {b2126e54-6b14-41db-8f76-7281407c9bf2}, !- Handle
>>>>>>> master
  5 Zone PVAV 1 SAT Warmest Reset,        !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
<<<<<<< HEAD
  {6ec84fa7-95ec-4a2d-8d13-750b5662a1fc}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {4af03fe6-6598-413f-93ed-17c904b777cf}, !- Handle
=======
  {818f4b76-b977-4df8-8f3a-41a9f6f950c2}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {37577f8d-dce9-4f2b-b4f8-538d302a11f9}, !- Handle
>>>>>>> master
  5 Zone PVAV 2 SAT Warmest Reset,        !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
<<<<<<< HEAD
  {f51e2f12-b67a-4ceb-bbb7-e01291531bbc}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {d9bb6a0d-d296-4063-ad39-35e7a3e150f4}, !- Handle
=======
  {6c15cf5c-9575-4134-8d7f-028d75795eef}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {56db42de-66ec-4a16-8421-fa9eb9c9036b}, !- Handle
>>>>>>> master
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {0d303663-cbfc-4a8f-9291-fccf0efa84c5}, !- Handle
  SYS5ZonePVAV2HtgSch0,                   !- Name
  {f5d2f370-4349-4d95-8b6b-143e719836d2}, !- Actuated Component Name
=======
  {ff8829bd-2cb6-493d-8d4b-caaf850f1bca}, !- Handle
  SYS5ZonePVAV2HtgSch0,                   !- Name
  {b1185bc1-55d8-4db9-9259-576536b76cc1}, !- Actuated Component Name
>>>>>>> master
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {e864cc7d-8925-4a9a-9a3f-290f26f0f5dc}, !- Handle
  SYS5ZonePVAV2ClgSch0,                   !- Name
  {e6ae73a8-c4e9-49df-8420-462ce5d1b95b}, !- Actuated Component Name
=======
  {e576af63-eb5f-4212-9093-59158dedb3f3}, !- Handle
  SYS5ZonePVAV2ClgSch0,                   !- Name
  {ee93066e-7867-4aa3-91d7-117e0da4c6d6}, !- Actuated Component Name
>>>>>>> master
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {54e0d7ae-ba29-41e3-8501-82a61403cbc3}, !- Handle
  SYS5ZonePVAV2OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d9bb6a0d-d296-4063-ad39-35e7a3e150f4}<23.9 && {d9bb6a0d-d296-4063-ad39-35e7a3e150f4}>1.7, !- Program Line 1
  SET {e864cc7d-8925-4a9a-9a3f-290f26f0f5dc} = 29.4, !- Program Line 2
  SET {0d303663-cbfc-4a8f-9291-fccf0efa84c5} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d9bb6a0d-d296-4063-ad39-35e7a3e150f4}<23.9 && {d9bb6a0d-d296-4063-ad39-35e7a3e150f4}>1.7, !- Program Line 4
  SET {e864cc7d-8925-4a9a-9a3f-290f26f0f5dc} = 29.4, !- Program Line 5
  SET {0d303663-cbfc-4a8f-9291-fccf0efa84c5} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d9bb6a0d-d296-4063-ad39-35e7a3e150f4}<23.9 && {d9bb6a0d-d296-4063-ad39-35e7a3e150f4}>1.7, !- Program Line 7
  SET {e864cc7d-8925-4a9a-9a3f-290f26f0f5dc} = 29.4, !- Program Line 8
  SET {0d303663-cbfc-4a8f-9291-fccf0efa84c5} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d9bb6a0d-d296-4063-ad39-35e7a3e150f4}<23.9 && {d9bb6a0d-d296-4063-ad39-35e7a3e150f4}>1.7, !- Program Line 10
  SET {e864cc7d-8925-4a9a-9a3f-290f26f0f5dc} = 29.4, !- Program Line 11
  SET {0d303663-cbfc-4a8f-9291-fccf0efa84c5} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e864cc7d-8925-4a9a-9a3f-290f26f0f5dc} = NULL, !- Program Line 14
  SET {0d303663-cbfc-4a8f-9291-fccf0efa84c5} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {817886c9-2cfe-42cb-b439-ff95961fc2ef}, !- Handle
  SYS5ZonePVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {54e0d7ae-ba29-41e3-8501-82a61403cbc3}; !- Program Name 1

OS:Curve:Biquadratic,
  {5f9000ff-90a8-432c-b520-df040624250e}, !- Handle
=======
  {8ddfb3c2-395e-454e-90be-64728d601a31}, !- Handle
  SYS5ZonePVAV2OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {56db42de-66ec-4a16-8421-fa9eb9c9036b}<23.9 && {56db42de-66ec-4a16-8421-fa9eb9c9036b}>1.7, !- Program Line 1
  SET {e576af63-eb5f-4212-9093-59158dedb3f3} = 29.4, !- Program Line 2
  SET {ff8829bd-2cb6-493d-8d4b-caaf850f1bca} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {56db42de-66ec-4a16-8421-fa9eb9c9036b}<23.9 && {56db42de-66ec-4a16-8421-fa9eb9c9036b}>1.7, !- Program Line 4
  SET {e576af63-eb5f-4212-9093-59158dedb3f3} = 29.4, !- Program Line 5
  SET {ff8829bd-2cb6-493d-8d4b-caaf850f1bca} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {56db42de-66ec-4a16-8421-fa9eb9c9036b}<23.9 && {56db42de-66ec-4a16-8421-fa9eb9c9036b}>1.7, !- Program Line 7
  SET {e576af63-eb5f-4212-9093-59158dedb3f3} = 29.4, !- Program Line 8
  SET {ff8829bd-2cb6-493d-8d4b-caaf850f1bca} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {56db42de-66ec-4a16-8421-fa9eb9c9036b}<23.9 && {56db42de-66ec-4a16-8421-fa9eb9c9036b}>1.7, !- Program Line 10
  SET {e576af63-eb5f-4212-9093-59158dedb3f3} = 29.4, !- Program Line 11
  SET {ff8829bd-2cb6-493d-8d4b-caaf850f1bca} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e576af63-eb5f-4212-9093-59158dedb3f3} = NULL, !- Program Line 14
  SET {ff8829bd-2cb6-493d-8d4b-caaf850f1bca} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f633dedc-0123-4178-b4b9-78e92c560620}, !- Handle
  SYS5ZonePVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8ddfb3c2-395e-454e-90be-64728d601a31}; !- Program Name 1

OS:Curve:Biquadratic,
  {bc8230db-440c-40de-9341-f75d814d78e4}, !- Handle
>>>>>>> master
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
<<<<<<< HEAD
  {fe1a9357-f277-4d52-bd26-cf3704635ebc}, !- Handle
=======
  {8363aa94-d8c5-4527-af08-854d29be0f6a}, !- Handle
>>>>>>> master
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
<<<<<<< HEAD
  {e1b64892-9a23-45b6-8b05-91c10221860c}, !- Handle
=======
  {967e5fe9-4cd4-4055-bde0-f7108207044c}, !- Handle
>>>>>>> master
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
<<<<<<< HEAD
  {e6053a7e-e2c2-4d7f-91e0-5cce368e261c}, !- Handle
=======
  {79ea3e5d-f9c9-4b83-9ad0-0d25acec844a}, !- Handle
>>>>>>> master
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
<<<<<<< HEAD
  {78fe46a0-834f-485e-9ca1-14941ce5d645}, !- Handle
=======
  {41f44db5-355e-46d0-8156-fdda10947c4a}, !- Handle
>>>>>>> master
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
<<<<<<< HEAD
  {b63c676b-82bf-489f-9f37-0f9de1607e1f}, !- Handle
  {b20e33db-e968-4e6d-9975-170901830809}; !- Object Name

OS:Daylighting:Control,
  {6a106634-ccae-4946-976c-0db526e03cd9}, !- Handle
=======
  {234f706a-efd7-4f07-8005-54a5bcdb28b1}, !- Handle
  {3c41ef30-c4ae-452f-b046-34f0c1601de3}; !- Object Name

OS:Daylighting:Control,
  {3d940204-4d37-426d-8c80-b3db6924a5d2}, !- Handle
>>>>>>> master
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  1.524,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {96e860cd-aabb-49e1-a740-ae7787c00f4c}, !- Handle
=======
  {18dfd8d9-2703-43bc-a9c0-902307e338f7}, !- Handle
>>>>>>> master
  Perimeter_bot_ZN_1 Daylt Sensor 2,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  3.048,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {ff0f13e9-74ef-4805-b60c-345ff3c652b0}, !- Handle
=======
  {e40fdf7d-41b5-445d-9a03-22dc93801d01}, !- Handle
>>>>>>> master
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  48.387,                                 !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {77d7cdff-972a-4004-b079-70ad852911ad}, !- Handle
=======
  {57cab4c6-cafb-414b-8dcb-d8b3e967033e}, !- Handle
>>>>>>> master
  Perimeter_bot_ZN_2 Daylt Sensor 2,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  46.863,                                 !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {192f8025-78eb-4dd7-822d-bf00d4bb3fc1}, !- Handle
=======
  {354607e6-4d09-4289-991e-f2e3b9d51f6e}, !- Handle
>>>>>>> master
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  31.7498,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {f6cb71d9-9003-4a06-b8e8-fea4bc501081}, !- Handle
=======
  {7671c152-9e98-449a-919c-e3d9eeeb152f}, !- Handle
>>>>>>> master
  Perimeter_bot_ZN_3 Daylt Sensor 2,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  30.2258,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {42760ed2-6a82-4633-8a51-a6e6700771ee}, !- Handle
=======
  {13328ccc-b479-4bbb-826f-0b2424b52262}, !- Handle
>>>>>>> master
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  1.524,                                  !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {5d500651-d67b-4981-b762-0c98cf469669}, !- Handle
=======
  {67b9aecb-8dd9-434e-a5ab-286daa205ea0}, !- Handle
>>>>>>> master
  Perimeter_bot_ZN_4 Daylt Sensor 2,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  3.048,                                  !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {d7f78f66-313c-4b32-b9d2-0dc473d605f7}, !- Handle
=======
  {17e09537-4be7-40df-b166-2526dc7c2b91}, !- Handle
>>>>>>> master
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  1.524,                                  !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {10c4bc9f-4b4d-40c4-867c-6fe042500207}, !- Handle
=======
  {d898ca33-86ea-4d64-8f7d-8d56fd7ec37d}, !- Handle
>>>>>>> master
  Perimeter_mid_ZN_1 Daylt Sensor 2,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  3.048,                                  !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {3ca04937-f55f-4826-acb9-774daee3c348}, !- Handle
=======
  {fb57c29d-493a-45c2-a197-6661b052b918}, !- Handle
>>>>>>> master
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  48.387,                                 !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {a981c5e8-477a-4f9d-b18d-41cb25435648}, !- Handle
=======
  {92516c1e-7ee3-43f0-8de6-c36b94707504}, !- Handle
>>>>>>> master
  Perimeter_mid_ZN_2 Daylt Sensor 2,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  46.863,                                 !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {83499ffc-6e41-4b3a-9231-f7dabfa0bd0e}, !- Handle
=======
  {aec5f295-36a0-433e-b5c7-865c0d4fd6a8}, !- Handle
>>>>>>> master
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  31.7498,                                !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {8e257d2b-c282-4408-a2a7-00065109fd15}, !- Handle
=======
  {fe3bb9cc-432c-4283-a82c-710e28dd38ff}, !- Handle
>>>>>>> master
  Perimeter_mid_ZN_3 Daylt Sensor 2,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  30.2258,                                !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {4216af9d-4533-4555-ac79-538386ad9492}, !- Handle
=======
  {e176b7ff-b552-4bd9-8c7f-e50106038c33}, !- Handle
>>>>>>> master
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  1.524,                                  !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {4e02a5e7-f70e-4b69-a6e3-97c91c4c92f1}, !- Handle
=======
  {e5d95ebe-b8dc-451a-b2b5-8e024d7e178a}, !- Handle
>>>>>>> master
  Perimeter_mid_ZN_4 Daylt Sensor 2,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  3.048,                                  !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {01fb9fd7-fb23-409b-93c7-3f0bebe6df66}, !- Handle
=======
  {4ba72907-6ae7-48ba-9324-5c39dd10932e}, !- Handle
>>>>>>> master
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  1.524,                                  !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {679da3f0-b930-4532-8301-adfa8b9a2207}, !- Handle
=======
  {27db02f4-1e89-4a53-8f0d-30570cb04264}, !- Handle
>>>>>>> master
  Perimeter_top_ZN_1 Daylt Sensor 2,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  3.048,                                  !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {e4a4e056-49ca-4946-827f-613101396235}, !- Handle
=======
  {fb66d3c1-5a6e-4091-bd71-91023e9ca95e}, !- Handle
>>>>>>> master
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  48.387,                                 !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {1ec14000-cbdb-4af3-a863-0398c703750e}, !- Handle
=======
  {874cd88d-b357-4e17-b8da-8690299e67c5}, !- Handle
>>>>>>> master
  Perimeter_top_ZN_2 Daylt Sensor 2,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  46.863,                                 !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {1ac1a1b5-a7c9-4d3c-97a6-5aa1fef37725}, !- Handle
=======
  {5bc4b931-fcab-4fad-a43d-2f14cc7632d5}, !- Handle
>>>>>>> master
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  31.7498,                                !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {2c136b8b-b947-4c33-91fd-bb182a5d6c7b}, !- Handle
=======
  {bdc0bc7e-0df9-4e5a-b0ce-f6b909bdedf8}, !- Handle
>>>>>>> master
  Perimeter_top_ZN_3 Daylt Sensor 2,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.9555,                                !- Position X-Coordinate {m}
  30.2258,                                !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {b2a2e495-4e61-4478-a978-fd05576023e6}, !- Handle
=======
  {713f5c17-32d4-4f45-a298-22f19ff2cb5f}, !- Handle
>>>>>>> master
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  1.524,                                  !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {860e4448-7aa5-4231-914e-2664d382e0a6}, !- Handle
=======
  {1add61bd-b064-4680-bf89-22cb99d85832}, !- Handle
>>>>>>> master
  Perimeter_top_ZN_4 Daylt Sensor 2,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  3.048,                                  !- Position X-Coordinate {m}
  16.6369,                                !- Position Y-Coordinate {m}
  8.687,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

