OS:StandardsInformation:Construction,
  {08df4fc7-570a-4d3f-ad84-ffff9060606b}, !- Handle
  {4a347f95-8420-4388-b54f-40069dfb27e3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {80b8a576-87de-49c8-bb93-8abb0f6ddc9d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {558815eb-dfff-4612-9de0-f6f8132d0be2}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {ae7c6f8a-93ac-4758-8a15-8f9db1dea1ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {9a40bea7-4414-4228-a75e-3c499047b7a9}, !- Handle
  {558815eb-dfff-4612-9de0-f6f8132d0be2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {ae7c6f8a-93ac-4758-8a15-8f9db1dea1ff}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e5c3ca37-1b35-46d9-a4fa-66c60fa19267}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {e470526d-fec0-4998-abd2-e1d5d1baff66}, !- Layer 1
  {cce26113-4258-49f8-bc81-bd3affc0c113}, !- Layer 2
  {eb5b61bb-efc1-4afc-9774-40ee8f177c8b}; !- Layer 3

OS:StandardsInformation:Construction,
  {090cedbb-3de2-414c-b70b-d9fee1499541}, !- Handle
  {e5c3ca37-1b35-46d9-a4fa-66c60fa19267}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e470526d-fec0-4998-abd2-e1d5d1baff66}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {cce26113-4258-49f8-bc81-bd3affc0c113}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {eb5b61bb-efc1-4afc-9774-40ee8f177c8b}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowProperty:FrameAndDivider,
  {0cf4360d-8de4-416d-8aea-421e297559c1}, !- Handle
  Skylight frame R-0.02 5.2 in. wide,     !- Name
  0.1309878,                              !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  283.913167055674,                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:Construction,
  {a02d3f4f-dc54-459f-bb65-2fb529dad93a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c7e85f0f-c450-437b-927b-b212c2073e42}; !- Layer 1

OS:StandardsInformation:Construction,
  {8404e4de-2c4d-4b28-999d-5ef3795d2e41}, !- Handle
  {a02d3f4f-dc54-459f-bb65-2fb529dad93a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c7e85f0f-c450-437b-927b-b212c2073e42}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {612549eb-9fa1-4776-8851-9eff4b294f58}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a02d3f4f-dc54-459f-bb65-2fb529dad93a}, !- Fixed Window Construction Name
  {a02d3f4f-dc54-459f-bb65-2fb529dad93a}, !- Operable Window Construction Name
  {4145aca7-70d4-4eca-aa45-2e6da03580d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4145aca7-70d4-4eca-aa45-2e6da03580d6}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {7e14a6f9-421c-41c1-b65a-688ca9048567}; !- Layer 1

OS:StandardsInformation:Construction,
  {53ee158d-49f8-45d4-8d5c-e9bd2a7a000a}, !- Handle
  {4145aca7-70d4-4eca-aa45-2e6da03580d6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7e14a6f9-421c-41c1-b65a-688ca9048567}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4ab184d8-50b6-47a0-aaa1-6cf06b3fe199}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {7e14a6f9-421c-41c1-b65a-688ca9048567}; !- Layer 1

OS:StandardsInformation:Construction,
  {e951d03b-c01c-47e1-9d5f-5a2efa37fc1e}, !- Handle
  {4ab184d8-50b6-47a0-aaa1-6cf06b3fe199}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {7b8ef4b5-9f44-4014-bab5-a5f48e656401}, !- Handle
  90.1-2013 - MidApt - Office - ASHRAE 169-4C, !- Name
  {f1c3db24-1514-4540-99cd-089ffc30ca12}, !- Default Exterior Surface Constructions Name
  {ba516253-59cc-411a-9ac1-a6c3e8e3f621}, !- Default Interior Surface Constructions Name
  {7376101a-2ad4-441d-9a52-c0124883b2e4}, !- Default Ground Contact Surface Constructions Name
  {4e5fc57b-5481-424d-a373-45fe10822769}, !- Default Exterior SubSurface Constructions Name
  {699f4dc4-e670-44f5-bc3e-9483f2c38abd}, !- Default Interior SubSurface Constructions Name
  {4ab184d8-50b6-47a0-aaa1-6cf06b3fe199}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f1c3db24-1514-4540-99cd-089ffc30ca12}, !- Handle
  Default Surface Constructions 4,        !- Name
  {42cb43db-2c4d-426f-806b-d6c1e26cacdb}, !- Floor Construction Name
  {defe3917-4144-460d-8685-aad1e19c8aa4}, !- Wall Construction Name
  {f3bcffc2-c67a-4daa-b7ce-33b1bdddb191}; !- Roof Ceiling Construction Name

OS:Construction,
  {42cb43db-2c4d-426f-806b-d6c1e26cacdb}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {2d0cc51f-b0f8-4ff4-913a-541ac2e6257f}, !- Layer 1
  {35160319-92bb-4d66-9852-b2d387c592f1}, !- Layer 2
  {060bccb3-90f2-4049-87c4-3e1650f2483e}; !- Layer 3

OS:StandardsInformation:Construction,
  {d71b76f4-3275-4b45-ad96-0026da6102f9}, !- Handle
  {42cb43db-2c4d-426f-806b-d6c1e26cacdb}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2d0cc51f-b0f8-4ff4-913a-541ac2e6257f}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {defe3917-4144-460d-8685-aad1e19c8aa4}, !- Handle
  Typical Insulated Metal Building Wall R-16.67, !- Name
  ,                                       !- Surface Rendering Name
  {3857ff67-f421-43f8-a255-4a9565ec6035}, !- Layer 1
  {34002268-e714-4bb5-9c63-1ba129e8e22d}, !- Layer 2
  {de3b3541-49fa-4bc2-a392-d567bc61fb06}; !- Layer 3

OS:StandardsInformation:Construction,
  {02e427c4-10da-4476-a09e-39d27fc6cedf}, !- Handle
  {defe3917-4144-460d-8685-aad1e19c8aa4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {3857ff67-f421-43f8-a255-4a9565ec6035}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {34002268-e714-4bb5-9c63-1ba129e8e22d}, !- Handle
  Typical Insulation R-15.37,             !- Name
  Smooth,                                 !- Roughness
  2.70606770891915,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {de3b3541-49fa-4bc2-a392-d567bc61fb06}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {f3bcffc2-c67a-4daa-b7ce-33b1bdddb191}, !- Handle
  Typical Insulated Metal Building Roof R-27.03, !- Name
  ,                                       !- Surface Rendering Name
  {6654e457-9746-43fb-a121-832c142ab746}, !- Layer 1
  {38062380-182a-4050-84f6-a1ecdc58b50d}; !- Layer 2

OS:StandardsInformation:Construction,
  {93e1f950-bf61-4dbf-b564-bdf93afa71fe}, !- Handle
  {f3bcffc2-c67a-4daa-b7ce-33b1bdddb191}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material:NoMass,
  {38062380-182a-4050-84f6-a1ecdc58b50d}, !- Handle
  Typical Insulation R-26.25,             !- Name
  Smooth,                                 !- Roughness
  4.62235108299965,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ba516253-59cc-411a-9ac1-a6c3e8e3f621}, !- Handle
  Default Surface Constructions 5,        !- Name
  {e20f6c52-4dbe-48fe-8f1a-8da1bb8dc86a}, !- Floor Construction Name
  {02971322-81f1-4388-b456-c97ee27232f8}, !- Wall Construction Name
  {513bc40e-65c8-4d19-b1a2-90e98872c5c1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7376101a-2ad4-441d-9a52-c0124883b2e4}, !- Handle
  Default Surface Constructions 6,        !- Name
  {166a4f5b-eded-4396-a9f9-eea9297cbd26}, !- Floor Construction Name
  {b88dd9db-d22c-4204-8ca1-044ee4a29013}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {166a4f5b-eded-4396-a9f9-eea9297cbd26}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {8e1ebf2c-e1d3-475a-a5ac-de489f1a151c}, !- Layer 1
  {060bccb3-90f2-4049-87c4-3e1650f2483e}; !- Layer 2

OS:StandardsInformation:Construction,
  {f4322870-c830-4a38-9084-91ddf2a1b2c4}, !- Handle
  {166a4f5b-eded-4396-a9f9-eea9297cbd26}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b1f96355-ac02-4c65-9916-cc1f6309fe83}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8e1ebf2c-e1d3-475a-a5ac-de489f1a151c}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {4e5fc57b-5481-424d-a373-45fe10822769}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {adc8a99f-18f7-4947-bdbf-845bd13dc84b}, !- Fixed Window Construction Name
  {adc8a99f-18f7-4947-bdbf-845bd13dc84b}, !- Operable Window Construction Name
  {032231bb-c80a-4653-a854-d561f8df11c8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {f1c31714-086e-4449-a4e2-2c200c1c7ee5}, !- Overhead Door Construction Name
  {e5c3ca37-1b35-46d9-a4fa-66c60fa19267}, !- Skylight Construction Name
  {a02d3f4f-dc54-459f-bb65-2fb529dad93a}, !- Tubular Daylight Dome Construction Name
  {a02d3f4f-dc54-459f-bb65-2fb529dad93a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {032231bb-c80a-4653-a854-d561f8df11c8}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {80b8a576-87de-49c8-bb93-8abb0f6ddc9d}, !- Layer 1
  {b1f96355-ac02-4c65-9916-cc1f6309fe83}; !- Layer 2

OS:StandardsInformation:Construction,
  {d2d61f63-ac8f-494c-9efd-95ba63413c70}, !- Handle
  {032231bb-c80a-4653-a854-d561f8df11c8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f1c31714-086e-4449-a4e2-2c200c1c7ee5}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {75105c19-8702-4230-8c2e-ed64cec4e88b}; !- Layer 1

OS:StandardsInformation:Construction,
  {cde02e54-f6c3-4e9b-87cb-47278cc00d86}, !- Handle
  {f1c31714-086e-4449-a4e2-2c200c1c7ee5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {75105c19-8702-4230-8c2e-ed64cec4e88b}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {699f4dc4-e670-44f5-bc3e-9483f2c38abd}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {a02d3f4f-dc54-459f-bb65-2fb529dad93a}, !- Fixed Window Construction Name
  {a02d3f4f-dc54-459f-bb65-2fb529dad93a}, !- Operable Window Construction Name
  {4145aca7-70d4-4eca-aa45-2e6da03580d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {e44467c1-0047-4699-81c0-60552818b836}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c110000d-9248-4e97-9f03-c0574f2f3540}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {e44467c1-0047-4699-81c0-60552818b836}; !- Layer 1

OS:InternalMass:Definition,
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Handle
  Internal Mass Definition 1,             !- Name
  {c110000d-9248-4e97-9f03-c0574f2f3540}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7b3b10af-4ae9-4c2c-87c9-655b7769ba11}, !- Handle
  G SW Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}; !- Space or SpaceType Name

OS:InternalMass,
  {d9d50b15-daaa-4782-934e-2f6c84fbf4fe}, !- Handle
  G NW Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}; !- Space or SpaceType Name

OS:InternalMass,
  {25da0b97-2bca-4b58-8dfc-3f9fa7fa81de}, !- Handle
  G NE Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}; !- Space or SpaceType Name

OS:InternalMass,
  {787e3cc7-15ab-4e6d-a7af-c9b0cbce8f40}, !- Handle
  G N1 Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}; !- Space or SpaceType Name

OS:InternalMass,
  {16531010-4a9f-47d4-a4a0-e57d7d873373}, !- Handle
  G N2 Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}; !- Space or SpaceType Name

OS:InternalMass,
  {b7cbc1c8-e8f1-4352-a00b-b1c624cb9b4b}, !- Handle
  G S1 Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}; !- Space or SpaceType Name

OS:InternalMass,
  {251e48cb-bbe8-4cb0-aeeb-af8b4fc7109d}, !- Handle
  G S2 Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}; !- Space or SpaceType Name

OS:InternalMass,
  {ed3982da-b19f-4e3a-8d7b-9fd5fc2accdb}, !- Handle
  M SW Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}; !- Space or SpaceType Name

OS:InternalMass,
  {b7e60d3c-f216-4c0b-8742-194889b32b0e}, !- Handle
  M NW Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}; !- Space or SpaceType Name

OS:InternalMass,
  {461f4f64-6b95-4700-8e4c-05df92dd72e3}, !- Handle
  M SE Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}; !- Space or SpaceType Name

OS:InternalMass,
  {a7255be2-ba64-4ae6-bad9-15e54dfe0c62}, !- Handle
  M NE Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}; !- Space or SpaceType Name

OS:InternalMass,
  {092ca667-dfd9-4cc2-ad44-c2e0d461c32c}, !- Handle
  M N1 Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}; !- Space or SpaceType Name

OS:InternalMass,
  {ba15218b-f304-4e47-b182-373866c7c08b}, !- Handle
  M N2 Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}; !- Space or SpaceType Name

OS:InternalMass,
  {22abb16b-3ab3-41ef-82c9-d8a5bf082a9c}, !- Handle
  M S1 Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}; !- Space or SpaceType Name

OS:InternalMass,
  {c2eb541c-afe2-40ac-af1d-50015960c6e0}, !- Handle
  M S2 Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}; !- Space or SpaceType Name

OS:InternalMass,
  {50091f0c-6318-4a81-b64b-d103c077af19}, !- Handle
  T SW Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}; !- Space or SpaceType Name

OS:InternalMass,
  {2f47c228-d781-4fce-8ad9-2070e769cbfe}, !- Handle
  T NW Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}; !- Space or SpaceType Name

OS:InternalMass,
  {3667dbfe-3763-4829-a83d-142eab1f14e7}, !- Handle
  T SE Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}; !- Space or SpaceType Name

OS:InternalMass,
  {c2254163-53be-4aac-b12e-d55816a9fa30}, !- Handle
  T NE Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}; !- Space or SpaceType Name

OS:InternalMass,
  {43579f4d-134a-4042-a8d0-07662b6fcb1a}, !- Handle
  T N1 Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}; !- Space or SpaceType Name

OS:InternalMass,
  {5a7186b2-de11-474c-8229-f1b2869dd41b}, !- Handle
  T N2 Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}; !- Space or SpaceType Name

OS:InternalMass,
  {29733f20-0b3e-41fd-8c89-544be94b9611}, !- Handle
  T S1 Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}; !- Space or SpaceType Name

OS:InternalMass,
  {6c0b559f-49b1-447f-93be-b23f8cb1b091}, !- Handle
  T S2 Apartment Mass,                    !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}; !- Space or SpaceType Name

OS:InternalMass,
  {85a097e3-2026-49ea-96c1-95d13c64a6a9}, !- Handle
  Office Mass,                            !- Name
  {4a00e2f4-684b-4e63-81ec-8325f56ed3bc}, !- Internal Mass Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}; !- Space or SpaceType Name

OS:ThermalZone,
  {987d440f-caab-4c75-811f-c0712eb87a1d}, !- Handle
  M NE Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f48318ba-bc4b-4057-b6ed-7144c3cca64d}, !- Zone Air Inlet Port List
  {a05df131-4401-4c11-b0c3-17d066f26ada}, !- Zone Air Exhaust Port List
  {5b0992a5-712a-45e9-b96f-ffad20cbd153}, !- Zone Air Node Name
  {870e6f54-b749-4e3c-985b-0e79738f379d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26871a2a-a51c-49ac-a9a7-6306eef9e3fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ecf4093-663b-4f02-8d67-a43a1e8b3655}, !- Handle
  Node 1,                                 !- Name
  {5b0992a5-712a-45e9-b96f-ffad20cbd153}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b0992a5-712a-45e9-b96f-ffad20cbd153}, !- Handle
  {e197194b-7688-4e85-aba5-7ea677c9bd7c}, !- Name
  {987d440f-caab-4c75-811f-c0712eb87a1d}, !- Source Object
  11,                                     !- Outlet Port
  {7ecf4093-663b-4f02-8d67-a43a1e8b3655}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f48318ba-bc4b-4057-b6ed-7144c3cca64d}, !- Handle
  Port List 1,                            !- Name
  {987d440f-caab-4c75-811f-c0712eb87a1d}, !- HVAC Component
  {459e97af-320e-4192-9165-2db35010a921}; !- Port 1

OS:PortList,
  {a05df131-4401-4c11-b0c3-17d066f26ada}, !- Handle
  Port List 2,                            !- Name
  {987d440f-caab-4c75-811f-c0712eb87a1d}; !- HVAC Component

OS:Sizing:Zone,
  {4e8e60ee-141e-4790-af94-65f88bafbcfe}, !- Handle
  {987d440f-caab-4c75-811f-c0712eb87a1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1a8bcde-8002-4ee3-a9f5-570f204f4faf}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {987d440f-caab-4c75-811f-c0712eb87a1d}, !- Thermal Zone
  {24a6edd3-3181-4240-994b-14a6af94c6e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {26871a2a-a51c-49ac-a9a7-6306eef9e3fe}, !- Handle
  MidriseApartment Apartment Thermostat 1, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ed97e7f3-1fff-4d5f-b37f-99ec388750d9}, !- Handle
  T NW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c91ad2b8-f8d1-4a0b-a885-1a59b7cd4ad8}, !- Zone Air Inlet Port List
  {c9e99386-4edc-4000-9eb3-c29106f21faf}, !- Zone Air Exhaust Port List
  {71860726-5e93-436b-b8af-d0035f4140e4}, !- Zone Air Node Name
  {b1e5bad9-8e9e-4715-a563-2cee6f31290d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d7ebae9-40b8-4ce8-9492-2dd1579641b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba5a2f3d-209d-4c55-baae-fd4b5b261ecd}, !- Handle
  Node 2,                                 !- Name
  {71860726-5e93-436b-b8af-d0035f4140e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71860726-5e93-436b-b8af-d0035f4140e4}, !- Handle
  {0d1879d3-2823-40f8-8eda-7ad40ba45fbe}, !- Name
  {ed97e7f3-1fff-4d5f-b37f-99ec388750d9}, !- Source Object
  11,                                     !- Outlet Port
  {ba5a2f3d-209d-4c55-baae-fd4b5b261ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c91ad2b8-f8d1-4a0b-a885-1a59b7cd4ad8}, !- Handle
  Port List 3,                            !- Name
  {ed97e7f3-1fff-4d5f-b37f-99ec388750d9}, !- HVAC Component
  {2800869b-2da8-427f-8615-8ca24393a40b}; !- Port 1

OS:PortList,
  {c9e99386-4edc-4000-9eb3-c29106f21faf}, !- Handle
  Port List 4,                            !- Name
  {ed97e7f3-1fff-4d5f-b37f-99ec388750d9}; !- HVAC Component

OS:Sizing:Zone,
  {1ca830e6-d79d-40e5-91da-c6ad23e5ef36}, !- Handle
  {ed97e7f3-1fff-4d5f-b37f-99ec388750d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2608041a-4fb9-42fc-bc31-d08c29a1a1d4}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {ed97e7f3-1fff-4d5f-b37f-99ec388750d9}, !- Thermal Zone
  {70deda86-6e7b-48c6-9901-49a042da06b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d7ebae9-40b8-4ce8-9492-2dd1579641b6}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat 1, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9d1b299d-9b2e-42ad-8a92-771498d33250}, !- Handle
  T N1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e3cbd2b-0cdb-49fe-95ac-1c77b828533f}, !- Zone Air Inlet Port List
  {65d4a04e-5a9d-4c1c-87b7-940151352b35}, !- Zone Air Exhaust Port List
  {e82901c5-6ea5-48cc-b70a-62ae40316a06}, !- Zone Air Node Name
  {4c937a33-0406-4fdc-a291-439b15f7d48c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9797367d-fe8b-4a2d-a402-307a0ececa98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63b60788-7927-4423-ae46-b228f09d2bb1}, !- Handle
  Node 3,                                 !- Name
  {e82901c5-6ea5-48cc-b70a-62ae40316a06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e82901c5-6ea5-48cc-b70a-62ae40316a06}, !- Handle
  {951641f3-95ad-42a5-b03c-09819007b487}, !- Name
  {9d1b299d-9b2e-42ad-8a92-771498d33250}, !- Source Object
  11,                                     !- Outlet Port
  {63b60788-7927-4423-ae46-b228f09d2bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e3cbd2b-0cdb-49fe-95ac-1c77b828533f}, !- Handle
  Port List 5,                            !- Name
  {9d1b299d-9b2e-42ad-8a92-771498d33250}, !- HVAC Component
  {53235b24-a893-47cd-be4b-ef43e2bffaa7}; !- Port 1

OS:PortList,
  {65d4a04e-5a9d-4c1c-87b7-940151352b35}, !- Handle
  Port List 6,                            !- Name
  {9d1b299d-9b2e-42ad-8a92-771498d33250}; !- HVAC Component

OS:Sizing:Zone,
  {774fda60-7ddf-4b58-aa68-0939c2964e16}, !- Handle
  {9d1b299d-9b2e-42ad-8a92-771498d33250}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {915db81d-fa01-41f2-93ec-631d8faf3e5c}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {9d1b299d-9b2e-42ad-8a92-771498d33250}, !- Thermal Zone
  {93684bfd-bdfe-4be6-93f1-871538cea2e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9797367d-fe8b-4a2d-a402-307a0ececa98}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat 1, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4614044b-d36a-42bf-b7f1-3aad410ffb70}, !- Handle
  G NW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cccb72cd-f309-4b93-9718-c55e79a1c6d7}, !- Zone Air Inlet Port List
  {5e1e7031-ed4b-4e8f-909d-f126e1f54b56}, !- Zone Air Exhaust Port List
  {0a45841c-6b9c-42d9-9594-9601537f750b}, !- Zone Air Node Name
  {f96f45ff-700d-43fe-b8cf-49138ec5adcf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3e5060c7-4100-488a-b847-f99bae801c9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79486a26-8bdf-493f-9d1c-b7cf93778e31}, !- Handle
  Node 4,                                 !- Name
  {0a45841c-6b9c-42d9-9594-9601537f750b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a45841c-6b9c-42d9-9594-9601537f750b}, !- Handle
  {5ef93ca0-7d93-481e-89d7-27ee5ab00961}, !- Name
  {4614044b-d36a-42bf-b7f1-3aad410ffb70}, !- Source Object
  11,                                     !- Outlet Port
  {79486a26-8bdf-493f-9d1c-b7cf93778e31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cccb72cd-f309-4b93-9718-c55e79a1c6d7}, !- Handle
  Port List 7,                            !- Name
  {4614044b-d36a-42bf-b7f1-3aad410ffb70}, !- HVAC Component
  {2d07d552-01e7-456c-8b45-e882179ed1d4}; !- Port 1

OS:PortList,
  {5e1e7031-ed4b-4e8f-909d-f126e1f54b56}, !- Handle
  Port List 8,                            !- Name
  {4614044b-d36a-42bf-b7f1-3aad410ffb70}; !- HVAC Component

OS:Sizing:Zone,
  {f36800ea-63cc-4252-9df8-dc550481e5be}, !- Handle
  {4614044b-d36a-42bf-b7f1-3aad410ffb70}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73198e0e-7551-4397-ad2e-d3cee538d9e4}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {4614044b-d36a-42bf-b7f1-3aad410ffb70}, !- Thermal Zone
  {bd23e580-8eea-4cea-b128-65e98ef24038}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3e5060c7-4100-488a-b847-f99bae801c9a}, !- Handle
  MidriseApartment Apartment Thermostat 2, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c55a9e04-81e4-4222-ba6a-f85825e894bb}, !- Handle
  M S1 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ae832d2-6702-4b75-8d66-ba8fbd5f2214}, !- Zone Air Inlet Port List
  {f9bb8c79-8f2a-4d22-ba92-31884e85fe2d}, !- Zone Air Exhaust Port List
  {c3b3af12-2884-463c-aadd-73d37530240e}, !- Zone Air Node Name
  {ec889d61-c686-4195-9665-379f8b0f6dd4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3304c0a-e99f-40c2-9b8b-f62b74107909}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f44f52a1-a036-40ac-9f4b-14a90619208b}, !- Handle
  Node 5,                                 !- Name
  {c3b3af12-2884-463c-aadd-73d37530240e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3b3af12-2884-463c-aadd-73d37530240e}, !- Handle
  {936cb62c-95a2-4c54-b03a-6f111e5fd564}, !- Name
  {c55a9e04-81e4-4222-ba6a-f85825e894bb}, !- Source Object
  11,                                     !- Outlet Port
  {f44f52a1-a036-40ac-9f4b-14a90619208b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ae832d2-6702-4b75-8d66-ba8fbd5f2214}, !- Handle
  Port List 9,                            !- Name
  {c55a9e04-81e4-4222-ba6a-f85825e894bb}, !- HVAC Component
  {1d60e424-3b68-48c1-80b6-d5d430e512b7}; !- Port 1

OS:PortList,
  {f9bb8c79-8f2a-4d22-ba92-31884e85fe2d}, !- Handle
  Port List 10,                           !- Name
  {c55a9e04-81e4-4222-ba6a-f85825e894bb}; !- HVAC Component

OS:Sizing:Zone,
  {1bc7f3c3-b4bc-4014-b198-c5b5e17e8f95}, !- Handle
  {c55a9e04-81e4-4222-ba6a-f85825e894bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb973279-f0cb-4574-b04f-a6532cf633a1}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {c55a9e04-81e4-4222-ba6a-f85825e894bb}, !- Thermal Zone
  {4e561111-94c7-4e9b-a5a2-5ab5696ed8ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c3304c0a-e99f-40c2-9b8b-f62b74107909}, !- Handle
  MidriseApartment Apartment Thermostat 3, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d16a2da9-594d-45c8-8610-12fa713bdd8d}, !- Handle
  T Corridor ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d9f6d4b-d0b2-45be-accd-ee64462834e2}, !- Zone Air Inlet Port List
  {364b2518-4a11-4962-afdc-4848b7cdb605}, !- Zone Air Exhaust Port List
  {8dee8848-a673-489f-ace2-02e1e2c1f046}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {086794a8-0525-4930-86f3-9dfe769b0dea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {457a19f3-c2fe-4cf6-b6f7-9a64f6349692}, !- Handle
  Node 6,                                 !- Name
  {8dee8848-a673-489f-ace2-02e1e2c1f046}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8dee8848-a673-489f-ace2-02e1e2c1f046}, !- Handle
  {97ca9c06-2e17-4360-8751-99d6ccf061f2}, !- Name
  {d16a2da9-594d-45c8-8610-12fa713bdd8d}, !- Source Object
  11,                                     !- Outlet Port
  {457a19f3-c2fe-4cf6-b6f7-9a64f6349692}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d9f6d4b-d0b2-45be-accd-ee64462834e2}, !- Handle
  Port List 11,                           !- Name
  {d16a2da9-594d-45c8-8610-12fa713bdd8d}; !- HVAC Component

OS:PortList,
  {364b2518-4a11-4962-afdc-4848b7cdb605}, !- Handle
  Port List 12,                           !- Name
  {d16a2da9-594d-45c8-8610-12fa713bdd8d}; !- HVAC Component

OS:Sizing:Zone,
  {568f7365-1226-4224-ad98-17711cfcdc19}, !- Handle
  {d16a2da9-594d-45c8-8610-12fa713bdd8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cff8bb3e-0284-41b6-8824-c5e0c67a2e0b}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {d16a2da9-594d-45c8-8610-12fa713bdd8d}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {086794a8-0525-4930-86f3-9dfe769b0dea}, !- Handle
  MidriseApartment Corridor_topfloor Thermostat 1, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5e84b12-494e-4d1c-95e0-c2d8a83ea58c}, !- Handle
  G S1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77e64ce0-0ca2-4367-8297-482e047633b3}, !- Zone Air Inlet Port List
  {21bcb5a8-36a1-4122-be7e-d32f561f03ad}, !- Zone Air Exhaust Port List
  {f8db38f3-f621-4b2c-9f3c-17bc834cab52}, !- Zone Air Node Name
  {02cde1bd-78ab-4dc3-972c-cf0589bc446b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a85fa728-fc75-4144-a214-953bcecb6374}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37c1bde9-e0af-4487-b2a4-91fd1937047a}, !- Handle
  Node 7,                                 !- Name
  {f8db38f3-f621-4b2c-9f3c-17bc834cab52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8db38f3-f621-4b2c-9f3c-17bc834cab52}, !- Handle
  {31cfa9bd-019f-4018-ac31-d4a7ad967cb8}, !- Name
  {d5e84b12-494e-4d1c-95e0-c2d8a83ea58c}, !- Source Object
  11,                                     !- Outlet Port
  {37c1bde9-e0af-4487-b2a4-91fd1937047a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77e64ce0-0ca2-4367-8297-482e047633b3}, !- Handle
  Port List 13,                           !- Name
  {d5e84b12-494e-4d1c-95e0-c2d8a83ea58c}, !- HVAC Component
  {d0812c6b-ebf4-41b9-a84e-4050d1738f89}; !- Port 1

OS:PortList,
  {21bcb5a8-36a1-4122-be7e-d32f561f03ad}, !- Handle
  Port List 14,                           !- Name
  {d5e84b12-494e-4d1c-95e0-c2d8a83ea58c}; !- HVAC Component

OS:Sizing:Zone,
  {462a693f-9a72-4183-94a5-2bf80b5d7546}, !- Handle
  {d5e84b12-494e-4d1c-95e0-c2d8a83ea58c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3d4b959-40d4-447c-9d30-75ce59ce95ef}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {d5e84b12-494e-4d1c-95e0-c2d8a83ea58c}, !- Thermal Zone
  {26b1d5e5-8db7-467b-97ae-c57013392e35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a85fa728-fc75-4144-a214-953bcecb6374}, !- Handle
  MidriseApartment Apartment Thermostat 4, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0664223-65f2-4db5-8081-d54cd4e5de4b}, !- Handle
  G N2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2803956-5ed1-4ae6-8b4d-56fe0af20c11}, !- Zone Air Inlet Port List
  {2fab460c-967e-4ffd-89a0-05e0c58070ca}, !- Zone Air Exhaust Port List
  {7783d3a6-a25a-494f-b587-1b24d30cd58f}, !- Zone Air Node Name
  {19a76bba-19c7-4389-91f2-11cf5a4b53b0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a05de0c-6cbb-49e3-975d-c1653f169798}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd8c7bde-28ad-4746-8ff6-804c09cf188d}, !- Handle
  Node 8,                                 !- Name
  {7783d3a6-a25a-494f-b587-1b24d30cd58f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7783d3a6-a25a-494f-b587-1b24d30cd58f}, !- Handle
  {83399580-644c-4319-8e7a-07adcdc18c15}, !- Name
  {c0664223-65f2-4db5-8081-d54cd4e5de4b}, !- Source Object
  11,                                     !- Outlet Port
  {fd8c7bde-28ad-4746-8ff6-804c09cf188d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2803956-5ed1-4ae6-8b4d-56fe0af20c11}, !- Handle
  Port List 15,                           !- Name
  {c0664223-65f2-4db5-8081-d54cd4e5de4b}, !- HVAC Component
  {715ad4ae-04d1-4c19-a98b-28637c819b35}; !- Port 1

OS:PortList,
  {2fab460c-967e-4ffd-89a0-05e0c58070ca}, !- Handle
  Port List 16,                           !- Name
  {c0664223-65f2-4db5-8081-d54cd4e5de4b}; !- HVAC Component

OS:Sizing:Zone,
  {483ddd8c-cee4-4396-93df-ffd2c2eb210e}, !- Handle
  {c0664223-65f2-4db5-8081-d54cd4e5de4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {377fb522-cd7c-47eb-adaa-8ecc6704c3b4}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {c0664223-65f2-4db5-8081-d54cd4e5de4b}, !- Thermal Zone
  {393f6ef1-b783-4325-bf15-fc11c89c50d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9a05de0c-6cbb-49e3-975d-c1653f169798}, !- Handle
  MidriseApartment Apartment Thermostat 5, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49a04398-b491-4789-8ed5-4d272f844eef}, !- Handle
  M SE Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d424b00-d7ca-4346-9ee6-cdebf0047951}, !- Zone Air Inlet Port List
  {19951da7-b23e-4e36-ad96-394205c453c5}, !- Zone Air Exhaust Port List
  {3cbd8c93-0553-43e3-a439-11f4ce2b2cb0}, !- Zone Air Node Name
  {75b8a061-09f7-4d3f-b3b9-c988a4d4ddc9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3580f41b-30af-4452-883f-a483caa5d2d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dedbffe-2e86-437c-a27d-77595a7f4a87}, !- Handle
  Node 9,                                 !- Name
  {3cbd8c93-0553-43e3-a439-11f4ce2b2cb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cbd8c93-0553-43e3-a439-11f4ce2b2cb0}, !- Handle
  {510005c7-84b4-4025-a1d3-159d46067c9d}, !- Name
  {49a04398-b491-4789-8ed5-4d272f844eef}, !- Source Object
  11,                                     !- Outlet Port
  {1dedbffe-2e86-437c-a27d-77595a7f4a87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d424b00-d7ca-4346-9ee6-cdebf0047951}, !- Handle
  Port List 17,                           !- Name
  {49a04398-b491-4789-8ed5-4d272f844eef}, !- HVAC Component
  {1a49610d-b84b-4927-92cf-6aba57d92769}; !- Port 1

OS:PortList,
  {19951da7-b23e-4e36-ad96-394205c453c5}, !- Handle
  Port List 18,                           !- Name
  {49a04398-b491-4789-8ed5-4d272f844eef}; !- HVAC Component

OS:Sizing:Zone,
  {cae7badb-da71-4671-b017-f13eeec1d175}, !- Handle
  {49a04398-b491-4789-8ed5-4d272f844eef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5a87468-7bb2-4a90-9806-32bc5ceed837}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {49a04398-b491-4789-8ed5-4d272f844eef}, !- Thermal Zone
  {e55745f4-37c0-4b47-955f-1d9324a07c22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3580f41b-30af-4452-883f-a483caa5d2d6}, !- Handle
  MidriseApartment Apartment Thermostat 6, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df3d8449-4eb4-423a-8bfe-227c7e3c9556}, !- Handle
  T S1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c080642f-038b-40f1-b54b-a714767b857c}, !- Zone Air Inlet Port List
  {b9ec593c-84b9-400c-af12-8828347b843f}, !- Zone Air Exhaust Port List
  {f83571e1-d105-4f23-81b9-58cb32e9fb67}, !- Zone Air Node Name
  {4b8ff88f-7389-4aa7-b5c7-7d7c21d4b98f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4c852ef-02cf-433c-bf31-f3fb10df279a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf9c7305-5b43-43a2-b97f-29e165f853e0}, !- Handle
  Node 10,                                !- Name
  {f83571e1-d105-4f23-81b9-58cb32e9fb67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f83571e1-d105-4f23-81b9-58cb32e9fb67}, !- Handle
  {ba6185eb-79e8-4dd4-ba3d-03ed1abaa100}, !- Name
  {df3d8449-4eb4-423a-8bfe-227c7e3c9556}, !- Source Object
  11,                                     !- Outlet Port
  {cf9c7305-5b43-43a2-b97f-29e165f853e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c080642f-038b-40f1-b54b-a714767b857c}, !- Handle
  Port List 19,                           !- Name
  {df3d8449-4eb4-423a-8bfe-227c7e3c9556}, !- HVAC Component
  {8f99c792-e00e-4908-ade2-a4bfaf3c89e8}; !- Port 1

OS:PortList,
  {b9ec593c-84b9-400c-af12-8828347b843f}, !- Handle
  Port List 20,                           !- Name
  {df3d8449-4eb4-423a-8bfe-227c7e3c9556}; !- HVAC Component

OS:Sizing:Zone,
  {4a48c3a3-174f-45d5-81ee-a07f5b1eb4d9}, !- Handle
  {df3d8449-4eb4-423a-8bfe-227c7e3c9556}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {819d0245-393c-4e2a-838e-a82a1f857ecc}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {df3d8449-4eb4-423a-8bfe-227c7e3c9556}, !- Thermal Zone
  {9ffec764-bc44-4c15-ae82-5d60b254a7d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b4c852ef-02cf-433c-bf31-f3fb10df279a}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat 2, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65c522bf-ecbc-481d-816a-7542a7cdee33}, !- Handle
  M N2 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c52faea-fa12-465d-82d7-907f3a588a40}, !- Zone Air Inlet Port List
  {ecb2f61d-ad0d-437b-a435-e3ef252e7c3d}, !- Zone Air Exhaust Port List
  {d2b439da-cbef-407a-aef0-2f79982a6d25}, !- Zone Air Node Name
  {b00e5202-6dae-4dff-ae88-70ad320c9069}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3e8102f6-aa75-44ed-91af-b0ccfa71e7c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb3c03ee-4ef2-489b-8cf3-610fda918f5c}, !- Handle
  Node 11,                                !- Name
  {d2b439da-cbef-407a-aef0-2f79982a6d25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2b439da-cbef-407a-aef0-2f79982a6d25}, !- Handle
  {b94460b5-8663-4b6b-a49b-43608447198c}, !- Name
  {65c522bf-ecbc-481d-816a-7542a7cdee33}, !- Source Object
  11,                                     !- Outlet Port
  {fb3c03ee-4ef2-489b-8cf3-610fda918f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c52faea-fa12-465d-82d7-907f3a588a40}, !- Handle
  Port List 21,                           !- Name
  {65c522bf-ecbc-481d-816a-7542a7cdee33}, !- HVAC Component
  {ea4b0f10-af59-426c-948c-b9da173e7d44}; !- Port 1

OS:PortList,
  {ecb2f61d-ad0d-437b-a435-e3ef252e7c3d}, !- Handle
  Port List 22,                           !- Name
  {65c522bf-ecbc-481d-816a-7542a7cdee33}; !- HVAC Component

OS:Sizing:Zone,
  {93472fa7-2b83-493c-b69c-e3ef6afc2905}, !- Handle
  {65c522bf-ecbc-481d-816a-7542a7cdee33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46db211b-3039-414b-a1ad-bc38ae0da3a6}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {65c522bf-ecbc-481d-816a-7542a7cdee33}, !- Thermal Zone
  {309889f0-e476-406b-a807-7628ea0d9498}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3e8102f6-aa75-44ed-91af-b0ccfa71e7c0}, !- Handle
  MidriseApartment Apartment Thermostat 7, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4353f741-dccf-4ed3-8cbc-9c687ca18f17}, !- Handle
  G N1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1fcb024-e203-45a3-a3e8-7cc6c7ea58e5}, !- Zone Air Inlet Port List
  {ec65b745-1237-4ae3-bfa4-c8d178303c09}, !- Zone Air Exhaust Port List
  {6299c55b-fbb5-4c03-bab2-e969c0e07f5c}, !- Zone Air Node Name
  {45bb6a34-e856-4aab-bc56-aef0baedb87a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86c05694-e9f9-4d10-a1ce-5394b8a07ab9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c3ec55c-638a-4116-9eed-975608931a22}, !- Handle
  Node 12,                                !- Name
  {6299c55b-fbb5-4c03-bab2-e969c0e07f5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6299c55b-fbb5-4c03-bab2-e969c0e07f5c}, !- Handle
  {5cb7cd95-7c21-4ecf-a8fd-f75d6b8d4551}, !- Name
  {4353f741-dccf-4ed3-8cbc-9c687ca18f17}, !- Source Object
  11,                                     !- Outlet Port
  {2c3ec55c-638a-4116-9eed-975608931a22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1fcb024-e203-45a3-a3e8-7cc6c7ea58e5}, !- Handle
  Port List 23,                           !- Name
  {4353f741-dccf-4ed3-8cbc-9c687ca18f17}, !- HVAC Component
  {016a4b93-89e8-4309-946d-3df46bd42b14}; !- Port 1

OS:PortList,
  {ec65b745-1237-4ae3-bfa4-c8d178303c09}, !- Handle
  Port List 24,                           !- Name
  {4353f741-dccf-4ed3-8cbc-9c687ca18f17}; !- HVAC Component

OS:Sizing:Zone,
  {2daab917-efa4-46ff-be18-593f01c31577}, !- Handle
  {4353f741-dccf-4ed3-8cbc-9c687ca18f17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b2b4f723-ff3d-4cbc-9aa8-9c71b19fb2f6}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {4353f741-dccf-4ed3-8cbc-9c687ca18f17}, !- Thermal Zone
  {50a0a119-3c29-4524-a400-3ff689ad7f7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {86c05694-e9f9-4d10-a1ce-5394b8a07ab9}, !- Handle
  MidriseApartment Apartment Thermostat 8, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3645845-298d-4436-a374-f21f5c60851d}, !- Handle
  T SW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6150e0b3-570c-4fa6-9551-ff41aac80ec6}, !- Zone Air Inlet Port List
  {341b0cd0-c45d-42c1-a658-498f310a16e3}, !- Zone Air Exhaust Port List
  {4a8fb4e4-6c01-4e64-a3e9-1054fa558a5f}, !- Zone Air Node Name
  {3a4a8027-0139-4879-8656-429768e8a470}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07896979-ed16-467c-a582-0685ec3113e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cae23276-5978-4951-9a05-faab6fbd12ed}, !- Handle
  Node 13,                                !- Name
  {4a8fb4e4-6c01-4e64-a3e9-1054fa558a5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a8fb4e4-6c01-4e64-a3e9-1054fa558a5f}, !- Handle
  {eb4f442f-4e4e-4502-9871-87485653fa4f}, !- Name
  {d3645845-298d-4436-a374-f21f5c60851d}, !- Source Object
  11,                                     !- Outlet Port
  {cae23276-5978-4951-9a05-faab6fbd12ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6150e0b3-570c-4fa6-9551-ff41aac80ec6}, !- Handle
  Port List 25,                           !- Name
  {d3645845-298d-4436-a374-f21f5c60851d}, !- HVAC Component
  {5159343b-760c-4071-a90a-dd08aaf78fff}; !- Port 1

OS:PortList,
  {341b0cd0-c45d-42c1-a658-498f310a16e3}, !- Handle
  Port List 26,                           !- Name
  {d3645845-298d-4436-a374-f21f5c60851d}; !- HVAC Component

OS:Sizing:Zone,
  {9e685466-f6bd-4e7b-ad21-3b8f97e08618}, !- Handle
  {d3645845-298d-4436-a374-f21f5c60851d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63b8667b-be08-4302-b01a-3afcf0b8d179}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {d3645845-298d-4436-a374-f21f5c60851d}, !- Thermal Zone
  {27a2eb47-62ab-4af8-9247-ae9b246e7286}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {07896979-ed16-467c-a582-0685ec3113e4}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat 2, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a696b84-3349-46b9-9b01-e0f1c79b29e3}, !- Handle
  G NE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3e0a01b-8fea-4803-b753-55ae631c3af4}, !- Zone Air Inlet Port List
  {fbe26a05-a271-438e-a8a9-54503f253c1f}, !- Zone Air Exhaust Port List
  {3a04bae1-6b7e-49ee-a39a-b590d70c2c42}, !- Zone Air Node Name
  {05735dc7-5673-417d-8420-a47d7beb1cec}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1cceff1e-3094-424c-8eb1-564cbd8459f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bf6d983-c7b3-4535-bd85-9d36e0c5ab76}, !- Handle
  Node 14,                                !- Name
  {3a04bae1-6b7e-49ee-a39a-b590d70c2c42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a04bae1-6b7e-49ee-a39a-b590d70c2c42}, !- Handle
  {f61ae380-65f8-4e55-b07f-2da6654c86bb}, !- Name
  {3a696b84-3349-46b9-9b01-e0f1c79b29e3}, !- Source Object
  11,                                     !- Outlet Port
  {4bf6d983-c7b3-4535-bd85-9d36e0c5ab76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3e0a01b-8fea-4803-b753-55ae631c3af4}, !- Handle
  Port List 27,                           !- Name
  {3a696b84-3349-46b9-9b01-e0f1c79b29e3}, !- HVAC Component
  {12a3c8b6-262c-4b7c-9af7-cbaf722abedd}; !- Port 1

OS:PortList,
  {fbe26a05-a271-438e-a8a9-54503f253c1f}, !- Handle
  Port List 28,                           !- Name
  {3a696b84-3349-46b9-9b01-e0f1c79b29e3}; !- HVAC Component

OS:Sizing:Zone,
  {a4ee8648-96d2-48d1-9ba5-aa7022432e60}, !- Handle
  {3a696b84-3349-46b9-9b01-e0f1c79b29e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8392cad8-015f-40c2-97af-4910d3beaa41}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {3a696b84-3349-46b9-9b01-e0f1c79b29e3}, !- Thermal Zone
  {ef4340f2-c1bf-43ed-bcae-36b761b112ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1cceff1e-3094-424c-8eb1-564cbd8459f7}, !- Handle
  MidriseApartment Apartment Thermostat 9, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a5777cea-84c6-4530-99a5-bf89bfa545ed}, !- Handle
  M S2 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e69b2898-b9b8-4722-8d69-1c75ac523bf9}, !- Zone Air Inlet Port List
  {d90b1524-9451-443e-aee5-8d62a2fc90f4}, !- Zone Air Exhaust Port List
  {70843021-f670-468d-8330-7327be33c365}, !- Zone Air Node Name
  {0e9e8daf-5524-4a83-b4cf-f2ebfdf31299}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64c61c0-9c83-4094-b537-e9c3606a5f19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3a5610a-141e-4d62-8ed3-1b4d4fdf440c}, !- Handle
  Node 15,                                !- Name
  {70843021-f670-468d-8330-7327be33c365}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70843021-f670-468d-8330-7327be33c365}, !- Handle
  {f7ac0c49-cf22-4d8e-8a51-0fbff107d1f8}, !- Name
  {a5777cea-84c6-4530-99a5-bf89bfa545ed}, !- Source Object
  11,                                     !- Outlet Port
  {c3a5610a-141e-4d62-8ed3-1b4d4fdf440c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e69b2898-b9b8-4722-8d69-1c75ac523bf9}, !- Handle
  Port List 29,                           !- Name
  {a5777cea-84c6-4530-99a5-bf89bfa545ed}, !- HVAC Component
  {fd88df7a-08a4-44cd-adf7-685d0d8e750f}; !- Port 1

OS:PortList,
  {d90b1524-9451-443e-aee5-8d62a2fc90f4}, !- Handle
  Port List 30,                           !- Name
  {a5777cea-84c6-4530-99a5-bf89bfa545ed}; !- HVAC Component

OS:Sizing:Zone,
  {7fe6b3f8-7a46-4eb1-9e63-8131c3ad8e3d}, !- Handle
  {a5777cea-84c6-4530-99a5-bf89bfa545ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62e18b7c-06dc-45ab-9a4d-820a28eabb9b}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {a5777cea-84c6-4530-99a5-bf89bfa545ed}, !- Thermal Zone
  {b8fc6609-adb7-4067-8bac-787a361d6f35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d64c61c0-9c83-4094-b537-e9c3606a5f19}, !- Handle
  MidriseApartment Apartment Thermostat 10, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7884f9e-e4af-4725-a1a6-2583d5ee487f}, !- Handle
  G S2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42f9a135-718f-4c23-ae2f-973e104bd2df}, !- Zone Air Inlet Port List
  {b8747d1d-e8d0-442e-b119-1d1a94981914}, !- Zone Air Exhaust Port List
  {a901ace3-4b1e-4e6f-9f91-553044c03512}, !- Zone Air Node Name
  {2d9bc726-4780-456a-93de-c5faf844a2f4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed85ff77-ee87-4762-9e68-98582d36edd7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5f735a2-13f9-425b-b8f6-78c4f7a4b9ae}, !- Handle
  Node 16,                                !- Name
  {a901ace3-4b1e-4e6f-9f91-553044c03512}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a901ace3-4b1e-4e6f-9f91-553044c03512}, !- Handle
  {15aa421c-98ff-4fc8-95de-2fabab7e6ef3}, !- Name
  {d7884f9e-e4af-4725-a1a6-2583d5ee487f}, !- Source Object
  11,                                     !- Outlet Port
  {c5f735a2-13f9-425b-b8f6-78c4f7a4b9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42f9a135-718f-4c23-ae2f-973e104bd2df}, !- Handle
  Port List 31,                           !- Name
  {d7884f9e-e4af-4725-a1a6-2583d5ee487f}, !- HVAC Component
  {b546ab68-b2b8-4dfc-be60-1e7732f6d03c}; !- Port 1

OS:PortList,
  {b8747d1d-e8d0-442e-b119-1d1a94981914}, !- Handle
  Port List 32,                           !- Name
  {d7884f9e-e4af-4725-a1a6-2583d5ee487f}; !- HVAC Component

OS:Sizing:Zone,
  {c7b34931-4bb9-42fb-bb58-29a9ae7bf050}, !- Handle
  {d7884f9e-e4af-4725-a1a6-2583d5ee487f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30743a77-6cf7-4426-89f7-30fb287ef652}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {d7884f9e-e4af-4725-a1a6-2583d5ee487f}, !- Thermal Zone
  {03ed1fa6-1778-42e1-9d61-1d4688da80f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ed85ff77-ee87-4762-9e68-98582d36edd7}, !- Handle
  MidriseApartment Apartment Thermostat 11, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f8dc094-94b6-40e7-83bf-ad5b90371d72}, !- Handle
  M SW Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1054f31-07a9-4739-aa78-91cb33b84485}, !- Zone Air Inlet Port List
  {7b2dbc1e-b205-4294-bac3-4ea9423de0d8}, !- Zone Air Exhaust Port List
  {32baa1a8-d9d0-4e53-9dd8-e6c48e53579b}, !- Zone Air Node Name
  {d832f4b3-336e-4772-8933-1d1bf6d8cddf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b7fc270-08f0-4821-94f4-0dcfe2421a43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2cfe0f3-e1dc-4c54-a3aa-1b6bc08e5e30}, !- Handle
  Node 17,                                !- Name
  {32baa1a8-d9d0-4e53-9dd8-e6c48e53579b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32baa1a8-d9d0-4e53-9dd8-e6c48e53579b}, !- Handle
  {822f87c4-243e-4f57-aa24-035f8ef4d133}, !- Name
  {1f8dc094-94b6-40e7-83bf-ad5b90371d72}, !- Source Object
  11,                                     !- Outlet Port
  {a2cfe0f3-e1dc-4c54-a3aa-1b6bc08e5e30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1054f31-07a9-4739-aa78-91cb33b84485}, !- Handle
  Port List 33,                           !- Name
  {1f8dc094-94b6-40e7-83bf-ad5b90371d72}, !- HVAC Component
  {c6088e76-d23a-4cba-84c5-31a16639fcf3}; !- Port 1

OS:PortList,
  {7b2dbc1e-b205-4294-bac3-4ea9423de0d8}, !- Handle
  Port List 34,                           !- Name
  {1f8dc094-94b6-40e7-83bf-ad5b90371d72}; !- HVAC Component

OS:Sizing:Zone,
  {f67b54ea-c9e5-4b75-b519-7b4221ffdcd0}, !- Handle
  {1f8dc094-94b6-40e7-83bf-ad5b90371d72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f41961f-9236-4080-a59b-1a41789e60de}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {1f8dc094-94b6-40e7-83bf-ad5b90371d72}, !- Thermal Zone
  {63a6c44b-94ee-4060-aa0a-34b902352f7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2b7fc270-08f0-4821-94f4-0dcfe2421a43}, !- Handle
  MidriseApartment Apartment Thermostat 12, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a59fcbd-b9fa-4b99-88f0-316ffbed2a20}, !- Handle
  Office ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cd022df-f78e-45c9-a9e4-5bd4a097366a}, !- Zone Air Inlet Port List
  {0a200f05-dbf4-40c4-bcd2-4d817df26756}, !- Zone Air Exhaust Port List
  {a0669298-f1f8-4c73-9e1c-522c43a74015}, !- Zone Air Node Name
  {9a38643e-cacc-4c40-a2e6-9660f41dc24a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5182f58b-cb74-4dbb-93a0-3994168f8c88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {507115c6-bbd7-4ef1-8321-82405f611c07}, !- Handle
  Node 18,                                !- Name
  {a0669298-f1f8-4c73-9e1c-522c43a74015}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0669298-f1f8-4c73-9e1c-522c43a74015}, !- Handle
  {810ae44d-8544-4660-846d-a56709822fbc}, !- Name
  {1a59fcbd-b9fa-4b99-88f0-316ffbed2a20}, !- Source Object
  11,                                     !- Outlet Port
  {507115c6-bbd7-4ef1-8321-82405f611c07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cd022df-f78e-45c9-a9e4-5bd4a097366a}, !- Handle
  Port List 35,                           !- Name
  {1a59fcbd-b9fa-4b99-88f0-316ffbed2a20}, !- HVAC Component
  {3076c9ff-9e3b-4cdd-abc5-aee6cf5c5ae5}; !- Port 1

OS:PortList,
  {0a200f05-dbf4-40c4-bcd2-4d817df26756}, !- Handle
  Port List 36,                           !- Name
  {1a59fcbd-b9fa-4b99-88f0-316ffbed2a20}; !- HVAC Component

OS:Sizing:Zone,
  {ec533892-b594-4ca1-a50f-d7481950473b}, !- Handle
  {1a59fcbd-b9fa-4b99-88f0-316ffbed2a20}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2fb4acfe-633b-48e5-a9f6-bf884ffc2a93}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {1a59fcbd-b9fa-4b99-88f0-316ffbed2a20}, !- Thermal Zone
  {586b951b-cf30-488a-b43e-2d28acf34fa6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5182f58b-cb74-4dbb-93a0-3994168f8c88}, !- Handle
  MidriseApartment Office Thermostat 1,   !- Name
  {2af8a87e-fc4b-4e0e-9adc-cf83a472a942}, !- Heating Setpoint Temperature Schedule Name
  {5308cdac-879e-4f43-adf6-e988a806494b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b52ccc96-e913-4983-8419-c0f7e1a4f79a}, !- Handle
  T N2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7038e89-6664-4bef-99c9-bcf1528b9b4a}, !- Zone Air Inlet Port List
  {a3c65b14-927b-47aa-b891-f819b46b1174}, !- Zone Air Exhaust Port List
  {19314db4-7b83-4aaa-8acb-45f817423490}, !- Zone Air Node Name
  {6600d54e-72ad-4fde-9dd8-0d57babfa94b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6bc420d-338d-4422-beb1-e05ac4dad3fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49cd04ca-c6b3-4ad0-863e-2fc93e15692a}, !- Handle
  Node 19,                                !- Name
  {19314db4-7b83-4aaa-8acb-45f817423490}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19314db4-7b83-4aaa-8acb-45f817423490}, !- Handle
  {fac3bcd3-86cc-4b40-970a-ebac9310ebda}, !- Name
  {b52ccc96-e913-4983-8419-c0f7e1a4f79a}, !- Source Object
  11,                                     !- Outlet Port
  {49cd04ca-c6b3-4ad0-863e-2fc93e15692a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7038e89-6664-4bef-99c9-bcf1528b9b4a}, !- Handle
  Port List 37,                           !- Name
  {b52ccc96-e913-4983-8419-c0f7e1a4f79a}, !- HVAC Component
  {f4ee724d-6a1b-4d4d-9975-2b710264baec}; !- Port 1

OS:PortList,
  {a3c65b14-927b-47aa-b891-f819b46b1174}, !- Handle
  Port List 38,                           !- Name
  {b52ccc96-e913-4983-8419-c0f7e1a4f79a}; !- HVAC Component

OS:Sizing:Zone,
  {2a087f0b-9ba8-4fa7-bb0f-2e0c0d250f52}, !- Handle
  {b52ccc96-e913-4983-8419-c0f7e1a4f79a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9921071-92c9-4b1f-9077-bb6275aae9b4}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {b52ccc96-e913-4983-8419-c0f7e1a4f79a}, !- Thermal Zone
  {bec1f6ad-9a2f-41f1-8f7a-fa8b5c0bff20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a6bc420d-338d-4422-beb1-e05ac4dad3fa}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat 3, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e41e03d-13cb-4cec-aa46-6910e566f4d8}, !- Handle
  G Corridor ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9727ef4d-eb98-4423-a5c4-22c0239b7530}, !- Zone Air Inlet Port List
  {e1b73bb6-0fb2-4c3f-92f4-fe358faf7a4e}, !- Zone Air Exhaust Port List
  {3fb85dfe-e1c4-44a3-b261-4daa2801518c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a3d9761-6df8-4635-a507-86c05da26efd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5339114f-da58-4300-a5e9-0ee2a433e16d}, !- Handle
  Node 20,                                !- Name
  {3fb85dfe-e1c4-44a3-b261-4daa2801518c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fb85dfe-e1c4-44a3-b261-4daa2801518c}, !- Handle
  {2f8c1831-ced2-407d-aa0d-6b5a53442534}, !- Name
  {5e41e03d-13cb-4cec-aa46-6910e566f4d8}, !- Source Object
  11,                                     !- Outlet Port
  {5339114f-da58-4300-a5e9-0ee2a433e16d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9727ef4d-eb98-4423-a5c4-22c0239b7530}, !- Handle
  Port List 39,                           !- Name
  {5e41e03d-13cb-4cec-aa46-6910e566f4d8}; !- HVAC Component

OS:PortList,
  {e1b73bb6-0fb2-4c3f-92f4-fe358faf7a4e}, !- Handle
  Port List 40,                           !- Name
  {5e41e03d-13cb-4cec-aa46-6910e566f4d8}; !- HVAC Component

OS:Sizing:Zone,
  {2cb52951-111b-4a40-a810-65712c850726}, !- Handle
  {5e41e03d-13cb-4cec-aa46-6910e566f4d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7fea0f9e-94e2-4b35-8cfe-b8c0bf5655d7}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {5e41e03d-13cb-4cec-aa46-6910e566f4d8}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {4a3d9761-6df8-4635-a507-86c05da26efd}, !- Handle
  MidriseApartment Corridor Thermostat 1, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {97323a91-c81d-463f-892f-2074d7c4e4ba}, !- Handle
  M N1 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bbd2449-5dd9-4a55-a0a7-c94394b3e9a7}, !- Zone Air Inlet Port List
  {7eca19f5-ac64-48d8-8b36-0c92a36cacb7}, !- Zone Air Exhaust Port List
  {f9018b83-78f0-498f-8169-c587ead1621c}, !- Zone Air Node Name
  {1c03aa78-6ed7-4daa-829f-116d27175f4b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d723c5f-204a-49fe-90da-3acd4be973ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {791513bc-ab73-4440-b021-f45ddba48616}, !- Handle
  Node 21,                                !- Name
  {f9018b83-78f0-498f-8169-c587ead1621c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9018b83-78f0-498f-8169-c587ead1621c}, !- Handle
  {ab263b57-64a0-4815-8242-a88de182ea01}, !- Name
  {97323a91-c81d-463f-892f-2074d7c4e4ba}, !- Source Object
  11,                                     !- Outlet Port
  {791513bc-ab73-4440-b021-f45ddba48616}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bbd2449-5dd9-4a55-a0a7-c94394b3e9a7}, !- Handle
  Port List 41,                           !- Name
  {97323a91-c81d-463f-892f-2074d7c4e4ba}, !- HVAC Component
  {e1486eb1-d231-4444-82b7-a737c78a10d8}; !- Port 1

OS:PortList,
  {7eca19f5-ac64-48d8-8b36-0c92a36cacb7}, !- Handle
  Port List 42,                           !- Name
  {97323a91-c81d-463f-892f-2074d7c4e4ba}; !- HVAC Component

OS:Sizing:Zone,
  {70b7f801-3532-4ed1-baaf-51469114039f}, !- Handle
  {97323a91-c81d-463f-892f-2074d7c4e4ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89b2d77e-3e74-424a-9bb9-3b2ddb44833b}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {97323a91-c81d-463f-892f-2074d7c4e4ba}, !- Thermal Zone
  {6fd784eb-674c-4ad6-8721-13b3883df09d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d723c5f-204a-49fe-90da-3acd4be973ef}, !- Handle
  MidriseApartment Apartment Thermostat 13, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35ea54da-3791-4bce-ae9b-c0873946b3c1}, !- Handle
  T SE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0970c69e-58bd-407b-a198-1cb015682180}, !- Zone Air Inlet Port List
  {ae8167c9-1d2b-442c-81a0-92fa2c2fa532}, !- Zone Air Exhaust Port List
  {611a22ef-5909-4a00-a924-a17dc12161f3}, !- Zone Air Node Name
  {f94d08c6-d71d-4816-97e5-cc51472ef8e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {acfa1952-191a-400a-853a-dddd89485b6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b78e2565-6dca-4cbc-8615-b403691f75dc}, !- Handle
  Node 22,                                !- Name
  {611a22ef-5909-4a00-a924-a17dc12161f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {611a22ef-5909-4a00-a924-a17dc12161f3}, !- Handle
  {66378328-4c11-440a-b10f-93538714f1a4}, !- Name
  {35ea54da-3791-4bce-ae9b-c0873946b3c1}, !- Source Object
  11,                                     !- Outlet Port
  {b78e2565-6dca-4cbc-8615-b403691f75dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0970c69e-58bd-407b-a198-1cb015682180}, !- Handle
  Port List 43,                           !- Name
  {35ea54da-3791-4bce-ae9b-c0873946b3c1}, !- HVAC Component
  {14103916-d178-48d8-9065-3f9bf53c1181}; !- Port 1

OS:PortList,
  {ae8167c9-1d2b-442c-81a0-92fa2c2fa532}, !- Handle
  Port List 44,                           !- Name
  {35ea54da-3791-4bce-ae9b-c0873946b3c1}; !- HVAC Component

OS:Sizing:Zone,
  {6c919281-c59a-494d-a4b5-9fdec8655c64}, !- Handle
  {35ea54da-3791-4bce-ae9b-c0873946b3c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {396f456f-8182-482d-aa56-5d5b46b8d67b}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {35ea54da-3791-4bce-ae9b-c0873946b3c1}, !- Thermal Zone
  {e653f2da-520d-4e53-b02b-97e9813f6feb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {acfa1952-191a-400a-853a-dddd89485b6c}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat 3, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {47fe829c-8ca3-43a0-9608-383cc872a281}, !- Handle
  T S2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9d12a87-8315-4690-aa8d-8afe6b409f72}, !- Zone Air Inlet Port List
  {0c1327b8-b65a-4eea-8c85-d398df479050}, !- Zone Air Exhaust Port List
  {386978fa-5781-4dff-be77-0bf43679ec62}, !- Zone Air Node Name
  {1b26a351-6baa-4575-9656-af62808d656e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {606d5e4f-2e99-4211-bc9f-71e1867554e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d02ad8a9-5511-47a8-954e-39601c97d62c}, !- Handle
  Node 23,                                !- Name
  {386978fa-5781-4dff-be77-0bf43679ec62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {386978fa-5781-4dff-be77-0bf43679ec62}, !- Handle
  {bc01edd0-b3b3-40f8-8032-803b325cd1ed}, !- Name
  {47fe829c-8ca3-43a0-9608-383cc872a281}, !- Source Object
  11,                                     !- Outlet Port
  {d02ad8a9-5511-47a8-954e-39601c97d62c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9d12a87-8315-4690-aa8d-8afe6b409f72}, !- Handle
  Port List 45,                           !- Name
  {47fe829c-8ca3-43a0-9608-383cc872a281}, !- HVAC Component
  {4f85edab-efd8-4823-9f6e-66585308bf4e}; !- Port 1

OS:PortList,
  {0c1327b8-b65a-4eea-8c85-d398df479050}, !- Handle
  Port List 46,                           !- Name
  {47fe829c-8ca3-43a0-9608-383cc872a281}; !- HVAC Component

OS:Sizing:Zone,
  {1377408b-54d4-4b99-af35-0734db5d9892}, !- Handle
  {47fe829c-8ca3-43a0-9608-383cc872a281}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {457d512c-6f41-41c0-aaa0-929a36ec6895}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {47fe829c-8ca3-43a0-9608-383cc872a281}, !- Thermal Zone
  {b8ca5464-5fbb-49b5-a549-4b62f5bd42d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {606d5e4f-2e99-4211-bc9f-71e1867554e1}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat 4, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5dc699b9-d8a5-4a94-9549-4384ae437785}, !- Handle
  M NW Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1ccc771-7737-4ccf-be0b-132e8739bb36}, !- Zone Air Inlet Port List
  {483281ca-f8b7-4c38-9801-b51484099a4c}, !- Zone Air Exhaust Port List
  {3fb43d2e-1fe6-459e-935e-0c2d65d2d1d5}, !- Zone Air Node Name
  {c3ebae9f-aea9-421f-8a55-878f331c2404}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81582eac-5504-4a03-9642-114e0c894314}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a1e63a1-eb61-44fe-b60a-fb86cbf6a614}, !- Handle
  Node 24,                                !- Name
  {3fb43d2e-1fe6-459e-935e-0c2d65d2d1d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fb43d2e-1fe6-459e-935e-0c2d65d2d1d5}, !- Handle
  {e4fa9ea8-330a-4700-a2ff-3753c45bb376}, !- Name
  {5dc699b9-d8a5-4a94-9549-4384ae437785}, !- Source Object
  11,                                     !- Outlet Port
  {7a1e63a1-eb61-44fe-b60a-fb86cbf6a614}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1ccc771-7737-4ccf-be0b-132e8739bb36}, !- Handle
  Port List 47,                           !- Name
  {5dc699b9-d8a5-4a94-9549-4384ae437785}, !- HVAC Component
  {17894788-5c12-4e4c-8cdd-894a344bb870}; !- Port 1

OS:PortList,
  {483281ca-f8b7-4c38-9801-b51484099a4c}, !- Handle
  Port List 48,                           !- Name
  {5dc699b9-d8a5-4a94-9549-4384ae437785}; !- HVAC Component

OS:Sizing:Zone,
  {f309b815-f134-4528-aadd-accefcb85e67}, !- Handle
  {5dc699b9-d8a5-4a94-9549-4384ae437785}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8578269f-33fd-4001-88b5-f4a209c53ed7}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {5dc699b9-d8a5-4a94-9549-4384ae437785}, !- Thermal Zone
  {7c02576f-adb6-44a0-91a3-2b311f1b79a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {81582eac-5504-4a03-9642-114e0c894314}, !- Handle
  MidriseApartment Apartment Thermostat 14, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1bd7483a-5922-4b57-b7f9-e77b20166d88}, !- Handle
  T NE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2621f19-c5eb-4b7f-8622-fedb4c39ca98}, !- Zone Air Inlet Port List
  {00e6e34e-f8b9-4f9d-9549-dac4bce3e0a0}, !- Zone Air Exhaust Port List
  {812635a4-b445-47cd-a376-2e9999e973cf}, !- Zone Air Node Name
  {c5133128-5f17-4d67-a3c6-552644c48d52}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eefcadb2-fa53-4e19-a92f-53bcd02e03b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7549749-12bd-4c51-88c6-593b6f15d2b3}, !- Handle
  Node 25,                                !- Name
  {812635a4-b445-47cd-a376-2e9999e973cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {812635a4-b445-47cd-a376-2e9999e973cf}, !- Handle
  {046edf63-ec5b-4f0b-83b9-789816cca3b9}, !- Name
  {1bd7483a-5922-4b57-b7f9-e77b20166d88}, !- Source Object
  11,                                     !- Outlet Port
  {e7549749-12bd-4c51-88c6-593b6f15d2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2621f19-c5eb-4b7f-8622-fedb4c39ca98}, !- Handle
  Port List 49,                           !- Name
  {1bd7483a-5922-4b57-b7f9-e77b20166d88}, !- HVAC Component
  {84eb61e0-5360-49cf-85fd-3419a13b75ee}; !- Port 1

OS:PortList,
  {00e6e34e-f8b9-4f9d-9549-dac4bce3e0a0}, !- Handle
  Port List 50,                           !- Name
  {1bd7483a-5922-4b57-b7f9-e77b20166d88}; !- HVAC Component

OS:Sizing:Zone,
  {cdd2fb8c-93e3-47bd-a3dd-744052a25aaa}, !- Handle
  {1bd7483a-5922-4b57-b7f9-e77b20166d88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d70f258-c863-4cc4-a07f-c11caca3060f}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {1bd7483a-5922-4b57-b7f9-e77b20166d88}, !- Thermal Zone
  {cd6a7417-c670-4664-ba3c-99199332df76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {eefcadb2-fa53-4e19-a92f-53bcd02e03b8}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat 4, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {649b3ed0-d079-451c-ad39-c4f6b66221f2}, !- Handle
  G SW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92ad6e47-0de6-45bb-844d-4b8e8ebafa49}, !- Zone Air Inlet Port List
  {5e9ec1c2-d567-41a1-9f1b-6b638560c4c1}, !- Zone Air Exhaust Port List
  {88d1777c-398f-48cf-91bd-69fb1008a896}, !- Zone Air Node Name
  {1151075c-d550-4451-91cd-0d4ec0f7f597}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5cf40824-a49b-4db4-93e5-b2fb2fed0393}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac6c6408-5fb2-405e-86dd-a5fb21ddf111}, !- Handle
  Node 26,                                !- Name
  {88d1777c-398f-48cf-91bd-69fb1008a896}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88d1777c-398f-48cf-91bd-69fb1008a896}, !- Handle
  {a182b597-688f-4275-9e8a-f571e833162a}, !- Name
  {649b3ed0-d079-451c-ad39-c4f6b66221f2}, !- Source Object
  11,                                     !- Outlet Port
  {ac6c6408-5fb2-405e-86dd-a5fb21ddf111}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92ad6e47-0de6-45bb-844d-4b8e8ebafa49}, !- Handle
  Port List 51,                           !- Name
  {649b3ed0-d079-451c-ad39-c4f6b66221f2}, !- HVAC Component
  {8e1b81ef-9017-47da-8179-7008b9cf6dc6}; !- Port 1

OS:PortList,
  {5e9ec1c2-d567-41a1-9f1b-6b638560c4c1}, !- Handle
  Port List 52,                           !- Name
  {649b3ed0-d079-451c-ad39-c4f6b66221f2}; !- HVAC Component

OS:Sizing:Zone,
  {02b0e387-5d2b-4d97-af06-32422ec3bd97}, !- Handle
  {649b3ed0-d079-451c-ad39-c4f6b66221f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08d06686-7639-4214-b037-a67e969adc60}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {649b3ed0-d079-451c-ad39-c4f6b66221f2}, !- Thermal Zone
  {2d67af09-6551-420e-887e-b5660c6686c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5cf40824-a49b-4db4-93e5-b2fb2fed0393}, !- Handle
  MidriseApartment Apartment Thermostat 15, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8aca95a7-38eb-45f5-99a8-058ddb1555d0}, !- Handle
  M Corridor ZN,                          !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71042126-b04d-4d56-9e03-ed8c91826d31}, !- Zone Air Inlet Port List
  {c126c095-193a-4399-9a8c-173842ff055e}, !- Zone Air Exhaust Port List
  {5ed410ab-1e77-4572-b796-be5be62e40dc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c3852ba-4fde-4138-b161-f25cf589ff0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4ec118f-4aa2-4e03-b37c-e1c4a6ef0e5a}, !- Handle
  Node 27,                                !- Name
  {5ed410ab-1e77-4572-b796-be5be62e40dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ed410ab-1e77-4572-b796-be5be62e40dc}, !- Handle
  {fd956cfb-830e-4091-b68b-34fbb29a2ecf}, !- Name
  {8aca95a7-38eb-45f5-99a8-058ddb1555d0}, !- Source Object
  11,                                     !- Outlet Port
  {a4ec118f-4aa2-4e03-b37c-e1c4a6ef0e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71042126-b04d-4d56-9e03-ed8c91826d31}, !- Handle
  Port List 53,                           !- Name
  {8aca95a7-38eb-45f5-99a8-058ddb1555d0}; !- HVAC Component

OS:PortList,
  {c126c095-193a-4399-9a8c-173842ff055e}, !- Handle
  Port List 54,                           !- Name
  {8aca95a7-38eb-45f5-99a8-058ddb1555d0}; !- HVAC Component

OS:Sizing:Zone,
  {88d8bf7c-fdf8-45bd-a81f-794a136350bd}, !- Handle
  {8aca95a7-38eb-45f5-99a8-058ddb1555d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {35549f0c-eb5b-4ce2-9f20-f9a39412f3ef}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {8aca95a7-38eb-45f5-99a8-058ddb1555d0}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {0c3852ba-4fde-4138-b161-f25cf589ff0b}, !- Handle
  MidriseApartment Corridor Thermostat 2, !- Name
  {e3b42b49-1e28-497d-97ab-97a90e5ba505}, !- Heating Setpoint Temperature Schedule Name
  {227e03b7-fc10-4c1a-bb84-77dd7779ac72}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f0a14532-82da-487f-9197-a7e0a72096ce}, !- Handle
  ApartmentMidRise All On,                !- Name
  ,                                       !- Schedule Type Limits Name
  {054e72d9-996d-49ad-9c90-1e0a7b993a06}, !- Default Day Schedule Name
  {baa182ce-5431-4028-ba53-661045c5300c}, !- Summer Design Day Schedule Name
  {d79b5f99-de0e-4c49-a17c-0091ba2cdecf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {054e72d9-996d-49ad-9c90-1e0a7b993a06}, !- Handle
  ApartmentMidRise All On Default,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f804ba3a-3b7b-439f-9246-228b8468c6c5}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d79b5f99-de0e-4c49-a17c-0091ba2cdecf}, !- Handle
  ApartmentMidRise All On Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8aceda45-d4a5-4f49-a93a-563fd794108e}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {baa182ce-5431-4028-ba53-661045c5300c}, !- Handle
  ApartmentMidRise All On Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Handle
  Always On Discrete,                     !- Name
  {c664a92c-1537-40ac-bb1c-b03c885f02b4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c664a92c-1537-40ac-bb1c-b03c885f02b4}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Handle
  ApartmentMidRise COMPACT HVAC-ALWAYS 1, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {4b58e886-88ef-40cf-9635-e4cea0729d26}, !- Default Day Schedule Name
  {b266590e-1a12-4b5a-82d1-0565beea7e2f}, !- Summer Design Day Schedule Name
  {a17c04de-f89b-4aca-b6b3-36bea748823b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b58e886-88ef-40cf-9635-e4cea0729d26}, !- Handle
  ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3df20dc2-e88b-4d08-a48b-4e9a713ab5fd}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a17c04de-f89b-4aca-b6b3-36bea748823b}, !- Handle
  ApartmentMidRise COMPACT HVAC-ALWAYS 1 Winter Design Day, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68c2923f-0495-4f3a-8d32-dcfef8160db9}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b266590e-1a12-4b5a-82d1-0565beea7e2f}, !- Handle
  ApartmentMidRise COMPACT HVAC-ALWAYS 1 Summer Design Day, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a8051e2-172c-4aab-9f7b-e52442af347a}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {8b1f5757-a14f-4be1-a392-322d2138c256}, !- Default Day Schedule Name
  {a09263fa-747f-4e64-8e55-c0bf5b66beda}, !- Summer Design Day Schedule Name
  {1adc7a35-6c1e-46b0-897c-799302c9b6e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b1f5757-a14f-4be1-a392-322d2138c256}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e5cd1aba-1ea1-4662-92f3-9c83d939abf0}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1adc7a35-6c1e-46b0-897c-799302c9b6e4}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c0aba11f-50ba-44dd-a94d-94a65656284e}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a09263fa-747f-4e64-8e55-c0bf5b66beda}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {67c6b163-8940-4874-9f64-655c1c5ed2be}, !- Handle
  G SW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e86ac3cb-f959-4000-9367-bd7841306566}, !- Supply Side Inlet Node Name
  {bba38b8f-00ad-49f6-bd4f-4d1b51819ccc}, !- Demand Side Outlet Node Name
  {511afaf3-7c11-4a27-93b1-e595c0aaa227}, !- Demand Side Inlet Node A
  {d79bc8e3-0714-4c70-86aa-860e69ee65ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {7183d79b-b808-4b25-978b-506fc5b1fd05}, !- Handle
  Node 28,                                !- Name
  {e86ac3cb-f959-4000-9367-bd7841306566}, !- Inlet Port
  {87ebd0b1-2b58-4aab-8c45-4073efb31eb7}; !- Outlet Port

OS:Node,
  {8f109749-eb92-487d-ae9f-696ed3f279bb}, !- Handle
  Node 29,                                !- Name
  {de0c6dcb-d12f-4dfc-86b9-452dccdd32da}, !- Inlet Port
  {d79bc8e3-0714-4c70-86aa-860e69ee65ba}; !- Outlet Port

OS:Connection,
  {e86ac3cb-f959-4000-9367-bd7841306566}, !- Handle
  {4b9b8180-ccc7-4999-9395-2966956b8731}, !- Name
  {67c6b163-8940-4874-9f64-655c1c5ed2be}, !- Source Object
  8,                                      !- Outlet Port
  {7183d79b-b808-4b25-978b-506fc5b1fd05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79bc8e3-0714-4c70-86aa-860e69ee65ba}, !- Handle
  {f7ec36c0-2ac2-49e1-87d4-6b0c4aa4cfc0}, !- Name
  {8f109749-eb92-487d-ae9f-696ed3f279bb}, !- Source Object
  3,                                      !- Outlet Port
  {67c6b163-8940-4874-9f64-655c1c5ed2be}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dc1e420d-65f9-492e-aeb9-89494719a59b}, !- Handle
  Node 30,                                !- Name
  {511afaf3-7c11-4a27-93b1-e595c0aaa227}, !- Inlet Port
  {969d39eb-b8a2-492e-bd80-30e62603d538}; !- Outlet Port

OS:Node,
  {e828bad5-aff0-4366-a7ee-ed7cde451853}, !- Handle
  Node 31,                                !- Name
  {1d7af83f-8fa5-4ad2-a544-8b9e8e16dd3f}, !- Inlet Port
  {bba38b8f-00ad-49f6-bd4f-4d1b51819ccc}; !- Outlet Port

OS:Node,
  {557ef8ee-a1a1-4ec7-87f4-b6041ff151f4}, !- Handle
  Node 32,                                !- Name
  {e82b6b78-82df-4128-88f7-667346021dc4}, !- Inlet Port
  {8e1b81ef-9017-47da-8179-7008b9cf6dc6}; !- Outlet Port

OS:Connection,
  {511afaf3-7c11-4a27-93b1-e595c0aaa227}, !- Handle
  {d85837db-a4e0-4cea-9539-b8d5e892bcaf}, !- Name
  {67c6b163-8940-4874-9f64-655c1c5ed2be}, !- Source Object
  10,                                     !- Outlet Port
  {dc1e420d-65f9-492e-aeb9-89494719a59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba38b8f-00ad-49f6-bd4f-4d1b51819ccc}, !- Handle
  {f238ba0c-81dc-4f7b-b24a-8fdbc8288375}, !- Name
  {e828bad5-aff0-4366-a7ee-ed7cde451853}, !- Source Object
  3,                                      !- Outlet Port
  {67c6b163-8940-4874-9f64-655c1c5ed2be}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32e20773-1e05-47c5-8ca9-571ef9decb0c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {969d39eb-b8a2-492e-bd80-30e62603d538}, !- Inlet Node Name
  {d471741a-0c99-4f25-8d12-0d49d04c0161}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fb03def6-b653-4320-bb3a-c518340f83b2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {1d7af83f-8fa5-4ad2-a544-8b9e8e16dd3f}, !- Outlet Node Name
  {cedecaa1-30be-4a74-9124-816793b50424}; !- Inlet Node Name 1

OS:Connection,
  {969d39eb-b8a2-492e-bd80-30e62603d538}, !- Handle
  {f247c489-5ae2-4faa-a1f2-f4027ee2ffca}, !- Name
  {dc1e420d-65f9-492e-aeb9-89494719a59b}, !- Source Object
  3,                                      !- Outlet Port
  {32e20773-1e05-47c5-8ca9-571ef9decb0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7af83f-8fa5-4ad2-a544-8b9e8e16dd3f}, !- Handle
  {86254291-a3c3-4565-abd6-e05541e5650c}, !- Name
  {fb03def6-b653-4320-bb3a-c518340f83b2}, !- Source Object
  2,                                      !- Outlet Port
  {e828bad5-aff0-4366-a7ee-ed7cde451853}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e88ab070-d865-49c0-8204-9a18b5f7a375}, !- Handle
  {67c6b163-8940-4874-9f64-655c1c5ed2be}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {e1e75033-5288-4b7e-aa49-ddbbdcd39511}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {649b3ed0-d079-451c-ad39-c4f6b66221f2}, !- Control Zone Name
  {8f109749-eb92-487d-ae9f-696ed3f279bb}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {7417bbcc-faa8-4584-b769-2e0ceddc3595}, !- Handle
  G SW Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cf0e9a01-550f-4b0f-9c48-7d13bdc67cff}, !- Air Inlet Node Name
  {de0c6dcb-d12f-4dfc-86b9-452dccdd32da}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {35a870ba-fb7a-462d-a550-abf6672d16a4}, !- Handle
  G SW Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {82ac2ba3-f0d8-4d3c-8607-bada6394aebb}, !- Air Inlet Node Name
  {a0a74db3-61e2-4f9b-b77c-e8251306633b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {8a52723c-7060-42c5-a2d0-00f283354742}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {8a52723c-7060-42c5-a2d0-00f283354742}, !- Handle
  Curve Cubic 1,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e13b107f-99bd-4025-a0ba-5fb9f192c8df}, !- Handle
  G SW Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {634ef169-9bcf-4995-8b4d-cd949d23d3a0}, !- Air Inlet Node Name
  {209b3dc0-778d-46a0-a2c9-e34e9a1d8eb2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {966bec3f-21cb-4dcd-ae51-b27be561ea97}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f6ebcde3-a540-4fb2-ab92-168997724751}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {483d7c4e-ea64-4976-9607-f637813c8294}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3ea15dc0-c372-4819-9078-1274055e6e3c}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ddb42c48-3ce8-421d-8c8d-e21d982b7cf0}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c7a136a0-5feb-4494-93db-c0da845eda28}, !- Handle
  G SW Apartment ZN SAC 1spd DX AC Clg Coil 13kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {14c89df3-cb08-48e5-a55c-dbd87005250f}, !- Air Inlet Node Name
  {cfbb570f-0156-43e9-8a59-2086b0e95ee7}, !- Air Outlet Node Name
  {dd3353c4-cd77-4b16-b95f-0dec809bd61d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ed4771-0e15-4b12-b2ea-7b2a3a586e16}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aabb0c25-2c69-4755-a3f4-201b1f134708}, !- Energy Input Ratio Function of Temperature Curve Name
  {357ecdda-f1cc-4e59-b862-b43ccb77d406}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b4513fd9-d6d9-4b8f-bad0-ab8785d70430}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {063874ef-770f-49ee-8768-c9f196c196e0}, !- Handle
  G SW Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3041f524-e76d-40cd-ae76-331c81dd9306}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d387f1bf-7f40-4f9f-9d39-85310d26000d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d387f1bf-7f40-4f9f-9d39-85310d26000d}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34deaeff-5df4-45a0-a5c4-52aac9a91ed1}, !- Handle
  G SW Apartment ZN SAC OA Sys,           !- Name
  {063874ef-770f-49ee-8768-c9f196c196e0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5194a411-c4fa-4b81-9ae9-e5465ca85708}, !- Mixed Air Node Name
  {45fca180-5992-4277-8ed1-be516795ed9e}, !- Outdoor Air Stream Node Name
  {0853d915-e719-4b8f-b07c-ee247c9f88f9}, !- Relief Air Stream Node Name
  {87ebd0b1-2b58-4aab-8c45-4073efb31eb7}; !- Return Air Stream Node Name

OS:Node,
  {e80fc81b-a535-47e4-a083-4a5efdf4b60f}, !- Handle
  Node 33,                                !- Name
  ,                                       !- Inlet Port
  {45fca180-5992-4277-8ed1-be516795ed9e}; !- Outlet Port

OS:Connection,
  {45fca180-5992-4277-8ed1-be516795ed9e}, !- Handle
  {8e681a58-6a73-4e9e-911e-f30402a6e7b4}, !- Name
  {e80fc81b-a535-47e4-a083-4a5efdf4b60f}, !- Source Object
  3,                                      !- Outlet Port
  {34deaeff-5df4-45a0-a5c4-52aac9a91ed1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c9dd0cce-1c78-4878-88d9-e7c2b656c072}, !- Handle
  Node 34,                                !- Name
  {0853d915-e719-4b8f-b07c-ee247c9f88f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0853d915-e719-4b8f-b07c-ee247c9f88f9}, !- Handle
  {7ae018f0-8546-4c2b-bd1a-8de7f70f7bef}, !- Name
  {34deaeff-5df4-45a0-a5c4-52aac9a91ed1}, !- Source Object
  7,                                      !- Outlet Port
  {c9dd0cce-1c78-4878-88d9-e7c2b656c072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de0c6dcb-d12f-4dfc-86b9-452dccdd32da}, !- Handle
  {e65cdcfe-25a0-45e0-82f2-88369bef81f8}, !- Name
  {7417bbcc-faa8-4584-b769-2e0ceddc3595}, !- Source Object
  9,                                      !- Outlet Port
  {8f109749-eb92-487d-ae9f-696ed3f279bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e58038d-ea26-448d-ad19-5d261143a3ff}, !- Handle
  Node 35,                                !- Name
  {209b3dc0-778d-46a0-a2c9-e34e9a1d8eb2}, !- Inlet Port
  {cf0e9a01-550f-4b0f-9c48-7d13bdc67cff}; !- Outlet Port

OS:Connection,
  {209b3dc0-778d-46a0-a2c9-e34e9a1d8eb2}, !- Handle
  {15f457b4-ccbf-4eee-8d6c-4ff786be263f}, !- Name
  {e13b107f-99bd-4025-a0ba-5fb9f192c8df}, !- Source Object
  6,                                      !- Outlet Port
  {2e58038d-ea26-448d-ad19-5d261143a3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0e9a01-550f-4b0f-9c48-7d13bdc67cff}, !- Handle
  {7f8cac67-8d35-491c-88a7-eec8e54262e8}, !- Name
  {2e58038d-ea26-448d-ad19-5d261143a3ff}, !- Source Object
  3,                                      !- Outlet Port
  {7417bbcc-faa8-4584-b769-2e0ceddc3595}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {718a82bf-551c-47ed-ba6e-ee2d6a2c4aea}, !- Handle
  Node 36,                                !- Name
  {a0a74db3-61e2-4f9b-b77c-e8251306633b}, !- Inlet Port
  {634ef169-9bcf-4995-8b4d-cd949d23d3a0}; !- Outlet Port

OS:Connection,
  {a0a74db3-61e2-4f9b-b77c-e8251306633b}, !- Handle
  {e4300426-298f-4daf-9bf0-4340b64fd229}, !- Name
  {35a870ba-fb7a-462d-a550-abf6672d16a4}, !- Source Object
  6,                                      !- Outlet Port
  {718a82bf-551c-47ed-ba6e-ee2d6a2c4aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {634ef169-9bcf-4995-8b4d-cd949d23d3a0}, !- Handle
  {9fe1d215-3fdb-4e0f-aca6-936039d19c9c}, !- Name
  {718a82bf-551c-47ed-ba6e-ee2d6a2c4aea}, !- Source Object
  3,                                      !- Outlet Port
  {e13b107f-99bd-4025-a0ba-5fb9f192c8df}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {be86c1bf-dc95-4a00-87b5-c95317a45b51}, !- Handle
  Node 37,                                !- Name
  {cfbb570f-0156-43e9-8a59-2086b0e95ee7}, !- Inlet Port
  {82ac2ba3-f0d8-4d3c-8607-bada6394aebb}; !- Outlet Port

OS:Connection,
  {cfbb570f-0156-43e9-8a59-2086b0e95ee7}, !- Handle
  {2242e05e-42d5-434e-a313-8858698629b4}, !- Name
  {c7a136a0-5feb-4494-93db-c0da845eda28}, !- Source Object
  9,                                      !- Outlet Port
  {be86c1bf-dc95-4a00-87b5-c95317a45b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ac2ba3-f0d8-4d3c-8607-bada6394aebb}, !- Handle
  {1f03af14-c2bc-48b0-a87c-a43ebf086268}, !- Name
  {be86c1bf-dc95-4a00-87b5-c95317a45b51}, !- Source Object
  3,                                      !- Outlet Port
  {35a870ba-fb7a-462d-a550-abf6672d16a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7008f689-f8c5-48d1-b131-f77d3df18ba8}, !- Handle
  Node 38,                                !- Name
  {5194a411-c4fa-4b81-9ae9-e5465ca85708}, !- Inlet Port
  {14c89df3-cb08-48e5-a55c-dbd87005250f}; !- Outlet Port

OS:Connection,
  {87ebd0b1-2b58-4aab-8c45-4073efb31eb7}, !- Handle
  {cb44fd59-f99c-4e40-8a64-b3b9e58ab9a5}, !- Name
  {7183d79b-b808-4b25-978b-506fc5b1fd05}, !- Source Object
  3,                                      !- Outlet Port
  {34deaeff-5df4-45a0-a5c4-52aac9a91ed1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5194a411-c4fa-4b81-9ae9-e5465ca85708}, !- Handle
  {e6cfa16b-6c28-475f-b404-20f19185fecc}, !- Name
  {34deaeff-5df4-45a0-a5c4-52aac9a91ed1}, !- Source Object
  5,                                      !- Outlet Port
  {7008f689-f8c5-48d1-b131-f77d3df18ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c89df3-cb08-48e5-a55c-dbd87005250f}, !- Handle
  {2787d6ff-a01f-47a4-a5ca-d632b9d45b42}, !- Name
  {7008f689-f8c5-48d1-b131-f77d3df18ba8}, !- Source Object
  3,                                      !- Outlet Port
  {c7a136a0-5feb-4494-93db-c0da845eda28}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2d67af09-6551-420e-887e-b5660c6686c5}, !- Handle
  G SW Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {d471741a-0c99-4f25-8d12-0d49d04c0161}, !- Inlet Air Node Name
  {e82b6b78-82df-4128-88f7-667346021dc4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e217525f-68fa-4ea7-8b79-782c5002e3d1}, !- Handle
  Node 39,                                !- Name
  {1151075c-d550-4451-91cd-0d4ec0f7f597}, !- Inlet Port
  {cedecaa1-30be-4a74-9124-816793b50424}; !- Outlet Port

OS:Connection,
  {8e1b81ef-9017-47da-8179-7008b9cf6dc6}, !- Handle
  {7135c71e-0a64-46c7-ace9-4edaadb3fadb}, !- Name
  {557ef8ee-a1a1-4ec7-87f4-b6041ff151f4}, !- Source Object
  3,                                      !- Outlet Port
  {92ad6e47-0de6-45bb-844d-4b8e8ebafa49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1151075c-d550-4451-91cd-0d4ec0f7f597}, !- Handle
  {3791705c-6559-4ceb-a9e9-807b0ef736f1}, !- Name
  {649b3ed0-d079-451c-ad39-c4f6b66221f2}, !- Source Object
  12,                                     !- Outlet Port
  {e217525f-68fa-4ea7-8b79-782c5002e3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cedecaa1-30be-4a74-9124-816793b50424}, !- Handle
  {3088d77f-7402-4186-9a8e-e6dab4ca97ee}, !- Name
  {e217525f-68fa-4ea7-8b79-782c5002e3d1}, !- Source Object
  3,                                      !- Outlet Port
  {fb03def6-b653-4320-bb3a-c518340f83b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d471741a-0c99-4f25-8d12-0d49d04c0161}, !- Handle
  {bc3a5d43-023c-46cf-be84-cb92e47bd752}, !- Name
  {32e20773-1e05-47c5-8ca9-571ef9decb0c}, !- Source Object
  3,                                      !- Outlet Port
  {2d67af09-6551-420e-887e-b5660c6686c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e82b6b78-82df-4128-88f7-667346021dc4}, !- Handle
  {14e4c9d4-16df-4aa0-bc4d-9dae3a512aad}, !- Name
  {2d67af09-6551-420e-887e-b5660c6686c5}, !- Source Object
  4,                                      !- Outlet Port
  {557ef8ee-a1a1-4ec7-87f4-b6041ff151f4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {925897cf-da81-48d4-b602-9b5d89774629}, !- Handle
  G NW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22b8d39b-b6b9-40d5-a0ea-5a95f49c95ba}, !- Supply Side Inlet Node Name
  {98298215-92d1-4df9-9117-cc88c3c9db75}, !- Demand Side Outlet Node Name
  {a3c739b8-1cf5-4188-8134-3468906b941a}, !- Demand Side Inlet Node A
  {2f3f5b87-ce61-4a7a-8181-052db270eada}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a6d4d267-eaa1-4cf2-8978-eefa9b5bf978}, !- Handle
  Node 40,                                !- Name
  {22b8d39b-b6b9-40d5-a0ea-5a95f49c95ba}, !- Inlet Port
  {afbcc80f-07ff-4298-bb84-974b2b967563}; !- Outlet Port

OS:Node,
  {2c3ac745-f9c7-47bf-b90b-30378f44aaa4}, !- Handle
  Node 41,                                !- Name
  {9fb9f4c0-2bc5-47fc-8d36-98074d2bd5df}, !- Inlet Port
  {2f3f5b87-ce61-4a7a-8181-052db270eada}; !- Outlet Port

OS:Connection,
  {22b8d39b-b6b9-40d5-a0ea-5a95f49c95ba}, !- Handle
  {ca353767-5439-45ac-a559-ce6832e71474}, !- Name
  {925897cf-da81-48d4-b602-9b5d89774629}, !- Source Object
  8,                                      !- Outlet Port
  {a6d4d267-eaa1-4cf2-8978-eefa9b5bf978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3f5b87-ce61-4a7a-8181-052db270eada}, !- Handle
  {691931ed-680c-4e25-bf28-b8240fe9670c}, !- Name
  {2c3ac745-f9c7-47bf-b90b-30378f44aaa4}, !- Source Object
  3,                                      !- Outlet Port
  {925897cf-da81-48d4-b602-9b5d89774629}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {52a3a34a-17d3-4cff-8f33-fed9b8dc486d}, !- Handle
  Node 42,                                !- Name
  {a3c739b8-1cf5-4188-8134-3468906b941a}, !- Inlet Port
  {da74295e-1bcb-4b7c-9f55-526e35db2949}; !- Outlet Port

OS:Node,
  {dc3ee915-9f1a-4271-b66a-f59f9c9e7a8a}, !- Handle
  Node 43,                                !- Name
  {a6e38546-fd8c-4849-bfef-860e62ae18c1}, !- Inlet Port
  {98298215-92d1-4df9-9117-cc88c3c9db75}; !- Outlet Port

OS:Node,
  {147edd24-2783-4818-b188-0bfd0f23fabe}, !- Handle
  Node 44,                                !- Name
  {684ada1c-e429-41fb-b969-a0f1670a3262}, !- Inlet Port
  {2d07d552-01e7-456c-8b45-e882179ed1d4}; !- Outlet Port

OS:Connection,
  {a3c739b8-1cf5-4188-8134-3468906b941a}, !- Handle
  {90825c74-df7f-4369-b589-fa769055a4f6}, !- Name
  {925897cf-da81-48d4-b602-9b5d89774629}, !- Source Object
  10,                                     !- Outlet Port
  {52a3a34a-17d3-4cff-8f33-fed9b8dc486d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98298215-92d1-4df9-9117-cc88c3c9db75}, !- Handle
  {9b88c39b-0a1a-4f4e-9d12-ef308dcfd75f}, !- Name
  {dc3ee915-9f1a-4271-b66a-f59f9c9e7a8a}, !- Source Object
  3,                                      !- Outlet Port
  {925897cf-da81-48d4-b602-9b5d89774629}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ab1c47da-5009-41fb-904b-5039a21dc6dc}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {da74295e-1bcb-4b7c-9f55-526e35db2949}, !- Inlet Node Name
  {ed62ce18-6d86-4f8a-b700-a5baefd90fe4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {375503eb-bb9b-4b9a-8f3e-0635742a8047}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {a6e38546-fd8c-4849-bfef-860e62ae18c1}, !- Outlet Node Name
  {e2f91e6d-af54-427f-8559-c44947ac2c71}; !- Inlet Node Name 1

OS:Connection,
  {da74295e-1bcb-4b7c-9f55-526e35db2949}, !- Handle
  {23984b31-3403-4385-b487-70f1d4cda62b}, !- Name
  {52a3a34a-17d3-4cff-8f33-fed9b8dc486d}, !- Source Object
  3,                                      !- Outlet Port
  {ab1c47da-5009-41fb-904b-5039a21dc6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e38546-fd8c-4849-bfef-860e62ae18c1}, !- Handle
  {4fd13f48-507b-40b7-a577-8839743560ba}, !- Name
  {375503eb-bb9b-4b9a-8f3e-0635742a8047}, !- Source Object
  2,                                      !- Outlet Port
  {dc3ee915-9f1a-4271-b66a-f59f9c9e7a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1ab2c633-13f8-4c1b-b3af-ce1600f4dd86}, !- Handle
  {925897cf-da81-48d4-b602-9b5d89774629}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {25850713-c6c9-4f28-a077-f46406da4c60}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4614044b-d36a-42bf-b7f1-3aad410ffb70}, !- Control Zone Name
  {2c3ac745-f9c7-47bf-b90b-30378f44aaa4}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6a43258d-74e7-4c09-a764-ab9d7134809e}, !- Handle
  G NW Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a81b6344-7e38-49e2-8419-9e4c8622e71d}, !- Air Inlet Node Name
  {9fb9f4c0-2bc5-47fc-8d36-98074d2bd5df}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6080c6b1-09c8-4cd8-b362-e909998cb294}, !- Handle
  G NW Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {823f3210-0420-4bf8-92ef-cce889a09a19}, !- Air Inlet Node Name
  {c59fc250-9691-4ab4-a4b0-f11e869c8304}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c9d1c13b-5fec-48a3-a3fc-ab90289b340e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {c9d1c13b-5fec-48a3-a3fc-ab90289b340e}, !- Handle
  Curve Cubic 2,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {6eec84e7-9998-4532-8a03-d7c66cff0a0f}, !- Handle
  G NW Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8ea04320-c2e4-4c9d-bece-95bb398c44c0}, !- Air Inlet Node Name
  {4afb3550-8964-4430-8e36-f235a0a8d6f9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {1524d0d8-c0bb-43e3-a16d-fad947a8e28d}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {42b3b594-0b3c-47ae-a715-d19171015151}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f02f1e57-59b7-4c67-9d34-d928869ef93c}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1fbe3169-823d-41a4-9849-69bb3fd92c84}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {60e40d86-8132-4101-abfc-c8ad5fd7b1bb}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {de11a3c9-f451-45a3-83f2-a5bf90347dfb}, !- Handle
  G NW Apartment ZN SAC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8fa660c9-495d-4385-9ef3-4f8ac65626b1}, !- Air Inlet Node Name
  {cfd370ad-6a03-4118-907a-1cf105ac89dd}, !- Air Outlet Node Name
  {1217b02c-e49c-46df-9ca2-caa9fa25eee0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3e87dbec-a78b-417f-a183-342a52f02859}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {55450233-080a-4749-b315-435bffd01268}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e90444-a6a5-4742-bca5-cf0109fc3fba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2974bd64-3991-49a3-b577-de565878945a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8dc737f8-0f41-479c-9dd2-d6a580ef85de}, !- Handle
  G NW Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0adb4e38-0512-437f-9b7e-9f75e5b1c7af}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0d055d8d-3371-4328-be85-a94ea148d562}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0d055d8d-3371-4328-be85-a94ea148d562}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0b2b12aa-eb21-4af6-b323-76ba5f0088c0}, !- Handle
  G NW Apartment ZN SAC OA Sys,           !- Name
  {8dc737f8-0f41-479c-9dd2-d6a580ef85de}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f95c57bd-282b-479a-80d1-47dbf673efc9}, !- Mixed Air Node Name
  {3cc754bc-dced-42ca-a1a8-98635aba4200}, !- Outdoor Air Stream Node Name
  {c4efa5d8-acf3-490b-8737-1dfef9370375}, !- Relief Air Stream Node Name
  {afbcc80f-07ff-4298-bb84-974b2b967563}; !- Return Air Stream Node Name

OS:Node,
  {340efa47-c44b-448e-a549-05e63431103f}, !- Handle
  Node 45,                                !- Name
  ,                                       !- Inlet Port
  {3cc754bc-dced-42ca-a1a8-98635aba4200}; !- Outlet Port

OS:Connection,
  {3cc754bc-dced-42ca-a1a8-98635aba4200}, !- Handle
  {5d42285d-f812-4537-8b82-c325edd1a6ce}, !- Name
  {340efa47-c44b-448e-a549-05e63431103f}, !- Source Object
  3,                                      !- Outlet Port
  {0b2b12aa-eb21-4af6-b323-76ba5f0088c0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5565fb4-2b25-4f24-93a2-8039648d10e2}, !- Handle
  Node 46,                                !- Name
  {c4efa5d8-acf3-490b-8737-1dfef9370375}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4efa5d8-acf3-490b-8737-1dfef9370375}, !- Handle
  {fe5033ae-1042-4616-88e4-bf842d238576}, !- Name
  {0b2b12aa-eb21-4af6-b323-76ba5f0088c0}, !- Source Object
  7,                                      !- Outlet Port
  {c5565fb4-2b25-4f24-93a2-8039648d10e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb9f4c0-2bc5-47fc-8d36-98074d2bd5df}, !- Handle
  {a93fe2a3-2317-4ef3-8862-dafd4fbf9f40}, !- Name
  {6a43258d-74e7-4c09-a764-ab9d7134809e}, !- Source Object
  9,                                      !- Outlet Port
  {2c3ac745-f9c7-47bf-b90b-30378f44aaa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c7d21d6-adc5-41e7-9b03-5fef347951a2}, !- Handle
  Node 47,                                !- Name
  {4afb3550-8964-4430-8e36-f235a0a8d6f9}, !- Inlet Port
  {a81b6344-7e38-49e2-8419-9e4c8622e71d}; !- Outlet Port

OS:Connection,
  {4afb3550-8964-4430-8e36-f235a0a8d6f9}, !- Handle
  {3a97f639-50aa-4ae6-beba-40658bc7787b}, !- Name
  {6eec84e7-9998-4532-8a03-d7c66cff0a0f}, !- Source Object
  6,                                      !- Outlet Port
  {1c7d21d6-adc5-41e7-9b03-5fef347951a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81b6344-7e38-49e2-8419-9e4c8622e71d}, !- Handle
  {165f34fe-e35b-46c3-bb32-b1447b71fc63}, !- Name
  {1c7d21d6-adc5-41e7-9b03-5fef347951a2}, !- Source Object
  3,                                      !- Outlet Port
  {6a43258d-74e7-4c09-a764-ab9d7134809e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fed32720-3197-40bf-8385-76b1b90b82ef}, !- Handle
  Node 48,                                !- Name
  {c59fc250-9691-4ab4-a4b0-f11e869c8304}, !- Inlet Port
  {8ea04320-c2e4-4c9d-bece-95bb398c44c0}; !- Outlet Port

OS:Connection,
  {c59fc250-9691-4ab4-a4b0-f11e869c8304}, !- Handle
  {c375a7bc-c7db-421d-b49d-260ae39fe9b6}, !- Name
  {6080c6b1-09c8-4cd8-b362-e909998cb294}, !- Source Object
  6,                                      !- Outlet Port
  {fed32720-3197-40bf-8385-76b1b90b82ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea04320-c2e4-4c9d-bece-95bb398c44c0}, !- Handle
  {456e43a3-212e-47b4-8a0b-32f2f8c0c778}, !- Name
  {fed32720-3197-40bf-8385-76b1b90b82ef}, !- Source Object
  3,                                      !- Outlet Port
  {6eec84e7-9998-4532-8a03-d7c66cff0a0f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e978ff32-25b4-4c4f-ab2f-5113fa9707ed}, !- Handle
  Node 49,                                !- Name
  {cfd370ad-6a03-4118-907a-1cf105ac89dd}, !- Inlet Port
  {823f3210-0420-4bf8-92ef-cce889a09a19}; !- Outlet Port

OS:Connection,
  {cfd370ad-6a03-4118-907a-1cf105ac89dd}, !- Handle
  {67b3a0c5-d893-40ca-a0b6-2fe62e134b92}, !- Name
  {de11a3c9-f451-45a3-83f2-a5bf90347dfb}, !- Source Object
  9,                                      !- Outlet Port
  {e978ff32-25b4-4c4f-ab2f-5113fa9707ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823f3210-0420-4bf8-92ef-cce889a09a19}, !- Handle
  {929c842d-d769-427b-a3ff-c4e8e3e464ce}, !- Name
  {e978ff32-25b4-4c4f-ab2f-5113fa9707ed}, !- Source Object
  3,                                      !- Outlet Port
  {6080c6b1-09c8-4cd8-b362-e909998cb294}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ab41c3c9-3488-414a-a965-768283c3be21}, !- Handle
  Node 50,                                !- Name
  {f95c57bd-282b-479a-80d1-47dbf673efc9}, !- Inlet Port
  {8fa660c9-495d-4385-9ef3-4f8ac65626b1}; !- Outlet Port

OS:Connection,
  {afbcc80f-07ff-4298-bb84-974b2b967563}, !- Handle
  {733cebfe-e2a5-4919-a340-2e1a07c44df1}, !- Name
  {a6d4d267-eaa1-4cf2-8978-eefa9b5bf978}, !- Source Object
  3,                                      !- Outlet Port
  {0b2b12aa-eb21-4af6-b323-76ba5f0088c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f95c57bd-282b-479a-80d1-47dbf673efc9}, !- Handle
  {6f34ef7c-09fb-4101-af19-c040b9fe601f}, !- Name
  {0b2b12aa-eb21-4af6-b323-76ba5f0088c0}, !- Source Object
  5,                                      !- Outlet Port
  {ab41c3c9-3488-414a-a965-768283c3be21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa660c9-495d-4385-9ef3-4f8ac65626b1}, !- Handle
  {6b97a8f5-82cd-46c2-800f-9bb283cf4b4e}, !- Name
  {ab41c3c9-3488-414a-a965-768283c3be21}, !- Source Object
  3,                                      !- Outlet Port
  {de11a3c9-f451-45a3-83f2-a5bf90347dfb}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bd23e580-8eea-4cea-b128-65e98ef24038}, !- Handle
  G NW Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {ed62ce18-6d86-4f8a-b700-a5baefd90fe4}, !- Inlet Air Node Name
  {684ada1c-e429-41fb-b969-a0f1670a3262}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f6142660-687d-42bf-b5bd-b9457af01b30}, !- Handle
  Node 51,                                !- Name
  {f96f45ff-700d-43fe-b8cf-49138ec5adcf}, !- Inlet Port
  {e2f91e6d-af54-427f-8559-c44947ac2c71}; !- Outlet Port

OS:Connection,
  {2d07d552-01e7-456c-8b45-e882179ed1d4}, !- Handle
  {772ae8af-f3dd-4504-907e-e15feed2d34f}, !- Name
  {147edd24-2783-4818-b188-0bfd0f23fabe}, !- Source Object
  3,                                      !- Outlet Port
  {cccb72cd-f309-4b93-9718-c55e79a1c6d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f96f45ff-700d-43fe-b8cf-49138ec5adcf}, !- Handle
  {2b99b581-602e-4727-9fe1-b2a1bf7e759e}, !- Name
  {4614044b-d36a-42bf-b7f1-3aad410ffb70}, !- Source Object
  12,                                     !- Outlet Port
  {f6142660-687d-42bf-b5bd-b9457af01b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f91e6d-af54-427f-8559-c44947ac2c71}, !- Handle
  {a9feedd1-1883-4e12-ab66-2e81609f67d1}, !- Name
  {f6142660-687d-42bf-b5bd-b9457af01b30}, !- Source Object
  3,                                      !- Outlet Port
  {375503eb-bb9b-4b9a-8f3e-0635742a8047}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed62ce18-6d86-4f8a-b700-a5baefd90fe4}, !- Handle
  {2bc4de0b-ed32-41b9-bc77-838245ab13c1}, !- Name
  {ab1c47da-5009-41fb-904b-5039a21dc6dc}, !- Source Object
  3,                                      !- Outlet Port
  {bd23e580-8eea-4cea-b128-65e98ef24038}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {684ada1c-e429-41fb-b969-a0f1670a3262}, !- Handle
  {66ac46bf-f158-47cb-96b8-c1530d28709a}, !- Name
  {bd23e580-8eea-4cea-b128-65e98ef24038}, !- Source Object
  4,                                      !- Outlet Port
  {147edd24-2783-4818-b188-0bfd0f23fabe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {437b1228-6b1a-40ef-9f38-64ba1eae9914}, !- Handle
  G NE Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e79a82a2-3793-4b1e-aa6e-6863fdfc4cac}, !- Supply Side Inlet Node Name
  {be131ae1-9b61-410b-91c7-dfca18a78584}, !- Demand Side Outlet Node Name
  {af9ae9f0-1f9a-4ba6-9d37-87100708a130}, !- Demand Side Inlet Node A
  {322330c7-e9db-4b4f-9eb9-8fc70ef89424}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {d46e51d5-565b-4acd-8c56-c32e1abd88ff}, !- Handle
  Node 52,                                !- Name
  {e79a82a2-3793-4b1e-aa6e-6863fdfc4cac}, !- Inlet Port
  {07418f02-aeb9-4b07-b226-ef86e4580f04}; !- Outlet Port

OS:Node,
  {e5c5f2f7-5148-4703-9518-ea094b469d7b}, !- Handle
  Node 53,                                !- Name
  {1f05d738-e73e-47f8-92ce-8189c3782705}, !- Inlet Port
  {322330c7-e9db-4b4f-9eb9-8fc70ef89424}; !- Outlet Port

OS:Connection,
  {e79a82a2-3793-4b1e-aa6e-6863fdfc4cac}, !- Handle
  {e514df3f-634e-49ad-b89c-16128fcd4b83}, !- Name
  {437b1228-6b1a-40ef-9f38-64ba1eae9914}, !- Source Object
  8,                                      !- Outlet Port
  {d46e51d5-565b-4acd-8c56-c32e1abd88ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322330c7-e9db-4b4f-9eb9-8fc70ef89424}, !- Handle
  {4a1fd71d-a8ab-44d7-9dca-d9dc3d879e7f}, !- Name
  {e5c5f2f7-5148-4703-9518-ea094b469d7b}, !- Source Object
  3,                                      !- Outlet Port
  {437b1228-6b1a-40ef-9f38-64ba1eae9914}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {baff9e6e-a9df-4bc4-87d5-93c7e766861f}, !- Handle
  Node 54,                                !- Name
  {af9ae9f0-1f9a-4ba6-9d37-87100708a130}, !- Inlet Port
  {88b468da-64aa-4636-ab5e-1f37ba001113}; !- Outlet Port

OS:Node,
  {dff38af7-ff17-44a9-a743-2230e1f280df}, !- Handle
  Node 55,                                !- Name
  {bba36ad4-bc95-4638-889f-60ae759baf1f}, !- Inlet Port
  {be131ae1-9b61-410b-91c7-dfca18a78584}; !- Outlet Port

OS:Node,
  {cc718c27-8469-4858-96f0-024011cc0487}, !- Handle
  Node 56,                                !- Name
  {c2f36b5b-41df-4502-8c83-b8dd857ba2b8}, !- Inlet Port
  {12a3c8b6-262c-4b7c-9af7-cbaf722abedd}; !- Outlet Port

OS:Connection,
  {af9ae9f0-1f9a-4ba6-9d37-87100708a130}, !- Handle
  {c34f7327-77a7-468e-9884-a63db3e86640}, !- Name
  {437b1228-6b1a-40ef-9f38-64ba1eae9914}, !- Source Object
  10,                                     !- Outlet Port
  {baff9e6e-a9df-4bc4-87d5-93c7e766861f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be131ae1-9b61-410b-91c7-dfca18a78584}, !- Handle
  {438bdbfe-a466-44f6-8d46-339a1fb4cbd5}, !- Name
  {dff38af7-ff17-44a9-a743-2230e1f280df}, !- Source Object
  3,                                      !- Outlet Port
  {437b1228-6b1a-40ef-9f38-64ba1eae9914}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b1753295-cabc-4326-8659-13f61fdc9124}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {88b468da-64aa-4636-ab5e-1f37ba001113}, !- Inlet Node Name
  {0d80fb59-0bae-410c-bdec-252c7ba702e4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5efe5746-37a8-488f-9ec8-affb6dd62c5c}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {bba36ad4-bc95-4638-889f-60ae759baf1f}, !- Outlet Node Name
  {4bec6c74-2b77-4e67-afb2-64413c9a88ca}; !- Inlet Node Name 1

OS:Connection,
  {88b468da-64aa-4636-ab5e-1f37ba001113}, !- Handle
  {8cf01e5a-e592-4992-b0ea-4e4a4caa1ab9}, !- Name
  {baff9e6e-a9df-4bc4-87d5-93c7e766861f}, !- Source Object
  3,                                      !- Outlet Port
  {b1753295-cabc-4326-8659-13f61fdc9124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba36ad4-bc95-4638-889f-60ae759baf1f}, !- Handle
  {b9894fdc-fd39-40c0-9013-489bb1a037b1}, !- Name
  {5efe5746-37a8-488f-9ec8-affb6dd62c5c}, !- Source Object
  2,                                      !- Outlet Port
  {dff38af7-ff17-44a9-a743-2230e1f280df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2e8dcb83-1a66-476a-b9b2-eb7618c64b44}, !- Handle
  {437b1228-6b1a-40ef-9f38-64ba1eae9914}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {68c109d9-ec0d-4b01-851f-6f71fedee293}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3a696b84-3349-46b9-9b01-e0f1c79b29e3}, !- Control Zone Name
  {e5c5f2f7-5148-4703-9518-ea094b469d7b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {00c7627f-9e6f-4d0c-9b6f-52710aa21943}, !- Handle
  G NE Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b9b453d0-f348-471f-ac30-e3e3fb4c9c64}, !- Air Inlet Node Name
  {1f05d738-e73e-47f8-92ce-8189c3782705}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c02d26f2-118e-4cab-9f60-a3adf5899a66}, !- Handle
  G NE Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ef1c15d4-0c55-4635-9d80-5866fa9754e1}, !- Air Inlet Node Name
  {c6f08377-2aba-45fe-ae2f-e9873c2fb904}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c00bc057-24e1-4468-b9d1-4d06c436e375}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {c00bc057-24e1-4468-b9d1-4d06c436e375}, !- Handle
  Curve Cubic 3,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {53c44b80-13c0-4097-96fa-1bd586a6a28e}, !- Handle
  G NE Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fd805193-4634-45be-882c-68c0069b1513}, !- Air Inlet Node Name
  {2e305427-98be-495b-bd68-b44ecd90d51d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {62941641-7799-4dbc-9384-af6d1382eabe}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6c6d3019-681d-42d5-a33e-18906ac648fb}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {31f39ed2-9c2b-41b5-87cd-ff1707dee3a5}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {83c05301-da2a-410b-884a-1d20095f67bb}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f2c3914-e42a-4053-a8e3-d17c0fda533c}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {89c3630f-e698-4c56-bbc2-d87e8efcde11}, !- Handle
  G NE Apartment ZN SAC 1spd DX AC Clg Coil 7kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c7fc4896-bf1b-4d6e-9b51-baa6d98a895f}, !- Air Inlet Node Name
  {0068304e-d45c-4657-9e80-bd206d26df20}, !- Air Outlet Node Name
  {4c095da1-c1c2-43bd-bda9-21c80f838f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10c3da05-5a73-412a-9e7d-e35f26b1c30a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {98571feb-4354-493e-8490-90533920391e}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad1ec062-8a25-4db3-86d0-6f122f90ab2a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {98a1799b-d87f-4407-bcb8-581c0bd0523f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {62fbf6c3-d3cd-4daa-a29f-8337d4f29334}, !- Handle
  G NE Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6f7faaea-72fa-41ee-b2e3-0f1913c2f42a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8d1ad109-2e73-4d67-ac48-c38b10f6be40}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8d1ad109-2e73-4d67-ac48-c38b10f6be40}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5b2713e9-3e72-4438-976e-9f248ec4abec}, !- Handle
  G NE Apartment ZN SAC OA Sys,           !- Name
  {62fbf6c3-d3cd-4daa-a29f-8337d4f29334}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {73b1a788-ddab-4196-bfc4-151db9962ac4}, !- Mixed Air Node Name
  {b89ee0d9-064e-4b77-a21b-e75f4e997a03}, !- Outdoor Air Stream Node Name
  {132da34d-7b0e-493c-a192-3251368f37a0}, !- Relief Air Stream Node Name
  {07418f02-aeb9-4b07-b226-ef86e4580f04}; !- Return Air Stream Node Name

OS:Node,
  {dc48e664-f453-4f7d-8685-8eb8dc7202c1}, !- Handle
  Node 57,                                !- Name
  ,                                       !- Inlet Port
  {b89ee0d9-064e-4b77-a21b-e75f4e997a03}; !- Outlet Port

OS:Connection,
  {b89ee0d9-064e-4b77-a21b-e75f4e997a03}, !- Handle
  {da6aebb9-3c41-4c64-ba67-6c582b65ec9b}, !- Name
  {dc48e664-f453-4f7d-8685-8eb8dc7202c1}, !- Source Object
  3,                                      !- Outlet Port
  {5b2713e9-3e72-4438-976e-9f248ec4abec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d9e340ce-8447-4efb-9b70-4aca713e72d3}, !- Handle
  Node 58,                                !- Name
  {132da34d-7b0e-493c-a192-3251368f37a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {132da34d-7b0e-493c-a192-3251368f37a0}, !- Handle
  {e0dec163-04f7-45d3-a736-d381b00cec24}, !- Name
  {5b2713e9-3e72-4438-976e-9f248ec4abec}, !- Source Object
  7,                                      !- Outlet Port
  {d9e340ce-8447-4efb-9b70-4aca713e72d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f05d738-e73e-47f8-92ce-8189c3782705}, !- Handle
  {d26911c1-2934-4150-8752-0659c6edf07d}, !- Name
  {00c7627f-9e6f-4d0c-9b6f-52710aa21943}, !- Source Object
  9,                                      !- Outlet Port
  {e5c5f2f7-5148-4703-9518-ea094b469d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00675255-4342-48b7-b579-b1e5f5fffa4f}, !- Handle
  Node 59,                                !- Name
  {2e305427-98be-495b-bd68-b44ecd90d51d}, !- Inlet Port
  {b9b453d0-f348-471f-ac30-e3e3fb4c9c64}; !- Outlet Port

OS:Connection,
  {2e305427-98be-495b-bd68-b44ecd90d51d}, !- Handle
  {98caa4a4-ec55-4977-8d7b-0f4fda2f89c6}, !- Name
  {53c44b80-13c0-4097-96fa-1bd586a6a28e}, !- Source Object
  6,                                      !- Outlet Port
  {00675255-4342-48b7-b579-b1e5f5fffa4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b453d0-f348-471f-ac30-e3e3fb4c9c64}, !- Handle
  {ae09b70b-969c-46db-a1b8-7aff12ce0c82}, !- Name
  {00675255-4342-48b7-b579-b1e5f5fffa4f}, !- Source Object
  3,                                      !- Outlet Port
  {00c7627f-9e6f-4d0c-9b6f-52710aa21943}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ab867d76-bff4-4519-a33f-cf952a743fad}, !- Handle
  Node 60,                                !- Name
  {c6f08377-2aba-45fe-ae2f-e9873c2fb904}, !- Inlet Port
  {fd805193-4634-45be-882c-68c0069b1513}; !- Outlet Port

OS:Connection,
  {c6f08377-2aba-45fe-ae2f-e9873c2fb904}, !- Handle
  {6c87e81f-5934-4c06-bc38-5ca0575faaed}, !- Name
  {c02d26f2-118e-4cab-9f60-a3adf5899a66}, !- Source Object
  6,                                      !- Outlet Port
  {ab867d76-bff4-4519-a33f-cf952a743fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd805193-4634-45be-882c-68c0069b1513}, !- Handle
  {442b5ab5-9493-47f5-b430-19a1cb840938}, !- Name
  {ab867d76-bff4-4519-a33f-cf952a743fad}, !- Source Object
  3,                                      !- Outlet Port
  {53c44b80-13c0-4097-96fa-1bd586a6a28e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d33c2789-6972-4200-a9a7-6160bf302649}, !- Handle
  Node 61,                                !- Name
  {0068304e-d45c-4657-9e80-bd206d26df20}, !- Inlet Port
  {ef1c15d4-0c55-4635-9d80-5866fa9754e1}; !- Outlet Port

OS:Connection,
  {0068304e-d45c-4657-9e80-bd206d26df20}, !- Handle
  {7ad0b9b1-e987-4ef2-b2ad-842a0bdb4b67}, !- Name
  {89c3630f-e698-4c56-bbc2-d87e8efcde11}, !- Source Object
  9,                                      !- Outlet Port
  {d33c2789-6972-4200-a9a7-6160bf302649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef1c15d4-0c55-4635-9d80-5866fa9754e1}, !- Handle
  {84cf9595-1042-46af-b058-9f84c19e65d8}, !- Name
  {d33c2789-6972-4200-a9a7-6160bf302649}, !- Source Object
  3,                                      !- Outlet Port
  {c02d26f2-118e-4cab-9f60-a3adf5899a66}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2c4a82ad-3929-4f2d-a3db-aaf122a090cd}, !- Handle
  Node 62,                                !- Name
  {73b1a788-ddab-4196-bfc4-151db9962ac4}, !- Inlet Port
  {c7fc4896-bf1b-4d6e-9b51-baa6d98a895f}; !- Outlet Port

OS:Connection,
  {07418f02-aeb9-4b07-b226-ef86e4580f04}, !- Handle
  {650fd2ba-df5b-45db-9915-906361233e2c}, !- Name
  {d46e51d5-565b-4acd-8c56-c32e1abd88ff}, !- Source Object
  3,                                      !- Outlet Port
  {5b2713e9-3e72-4438-976e-9f248ec4abec}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {73b1a788-ddab-4196-bfc4-151db9962ac4}, !- Handle
  {92033c07-26d7-4603-9284-be01cdb1380d}, !- Name
  {5b2713e9-3e72-4438-976e-9f248ec4abec}, !- Source Object
  5,                                      !- Outlet Port
  {2c4a82ad-3929-4f2d-a3db-aaf122a090cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7fc4896-bf1b-4d6e-9b51-baa6d98a895f}, !- Handle
  {ad9c15e9-400b-4183-89ca-e8ccc3754e12}, !- Name
  {2c4a82ad-3929-4f2d-a3db-aaf122a090cd}, !- Source Object
  3,                                      !- Outlet Port
  {89c3630f-e698-4c56-bbc2-d87e8efcde11}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ef4340f2-c1bf-43ed-bcae-36b761b112ec}, !- Handle
  G NE Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {0d80fb59-0bae-410c-bdec-252c7ba702e4}, !- Inlet Air Node Name
  {c2f36b5b-41df-4502-8c83-b8dd857ba2b8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7e893532-530e-4573-888f-6954f5abdf45}, !- Handle
  Node 63,                                !- Name
  {05735dc7-5673-417d-8420-a47d7beb1cec}, !- Inlet Port
  {4bec6c74-2b77-4e67-afb2-64413c9a88ca}; !- Outlet Port

OS:Connection,
  {12a3c8b6-262c-4b7c-9af7-cbaf722abedd}, !- Handle
  {afcd3581-3b52-4723-ba45-5a48cbbbd7f9}, !- Name
  {cc718c27-8469-4858-96f0-024011cc0487}, !- Source Object
  3,                                      !- Outlet Port
  {e3e0a01b-8fea-4803-b753-55ae631c3af4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05735dc7-5673-417d-8420-a47d7beb1cec}, !- Handle
  {9a530b89-8cf1-45f7-a0d9-31d3bb6acc10}, !- Name
  {3a696b84-3349-46b9-9b01-e0f1c79b29e3}, !- Source Object
  12,                                     !- Outlet Port
  {7e893532-530e-4573-888f-6954f5abdf45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bec6c74-2b77-4e67-afb2-64413c9a88ca}, !- Handle
  {d9ac65c0-db0a-43ee-ac16-b802034f9211}, !- Name
  {7e893532-530e-4573-888f-6954f5abdf45}, !- Source Object
  3,                                      !- Outlet Port
  {5efe5746-37a8-488f-9ec8-affb6dd62c5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d80fb59-0bae-410c-bdec-252c7ba702e4}, !- Handle
  {7951a8ab-8558-46e2-a1c3-3cea1961cbc8}, !- Name
  {b1753295-cabc-4326-8659-13f61fdc9124}, !- Source Object
  3,                                      !- Outlet Port
  {ef4340f2-c1bf-43ed-bcae-36b761b112ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2f36b5b-41df-4502-8c83-b8dd857ba2b8}, !- Handle
  {c90982f8-226f-4568-a9fe-8135f0086c40}, !- Name
  {ef4340f2-c1bf-43ed-bcae-36b761b112ec}, !- Source Object
  4,                                      !- Outlet Port
  {cc718c27-8469-4858-96f0-024011cc0487}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b4edd53d-3e1d-4f35-be55-bb4339277e16}, !- Handle
  G N1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {69d9bc28-55cd-4228-9d2e-c32c1a3c1d21}, !- Supply Side Inlet Node Name
  {ba9c2e4e-ea39-4402-a6ee-b89ae6a9321c}, !- Demand Side Outlet Node Name
  {f08729ad-e8fe-4107-b67c-cc441d9ce96e}, !- Demand Side Inlet Node A
  {d1a494c9-b352-47fb-b2f5-647561c58820}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {8b25156e-26fd-4115-b1b8-d07e404d01f3}, !- Handle
  Node 64,                                !- Name
  {69d9bc28-55cd-4228-9d2e-c32c1a3c1d21}, !- Inlet Port
  {adeeefad-55ae-4e3a-b878-e8bb42e343fd}; !- Outlet Port

OS:Node,
  {adcc712c-4354-48b0-b377-30da98fff725}, !- Handle
  Node 65,                                !- Name
  {00be56c1-12c7-4f43-be41-b007e3c25d21}, !- Inlet Port
  {d1a494c9-b352-47fb-b2f5-647561c58820}; !- Outlet Port

OS:Connection,
  {69d9bc28-55cd-4228-9d2e-c32c1a3c1d21}, !- Handle
  {0489433e-a96a-417e-b314-08b472638629}, !- Name
  {b4edd53d-3e1d-4f35-be55-bb4339277e16}, !- Source Object
  8,                                      !- Outlet Port
  {8b25156e-26fd-4115-b1b8-d07e404d01f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1a494c9-b352-47fb-b2f5-647561c58820}, !- Handle
  {c8659efc-c130-4441-bed3-249996e3f67d}, !- Name
  {adcc712c-4354-48b0-b377-30da98fff725}, !- Source Object
  3,                                      !- Outlet Port
  {b4edd53d-3e1d-4f35-be55-bb4339277e16}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5d474cd2-6534-4db5-9b31-b5e439cfa4ec}, !- Handle
  Node 66,                                !- Name
  {f08729ad-e8fe-4107-b67c-cc441d9ce96e}, !- Inlet Port
  {c0a13fa0-3598-426b-ba0f-474756b40424}; !- Outlet Port

OS:Node,
  {d2e1dbfa-8fa1-42ee-8554-78c3582e9f8f}, !- Handle
  Node 67,                                !- Name
  {bbc0d3c9-1a2e-4b53-90b2-6c210ab5eabf}, !- Inlet Port
  {ba9c2e4e-ea39-4402-a6ee-b89ae6a9321c}; !- Outlet Port

OS:Node,
  {d6959542-6c72-4d38-806a-a4b0512ab3c3}, !- Handle
  Node 68,                                !- Name
  {1fa904eb-f89c-4a85-9335-c113f4a09158}, !- Inlet Port
  {016a4b93-89e8-4309-946d-3df46bd42b14}; !- Outlet Port

OS:Connection,
  {f08729ad-e8fe-4107-b67c-cc441d9ce96e}, !- Handle
  {651bd1df-bf10-4390-b23c-d90914c8796b}, !- Name
  {b4edd53d-3e1d-4f35-be55-bb4339277e16}, !- Source Object
  10,                                     !- Outlet Port
  {5d474cd2-6534-4db5-9b31-b5e439cfa4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba9c2e4e-ea39-4402-a6ee-b89ae6a9321c}, !- Handle
  {56586d6d-e1bf-4d47-9b24-2ff88b07d06e}, !- Name
  {d2e1dbfa-8fa1-42ee-8554-78c3582e9f8f}, !- Source Object
  3,                                      !- Outlet Port
  {b4edd53d-3e1d-4f35-be55-bb4339277e16}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6efac4ca-7b76-4402-8c7c-21d6e1ff6a2c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {c0a13fa0-3598-426b-ba0f-474756b40424}, !- Inlet Node Name
  {0d3c41eb-a037-4bfd-aea8-196580289cfa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {63539c7b-320d-4bfb-b914-c2336318a7a3}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {bbc0d3c9-1a2e-4b53-90b2-6c210ab5eabf}, !- Outlet Node Name
  {be36d8dd-f331-4acd-be59-0740ad6d94b6}; !- Inlet Node Name 1

OS:Connection,
  {c0a13fa0-3598-426b-ba0f-474756b40424}, !- Handle
  {4939ff01-2a65-4ec9-bd9c-a7f06e397b7a}, !- Name
  {5d474cd2-6534-4db5-9b31-b5e439cfa4ec}, !- Source Object
  3,                                      !- Outlet Port
  {6efac4ca-7b76-4402-8c7c-21d6e1ff6a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc0d3c9-1a2e-4b53-90b2-6c210ab5eabf}, !- Handle
  {3423ece1-ab11-4ab2-bd41-3efcfcc5a8bb}, !- Name
  {63539c7b-320d-4bfb-b914-c2336318a7a3}, !- Source Object
  2,                                      !- Outlet Port
  {d2e1dbfa-8fa1-42ee-8554-78c3582e9f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {21b812de-895b-4d48-b6a6-e1a46a72fa3b}, !- Handle
  {b4edd53d-3e1d-4f35-be55-bb4339277e16}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {b36aad3b-a5e0-4b7a-b5fb-ae4331ca4ed0}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4353f741-dccf-4ed3-8cbc-9c687ca18f17}, !- Control Zone Name
  {adcc712c-4354-48b0-b377-30da98fff725}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f8ef89c7-7b99-4f06-b121-6257b8c0e7d9}, !- Handle
  G N1 Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8e95aed1-86b9-4e52-9dc8-12f160633cf8}, !- Air Inlet Node Name
  {00be56c1-12c7-4f43-be41-b007e3c25d21}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {06030a62-d194-4927-9bf1-cbd21b0b01b8}, !- Handle
  G N1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d4469071-812f-4e40-b967-f9301f9e2808}, !- Air Inlet Node Name
  {4febf36e-495b-4622-bbb8-6e562286a25e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f6240137-dcef-469c-9651-bc49fc2561b2}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {f6240137-dcef-469c-9651-bc49fc2561b2}, !- Handle
  Curve Cubic 4,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {c85d8cc8-45f6-40eb-b9aa-31d9c72aa8fc}, !- Handle
  G N1 Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {273d7ef5-8dbf-437f-a19b-5c326fafd420}, !- Air Inlet Node Name
  {231969f9-60cf-4586-abff-ced3459091db}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {732d57be-22fe-4db7-a588-8346042e2c7b}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {069bf33f-9ad8-4a49-b840-1cd2185be0d4}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4bdfa874-65b5-4abd-82ce-dc05d82291c5}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cc991354-db16-47f1-9ba3-a0b02e923509}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {26df6cd1-1857-4f70-879d-48d962971176}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b0095a7b-138d-42f0-9e44-727f895b8b4f}, !- Handle
  G N1 Apartment ZN SAC 1spd DX AC Clg Coil 5kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {092b8095-18d5-49cf-81b2-9b871aaa6286}, !- Air Inlet Node Name
  {e1722920-403d-4728-b764-da79831d514f}, !- Air Outlet Node Name
  {688056d3-cd66-4120-a199-7d798107dad4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3ddcf4b0-c0e0-483b-b20e-b614f1daa890}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6b2017b-6a26-4914-a78e-15e3a9b638d8}, !- Energy Input Ratio Function of Temperature Curve Name
  {f8957e12-4c14-439d-958a-dbac3150c9d3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {50ed5a30-b833-4459-8a62-a11848a67bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5c99bead-e1ee-46aa-8f04-4406b8953b44}, !- Handle
  G N1 Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {452661bd-a987-4295-8e02-20d7eb379634}, !- Maximum Fraction of Outdoor Air Schedule Name
  {36c1af9b-4030-4a57-aa85-d976ef2d6546}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {36c1af9b-4030-4a57-aa85-d976ef2d6546}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f6822f86-6dc8-48bb-80cc-bdbdd49def53}, !- Handle
  G N1 Apartment ZN SAC OA Sys,           !- Name
  {5c99bead-e1ee-46aa-8f04-4406b8953b44}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {852bfc8d-c9e0-4884-8655-ee21a99fab8c}, !- Mixed Air Node Name
  {8ebd1ea0-5a0d-47eb-b4cd-ef526ecdc5ee}, !- Outdoor Air Stream Node Name
  {608dd8cb-f042-4fcf-8728-d8a0cbfd6b35}, !- Relief Air Stream Node Name
  {adeeefad-55ae-4e3a-b878-e8bb42e343fd}; !- Return Air Stream Node Name

OS:Node,
  {f361601e-1b68-4c81-93c6-b2c5d3dbe14c}, !- Handle
  Node 69,                                !- Name
  ,                                       !- Inlet Port
  {8ebd1ea0-5a0d-47eb-b4cd-ef526ecdc5ee}; !- Outlet Port

OS:Connection,
  {8ebd1ea0-5a0d-47eb-b4cd-ef526ecdc5ee}, !- Handle
  {5b7bdccc-dc0e-4682-a676-e83354db9e96}, !- Name
  {f361601e-1b68-4c81-93c6-b2c5d3dbe14c}, !- Source Object
  3,                                      !- Outlet Port
  {f6822f86-6dc8-48bb-80cc-bdbdd49def53}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27cce857-e4f9-4139-aa24-af6a52d08df5}, !- Handle
  Node 70,                                !- Name
  {608dd8cb-f042-4fcf-8728-d8a0cbfd6b35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {608dd8cb-f042-4fcf-8728-d8a0cbfd6b35}, !- Handle
  {198f2420-62f4-401c-96e2-2c1a33bcba39}, !- Name
  {f6822f86-6dc8-48bb-80cc-bdbdd49def53}, !- Source Object
  7,                                      !- Outlet Port
  {27cce857-e4f9-4139-aa24-af6a52d08df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00be56c1-12c7-4f43-be41-b007e3c25d21}, !- Handle
  {57106472-d787-4de8-b219-0256dbebf2e4}, !- Name
  {f8ef89c7-7b99-4f06-b121-6257b8c0e7d9}, !- Source Object
  9,                                      !- Outlet Port
  {adcc712c-4354-48b0-b377-30da98fff725}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34bcd165-37f4-4c4c-9f90-1b35ed20222e}, !- Handle
  Node 71,                                !- Name
  {231969f9-60cf-4586-abff-ced3459091db}, !- Inlet Port
  {8e95aed1-86b9-4e52-9dc8-12f160633cf8}; !- Outlet Port

OS:Connection,
  {231969f9-60cf-4586-abff-ced3459091db}, !- Handle
  {6b43dda3-42d8-4167-b725-519fbf8b2935}, !- Name
  {c85d8cc8-45f6-40eb-b9aa-31d9c72aa8fc}, !- Source Object
  6,                                      !- Outlet Port
  {34bcd165-37f4-4c4c-9f90-1b35ed20222e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e95aed1-86b9-4e52-9dc8-12f160633cf8}, !- Handle
  {5d7887ae-c14c-4d0d-bd1b-d4867ac203bd}, !- Name
  {34bcd165-37f4-4c4c-9f90-1b35ed20222e}, !- Source Object
  3,                                      !- Outlet Port
  {f8ef89c7-7b99-4f06-b121-6257b8c0e7d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0eca61b5-8bcf-4bbc-8d7b-6883d2080e95}, !- Handle
  Node 72,                                !- Name
  {4febf36e-495b-4622-bbb8-6e562286a25e}, !- Inlet Port
  {273d7ef5-8dbf-437f-a19b-5c326fafd420}; !- Outlet Port

OS:Connection,
  {4febf36e-495b-4622-bbb8-6e562286a25e}, !- Handle
  {1be443c4-674e-4ebb-b998-bfb1586b3652}, !- Name
  {06030a62-d194-4927-9bf1-cbd21b0b01b8}, !- Source Object
  6,                                      !- Outlet Port
  {0eca61b5-8bcf-4bbc-8d7b-6883d2080e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273d7ef5-8dbf-437f-a19b-5c326fafd420}, !- Handle
  {3c78ec25-8165-430c-ae98-046801c31293}, !- Name
  {0eca61b5-8bcf-4bbc-8d7b-6883d2080e95}, !- Source Object
  3,                                      !- Outlet Port
  {c85d8cc8-45f6-40eb-b9aa-31d9c72aa8fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {14cf5520-e8d3-4b84-af1a-015218312189}, !- Handle
  Node 73,                                !- Name
  {e1722920-403d-4728-b764-da79831d514f}, !- Inlet Port
  {d4469071-812f-4e40-b967-f9301f9e2808}; !- Outlet Port

OS:Connection,
  {e1722920-403d-4728-b764-da79831d514f}, !- Handle
  {30c483cd-81bc-45a6-ac27-80444a081d26}, !- Name
  {b0095a7b-138d-42f0-9e44-727f895b8b4f}, !- Source Object
  9,                                      !- Outlet Port
  {14cf5520-e8d3-4b84-af1a-015218312189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4469071-812f-4e40-b967-f9301f9e2808}, !- Handle
  {3a722d73-ef86-4456-a914-dd18e385e71a}, !- Name
  {14cf5520-e8d3-4b84-af1a-015218312189}, !- Source Object
  3,                                      !- Outlet Port
  {06030a62-d194-4927-9bf1-cbd21b0b01b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {35b4aa4c-a8a9-43ef-8f0e-12778d6e6178}, !- Handle
  Node 74,                                !- Name
  {852bfc8d-c9e0-4884-8655-ee21a99fab8c}, !- Inlet Port
  {092b8095-18d5-49cf-81b2-9b871aaa6286}; !- Outlet Port

OS:Connection,
  {adeeefad-55ae-4e3a-b878-e8bb42e343fd}, !- Handle
  {871e53cf-f614-47d6-be96-176bfbd80869}, !- Name
  {8b25156e-26fd-4115-b1b8-d07e404d01f3}, !- Source Object
  3,                                      !- Outlet Port
  {f6822f86-6dc8-48bb-80cc-bdbdd49def53}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {852bfc8d-c9e0-4884-8655-ee21a99fab8c}, !- Handle
  {55ffc81f-8e63-42c5-b453-68116a14ea6c}, !- Name
  {f6822f86-6dc8-48bb-80cc-bdbdd49def53}, !- Source Object
  5,                                      !- Outlet Port
  {35b4aa4c-a8a9-43ef-8f0e-12778d6e6178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {092b8095-18d5-49cf-81b2-9b871aaa6286}, !- Handle
  {6ae11b78-b1f4-41d7-a5b7-735fd65c3a48}, !- Name
  {35b4aa4c-a8a9-43ef-8f0e-12778d6e6178}, !- Source Object
  3,                                      !- Outlet Port
  {b0095a7b-138d-42f0-9e44-727f895b8b4f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {50a0a119-3c29-4524-a400-3ff689ad7f7d}, !- Handle
  G N1 Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {0d3c41eb-a037-4bfd-aea8-196580289cfa}, !- Inlet Air Node Name
  {1fa904eb-f89c-4a85-9335-c113f4a09158}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bba0dfd7-99ef-4cc6-a988-7fd392bc251a}, !- Handle
  Node 75,                                !- Name
  {45bb6a34-e856-4aab-bc56-aef0baedb87a}, !- Inlet Port
  {be36d8dd-f331-4acd-be59-0740ad6d94b6}; !- Outlet Port

OS:Connection,
  {016a4b93-89e8-4309-946d-3df46bd42b14}, !- Handle
  {f3985621-352f-4546-bd53-7b876e04572d}, !- Name
  {d6959542-6c72-4d38-806a-a4b0512ab3c3}, !- Source Object
  3,                                      !- Outlet Port
  {a1fcb024-e203-45a3-a3e8-7cc6c7ea58e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45bb6a34-e856-4aab-bc56-aef0baedb87a}, !- Handle
  {f4eae3f6-de17-4561-8b5c-463cd7eb7d18}, !- Name
  {4353f741-dccf-4ed3-8cbc-9c687ca18f17}, !- Source Object
  12,                                     !- Outlet Port
  {bba0dfd7-99ef-4cc6-a988-7fd392bc251a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be36d8dd-f331-4acd-be59-0740ad6d94b6}, !- Handle
  {bec6986f-59ab-4be2-a553-9207e79ff0ae}, !- Name
  {bba0dfd7-99ef-4cc6-a988-7fd392bc251a}, !- Source Object
  3,                                      !- Outlet Port
  {63539c7b-320d-4bfb-b914-c2336318a7a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d3c41eb-a037-4bfd-aea8-196580289cfa}, !- Handle
  {8c3cf28e-ca65-470c-ad37-cee53a14efcc}, !- Name
  {6efac4ca-7b76-4402-8c7c-21d6e1ff6a2c}, !- Source Object
  3,                                      !- Outlet Port
  {50a0a119-3c29-4524-a400-3ff689ad7f7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fa904eb-f89c-4a85-9335-c113f4a09158}, !- Handle
  {0f9b035c-9f22-4d51-ae7d-d3d08dfb54b5}, !- Name
  {50a0a119-3c29-4524-a400-3ff689ad7f7d}, !- Source Object
  4,                                      !- Outlet Port
  {d6959542-6c72-4d38-806a-a4b0512ab3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2f8b40ee-8d46-446c-a994-ee56e7216745}, !- Handle
  G N2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {280910d6-5655-4dfd-aef9-6bdbf2d233c8}, !- Supply Side Inlet Node Name
  {fb8418cf-88c6-45b2-8815-8074d9df6eb5}, !- Demand Side Outlet Node Name
  {f1c08477-f3e9-4f81-91eb-e4bd80319da3}, !- Demand Side Inlet Node A
  {6e05af92-871c-481a-a85f-910beb036d4b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {e35c9a8e-77ec-4919-bc51-2e54facbad4a}, !- Handle
  Node 76,                                !- Name
  {280910d6-5655-4dfd-aef9-6bdbf2d233c8}, !- Inlet Port
  {536321a1-83e8-4620-80c2-df1d03528efe}; !- Outlet Port

OS:Node,
  {057cb0d3-6399-4b00-8ef5-2574ec0ac496}, !- Handle
  Node 77,                                !- Name
  {1db72562-8b90-46ac-be12-54aa29694edf}, !- Inlet Port
  {6e05af92-871c-481a-a85f-910beb036d4b}; !- Outlet Port

OS:Connection,
  {280910d6-5655-4dfd-aef9-6bdbf2d233c8}, !- Handle
  {2559843f-f3ba-4c69-9c40-701d075f64fe}, !- Name
  {2f8b40ee-8d46-446c-a994-ee56e7216745}, !- Source Object
  8,                                      !- Outlet Port
  {e35c9a8e-77ec-4919-bc51-2e54facbad4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e05af92-871c-481a-a85f-910beb036d4b}, !- Handle
  {a3aa77a5-d74a-4260-8212-c4cb1aaebc31}, !- Name
  {057cb0d3-6399-4b00-8ef5-2574ec0ac496}, !- Source Object
  3,                                      !- Outlet Port
  {2f8b40ee-8d46-446c-a994-ee56e7216745}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d22b6638-2b40-4a53-8005-1a6d7633c079}, !- Handle
  Node 78,                                !- Name
  {f1c08477-f3e9-4f81-91eb-e4bd80319da3}, !- Inlet Port
  {6b5a7772-1f42-4d21-ab4f-66cd60a07e00}; !- Outlet Port

OS:Node,
  {65b3c69c-c6bc-4c7b-8d85-a27c0da6145f}, !- Handle
  Node 79,                                !- Name
  {68b6fb03-9b97-4dcb-8ea8-f5f3f4095d3d}, !- Inlet Port
  {fb8418cf-88c6-45b2-8815-8074d9df6eb5}; !- Outlet Port

OS:Node,
  {d7c0561c-bfd6-40df-a4aa-8b00b5b08509}, !- Handle
  Node 80,                                !- Name
  {051ad434-52f1-4df8-87a7-44fbece37503}, !- Inlet Port
  {715ad4ae-04d1-4c19-a98b-28637c819b35}; !- Outlet Port

OS:Connection,
  {f1c08477-f3e9-4f81-91eb-e4bd80319da3}, !- Handle
  {717105e6-7a0d-4214-988b-8ed7b9a729f7}, !- Name
  {2f8b40ee-8d46-446c-a994-ee56e7216745}, !- Source Object
  10,                                     !- Outlet Port
  {d22b6638-2b40-4a53-8005-1a6d7633c079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8418cf-88c6-45b2-8815-8074d9df6eb5}, !- Handle
  {183db47b-4966-4958-bc66-f79940c03999}, !- Name
  {65b3c69c-c6bc-4c7b-8d85-a27c0da6145f}, !- Source Object
  3,                                      !- Outlet Port
  {2f8b40ee-8d46-446c-a994-ee56e7216745}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d5d6ad6a-bec2-4ab0-827f-a9de010319c3}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {6b5a7772-1f42-4d21-ab4f-66cd60a07e00}, !- Inlet Node Name
  {f986b6df-7048-456c-a865-4ae49c78b3d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d81d9198-b16e-422e-8e60-8e68562624df}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {68b6fb03-9b97-4dcb-8ea8-f5f3f4095d3d}, !- Outlet Node Name
  {a8b91ddd-2e5d-4afa-8cd3-2e45256f168e}; !- Inlet Node Name 1

OS:Connection,
  {6b5a7772-1f42-4d21-ab4f-66cd60a07e00}, !- Handle
  {436e1b0d-bce0-4978-9f86-670436db2264}, !- Name
  {d22b6638-2b40-4a53-8005-1a6d7633c079}, !- Source Object
  3,                                      !- Outlet Port
  {d5d6ad6a-bec2-4ab0-827f-a9de010319c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b6fb03-9b97-4dcb-8ea8-f5f3f4095d3d}, !- Handle
  {ee4d6faf-e70c-45ae-b683-3d15b4a4f4ab}, !- Name
  {d81d9198-b16e-422e-8e60-8e68562624df}, !- Source Object
  2,                                      !- Outlet Port
  {65b3c69c-c6bc-4c7b-8d85-a27c0da6145f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7374bae3-7602-4716-8452-d0b96375dca2}, !- Handle
  {2f8b40ee-8d46-446c-a994-ee56e7216745}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {14ff00e7-d488-47d5-abbd-e96f7e79a6fb}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c0664223-65f2-4db5-8081-d54cd4e5de4b}, !- Control Zone Name
  {057cb0d3-6399-4b00-8ef5-2574ec0ac496}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {aeb5fce0-4349-4dd7-b55a-3a8666355c74}, !- Handle
  G N2 Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fe0f8f22-7207-4cc7-8a78-bab5abfc19e2}, !- Air Inlet Node Name
  {1db72562-8b90-46ac-be12-54aa29694edf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a952a35f-47b3-4d46-9aee-610e39595231}, !- Handle
  G N2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d9814d9d-4eac-4d37-8aff-9f7e9e0521b5}, !- Air Inlet Node Name
  {353d0063-2f7e-4667-866c-7cdd4e607117}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {a729c2f9-b82e-46f1-b5a2-bcde365d5735}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {a729c2f9-b82e-46f1-b5a2-bcde365d5735}, !- Handle
  Curve Cubic 5,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {288ab41e-c269-40d1-928f-3d0166cf0324}, !- Handle
  G N2 Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a14f1ec9-bf85-407a-986c-39ed91be739a}, !- Air Inlet Node Name
  {e1df0b91-cd49-407c-95e2-eaf0e4f503be}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {fa80de5e-c978-438e-9494-769445478a01}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c3d800ea-1b08-4dab-a246-b6d2d272c069}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {17d1db65-77ed-4caf-9c74-94fc5920aac1}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f6fd7031-c553-4771-a586-558ce78d188f}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4e426d9f-1d88-48da-b2dd-c0ef9fe13f93}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {a58f536a-16f9-488a-8279-63d2d7e0aa78}, !- Handle
  G N2 Apartment ZN SAC 1spd DX AC Clg Coil 5kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {012f901a-8b3b-47c6-aad0-5ba664d51a13}, !- Air Inlet Node Name
  {6339aabb-8be4-4a68-9a0c-1a2b4a744c93}, !- Air Outlet Node Name
  {aad5c922-0974-4e67-a5c5-24f905d4bb3d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b9ddb387-0a11-4359-8940-8178193b54a8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {350904d2-2908-461a-9d05-f3425242f1a2}, !- Energy Input Ratio Function of Temperature Curve Name
  {9aab792f-bd60-4849-b88a-a2e86435a5d7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {75e69382-b9e1-4765-a791-6256e95b2736}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5f5ef8ba-260a-46b4-9e81-7b95584f577f}, !- Handle
  G N2 Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e338074a-17dd-448d-9122-099ced43f0cc}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d88f1a39-e7e6-4ce0-8428-694259679989}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d88f1a39-e7e6-4ce0-8428-694259679989}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38a53263-8aa2-4678-a049-6054146ae950}, !- Handle
  G N2 Apartment ZN SAC OA Sys,           !- Name
  {5f5ef8ba-260a-46b4-9e81-7b95584f577f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {515f52e4-825d-4342-817b-6aeccdca4240}, !- Mixed Air Node Name
  {c8cb8706-c6d7-4e34-83d4-e2e4665d637e}, !- Outdoor Air Stream Node Name
  {2100f2e7-9bca-4716-aa91-0e611079acad}, !- Relief Air Stream Node Name
  {536321a1-83e8-4620-80c2-df1d03528efe}; !- Return Air Stream Node Name

OS:Node,
  {8dd321e3-a398-4c1f-8ce8-68d3ea0b820d}, !- Handle
  Node 81,                                !- Name
  ,                                       !- Inlet Port
  {c8cb8706-c6d7-4e34-83d4-e2e4665d637e}; !- Outlet Port

OS:Connection,
  {c8cb8706-c6d7-4e34-83d4-e2e4665d637e}, !- Handle
  {037bd558-7c7e-4d3e-a357-062dc2f463de}, !- Name
  {8dd321e3-a398-4c1f-8ce8-68d3ea0b820d}, !- Source Object
  3,                                      !- Outlet Port
  {38a53263-8aa2-4678-a049-6054146ae950}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d1ed66c3-af43-4ca9-817a-178d911344b9}, !- Handle
  Node 82,                                !- Name
  {2100f2e7-9bca-4716-aa91-0e611079acad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2100f2e7-9bca-4716-aa91-0e611079acad}, !- Handle
  {523cf37f-b81f-48e6-9529-124542ceadd5}, !- Name
  {38a53263-8aa2-4678-a049-6054146ae950}, !- Source Object
  7,                                      !- Outlet Port
  {d1ed66c3-af43-4ca9-817a-178d911344b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1db72562-8b90-46ac-be12-54aa29694edf}, !- Handle
  {287dc13f-1fe1-4ae2-bd01-68616acd2f6e}, !- Name
  {aeb5fce0-4349-4dd7-b55a-3a8666355c74}, !- Source Object
  9,                                      !- Outlet Port
  {057cb0d3-6399-4b00-8ef5-2574ec0ac496}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1c3aced-5960-4264-9681-bec76629e176}, !- Handle
  Node 83,                                !- Name
  {e1df0b91-cd49-407c-95e2-eaf0e4f503be}, !- Inlet Port
  {fe0f8f22-7207-4cc7-8a78-bab5abfc19e2}; !- Outlet Port

OS:Connection,
  {e1df0b91-cd49-407c-95e2-eaf0e4f503be}, !- Handle
  {9f0d20a3-5759-4b3d-a626-78687b0efe11}, !- Name
  {288ab41e-c269-40d1-928f-3d0166cf0324}, !- Source Object
  6,                                      !- Outlet Port
  {a1c3aced-5960-4264-9681-bec76629e176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0f8f22-7207-4cc7-8a78-bab5abfc19e2}, !- Handle
  {8f594073-7694-4276-831f-9d3393fecbd6}, !- Name
  {a1c3aced-5960-4264-9681-bec76629e176}, !- Source Object
  3,                                      !- Outlet Port
  {aeb5fce0-4349-4dd7-b55a-3a8666355c74}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a0f0e2f3-7a73-4034-a08c-96894a41eecf}, !- Handle
  Node 84,                                !- Name
  {353d0063-2f7e-4667-866c-7cdd4e607117}, !- Inlet Port
  {a14f1ec9-bf85-407a-986c-39ed91be739a}; !- Outlet Port

OS:Connection,
  {353d0063-2f7e-4667-866c-7cdd4e607117}, !- Handle
  {b946ab43-9cdb-4bde-8a3b-d07bfa79b6e8}, !- Name
  {a952a35f-47b3-4d46-9aee-610e39595231}, !- Source Object
  6,                                      !- Outlet Port
  {a0f0e2f3-7a73-4034-a08c-96894a41eecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a14f1ec9-bf85-407a-986c-39ed91be739a}, !- Handle
  {c375799a-f246-4caa-8492-0e1324b51695}, !- Name
  {a0f0e2f3-7a73-4034-a08c-96894a41eecf}, !- Source Object
  3,                                      !- Outlet Port
  {288ab41e-c269-40d1-928f-3d0166cf0324}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9f41ddbb-e701-4729-98c6-9cb5fd16cbc0}, !- Handle
  Node 85,                                !- Name
  {6339aabb-8be4-4a68-9a0c-1a2b4a744c93}, !- Inlet Port
  {d9814d9d-4eac-4d37-8aff-9f7e9e0521b5}; !- Outlet Port

OS:Connection,
  {6339aabb-8be4-4a68-9a0c-1a2b4a744c93}, !- Handle
  {f4a22f22-7ff5-4a13-9b3e-d71cbe27ede7}, !- Name
  {a58f536a-16f9-488a-8279-63d2d7e0aa78}, !- Source Object
  9,                                      !- Outlet Port
  {9f41ddbb-e701-4729-98c6-9cb5fd16cbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9814d9d-4eac-4d37-8aff-9f7e9e0521b5}, !- Handle
  {a2e1788f-75a9-4d62-b2eb-e7c22e2096c6}, !- Name
  {9f41ddbb-e701-4729-98c6-9cb5fd16cbc0}, !- Source Object
  3,                                      !- Outlet Port
  {a952a35f-47b3-4d46-9aee-610e39595231}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d83e2105-bed9-4534-a8a7-96c6c1e1a2e3}, !- Handle
  Node 86,                                !- Name
  {515f52e4-825d-4342-817b-6aeccdca4240}, !- Inlet Port
  {012f901a-8b3b-47c6-aad0-5ba664d51a13}; !- Outlet Port

OS:Connection,
  {536321a1-83e8-4620-80c2-df1d03528efe}, !- Handle
  {a1884e29-9dc1-484d-b50a-c5192f9102a9}, !- Name
  {e35c9a8e-77ec-4919-bc51-2e54facbad4a}, !- Source Object
  3,                                      !- Outlet Port
  {38a53263-8aa2-4678-a049-6054146ae950}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {515f52e4-825d-4342-817b-6aeccdca4240}, !- Handle
  {2c8f0ce4-49b5-43b9-9d74-6e036c22e290}, !- Name
  {38a53263-8aa2-4678-a049-6054146ae950}, !- Source Object
  5,                                      !- Outlet Port
  {d83e2105-bed9-4534-a8a7-96c6c1e1a2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {012f901a-8b3b-47c6-aad0-5ba664d51a13}, !- Handle
  {1838c2d8-491a-433d-ab71-69a0ff662396}, !- Name
  {d83e2105-bed9-4534-a8a7-96c6c1e1a2e3}, !- Source Object
  3,                                      !- Outlet Port
  {a58f536a-16f9-488a-8279-63d2d7e0aa78}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {393f6ef1-b783-4325-bf15-fc11c89c50d9}, !- Handle
  G N2 Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {f986b6df-7048-456c-a865-4ae49c78b3d5}, !- Inlet Air Node Name
  {051ad434-52f1-4df8-87a7-44fbece37503}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e6ac738-8f70-45bc-9087-3dd83b699bbe}, !- Handle
  Node 87,                                !- Name
  {19a76bba-19c7-4389-91f2-11cf5a4b53b0}, !- Inlet Port
  {a8b91ddd-2e5d-4afa-8cd3-2e45256f168e}; !- Outlet Port

OS:Connection,
  {715ad4ae-04d1-4c19-a98b-28637c819b35}, !- Handle
  {8c7af6a2-29fa-43be-9a67-d013b7aa6646}, !- Name
  {d7c0561c-bfd6-40df-a4aa-8b00b5b08509}, !- Source Object
  3,                                      !- Outlet Port
  {c2803956-5ed1-4ae6-8b4d-56fe0af20c11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19a76bba-19c7-4389-91f2-11cf5a4b53b0}, !- Handle
  {0294a371-6b79-451b-bd89-79d9d9c03fd8}, !- Name
  {c0664223-65f2-4db5-8081-d54cd4e5de4b}, !- Source Object
  12,                                     !- Outlet Port
  {2e6ac738-8f70-45bc-9087-3dd83b699bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b91ddd-2e5d-4afa-8cd3-2e45256f168e}, !- Handle
  {a618f8ec-ba1e-450d-a35b-1408391384b4}, !- Name
  {2e6ac738-8f70-45bc-9087-3dd83b699bbe}, !- Source Object
  3,                                      !- Outlet Port
  {d81d9198-b16e-422e-8e60-8e68562624df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f986b6df-7048-456c-a865-4ae49c78b3d5}, !- Handle
  {8309c14a-90be-430e-ba60-f8bf3b274d95}, !- Name
  {d5d6ad6a-bec2-4ab0-827f-a9de010319c3}, !- Source Object
  3,                                      !- Outlet Port
  {393f6ef1-b783-4325-bf15-fc11c89c50d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {051ad434-52f1-4df8-87a7-44fbece37503}, !- Handle
  {4ff02e99-dafa-4889-8876-8a9a2425bbfd}, !- Name
  {393f6ef1-b783-4325-bf15-fc11c89c50d9}, !- Source Object
  4,                                      !- Outlet Port
  {d7c0561c-bfd6-40df-a4aa-8b00b5b08509}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5c06ac0d-230f-4e6c-94ba-d49dd4f55095}, !- Handle
  G S1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {219f8ea6-8a71-495b-a594-9e27a2b9adf3}, !- Supply Side Inlet Node Name
  {f1905c99-8ab3-4dab-b8f9-9220613c2680}, !- Demand Side Outlet Node Name
  {cebe6b46-cda0-4976-a2e1-7e27cb64ea71}, !- Demand Side Inlet Node A
  {1890b8da-dd60-4547-938e-0142660bb086}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {ad6997a8-785a-4014-b803-ddec5e2daf10}, !- Handle
  Node 88,                                !- Name
  {219f8ea6-8a71-495b-a594-9e27a2b9adf3}, !- Inlet Port
  {c05729dd-deb0-43a6-88fc-014b8822329c}; !- Outlet Port

OS:Node,
  {2608797e-08f2-4914-a661-c911092dabcf}, !- Handle
  Node 89,                                !- Name
  {d04463bf-76a8-4e73-b3ef-110e4f673be1}, !- Inlet Port
  {1890b8da-dd60-4547-938e-0142660bb086}; !- Outlet Port

OS:Connection,
  {219f8ea6-8a71-495b-a594-9e27a2b9adf3}, !- Handle
  {d1efb429-b0ae-45bc-9703-5670daf51eae}, !- Name
  {5c06ac0d-230f-4e6c-94ba-d49dd4f55095}, !- Source Object
  8,                                      !- Outlet Port
  {ad6997a8-785a-4014-b803-ddec5e2daf10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1890b8da-dd60-4547-938e-0142660bb086}, !- Handle
  {35696f61-73d6-4b85-8a53-4a43f489ad2c}, !- Name
  {2608797e-08f2-4914-a661-c911092dabcf}, !- Source Object
  3,                                      !- Outlet Port
  {5c06ac0d-230f-4e6c-94ba-d49dd4f55095}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {04ac6d3a-e02d-4b82-a241-d0588d1a2e61}, !- Handle
  Node 90,                                !- Name
  {cebe6b46-cda0-4976-a2e1-7e27cb64ea71}, !- Inlet Port
  {f0dfa4ec-db48-49ae-ad56-c4da9f5a70c2}; !- Outlet Port

OS:Node,
  {abcd1151-511e-4a46-9399-37e4bf1ecf6e}, !- Handle
  Node 91,                                !- Name
  {77e31cef-d29b-4aef-b9d5-acd1d893f0ad}, !- Inlet Port
  {f1905c99-8ab3-4dab-b8f9-9220613c2680}; !- Outlet Port

OS:Node,
  {969c3757-cab1-4a53-8e85-2fe6f0ee3158}, !- Handle
  Node 92,                                !- Name
  {c321b250-2189-4393-8bc5-d0dd204daea0}, !- Inlet Port
  {d0812c6b-ebf4-41b9-a84e-4050d1738f89}; !- Outlet Port

OS:Connection,
  {cebe6b46-cda0-4976-a2e1-7e27cb64ea71}, !- Handle
  {0b1e13d4-86cf-4950-80eb-640faea4f314}, !- Name
  {5c06ac0d-230f-4e6c-94ba-d49dd4f55095}, !- Source Object
  10,                                     !- Outlet Port
  {04ac6d3a-e02d-4b82-a241-d0588d1a2e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1905c99-8ab3-4dab-b8f9-9220613c2680}, !- Handle
  {660f2f58-ae2d-437f-98f7-cfc252cbdcd0}, !- Name
  {abcd1151-511e-4a46-9399-37e4bf1ecf6e}, !- Source Object
  3,                                      !- Outlet Port
  {5c06ac0d-230f-4e6c-94ba-d49dd4f55095}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {95e00c4a-affe-493c-bc0d-c4bc401c5b94}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {f0dfa4ec-db48-49ae-ad56-c4da9f5a70c2}, !- Inlet Node Name
  {1cd9b713-ef68-4f8b-9d9c-364a1aa868e7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6a31b8a1-3132-4fa3-b747-10a88fb82f96}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {77e31cef-d29b-4aef-b9d5-acd1d893f0ad}, !- Outlet Node Name
  {0bbcfeef-bca6-4080-b84c-9d57a9cbd6d4}; !- Inlet Node Name 1

OS:Connection,
  {f0dfa4ec-db48-49ae-ad56-c4da9f5a70c2}, !- Handle
  {c94a5d88-350f-433f-9650-6d7123fcdfb4}, !- Name
  {04ac6d3a-e02d-4b82-a241-d0588d1a2e61}, !- Source Object
  3,                                      !- Outlet Port
  {95e00c4a-affe-493c-bc0d-c4bc401c5b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e31cef-d29b-4aef-b9d5-acd1d893f0ad}, !- Handle
  {4af0ed1a-8e6f-49ee-a5ff-6dd648ed59f0}, !- Name
  {6a31b8a1-3132-4fa3-b747-10a88fb82f96}, !- Source Object
  2,                                      !- Outlet Port
  {abcd1151-511e-4a46-9399-37e4bf1ecf6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5538886-afb2-4767-9622-564697b1e40b}, !- Handle
  {5c06ac0d-230f-4e6c-94ba-d49dd4f55095}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {ad71161e-27d3-40e4-9c2d-1b550733efde}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d5e84b12-494e-4d1c-95e0-c2d8a83ea58c}, !- Control Zone Name
  {2608797e-08f2-4914-a661-c911092dabcf}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {2920cf09-e304-4c84-9937-eeab75113632}, !- Handle
  G S1 Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {34822c81-06ce-4ddb-b103-5d1eafff51fa}, !- Air Inlet Node Name
  {d04463bf-76a8-4e73-b3ef-110e4f673be1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f5e4d018-651d-435e-8292-0083af388ee0}, !- Handle
  G S1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0e26d426-eaac-4233-a7e2-8a591d375863}, !- Air Inlet Node Name
  {986d0ea7-83b9-434f-809a-f1e9a640399e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2af58ee5-16f2-45c9-ae70-dd3dce3e7f99}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {2af58ee5-16f2-45c9-ae70-dd3dce3e7f99}, !- Handle
  Curve Cubic 6,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {fbeb246d-553c-42b6-b1d1-24dccda368c5}, !- Handle
  G S1 Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {250104be-b224-4c54-a4f6-a32f5b4b27b5}, !- Air Inlet Node Name
  {307844fc-0d37-4fe7-92fc-9e5617ca331b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {543f1ddb-9e65-451b-bde1-dabb48e14c9d}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4f1a83e7-adea-4552-92a6-ddbdd10e424e}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4ef6ebd-983b-4209-adbe-a3038ec10c47}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0327f0bb-49af-4363-8ecc-d2ca1b0b1f51}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {47af5db6-507f-4df0-b81e-1baef2e273d7}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {54d2b0cd-a97a-4d11-b077-6734386fe74b}, !- Handle
  G S1 Apartment ZN SAC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {36d1ff26-c4fa-45ba-abef-e90a55b43acf}, !- Air Inlet Node Name
  {c32ff4ea-86b9-4ebf-9552-c3f8f7b2371c}, !- Air Outlet Node Name
  {d06ab4c5-48cc-403a-ab40-bc04f9a8e84a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {41c513c0-9350-4058-84d1-1b1856c97b49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fbb2a9b3-f64a-4ce4-b7c7-bfd8f68fc596}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4ce2152-0b10-4503-b7c7-07bc6de64eee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1d27d2f5-b44f-4f42-8eea-975b6f595a51}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {e449b9f1-14eb-44de-b61a-8c33399d68e5}, !- Handle
  G S1 Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {67fe4821-af87-41a0-9fb6-e74f621ea7cf}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7b484c77-5dd6-4b8f-904b-15cb2fd24fbc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7b484c77-5dd6-4b8f-904b-15cb2fd24fbc}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d0f0dae-ec51-4415-8452-618f3d167e78}, !- Handle
  G S1 Apartment ZN SAC OA Sys,           !- Name
  {e449b9f1-14eb-44de-b61a-8c33399d68e5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bb6f0576-283a-4a24-baa9-5e09960df6bb}, !- Mixed Air Node Name
  {8e594909-bfbb-4647-89ee-641253d2c002}, !- Outdoor Air Stream Node Name
  {eaa66baa-d108-4b28-97c8-195c74b9b5e2}, !- Relief Air Stream Node Name
  {c05729dd-deb0-43a6-88fc-014b8822329c}; !- Return Air Stream Node Name

OS:Node,
  {da5a256b-922e-4e6c-9958-f5cb0af2c308}, !- Handle
  Node 93,                                !- Name
  ,                                       !- Inlet Port
  {8e594909-bfbb-4647-89ee-641253d2c002}; !- Outlet Port

OS:Connection,
  {8e594909-bfbb-4647-89ee-641253d2c002}, !- Handle
  {18e6174a-27d9-411a-8068-2f5ccd3c291f}, !- Name
  {da5a256b-922e-4e6c-9958-f5cb0af2c308}, !- Source Object
  3,                                      !- Outlet Port
  {6d0f0dae-ec51-4415-8452-618f3d167e78}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3392a1e-720c-432d-b9e7-5832f687998e}, !- Handle
  Node 94,                                !- Name
  {eaa66baa-d108-4b28-97c8-195c74b9b5e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaa66baa-d108-4b28-97c8-195c74b9b5e2}, !- Handle
  {7604f831-afeb-4aaa-b20c-41ddda5e7ace}, !- Name
  {6d0f0dae-ec51-4415-8452-618f3d167e78}, !- Source Object
  7,                                      !- Outlet Port
  {d3392a1e-720c-432d-b9e7-5832f687998e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04463bf-76a8-4e73-b3ef-110e4f673be1}, !- Handle
  {089dfabd-c86b-4247-bdef-2eba82c582fe}, !- Name
  {2920cf09-e304-4c84-9937-eeab75113632}, !- Source Object
  9,                                      !- Outlet Port
  {2608797e-08f2-4914-a661-c911092dabcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4caaf638-cf7c-4048-bebf-808084de124a}, !- Handle
  Node 95,                                !- Name
  {307844fc-0d37-4fe7-92fc-9e5617ca331b}, !- Inlet Port
  {34822c81-06ce-4ddb-b103-5d1eafff51fa}; !- Outlet Port

OS:Connection,
  {307844fc-0d37-4fe7-92fc-9e5617ca331b}, !- Handle
  {d6880b2b-c5ad-42e5-b824-fe76b1d27a01}, !- Name
  {fbeb246d-553c-42b6-b1d1-24dccda368c5}, !- Source Object
  6,                                      !- Outlet Port
  {4caaf638-cf7c-4048-bebf-808084de124a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34822c81-06ce-4ddb-b103-5d1eafff51fa}, !- Handle
  {f10a9eb8-078c-42b6-80d5-57656973b3af}, !- Name
  {4caaf638-cf7c-4048-bebf-808084de124a}, !- Source Object
  3,                                      !- Outlet Port
  {2920cf09-e304-4c84-9937-eeab75113632}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {54e15659-8586-404d-86de-ec18902b492b}, !- Handle
  Node 96,                                !- Name
  {986d0ea7-83b9-434f-809a-f1e9a640399e}, !- Inlet Port
  {250104be-b224-4c54-a4f6-a32f5b4b27b5}; !- Outlet Port

OS:Connection,
  {986d0ea7-83b9-434f-809a-f1e9a640399e}, !- Handle
  {21321bea-4476-4d29-9693-a00479a1e9f5}, !- Name
  {f5e4d018-651d-435e-8292-0083af388ee0}, !- Source Object
  6,                                      !- Outlet Port
  {54e15659-8586-404d-86de-ec18902b492b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {250104be-b224-4c54-a4f6-a32f5b4b27b5}, !- Handle
  {97b8b295-be37-4268-8db1-1b714408b066}, !- Name
  {54e15659-8586-404d-86de-ec18902b492b}, !- Source Object
  3,                                      !- Outlet Port
  {fbeb246d-553c-42b6-b1d1-24dccda368c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {106fccb1-3af7-42e5-b13d-4d7fc05d5d35}, !- Handle
  Node 97,                                !- Name
  {c32ff4ea-86b9-4ebf-9552-c3f8f7b2371c}, !- Inlet Port
  {0e26d426-eaac-4233-a7e2-8a591d375863}; !- Outlet Port

OS:Connection,
  {c32ff4ea-86b9-4ebf-9552-c3f8f7b2371c}, !- Handle
  {d5e9eac3-556a-4dc6-b947-f604b02b257e}, !- Name
  {54d2b0cd-a97a-4d11-b077-6734386fe74b}, !- Source Object
  9,                                      !- Outlet Port
  {106fccb1-3af7-42e5-b13d-4d7fc05d5d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e26d426-eaac-4233-a7e2-8a591d375863}, !- Handle
  {5ad88486-9a64-4420-8452-b259af3a4966}, !- Name
  {106fccb1-3af7-42e5-b13d-4d7fc05d5d35}, !- Source Object
  3,                                      !- Outlet Port
  {f5e4d018-651d-435e-8292-0083af388ee0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1b0b1239-39ea-44c6-ab58-98966ffffbfa}, !- Handle
  Node 98,                                !- Name
  {bb6f0576-283a-4a24-baa9-5e09960df6bb}, !- Inlet Port
  {36d1ff26-c4fa-45ba-abef-e90a55b43acf}; !- Outlet Port

OS:Connection,
  {c05729dd-deb0-43a6-88fc-014b8822329c}, !- Handle
  {ca98f16f-dc62-4df6-88ca-91a692ba9ff1}, !- Name
  {ad6997a8-785a-4014-b803-ddec5e2daf10}, !- Source Object
  3,                                      !- Outlet Port
  {6d0f0dae-ec51-4415-8452-618f3d167e78}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bb6f0576-283a-4a24-baa9-5e09960df6bb}, !- Handle
  {8b859296-d74f-4ac8-a401-153c997ac963}, !- Name
  {6d0f0dae-ec51-4415-8452-618f3d167e78}, !- Source Object
  5,                                      !- Outlet Port
  {1b0b1239-39ea-44c6-ab58-98966ffffbfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36d1ff26-c4fa-45ba-abef-e90a55b43acf}, !- Handle
  {162f61ec-bb5c-4467-a9b3-ce6f331a51ed}, !- Name
  {1b0b1239-39ea-44c6-ab58-98966ffffbfa}, !- Source Object
  3,                                      !- Outlet Port
  {54d2b0cd-a97a-4d11-b077-6734386fe74b}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {26b1d5e5-8db7-467b-97ae-c57013392e35}, !- Handle
  G S1 Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {1cd9b713-ef68-4f8b-9d9c-364a1aa868e7}, !- Inlet Air Node Name
  {c321b250-2189-4393-8bc5-d0dd204daea0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {75aaf622-b03d-4082-b941-4e77ec279c14}, !- Handle
  Node 99,                                !- Name
  {02cde1bd-78ab-4dc3-972c-cf0589bc446b}, !- Inlet Port
  {0bbcfeef-bca6-4080-b84c-9d57a9cbd6d4}; !- Outlet Port

OS:Connection,
  {d0812c6b-ebf4-41b9-a84e-4050d1738f89}, !- Handle
  {cf2e7518-d112-4fa7-bbcc-791795f282b6}, !- Name
  {969c3757-cab1-4a53-8e85-2fe6f0ee3158}, !- Source Object
  3,                                      !- Outlet Port
  {77e64ce0-0ca2-4367-8297-482e047633b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02cde1bd-78ab-4dc3-972c-cf0589bc446b}, !- Handle
  {6279bb03-140b-4216-a59f-179a4efb4c8d}, !- Name
  {d5e84b12-494e-4d1c-95e0-c2d8a83ea58c}, !- Source Object
  12,                                     !- Outlet Port
  {75aaf622-b03d-4082-b941-4e77ec279c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bbcfeef-bca6-4080-b84c-9d57a9cbd6d4}, !- Handle
  {44fb4698-4113-45d1-8bac-49dfcd7adc30}, !- Name
  {75aaf622-b03d-4082-b941-4e77ec279c14}, !- Source Object
  3,                                      !- Outlet Port
  {6a31b8a1-3132-4fa3-b747-10a88fb82f96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cd9b713-ef68-4f8b-9d9c-364a1aa868e7}, !- Handle
  {1b76890f-d9b8-4e19-b419-32939a745942}, !- Name
  {95e00c4a-affe-493c-bc0d-c4bc401c5b94}, !- Source Object
  3,                                      !- Outlet Port
  {26b1d5e5-8db7-467b-97ae-c57013392e35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c321b250-2189-4393-8bc5-d0dd204daea0}, !- Handle
  {0c329862-f682-4f7e-a993-1a640c2a99c8}, !- Name
  {26b1d5e5-8db7-467b-97ae-c57013392e35}, !- Source Object
  4,                                      !- Outlet Port
  {969c3757-cab1-4a53-8e85-2fe6f0ee3158}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dda687a5-7757-4de7-9ae4-5528ab40ceb6}, !- Handle
  G S2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5b078225-27a1-4fbb-bd3d-357d5f499a47}, !- Supply Side Inlet Node Name
  {579a110e-8039-464d-94cb-d2daced95a79}, !- Demand Side Outlet Node Name
  {04af6c73-bb20-4888-9f2d-cb1ab82500d1}, !- Demand Side Inlet Node A
  {aebd6db2-5fb8-4642-97aa-328f48e7d8b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {64be3faa-9361-4ea0-9673-ed0dccf7fb2c}, !- Handle
  Node 100,                               !- Name
  {5b078225-27a1-4fbb-bd3d-357d5f499a47}, !- Inlet Port
  {efbc2b16-b4f1-4f71-8ab3-4355b8362c3a}; !- Outlet Port

OS:Node,
  {014602b7-80ec-4b47-a0cc-0f1c5fb097d7}, !- Handle
  Node 101,                               !- Name
  {f69ad739-9cc4-45a6-9778-6b1e353cd80e}, !- Inlet Port
  {aebd6db2-5fb8-4642-97aa-328f48e7d8b7}; !- Outlet Port

OS:Connection,
  {5b078225-27a1-4fbb-bd3d-357d5f499a47}, !- Handle
  {7930a60a-74d8-484f-ac1b-11ef63a94922}, !- Name
  {dda687a5-7757-4de7-9ae4-5528ab40ceb6}, !- Source Object
  8,                                      !- Outlet Port
  {64be3faa-9361-4ea0-9673-ed0dccf7fb2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebd6db2-5fb8-4642-97aa-328f48e7d8b7}, !- Handle
  {5b8ded02-ab2d-4fcd-9fe0-38df24cc7b3a}, !- Name
  {014602b7-80ec-4b47-a0cc-0f1c5fb097d7}, !- Source Object
  3,                                      !- Outlet Port
  {dda687a5-7757-4de7-9ae4-5528ab40ceb6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2942daf2-93f8-42b7-a2c9-e338dbb51ddf}, !- Handle
  Node 102,                               !- Name
  {04af6c73-bb20-4888-9f2d-cb1ab82500d1}, !- Inlet Port
  {c2eb189f-ebc5-4a67-82e4-ecf9e2611d42}; !- Outlet Port

OS:Node,
  {6667d08c-d452-41c1-b114-7a40b1b42b54}, !- Handle
  Node 103,                               !- Name
  {1649570f-7550-46dc-a712-8f8788a69138}, !- Inlet Port
  {579a110e-8039-464d-94cb-d2daced95a79}; !- Outlet Port

OS:Node,
  {263301c9-0681-49b8-840f-c3666661ac51}, !- Handle
  Node 104,                               !- Name
  {cb978e74-a2d8-4fab-bfc9-7aaa89595ee8}, !- Inlet Port
  {b546ab68-b2b8-4dfc-be60-1e7732f6d03c}; !- Outlet Port

OS:Connection,
  {04af6c73-bb20-4888-9f2d-cb1ab82500d1}, !- Handle
  {db834c03-9f6c-488a-b21d-365615a892ef}, !- Name
  {dda687a5-7757-4de7-9ae4-5528ab40ceb6}, !- Source Object
  10,                                     !- Outlet Port
  {2942daf2-93f8-42b7-a2c9-e338dbb51ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {579a110e-8039-464d-94cb-d2daced95a79}, !- Handle
  {f33be143-5573-4b6a-aa37-1172f8951b4e}, !- Name
  {6667d08c-d452-41c1-b114-7a40b1b42b54}, !- Source Object
  3,                                      !- Outlet Port
  {dda687a5-7757-4de7-9ae4-5528ab40ceb6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32670555-81b5-41e7-8e96-f6aa43464b59}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {c2eb189f-ebc5-4a67-82e4-ecf9e2611d42}, !- Inlet Node Name
  {00133534-5add-4776-8cc0-56f1675a37b3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9d3c174f-6c66-4e87-a029-803341f36108}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {1649570f-7550-46dc-a712-8f8788a69138}, !- Outlet Node Name
  {73c1cc4d-1ac7-49c6-a100-927ee47a4268}; !- Inlet Node Name 1

OS:Connection,
  {c2eb189f-ebc5-4a67-82e4-ecf9e2611d42}, !- Handle
  {2eff6c66-9f79-485c-aa46-1624e007bde7}, !- Name
  {2942daf2-93f8-42b7-a2c9-e338dbb51ddf}, !- Source Object
  3,                                      !- Outlet Port
  {32670555-81b5-41e7-8e96-f6aa43464b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1649570f-7550-46dc-a712-8f8788a69138}, !- Handle
  {8d0e042d-f644-488a-ae47-08f06334e70b}, !- Name
  {9d3c174f-6c66-4e87-a029-803341f36108}, !- Source Object
  2,                                      !- Outlet Port
  {6667d08c-d452-41c1-b114-7a40b1b42b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f6125ad7-b20f-4a60-a851-97433d272e65}, !- Handle
  {dda687a5-7757-4de7-9ae4-5528ab40ceb6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {40fd40d7-2c0f-4910-9c51-1ce54babb53a}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d7884f9e-e4af-4725-a1a6-2583d5ee487f}, !- Control Zone Name
  {014602b7-80ec-4b47-a0cc-0f1c5fb097d7}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {49dfd491-9983-4f7f-8071-58bf8225c712}, !- Handle
  G S2 Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ad54b0d3-4049-4156-8738-aede99592ece}, !- Air Inlet Node Name
  {f69ad739-9cc4-45a6-9778-6b1e353cd80e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0c55382f-f10c-490f-b3b8-904f6c60047d}, !- Handle
  G S2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {41d7d4c3-641f-4411-9cd8-3a64ded38cd5}, !- Air Inlet Node Name
  {a25fd5e6-e5cd-48f1-bf6b-8178ff963cfe}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {a2fd3dcd-c8e3-4899-9d42-21b62b909077}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {a2fd3dcd-c8e3-4899-9d42-21b62b909077}, !- Handle
  Curve Cubic 7,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {87a6e3e2-56f0-475b-8996-2052518c8969}, !- Handle
  G S2 Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3433a460-66a7-4884-a72f-7be530d258ee}, !- Air Inlet Node Name
  {49fda88f-7d38-4358-bfc3-ca38901d7689}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {bad14a2b-292c-4c24-bcee-65e067f2dfec}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0a5ee4c2-63f4-48ee-9b36-70b4dc06723f}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {68601b04-cb94-4d92-9e7a-070b260f874c}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8a2bc25b-2618-4a35-a66e-84491c7199f5}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1622946b-d947-46fc-9fb5-1e5188406bc2}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {f50bf3f6-10a3-44ca-8c6a-d780b5368ae3}, !- Handle
  G S2 Apartment ZN SAC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d6e905bb-99c0-43ce-8fa1-432d0e93069f}, !- Air Inlet Node Name
  {dc6097a4-2a68-4f3a-bf11-4b09013545f8}, !- Air Outlet Node Name
  {3e24a89e-5309-445d-87bf-2effad9a8b15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e439936b-0cee-42d0-aa3d-0cb1adb8140c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd8b3fee-0c8a-489f-b243-bff17f0ce91d}, !- Energy Input Ratio Function of Temperature Curve Name
  {82242b5f-9419-41c8-a064-2e63425385d5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {81be12c7-1db2-4e65-ab55-67d7cef1c760}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a8710cea-16ae-430f-be77-f89805f35e82}, !- Handle
  G S2 Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a4ff9f37-9e9a-4c65-8dba-3508d919b6a0}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d36751a1-2c90-43f9-8998-9bdc94f64255}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d36751a1-2c90-43f9-8998-9bdc94f64255}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {09ac2380-1efb-4b63-86e0-6e1cd55ccb11}, !- Handle
  G S2 Apartment ZN SAC OA Sys,           !- Name
  {a8710cea-16ae-430f-be77-f89805f35e82}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bf9b3dd8-f323-4a09-bed5-cc6c13e4dfd3}, !- Mixed Air Node Name
  {21606269-5d5a-49a6-b8a2-9ea570b8531a}, !- Outdoor Air Stream Node Name
  {d50baa20-b7f2-4ac6-b4b1-f142ae000cf0}, !- Relief Air Stream Node Name
  {efbc2b16-b4f1-4f71-8ab3-4355b8362c3a}; !- Return Air Stream Node Name

OS:Node,
  {21bdb12d-dab3-4365-b62f-3b44545f1880}, !- Handle
  Node 105,                               !- Name
  ,                                       !- Inlet Port
  {21606269-5d5a-49a6-b8a2-9ea570b8531a}; !- Outlet Port

OS:Connection,
  {21606269-5d5a-49a6-b8a2-9ea570b8531a}, !- Handle
  {de594606-0092-4ceb-b4bb-2626f49e2aab}, !- Name
  {21bdb12d-dab3-4365-b62f-3b44545f1880}, !- Source Object
  3,                                      !- Outlet Port
  {09ac2380-1efb-4b63-86e0-6e1cd55ccb11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0791553-e495-42ea-9c68-b3fbf481cd0b}, !- Handle
  Node 106,                               !- Name
  {d50baa20-b7f2-4ac6-b4b1-f142ae000cf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d50baa20-b7f2-4ac6-b4b1-f142ae000cf0}, !- Handle
  {07a8edba-511f-4168-86e7-0920f15720f4}, !- Name
  {09ac2380-1efb-4b63-86e0-6e1cd55ccb11}, !- Source Object
  7,                                      !- Outlet Port
  {d0791553-e495-42ea-9c68-b3fbf481cd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f69ad739-9cc4-45a6-9778-6b1e353cd80e}, !- Handle
  {b74d998f-6031-4ffa-83b6-a50128b2a7a2}, !- Name
  {49dfd491-9983-4f7f-8071-58bf8225c712}, !- Source Object
  9,                                      !- Outlet Port
  {014602b7-80ec-4b47-a0cc-0f1c5fb097d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f22980f2-1a07-45f0-81c9-f7a3a4864ad5}, !- Handle
  Node 107,                               !- Name
  {49fda88f-7d38-4358-bfc3-ca38901d7689}, !- Inlet Port
  {ad54b0d3-4049-4156-8738-aede99592ece}; !- Outlet Port

OS:Connection,
  {49fda88f-7d38-4358-bfc3-ca38901d7689}, !- Handle
  {5718b212-e553-42ed-a040-ed6e3dee7486}, !- Name
  {87a6e3e2-56f0-475b-8996-2052518c8969}, !- Source Object
  6,                                      !- Outlet Port
  {f22980f2-1a07-45f0-81c9-f7a3a4864ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad54b0d3-4049-4156-8738-aede99592ece}, !- Handle
  {1532f9ad-09f3-44fe-beac-2125752a3fa6}, !- Name
  {f22980f2-1a07-45f0-81c9-f7a3a4864ad5}, !- Source Object
  3,                                      !- Outlet Port
  {49dfd491-9983-4f7f-8071-58bf8225c712}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {94c5efd7-cc93-4db5-b4c4-2c3697d830e4}, !- Handle
  Node 108,                               !- Name
  {a25fd5e6-e5cd-48f1-bf6b-8178ff963cfe}, !- Inlet Port
  {3433a460-66a7-4884-a72f-7be530d258ee}; !- Outlet Port

OS:Connection,
  {a25fd5e6-e5cd-48f1-bf6b-8178ff963cfe}, !- Handle
  {5dd9c8f2-81d0-42ef-848e-95f95c30797a}, !- Name
  {0c55382f-f10c-490f-b3b8-904f6c60047d}, !- Source Object
  6,                                      !- Outlet Port
  {94c5efd7-cc93-4db5-b4c4-2c3697d830e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3433a460-66a7-4884-a72f-7be530d258ee}, !- Handle
  {b35a9c03-87c8-4b59-9ed6-c65ee3f6874e}, !- Name
  {94c5efd7-cc93-4db5-b4c4-2c3697d830e4}, !- Source Object
  3,                                      !- Outlet Port
  {87a6e3e2-56f0-475b-8996-2052518c8969}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ada8e581-02da-4355-bb09-afc6dc20ac9d}, !- Handle
  Node 109,                               !- Name
  {dc6097a4-2a68-4f3a-bf11-4b09013545f8}, !- Inlet Port
  {41d7d4c3-641f-4411-9cd8-3a64ded38cd5}; !- Outlet Port

OS:Connection,
  {dc6097a4-2a68-4f3a-bf11-4b09013545f8}, !- Handle
  {97bebe1c-0bf0-441e-9883-238bd1f07b03}, !- Name
  {f50bf3f6-10a3-44ca-8c6a-d780b5368ae3}, !- Source Object
  9,                                      !- Outlet Port
  {ada8e581-02da-4355-bb09-afc6dc20ac9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d7d4c3-641f-4411-9cd8-3a64ded38cd5}, !- Handle
  {f4bc1a04-250e-46b5-ad7c-72243cd9d691}, !- Name
  {ada8e581-02da-4355-bb09-afc6dc20ac9d}, !- Source Object
  3,                                      !- Outlet Port
  {0c55382f-f10c-490f-b3b8-904f6c60047d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {622e5474-9ba1-4db9-a819-7cb46b313a40}, !- Handle
  Node 110,                               !- Name
  {bf9b3dd8-f323-4a09-bed5-cc6c13e4dfd3}, !- Inlet Port
  {d6e905bb-99c0-43ce-8fa1-432d0e93069f}; !- Outlet Port

OS:Connection,
  {efbc2b16-b4f1-4f71-8ab3-4355b8362c3a}, !- Handle
  {5db06a87-36e2-45a2-8e6e-0229f00345fb}, !- Name
  {64be3faa-9361-4ea0-9673-ed0dccf7fb2c}, !- Source Object
  3,                                      !- Outlet Port
  {09ac2380-1efb-4b63-86e0-6e1cd55ccb11}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bf9b3dd8-f323-4a09-bed5-cc6c13e4dfd3}, !- Handle
  {cfffbbc7-3133-42e4-95c7-64e2e49a3786}, !- Name
  {09ac2380-1efb-4b63-86e0-6e1cd55ccb11}, !- Source Object
  5,                                      !- Outlet Port
  {622e5474-9ba1-4db9-a819-7cb46b313a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e905bb-99c0-43ce-8fa1-432d0e93069f}, !- Handle
  {7bc7d054-0933-400a-b1a0-5615cd636a73}, !- Name
  {622e5474-9ba1-4db9-a819-7cb46b313a40}, !- Source Object
  3,                                      !- Outlet Port
  {f50bf3f6-10a3-44ca-8c6a-d780b5368ae3}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {03ed1fa6-1778-42e1-9d61-1d4688da80f9}, !- Handle
  G S2 Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {00133534-5add-4776-8cc0-56f1675a37b3}, !- Inlet Air Node Name
  {cb978e74-a2d8-4fab-bfc9-7aaa89595ee8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e25ec89e-59e4-4f0e-978f-301cf4868bf9}, !- Handle
  Node 111,                               !- Name
  {2d9bc726-4780-456a-93de-c5faf844a2f4}, !- Inlet Port
  {73c1cc4d-1ac7-49c6-a100-927ee47a4268}; !- Outlet Port

OS:Connection,
  {b546ab68-b2b8-4dfc-be60-1e7732f6d03c}, !- Handle
  {bd7cc354-d861-4929-bee3-de934da7a61a}, !- Name
  {263301c9-0681-49b8-840f-c3666661ac51}, !- Source Object
  3,                                      !- Outlet Port
  {42f9a135-718f-4c23-ae2f-973e104bd2df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d9bc726-4780-456a-93de-c5faf844a2f4}, !- Handle
  {fb270f77-98f2-416f-be74-2f0296432e28}, !- Name
  {d7884f9e-e4af-4725-a1a6-2583d5ee487f}, !- Source Object
  12,                                     !- Outlet Port
  {e25ec89e-59e4-4f0e-978f-301cf4868bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c1cc4d-1ac7-49c6-a100-927ee47a4268}, !- Handle
  {c6bb11d8-46ad-40ab-baef-42013ae3b501}, !- Name
  {e25ec89e-59e4-4f0e-978f-301cf4868bf9}, !- Source Object
  3,                                      !- Outlet Port
  {9d3c174f-6c66-4e87-a029-803341f36108}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00133534-5add-4776-8cc0-56f1675a37b3}, !- Handle
  {bb2c918a-c304-4671-aac5-048f68d90e63}, !- Name
  {32670555-81b5-41e7-8e96-f6aa43464b59}, !- Source Object
  3,                                      !- Outlet Port
  {03ed1fa6-1778-42e1-9d61-1d4688da80f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb978e74-a2d8-4fab-bfc9-7aaa89595ee8}, !- Handle
  {be68ec24-be99-4802-93a2-1c0f146c1905}, !- Name
  {03ed1fa6-1778-42e1-9d61-1d4688da80f9}, !- Source Object
  4,                                      !- Outlet Port
  {263301c9-0681-49b8-840f-c3666661ac51}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {973fb6ca-8ae1-4015-82c8-5a67548f220a}, !- Handle
  M SW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {f0a14532-82da-487f-9197-a7e0a72096ce}, !- Availability Schedule
  {88f5ce43-ba28-46e8-86fa-086f2d1554a9}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4c8713a3-504b-47b1-bdbc-f2f2669fbf3d}, !- Supply Side Inlet Node Name
  {d81a778e-0695-4909-af80-ec9a82b7596f}, !- Demand Side Outlet Node Name
  {2c1d08fe-55d1-4552-ba97-693e1cd617e7}, !- Demand Side Inlet Node A
  {4d5b6116-f95c-440a-827e-a3df60ec3888}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {0933941a-cd53-488b-a93b-5bcaa47a232a}, !- Handle
  Node 112,                               !- Name
  {4c8713a3-504b-47b1-bdbc-f2f2669fbf3d}, !- Inlet Port
  {e3dff51c-8d30-4f0a-b11b-5fd59a2547bc}; !- Outlet Port

OS:Node,
  {6efdf726-56a3-479b-966a-744b55429337}, !- Handle
  Node 113,                               !- Name
  {9418afba-9c61-4fab-b921-e864538d8233}, !- Inlet Port
  {4d5b6116-f95c-440a-827e-a3df60ec3888}; !- Outlet Port

OS:Connection,
  {4c8713a3-504b-47b1-bdbc-f2f2669fbf3d}, !- Handle
  {a80cf7aa-381f-4e1f-b89b-50921226706a}, !- Name
  {973fb6ca-8ae1-4015-82c8-5a67548f220a}, !- Source Object
  8,                                      !- Outlet Port
  {0933941a-cd53-488b-a93b-5bcaa47a232a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d5b6116-f95c-440a-827e-a3df60ec3888}, !- Handle
  {4313e0a0-a18f-405e-9d84-ba96d48f9a31}, !- Name
  {6efdf726-56a3-479b-966a-744b55429337}, !- Source Object
  3,                                      !- Outlet Port
  {973fb6ca-8ae1-4015-82c8-5a67548f220a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {422e18e4-4365-4e2b-ba06-d8ddff4b9891}, !- Handle
  Node 114,                               !- Name
  {2c1d08fe-55d1-4552-ba97-693e1cd617e7}, !- Inlet Port
  {d6230ea2-51fe-4870-abcf-17d961f8411a}; !- Outlet Port

OS:Node,
  {32eb5f1c-945d-4731-8e0a-6d8a56bacc53}, !- Handle
  Node 115,                               !- Name
  {e2fe6448-ea52-45d2-bf26-b340aaef4a8f}, !- Inlet Port
  {d81a778e-0695-4909-af80-ec9a82b7596f}; !- Outlet Port

OS:Node,
  {e6d66edd-cb4c-4002-8654-1c3bbb3c0aa2}, !- Handle
  Node 116,                               !- Name
  {c90f8c0a-7c3f-411b-8f1d-f5eec7c13273}, !- Inlet Port
  {c6088e76-d23a-4cba-84c5-31a16639fcf3}; !- Outlet Port

OS:Connection,
  {2c1d08fe-55d1-4552-ba97-693e1cd617e7}, !- Handle
  {15e796af-d59a-4a54-b7da-53576fa6a64f}, !- Name
  {973fb6ca-8ae1-4015-82c8-5a67548f220a}, !- Source Object
  10,                                     !- Outlet Port
  {422e18e4-4365-4e2b-ba06-d8ddff4b9891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d81a778e-0695-4909-af80-ec9a82b7596f}, !- Handle
  {46f4238b-7f17-4d58-9918-eb6267c3038a}, !- Name
  {32eb5f1c-945d-4731-8e0a-6d8a56bacc53}, !- Source Object
  3,                                      !- Outlet Port
  {973fb6ca-8ae1-4015-82c8-5a67548f220a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9364fccd-4f05-4af9-becc-6712b77d3cfb}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {d6230ea2-51fe-4870-abcf-17d961f8411a}, !- Inlet Node Name
  {3e3437fd-b91b-429e-88e0-570953485e9a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {21397853-e628-4efc-96dd-f2cf41b61f55}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {e2fe6448-ea52-45d2-bf26-b340aaef4a8f}, !- Outlet Node Name
  {bf54d363-0f9a-4999-b165-94c2d8a44bdb}; !- Inlet Node Name 1

OS:Connection,
  {d6230ea2-51fe-4870-abcf-17d961f8411a}, !- Handle
  {9fcdaf5d-b2cd-4f99-99b1-a696d4606b42}, !- Name
  {422e18e4-4365-4e2b-ba06-d8ddff4b9891}, !- Source Object
  3,                                      !- Outlet Port
  {9364fccd-4f05-4af9-becc-6712b77d3cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2fe6448-ea52-45d2-bf26-b340aaef4a8f}, !- Handle
  {9c847875-ecee-4b19-ba1d-8e2e3012cf86}, !- Name
  {21397853-e628-4efc-96dd-f2cf41b61f55}, !- Source Object
  2,                                      !- Outlet Port
  {32eb5f1c-945d-4731-8e0a-6d8a56bacc53}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e8bd5794-bbc6-4284-97c1-84399bac42c7}, !- Handle
  {973fb6ca-8ae1-4015-82c8-5a67548f220a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {7478d3b9-999d-4cfa-9409-8d9a676d4793}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1f8dc094-94b6-40e7-83bf-ad5b90371d72}, !- Control Zone Name
  {6efdf726-56a3-479b-966a-744b55429337}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {44dff08e-c14f-4f0d-93d9-73c7cd3ff1ab}, !- Handle
  M SW Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {40fe6f35-b319-4acc-a63b-f90d993738ad}, !- Air Inlet Node Name
  {9418afba-9c61-4fab-b921-e864538d8233}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {aa9f3f88-eddd-4000-a4c9-198533efcffe}, !- Handle
  M SW Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a73f0864-18b1-4c76-ba08-9fc8bf8ec86e}, !- Air Inlet Node Name
  {5bac2a4d-4051-4d04-820d-cbd52486e098}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {84c4e0ae-69f0-4d51-9607-4adc71eda042}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {84c4e0ae-69f0-4d51-9607-4adc71eda042}, !- Handle
  Curve Cubic 8,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {017ed896-1cbb-4bc8-8f09-f03d3b3f612f}, !- Handle
  M SW Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6c114e23-578d-4006-8c11-c19d5c1e08a9}, !- Air Inlet Node Name
  {5e2cf0ab-4166-4095-8c2a-9916f86aa088}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {25ba1bfc-d6f1-47f4-8f63-86554f6dfced}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d77bde14-61b5-4a58-bca9-62d6ae120150}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {359694ac-d119-42eb-af20-176181fc9e0c}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
