  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bb3a702d-6328-4af1-9400-330720b3f887}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8b799fca-e4f3-4db0-8c7d-9c275d9fd033}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {6afc679b-714a-4585-8d6b-476b7c16d496}, !- Handle
  M SW Apartment ZN SAC 1spd DX AC Clg Coil 35kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3930fa82-610a-4de1-b5a1-cd09d2ee8f88}, !- Air Inlet Node Name
  {5f1e9bfd-fe60-42e1-ae5c-4869c9875353}, !- Air Outlet Node Name
  {1e45d19b-4df8-403d-9e34-5543f452e2b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4104efe0-ba3d-4d69-acfb-276143ac8caf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b0b2efc4-66bb-4d2a-add4-1798fe779c72}, !- Energy Input Ratio Function of Temperature Curve Name
  {c768c0b2-0a3b-4b0a-9890-a3d3af399873}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ceb4c894-2244-43bd-a9d3-ea8c0f54449e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f85cdacf-c31b-411a-85d1-be72c666e90f}, !- Handle
  M SW Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8f050dae-ff55-46e2-811b-8e878e1a21ee}, !- Maximum Fraction of Outdoor Air Schedule Name
  {217b3ea1-3870-4f41-a59c-c076d6329090}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {217b3ea1-3870-4f41-a59c-c076d6329090}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fd0dcf01-3b28-4bed-a4ae-202381217380}, !- Handle
  M SW Apartment ZN SAC OA Sys,           !- Name
  {f85cdacf-c31b-411a-85d1-be72c666e90f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5deb241b-a210-4492-9c36-f4848328d35f}, !- Mixed Air Node Name
  {fc763916-f8fe-448f-8f4e-131a89db77f6}, !- Outdoor Air Stream Node Name
  {857d1d29-800a-4cd7-915f-41a99cdcf105}, !- Relief Air Stream Node Name
  {e3dff51c-8d30-4f0a-b11b-5fd59a2547bc}; !- Return Air Stream Node Name

OS:Node,
  {69dd0f5c-fb1f-4cb2-8c84-83046c14ead6}, !- Handle
  Node 117,                               !- Name
  ,                                       !- Inlet Port
  {fc763916-f8fe-448f-8f4e-131a89db77f6}; !- Outlet Port

OS:Connection,
  {fc763916-f8fe-448f-8f4e-131a89db77f6}, !- Handle
  {70330af7-c10e-4628-a602-1222f8029f12}, !- Name
  {69dd0f5c-fb1f-4cb2-8c84-83046c14ead6}, !- Source Object
  3,                                      !- Outlet Port
  {fd0dcf01-3b28-4bed-a4ae-202381217380}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {350bbf9b-ef52-404b-aa25-fef529e683d2}, !- Handle
  Node 118,                               !- Name
  {857d1d29-800a-4cd7-915f-41a99cdcf105}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {857d1d29-800a-4cd7-915f-41a99cdcf105}, !- Handle
  {ffe5af42-f603-436f-a31e-697692d87334}, !- Name
  {fd0dcf01-3b28-4bed-a4ae-202381217380}, !- Source Object
  7,                                      !- Outlet Port
  {350bbf9b-ef52-404b-aa25-fef529e683d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9418afba-9c61-4fab-b921-e864538d8233}, !- Handle
  {95f26427-4f6b-4f66-af2a-3a423c70c6e9}, !- Name
  {44dff08e-c14f-4f0d-93d9-73c7cd3ff1ab}, !- Source Object
  9,                                      !- Outlet Port
  {6efdf726-56a3-479b-966a-744b55429337}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3db0f6db-0dee-4852-9bbe-77ec6305ec5e}, !- Handle
  Node 119,                               !- Name
  {5e2cf0ab-4166-4095-8c2a-9916f86aa088}, !- Inlet Port
  {40fe6f35-b319-4acc-a63b-f90d993738ad}; !- Outlet Port

OS:Connection,
  {5e2cf0ab-4166-4095-8c2a-9916f86aa088}, !- Handle
  {1f0e11a6-7abe-4afa-ae77-7517874ffefd}, !- Name
  {017ed896-1cbb-4bc8-8f09-f03d3b3f612f}, !- Source Object
  6,                                      !- Outlet Port
  {3db0f6db-0dee-4852-9bbe-77ec6305ec5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40fe6f35-b319-4acc-a63b-f90d993738ad}, !- Handle
  {9bcaf12a-f156-4102-ad5c-243beb1f0e7f}, !- Name
  {3db0f6db-0dee-4852-9bbe-77ec6305ec5e}, !- Source Object
  3,                                      !- Outlet Port
  {44dff08e-c14f-4f0d-93d9-73c7cd3ff1ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {edef5e0c-9484-47c4-9008-310141ab9108}, !- Handle
  Node 120,                               !- Name
  {5bac2a4d-4051-4d04-820d-cbd52486e098}, !- Inlet Port
  {6c114e23-578d-4006-8c11-c19d5c1e08a9}; !- Outlet Port

OS:Connection,
  {5bac2a4d-4051-4d04-820d-cbd52486e098}, !- Handle
  {fe2b1d2e-f48b-4cda-a9db-083a04b3c719}, !- Name
  {aa9f3f88-eddd-4000-a4c9-198533efcffe}, !- Source Object
  6,                                      !- Outlet Port
  {edef5e0c-9484-47c4-9008-310141ab9108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c114e23-578d-4006-8c11-c19d5c1e08a9}, !- Handle
  {a0167e0a-fb8e-4e0c-a10a-d4db3761ef83}, !- Name
  {edef5e0c-9484-47c4-9008-310141ab9108}, !- Source Object
  3,                                      !- Outlet Port
  {017ed896-1cbb-4bc8-8f09-f03d3b3f612f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6eaba421-ec87-4bc7-b21a-485245085f5d}, !- Handle
  Node 121,                               !- Name
  {5f1e9bfd-fe60-42e1-ae5c-4869c9875353}, !- Inlet Port
  {a73f0864-18b1-4c76-ba08-9fc8bf8ec86e}; !- Outlet Port

OS:Connection,
  {5f1e9bfd-fe60-42e1-ae5c-4869c9875353}, !- Handle
  {9152510e-efa5-4d52-9628-b444c4aeb28a}, !- Name
  {6afc679b-714a-4585-8d6b-476b7c16d496}, !- Source Object
  9,                                      !- Outlet Port
  {6eaba421-ec87-4bc7-b21a-485245085f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a73f0864-18b1-4c76-ba08-9fc8bf8ec86e}, !- Handle
  {c7e31941-5065-45c8-9a23-2091c4e0c9b9}, !- Name
  {6eaba421-ec87-4bc7-b21a-485245085f5d}, !- Source Object
  3,                                      !- Outlet Port
  {aa9f3f88-eddd-4000-a4c9-198533efcffe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4a0918c0-c791-43cc-937b-3eb50e82e746}, !- Handle
  Node 122,                               !- Name
  {5deb241b-a210-4492-9c36-f4848328d35f}, !- Inlet Port
  {3930fa82-610a-4de1-b5a1-cd09d2ee8f88}; !- Outlet Port

OS:Connection,
  {e3dff51c-8d30-4f0a-b11b-5fd59a2547bc}, !- Handle
  {f7022236-ad32-4687-8a9c-49294d0d793b}, !- Name
  {0933941a-cd53-488b-a93b-5bcaa47a232a}, !- Source Object
  3,                                      !- Outlet Port
  {fd0dcf01-3b28-4bed-a4ae-202381217380}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5deb241b-a210-4492-9c36-f4848328d35f}, !- Handle
  {78e66ef4-dde5-4bee-8c35-a7ba39d55b3e}, !- Name
  {fd0dcf01-3b28-4bed-a4ae-202381217380}, !- Source Object
  5,                                      !- Outlet Port
  {4a0918c0-c791-43cc-937b-3eb50e82e746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3930fa82-610a-4de1-b5a1-cd09d2ee8f88}, !- Handle
  {2835d94b-b12a-49cf-89ff-c62c4515a6be}, !- Name
  {4a0918c0-c791-43cc-937b-3eb50e82e746}, !- Source Object
  3,                                      !- Outlet Port
  {6afc679b-714a-4585-8d6b-476b7c16d496}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {63a6c44b-94ee-4060-aa0a-34b902352f7f}, !- Handle
  M SW Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {3e3437fd-b91b-429e-88e0-570953485e9a}, !- Inlet Air Node Name
  {c90f8c0a-7c3f-411b-8f1d-f5eec7c13273}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3d857364-7fe7-4a7d-b81b-ac751f40a96b}, !- Handle
  Node 123,                               !- Name
  {d832f4b3-336e-4772-8933-1d1bf6d8cddf}, !- Inlet Port
  {bf54d363-0f9a-4999-b165-94c2d8a44bdb}; !- Outlet Port

OS:Connection,
  {c6088e76-d23a-4cba-84c5-31a16639fcf3}, !- Handle
  {8346e0f2-3a3a-4835-aa3a-020de42a3b16}, !- Name
  {e6d66edd-cb4c-4002-8654-1c3bbb3c0aa2}, !- Source Object
  3,                                      !- Outlet Port
  {e1054f31-07a9-4739-aa78-91cb33b84485}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d832f4b3-336e-4772-8933-1d1bf6d8cddf}, !- Handle
  {ef5c70b4-3b01-4867-b560-73eb189aa29a}, !- Name
  {1f8dc094-94b6-40e7-83bf-ad5b90371d72}, !- Source Object
  12,                                     !- Outlet Port
  {3d857364-7fe7-4a7d-b81b-ac751f40a96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf54d363-0f9a-4999-b165-94c2d8a44bdb}, !- Handle
  {71fabcd5-53be-40c6-aff9-c41d441801a8}, !- Name
  {3d857364-7fe7-4a7d-b81b-ac751f40a96b}, !- Source Object
  3,                                      !- Outlet Port
  {21397853-e628-4efc-96dd-f2cf41b61f55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e3437fd-b91b-429e-88e0-570953485e9a}, !- Handle
  {31cdec0b-8479-4d38-8092-45c98d05bd36}, !- Name
  {9364fccd-4f05-4af9-becc-6712b77d3cfb}, !- Source Object
  3,                                      !- Outlet Port
  {63a6c44b-94ee-4060-aa0a-34b902352f7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c90f8c0a-7c3f-411b-8f1d-f5eec7c13273}, !- Handle
  {fc7fafa8-a037-42a6-936c-916636b6b10f}, !- Name
  {63a6c44b-94ee-4060-aa0a-34b902352f7f}, !- Source Object
  4,                                      !- Outlet Port
  {e6d66edd-cb4c-4002-8654-1c3bbb3c0aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ed90fc07-c8d7-4d6c-ab28-7dd45f07d7d9}, !- Handle
  M NW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0fe189d3-8f65-4d24-be4e-8cc0adf13187}, !- Supply Side Inlet Node Name
  {547ad0e0-d100-4a32-9801-3569bbfdc5d8}, !- Demand Side Outlet Node Name
  {702b58cc-de9b-470c-80d7-0a14716d23ba}, !- Demand Side Inlet Node A
  {e1c591a1-e324-4765-8981-00f9bd73fc4c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {614a5289-4357-4450-8f97-d448296c1c98}, !- Handle
  Node 124,                               !- Name
  {0fe189d3-8f65-4d24-be4e-8cc0adf13187}, !- Inlet Port
  {30035979-d7d7-42bc-9399-d758a4d7e2c7}; !- Outlet Port

OS:Node,
  {cae0be31-9b92-4851-9794-0366878f8189}, !- Handle
  Node 125,                               !- Name
  {2a663cb7-55f7-432e-9218-224c0f0f23d8}, !- Inlet Port
  {e1c591a1-e324-4765-8981-00f9bd73fc4c}; !- Outlet Port

OS:Connection,
  {0fe189d3-8f65-4d24-be4e-8cc0adf13187}, !- Handle
  {a3286d3c-8c3e-4cd7-b0a5-8beb2b0b63ed}, !- Name
  {ed90fc07-c8d7-4d6c-ab28-7dd45f07d7d9}, !- Source Object
  8,                                      !- Outlet Port
  {614a5289-4357-4450-8f97-d448296c1c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1c591a1-e324-4765-8981-00f9bd73fc4c}, !- Handle
  {e20d12d4-c9ee-400f-a1e8-d5d3e46d74c6}, !- Name
  {cae0be31-9b92-4851-9794-0366878f8189}, !- Source Object
  3,                                      !- Outlet Port
  {ed90fc07-c8d7-4d6c-ab28-7dd45f07d7d9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {881bf6c7-9d1c-400a-bbdb-6baabe8dae45}, !- Handle
  Node 126,                               !- Name
  {702b58cc-de9b-470c-80d7-0a14716d23ba}, !- Inlet Port
  {fbde7f47-206a-4948-8e0e-1e418f44b9d3}; !- Outlet Port

OS:Node,
  {874fbab9-2b2e-435b-964d-fd080d6d8932}, !- Handle
  Node 127,                               !- Name
  {8ff317d5-232c-4870-99ba-517976ecd323}, !- Inlet Port
  {547ad0e0-d100-4a32-9801-3569bbfdc5d8}; !- Outlet Port

OS:Node,
  {011b2117-3f44-4005-9aa9-335f12530765}, !- Handle
  Node 128,                               !- Name
  {29d9c6ac-5fd5-4623-b69e-20afd9ae1b5f}, !- Inlet Port
  {17894788-5c12-4e4c-8cdd-894a344bb870}; !- Outlet Port

OS:Connection,
  {702b58cc-de9b-470c-80d7-0a14716d23ba}, !- Handle
  {a27ebe43-b7be-4e57-90bd-c56e0300c77f}, !- Name
  {ed90fc07-c8d7-4d6c-ab28-7dd45f07d7d9}, !- Source Object
  10,                                     !- Outlet Port
  {881bf6c7-9d1c-400a-bbdb-6baabe8dae45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547ad0e0-d100-4a32-9801-3569bbfdc5d8}, !- Handle
  {35de7b96-189f-49d1-8017-e70298b41464}, !- Name
  {874fbab9-2b2e-435b-964d-fd080d6d8932}, !- Source Object
  3,                                      !- Outlet Port
  {ed90fc07-c8d7-4d6c-ab28-7dd45f07d7d9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {49ca89ad-72e1-4c30-abd4-2ce992da6367}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {fbde7f47-206a-4948-8e0e-1e418f44b9d3}, !- Inlet Node Name
  {bb9cfd33-14f3-4ea9-9f43-9bd941d9481c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6707c28d-5155-4b6b-9224-0bd12b016cbf}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {8ff317d5-232c-4870-99ba-517976ecd323}, !- Outlet Node Name
  {79c4d597-07f4-40a7-ba2a-a74b6d53ae09}; !- Inlet Node Name 1

OS:Connection,
  {fbde7f47-206a-4948-8e0e-1e418f44b9d3}, !- Handle
  {e8c19d81-3bcb-447a-8203-305e4d74b7e2}, !- Name
  {881bf6c7-9d1c-400a-bbdb-6baabe8dae45}, !- Source Object
  3,                                      !- Outlet Port
  {49ca89ad-72e1-4c30-abd4-2ce992da6367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff317d5-232c-4870-99ba-517976ecd323}, !- Handle
  {30fe6ee9-354c-4c73-a131-5ad539e85301}, !- Name
  {6707c28d-5155-4b6b-9224-0bd12b016cbf}, !- Source Object
  2,                                      !- Outlet Port
  {874fbab9-2b2e-435b-964d-fd080d6d8932}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bad069fa-9f19-4596-bf3f-095a9f4f8761}, !- Handle
  {ed90fc07-c8d7-4d6c-ab28-7dd45f07d7d9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {b4b0fa54-dc6f-4f11-9066-9652faa6e66a}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5dc699b9-d8a5-4a94-9549-4384ae437785}, !- Control Zone Name
  {cae0be31-9b92-4851-9794-0366878f8189}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {aa4bffa3-4b1a-43e5-9d3c-3f264d50682a}, !- Handle
  M NW Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a62bc908-c207-4958-a7a9-e61449f099e7}, !- Air Inlet Node Name
  {2a663cb7-55f7-432e-9218-224c0f0f23d8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {89b4fa5d-513d-4616-9119-ab03c1461e78}, !- Handle
  M NW Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {aedada43-c686-4e73-b60d-408689db46c9}, !- Air Inlet Node Name
  {0be6dd51-e4a0-4cd4-b7e9-4f0f471b1c89}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {bd2fb830-4b59-42a2-bd85-3653ee6b23e0}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {bd2fb830-4b59-42a2-bd85-3653ee6b23e0}, !- Handle
  Curve Cubic 9,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {b9a55eaf-eb49-4c85-8b14-e07d4a686d7b}, !- Handle
  M NW Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {10a1e592-69e4-4d0c-8140-9a15bcb67e29}, !- Air Inlet Node Name
  {5bc31e40-3796-493a-9499-ae574eae8884}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {542c214e-ea65-47c6-9de3-6d7965c56fee}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1e99ce74-48d2-4245-8790-39c8c09b9f97}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f88368a8-9193-4a3c-be8c-b76aa22ecdee}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1996300d-7222-4eea-a713-4862ecc7f82a}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {55e744f8-69bc-4939-97db-3a387aaf8100}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {e085e7a4-94c7-4477-b5f6-7818af971de1}, !- Handle
  M NW Apartment ZN SAC 1spd DX AC Clg Coil 28kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6609e972-2fc7-41b3-9b38-56d6017f5d1f}, !- Air Inlet Node Name
  {277d24d7-5bb6-4368-a6d2-cbd533882077}, !- Air Outlet Node Name
  {a90c1cc1-bbe3-4e48-bf45-7c515dcdd37b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a8c58fe9-896f-4679-87ae-bad8419d4c49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {844887b7-3078-42c0-bf74-64ab6dd1d53e}, !- Energy Input Ratio Function of Temperature Curve Name
  {1c9b46d0-c28c-404a-8a6d-aa79b5d52b1b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4884cab5-da0e-4a4b-8a72-2cd582c64845}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {e1b0173c-5a85-44f1-b810-e71855e43424}, !- Handle
  M NW Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9b9130de-24d9-459a-a592-659411836ed5}, !- Maximum Fraction of Outdoor Air Schedule Name
  {027c0d0c-1b00-4d01-b2ef-417fdae66946}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {027c0d0c-1b00-4d01-b2ef-417fdae66946}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a24e91fb-6285-4144-9c40-183037257d18}, !- Handle
  M NW Apartment ZN SAC OA Sys,           !- Name
  {e1b0173c-5a85-44f1-b810-e71855e43424}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cc1e6606-2692-4eff-ac3f-67ec086fcbcb}, !- Mixed Air Node Name
  {a70809e9-b636-41bf-99ed-765353b02350}, !- Outdoor Air Stream Node Name
  {ac862fda-efe5-4946-9a0b-5f9b232ac1c5}, !- Relief Air Stream Node Name
  {30035979-d7d7-42bc-9399-d758a4d7e2c7}; !- Return Air Stream Node Name

OS:Node,
  {bc05b594-a248-4b6c-abc0-2a63781fdb0a}, !- Handle
  Node 129,                               !- Name
  ,                                       !- Inlet Port
  {a70809e9-b636-41bf-99ed-765353b02350}; !- Outlet Port

OS:Connection,
  {a70809e9-b636-41bf-99ed-765353b02350}, !- Handle
  {183bd58a-46a9-4fb0-8158-5ab9ff657c11}, !- Name
  {bc05b594-a248-4b6c-abc0-2a63781fdb0a}, !- Source Object
  3,                                      !- Outlet Port
  {a24e91fb-6285-4144-9c40-183037257d18}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed5bb705-7b90-4cac-bf45-8f411faa2616}, !- Handle
  Node 130,                               !- Name
  {ac862fda-efe5-4946-9a0b-5f9b232ac1c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac862fda-efe5-4946-9a0b-5f9b232ac1c5}, !- Handle
  {8eef3227-0908-4020-a898-fd65ad729d80}, !- Name
  {a24e91fb-6285-4144-9c40-183037257d18}, !- Source Object
  7,                                      !- Outlet Port
  {ed5bb705-7b90-4cac-bf45-8f411faa2616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a663cb7-55f7-432e-9218-224c0f0f23d8}, !- Handle
  {c83af90a-b53a-4ac9-a6b3-a040970db2e4}, !- Name
  {aa4bffa3-4b1a-43e5-9d3c-3f264d50682a}, !- Source Object
  9,                                      !- Outlet Port
  {cae0be31-9b92-4851-9794-0366878f8189}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {213ce8dc-78f8-4d15-b485-6dba62810b3d}, !- Handle
  Node 131,                               !- Name
  {5bc31e40-3796-493a-9499-ae574eae8884}, !- Inlet Port
  {a62bc908-c207-4958-a7a9-e61449f099e7}; !- Outlet Port

OS:Connection,
  {5bc31e40-3796-493a-9499-ae574eae8884}, !- Handle
  {d5390706-e361-4801-98a8-0a1b2e111ad7}, !- Name
  {b9a55eaf-eb49-4c85-8b14-e07d4a686d7b}, !- Source Object
  6,                                      !- Outlet Port
  {213ce8dc-78f8-4d15-b485-6dba62810b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62bc908-c207-4958-a7a9-e61449f099e7}, !- Handle
  {3a97da3e-f3ab-4c94-90bc-bd4a38bc4b38}, !- Name
  {213ce8dc-78f8-4d15-b485-6dba62810b3d}, !- Source Object
  3,                                      !- Outlet Port
  {aa4bffa3-4b1a-43e5-9d3c-3f264d50682a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {70f6eca2-e476-4d82-a120-9bd708007c5a}, !- Handle
  Node 132,                               !- Name
  {0be6dd51-e4a0-4cd4-b7e9-4f0f471b1c89}, !- Inlet Port
  {10a1e592-69e4-4d0c-8140-9a15bcb67e29}; !- Outlet Port

OS:Connection,
  {0be6dd51-e4a0-4cd4-b7e9-4f0f471b1c89}, !- Handle
  {8d9631ae-5397-40f2-846c-6a18de2b0fdc}, !- Name
  {89b4fa5d-513d-4616-9119-ab03c1461e78}, !- Source Object
  6,                                      !- Outlet Port
  {70f6eca2-e476-4d82-a120-9bd708007c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a1e592-69e4-4d0c-8140-9a15bcb67e29}, !- Handle
  {39b60c65-6867-4a4f-9e24-937377f8857c}, !- Name
  {70f6eca2-e476-4d82-a120-9bd708007c5a}, !- Source Object
  3,                                      !- Outlet Port
  {b9a55eaf-eb49-4c85-8b14-e07d4a686d7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {11452b9c-ff98-432d-a3c1-9589e2a30682}, !- Handle
  Node 133,                               !- Name
  {277d24d7-5bb6-4368-a6d2-cbd533882077}, !- Inlet Port
  {aedada43-c686-4e73-b60d-408689db46c9}; !- Outlet Port

OS:Connection,
  {277d24d7-5bb6-4368-a6d2-cbd533882077}, !- Handle
  {7680e363-9cef-4c10-a81b-31e40083c327}, !- Name
  {e085e7a4-94c7-4477-b5f6-7818af971de1}, !- Source Object
  9,                                      !- Outlet Port
  {11452b9c-ff98-432d-a3c1-9589e2a30682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aedada43-c686-4e73-b60d-408689db46c9}, !- Handle
  {5f31a13b-1906-4a8c-9618-033ec8bd6427}, !- Name
  {11452b9c-ff98-432d-a3c1-9589e2a30682}, !- Source Object
  3,                                      !- Outlet Port
  {89b4fa5d-513d-4616-9119-ab03c1461e78}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {050bd0f8-c7bd-4e26-8c4b-b9b39c399cf6}, !- Handle
  Node 134,                               !- Name
  {cc1e6606-2692-4eff-ac3f-67ec086fcbcb}, !- Inlet Port
  {6609e972-2fc7-41b3-9b38-56d6017f5d1f}; !- Outlet Port

OS:Connection,
  {30035979-d7d7-42bc-9399-d758a4d7e2c7}, !- Handle
  {a18c0e23-4e43-4a26-adff-89efc9fd9d7e}, !- Name
  {614a5289-4357-4450-8f97-d448296c1c98}, !- Source Object
  3,                                      !- Outlet Port
  {a24e91fb-6285-4144-9c40-183037257d18}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cc1e6606-2692-4eff-ac3f-67ec086fcbcb}, !- Handle
  {cc2b9bfd-fdac-46ee-8c29-0966ea33a243}, !- Name
  {a24e91fb-6285-4144-9c40-183037257d18}, !- Source Object
  5,                                      !- Outlet Port
  {050bd0f8-c7bd-4e26-8c4b-b9b39c399cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6609e972-2fc7-41b3-9b38-56d6017f5d1f}, !- Handle
  {73f7ee44-728d-400c-a1fe-17c3cdd1c643}, !- Name
  {050bd0f8-c7bd-4e26-8c4b-b9b39c399cf6}, !- Source Object
  3,                                      !- Outlet Port
  {e085e7a4-94c7-4477-b5f6-7818af971de1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7c02576f-adb6-44a0-91a3-2b311f1b79a5}, !- Handle
  M NW Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {bb9cfd33-14f3-4ea9-9f43-9bd941d9481c}, !- Inlet Air Node Name
  {29d9c6ac-5fd5-4623-b69e-20afd9ae1b5f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {630742e6-b076-44dd-a09d-f70db561afbc}, !- Handle
  Node 135,                               !- Name
  {c3ebae9f-aea9-421f-8a55-878f331c2404}, !- Inlet Port
  {79c4d597-07f4-40a7-ba2a-a74b6d53ae09}; !- Outlet Port

OS:Connection,
  {17894788-5c12-4e4c-8cdd-894a344bb870}, !- Handle
  {f83dacac-41a7-425f-94d1-035de5fe399e}, !- Name
  {011b2117-3f44-4005-9aa9-335f12530765}, !- Source Object
  3,                                      !- Outlet Port
  {d1ccc771-7737-4ccf-be0b-132e8739bb36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3ebae9f-aea9-421f-8a55-878f331c2404}, !- Handle
  {9f50ff1c-ea23-4117-bd4c-5079618b921e}, !- Name
  {5dc699b9-d8a5-4a94-9549-4384ae437785}, !- Source Object
  12,                                     !- Outlet Port
  {630742e6-b076-44dd-a09d-f70db561afbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c4d597-07f4-40a7-ba2a-a74b6d53ae09}, !- Handle
  {3a0cf595-e50b-4651-a2a9-486419454699}, !- Name
  {630742e6-b076-44dd-a09d-f70db561afbc}, !- Source Object
  3,                                      !- Outlet Port
  {6707c28d-5155-4b6b-9224-0bd12b016cbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb9cfd33-14f3-4ea9-9f43-9bd941d9481c}, !- Handle
  {0dea71b3-1911-4a56-9932-5b5924f2b382}, !- Name
  {49ca89ad-72e1-4c30-abd4-2ce992da6367}, !- Source Object
  3,                                      !- Outlet Port
  {7c02576f-adb6-44a0-91a3-2b311f1b79a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29d9c6ac-5fd5-4623-b69e-20afd9ae1b5f}, !- Handle
  {6273d88a-391a-4111-9bc9-6b95867f1533}, !- Name
  {7c02576f-adb6-44a0-91a3-2b311f1b79a5}, !- Source Object
  4,                                      !- Outlet Port
  {011b2117-3f44-4005-9aa9-335f12530765}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f96fa70c-21ee-4f33-ba7e-765c83fb3e74}, !- Handle
  M SE Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9b8240f1-1582-4f45-8dfa-63b9a34c5be7}, !- Supply Side Inlet Node Name
  {ff16e7af-3b8b-4aa8-8972-73feef9ded8e}, !- Demand Side Outlet Node Name
  {a71e2692-2b47-44b0-a6f9-156ac588ceb2}, !- Demand Side Inlet Node A
  {c6c93e73-666d-4f64-806d-2003d7008727}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {cd41c2ed-740f-48c4-b0ef-8a5be7e756b9}, !- Handle
  Node 136,                               !- Name
  {9b8240f1-1582-4f45-8dfa-63b9a34c5be7}, !- Inlet Port
  {cb46618a-061c-4aff-9eb7-37c9db98ddd6}; !- Outlet Port

OS:Node,
  {235bfd36-0f8b-496a-b34e-d437134e7f79}, !- Handle
  Node 137,                               !- Name
  {3540ac45-7e8f-482f-ac22-0fe0f3ea32ce}, !- Inlet Port
  {c6c93e73-666d-4f64-806d-2003d7008727}; !- Outlet Port

OS:Connection,
  {9b8240f1-1582-4f45-8dfa-63b9a34c5be7}, !- Handle
  {a611e043-ac67-4d49-bf46-a54f6fbda6e1}, !- Name
  {f96fa70c-21ee-4f33-ba7e-765c83fb3e74}, !- Source Object
  8,                                      !- Outlet Port
  {cd41c2ed-740f-48c4-b0ef-8a5be7e756b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c93e73-666d-4f64-806d-2003d7008727}, !- Handle
  {22df67ed-ecd9-4cbd-ad63-990904270a0e}, !- Name
  {235bfd36-0f8b-496a-b34e-d437134e7f79}, !- Source Object
  3,                                      !- Outlet Port
  {f96fa70c-21ee-4f33-ba7e-765c83fb3e74}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6ad358df-eacd-459f-bde9-979258249f79}, !- Handle
  Node 138,                               !- Name
  {a71e2692-2b47-44b0-a6f9-156ac588ceb2}, !- Inlet Port
  {75358298-85fc-4df8-90e5-1e5da495b535}; !- Outlet Port

OS:Node,
  {008a2434-e5e3-4117-b5f3-9dafd2af0bdd}, !- Handle
  Node 139,                               !- Name
  {5833b7c2-e0af-42ed-9562-0c39c6de542d}, !- Inlet Port
  {ff16e7af-3b8b-4aa8-8972-73feef9ded8e}; !- Outlet Port

OS:Node,
  {63c017d2-2bc7-4ce6-b326-7de6ebff2374}, !- Handle
  Node 140,                               !- Name
  {e729e070-fd76-45d4-a0d4-937b564a13f7}, !- Inlet Port
  {1a49610d-b84b-4927-92cf-6aba57d92769}; !- Outlet Port

OS:Connection,
  {a71e2692-2b47-44b0-a6f9-156ac588ceb2}, !- Handle
  {bf883e3d-00f1-4f4b-8739-8111cc0c7b33}, !- Name
  {f96fa70c-21ee-4f33-ba7e-765c83fb3e74}, !- Source Object
  10,                                     !- Outlet Port
  {6ad358df-eacd-459f-bde9-979258249f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff16e7af-3b8b-4aa8-8972-73feef9ded8e}, !- Handle
  {79050625-118e-463a-846e-c53d8fe92376}, !- Name
  {008a2434-e5e3-4117-b5f3-9dafd2af0bdd}, !- Source Object
  3,                                      !- Outlet Port
  {f96fa70c-21ee-4f33-ba7e-765c83fb3e74}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a7c656e9-cc16-4e86-89f7-c0afc5c33be7}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {75358298-85fc-4df8-90e5-1e5da495b535}, !- Inlet Node Name
  {62decc82-76b7-408b-82af-8ff9bed3a99e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {050723f2-69e1-4799-80d7-609df79d506b}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {5833b7c2-e0af-42ed-9562-0c39c6de542d}, !- Outlet Node Name
  {78e114c6-0fe3-40fc-aff3-b14f835e41e8}; !- Inlet Node Name 1

OS:Connection,
  {75358298-85fc-4df8-90e5-1e5da495b535}, !- Handle
  {bce351a2-5f40-4f96-9b43-147d177585a4}, !- Name
  {6ad358df-eacd-459f-bde9-979258249f79}, !- Source Object
  3,                                      !- Outlet Port
  {a7c656e9-cc16-4e86-89f7-c0afc5c33be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5833b7c2-e0af-42ed-9562-0c39c6de542d}, !- Handle
  {40893815-21f5-4100-9ddb-85501ea4d2ce}, !- Name
  {050723f2-69e1-4799-80d7-609df79d506b}, !- Source Object
  2,                                      !- Outlet Port
  {008a2434-e5e3-4117-b5f3-9dafd2af0bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {70333f89-bd0d-423c-8ed8-230e9814d36f}, !- Handle
  {f96fa70c-21ee-4f33-ba7e-765c83fb3e74}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {fed0d388-594b-4afd-a629-ec1b1e531fc9}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {49a04398-b491-4789-8ed5-4d272f844eef}, !- Control Zone Name
  {235bfd36-0f8b-496a-b34e-d437134e7f79}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c69d7ffe-b6a5-4c9a-b101-0479884d595e}, !- Handle
  M SE Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e375ed08-ff35-452c-b4d7-ed6f076e7eb7}, !- Air Inlet Node Name
  {3540ac45-7e8f-482f-ac22-0fe0f3ea32ce}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {59a90380-e6c0-45be-887d-54951440865a}, !- Handle
  M SE Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {534e3b76-ae29-4792-9f67-7e2cf809994a}, !- Air Inlet Node Name
  {2e66bf30-30cf-4988-9ee7-7f48061ad9fe}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {8bcf4f4a-ec2d-4283-a272-b8a6022e7455}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {8bcf4f4a-ec2d-4283-a272-b8a6022e7455}, !- Handle
  Curve Cubic 10,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {a541ef3c-0b16-4eb0-afb0-ac994983f3ff}, !- Handle
  M SE Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b18d2fec-86aa-4b00-82d6-f78c50ae5061}, !- Air Inlet Node Name
  {14ceeb02-a443-4305-a9f8-f0296ed8ef6f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {e291c352-cca7-462a-87b9-bdbd2bac2fb2}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c245e076-0c69-4df6-ba2d-e4aa62525e3a}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {03d3515d-9144-47ad-8011-f3f0e2ed0736}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4beff1c7-fd95-4665-99ff-b85d0afdad94}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {65b207fd-15c4-4f5f-a822-82a4ef941dd7}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {ba45c23b-0805-49a4-aaac-fa0a3c9dc253}, !- Handle
  M SE Apartment ZN SAC 1spd DX AC Clg Coil 32kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fb411987-206b-4a46-b7de-1c8f4155fed1}, !- Air Inlet Node Name
  {1ec39dee-7165-4da1-8db7-d3650d6a1916}, !- Air Outlet Node Name
  {ad946286-cfc4-48d9-a4df-2335896568a0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d8ed7c42-b4f0-43b5-ae7c-d2d6715f606e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cf5639de-a20b-49f0-928b-ccf78dc56d04}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f9229d2-ad0f-4b21-bf90-62f7bd1dea25}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0c1bad41-5b4a-4f21-9086-1917c0d683bd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {3fedfe90-becf-474e-a227-eb57bbd1b921}, !- Handle
  M SE Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3443106b-d0d5-4d8f-a9e4-aa94bb74e677}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d13b3059-84b8-485d-bb01-20491994240c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d13b3059-84b8-485d-bb01-20491994240c}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c8fd094a-aca3-4b35-8a55-a2848540cdd4}, !- Handle
  M SE Apartment ZN SAC OA Sys,           !- Name
  {3fedfe90-becf-474e-a227-eb57bbd1b921}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {beda59c1-d075-4e83-91bf-aa0ada8a00ca}, !- Mixed Air Node Name
  {47deb8be-2fa7-4de1-8b34-93be5729abb2}, !- Outdoor Air Stream Node Name
  {fa590053-5b80-4c52-b094-f5e498e912e6}, !- Relief Air Stream Node Name
  {cb46618a-061c-4aff-9eb7-37c9db98ddd6}; !- Return Air Stream Node Name

OS:Node,
  {93fdf6d2-4a0c-4ba5-88fc-6c727ab20821}, !- Handle
  Node 141,                               !- Name
  ,                                       !- Inlet Port
  {47deb8be-2fa7-4de1-8b34-93be5729abb2}; !- Outlet Port

OS:Connection,
  {47deb8be-2fa7-4de1-8b34-93be5729abb2}, !- Handle
  {66f411b9-43d1-4b5d-8128-730585dc49fc}, !- Name
  {93fdf6d2-4a0c-4ba5-88fc-6c727ab20821}, !- Source Object
  3,                                      !- Outlet Port
  {c8fd094a-aca3-4b35-8a55-a2848540cdd4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4dee1f7b-711a-4975-b523-f4427a6c34bd}, !- Handle
  Node 142,                               !- Name
  {fa590053-5b80-4c52-b094-f5e498e912e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa590053-5b80-4c52-b094-f5e498e912e6}, !- Handle
  {28f9ebe8-1ea1-480a-8b0e-e76b87fdb7f8}, !- Name
  {c8fd094a-aca3-4b35-8a55-a2848540cdd4}, !- Source Object
  7,                                      !- Outlet Port
  {4dee1f7b-711a-4975-b523-f4427a6c34bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3540ac45-7e8f-482f-ac22-0fe0f3ea32ce}, !- Handle
  {65dbdfca-aafc-4792-ba77-1efb9aa165dd}, !- Name
  {c69d7ffe-b6a5-4c9a-b101-0479884d595e}, !- Source Object
  9,                                      !- Outlet Port
  {235bfd36-0f8b-496a-b34e-d437134e7f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9097b745-6f99-44f8-8ed9-354689966f8a}, !- Handle
  Node 143,                               !- Name
  {14ceeb02-a443-4305-a9f8-f0296ed8ef6f}, !- Inlet Port
  {e375ed08-ff35-452c-b4d7-ed6f076e7eb7}; !- Outlet Port

OS:Connection,
  {14ceeb02-a443-4305-a9f8-f0296ed8ef6f}, !- Handle
  {b7418b67-af99-40f4-a6ca-9f82c4ebca48}, !- Name
  {a541ef3c-0b16-4eb0-afb0-ac994983f3ff}, !- Source Object
  6,                                      !- Outlet Port
  {9097b745-6f99-44f8-8ed9-354689966f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e375ed08-ff35-452c-b4d7-ed6f076e7eb7}, !- Handle
  {b1270c6d-25f9-4d85-98e9-27967643d17d}, !- Name
  {9097b745-6f99-44f8-8ed9-354689966f8a}, !- Source Object
  3,                                      !- Outlet Port
  {c69d7ffe-b6a5-4c9a-b101-0479884d595e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d53eca84-f228-4daa-9f7c-576d33973757}, !- Handle
  Node 144,                               !- Name
  {2e66bf30-30cf-4988-9ee7-7f48061ad9fe}, !- Inlet Port
  {b18d2fec-86aa-4b00-82d6-f78c50ae5061}; !- Outlet Port

OS:Connection,
  {2e66bf30-30cf-4988-9ee7-7f48061ad9fe}, !- Handle
  {9b2aab71-bea7-444e-8ad6-23789b19c7a9}, !- Name
  {59a90380-e6c0-45be-887d-54951440865a}, !- Source Object
  6,                                      !- Outlet Port
  {d53eca84-f228-4daa-9f7c-576d33973757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18d2fec-86aa-4b00-82d6-f78c50ae5061}, !- Handle
  {7b984530-e8b6-4bbc-b87b-d96684f89cf1}, !- Name
  {d53eca84-f228-4daa-9f7c-576d33973757}, !- Source Object
  3,                                      !- Outlet Port
  {a541ef3c-0b16-4eb0-afb0-ac994983f3ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d7fe0b02-1504-4b98-9793-0fdd6a032b36}, !- Handle
  Node 145,                               !- Name
  {1ec39dee-7165-4da1-8db7-d3650d6a1916}, !- Inlet Port
  {534e3b76-ae29-4792-9f67-7e2cf809994a}; !- Outlet Port

OS:Connection,
  {1ec39dee-7165-4da1-8db7-d3650d6a1916}, !- Handle
  {ee6a9aea-d54b-4a24-b74e-107ab1ff5455}, !- Name
  {ba45c23b-0805-49a4-aaac-fa0a3c9dc253}, !- Source Object
  9,                                      !- Outlet Port
  {d7fe0b02-1504-4b98-9793-0fdd6a032b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534e3b76-ae29-4792-9f67-7e2cf809994a}, !- Handle
  {2b1bb50d-7b0c-435e-8550-fd102d847629}, !- Name
  {d7fe0b02-1504-4b98-9793-0fdd6a032b36}, !- Source Object
  3,                                      !- Outlet Port
  {59a90380-e6c0-45be-887d-54951440865a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e5c6fe2c-b781-41e1-878a-de3abceff179}, !- Handle
  Node 146,                               !- Name
  {beda59c1-d075-4e83-91bf-aa0ada8a00ca}, !- Inlet Port
  {fb411987-206b-4a46-b7de-1c8f4155fed1}; !- Outlet Port

OS:Connection,
  {cb46618a-061c-4aff-9eb7-37c9db98ddd6}, !- Handle
  {8b48800e-48f2-4522-af56-5c3aec558eac}, !- Name
  {cd41c2ed-740f-48c4-b0ef-8a5be7e756b9}, !- Source Object
  3,                                      !- Outlet Port
  {c8fd094a-aca3-4b35-8a55-a2848540cdd4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {beda59c1-d075-4e83-91bf-aa0ada8a00ca}, !- Handle
  {a27b4767-283d-4aa3-9312-0a67b2ab8404}, !- Name
  {c8fd094a-aca3-4b35-8a55-a2848540cdd4}, !- Source Object
  5,                                      !- Outlet Port
  {e5c6fe2c-b781-41e1-878a-de3abceff179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb411987-206b-4a46-b7de-1c8f4155fed1}, !- Handle
  {9fcd0947-48d7-45ba-8b58-7c76f58df9c8}, !- Name
  {e5c6fe2c-b781-41e1-878a-de3abceff179}, !- Source Object
  3,                                      !- Outlet Port
  {ba45c23b-0805-49a4-aaac-fa0a3c9dc253}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e55745f4-37c0-4b47-955f-1d9324a07c22}, !- Handle
  M SE Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {62decc82-76b7-408b-82af-8ff9bed3a99e}, !- Inlet Air Node Name
  {e729e070-fd76-45d4-a0d4-937b564a13f7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {00d550bf-9668-4cab-9606-aa01839f62fb}, !- Handle
  Node 147,                               !- Name
  {75b8a061-09f7-4d3f-b3b9-c988a4d4ddc9}, !- Inlet Port
  {78e114c6-0fe3-40fc-aff3-b14f835e41e8}; !- Outlet Port

OS:Connection,
  {1a49610d-b84b-4927-92cf-6aba57d92769}, !- Handle
  {46a86f34-1daa-4bcc-bdae-fa179a5b008a}, !- Name
  {63c017d2-2bc7-4ce6-b326-7de6ebff2374}, !- Source Object
  3,                                      !- Outlet Port
  {1d424b00-d7ca-4346-9ee6-cdebf0047951}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75b8a061-09f7-4d3f-b3b9-c988a4d4ddc9}, !- Handle
  {13905fab-3e21-40e0-b895-aa19b1c13704}, !- Name
  {49a04398-b491-4789-8ed5-4d272f844eef}, !- Source Object
  12,                                     !- Outlet Port
  {00d550bf-9668-4cab-9606-aa01839f62fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e114c6-0fe3-40fc-aff3-b14f835e41e8}, !- Handle
  {82dc16d4-2103-40a8-b551-b59c0d9bc0a0}, !- Name
  {00d550bf-9668-4cab-9606-aa01839f62fb}, !- Source Object
  3,                                      !- Outlet Port
  {050723f2-69e1-4799-80d7-609df79d506b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62decc82-76b7-408b-82af-8ff9bed3a99e}, !- Handle
  {6e521366-6ae2-4faa-a8d7-6103c848c09b}, !- Name
  {a7c656e9-cc16-4e86-89f7-c0afc5c33be7}, !- Source Object
  3,                                      !- Outlet Port
  {e55745f4-37c0-4b47-955f-1d9324a07c22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e729e070-fd76-45d4-a0d4-937b564a13f7}, !- Handle
  {b31930ae-6ec6-4f89-80cf-4f825fd5c541}, !- Name
  {e55745f4-37c0-4b47-955f-1d9324a07c22}, !- Source Object
  4,                                      !- Outlet Port
  {63c017d2-2bc7-4ce6-b326-7de6ebff2374}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {65421e37-2709-45f7-a9ec-f25c8c0cb8f3}, !- Handle
  M NE Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {77a63932-334e-4be0-9533-031fa8225e23}, !- Supply Side Inlet Node Name
  {a17ebcae-44d1-4851-af87-fa7d3b64bc75}, !- Demand Side Outlet Node Name
  {ab06b2c4-c21e-4830-9d36-7e64bb1414bc}, !- Demand Side Inlet Node A
  {51e163b6-da05-46ae-859c-9b92283a9ac7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {91d3b0f6-e23c-412a-b3ae-038cc4ed49ce}, !- Handle
  Node 148,                               !- Name
  {77a63932-334e-4be0-9533-031fa8225e23}, !- Inlet Port
  {55b4eb79-3a7f-4c6b-bad8-f3fd4eb203ed}; !- Outlet Port

OS:Node,
  {b1cf8f0c-9c28-4b48-a82c-4dd774d2368a}, !- Handle
  Node 149,                               !- Name
  {a7c7de22-6cc4-44a9-b3e2-3675bf9197b1}, !- Inlet Port
  {51e163b6-da05-46ae-859c-9b92283a9ac7}; !- Outlet Port

OS:Connection,
  {77a63932-334e-4be0-9533-031fa8225e23}, !- Handle
  {cd7c49df-41fb-4e3a-8ed9-9d6cb6efdcb2}, !- Name
  {65421e37-2709-45f7-a9ec-f25c8c0cb8f3}, !- Source Object
  8,                                      !- Outlet Port
  {91d3b0f6-e23c-412a-b3ae-038cc4ed49ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e163b6-da05-46ae-859c-9b92283a9ac7}, !- Handle
  {4b41d490-2c64-44b6-b97e-b3c1b15e513c}, !- Name
  {b1cf8f0c-9c28-4b48-a82c-4dd774d2368a}, !- Source Object
  3,                                      !- Outlet Port
  {65421e37-2709-45f7-a9ec-f25c8c0cb8f3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {38e9a0bb-2911-4ef0-a2bb-4fd13d75dad3}, !- Handle
  Node 150,                               !- Name
  {ab06b2c4-c21e-4830-9d36-7e64bb1414bc}, !- Inlet Port
  {b272c803-58bf-4202-8670-cf53e39ea383}; !- Outlet Port

OS:Node,
  {e54ee1da-0d88-4a7a-9b5a-953ca274f7fb}, !- Handle
  Node 151,                               !- Name
  {8111a909-2065-46c4-9205-5cb09cef4caf}, !- Inlet Port
  {a17ebcae-44d1-4851-af87-fa7d3b64bc75}; !- Outlet Port

OS:Node,
  {04e1abc1-659d-4bda-a75f-0e9c13148966}, !- Handle
  Node 152,                               !- Name
  {5b279015-2f18-48cb-9c9d-25f9ddc9d161}, !- Inlet Port
  {459e97af-320e-4192-9165-2db35010a921}; !- Outlet Port

OS:Connection,
  {ab06b2c4-c21e-4830-9d36-7e64bb1414bc}, !- Handle
  {edef6f1d-9531-4048-a6a8-cb4d5040be02}, !- Name
  {65421e37-2709-45f7-a9ec-f25c8c0cb8f3}, !- Source Object
  10,                                     !- Outlet Port
  {38e9a0bb-2911-4ef0-a2bb-4fd13d75dad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a17ebcae-44d1-4851-af87-fa7d3b64bc75}, !- Handle
  {d52fd29d-f55d-43d7-9b4a-47bac875e062}, !- Name
  {e54ee1da-0d88-4a7a-9b5a-953ca274f7fb}, !- Source Object
  3,                                      !- Outlet Port
  {65421e37-2709-45f7-a9ec-f25c8c0cb8f3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c0e5243a-329e-40ff-938b-b64934ce5b9a}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {b272c803-58bf-4202-8670-cf53e39ea383}, !- Inlet Node Name
  {fb3265ae-729f-4786-b619-ad33dcae3a2e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6e9194e1-fa59-4452-9214-4f3d1fab16d7}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {8111a909-2065-46c4-9205-5cb09cef4caf}, !- Outlet Node Name
  {6dcb83be-2304-464f-86c0-b5256f0cffb1}; !- Inlet Node Name 1

OS:Connection,
  {b272c803-58bf-4202-8670-cf53e39ea383}, !- Handle
  {6dfce71a-e2fb-4760-83e7-3011336bdf9b}, !- Name
  {38e9a0bb-2911-4ef0-a2bb-4fd13d75dad3}, !- Source Object
  3,                                      !- Outlet Port
  {c0e5243a-329e-40ff-938b-b64934ce5b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8111a909-2065-46c4-9205-5cb09cef4caf}, !- Handle
  {47e12f95-ab63-42be-9d67-bad633fea1e2}, !- Name
  {6e9194e1-fa59-4452-9214-4f3d1fab16d7}, !- Source Object
  2,                                      !- Outlet Port
  {e54ee1da-0d88-4a7a-9b5a-953ca274f7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9653722a-3cc7-46bc-9c14-f960fed77b11}, !- Handle
  {65421e37-2709-45f7-a9ec-f25c8c0cb8f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {c9de17c8-28f7-4409-80c9-02b62f551f39}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {987d440f-caab-4c75-811f-c0712eb87a1d}, !- Control Zone Name
  {b1cf8f0c-9c28-4b48-a82c-4dd774d2368a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e874007d-1ad0-49ea-a331-52c11eccec03}, !- Handle
  M NE Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4c8d3797-e73f-46cd-850b-890d8fe8f379}, !- Air Inlet Node Name
  {a7c7de22-6cc4-44a9-b3e2-3675bf9197b1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6092be14-91af-46e1-a639-274d8198bc72}, !- Handle
  M NE Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {12f53941-2a61-47ee-bb17-b3af98091c61}, !- Air Inlet Node Name
  {f5501dfd-227f-47d7-bf4d-11d58c7ba47e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fc413611-a5db-4f53-9214-fee542ad35bb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {fc413611-a5db-4f53-9214-fee542ad35bb}, !- Handle
  Curve Cubic 11,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {dc4e6eb5-0e3d-479c-94d7-33e99b0d74fc}, !- Handle
  M NE Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5b72d7a9-0137-470b-97fb-8c7f27f4e933}, !- Air Inlet Node Name
  {996442a6-179d-43f2-af41-3edd28eed063}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {98ceb6c9-b8ec-436d-afaa-a5268f774ced}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cf3a73cf-fa54-4998-b0f3-58b443484b5e}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {df77bff2-f724-4a09-a345-25e6495053d6}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d8dd9a94-038d-4a4c-aa32-52249f6b63b9}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {22a03125-4b14-48a6-9e4a-fcc0ff5981a3}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b3ad0623-305b-41ef-970f-1a5387d560d7}, !- Handle
  M NE Apartment ZN SAC 1spd DX AC Clg Coil 19kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9469ba32-700c-49e3-8984-586e28ae1920}, !- Air Inlet Node Name
  {440d9a0a-1939-4456-9ba2-a2957dc84e38}, !- Air Outlet Node Name
  {1ed2a076-953e-4dbf-93b5-75f93b1fc0a1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f6ac5008-ae07-4eb3-9a46-722b1c09ad9a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cd85ab9e-539e-4f91-8d2b-05d952abca99}, !- Energy Input Ratio Function of Temperature Curve Name
  {823362c7-8853-4718-be03-c720c8403068}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {57d0d1d9-16bc-4b1a-9711-f51767690643}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b8aaa623-a512-4ec2-8268-6949019509b5}, !- Handle
  M NE Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {248d3c76-c0ba-48c1-a1e5-30b262860b78}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ee3b13c1-026c-468c-b3e5-d0c57f355419}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ee3b13c1-026c-468c-b3e5-d0c57f355419}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4abc5a2a-0ff9-422e-991b-acc805108697}, !- Handle
  M NE Apartment ZN SAC OA Sys,           !- Name
  {b8aaa623-a512-4ec2-8268-6949019509b5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9cc3d027-1770-45b6-8b39-f847fbb92f6d}, !- Mixed Air Node Name
  {793d0178-d4fd-4c03-8a85-227eca60a75d}, !- Outdoor Air Stream Node Name
  {1bc8d925-034c-460e-b30e-4951e2b5538b}, !- Relief Air Stream Node Name
  {55b4eb79-3a7f-4c6b-bad8-f3fd4eb203ed}; !- Return Air Stream Node Name

OS:Node,
  {56e03d6f-d03b-4aa8-9dd7-155b4b3f2bcd}, !- Handle
  Node 153,                               !- Name
  ,                                       !- Inlet Port
  {793d0178-d4fd-4c03-8a85-227eca60a75d}; !- Outlet Port

OS:Connection,
  {793d0178-d4fd-4c03-8a85-227eca60a75d}, !- Handle
  {47142595-4c5e-494c-88c5-f8ddb3822d31}, !- Name
  {56e03d6f-d03b-4aa8-9dd7-155b4b3f2bcd}, !- Source Object
  3,                                      !- Outlet Port
  {4abc5a2a-0ff9-422e-991b-acc805108697}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {277cc4e6-56d8-40cc-ba17-a9cabeb8ac61}, !- Handle
  Node 154,                               !- Name
  {1bc8d925-034c-460e-b30e-4951e2b5538b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bc8d925-034c-460e-b30e-4951e2b5538b}, !- Handle
  {215019f3-0e86-43ab-a640-df1818c26e6a}, !- Name
  {4abc5a2a-0ff9-422e-991b-acc805108697}, !- Source Object
  7,                                      !- Outlet Port
  {277cc4e6-56d8-40cc-ba17-a9cabeb8ac61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c7de22-6cc4-44a9-b3e2-3675bf9197b1}, !- Handle
  {f7f58f1d-c786-4f8e-a5ba-cc5e47ca4caa}, !- Name
  {e874007d-1ad0-49ea-a331-52c11eccec03}, !- Source Object
  9,                                      !- Outlet Port
  {b1cf8f0c-9c28-4b48-a82c-4dd774d2368a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4925f0a-312b-40cf-a15a-0fbd7219e1ee}, !- Handle
  Node 155,                               !- Name
  {996442a6-179d-43f2-af41-3edd28eed063}, !- Inlet Port
  {4c8d3797-e73f-46cd-850b-890d8fe8f379}; !- Outlet Port

OS:Connection,
  {996442a6-179d-43f2-af41-3edd28eed063}, !- Handle
  {c845a66b-ad4d-4d91-8dea-1a0c3fa3cdf5}, !- Name
  {dc4e6eb5-0e3d-479c-94d7-33e99b0d74fc}, !- Source Object
  6,                                      !- Outlet Port
  {b4925f0a-312b-40cf-a15a-0fbd7219e1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8d3797-e73f-46cd-850b-890d8fe8f379}, !- Handle
  {24cbc50d-b324-4198-8336-06d91bc47723}, !- Name
  {b4925f0a-312b-40cf-a15a-0fbd7219e1ee}, !- Source Object
  3,                                      !- Outlet Port
  {e874007d-1ad0-49ea-a331-52c11eccec03}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8f5ab80f-3db0-42fe-bf08-b191aa8359a3}, !- Handle
  Node 156,                               !- Name
  {f5501dfd-227f-47d7-bf4d-11d58c7ba47e}, !- Inlet Port
  {5b72d7a9-0137-470b-97fb-8c7f27f4e933}; !- Outlet Port

OS:Connection,
  {f5501dfd-227f-47d7-bf4d-11d58c7ba47e}, !- Handle
  {a1e3d623-c0b1-4feb-a58a-c52bb8f9a911}, !- Name
  {6092be14-91af-46e1-a639-274d8198bc72}, !- Source Object
  6,                                      !- Outlet Port
  {8f5ab80f-3db0-42fe-bf08-b191aa8359a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b72d7a9-0137-470b-97fb-8c7f27f4e933}, !- Handle
  {4c6d3e32-8bf6-4344-a526-6c3a4f739040}, !- Name
  {8f5ab80f-3db0-42fe-bf08-b191aa8359a3}, !- Source Object
  3,                                      !- Outlet Port
  {dc4e6eb5-0e3d-479c-94d7-33e99b0d74fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2247c639-b0f8-4e37-b9f3-b45e5e6506a9}, !- Handle
  Node 157,                               !- Name
  {440d9a0a-1939-4456-9ba2-a2957dc84e38}, !- Inlet Port
  {12f53941-2a61-47ee-bb17-b3af98091c61}; !- Outlet Port

OS:Connection,
  {440d9a0a-1939-4456-9ba2-a2957dc84e38}, !- Handle
  {36ac67a1-cab8-4096-9db7-240f6f810410}, !- Name
  {b3ad0623-305b-41ef-970f-1a5387d560d7}, !- Source Object
  9,                                      !- Outlet Port
  {2247c639-b0f8-4e37-b9f3-b45e5e6506a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f53941-2a61-47ee-bb17-b3af98091c61}, !- Handle
  {04ab22c4-8312-40c3-8f56-5531af19eddc}, !- Name
  {2247c639-b0f8-4e37-b9f3-b45e5e6506a9}, !- Source Object
  3,                                      !- Outlet Port
  {6092be14-91af-46e1-a639-274d8198bc72}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9b4ed4dd-6188-4e78-ae91-1fff08ea08da}, !- Handle
  Node 158,                               !- Name
  {9cc3d027-1770-45b6-8b39-f847fbb92f6d}, !- Inlet Port
  {9469ba32-700c-49e3-8984-586e28ae1920}; !- Outlet Port

OS:Connection,
  {55b4eb79-3a7f-4c6b-bad8-f3fd4eb203ed}, !- Handle
  {a3e62df4-6326-48fe-9971-c6722a0a1a47}, !- Name
  {91d3b0f6-e23c-412a-b3ae-038cc4ed49ce}, !- Source Object
  3,                                      !- Outlet Port
  {4abc5a2a-0ff9-422e-991b-acc805108697}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9cc3d027-1770-45b6-8b39-f847fbb92f6d}, !- Handle
  {05550f4a-b0cd-4884-a36b-361d1eba283c}, !- Name
  {4abc5a2a-0ff9-422e-991b-acc805108697}, !- Source Object
  5,                                      !- Outlet Port
  {9b4ed4dd-6188-4e78-ae91-1fff08ea08da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9469ba32-700c-49e3-8984-586e28ae1920}, !- Handle
  {899fa217-b9e9-4294-9939-f3ea18a1532a}, !- Name
  {9b4ed4dd-6188-4e78-ae91-1fff08ea08da}, !- Source Object
  3,                                      !- Outlet Port
  {b3ad0623-305b-41ef-970f-1a5387d560d7}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {24a6edd3-3181-4240-994b-14a6af94c6e4}, !- Handle
  M NE Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {fb3265ae-729f-4786-b619-ad33dcae3a2e}, !- Inlet Air Node Name
  {5b279015-2f18-48cb-9c9d-25f9ddc9d161}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3759bf5e-7f0d-4c49-ba32-7ddaa43f509d}, !- Handle
  Node 159,                               !- Name
  {870e6f54-b749-4e3c-985b-0e79738f379d}, !- Inlet Port
  {6dcb83be-2304-464f-86c0-b5256f0cffb1}; !- Outlet Port

OS:Connection,
  {459e97af-320e-4192-9165-2db35010a921}, !- Handle
  {9d97eb08-0fe8-4380-a74f-1d138fc53752}, !- Name
  {04e1abc1-659d-4bda-a75f-0e9c13148966}, !- Source Object
  3,                                      !- Outlet Port
  {f48318ba-bc4b-4057-b6ed-7144c3cca64d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {870e6f54-b749-4e3c-985b-0e79738f379d}, !- Handle
  {9597cbdb-d009-4a53-ad57-4ade2871ee50}, !- Name
  {987d440f-caab-4c75-811f-c0712eb87a1d}, !- Source Object
  12,                                     !- Outlet Port
  {3759bf5e-7f0d-4c49-ba32-7ddaa43f509d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dcb83be-2304-464f-86c0-b5256f0cffb1}, !- Handle
  {becbf621-14f6-4534-888d-8c4a1b71755d}, !- Name
  {3759bf5e-7f0d-4c49-ba32-7ddaa43f509d}, !- Source Object
  3,                                      !- Outlet Port
  {6e9194e1-fa59-4452-9214-4f3d1fab16d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb3265ae-729f-4786-b619-ad33dcae3a2e}, !- Handle
  {4f9cbb2b-cfd5-450b-9857-06d534513dd4}, !- Name
  {c0e5243a-329e-40ff-938b-b64934ce5b9a}, !- Source Object
  3,                                      !- Outlet Port
  {24a6edd3-3181-4240-994b-14a6af94c6e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b279015-2f18-48cb-9c9d-25f9ddc9d161}, !- Handle
  {9baea6bf-41d5-47c6-9688-fcf2594dcb31}, !- Name
  {24a6edd3-3181-4240-994b-14a6af94c6e4}, !- Source Object
  4,                                      !- Outlet Port
  {04e1abc1-659d-4bda-a75f-0e9c13148966}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ae4ba1f3-3f92-4f97-b9b1-9150b0482079}, !- Handle
  M N1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {654b5430-77ce-4e25-8ade-978df70725ae}, !- Supply Side Inlet Node Name
  {8b189d26-21fd-4bd1-839b-71a478c3561c}, !- Demand Side Outlet Node Name
  {ff25254d-ce47-4de1-abe8-997a70f1bc75}, !- Demand Side Inlet Node A
  {ed58bd16-2511-4d60-ae55-8ef55164560d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {6ab0144e-ab16-4bba-a091-b808ad1f3574}, !- Handle
  Node 160,                               !- Name
  {654b5430-77ce-4e25-8ade-978df70725ae}, !- Inlet Port
  {1b8bbbbc-7f5e-4d4a-9866-4901e4fba368}; !- Outlet Port

OS:Node,
  {9bdb2968-157b-4ad2-89ec-a2b5f318a81c}, !- Handle
  Node 161,                               !- Name
  {969073d5-5879-469f-9a9a-a77d1d695b25}, !- Inlet Port
  {ed58bd16-2511-4d60-ae55-8ef55164560d}; !- Outlet Port

OS:Connection,
  {654b5430-77ce-4e25-8ade-978df70725ae}, !- Handle
  {cb0d776c-cd8f-4fee-88d1-6f80b03250bd}, !- Name
  {ae4ba1f3-3f92-4f97-b9b1-9150b0482079}, !- Source Object
  8,                                      !- Outlet Port
  {6ab0144e-ab16-4bba-a091-b808ad1f3574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed58bd16-2511-4d60-ae55-8ef55164560d}, !- Handle
  {f8729070-f060-46d8-98a8-dc7bc70f0745}, !- Name
  {9bdb2968-157b-4ad2-89ec-a2b5f318a81c}, !- Source Object
  3,                                      !- Outlet Port
  {ae4ba1f3-3f92-4f97-b9b1-9150b0482079}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9d9cc356-c348-49ea-bc6e-273d3eb552a5}, !- Handle
  Node 162,                               !- Name
  {ff25254d-ce47-4de1-abe8-997a70f1bc75}, !- Inlet Port
  {8acf16db-5fcc-4557-bc6a-1ca6bd8ba58b}; !- Outlet Port

OS:Node,
  {78e34dc2-36e8-49a3-bfb0-3d86706bacae}, !- Handle
  Node 163,                               !- Name
  {44981104-b228-4d19-aa79-a2b0a9a97690}, !- Inlet Port
  {8b189d26-21fd-4bd1-839b-71a478c3561c}; !- Outlet Port

OS:Node,
  {97cc47b7-16a7-4a1d-b753-1699184c3604}, !- Handle
  Node 164,                               !- Name
  {fd7b0ad8-c8b0-4ad4-945c-bc242bc7d889}, !- Inlet Port
  {e1486eb1-d231-4444-82b7-a737c78a10d8}; !- Outlet Port

OS:Connection,
  {ff25254d-ce47-4de1-abe8-997a70f1bc75}, !- Handle
  {fca959f1-e96b-4d1f-a4c9-2575b297a3fc}, !- Name
  {ae4ba1f3-3f92-4f97-b9b1-9150b0482079}, !- Source Object
  10,                                     !- Outlet Port
  {9d9cc356-c348-49ea-bc6e-273d3eb552a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b189d26-21fd-4bd1-839b-71a478c3561c}, !- Handle
  {f0598d28-1095-4098-aa15-9792c031bc7b}, !- Name
  {78e34dc2-36e8-49a3-bfb0-3d86706bacae}, !- Source Object
  3,                                      !- Outlet Port
  {ae4ba1f3-3f92-4f97-b9b1-9150b0482079}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3b871158-a819-4fb4-865b-09e9fda85fce}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {8acf16db-5fcc-4557-bc6a-1ca6bd8ba58b}, !- Inlet Node Name
  {28d8e34a-e3bf-464b-9bc6-a38b421d6598}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cb8969ca-cc20-4341-8b74-cb3dce57b496}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {44981104-b228-4d19-aa79-a2b0a9a97690}, !- Outlet Node Name
  {09658f0d-8a76-469a-81ef-e3c5c093c95c}; !- Inlet Node Name 1

OS:Connection,
  {8acf16db-5fcc-4557-bc6a-1ca6bd8ba58b}, !- Handle
  {b9b4ade4-93aa-468b-b32b-3ad3dc068e8e}, !- Name
  {9d9cc356-c348-49ea-bc6e-273d3eb552a5}, !- Source Object
  3,                                      !- Outlet Port
  {3b871158-a819-4fb4-865b-09e9fda85fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44981104-b228-4d19-aa79-a2b0a9a97690}, !- Handle
  {e28c80da-059b-4798-9f0b-3fe63177cc59}, !- Name
  {cb8969ca-cc20-4341-8b74-cb3dce57b496}, !- Source Object
  2,                                      !- Outlet Port
  {78e34dc2-36e8-49a3-bfb0-3d86706bacae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f7443702-44a2-4937-8e8c-6d28409cb8df}, !- Handle
  {ae4ba1f3-3f92-4f97-b9b1-9150b0482079}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {959c0f22-03d6-475a-b375-c1dd2a37e9f2}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {97323a91-c81d-463f-892f-2074d7c4e4ba}, !- Control Zone Name
  {9bdb2968-157b-4ad2-89ec-a2b5f318a81c}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e54fce72-b01a-4b4f-bd5c-4054a23901c1}, !- Handle
  M N1 Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d578e97a-057b-4c33-8854-c6e4917ebb2f}, !- Air Inlet Node Name
  {969073d5-5879-469f-9a9a-a77d1d695b25}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {456f5c55-5ac0-4e29-b46c-e115ddd1fa02}, !- Handle
  M N1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {00223831-9627-4b09-96f1-f0e4f3e2f9eb}, !- Air Inlet Node Name
  {e462528f-1de3-4966-b1fe-8e56c2fe8833}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {915da61e-3623-4595-98ea-9f789aba3627}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {915da61e-3623-4595-98ea-9f789aba3627}, !- Handle
  Curve Cubic 12,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {25d7172c-343a-4371-8c78-08a9f442b46a}, !- Handle
  M N1 Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a328aafe-07c8-4086-ab8c-af245a959d8f}, !- Air Inlet Node Name
  {fbb42001-8103-452c-82ce-5f6edf4820b9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {bbaca53f-c3af-46f4-9dc0-c8f0eba9f615}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {55865d2f-8e65-4c43-8243-f77a19514642}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cab5cf49-762d-47a7-b02c-1bac5e2f3b39}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {20f4322d-93f7-4096-9e5b-507fd57a3a98}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {70bc8745-8962-4e7b-bb08-ad198fd079be}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {8c22b751-cb51-4db4-b5d8-df4e132e4b0f}, !- Handle
  M N1 Apartment ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0d542ab3-272f-4990-ae4e-be6479ecb07b}, !- Air Inlet Node Name
  {0f73cee6-5e0a-4bc2-be9b-642a13cb97ed}, !- Air Outlet Node Name
  {28148890-f59c-4506-90c6-0289bdedd3a0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2b221843-ff35-49bf-971e-288aa050419b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5c2de171-3d4b-4981-b6ff-ecc777ea916c}, !- Energy Input Ratio Function of Temperature Curve Name
  {16505cd3-d0f2-488d-8f33-eba334f8199e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3412c1f3-d2d4-4491-a1b3-8cad57502a16}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a96c8425-eef8-4e8d-9261-b481604cbc8f}, !- Handle
  M N1 Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {10fc999c-d81d-47dc-a655-a21c7a258b56}, !- Maximum Fraction of Outdoor Air Schedule Name
  {34893385-5910-4935-950a-a0c45a6abf2b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {34893385-5910-4935-950a-a0c45a6abf2b}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {675cc329-4f5d-4f57-a9c9-3c9133cbea49}, !- Handle
  M N1 Apartment ZN SAC OA Sys,           !- Name
  {a96c8425-eef8-4e8d-9261-b481604cbc8f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cc30f7bb-032b-44c8-8b71-07af6d9a36d1}, !- Mixed Air Node Name
  {45813dcc-e571-4e77-b3c0-4cd378219bef}, !- Outdoor Air Stream Node Name
  {ca725b9b-156b-44f7-8cd3-b3cfc598695c}, !- Relief Air Stream Node Name
  {1b8bbbbc-7f5e-4d4a-9866-4901e4fba368}; !- Return Air Stream Node Name

OS:Node,
  {fbc5a754-225b-4365-a3d0-ed2e0d72065c}, !- Handle
  Node 165,                               !- Name
  ,                                       !- Inlet Port
  {45813dcc-e571-4e77-b3c0-4cd378219bef}; !- Outlet Port

OS:Connection,
  {45813dcc-e571-4e77-b3c0-4cd378219bef}, !- Handle
  {a147c764-f9be-460e-a476-518ebdca66ac}, !- Name
  {fbc5a754-225b-4365-a3d0-ed2e0d72065c}, !- Source Object
  3,                                      !- Outlet Port
  {675cc329-4f5d-4f57-a9c9-3c9133cbea49}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ded8ce1e-2658-4358-883a-eded7b2ead10}, !- Handle
  Node 166,                               !- Name
  {ca725b9b-156b-44f7-8cd3-b3cfc598695c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca725b9b-156b-44f7-8cd3-b3cfc598695c}, !- Handle
  {2d9bdfd2-1e23-4486-a89a-e59542d07b50}, !- Name
  {675cc329-4f5d-4f57-a9c9-3c9133cbea49}, !- Source Object
  7,                                      !- Outlet Port
  {ded8ce1e-2658-4358-883a-eded7b2ead10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {969073d5-5879-469f-9a9a-a77d1d695b25}, !- Handle
  {f78f2d70-9b09-4a16-b32b-914617989357}, !- Name
  {e54fce72-b01a-4b4f-bd5c-4054a23901c1}, !- Source Object
  9,                                      !- Outlet Port
  {9bdb2968-157b-4ad2-89ec-a2b5f318a81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec3dda69-b64c-497c-a84f-fd0027b0ae9c}, !- Handle
  Node 167,                               !- Name
  {fbb42001-8103-452c-82ce-5f6edf4820b9}, !- Inlet Port
  {d578e97a-057b-4c33-8854-c6e4917ebb2f}; !- Outlet Port

OS:Connection,
  {fbb42001-8103-452c-82ce-5f6edf4820b9}, !- Handle
  {43d07da8-34d6-40b0-93c2-2ded446d2b69}, !- Name
  {25d7172c-343a-4371-8c78-08a9f442b46a}, !- Source Object
  6,                                      !- Outlet Port
  {ec3dda69-b64c-497c-a84f-fd0027b0ae9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d578e97a-057b-4c33-8854-c6e4917ebb2f}, !- Handle
  {e859c7dd-ecb3-4555-bcdc-b3da6b84c246}, !- Name
  {ec3dda69-b64c-497c-a84f-fd0027b0ae9c}, !- Source Object
  3,                                      !- Outlet Port
  {e54fce72-b01a-4b4f-bd5c-4054a23901c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b3a2a9e4-f777-49c2-b585-d898f888b1c7}, !- Handle
  Node 168,                               !- Name
  {e462528f-1de3-4966-b1fe-8e56c2fe8833}, !- Inlet Port
  {a328aafe-07c8-4086-ab8c-af245a959d8f}; !- Outlet Port

OS:Connection,
  {e462528f-1de3-4966-b1fe-8e56c2fe8833}, !- Handle
  {3e4fe083-7f29-42e2-860f-861f2912a636}, !- Name
  {456f5c55-5ac0-4e29-b46c-e115ddd1fa02}, !- Source Object
  6,                                      !- Outlet Port
  {b3a2a9e4-f777-49c2-b585-d898f888b1c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a328aafe-07c8-4086-ab8c-af245a959d8f}, !- Handle
  {f98529e3-1dc0-4237-bbd8-e968adab0cbb}, !- Name
  {b3a2a9e4-f777-49c2-b585-d898f888b1c7}, !- Source Object
  3,                                      !- Outlet Port
  {25d7172c-343a-4371-8c78-08a9f442b46a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {52c6a00f-436c-4315-a755-1e57cb8856af}, !- Handle
  Node 169,                               !- Name
  {0f73cee6-5e0a-4bc2-be9b-642a13cb97ed}, !- Inlet Port
  {00223831-9627-4b09-96f1-f0e4f3e2f9eb}; !- Outlet Port

OS:Connection,
  {0f73cee6-5e0a-4bc2-be9b-642a13cb97ed}, !- Handle
  {695ecd0d-de2c-4eb7-8807-fea225643fc9}, !- Name
  {8c22b751-cb51-4db4-b5d8-df4e132e4b0f}, !- Source Object
  9,                                      !- Outlet Port
  {52c6a00f-436c-4315-a755-1e57cb8856af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00223831-9627-4b09-96f1-f0e4f3e2f9eb}, !- Handle
  {40bc39a4-5610-444d-b79e-83d31cd67962}, !- Name
  {52c6a00f-436c-4315-a755-1e57cb8856af}, !- Source Object
  3,                                      !- Outlet Port
  {456f5c55-5ac0-4e29-b46c-e115ddd1fa02}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {53db64b8-56ae-4181-97c9-7bcce5169cc3}, !- Handle
  Node 170,                               !- Name
  {cc30f7bb-032b-44c8-8b71-07af6d9a36d1}, !- Inlet Port
  {0d542ab3-272f-4990-ae4e-be6479ecb07b}; !- Outlet Port

OS:Connection,
  {1b8bbbbc-7f5e-4d4a-9866-4901e4fba368}, !- Handle
  {cdf792f9-5c3e-484a-8e20-d33bec5fbf3e}, !- Name
  {6ab0144e-ab16-4bba-a091-b808ad1f3574}, !- Source Object
  3,                                      !- Outlet Port
  {675cc329-4f5d-4f57-a9c9-3c9133cbea49}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cc30f7bb-032b-44c8-8b71-07af6d9a36d1}, !- Handle
  {cde4727c-ccdc-4f7a-a491-7ca3e6bd6f61}, !- Name
  {675cc329-4f5d-4f57-a9c9-3c9133cbea49}, !- Source Object
  5,                                      !- Outlet Port
  {53db64b8-56ae-4181-97c9-7bcce5169cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d542ab3-272f-4990-ae4e-be6479ecb07b}, !- Handle
  {70cc7f46-fa02-463a-95c0-f52f4d21eb89}, !- Name
  {53db64b8-56ae-4181-97c9-7bcce5169cc3}, !- Source Object
  3,                                      !- Outlet Port
  {8c22b751-cb51-4db4-b5d8-df4e132e4b0f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6fd784eb-674c-4ad6-8721-13b3883df09d}, !- Handle
  M N1 Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {28d8e34a-e3bf-464b-9bc6-a38b421d6598}, !- Inlet Air Node Name
  {fd7b0ad8-c8b0-4ad4-945c-bc242bc7d889}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1a3e63e-02ae-4379-843f-efab2c85062a}, !- Handle
  Node 171,                               !- Name
  {1c03aa78-6ed7-4daa-829f-116d27175f4b}, !- Inlet Port
  {09658f0d-8a76-469a-81ef-e3c5c093c95c}; !- Outlet Port

OS:Connection,
  {e1486eb1-d231-4444-82b7-a737c78a10d8}, !- Handle
  {e9bd549d-88fa-4401-8a43-56c4f1568c66}, !- Name
  {97cc47b7-16a7-4a1d-b753-1699184c3604}, !- Source Object
  3,                                      !- Outlet Port
  {6bbd2449-5dd9-4a55-a0a7-c94394b3e9a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c03aa78-6ed7-4daa-829f-116d27175f4b}, !- Handle
  {c1a7bb52-f6c6-4833-9eed-2d273eae0cc9}, !- Name
  {97323a91-c81d-463f-892f-2074d7c4e4ba}, !- Source Object
  12,                                     !- Outlet Port
  {a1a3e63e-02ae-4379-843f-efab2c85062a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09658f0d-8a76-469a-81ef-e3c5c093c95c}, !- Handle
  {4ca0a200-9ab5-41ac-8d6f-f56f2ec5e08c}, !- Name
  {a1a3e63e-02ae-4379-843f-efab2c85062a}, !- Source Object
  3,                                      !- Outlet Port
  {cb8969ca-cc20-4341-8b74-cb3dce57b496}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28d8e34a-e3bf-464b-9bc6-a38b421d6598}, !- Handle
  {f2885733-2f06-4a26-80e7-d86582790616}, !- Name
  {3b871158-a819-4fb4-865b-09e9fda85fce}, !- Source Object
  3,                                      !- Outlet Port
  {6fd784eb-674c-4ad6-8721-13b3883df09d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd7b0ad8-c8b0-4ad4-945c-bc242bc7d889}, !- Handle
  {3222e252-6e31-43ba-84fc-dbaff833ce0c}, !- Name
  {6fd784eb-674c-4ad6-8721-13b3883df09d}, !- Source Object
  4,                                      !- Outlet Port
  {97cc47b7-16a7-4a1d-b753-1699184c3604}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8751f96-3379-436f-b8f5-fcb13ded0267}, !- Handle
  M N2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {31317b13-9140-4db5-92da-72b40a598e00}, !- Supply Side Inlet Node Name
  {ed41a96d-4004-4e09-998a-44de06ce58ac}, !- Demand Side Outlet Node Name
  {1be0eacc-8c1a-4b42-8086-11e048240795}, !- Demand Side Inlet Node A
  {1aaceeab-651c-4762-b0ea-99e7ea7f1be5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a5d49325-88e6-4d32-be8b-064dd786bd44}, !- Handle
  Node 172,                               !- Name
  {31317b13-9140-4db5-92da-72b40a598e00}, !- Inlet Port
  {96e3c4f3-80d4-436c-b467-fc8f385b3305}; !- Outlet Port

OS:Node,
  {926a18ec-82c6-4438-a89c-2000d865cd15}, !- Handle
  Node 173,                               !- Name
  {65d6b93e-5239-4e71-bd57-ac4aac34f371}, !- Inlet Port
  {1aaceeab-651c-4762-b0ea-99e7ea7f1be5}; !- Outlet Port

OS:Connection,
  {31317b13-9140-4db5-92da-72b40a598e00}, !- Handle
  {49721f51-b918-4e92-bc50-2d31b6c0a5d5}, !- Name
  {f8751f96-3379-436f-b8f5-fcb13ded0267}, !- Source Object
  8,                                      !- Outlet Port
  {a5d49325-88e6-4d32-be8b-064dd786bd44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aaceeab-651c-4762-b0ea-99e7ea7f1be5}, !- Handle
  {bddc9cef-e866-4640-962c-285bc805a134}, !- Name
  {926a18ec-82c6-4438-a89c-2000d865cd15}, !- Source Object
  3,                                      !- Outlet Port
  {f8751f96-3379-436f-b8f5-fcb13ded0267}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {11614fab-9dbc-4200-b364-787213690f87}, !- Handle
  Node 174,                               !- Name
  {1be0eacc-8c1a-4b42-8086-11e048240795}, !- Inlet Port
  {fc76ca28-64e1-4f59-a626-b062f83fde30}; !- Outlet Port

OS:Node,
  {dc0a2d95-5a94-44c8-8486-b7bf9bc6b4ae}, !- Handle
  Node 175,                               !- Name
  {7a7cfee8-2ea3-4eaf-83b2-6869fb912ef3}, !- Inlet Port
  {ed41a96d-4004-4e09-998a-44de06ce58ac}; !- Outlet Port

OS:Node,
  {7c8ee17f-2d7a-4ca7-a898-059147bb277f}, !- Handle
  Node 176,                               !- Name
  {b3e46f47-56ba-40f2-8c74-be176e3f23ec}, !- Inlet Port
  {ea4b0f10-af59-426c-948c-b9da173e7d44}; !- Outlet Port

OS:Connection,
  {1be0eacc-8c1a-4b42-8086-11e048240795}, !- Handle
  {62e682f4-6537-4cc5-b374-16b41231182c}, !- Name
  {f8751f96-3379-436f-b8f5-fcb13ded0267}, !- Source Object
  10,                                     !- Outlet Port
  {11614fab-9dbc-4200-b364-787213690f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed41a96d-4004-4e09-998a-44de06ce58ac}, !- Handle
  {b6510a8c-40da-42aa-a4bb-2d9cb4ab7f94}, !- Name
  {dc0a2d95-5a94-44c8-8486-b7bf9bc6b4ae}, !- Source Object
  3,                                      !- Outlet Port
  {f8751f96-3379-436f-b8f5-fcb13ded0267}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6d03bd8f-5f15-483c-b86e-5267956f745d}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {fc76ca28-64e1-4f59-a626-b062f83fde30}, !- Inlet Node Name
  {cc74a53c-1988-4c0f-af26-62a72202f0ec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ada72924-fe49-477d-87a0-481d63e26e88}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {7a7cfee8-2ea3-4eaf-83b2-6869fb912ef3}, !- Outlet Node Name
  {76fe6b1a-9a2a-4ae8-88fa-87e18f860455}; !- Inlet Node Name 1

OS:Connection,
  {fc76ca28-64e1-4f59-a626-b062f83fde30}, !- Handle
  {fdaaa315-cdac-478d-975a-86d6b4b56d09}, !- Name
  {11614fab-9dbc-4200-b364-787213690f87}, !- Source Object
  3,                                      !- Outlet Port
  {6d03bd8f-5f15-483c-b86e-5267956f745d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7cfee8-2ea3-4eaf-83b2-6869fb912ef3}, !- Handle
  {906d3ff7-09ff-40dd-ae18-cf8e1593b710}, !- Name
  {ada72924-fe49-477d-87a0-481d63e26e88}, !- Source Object
  2,                                      !- Outlet Port
  {dc0a2d95-5a94-44c8-8486-b7bf9bc6b4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6a83efeb-c04e-4067-b6d4-ed2a5ba52c2d}, !- Handle
  {f8751f96-3379-436f-b8f5-fcb13ded0267}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {f21a475b-316a-4325-b822-6a4c5a3f9896}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {65c522bf-ecbc-481d-816a-7542a7cdee33}, !- Control Zone Name
  {926a18ec-82c6-4438-a89c-2000d865cd15}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1fc4ea00-3c98-4cf2-a2a0-e016fd3228be}, !- Handle
  M N2 Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {12799aec-cd10-4ac8-8de6-0e1365279adc}, !- Air Inlet Node Name
  {65d6b93e-5239-4e71-bd57-ac4aac34f371}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fbc8f374-5764-4aee-9433-b3501a6ffd31}, !- Handle
  M N2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {10713a3c-d1cc-4728-a480-3ba894de6d40}, !- Air Inlet Node Name
  {2ca2af96-df66-4e54-a7d2-2aec1538d77a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {853844c4-f2c3-4354-ae56-6a29f2c7b3b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {853844c4-f2c3-4354-ae56-6a29f2c7b3b3}, !- Handle
  Curve Cubic 13,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {cba17fe2-bd16-4c24-924d-06aedf51c9a5}, !- Handle
  M N2 Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {229a7a86-4b17-4172-ab26-4b3be7e6b4a5}, !- Air Inlet Node Name
  {01a7dad7-3ea2-42f4-837d-0eb10ff07bfc}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {cee23470-2a44-4009-b5d0-46da681c0241}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fbfe108b-dbd0-4f2d-b9ae-772065b8fdf1}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {82fd2a92-ebca-4f93-839a-532e5db27230}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a52dac81-f2b5-48c4-a9e4-914e1c1bda92}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ad3870d8-4e8c-42d5-a74b-becdab4c5f35}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {afc674b2-d623-4744-943f-53b932c731ef}, !- Handle
  M N2 Apartment ZN SAC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {19037ab7-5340-4c36-9da8-bb493d5e2e32}, !- Air Inlet Node Name
  {432f3a49-ffec-48a5-a59e-c57dd21dbcf0}, !- Air Outlet Node Name
  {de835003-636c-4ede-958a-9b875c3f0a1e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {62766584-77f9-43ce-b586-0b3307d21361}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e244e126-c6ba-45d2-8d5f-6d70dd5bc7d4}, !- Energy Input Ratio Function of Temperature Curve Name
  {754be0e0-3e5c-4d80-894d-1d77b09221b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d36a448e-3083-4f67-b0ed-c93449cce83f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {e9cbf9f5-fa77-4aa7-95a2-b032d56e6d4e}, !- Handle
  M N2 Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5fb03036-472e-4c08-932e-1b642e4d839e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fd6bcc83-9859-4f98-9b32-266826be5aed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fd6bcc83-9859-4f98-9b32-266826be5aed}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c7e1134e-8af7-404d-9477-c01313338b03}, !- Handle
  M N2 Apartment ZN SAC OA Sys,           !- Name
  {e9cbf9f5-fa77-4aa7-95a2-b032d56e6d4e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {01fd2d70-3662-4576-81c3-e157540a8b61}, !- Mixed Air Node Name
  {8d113c1e-dc7c-40f1-8b01-c3cc4905d5f2}, !- Outdoor Air Stream Node Name
  {60b5fa39-6c7b-43e0-94c3-fd6d0727d9db}, !- Relief Air Stream Node Name
  {96e3c4f3-80d4-436c-b467-fc8f385b3305}; !- Return Air Stream Node Name

OS:Node,
  {afbe564c-c412-4b38-ac42-6508eda85610}, !- Handle
  Node 177,                               !- Name
  ,                                       !- Inlet Port
  {8d113c1e-dc7c-40f1-8b01-c3cc4905d5f2}; !- Outlet Port

OS:Connection,
  {8d113c1e-dc7c-40f1-8b01-c3cc4905d5f2}, !- Handle
  {40a32d74-cc41-4ac2-be89-252fdd0ada01}, !- Name
  {afbe564c-c412-4b38-ac42-6508eda85610}, !- Source Object
  3,                                      !- Outlet Port
  {c7e1134e-8af7-404d-9477-c01313338b03}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b5db6b66-6402-4c1e-952a-44bacb9e4eb7}, !- Handle
  Node 178,                               !- Name
  {60b5fa39-6c7b-43e0-94c3-fd6d0727d9db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60b5fa39-6c7b-43e0-94c3-fd6d0727d9db}, !- Handle
  {6a67f081-1f3f-4605-98ec-e08ab3cf5e9a}, !- Name
  {c7e1134e-8af7-404d-9477-c01313338b03}, !- Source Object
  7,                                      !- Outlet Port
  {b5db6b66-6402-4c1e-952a-44bacb9e4eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d6b93e-5239-4e71-bd57-ac4aac34f371}, !- Handle
  {4a1e9d47-f1e8-4f9b-98bc-97fa1bee9d35}, !- Name
  {1fc4ea00-3c98-4cf2-a2a0-e016fd3228be}, !- Source Object
  9,                                      !- Outlet Port
  {926a18ec-82c6-4438-a89c-2000d865cd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be4207b4-f9c1-4735-a135-98df959df21d}, !- Handle
  Node 179,                               !- Name
  {01a7dad7-3ea2-42f4-837d-0eb10ff07bfc}, !- Inlet Port
  {12799aec-cd10-4ac8-8de6-0e1365279adc}; !- Outlet Port

OS:Connection,
  {01a7dad7-3ea2-42f4-837d-0eb10ff07bfc}, !- Handle
  {5f77a53f-a6f6-40ba-a5ac-7f46b75f6b25}, !- Name
  {cba17fe2-bd16-4c24-924d-06aedf51c9a5}, !- Source Object
  6,                                      !- Outlet Port
  {be4207b4-f9c1-4735-a135-98df959df21d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12799aec-cd10-4ac8-8de6-0e1365279adc}, !- Handle
  {82f8272c-334c-4fa6-9830-5aa78fe75dad}, !- Name
  {be4207b4-f9c1-4735-a135-98df959df21d}, !- Source Object
  3,                                      !- Outlet Port
  {1fc4ea00-3c98-4cf2-a2a0-e016fd3228be}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2fd2f9a5-dd79-40c4-8856-b553d03441b9}, !- Handle
  Node 180,                               !- Name
  {2ca2af96-df66-4e54-a7d2-2aec1538d77a}, !- Inlet Port
  {229a7a86-4b17-4172-ab26-4b3be7e6b4a5}; !- Outlet Port

OS:Connection,
  {2ca2af96-df66-4e54-a7d2-2aec1538d77a}, !- Handle
  {78833ed7-6422-4016-b1f2-59f226eaf472}, !- Name
  {fbc8f374-5764-4aee-9433-b3501a6ffd31}, !- Source Object
  6,                                      !- Outlet Port
  {2fd2f9a5-dd79-40c4-8856-b553d03441b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229a7a86-4b17-4172-ab26-4b3be7e6b4a5}, !- Handle
  {6627ddea-feba-4125-ab0b-11aec121625d}, !- Name
  {2fd2f9a5-dd79-40c4-8856-b553d03441b9}, !- Source Object
  3,                                      !- Outlet Port
  {cba17fe2-bd16-4c24-924d-06aedf51c9a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {321b2b94-c077-40cf-a5b8-00ece84f8dbd}, !- Handle
  Node 181,                               !- Name
  {432f3a49-ffec-48a5-a59e-c57dd21dbcf0}, !- Inlet Port
  {10713a3c-d1cc-4728-a480-3ba894de6d40}; !- Outlet Port

OS:Connection,
  {432f3a49-ffec-48a5-a59e-c57dd21dbcf0}, !- Handle
  {14223aee-8890-430b-8e82-5c37872f6d91}, !- Name
  {afc674b2-d623-4744-943f-53b932c731ef}, !- Source Object
  9,                                      !- Outlet Port
  {321b2b94-c077-40cf-a5b8-00ece84f8dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10713a3c-d1cc-4728-a480-3ba894de6d40}, !- Handle
  {af1a75d7-b080-4c7e-aaba-68f92531d268}, !- Name
  {321b2b94-c077-40cf-a5b8-00ece84f8dbd}, !- Source Object
  3,                                      !- Outlet Port
  {fbc8f374-5764-4aee-9433-b3501a6ffd31}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {88d8ce6a-c0b5-418e-8eb4-55f907591060}, !- Handle
  Node 182,                               !- Name
  {01fd2d70-3662-4576-81c3-e157540a8b61}, !- Inlet Port
  {19037ab7-5340-4c36-9da8-bb493d5e2e32}; !- Outlet Port

OS:Connection,
  {96e3c4f3-80d4-436c-b467-fc8f385b3305}, !- Handle
  {802841d8-6767-4238-a734-50c0aa637cd8}, !- Name
  {a5d49325-88e6-4d32-be8b-064dd786bd44}, !- Source Object
  3,                                      !- Outlet Port
  {c7e1134e-8af7-404d-9477-c01313338b03}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {01fd2d70-3662-4576-81c3-e157540a8b61}, !- Handle
  {eda4510c-5132-438c-b0bd-cd0c58451b98}, !- Name
  {c7e1134e-8af7-404d-9477-c01313338b03}, !- Source Object
  5,                                      !- Outlet Port
  {88d8ce6a-c0b5-418e-8eb4-55f907591060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19037ab7-5340-4c36-9da8-bb493d5e2e32}, !- Handle
  {5a6b2797-7fbb-46bd-957e-96677374e094}, !- Name
  {88d8ce6a-c0b5-418e-8eb4-55f907591060}, !- Source Object
  3,                                      !- Outlet Port
  {afc674b2-d623-4744-943f-53b932c731ef}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {309889f0-e476-406b-a807-7628ea0d9498}, !- Handle
  M N2 Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {cc74a53c-1988-4c0f-af26-62a72202f0ec}, !- Inlet Air Node Name
  {b3e46f47-56ba-40f2-8c74-be176e3f23ec}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fca7007c-f35b-4b1d-b0b3-93fc6e0ade3c}, !- Handle
  Node 183,                               !- Name
  {b00e5202-6dae-4dff-ae88-70ad320c9069}, !- Inlet Port
  {76fe6b1a-9a2a-4ae8-88fa-87e18f860455}; !- Outlet Port

OS:Connection,
  {ea4b0f10-af59-426c-948c-b9da173e7d44}, !- Handle
  {9a369586-de2f-4e30-882c-96b2f4cb5f17}, !- Name
  {7c8ee17f-2d7a-4ca7-a898-059147bb277f}, !- Source Object
  3,                                      !- Outlet Port
  {6c52faea-fa12-465d-82d7-907f3a588a40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b00e5202-6dae-4dff-ae88-70ad320c9069}, !- Handle
  {a1d02552-5d42-4e66-a327-9a2fb26d446c}, !- Name
  {65c522bf-ecbc-481d-816a-7542a7cdee33}, !- Source Object
  12,                                     !- Outlet Port
  {fca7007c-f35b-4b1d-b0b3-93fc6e0ade3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76fe6b1a-9a2a-4ae8-88fa-87e18f860455}, !- Handle
  {edf9ac45-4dfa-43a5-abd8-19766f0decf2}, !- Name
  {fca7007c-f35b-4b1d-b0b3-93fc6e0ade3c}, !- Source Object
  3,                                      !- Outlet Port
  {ada72924-fe49-477d-87a0-481d63e26e88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc74a53c-1988-4c0f-af26-62a72202f0ec}, !- Handle
  {d23c969b-6d5a-4ada-b27a-ffd5ea84e1da}, !- Name
  {6d03bd8f-5f15-483c-b86e-5267956f745d}, !- Source Object
  3,                                      !- Outlet Port
  {309889f0-e476-406b-a807-7628ea0d9498}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3e46f47-56ba-40f2-8c74-be176e3f23ec}, !- Handle
  {3e84cdfa-0564-446a-9176-6a0095f76c98}, !- Name
  {309889f0-e476-406b-a807-7628ea0d9498}, !- Source Object
  4,                                      !- Outlet Port
  {7c8ee17f-2d7a-4ca7-a898-059147bb277f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cb6eb81c-b1c5-4253-8347-13426be3c428}, !- Handle
  M S1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {10ff5f4a-fbc3-4115-83b4-b91a63dc7813}, !- Supply Side Inlet Node Name
  {08f9f1a8-681f-4321-b507-daa2c4fe1158}, !- Demand Side Outlet Node Name
  {86084d32-d29c-4e52-8cbc-be0ab958eb1f}, !- Demand Side Inlet Node A
  {51c39d93-1984-4be8-b20e-87c4b9737533}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {5d4eb59f-7237-49f4-aac1-ceeddd9600bf}, !- Handle
  Node 184,                               !- Name
  {10ff5f4a-fbc3-4115-83b4-b91a63dc7813}, !- Inlet Port
  {fd2a0760-ed21-4083-8360-93e046ddc5c0}; !- Outlet Port

OS:Node,
  {3fa9df5e-c802-4f14-9e86-c2d478d0c571}, !- Handle
  Node 185,                               !- Name
  {5eb5cce5-aba4-4bb8-90e6-571a49fbf31d}, !- Inlet Port
  {51c39d93-1984-4be8-b20e-87c4b9737533}; !- Outlet Port

OS:Connection,
  {10ff5f4a-fbc3-4115-83b4-b91a63dc7813}, !- Handle
  {3a6cf3a3-256d-4e5a-bb1a-9ccd4961be35}, !- Name
  {cb6eb81c-b1c5-4253-8347-13426be3c428}, !- Source Object
  8,                                      !- Outlet Port
  {5d4eb59f-7237-49f4-aac1-ceeddd9600bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51c39d93-1984-4be8-b20e-87c4b9737533}, !- Handle
  {5b9b1ac2-7ec7-414a-8647-ceac3662943d}, !- Name
  {3fa9df5e-c802-4f14-9e86-c2d478d0c571}, !- Source Object
  3,                                      !- Outlet Port
  {cb6eb81c-b1c5-4253-8347-13426be3c428}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0029ee52-8ed1-447d-bdec-f3d62368567d}, !- Handle
  Node 186,                               !- Name
  {86084d32-d29c-4e52-8cbc-be0ab958eb1f}, !- Inlet Port
  {96edd0bb-d205-4bee-8c84-4112a690e406}; !- Outlet Port

OS:Node,
  {e8dc7109-1012-4aa6-acc8-71eb68469f35}, !- Handle
  Node 187,                               !- Name
  {d376920c-645a-4c06-a56d-53aa82954364}, !- Inlet Port
  {08f9f1a8-681f-4321-b507-daa2c4fe1158}; !- Outlet Port

OS:Node,
  {ee7a9216-f952-4516-9a44-fab0907b65be}, !- Handle
  Node 188,                               !- Name
  {ad34de37-65b5-431e-8e6b-780ef0484c3b}, !- Inlet Port
  {1d60e424-3b68-48c1-80b6-d5d430e512b7}; !- Outlet Port

OS:Connection,
  {86084d32-d29c-4e52-8cbc-be0ab958eb1f}, !- Handle
  {e3c177ce-e662-4768-bc44-c220640ad335}, !- Name
  {cb6eb81c-b1c5-4253-8347-13426be3c428}, !- Source Object
  10,                                     !- Outlet Port
  {0029ee52-8ed1-447d-bdec-f3d62368567d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f9f1a8-681f-4321-b507-daa2c4fe1158}, !- Handle
  {ad92f57f-036b-4b9e-8ac5-389c5f5ad988}, !- Name
  {e8dc7109-1012-4aa6-acc8-71eb68469f35}, !- Source Object
  3,                                      !- Outlet Port
  {cb6eb81c-b1c5-4253-8347-13426be3c428}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ff457768-57a3-4102-83c1-69783b7ec974}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {96edd0bb-d205-4bee-8c84-4112a690e406}, !- Inlet Node Name
  {22ed7f04-17ac-4f0b-a2ca-600bc293db51}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e7011076-a2d0-4b1c-9d76-76b7a19af861}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {d376920c-645a-4c06-a56d-53aa82954364}, !- Outlet Node Name
  {881a24ba-ad38-4198-8d8d-f2b7ae29692f}; !- Inlet Node Name 1

OS:Connection,
  {96edd0bb-d205-4bee-8c84-4112a690e406}, !- Handle
  {ec46c149-932f-467d-95d2-7ecf663e4128}, !- Name
  {0029ee52-8ed1-447d-bdec-f3d62368567d}, !- Source Object
  3,                                      !- Outlet Port
  {ff457768-57a3-4102-83c1-69783b7ec974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d376920c-645a-4c06-a56d-53aa82954364}, !- Handle
  {53df9e67-ea04-44d8-b302-c8f85c34147d}, !- Name
  {e7011076-a2d0-4b1c-9d76-76b7a19af861}, !- Source Object
  2,                                      !- Outlet Port
  {e8dc7109-1012-4aa6-acc8-71eb68469f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {11a429be-e6c4-4c98-b28b-91d9ccf036c6}, !- Handle
  {cb6eb81c-b1c5-4253-8347-13426be3c428}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {5a869cda-81de-4f0b-998c-840e91c3a8a3}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c55a9e04-81e4-4222-ba6a-f85825e894bb}, !- Control Zone Name
  {3fa9df5e-c802-4f14-9e86-c2d478d0c571}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {122123f7-2b98-4086-aa86-3ee157462fa7}, !- Handle
  M S1 Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2277cb7c-a6ab-4ffd-88e1-11b895e68727}, !- Air Inlet Node Name
  {5eb5cce5-aba4-4bb8-90e6-571a49fbf31d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fd7f471e-476b-49a7-a329-373a502b1f57}, !- Handle
  M S1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {70faa5f3-4ce7-488a-a0df-2c09f0dad390}, !- Air Inlet Node Name
  {b71fb5d5-ee38-4ac0-add7-132a8cd1fd55}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {05895cec-463c-47f0-b0a2-4f2cdf440c7e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {05895cec-463c-47f0-b0a2-4f2cdf440c7e}, !- Handle
  Curve Cubic 14,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {1a7d5c66-6b60-43fe-8993-ee32f0342b1b}, !- Handle
  M S1 Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8ff34c2b-8705-4263-848b-b2a218acba14}, !- Air Inlet Node Name
  {8cac83be-bd6b-4380-bad4-e86559e53e96}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {a67dcea5-8b2b-4b3f-92b1-2102cdb6af01}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1d2f1193-9ca2-47b2-b059-0a9f0ca28211}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7368989e-ec42-4c64-9db6-4c29e9884e14}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {13f2a9f0-d110-42df-941a-8f1afe9bb1c8}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fe4b4fa6-341a-4762-9045-e90c26ad2cd8}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {ef814a65-03fb-436c-8635-f2d358f571ed}, !- Handle
  M S1 Apartment ZN SAC 1spd DX AC Clg Coil 27kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {832c1a53-55b2-4a68-acfc-853a78323865}, !- Air Inlet Node Name
  {4202cc71-97d4-4e4f-97cd-5b64c6d5c67a}, !- Air Outlet Node Name
  {b8fbb247-5fea-4c6d-a48f-69ea974b80f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c39374a3-ea86-4a62-b146-8de890d3222d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e3bb8689-b1c1-433d-9699-e5b626ab6f0a}, !- Energy Input Ratio Function of Temperature Curve Name
  {019dbaff-1333-4497-a655-b5100e09e400}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ff9bf1c0-8849-4a0f-b435-2f0a0b60b2a8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b4c5a711-0a12-416c-abda-042df0261a8f}, !- Handle
  M S1 Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ce1575f8-9c46-4fce-9c79-d9f82d22838c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {353484d3-3bc5-425f-bd3a-39f1f237539c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {353484d3-3bc5-425f-bd3a-39f1f237539c}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd42d6e0-5e3c-4599-95c7-1a39946e7195}, !- Handle
  M S1 Apartment ZN SAC OA Sys,           !- Name
  {b4c5a711-0a12-416c-abda-042df0261a8f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2b47b567-a530-4846-be81-444f84d7e52c}, !- Mixed Air Node Name
  {55cf1f1d-9843-4831-9edd-9c90761abd1d}, !- Outdoor Air Stream Node Name
  {40dc04a5-755e-49da-a57d-d06b4ecb4359}, !- Relief Air Stream Node Name
  {fd2a0760-ed21-4083-8360-93e046ddc5c0}; !- Return Air Stream Node Name

OS:Node,
  {a70f4b01-048b-42e4-8df9-41299b9797d1}, !- Handle
  Node 189,                               !- Name
  ,                                       !- Inlet Port
  {55cf1f1d-9843-4831-9edd-9c90761abd1d}; !- Outlet Port

OS:Connection,
  {55cf1f1d-9843-4831-9edd-9c90761abd1d}, !- Handle
  {91795594-623c-4da9-ac6e-ebb3452f54b4}, !- Name
  {a70f4b01-048b-42e4-8df9-41299b9797d1}, !- Source Object
  3,                                      !- Outlet Port
  {dd42d6e0-5e3c-4599-95c7-1a39946e7195}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c737e664-56ad-452f-9086-d6d88db55b92}, !- Handle
  Node 190,                               !- Name
  {40dc04a5-755e-49da-a57d-d06b4ecb4359}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40dc04a5-755e-49da-a57d-d06b4ecb4359}, !- Handle
  {868b2ca1-65ff-4791-a716-6420625acc20}, !- Name
  {dd42d6e0-5e3c-4599-95c7-1a39946e7195}, !- Source Object
  7,                                      !- Outlet Port
  {c737e664-56ad-452f-9086-d6d88db55b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb5cce5-aba4-4bb8-90e6-571a49fbf31d}, !- Handle
  {d9873802-6673-4bf1-8527-788148517883}, !- Name
  {122123f7-2b98-4086-aa86-3ee157462fa7}, !- Source Object
  9,                                      !- Outlet Port
  {3fa9df5e-c802-4f14-9e86-c2d478d0c571}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac94e40f-55e3-48f6-b6ec-aee50971dd49}, !- Handle
  Node 191,                               !- Name
  {8cac83be-bd6b-4380-bad4-e86559e53e96}, !- Inlet Port
  {2277cb7c-a6ab-4ffd-88e1-11b895e68727}; !- Outlet Port

OS:Connection,
  {8cac83be-bd6b-4380-bad4-e86559e53e96}, !- Handle
  {b390d25b-6c49-47a3-89d8-1adf25a08edb}, !- Name
  {1a7d5c66-6b60-43fe-8993-ee32f0342b1b}, !- Source Object
  6,                                      !- Outlet Port
  {ac94e40f-55e3-48f6-b6ec-aee50971dd49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2277cb7c-a6ab-4ffd-88e1-11b895e68727}, !- Handle
  {e2dca385-a2db-4e12-b0b8-dc50fe9229ac}, !- Name
  {ac94e40f-55e3-48f6-b6ec-aee50971dd49}, !- Source Object
  3,                                      !- Outlet Port
  {122123f7-2b98-4086-aa86-3ee157462fa7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {84c94b70-ac9b-42d7-a632-997a52e24b2d}, !- Handle
  Node 192,                               !- Name
  {b71fb5d5-ee38-4ac0-add7-132a8cd1fd55}, !- Inlet Port
  {8ff34c2b-8705-4263-848b-b2a218acba14}; !- Outlet Port

OS:Connection,
  {b71fb5d5-ee38-4ac0-add7-132a8cd1fd55}, !- Handle
  {d8bf3811-b59d-461e-82bb-e87f6ccf3a14}, !- Name
  {fd7f471e-476b-49a7-a329-373a502b1f57}, !- Source Object
  6,                                      !- Outlet Port
  {84c94b70-ac9b-42d7-a632-997a52e24b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff34c2b-8705-4263-848b-b2a218acba14}, !- Handle
  {f708828f-578b-4d17-a513-4e9b81d68214}, !- Name
  {84c94b70-ac9b-42d7-a632-997a52e24b2d}, !- Source Object
  3,                                      !- Outlet Port
  {1a7d5c66-6b60-43fe-8993-ee32f0342b1b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f2ddef98-c440-4ce9-bed6-72d7f575f550}, !- Handle
  Node 193,                               !- Name
  {4202cc71-97d4-4e4f-97cd-5b64c6d5c67a}, !- Inlet Port
  {70faa5f3-4ce7-488a-a0df-2c09f0dad390}; !- Outlet Port

OS:Connection,
  {4202cc71-97d4-4e4f-97cd-5b64c6d5c67a}, !- Handle
  {d8c09de8-4c0c-4232-acae-85ed4e4779b0}, !- Name
  {ef814a65-03fb-436c-8635-f2d358f571ed}, !- Source Object
  9,                                      !- Outlet Port
  {f2ddef98-c440-4ce9-bed6-72d7f575f550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70faa5f3-4ce7-488a-a0df-2c09f0dad390}, !- Handle
  {f0768718-f07f-4fc8-a3ff-0c3e6d4d22ac}, !- Name
  {f2ddef98-c440-4ce9-bed6-72d7f575f550}, !- Source Object
  3,                                      !- Outlet Port
  {fd7f471e-476b-49a7-a329-373a502b1f57}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7ba9215a-9b97-486a-98be-dbc0d52e02da}, !- Handle
  Node 194,                               !- Name
  {2b47b567-a530-4846-be81-444f84d7e52c}, !- Inlet Port
  {832c1a53-55b2-4a68-acfc-853a78323865}; !- Outlet Port

OS:Connection,
  {fd2a0760-ed21-4083-8360-93e046ddc5c0}, !- Handle
  {c8165021-56a4-40d3-beec-4e991317e399}, !- Name
  {5d4eb59f-7237-49f4-aac1-ceeddd9600bf}, !- Source Object
  3,                                      !- Outlet Port
  {dd42d6e0-5e3c-4599-95c7-1a39946e7195}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2b47b567-a530-4846-be81-444f84d7e52c}, !- Handle
  {1db4885e-755b-4383-a3c3-aa472ddf238c}, !- Name
  {dd42d6e0-5e3c-4599-95c7-1a39946e7195}, !- Source Object
  5,                                      !- Outlet Port
  {7ba9215a-9b97-486a-98be-dbc0d52e02da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832c1a53-55b2-4a68-acfc-853a78323865}, !- Handle
  {0f330eb0-0b9b-4087-9fdd-4e297fead732}, !- Name
  {7ba9215a-9b97-486a-98be-dbc0d52e02da}, !- Source Object
  3,                                      !- Outlet Port
  {ef814a65-03fb-436c-8635-f2d358f571ed}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4e561111-94c7-4e9b-a5a2-5ab5696ed8ff}, !- Handle
  M S1 Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {22ed7f04-17ac-4f0b-a2ca-600bc293db51}, !- Inlet Air Node Name
  {ad34de37-65b5-431e-8e6b-780ef0484c3b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a621f928-d276-4661-974f-08fc070f888a}, !- Handle
  Node 195,                               !- Name
  {ec889d61-c686-4195-9665-379f8b0f6dd4}, !- Inlet Port
  {881a24ba-ad38-4198-8d8d-f2b7ae29692f}; !- Outlet Port

OS:Connection,
  {1d60e424-3b68-48c1-80b6-d5d430e512b7}, !- Handle
  {73246082-788b-496d-8be9-696529a21db3}, !- Name
  {ee7a9216-f952-4516-9a44-fab0907b65be}, !- Source Object
  3,                                      !- Outlet Port
  {5ae832d2-6702-4b75-8d66-ba8fbd5f2214}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec889d61-c686-4195-9665-379f8b0f6dd4}, !- Handle
  {57bdd6a4-d0f7-48ba-899a-ca40019265be}, !- Name
  {c55a9e04-81e4-4222-ba6a-f85825e894bb}, !- Source Object
  12,                                     !- Outlet Port
  {a621f928-d276-4661-974f-08fc070f888a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {881a24ba-ad38-4198-8d8d-f2b7ae29692f}, !- Handle
  {be0a0b5b-9395-45f3-ae22-4cc38efa0cf5}, !- Name
  {a621f928-d276-4661-974f-08fc070f888a}, !- Source Object
  3,                                      !- Outlet Port
  {e7011076-a2d0-4b1c-9d76-76b7a19af861}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22ed7f04-17ac-4f0b-a2ca-600bc293db51}, !- Handle
  {9f6f51c8-4c09-46b0-91b9-9d664c6bcd70}, !- Name
  {ff457768-57a3-4102-83c1-69783b7ec974}, !- Source Object
  3,                                      !- Outlet Port
  {4e561111-94c7-4e9b-a5a2-5ab5696ed8ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad34de37-65b5-431e-8e6b-780ef0484c3b}, !- Handle
  {c63933ff-a99e-4669-b4e2-aa9afa8caba1}, !- Name
  {4e561111-94c7-4e9b-a5a2-5ab5696ed8ff}, !- Source Object
  4,                                      !- Outlet Port
  {ee7a9216-f952-4516-9a44-fab0907b65be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7feb8879-269a-4670-b18d-c2c6e708aec7}, !- Handle
  M S2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {450d04ed-121b-45a6-8f2a-33178f789fb6}, !- Supply Side Inlet Node Name
  {68dd7819-cbed-4a92-a2e8-f5aa365d9fb7}, !- Demand Side Outlet Node Name
  {73449dff-6152-438c-b9ab-0741fd26b596}, !- Demand Side Inlet Node A
  {d5c825ee-0fe1-45ad-9d6e-abd687a18801}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {20eac8a8-a0e0-4538-a51f-25b940abbb7c}, !- Handle
  Node 196,                               !- Name
  {450d04ed-121b-45a6-8f2a-33178f789fb6}, !- Inlet Port
  {42c97035-e469-4796-86d8-a9641c76d0e1}; !- Outlet Port

OS:Node,
  {1bac5358-f337-44dc-af29-10471f700dae}, !- Handle
  Node 197,                               !- Name
  {3f0c88e9-b937-493c-a707-d1752ab50426}, !- Inlet Port
  {d5c825ee-0fe1-45ad-9d6e-abd687a18801}; !- Outlet Port

OS:Connection,
  {450d04ed-121b-45a6-8f2a-33178f789fb6}, !- Handle
  {747a71be-7d95-4238-999c-e048e3340a63}, !- Name
  {7feb8879-269a-4670-b18d-c2c6e708aec7}, !- Source Object
  8,                                      !- Outlet Port
  {20eac8a8-a0e0-4538-a51f-25b940abbb7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c825ee-0fe1-45ad-9d6e-abd687a18801}, !- Handle
  {62a7037a-62cc-4be2-a95d-01cdbfa54062}, !- Name
  {1bac5358-f337-44dc-af29-10471f700dae}, !- Source Object
  3,                                      !- Outlet Port
  {7feb8879-269a-4670-b18d-c2c6e708aec7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4678f1db-54fb-4593-859e-98090ed5173d}, !- Handle
  Node 198,                               !- Name
  {73449dff-6152-438c-b9ab-0741fd26b596}, !- Inlet Port
  {eacabf27-b7e9-4191-95a1-99195db54c69}; !- Outlet Port

OS:Node,
  {6e638f8e-c1b0-4d4b-81ab-fbdbd826bc14}, !- Handle
  Node 199,                               !- Name
  {e8518137-ee40-4b05-9877-29a01786a1a2}, !- Inlet Port
  {68dd7819-cbed-4a92-a2e8-f5aa365d9fb7}; !- Outlet Port

OS:Node,
  {f5d942d8-58d1-478a-bbbd-5cc9623a35e0}, !- Handle
  Node 200,                               !- Name
  {f96d737d-826f-434b-8ea1-09a35d0a2074}, !- Inlet Port
  {fd88df7a-08a4-44cd-adf7-685d0d8e750f}; !- Outlet Port

OS:Connection,
  {73449dff-6152-438c-b9ab-0741fd26b596}, !- Handle
  {61452dcc-da72-47e6-8873-7f10a399db55}, !- Name
  {7feb8879-269a-4670-b18d-c2c6e708aec7}, !- Source Object
  10,                                     !- Outlet Port
  {4678f1db-54fb-4593-859e-98090ed5173d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68dd7819-cbed-4a92-a2e8-f5aa365d9fb7}, !- Handle
  {cc437247-396a-492b-a24f-1432172c6480}, !- Name
  {6e638f8e-c1b0-4d4b-81ab-fbdbd826bc14}, !- Source Object
  3,                                      !- Outlet Port
  {7feb8879-269a-4670-b18d-c2c6e708aec7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1d0de530-18d7-4250-9458-1b52e3195518}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {eacabf27-b7e9-4191-95a1-99195db54c69}, !- Inlet Node Name
  {27ce7dc3-bac8-4cb3-8137-387824e6b015}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0cb1386d-127d-4ba2-92af-490758dc3d30}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {e8518137-ee40-4b05-9877-29a01786a1a2}, !- Outlet Node Name
  {895ef1d4-606f-4deb-984c-e6b36d418b8d}; !- Inlet Node Name 1

OS:Connection,
  {eacabf27-b7e9-4191-95a1-99195db54c69}, !- Handle
  {523d4e1b-c9ff-4121-97ef-a694b1eace83}, !- Name
  {4678f1db-54fb-4593-859e-98090ed5173d}, !- Source Object
  3,                                      !- Outlet Port
  {1d0de530-18d7-4250-9458-1b52e3195518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8518137-ee40-4b05-9877-29a01786a1a2}, !- Handle
  {22dd088f-4121-4fc0-affc-96658dd35b2f}, !- Name
  {0cb1386d-127d-4ba2-92af-490758dc3d30}, !- Source Object
  2,                                      !- Outlet Port
  {6e638f8e-c1b0-4d4b-81ab-fbdbd826bc14}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {728127e5-b4d8-492a-932a-8e04d6e45938}, !- Handle
  {7feb8879-269a-4670-b18d-c2c6e708aec7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {66a91638-c54a-4a94-a535-0ba10f908501}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a5777cea-84c6-4530-99a5-bf89bfa545ed}, !- Control Zone Name
  {1bac5358-f337-44dc-af29-10471f700dae}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {bc73d038-664a-4249-bf21-e7fd5e6ed7ac}, !- Handle
  M S2 Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {07745ac4-6bfe-47d5-bab4-97fb16a37ba4}, !- Air Inlet Node Name
  {3f0c88e9-b937-493c-a707-d1752ab50426}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {87bec909-c190-461d-8c7c-595e5c70acc1}, !- Handle
  M S2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ece1ef2a-c58c-49bc-9b13-bb0c6982fa1d}, !- Air Inlet Node Name
  {20a7e331-e277-4bcf-ae55-20bccd0d198d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d68aea0d-3a75-45d9-8200-e8eb1da851fc}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {d68aea0d-3a75-45d9-8200-e8eb1da851fc}, !- Handle
  Curve Cubic 15,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {41b1baf3-47f1-462b-840a-6b792952ad80}, !- Handle
  M S2 Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {dc51e6bc-fc71-42bf-8b4d-1d8a3036d5d0}, !- Air Inlet Node Name
  {deef2735-229e-4045-bb01-0e99c62d5f47}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {b041d880-c8c2-47aa-a76d-b21cd9ac95a4}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c94f48a4-2cf2-4686-beab-89004535ea18}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {41ffd7ae-e3ef-4aa3-b111-6689565b8dca}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a39ef136-c2da-442d-85b9-4b0f1789e84e}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7d98fb8f-49cd-41f5-b8e6-7821febf3d3e}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {def234b9-fb45-4d71-ba8d-ed6914b132cb}, !- Handle
  M S2 Apartment ZN SAC 1spd DX AC Clg Coil 27kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ab6fc8c5-4b18-4419-a8b8-3f7e868f752b}, !- Air Inlet Node Name
  {78ce7137-b8cb-4d15-85b1-26c567285b6b}, !- Air Outlet Node Name
  {6144f2c5-0481-40f7-af08-9bb923621f72}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6fd5b76a-6c59-4100-8407-f3c2a11dbe8d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {390a6b9b-a102-4e26-8257-04be30844d4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {1cca9fcf-2885-47de-b368-a3039b143824}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7502250a-2d10-4067-afee-1ed5dac375d5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {deef4bce-2a69-4a81-a784-6386eafccace}, !- Handle
  M S2 Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8ec27abe-0904-4062-a809-8e3ad9fec5c7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {df12d406-fc00-4c88-8785-b0015d33f2c4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {df12d406-fc00-4c88-8785-b0015d33f2c4}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7e3c654e-862f-4595-84c8-ff3b55d632d9}, !- Handle
  M S2 Apartment ZN SAC OA Sys,           !- Name
  {deef4bce-2a69-4a81-a784-6386eafccace}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {02404690-e5ec-44b0-8350-4c2d63f54e11}, !- Mixed Air Node Name
  {4f168d68-1c12-40b0-9501-6d903608ee2e}, !- Outdoor Air Stream Node Name
  {eed38668-d093-455b-b91d-63ff6a9af7d7}, !- Relief Air Stream Node Name
  {42c97035-e469-4796-86d8-a9641c76d0e1}; !- Return Air Stream Node Name

OS:Node,
  {33f3d6b0-e40d-465d-aa60-503adb6a3581}, !- Handle
  Node 201,                               !- Name
  ,                                       !- Inlet Port
  {4f168d68-1c12-40b0-9501-6d903608ee2e}; !- Outlet Port

OS:Connection,
  {4f168d68-1c12-40b0-9501-6d903608ee2e}, !- Handle
  {3b02d58c-5d45-4b36-89da-d532e92c80a7}, !- Name
  {33f3d6b0-e40d-465d-aa60-503adb6a3581}, !- Source Object
  3,                                      !- Outlet Port
  {7e3c654e-862f-4595-84c8-ff3b55d632d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cdafc7c9-6182-45d1-b6a6-347350e1c820}, !- Handle
  Node 202,                               !- Name
  {eed38668-d093-455b-b91d-63ff6a9af7d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eed38668-d093-455b-b91d-63ff6a9af7d7}, !- Handle
  {3a50a15c-24fb-4fb6-8338-b940107aa6cc}, !- Name
  {7e3c654e-862f-4595-84c8-ff3b55d632d9}, !- Source Object
  7,                                      !- Outlet Port
  {cdafc7c9-6182-45d1-b6a6-347350e1c820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0c88e9-b937-493c-a707-d1752ab50426}, !- Handle
  {411a9d2f-17c9-4f8e-8a3b-451c6cc86877}, !- Name
  {bc73d038-664a-4249-bf21-e7fd5e6ed7ac}, !- Source Object
  9,                                      !- Outlet Port
  {1bac5358-f337-44dc-af29-10471f700dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba6a2270-6fe5-43b1-adb4-30919f4c7c98}, !- Handle
  Node 203,                               !- Name
  {deef2735-229e-4045-bb01-0e99c62d5f47}, !- Inlet Port
  {07745ac4-6bfe-47d5-bab4-97fb16a37ba4}; !- Outlet Port

OS:Connection,
  {deef2735-229e-4045-bb01-0e99c62d5f47}, !- Handle
  {4f977d07-416d-4551-930b-c7f8e4142cd4}, !- Name
  {41b1baf3-47f1-462b-840a-6b792952ad80}, !- Source Object
  6,                                      !- Outlet Port
  {ba6a2270-6fe5-43b1-adb4-30919f4c7c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07745ac4-6bfe-47d5-bab4-97fb16a37ba4}, !- Handle
  {cfb1d6ac-c105-4322-bf7c-5fa88ef367bd}, !- Name
  {ba6a2270-6fe5-43b1-adb4-30919f4c7c98}, !- Source Object
  3,                                      !- Outlet Port
  {bc73d038-664a-4249-bf21-e7fd5e6ed7ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {294aa4ec-8d2e-4e51-9de2-98f0fe7b5986}, !- Handle
  Node 204,                               !- Name
  {20a7e331-e277-4bcf-ae55-20bccd0d198d}, !- Inlet Port
  {dc51e6bc-fc71-42bf-8b4d-1d8a3036d5d0}; !- Outlet Port

OS:Connection,
  {20a7e331-e277-4bcf-ae55-20bccd0d198d}, !- Handle
  {54ae4a79-4fb7-42ee-89e8-cae30cbc8b49}, !- Name
  {87bec909-c190-461d-8c7c-595e5c70acc1}, !- Source Object
  6,                                      !- Outlet Port
  {294aa4ec-8d2e-4e51-9de2-98f0fe7b5986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc51e6bc-fc71-42bf-8b4d-1d8a3036d5d0}, !- Handle
  {748722a9-8027-4135-946f-5aa8fe581a17}, !- Name
  {294aa4ec-8d2e-4e51-9de2-98f0fe7b5986}, !- Source Object
  3,                                      !- Outlet Port
  {41b1baf3-47f1-462b-840a-6b792952ad80}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {db5d6caf-e44f-4310-a498-c4045050154d}, !- Handle
  Node 205,                               !- Name
  {78ce7137-b8cb-4d15-85b1-26c567285b6b}, !- Inlet Port
  {ece1ef2a-c58c-49bc-9b13-bb0c6982fa1d}; !- Outlet Port

OS:Connection,
  {78ce7137-b8cb-4d15-85b1-26c567285b6b}, !- Handle
  {932c498c-51d3-4ae3-8dd4-3950448a044b}, !- Name
  {def234b9-fb45-4d71-ba8d-ed6914b132cb}, !- Source Object
  9,                                      !- Outlet Port
  {db5d6caf-e44f-4310-a498-c4045050154d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece1ef2a-c58c-49bc-9b13-bb0c6982fa1d}, !- Handle
  {84c2e188-312e-4a33-9685-af31f1c50ed4}, !- Name
  {db5d6caf-e44f-4310-a498-c4045050154d}, !- Source Object
  3,                                      !- Outlet Port
  {87bec909-c190-461d-8c7c-595e5c70acc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4316b507-1a8c-4020-97db-49572e5def42}, !- Handle
  Node 206,                               !- Name
  {02404690-e5ec-44b0-8350-4c2d63f54e11}, !- Inlet Port
  {ab6fc8c5-4b18-4419-a8b8-3f7e868f752b}; !- Outlet Port

OS:Connection,
  {42c97035-e469-4796-86d8-a9641c76d0e1}, !- Handle
  {703120b8-a032-4eb0-a5ac-ade287eff88c}, !- Name
  {20eac8a8-a0e0-4538-a51f-25b940abbb7c}, !- Source Object
  3,                                      !- Outlet Port
  {7e3c654e-862f-4595-84c8-ff3b55d632d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {02404690-e5ec-44b0-8350-4c2d63f54e11}, !- Handle
  {e1f9710e-6f7a-4915-bf72-adf9bcbc77c8}, !- Name
  {7e3c654e-862f-4595-84c8-ff3b55d632d9}, !- Source Object
  5,                                      !- Outlet Port
  {4316b507-1a8c-4020-97db-49572e5def42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab6fc8c5-4b18-4419-a8b8-3f7e868f752b}, !- Handle
  {357a82fb-7f7b-4a31-810c-5b21547148e0}, !- Name
  {4316b507-1a8c-4020-97db-49572e5def42}, !- Source Object
  3,                                      !- Outlet Port
  {def234b9-fb45-4d71-ba8d-ed6914b132cb}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b8fc6609-adb7-4067-8bac-787a361d6f35}, !- Handle
  M S2 Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {27ce7dc3-bac8-4cb3-8137-387824e6b015}, !- Inlet Air Node Name
  {f96d737d-826f-434b-8ea1-09a35d0a2074}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {43ea185f-45da-453b-9260-fc1676db38de}, !- Handle
  Node 207,                               !- Name
  {0e9e8daf-5524-4a83-b4cf-f2ebfdf31299}, !- Inlet Port
  {895ef1d4-606f-4deb-984c-e6b36d418b8d}; !- Outlet Port

OS:Connection,
  {fd88df7a-08a4-44cd-adf7-685d0d8e750f}, !- Handle
  {935e082d-7214-4055-ad93-fb000825fe15}, !- Name
  {f5d942d8-58d1-478a-bbbd-5cc9623a35e0}, !- Source Object
  3,                                      !- Outlet Port
  {e69b2898-b9b8-4722-8d69-1c75ac523bf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e9e8daf-5524-4a83-b4cf-f2ebfdf31299}, !- Handle
  {77efccdc-2e3f-4455-ac34-dbbd21592ecd}, !- Name
  {a5777cea-84c6-4530-99a5-bf89bfa545ed}, !- Source Object
  12,                                     !- Outlet Port
  {43ea185f-45da-453b-9260-fc1676db38de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {895ef1d4-606f-4deb-984c-e6b36d418b8d}, !- Handle
  {f40b9147-e5b4-4995-bb79-bc7daafbc70d}, !- Name
  {43ea185f-45da-453b-9260-fc1676db38de}, !- Source Object
  3,                                      !- Outlet Port
  {0cb1386d-127d-4ba2-92af-490758dc3d30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27ce7dc3-bac8-4cb3-8137-387824e6b015}, !- Handle
  {5d84535a-3ff7-4385-ad85-7fe570bbe5ef}, !- Name
  {1d0de530-18d7-4250-9458-1b52e3195518}, !- Source Object
  3,                                      !- Outlet Port
  {b8fc6609-adb7-4067-8bac-787a361d6f35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f96d737d-826f-434b-8ea1-09a35d0a2074}, !- Handle
  {520cb93b-2752-4991-85f9-683946238aa5}, !- Name
  {b8fc6609-adb7-4067-8bac-787a361d6f35}, !- Source Object
  4,                                      !- Outlet Port
  {f5d942d8-58d1-478a-bbbd-5cc9623a35e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {497e3a5b-386a-4c64-89d2-46e1440ef036}, !- Handle
  T SW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d7bd4684-070c-42bb-a048-6448892ea7ed}, !- Supply Side Inlet Node Name
  {fcf2793a-02e4-4e73-ad15-35b11c3d6412}, !- Demand Side Outlet Node Name
  {20beb7b4-6090-4501-a643-10e6e2e7de1a}, !- Demand Side Inlet Node A
  {db6d2643-5100-430e-b3bc-25408cbbe730}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {b98f3a0a-919d-48e4-b45f-30c49dc1d0e2}, !- Handle
  Node 208,                               !- Name
  {d7bd4684-070c-42bb-a048-6448892ea7ed}, !- Inlet Port
  {da6ade8b-8cd7-4609-a85f-a3c04f147c18}; !- Outlet Port

OS:Node,
  {1c6f6e61-8be8-47ec-8798-12b42a8d7a73}, !- Handle
  Node 209,                               !- Name
  {d00b2fd8-903a-49b2-a6d0-934cc2ee1e0a}, !- Inlet Port
  {db6d2643-5100-430e-b3bc-25408cbbe730}; !- Outlet Port

OS:Connection,
  {d7bd4684-070c-42bb-a048-6448892ea7ed}, !- Handle
  {caf00bb0-1abf-4f38-95f8-313a26651912}, !- Name
  {497e3a5b-386a-4c64-89d2-46e1440ef036}, !- Source Object
  8,                                      !- Outlet Port
  {b98f3a0a-919d-48e4-b45f-30c49dc1d0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db6d2643-5100-430e-b3bc-25408cbbe730}, !- Handle
  {04aa6bd4-7ed2-45bd-a33a-9a2e6a5e1797}, !- Name
  {1c6f6e61-8be8-47ec-8798-12b42a8d7a73}, !- Source Object
  3,                                      !- Outlet Port
  {497e3a5b-386a-4c64-89d2-46e1440ef036}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a7bf7460-3bf8-497a-99a5-5791fbbbb408}, !- Handle
  Node 210,                               !- Name
  {20beb7b4-6090-4501-a643-10e6e2e7de1a}, !- Inlet Port
  {8504ab23-4687-49a8-b0cd-43f75f762d92}; !- Outlet Port

OS:Node,
  {6695119d-4fab-493b-8672-dc530483fbba}, !- Handle
  Node 211,                               !- Name
  {df240e31-9af5-42e7-82c1-7d8339b662e0}, !- Inlet Port
  {fcf2793a-02e4-4e73-ad15-35b11c3d6412}; !- Outlet Port

OS:Node,
  {e3673961-10b1-450d-b67c-c0892e9d8f39}, !- Handle
  Node 212,                               !- Name
  {7c5be345-f97f-4082-a102-63f2c2eb8764}, !- Inlet Port
  {5159343b-760c-4071-a90a-dd08aaf78fff}; !- Outlet Port

OS:Connection,
  {20beb7b4-6090-4501-a643-10e6e2e7de1a}, !- Handle
  {a7696009-cedc-469e-9015-a5f57904ec8b}, !- Name
  {497e3a5b-386a-4c64-89d2-46e1440ef036}, !- Source Object
  10,                                     !- Outlet Port
  {a7bf7460-3bf8-497a-99a5-5791fbbbb408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf2793a-02e4-4e73-ad15-35b11c3d6412}, !- Handle
  {d08e5940-0516-4f41-9fa0-06cfecb6279e}, !- Name
  {6695119d-4fab-493b-8672-dc530483fbba}, !- Source Object
  3,                                      !- Outlet Port
  {497e3a5b-386a-4c64-89d2-46e1440ef036}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3f56d3f0-d19f-4053-a4d0-2b05669bf912}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {8504ab23-4687-49a8-b0cd-43f75f762d92}, !- Inlet Node Name
  {7e36f516-9eab-4dba-87a5-02514409c6fc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6f074dab-937d-4e26-aae2-ab0b71076e84}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {df240e31-9af5-42e7-82c1-7d8339b662e0}, !- Outlet Node Name
  {082aa56a-98e4-4230-8e03-b72c58dc8a2e}; !- Inlet Node Name 1

OS:Connection,
  {8504ab23-4687-49a8-b0cd-43f75f762d92}, !- Handle
  {fd975ee0-70ae-4e63-9c46-9bdf0a848033}, !- Name
  {a7bf7460-3bf8-497a-99a5-5791fbbbb408}, !- Source Object
  3,                                      !- Outlet Port
  {3f56d3f0-d19f-4053-a4d0-2b05669bf912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df240e31-9af5-42e7-82c1-7d8339b662e0}, !- Handle
  {3c6272a8-5f92-47d7-9c77-765f5ec2fd19}, !- Name
  {6f074dab-937d-4e26-aae2-ab0b71076e84}, !- Source Object
  2,                                      !- Outlet Port
  {6695119d-4fab-493b-8672-dc530483fbba}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {59756995-3d28-4dbd-8da6-1485fcce83a1}, !- Handle
  {497e3a5b-386a-4c64-89d2-46e1440ef036}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {f26424af-cc39-48f6-a87d-f00318883e82}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d3645845-298d-4436-a374-f21f5c60851d}, !- Control Zone Name
  {1c6f6e61-8be8-47ec-8798-12b42a8d7a73}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d5e78706-1e12-4a53-a07c-2e6ab45e6f29}, !- Handle
  T SW Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a796ae7f-bccd-4f3d-b7df-0055c6f3936f}, !- Air Inlet Node Name
  {d00b2fd8-903a-49b2-a6d0-934cc2ee1e0a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2e81131b-1ae6-4e98-b66d-e7b7670bc940}, !- Handle
  T SW Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a2574f4f-7505-4396-8a40-35831b3d6889}, !- Air Inlet Node Name
  {e7026be5-284b-421f-a12e-3d9d6e434f7e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {40905806-b0e1-44f9-b45e-64cf66351d0c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {40905806-b0e1-44f9-b45e-64cf66351d0c}, !- Handle
  Curve Cubic 16,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {b540357c-7ffc-4fe9-ae84-bd37b29b1f92}, !- Handle
  T SW Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e0c2c0da-ee8d-4554-95f6-97c0a9d78e25}, !- Air Inlet Node Name
  {0ca7ff3d-51b5-434e-849d-5c637dfd7e2a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {3f8447ce-8cef-4fc1-b494-fc28e9350a7c}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3dcf5471-9899-4893-8f7e-fe62b0b7302d}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aace4f6a-40ef-45df-808d-a912726338c2}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {280bbb53-bde3-43fc-ba57-0a73a0d15550}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {09d40d37-6846-4971-bc2b-13c49cf958cc}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b0c223c5-dc99-4cd7-a664-ab672ddfa54e}, !- Handle
  T SW Apartment ZN SAC 1spd DX AC Clg Coil 20kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c1a4d6bd-2acf-4e36-afb6-3b44e71e3399}, !- Air Inlet Node Name
  {15fad4a3-eb01-4960-b84a-356c7f396f1a}, !- Air Outlet Node Name
  {6655248e-824e-4398-b036-418248e47543}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6b69d283-9f33-4a0d-abe0-3220a184e532}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4aba6dbc-45ed-4bd9-9d9c-c98a642cd276}, !- Energy Input Ratio Function of Temperature Curve Name
  {d503891a-c1bd-49d7-a8ae-563bc6fc4f52}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {80839cb5-4653-4a3f-bbac-a8c35dbf95c0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {43d987e5-f894-4ab3-bb84-eba6b469e458}, !- Handle
  T SW Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {dea22910-a743-4e0c-baa9-cb5256afd97b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {cb4bc8ba-11dd-4ee9-95a1-f7f7a185086e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cb4bc8ba-11dd-4ee9-95a1-f7f7a185086e}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {24d6d9e9-ee5c-455b-b8d5-dbef729750b5}, !- Handle
  T SW Apartment ZN SAC OA Sys,           !- Name
  {43d987e5-f894-4ab3-bb84-eba6b469e458}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {87432e3a-24af-43b5-ba15-30a0bf4ae99a}, !- Mixed Air Node Name
  {ae05f40d-42e2-4403-8887-e8814f34d041}, !- Outdoor Air Stream Node Name
  {044687a7-19f9-41b7-acdc-5b700d4e3b0c}, !- Relief Air Stream Node Name
  {da6ade8b-8cd7-4609-a85f-a3c04f147c18}; !- Return Air Stream Node Name

OS:Node,
  {f573718e-2c7e-4943-8d56-603de4291a84}, !- Handle
  Node 213,                               !- Name
  ,                                       !- Inlet Port
  {ae05f40d-42e2-4403-8887-e8814f34d041}; !- Outlet Port

OS:Connection,
  {ae05f40d-42e2-4403-8887-e8814f34d041}, !- Handle
  {182d47c5-1bf7-41fd-846b-81131ddeff97}, !- Name
  {f573718e-2c7e-4943-8d56-603de4291a84}, !- Source Object
  3,                                      !- Outlet Port
  {24d6d9e9-ee5c-455b-b8d5-dbef729750b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1065cb8e-bd86-47f3-a5a9-a89285cf82b2}, !- Handle
  Node 214,                               !- Name
  {044687a7-19f9-41b7-acdc-5b700d4e3b0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {044687a7-19f9-41b7-acdc-5b700d4e3b0c}, !- Handle
  {0b510fa4-b237-4675-b6b5-5f36e5dfb6fe}, !- Name
  {24d6d9e9-ee5c-455b-b8d5-dbef729750b5}, !- Source Object
  7,                                      !- Outlet Port
  {1065cb8e-bd86-47f3-a5a9-a89285cf82b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d00b2fd8-903a-49b2-a6d0-934cc2ee1e0a}, !- Handle
  {c1e5c7f8-8779-4ab7-aea4-6efc220734bc}, !- Name
  {d5e78706-1e12-4a53-a07c-2e6ab45e6f29}, !- Source Object
  9,                                      !- Outlet Port
  {1c6f6e61-8be8-47ec-8798-12b42a8d7a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea56c9f9-35d1-427d-93f9-4ca0b4dd5508}, !- Handle
  Node 215,                               !- Name
  {0ca7ff3d-51b5-434e-849d-5c637dfd7e2a}, !- Inlet Port
  {a796ae7f-bccd-4f3d-b7df-0055c6f3936f}; !- Outlet Port

OS:Connection,
  {0ca7ff3d-51b5-434e-849d-5c637dfd7e2a}, !- Handle
  {d98e1a22-64c6-435c-ac63-7b96165627c6}, !- Name
  {b540357c-7ffc-4fe9-ae84-bd37b29b1f92}, !- Source Object
  6,                                      !- Outlet Port
  {ea56c9f9-35d1-427d-93f9-4ca0b4dd5508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a796ae7f-bccd-4f3d-b7df-0055c6f3936f}, !- Handle
  {82211278-585d-4c44-a4b2-51c06661bc15}, !- Name
  {ea56c9f9-35d1-427d-93f9-4ca0b4dd5508}, !- Source Object
  3,                                      !- Outlet Port
  {d5e78706-1e12-4a53-a07c-2e6ab45e6f29}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {28eba8fd-0a24-4794-a7c0-0bdc108013e3}, !- Handle
  Node 216,                               !- Name
  {e7026be5-284b-421f-a12e-3d9d6e434f7e}, !- Inlet Port
  {e0c2c0da-ee8d-4554-95f6-97c0a9d78e25}; !- Outlet Port

OS:Connection,
  {e7026be5-284b-421f-a12e-3d9d6e434f7e}, !- Handle
  {ab9f6f74-bd2a-4581-8a9c-a5bea7318a4b}, !- Name
  {2e81131b-1ae6-4e98-b66d-e7b7670bc940}, !- Source Object
  6,                                      !- Outlet Port
  {28eba8fd-0a24-4794-a7c0-0bdc108013e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c2c0da-ee8d-4554-95f6-97c0a9d78e25}, !- Handle
  {650f0751-4468-422b-bc4d-192d010317e6}, !- Name
  {28eba8fd-0a24-4794-a7c0-0bdc108013e3}, !- Source Object
  3,                                      !- Outlet Port
  {b540357c-7ffc-4fe9-ae84-bd37b29b1f92}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f7046cf0-eedf-41f4-b6f4-96f2aee0c81f}, !- Handle
  Node 217,                               !- Name
  {15fad4a3-eb01-4960-b84a-356c7f396f1a}, !- Inlet Port
  {a2574f4f-7505-4396-8a40-35831b3d6889}; !- Outlet Port

OS:Connection,
  {15fad4a3-eb01-4960-b84a-356c7f396f1a}, !- Handle
  {f8a344b1-1ddd-4162-83dc-ec01d3d04286}, !- Name
  {b0c223c5-dc99-4cd7-a664-ab672ddfa54e}, !- Source Object
  9,                                      !- Outlet Port
  {f7046cf0-eedf-41f4-b6f4-96f2aee0c81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2574f4f-7505-4396-8a40-35831b3d6889}, !- Handle
  {554eda0e-0bf6-46c2-b6df-1b629f8d72bd}, !- Name
  {f7046cf0-eedf-41f4-b6f4-96f2aee0c81f}, !- Source Object
  3,                                      !- Outlet Port
  {2e81131b-1ae6-4e98-b66d-e7b7670bc940}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {72a6117e-c10f-4c39-8f35-fb3645ca639a}, !- Handle
  Node 218,                               !- Name
  {87432e3a-24af-43b5-ba15-30a0bf4ae99a}, !- Inlet Port
  {c1a4d6bd-2acf-4e36-afb6-3b44e71e3399}; !- Outlet Port

OS:Connection,
  {da6ade8b-8cd7-4609-a85f-a3c04f147c18}, !- Handle
  {1b1fc468-444e-45f7-b214-1b2865c6c16d}, !- Name
  {b98f3a0a-919d-48e4-b45f-30c49dc1d0e2}, !- Source Object
  3,                                      !- Outlet Port
  {24d6d9e9-ee5c-455b-b8d5-dbef729750b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {87432e3a-24af-43b5-ba15-30a0bf4ae99a}, !- Handle
  {d60d948e-18cd-4d35-91af-399d06962d2c}, !- Name
  {24d6d9e9-ee5c-455b-b8d5-dbef729750b5}, !- Source Object
  5,                                      !- Outlet Port
  {72a6117e-c10f-4c39-8f35-fb3645ca639a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a4d6bd-2acf-4e36-afb6-3b44e71e3399}, !- Handle
  {259d1b31-fc15-4f0f-b9a0-269039218710}, !- Name
  {72a6117e-c10f-4c39-8f35-fb3645ca639a}, !- Source Object
  3,                                      !- Outlet Port
  {b0c223c5-dc99-4cd7-a664-ab672ddfa54e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {27a2eb47-62ab-4af8-9247-ae9b246e7286}, !- Handle
  T SW Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {7e36f516-9eab-4dba-87a5-02514409c6fc}, !- Inlet Air Node Name
  {7c5be345-f97f-4082-a102-63f2c2eb8764}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f29b4a6-cb46-4705-b4df-bed98b438e0f}, !- Handle
  Node 219,                               !- Name
  {3a4a8027-0139-4879-8656-429768e8a470}, !- Inlet Port
  {082aa56a-98e4-4230-8e03-b72c58dc8a2e}; !- Outlet Port

OS:Connection,
  {5159343b-760c-4071-a90a-dd08aaf78fff}, !- Handle
  {af6eba00-007e-422d-8658-c796a5ff5729}, !- Name
  {e3673961-10b1-450d-b67c-c0892e9d8f39}, !- Source Object
  3,                                      !- Outlet Port
  {6150e0b3-570c-4fa6-9551-ff41aac80ec6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a4a8027-0139-4879-8656-429768e8a470}, !- Handle
  {f0c9a5a0-de5f-4f71-82bc-7b2340f41c6e}, !- Name
  {d3645845-298d-4436-a374-f21f5c60851d}, !- Source Object
  12,                                     !- Outlet Port
  {0f29b4a6-cb46-4705-b4df-bed98b438e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082aa56a-98e4-4230-8e03-b72c58dc8a2e}, !- Handle
  {56f0ceab-f0d5-43fa-a1d7-02e458cf9459}, !- Name
  {0f29b4a6-cb46-4705-b4df-bed98b438e0f}, !- Source Object
  3,                                      !- Outlet Port
  {6f074dab-937d-4e26-aae2-ab0b71076e84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e36f516-9eab-4dba-87a5-02514409c6fc}, !- Handle
  {c81d5fe3-d7c7-4c32-95e9-ab487ed710c6}, !- Name
  {3f56d3f0-d19f-4053-a4d0-2b05669bf912}, !- Source Object
  3,                                      !- Outlet Port
  {27a2eb47-62ab-4af8-9247-ae9b246e7286}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c5be345-f97f-4082-a102-63f2c2eb8764}, !- Handle
  {3dad8950-e059-48a0-a8fa-a5f64fad493d}, !- Name
  {27a2eb47-62ab-4af8-9247-ae9b246e7286}, !- Source Object
  4,                                      !- Outlet Port
  {e3673961-10b1-450d-b67c-c0892e9d8f39}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a51320dd-bd6b-4d1a-9db9-64494e7966a0}, !- Handle
  T NW Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0c03097a-6ced-45f7-a4f9-bd3aef6c03c6}, !- Supply Side Inlet Node Name
  {efe511e8-c8fa-434c-9eab-923b190c8bd8}, !- Demand Side Outlet Node Name
  {4f834046-7fd7-4181-9de6-665c0d9a2499}, !- Demand Side Inlet Node A
  {0c15d011-466d-443c-a6ce-a70e55be1f7a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {3127357f-ca8b-4253-9123-f38f15610d7f}, !- Handle
  Node 220,                               !- Name
  {0c03097a-6ced-45f7-a4f9-bd3aef6c03c6}, !- Inlet Port
  {bea3aecf-3cc8-4bb8-8f56-c3a05bfa4361}; !- Outlet Port

OS:Node,
  {e4d5c6c8-a610-4ccc-8036-23789847e0b5}, !- Handle
  Node 221,                               !- Name
  {bdd22031-c60f-4dc1-bf6b-41fc3879af10}, !- Inlet Port
  {0c15d011-466d-443c-a6ce-a70e55be1f7a}; !- Outlet Port

OS:Connection,
  {0c03097a-6ced-45f7-a4f9-bd3aef6c03c6}, !- Handle
  {55b70c52-9e06-4866-91ef-edf0c4964c57}, !- Name
  {a51320dd-bd6b-4d1a-9db9-64494e7966a0}, !- Source Object
  8,                                      !- Outlet Port
  {3127357f-ca8b-4253-9123-f38f15610d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c15d011-466d-443c-a6ce-a70e55be1f7a}, !- Handle
  {ab196cc7-26fd-4910-9ddf-b37388515195}, !- Name
  {e4d5c6c8-a610-4ccc-8036-23789847e0b5}, !- Source Object
  3,                                      !- Outlet Port
  {a51320dd-bd6b-4d1a-9db9-64494e7966a0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {35c7f0e5-a6a5-4229-8ec2-39f3006b8568}, !- Handle
  Node 222,                               !- Name
  {4f834046-7fd7-4181-9de6-665c0d9a2499}, !- Inlet Port
  {58188276-b91c-4283-92ec-705201c96bee}; !- Outlet Port

OS:Node,
  {9f9ff308-d712-4f92-a03e-15acd4c2e814}, !- Handle
  Node 223,                               !- Name
  {b828c681-36f8-4632-8ce0-1323d7ead14f}, !- Inlet Port
  {efe511e8-c8fa-434c-9eab-923b190c8bd8}; !- Outlet Port

OS:Node,
  {5272b767-298b-44bc-b2c1-0fcd9abf3215}, !- Handle
  Node 224,                               !- Name
  {0a5c8ac6-85ac-41cb-8de7-d1cb668229d2}, !- Inlet Port
  {2800869b-2da8-427f-8615-8ca24393a40b}; !- Outlet Port

OS:Connection,
  {4f834046-7fd7-4181-9de6-665c0d9a2499}, !- Handle
  {2cadf4cb-7ea4-4473-85b9-8a995a31b4c8}, !- Name
  {a51320dd-bd6b-4d1a-9db9-64494e7966a0}, !- Source Object
  10,                                     !- Outlet Port
  {35c7f0e5-a6a5-4229-8ec2-39f3006b8568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe511e8-c8fa-434c-9eab-923b190c8bd8}, !- Handle
  {0ee07c06-74d3-47df-8e6c-48ecdd92c7bf}, !- Name
  {9f9ff308-d712-4f92-a03e-15acd4c2e814}, !- Source Object
  3,                                      !- Outlet Port
  {a51320dd-bd6b-4d1a-9db9-64494e7966a0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bc549bfa-0d33-4690-ab50-d216d4d2884f}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {58188276-b91c-4283-92ec-705201c96bee}, !- Inlet Node Name
  {bae3e2a8-21ca-4863-8a1e-12f44561622a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6afab521-c19f-4b7c-805e-2d51029f4aee}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {b828c681-36f8-4632-8ce0-1323d7ead14f}, !- Outlet Node Name
  {274adf8f-8ff9-47ce-afe6-555a0144e007}; !- Inlet Node Name 1

OS:Connection,
  {58188276-b91c-4283-92ec-705201c96bee}, !- Handle
  {8a6103e8-c8ef-4307-9ade-ab9bbb954297}, !- Name
  {35c7f0e5-a6a5-4229-8ec2-39f3006b8568}, !- Source Object
  3,                                      !- Outlet Port
  {bc549bfa-0d33-4690-ab50-d216d4d2884f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b828c681-36f8-4632-8ce0-1323d7ead14f}, !- Handle
  {12886321-3b43-41cb-a93c-5980a3be4cb0}, !- Name
  {6afab521-c19f-4b7c-805e-2d51029f4aee}, !- Source Object
  2,                                      !- Outlet Port
  {9f9ff308-d712-4f92-a03e-15acd4c2e814}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e2a575cb-10ca-4d10-8e0e-a96a55cf68d0}, !- Handle
  {a51320dd-bd6b-4d1a-9db9-64494e7966a0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {173290b4-ca80-438e-8f7d-2d1e978f92ae}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ed97e7f3-1fff-4d5f-b37f-99ec388750d9}, !- Control Zone Name
  {e4d5c6c8-a610-4ccc-8036-23789847e0b5}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {0739fb9f-0d1f-4fdc-9202-ab5e3f98ea50}, !- Handle
  T NW Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e552167f-c0b9-41dc-99fc-0b92490bdace}, !- Air Inlet Node Name
  {bdd22031-c60f-4dc1-bf6b-41fc3879af10}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d4e8a161-a200-4ca7-a041-23ae568b2abb}, !- Handle
  T NW Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7c3e7a85-8fe0-4ad4-a400-dc659573952c}, !- Air Inlet Node Name
  {6a73aab7-dff9-41ae-9beb-09aee44eb1a5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {55103aac-5dcb-43d5-a9fa-4b87bdce4109}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {55103aac-5dcb-43d5-a9fa-4b87bdce4109}, !- Handle
  Curve Cubic 17,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e054c612-9280-4163-8e92-bcff2449098a}, !- Handle
  T NW Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cd39a863-8323-4dbb-9c4e-14bd37c5cd78}, !- Air Inlet Node Name
  {e17946ab-a0ec-4772-8cf1-c0396b525a6a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {423b34f0-cebd-41f9-b3f4-45a5913b3693}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {37ffe64d-c6d4-4e1d-879b-943f5ecd01a1}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb42b339-49da-4de3-823b-e8b74c20101f}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7a38e2eb-eb68-47c6-9991-6dbd8a636a4e}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4b658d39-dcc9-4c2d-8f85-4ed49056fe29}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {875a2940-f6ef-4ae0-8b43-b9c28a6ebf8a}, !- Handle
  T NW Apartment ZN SAC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d01037b0-25f1-493f-9a6c-60dc4c0ab045}, !- Air Inlet Node Name
  {43c4d5d5-4d8d-4a92-b639-1acdd2fd2162}, !- Air Outlet Node Name
  {186fa7d5-5004-4ef4-bf3a-d90bdaf1e5ec}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3e888bd7-d61b-4596-bddd-6edd903cd934}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b9252d6-50e7-4358-affe-3c489d63d328}, !- Energy Input Ratio Function of Temperature Curve Name
  {54d1f7c3-82c6-4a2d-8b35-b3f5c7608acc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {67b13749-f8ff-4ea7-a176-a31279686d0f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {0e1a1146-a795-4f04-b81c-0119b778f1d4}, !- Handle
  T NW Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d1662d81-173c-4608-8642-9faad00c5f81}, !- Maximum Fraction of Outdoor Air Schedule Name
  {cc4382e4-c961-4992-9d0e-f4b6c4d7a606}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cc4382e4-c961-4992-9d0e-f4b6c4d7a606}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {45e437d3-024b-4309-b3db-734b83ebfc17}, !- Handle
  T NW Apartment ZN SAC OA Sys,           !- Name
  {0e1a1146-a795-4f04-b81c-0119b778f1d4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {022d2569-8aa6-4c22-b7bd-4552e7c635e6}, !- Mixed Air Node Name
  {2bbed366-bc26-48d5-a41c-246438609b1d}, !- Outdoor Air Stream Node Name
  {4493636b-fa0a-4b86-adf9-c878af8ecb2d}, !- Relief Air Stream Node Name
  {bea3aecf-3cc8-4bb8-8f56-c3a05bfa4361}; !- Return Air Stream Node Name

OS:Node,
  {0bf055f5-686e-4f76-a63c-2de33ec31d3a}, !- Handle
  Node 225,                               !- Name
  ,                                       !- Inlet Port
  {2bbed366-bc26-48d5-a41c-246438609b1d}; !- Outlet Port

OS:Connection,
  {2bbed366-bc26-48d5-a41c-246438609b1d}, !- Handle
  {652c33fd-f821-48d0-ab8e-262d267817e7}, !- Name
  {0bf055f5-686e-4f76-a63c-2de33ec31d3a}, !- Source Object
  3,                                      !- Outlet Port
  {45e437d3-024b-4309-b3db-734b83ebfc17}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {070f4a11-7ba0-4bad-b38a-3b828884d95e}, !- Handle
  Node 226,                               !- Name
  {4493636b-fa0a-4b86-adf9-c878af8ecb2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4493636b-fa0a-4b86-adf9-c878af8ecb2d}, !- Handle
  {92392534-aaec-4132-8f3c-abbb5a7a00e7}, !- Name
  {45e437d3-024b-4309-b3db-734b83ebfc17}, !- Source Object
  7,                                      !- Outlet Port
  {070f4a11-7ba0-4bad-b38a-3b828884d95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd22031-c60f-4dc1-bf6b-41fc3879af10}, !- Handle
  {cbde4d46-d1d0-4145-82a5-f9ff6a98dd39}, !- Name
  {0739fb9f-0d1f-4fdc-9202-ab5e3f98ea50}, !- Source Object
  9,                                      !- Outlet Port
  {e4d5c6c8-a610-4ccc-8036-23789847e0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df63a519-00ae-441b-b989-0a6504215f79}, !- Handle
  Node 227,                               !- Name
  {e17946ab-a0ec-4772-8cf1-c0396b525a6a}, !- Inlet Port
  {e552167f-c0b9-41dc-99fc-0b92490bdace}; !- Outlet Port

OS:Connection,
  {e17946ab-a0ec-4772-8cf1-c0396b525a6a}, !- Handle
  {41d626ab-f32d-4398-a318-3bacef374874}, !- Name
  {e054c612-9280-4163-8e92-bcff2449098a}, !- Source Object
  6,                                      !- Outlet Port
  {df63a519-00ae-441b-b989-0a6504215f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e552167f-c0b9-41dc-99fc-0b92490bdace}, !- Handle
  {2101dfa4-1bbf-4649-972f-a93a53ad14ef}, !- Name
  {df63a519-00ae-441b-b989-0a6504215f79}, !- Source Object
  3,                                      !- Outlet Port
  {0739fb9f-0d1f-4fdc-9202-ab5e3f98ea50}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0881b9e1-f08c-42d9-bfa8-78ed6334205f}, !- Handle
  Node 228,                               !- Name
  {6a73aab7-dff9-41ae-9beb-09aee44eb1a5}, !- Inlet Port
  {cd39a863-8323-4dbb-9c4e-14bd37c5cd78}; !- Outlet Port

OS:Connection,
  {6a73aab7-dff9-41ae-9beb-09aee44eb1a5}, !- Handle
  {35565286-d4d9-49d2-94b4-2a4b3b8955ac}, !- Name
  {d4e8a161-a200-4ca7-a041-23ae568b2abb}, !- Source Object
  6,                                      !- Outlet Port
  {0881b9e1-f08c-42d9-bfa8-78ed6334205f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd39a863-8323-4dbb-9c4e-14bd37c5cd78}, !- Handle
  {e347d5ba-57d8-47f1-9d1b-75a19cb22da0}, !- Name
  {0881b9e1-f08c-42d9-bfa8-78ed6334205f}, !- Source Object
  3,                                      !- Outlet Port
  {e054c612-9280-4163-8e92-bcff2449098a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6af16b74-896a-413e-be35-5c1edad5416f}, !- Handle
  Node 229,                               !- Name
  {43c4d5d5-4d8d-4a92-b639-1acdd2fd2162}, !- Inlet Port
  {7c3e7a85-8fe0-4ad4-a400-dc659573952c}; !- Outlet Port

OS:Connection,
  {43c4d5d5-4d8d-4a92-b639-1acdd2fd2162}, !- Handle
  {963694b4-5c76-4f62-805d-6434fb9e3ac3}, !- Name
  {875a2940-f6ef-4ae0-8b43-b9c28a6ebf8a}, !- Source Object
  9,                                      !- Outlet Port
  {6af16b74-896a-413e-be35-5c1edad5416f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c3e7a85-8fe0-4ad4-a400-dc659573952c}, !- Handle
  {ee65f1e3-fa21-468b-b6bd-882620e7a7ff}, !- Name
  {6af16b74-896a-413e-be35-5c1edad5416f}, !- Source Object
  3,                                      !- Outlet Port
  {d4e8a161-a200-4ca7-a041-23ae568b2abb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e6050a8d-4352-48a3-858c-56e7580400f6}, !- Handle
  Node 230,                               !- Name
  {022d2569-8aa6-4c22-b7bd-4552e7c635e6}, !- Inlet Port
  {d01037b0-25f1-493f-9a6c-60dc4c0ab045}; !- Outlet Port

OS:Connection,
  {bea3aecf-3cc8-4bb8-8f56-c3a05bfa4361}, !- Handle
  {5ec2eca9-d61d-4339-84bf-6ffdb718ed40}, !- Name
  {3127357f-ca8b-4253-9123-f38f15610d7f}, !- Source Object
  3,                                      !- Outlet Port
  {45e437d3-024b-4309-b3db-734b83ebfc17}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {022d2569-8aa6-4c22-b7bd-4552e7c635e6}, !- Handle
  {c50350a5-477d-4acb-a21d-59fc7dd90137}, !- Name
  {45e437d3-024b-4309-b3db-734b83ebfc17}, !- Source Object
  5,                                      !- Outlet Port
  {e6050a8d-4352-48a3-858c-56e7580400f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01037b0-25f1-493f-9a6c-60dc4c0ab045}, !- Handle
  {6361a42d-28e8-4215-a547-5d963298bfbd}, !- Name
  {e6050a8d-4352-48a3-858c-56e7580400f6}, !- Source Object
  3,                                      !- Outlet Port
  {875a2940-f6ef-4ae0-8b43-b9c28a6ebf8a}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {70deda86-6e7b-48c6-9901-49a042da06b3}, !- Handle
  T NW Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {bae3e2a8-21ca-4863-8a1e-12f44561622a}, !- Inlet Air Node Name
  {0a5c8ac6-85ac-41cb-8de7-d1cb668229d2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a5b2bbe-8d97-4ae6-a1d5-64b6e65f88bf}, !- Handle
  Node 231,                               !- Name
  {b1e5bad9-8e9e-4715-a563-2cee6f31290d}, !- Inlet Port
  {274adf8f-8ff9-47ce-afe6-555a0144e007}; !- Outlet Port

OS:Connection,
  {2800869b-2da8-427f-8615-8ca24393a40b}, !- Handle
  {74af09f1-54c2-49a7-a910-6b4d6bea85b2}, !- Name
  {5272b767-298b-44bc-b2c1-0fcd9abf3215}, !- Source Object
  3,                                      !- Outlet Port
  {c91ad2b8-f8d1-4a0b-a885-1a59b7cd4ad8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1e5bad9-8e9e-4715-a563-2cee6f31290d}, !- Handle
  {a8875ea8-c120-4312-b3b7-22cd74e449a6}, !- Name
  {ed97e7f3-1fff-4d5f-b37f-99ec388750d9}, !- Source Object
  12,                                     !- Outlet Port
  {8a5b2bbe-8d97-4ae6-a1d5-64b6e65f88bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {274adf8f-8ff9-47ce-afe6-555a0144e007}, !- Handle
  {e5827763-5a94-44f0-9e8a-35726ef28e2d}, !- Name
  {8a5b2bbe-8d97-4ae6-a1d5-64b6e65f88bf}, !- Source Object
  3,                                      !- Outlet Port
  {6afab521-c19f-4b7c-805e-2d51029f4aee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bae3e2a8-21ca-4863-8a1e-12f44561622a}, !- Handle
  {55a980fe-9a12-427f-b653-fa95fa87ef75}, !- Name
  {bc549bfa-0d33-4690-ab50-d216d4d2884f}, !- Source Object
  3,                                      !- Outlet Port
  {70deda86-6e7b-48c6-9901-49a042da06b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a5c8ac6-85ac-41cb-8de7-d1cb668229d2}, !- Handle
  {59db34e8-4565-4e97-aab3-6a87b1da3f3e}, !- Name
  {70deda86-6e7b-48c6-9901-49a042da06b3}, !- Source Object
  4,                                      !- Outlet Port
  {5272b767-298b-44bc-b2c1-0fcd9abf3215}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {67cd5413-330a-4899-8a15-c90abe913059}, !- Handle
  T SE Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bb14070f-3627-456a-9452-e39263d15faf}, !- Supply Side Inlet Node Name
  {b94dcfa5-45c7-4180-ad44-b3cf4189ec38}, !- Demand Side Outlet Node Name
  {c324da6f-db34-403f-95b8-043ac990b3f8}, !- Demand Side Inlet Node A
  {550c1990-1fe2-4c0c-8724-9d1d90f1b571}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {9f636c14-2302-40d2-8af3-1b08a7a2690a}, !- Handle
  Node 232,                               !- Name
  {bb14070f-3627-456a-9452-e39263d15faf}, !- Inlet Port
  {ee399acb-2ee3-442a-815e-eef16341e72a}; !- Outlet Port

OS:Node,
  {0a7c6308-b2f7-4c3c-b877-e22b310a57d2}, !- Handle
  Node 233,                               !- Name
  {f915fc1f-46ae-4b5c-9dfc-50b2ce9c03da}, !- Inlet Port
  {550c1990-1fe2-4c0c-8724-9d1d90f1b571}; !- Outlet Port

OS:Connection,
  {bb14070f-3627-456a-9452-e39263d15faf}, !- Handle
  {7ef3df51-5ddb-4717-8587-899140dbde6c}, !- Name
  {67cd5413-330a-4899-8a15-c90abe913059}, !- Source Object
  8,                                      !- Outlet Port
  {9f636c14-2302-40d2-8af3-1b08a7a2690a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550c1990-1fe2-4c0c-8724-9d1d90f1b571}, !- Handle
  {00e084f6-7d1f-492a-bc62-ca0ca188e3ce}, !- Name
  {0a7c6308-b2f7-4c3c-b877-e22b310a57d2}, !- Source Object
  3,                                      !- Outlet Port
  {67cd5413-330a-4899-8a15-c90abe913059}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1ebc14c4-62e7-4c4b-a9f2-d93a08b4b704}, !- Handle
  Node 234,                               !- Name
  {c324da6f-db34-403f-95b8-043ac990b3f8}, !- Inlet Port
  {1fb6d5d5-9e0e-4e82-b69d-9707bfc454dd}; !- Outlet Port

OS:Node,
  {b13b1377-b62e-4bf3-b107-1be093255115}, !- Handle
  Node 235,                               !- Name
  {65c74d9b-d034-41b2-8e77-74f20ff9ba65}, !- Inlet Port
  {b94dcfa5-45c7-4180-ad44-b3cf4189ec38}; !- Outlet Port

OS:Node,
  {ddd6b9b6-ae8b-436f-93dc-92fefe7f06de}, !- Handle
  Node 236,                               !- Name
  {8380f2af-83b2-4070-a8c8-3cfbd4e3b036}, !- Inlet Port
  {14103916-d178-48d8-9065-3f9bf53c1181}; !- Outlet Port

OS:Connection,
  {c324da6f-db34-403f-95b8-043ac990b3f8}, !- Handle
  {2acd0aeb-7d01-49f4-b0ff-bcb0763e5bc9}, !- Name
  {67cd5413-330a-4899-8a15-c90abe913059}, !- Source Object
  10,                                     !- Outlet Port
  {1ebc14c4-62e7-4c4b-a9f2-d93a08b4b704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b94dcfa5-45c7-4180-ad44-b3cf4189ec38}, !- Handle
  {89c52137-c433-4749-881b-a12a84ee7f1a}, !- Name
  {b13b1377-b62e-4bf3-b107-1be093255115}, !- Source Object
  3,                                      !- Outlet Port
  {67cd5413-330a-4899-8a15-c90abe913059}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c350750-a053-4192-88c7-9de7b14833e5}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {1fb6d5d5-9e0e-4e82-b69d-9707bfc454dd}, !- Inlet Node Name
  {04d72ea6-318a-4b18-a49a-1fdbc5181b43}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e97101ff-b3ad-4fce-92cf-b8e7039021d1}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {65c74d9b-d034-41b2-8e77-74f20ff9ba65}, !- Outlet Node Name
  {82757d59-b264-450e-9c67-d4d97b199f92}; !- Inlet Node Name 1

OS:Connection,
  {1fb6d5d5-9e0e-4e82-b69d-9707bfc454dd}, !- Handle
  {fb91e7e5-89d7-4e3f-865e-3701d7c248cd}, !- Name
  {1ebc14c4-62e7-4c4b-a9f2-d93a08b4b704}, !- Source Object
  3,                                      !- Outlet Port
  {2c350750-a053-4192-88c7-9de7b14833e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c74d9b-d034-41b2-8e77-74f20ff9ba65}, !- Handle
  {f796c340-40f9-4da9-8f07-0bfc67390e48}, !- Name
  {e97101ff-b3ad-4fce-92cf-b8e7039021d1}, !- Source Object
  2,                                      !- Outlet Port
  {b13b1377-b62e-4bf3-b107-1be093255115}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7aa8e1eb-db8d-4c04-8d30-008ebec1433d}, !- Handle
  {67cd5413-330a-4899-8a15-c90abe913059}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {b6019acb-87aa-41f2-9684-4d2ad1e1fe87}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {35ea54da-3791-4bce-ae9b-c0873946b3c1}, !- Control Zone Name
  {0a7c6308-b2f7-4c3c-b877-e22b310a57d2}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {2d5b124c-8020-4ee3-b028-75fc4bc077ef}, !- Handle
  T SE Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5fe0ac6d-2a66-44b8-acfb-dd75ee7844a0}, !- Air Inlet Node Name
  {f915fc1f-46ae-4b5c-9dfc-50b2ce9c03da}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {12a878fd-87a6-49ae-a274-e82ceac75256}, !- Handle
  T SE Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {682049a9-b50e-4ef2-82f3-b7d79bf2321c}, !- Air Inlet Node Name
  {efe8ccbe-b2d6-40cc-9df5-bacdfffa5da2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {68bea735-2a4b-438a-820e-84d95d680bb3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {68bea735-2a4b-438a-820e-84d95d680bb3}, !- Handle
  Curve Cubic 18,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {eb496a9a-4c81-40e8-b186-739c10318fb4}, !- Handle
  T SE Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {80a8b82e-2d92-49ea-bee5-74b688722319}, !- Air Inlet Node Name
  {2fd90c40-b44f-43e0-b355-ef22de5dece3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {f42c9de7-5fea-4b08-935d-1b6b08547a2f}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {186a7ee0-51da-4feb-aee5-a84953225cfb}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb5a4b48-4372-489f-bf0b-eafc4d41048f}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0e0c51ad-854a-4dba-a6b2-fb6eb7b44296}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8c731913-923f-4f9a-87af-35475411ddeb}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {2ea91861-5018-423d-a365-61c66f6d6f83}, !- Handle
  T SE Apartment ZN SAC 1spd DX AC Clg Coil 19kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {108becd4-798b-4e7b-b05e-e470107975e7}, !- Air Inlet Node Name
  {083d0253-f9e5-4915-b1b1-f96b35fadd1d}, !- Air Outlet Node Name
  {58a2d603-1889-4493-9429-023f66779e01}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4135efae-71dd-40ba-825c-eb50e94ca838}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b63f8bb6-8902-4126-855f-c49c18fb1842}, !- Energy Input Ratio Function of Temperature Curve Name
  {e94faaf9-c53b-47fe-9a88-c47074c337c4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {20614705-dbcd-45a7-9680-987410a76014}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8b500aef-ed65-4532-85d1-b9bd7229c619}, !- Handle
  T SE Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5e69b706-049f-43e0-b39b-7f2763569b95}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0dcabab1-63a0-4201-954d-7e5cd8670fc3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0dcabab1-63a0-4201-954d-7e5cd8670fc3}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f54dc2d0-8097-4020-8035-ebc1be3495b4}, !- Handle
  T SE Apartment ZN SAC OA Sys,           !- Name
  {8b500aef-ed65-4532-85d1-b9bd7229c619}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {16609238-ea44-45a1-9d80-043ef3d26b4a}, !- Mixed Air Node Name
  {e61a7052-3340-40a4-ae87-27d1bada9117}, !- Outdoor Air Stream Node Name
  {6721b914-431c-4492-af9b-ca77866ff756}, !- Relief Air Stream Node Name
  {ee399acb-2ee3-442a-815e-eef16341e72a}; !- Return Air Stream Node Name

OS:Node,
  {350a4b31-605d-4534-8956-f7e82f76ed98}, !- Handle
  Node 237,                               !- Name
  ,                                       !- Inlet Port
  {e61a7052-3340-40a4-ae87-27d1bada9117}; !- Outlet Port

OS:Connection,
  {e61a7052-3340-40a4-ae87-27d1bada9117}, !- Handle
  {9620544e-fbf8-4a95-b160-a1ca26c2c448}, !- Name
  {350a4b31-605d-4534-8956-f7e82f76ed98}, !- Source Object
  3,                                      !- Outlet Port
  {f54dc2d0-8097-4020-8035-ebc1be3495b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e9d23edd-83f1-491e-99ec-7952e211a53c}, !- Handle
  Node 238,                               !- Name
  {6721b914-431c-4492-af9b-ca77866ff756}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6721b914-431c-4492-af9b-ca77866ff756}, !- Handle
  {8e07a766-67bb-4604-bc84-93041ad28c91}, !- Name
  {f54dc2d0-8097-4020-8035-ebc1be3495b4}, !- Source Object
  7,                                      !- Outlet Port
  {e9d23edd-83f1-491e-99ec-7952e211a53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f915fc1f-46ae-4b5c-9dfc-50b2ce9c03da}, !- Handle
  {edb6e733-99ed-4357-ae91-7151948f2b01}, !- Name
  {2d5b124c-8020-4ee3-b028-75fc4bc077ef}, !- Source Object
  9,                                      !- Outlet Port
  {0a7c6308-b2f7-4c3c-b877-e22b310a57d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3545a60-6fd1-43e3-a81d-e472fb6883a7}, !- Handle
  Node 239,                               !- Name
  {2fd90c40-b44f-43e0-b355-ef22de5dece3}, !- Inlet Port
  {5fe0ac6d-2a66-44b8-acfb-dd75ee7844a0}; !- Outlet Port

OS:Connection,
  {2fd90c40-b44f-43e0-b355-ef22de5dece3}, !- Handle
  {b5d522bb-a60e-4b17-82e7-64765b490bcd}, !- Name
  {eb496a9a-4c81-40e8-b186-739c10318fb4}, !- Source Object
  6,                                      !- Outlet Port
  {f3545a60-6fd1-43e3-a81d-e472fb6883a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe0ac6d-2a66-44b8-acfb-dd75ee7844a0}, !- Handle
  {201fe25b-c142-461f-8499-952b1185c012}, !- Name
  {f3545a60-6fd1-43e3-a81d-e472fb6883a7}, !- Source Object
  3,                                      !- Outlet Port
  {2d5b124c-8020-4ee3-b028-75fc4bc077ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7db70ec8-a318-49ad-b67c-00cefc91a5f2}, !- Handle
  Node 240,                               !- Name
  {efe8ccbe-b2d6-40cc-9df5-bacdfffa5da2}, !- Inlet Port
  {80a8b82e-2d92-49ea-bee5-74b688722319}; !- Outlet Port

OS:Connection,
  {efe8ccbe-b2d6-40cc-9df5-bacdfffa5da2}, !- Handle
  {292fea38-6190-457e-8c6e-a42ed63ac63c}, !- Name
  {12a878fd-87a6-49ae-a274-e82ceac75256}, !- Source Object
  6,                                      !- Outlet Port
  {7db70ec8-a318-49ad-b67c-00cefc91a5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a8b82e-2d92-49ea-bee5-74b688722319}, !- Handle
  {31d6bb29-8240-4fc7-b683-2b96ce68bd46}, !- Name
  {7db70ec8-a318-49ad-b67c-00cefc91a5f2}, !- Source Object
  3,                                      !- Outlet Port
  {eb496a9a-4c81-40e8-b186-739c10318fb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b2b44e1d-fe72-499c-8d01-6e52ae98bb6a}, !- Handle
  Node 241,                               !- Name
  {083d0253-f9e5-4915-b1b1-f96b35fadd1d}, !- Inlet Port
  {682049a9-b50e-4ef2-82f3-b7d79bf2321c}; !- Outlet Port

OS:Connection,
  {083d0253-f9e5-4915-b1b1-f96b35fadd1d}, !- Handle
  {9b38731c-c233-4a88-9d4d-ef88c3244e4b}, !- Name
  {2ea91861-5018-423d-a365-61c66f6d6f83}, !- Source Object
  9,                                      !- Outlet Port
  {b2b44e1d-fe72-499c-8d01-6e52ae98bb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {682049a9-b50e-4ef2-82f3-b7d79bf2321c}, !- Handle
  {22ba19da-ce1c-479e-a1b4-f3a51ddde684}, !- Name
  {b2b44e1d-fe72-499c-8d01-6e52ae98bb6a}, !- Source Object
  3,                                      !- Outlet Port
  {12a878fd-87a6-49ae-a274-e82ceac75256}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {297114bd-11d2-43f5-999b-3ba905629edf}, !- Handle
  Node 242,                               !- Name
  {16609238-ea44-45a1-9d80-043ef3d26b4a}, !- Inlet Port
  {108becd4-798b-4e7b-b05e-e470107975e7}; !- Outlet Port

OS:Connection,
  {ee399acb-2ee3-442a-815e-eef16341e72a}, !- Handle
  {0207f13f-7039-4482-9d12-fb33035d65bf}, !- Name
  {9f636c14-2302-40d2-8af3-1b08a7a2690a}, !- Source Object
  3,                                      !- Outlet Port
  {f54dc2d0-8097-4020-8035-ebc1be3495b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {16609238-ea44-45a1-9d80-043ef3d26b4a}, !- Handle
  {e247c227-1cae-41a8-bbe1-bf114e92b4e6}, !- Name
  {f54dc2d0-8097-4020-8035-ebc1be3495b4}, !- Source Object
  5,                                      !- Outlet Port
  {297114bd-11d2-43f5-999b-3ba905629edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108becd4-798b-4e7b-b05e-e470107975e7}, !- Handle
  {051630ce-80bb-4c73-a604-1a55d51c0bbb}, !- Name
  {297114bd-11d2-43f5-999b-3ba905629edf}, !- Source Object
  3,                                      !- Outlet Port
  {2ea91861-5018-423d-a365-61c66f6d6f83}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e653f2da-520d-4e53-b02b-97e9813f6feb}, !- Handle
  T SE Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {04d72ea6-318a-4b18-a49a-1fdbc5181b43}, !- Inlet Air Node Name
  {8380f2af-83b2-4070-a8c8-3cfbd4e3b036}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b790b39e-2b44-40f5-b47e-1749be80b746}, !- Handle
  Node 243,                               !- Name
  {f94d08c6-d71d-4816-97e5-cc51472ef8e8}, !- Inlet Port
  {82757d59-b264-450e-9c67-d4d97b199f92}; !- Outlet Port

OS:Connection,
  {14103916-d178-48d8-9065-3f9bf53c1181}, !- Handle
  {498f4657-9d3d-42cf-bf99-36e8568eeaa5}, !- Name
  {ddd6b9b6-ae8b-436f-93dc-92fefe7f06de}, !- Source Object
  3,                                      !- Outlet Port
  {0970c69e-58bd-407b-a198-1cb015682180}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f94d08c6-d71d-4816-97e5-cc51472ef8e8}, !- Handle
  {02982b65-4329-40c5-b5f1-54bc78b6bf1b}, !- Name
  {35ea54da-3791-4bce-ae9b-c0873946b3c1}, !- Source Object
  12,                                     !- Outlet Port
  {b790b39e-2b44-40f5-b47e-1749be80b746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82757d59-b264-450e-9c67-d4d97b199f92}, !- Handle
  {ae5e155c-e2ed-4408-9d82-b11190192049}, !- Name
  {b790b39e-2b44-40f5-b47e-1749be80b746}, !- Source Object
  3,                                      !- Outlet Port
  {e97101ff-b3ad-4fce-92cf-b8e7039021d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04d72ea6-318a-4b18-a49a-1fdbc5181b43}, !- Handle
  {2a14c8d0-d3f0-41b9-8769-592fd08330cb}, !- Name
  {2c350750-a053-4192-88c7-9de7b14833e5}, !- Source Object
  3,                                      !- Outlet Port
  {e653f2da-520d-4e53-b02b-97e9813f6feb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8380f2af-83b2-4070-a8c8-3cfbd4e3b036}, !- Handle
  {89f620aa-294e-4389-81c1-6fb72c30b08c}, !- Name
  {e653f2da-520d-4e53-b02b-97e9813f6feb}, !- Source Object
  4,                                      !- Outlet Port
  {ddd6b9b6-ae8b-436f-93dc-92fefe7f06de}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ff7fffd9-5388-42fb-93d1-ff46e17a5365}, !- Handle
  T NE Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a434cad9-b795-45cb-b90c-37ea237ffe40}, !- Supply Side Inlet Node Name
  {e129781b-43c4-405b-97da-d3f187cc60a2}, !- Demand Side Outlet Node Name
  {8375e899-0dd7-4207-83ff-c80ce2577b7e}, !- Demand Side Inlet Node A
  {9a7e99ca-1289-46cc-aa1f-5cd4ded1ab5c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {36f79cbb-89d4-47a2-9256-a71302c7cc74}, !- Handle
  Node 244,                               !- Name
  {a434cad9-b795-45cb-b90c-37ea237ffe40}, !- Inlet Port
  {5e80b707-0e97-4708-991a-fca8e7ae59df}; !- Outlet Port

OS:Node,
  {04e8846c-aafd-422f-b29a-bd35ee83a71a}, !- Handle
  Node 245,                               !- Name
  {0f73a38c-8cb3-429b-9bc1-5981419bceb0}, !- Inlet Port
  {9a7e99ca-1289-46cc-aa1f-5cd4ded1ab5c}; !- Outlet Port

OS:Connection,
  {a434cad9-b795-45cb-b90c-37ea237ffe40}, !- Handle
  {53a4d729-f669-46a7-8cf5-ad02152e05d6}, !- Name
  {ff7fffd9-5388-42fb-93d1-ff46e17a5365}, !- Source Object
  8,                                      !- Outlet Port
  {36f79cbb-89d4-47a2-9256-a71302c7cc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7e99ca-1289-46cc-aa1f-5cd4ded1ab5c}, !- Handle
  {b6219e4d-cd58-422c-92e3-1bed27e9badc}, !- Name
  {04e8846c-aafd-422f-b29a-bd35ee83a71a}, !- Source Object
  3,                                      !- Outlet Port
  {ff7fffd9-5388-42fb-93d1-ff46e17a5365}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f2bb07b2-4489-4cc7-8831-06c29444f910}, !- Handle
  Node 246,                               !- Name
  {8375e899-0dd7-4207-83ff-c80ce2577b7e}, !- Inlet Port
  {8198cd3c-682e-439f-9952-58988e3c03db}; !- Outlet Port

OS:Node,
  {12872528-6e48-41a8-81c5-952c18a01d7d}, !- Handle
  Node 247,                               !- Name
  {f990b4ba-77fb-43d7-9487-b2890cbec3ff}, !- Inlet Port
  {e129781b-43c4-405b-97da-d3f187cc60a2}; !- Outlet Port

OS:Node,
  {df83af0b-f394-48c4-9b14-019a6676ae59}, !- Handle
  Node 248,                               !- Name
  {95d56de3-a792-4af2-85b6-de8ee2029fcd}, !- Inlet Port
  {84eb61e0-5360-49cf-85fd-3419a13b75ee}; !- Outlet Port

OS:Connection,
  {8375e899-0dd7-4207-83ff-c80ce2577b7e}, !- Handle
  {7d848ff9-9b17-4ba9-ac53-ab7191872dbe}, !- Name
  {ff7fffd9-5388-42fb-93d1-ff46e17a5365}, !- Source Object
  10,                                     !- Outlet Port
  {f2bb07b2-4489-4cc7-8831-06c29444f910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e129781b-43c4-405b-97da-d3f187cc60a2}, !- Handle
  {887ab534-0a54-4dcc-b8c7-e3e9b507f1c8}, !- Name
  {12872528-6e48-41a8-81c5-952c18a01d7d}, !- Source Object
  3,                                      !- Outlet Port
  {ff7fffd9-5388-42fb-93d1-ff46e17a5365}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {98f8d1ef-f9c3-45ca-ad47-bbe251fce2c7}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {8198cd3c-682e-439f-9952-58988e3c03db}, !- Inlet Node Name
  {dd7ce369-ce1f-40c4-a8e6-fafdb7fcf493}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {47de53ea-3e90-4c31-a316-72c8336527c3}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {f990b4ba-77fb-43d7-9487-b2890cbec3ff}, !- Outlet Node Name
  {063951fa-71af-4fe1-9a7e-8a092ec8eb5f}; !- Inlet Node Name 1

OS:Connection,
  {8198cd3c-682e-439f-9952-58988e3c03db}, !- Handle
  {ad6842b2-e227-4193-a900-24c3e116c26d}, !- Name
  {f2bb07b2-4489-4cc7-8831-06c29444f910}, !- Source Object
  3,                                      !- Outlet Port
  {98f8d1ef-f9c3-45ca-ad47-bbe251fce2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f990b4ba-77fb-43d7-9487-b2890cbec3ff}, !- Handle
  {4cd8f208-faea-47e4-a327-30a752628e9e}, !- Name
  {47de53ea-3e90-4c31-a316-72c8336527c3}, !- Source Object
  2,                                      !- Outlet Port
  {12872528-6e48-41a8-81c5-952c18a01d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e5c542f-97cb-4ea7-ae66-d20303d5fdaf}, !- Handle
  {ff7fffd9-5388-42fb-93d1-ff46e17a5365}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {c00b0654-0eb0-4437-9af9-9676bff90fc8}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1bd7483a-5922-4b57-b7f9-e77b20166d88}, !- Control Zone Name
  {04e8846c-aafd-422f-b29a-bd35ee83a71a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {89f1f313-a263-4094-8190-c2d7f3b519c5}, !- Handle
  T NE Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7ca97024-87ab-454d-9ce9-82bd84b6df08}, !- Air Inlet Node Name
  {0f73a38c-8cb3-429b-9bc1-5981419bceb0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {847d7c06-afce-4b3a-b13f-091996258c36}, !- Handle
  T NE Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0a8fde6f-b2bb-4d72-85b9-79189a30eb6c}, !- Air Inlet Node Name
  {9fa4b603-ec1d-4b69-9cae-65a23d975791}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2b187589-fe40-43e2-94bb-5806e2b4f6b2}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {2b187589-fe40-43e2-94bb-5806e2b4f6b2}, !- Handle
  Curve Cubic 19,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {b41e4d97-8ac1-44f7-8811-aa0b0c2372b3}, !- Handle
  T NE Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {00655025-9c06-4db2-a224-0be8b861226d}, !- Air Inlet Node Name
  {75ff4d1d-904c-436d-8c75-201f16fe8ff0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {ae4ec79c-6f0b-43a4-8a47-701e765eea50}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8b68cec3-93d0-479f-9f6d-7fbecb04ef89}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc557fa7-a3c4-4b51-bbd9-5c30d558c239}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {985c994e-620d-43ce-804e-5bf1800151db}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f8c88738-fa0a-4718-88e5-61f43d478306}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {96308eaf-94e9-4dac-b6a6-4d37f1a432a1}, !- Handle
  T NE Apartment ZN SAC 1spd DX AC Clg Coil 11kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {48687994-881e-403a-8202-0d304184d380}, !- Air Inlet Node Name
  {0be0ce54-a66b-4500-a5d9-c91bb5e74663}, !- Air Outlet Node Name
  {116023b5-687d-411a-a569-124329f4c740}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68e7353b-5d0d-43fe-8c28-1169bde5d2f7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2762b876-be66-4be7-aa55-f6410839e6e6}, !- Energy Input Ratio Function of Temperature Curve Name
  {49ad8c5f-86c5-43c4-b2a4-82207278d914}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3e8d06d0-cfdc-4f15-ae20-c4274923656b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {55ce2125-205f-40ea-9653-917cc4550efe}, !- Handle
  T NE Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {69c97915-abea-47ce-8ad9-f689c9fdfcf2}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fe6271f9-7d4b-4f22-afc3-58510a716633}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fe6271f9-7d4b-4f22-afc3-58510a716633}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8281a460-5efb-429b-841d-83fdd4a66883}, !- Handle
  T NE Apartment ZN SAC OA Sys,           !- Name
  {55ce2125-205f-40ea-9653-917cc4550efe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b750b74a-1e2a-4219-9ada-c5d6e538c5f5}, !- Mixed Air Node Name
  {cb105d82-015b-4ed1-ab05-8625fd66ce32}, !- Outdoor Air Stream Node Name
  {727a3bba-52b6-44db-bafc-22ad92f39638}, !- Relief Air Stream Node Name
  {5e80b707-0e97-4708-991a-fca8e7ae59df}; !- Return Air Stream Node Name

OS:Node,
  {d8b68776-1976-405e-b4a7-7d688876deaf}, !- Handle
  Node 249,                               !- Name
  ,                                       !- Inlet Port
  {cb105d82-015b-4ed1-ab05-8625fd66ce32}; !- Outlet Port

OS:Connection,
  {cb105d82-015b-4ed1-ab05-8625fd66ce32}, !- Handle
  {d4e410cc-e2ea-4268-86cd-50b9d56385b5}, !- Name
  {d8b68776-1976-405e-b4a7-7d688876deaf}, !- Source Object
  3,                                      !- Outlet Port
  {8281a460-5efb-429b-841d-83fdd4a66883}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {415771a0-197f-4b02-8bdf-eaef0ddf72e9}, !- Handle
  Node 250,                               !- Name
  {727a3bba-52b6-44db-bafc-22ad92f39638}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {727a3bba-52b6-44db-bafc-22ad92f39638}, !- Handle
  {f14d7b47-8119-4de6-a5e0-8baba30b5204}, !- Name
  {8281a460-5efb-429b-841d-83fdd4a66883}, !- Source Object
  7,                                      !- Outlet Port
  {415771a0-197f-4b02-8bdf-eaef0ddf72e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f73a38c-8cb3-429b-9bc1-5981419bceb0}, !- Handle
  {10b0b469-2128-452f-9565-484bb2dfa5cb}, !- Name
  {89f1f313-a263-4094-8190-c2d7f3b519c5}, !- Source Object
  9,                                      !- Outlet Port
  {04e8846c-aafd-422f-b29a-bd35ee83a71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ca94e15-7bd7-4ffe-8c15-a3581d5a6536}, !- Handle
  Node 251,                               !- Name
  {75ff4d1d-904c-436d-8c75-201f16fe8ff0}, !- Inlet Port
  {7ca97024-87ab-454d-9ce9-82bd84b6df08}; !- Outlet Port

OS:Connection,
  {75ff4d1d-904c-436d-8c75-201f16fe8ff0}, !- Handle
  {138e1831-d699-4cd9-9c72-1b2c1772710c}, !- Name
  {b41e4d97-8ac1-44f7-8811-aa0b0c2372b3}, !- Source Object
  6,                                      !- Outlet Port
  {2ca94e15-7bd7-4ffe-8c15-a3581d5a6536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca97024-87ab-454d-9ce9-82bd84b6df08}, !- Handle
  {a827190a-af30-4620-ab98-9853b159831a}, !- Name
  {2ca94e15-7bd7-4ffe-8c15-a3581d5a6536}, !- Source Object
  3,                                      !- Outlet Port
  {89f1f313-a263-4094-8190-c2d7f3b519c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {31049710-f936-43a0-908b-50d44c38ecf9}, !- Handle
  Node 252,                               !- Name
  {9fa4b603-ec1d-4b69-9cae-65a23d975791}, !- Inlet Port
  {00655025-9c06-4db2-a224-0be8b861226d}; !- Outlet Port

OS:Connection,
  {9fa4b603-ec1d-4b69-9cae-65a23d975791}, !- Handle
  {8018f524-c4e3-411a-b8fa-082666be9ea6}, !- Name
  {847d7c06-afce-4b3a-b13f-091996258c36}, !- Source Object
  6,                                      !- Outlet Port
  {31049710-f936-43a0-908b-50d44c38ecf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00655025-9c06-4db2-a224-0be8b861226d}, !- Handle
  {15d15c0d-77b8-4bd1-8e77-588b3ceefd34}, !- Name
  {31049710-f936-43a0-908b-50d44c38ecf9}, !- Source Object
  3,                                      !- Outlet Port
  {b41e4d97-8ac1-44f7-8811-aa0b0c2372b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {281ff43e-6f29-4264-8508-771c198f085c}, !- Handle
  Node 253,                               !- Name
  {0be0ce54-a66b-4500-a5d9-c91bb5e74663}, !- Inlet Port
  {0a8fde6f-b2bb-4d72-85b9-79189a30eb6c}; !- Outlet Port

OS:Connection,
  {0be0ce54-a66b-4500-a5d9-c91bb5e74663}, !- Handle
  {390142e6-3ca5-41eb-aaf4-9975e506e970}, !- Name
  {96308eaf-94e9-4dac-b6a6-4d37f1a432a1}, !- Source Object
  9,                                      !- Outlet Port
  {281ff43e-6f29-4264-8508-771c198f085c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a8fde6f-b2bb-4d72-85b9-79189a30eb6c}, !- Handle
  {231765bc-e798-465e-a5b2-ec9aa153f44a}, !- Name
  {281ff43e-6f29-4264-8508-771c198f085c}, !- Source Object
  3,                                      !- Outlet Port
  {847d7c06-afce-4b3a-b13f-091996258c36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a805a1e1-5c8a-4aa9-a21e-d7631bd7f564}, !- Handle
  Node 254,                               !- Name
  {b750b74a-1e2a-4219-9ada-c5d6e538c5f5}, !- Inlet Port
  {48687994-881e-403a-8202-0d304184d380}; !- Outlet Port

OS:Connection,
  {5e80b707-0e97-4708-991a-fca8e7ae59df}, !- Handle
  {fdc17b88-0c18-4f12-adbd-616729694f43}, !- Name
  {36f79cbb-89d4-47a2-9256-a71302c7cc74}, !- Source Object
  3,                                      !- Outlet Port
  {8281a460-5efb-429b-841d-83fdd4a66883}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b750b74a-1e2a-4219-9ada-c5d6e538c5f5}, !- Handle
  {80815b07-736d-480e-9c69-7ae468c9f34b}, !- Name
  {8281a460-5efb-429b-841d-83fdd4a66883}, !- Source Object
  5,                                      !- Outlet Port
  {a805a1e1-5c8a-4aa9-a21e-d7631bd7f564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48687994-881e-403a-8202-0d304184d380}, !- Handle
  {845e6116-59d3-41c7-a948-37b3e983fc88}, !- Name
  {a805a1e1-5c8a-4aa9-a21e-d7631bd7f564}, !- Source Object
  3,                                      !- Outlet Port
  {96308eaf-94e9-4dac-b6a6-4d37f1a432a1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cd6a7417-c670-4664-ba3c-99199332df76}, !- Handle
  T NE Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {dd7ce369-ce1f-40c4-a8e6-fafdb7fcf493}, !- Inlet Air Node Name
  {95d56de3-a792-4af2-85b6-de8ee2029fcd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {662d46ca-5701-4e96-b5c0-c5d0578e07a2}, !- Handle
  Node 255,                               !- Name
  {c5133128-5f17-4d67-a3c6-552644c48d52}, !- Inlet Port
  {063951fa-71af-4fe1-9a7e-8a092ec8eb5f}; !- Outlet Port

OS:Connection,
  {84eb61e0-5360-49cf-85fd-3419a13b75ee}, !- Handle
  {f7eb2f4c-cf9d-4999-90a4-ee5676131bf1}, !- Name
  {df83af0b-f394-48c4-9b14-019a6676ae59}, !- Source Object
  3,                                      !- Outlet Port
  {a2621f19-c5eb-4b7f-8622-fedb4c39ca98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5133128-5f17-4d67-a3c6-552644c48d52}, !- Handle
  {f85fb715-da5f-4b63-bd76-5363ff426257}, !- Name
  {1bd7483a-5922-4b57-b7f9-e77b20166d88}, !- Source Object
  12,                                     !- Outlet Port
  {662d46ca-5701-4e96-b5c0-c5d0578e07a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {063951fa-71af-4fe1-9a7e-8a092ec8eb5f}, !- Handle
  {cdb5bacd-c41a-4ae8-9f20-971dfc5e076d}, !- Name
  {662d46ca-5701-4e96-b5c0-c5d0578e07a2}, !- Source Object
  3,                                      !- Outlet Port
  {47de53ea-3e90-4c31-a316-72c8336527c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd7ce369-ce1f-40c4-a8e6-fafdb7fcf493}, !- Handle
  {5171d91b-c1ce-4208-ac25-5430ba52dbb4}, !- Name
  {98f8d1ef-f9c3-45ca-ad47-bbe251fce2c7}, !- Source Object
  3,                                      !- Outlet Port
  {cd6a7417-c670-4664-ba3c-99199332df76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95d56de3-a792-4af2-85b6-de8ee2029fcd}, !- Handle
  {95c911a5-ebe5-43ce-8d55-7e6a0053717a}, !- Name
  {cd6a7417-c670-4664-ba3c-99199332df76}, !- Source Object
  4,                                      !- Outlet Port
  {df83af0b-f394-48c4-9b14-019a6676ae59}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a98d3843-4c8f-4a0c-902a-c988cfa64043}, !- Handle
  T N1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {188d84d3-c5c1-4d7f-b182-219eab4ad335}, !- Supply Side Inlet Node Name
  {024b3ef0-0fe1-4e43-aadf-36a6b1e6c8e0}, !- Demand Side Outlet Node Name
  {2a233845-a712-4750-b7d2-e3928792fa94}, !- Demand Side Inlet Node A
  {05574597-cd53-4f13-9ecc-3bf9bd3a99b0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {7099b0d6-d631-4abb-b696-de984dd1f65b}, !- Handle
  Node 256,                               !- Name
  {188d84d3-c5c1-4d7f-b182-219eab4ad335}, !- Inlet Port
  {8d542610-4de6-4148-9198-dfb3a0b3444f}; !- Outlet Port

OS:Node,
  {632af868-577b-45a6-adff-b4e805b82e4b}, !- Handle
  Node 257,                               !- Name
  {1e09e5be-df75-4ca0-9719-5a88ff5922f2}, !- Inlet Port
  {05574597-cd53-4f13-9ecc-3bf9bd3a99b0}; !- Outlet Port

OS:Connection,
  {188d84d3-c5c1-4d7f-b182-219eab4ad335}, !- Handle
  {dddfeed1-5259-4f3a-8a9c-46cac44291f9}, !- Name
  {a98d3843-4c8f-4a0c-902a-c988cfa64043}, !- Source Object
  8,                                      !- Outlet Port
  {7099b0d6-d631-4abb-b696-de984dd1f65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05574597-cd53-4f13-9ecc-3bf9bd3a99b0}, !- Handle
  {26e4b891-a5aa-402d-bd7b-84dd6e562244}, !- Name
  {632af868-577b-45a6-adff-b4e805b82e4b}, !- Source Object
  3,                                      !- Outlet Port
  {a98d3843-4c8f-4a0c-902a-c988cfa64043}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f2af9c59-824f-459b-86d2-ad409d4dbca5}, !- Handle
  Node 258,                               !- Name
  {2a233845-a712-4750-b7d2-e3928792fa94}, !- Inlet Port
  {c3889603-da33-451c-b5e5-b37317ee9d4b}; !- Outlet Port

OS:Node,
  {024b4c52-dfab-45d4-b9a9-05fc2ad0dda9}, !- Handle
  Node 259,                               !- Name
  {ff97a2f3-69a0-4a17-acc7-2905ef065962}, !- Inlet Port
  {024b3ef0-0fe1-4e43-aadf-36a6b1e6c8e0}; !- Outlet Port

OS:Node,
  {616e57d5-66de-43ee-8cab-d7ddd4513622}, !- Handle
  Node 260,                               !- Name
  {f872c237-27d0-4a39-9fbc-cadf62d0e8b1}, !- Inlet Port
  {53235b24-a893-47cd-be4b-ef43e2bffaa7}; !- Outlet Port

OS:Connection,
  {2a233845-a712-4750-b7d2-e3928792fa94}, !- Handle
  {5f4173be-a9fa-4ce7-bf71-b9bb72a404f9}, !- Name
  {a98d3843-4c8f-4a0c-902a-c988cfa64043}, !- Source Object
  10,                                     !- Outlet Port
  {f2af9c59-824f-459b-86d2-ad409d4dbca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024b3ef0-0fe1-4e43-aadf-36a6b1e6c8e0}, !- Handle
  {503e2b9f-a9e8-43c7-9139-57d08169a35c}, !- Name
  {024b4c52-dfab-45d4-b9a9-05fc2ad0dda9}, !- Source Object
  3,                                      !- Outlet Port
  {a98d3843-4c8f-4a0c-902a-c988cfa64043}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {121abd1e-1788-4ed9-93c9-bf4142cadbde}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {c3889603-da33-451c-b5e5-b37317ee9d4b}, !- Inlet Node Name
  {136ee35e-1960-4166-a7e7-9d31779da1b6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f685981f-3751-43f7-8d65-54463151340c}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {ff97a2f3-69a0-4a17-acc7-2905ef065962}, !- Outlet Node Name
  {4aa3cd34-101c-4630-96ac-cd18a4a87e5f}; !- Inlet Node Name 1

OS:Connection,
  {c3889603-da33-451c-b5e5-b37317ee9d4b}, !- Handle
  {78896049-e258-460b-a457-71d19b8221e8}, !- Name
  {f2af9c59-824f-459b-86d2-ad409d4dbca5}, !- Source Object
  3,                                      !- Outlet Port
  {121abd1e-1788-4ed9-93c9-bf4142cadbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff97a2f3-69a0-4a17-acc7-2905ef065962}, !- Handle
  {89825d07-e4b7-41bc-b704-caf1e702ea87}, !- Name
  {f685981f-3751-43f7-8d65-54463151340c}, !- Source Object
  2,                                      !- Outlet Port
  {024b4c52-dfab-45d4-b9a9-05fc2ad0dda9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a084107f-20d6-4bff-8d00-f378c37f20eb}, !- Handle
  {a98d3843-4c8f-4a0c-902a-c988cfa64043}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {f64f1a0f-270c-49e3-a8b6-7b47ff9ac840}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9d1b299d-9b2e-42ad-8a92-771498d33250}, !- Control Zone Name
  {632af868-577b-45a6-adff-b4e805b82e4b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {75508b46-778b-43e1-8a77-587c19b50d74}, !- Handle
  T N1 Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f4be0d58-2728-46d2-a09e-16eb1ce2a571}, !- Air Inlet Node Name
  {1e09e5be-df75-4ca0-9719-5a88ff5922f2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c6d72c14-e876-487c-a179-41b3f97383f7}, !- Handle
  T N1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5b49134c-9d11-40e9-bba7-34e09382a040}, !- Air Inlet Node Name
  {388d9318-3643-460c-822e-2bcf1d583ceb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {7a9b184c-216a-4c71-bec6-b0ef8e84b278}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {7a9b184c-216a-4c71-bec6-b0ef8e84b278}, !- Handle
  Curve Cubic 20,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {a395e7cc-98f2-4f40-b292-2d9d360c17bb}, !- Handle
  T N1 Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {96b1aa12-924f-4bb8-ac46-d4d9d6a3d5c3}, !- Air Inlet Node Name
  {1e350b5b-d1c9-46a0-9aa1-62f6ce665f49}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {e48bba13-b2f1-48d0-a6b0-78b6817c0a89}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {05e81684-f381-4a49-90f5-420d43f228bd}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d2cdc69b-8932-413f-9b91-87797ec0fd6f}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {93555881-43f7-4b03-8908-bebf2bffa09c}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ca996980-5a25-4d6c-980c-20ec1b7cdaf0}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {9875a6a4-d72b-47a4-8d31-2a01ca37e04c}, !- Handle
  T N1 Apartment ZN SAC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0453f2a6-d797-40b6-ab62-1af0cbe7c48d}, !- Air Inlet Node Name
  {6202ce0a-9416-43dc-9657-37bbc9550e36}, !- Air Outlet Node Name
  {156e993f-34fb-432c-9a4b-1a9d12c030ee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0d25438f-7e79-42bb-93db-aa72edc05e49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3dc332df-9bb8-41d6-9106-916725854d90}, !- Energy Input Ratio Function of Temperature Curve Name
  {9b2dde11-54a8-4672-ad9b-ba44a434d56a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d30107a6-459c-4086-9de2-d179248b8ea2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b861f374-1d2f-432e-b28a-6025548a8ab9}, !- Handle
  T N1 Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {03db29f7-4923-4c5a-8a01-c6bd1bea7dc6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7c36804c-d784-4584-9920-cb1478193d06}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c36804c-d784-4584-9920-cb1478193d06}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {335fd5ba-61db-457d-aac2-022142aba933}, !- Handle
  T N1 Apartment ZN SAC OA Sys,           !- Name
  {b861f374-1d2f-432e-b28a-6025548a8ab9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {351e471d-9a68-4c5f-8260-445171bfac5f}, !- Mixed Air Node Name
  {28a5fdfd-4ac4-4863-a8be-9854bfe9bff8}, !- Outdoor Air Stream Node Name
  {c7cb2c8a-f264-44e6-9840-ac4a51926aab}, !- Relief Air Stream Node Name
  {8d542610-4de6-4148-9198-dfb3a0b3444f}; !- Return Air Stream Node Name

OS:Node,
  {6807c48d-44f7-4b57-b456-108ee4d3dc68}, !- Handle
  Node 261,                               !- Name
  ,                                       !- Inlet Port
  {28a5fdfd-4ac4-4863-a8be-9854bfe9bff8}; !- Outlet Port

OS:Connection,
  {28a5fdfd-4ac4-4863-a8be-9854bfe9bff8}, !- Handle
  {0a8ff1f3-a89d-4d8a-87c4-e54371223351}, !- Name
  {6807c48d-44f7-4b57-b456-108ee4d3dc68}, !- Source Object
  3,                                      !- Outlet Port
  {335fd5ba-61db-457d-aac2-022142aba933}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6108942-b241-4dd3-a4f1-3f1e8f5f4a53}, !- Handle
  Node 262,                               !- Name
  {c7cb2c8a-f264-44e6-9840-ac4a51926aab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7cb2c8a-f264-44e6-9840-ac4a51926aab}, !- Handle
  {4f897066-e6c6-4e93-b91c-69ac450c6173}, !- Name
  {335fd5ba-61db-457d-aac2-022142aba933}, !- Source Object
  7,                                      !- Outlet Port
  {d6108942-b241-4dd3-a4f1-3f1e8f5f4a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e09e5be-df75-4ca0-9719-5a88ff5922f2}, !- Handle
  {8d28c1dc-e084-4d34-9d48-93b11d949fd2}, !- Name
  {75508b46-778b-43e1-8a77-587c19b50d74}, !- Source Object
  9,                                      !- Outlet Port
  {632af868-577b-45a6-adff-b4e805b82e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6af7e7cd-5fe2-4202-9b34-da04755b95a1}, !- Handle
  Node 263,                               !- Name
  {1e350b5b-d1c9-46a0-9aa1-62f6ce665f49}, !- Inlet Port
  {f4be0d58-2728-46d2-a09e-16eb1ce2a571}; !- Outlet Port

OS:Connection,
  {1e350b5b-d1c9-46a0-9aa1-62f6ce665f49}, !- Handle
  {045849cc-3908-4128-a9b6-05531ee71e49}, !- Name
  {a395e7cc-98f2-4f40-b292-2d9d360c17bb}, !- Source Object
  6,                                      !- Outlet Port
  {6af7e7cd-5fe2-4202-9b34-da04755b95a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4be0d58-2728-46d2-a09e-16eb1ce2a571}, !- Handle
  {c2c8c4a9-29e0-4a63-b67a-a4414996e7e1}, !- Name
  {6af7e7cd-5fe2-4202-9b34-da04755b95a1}, !- Source Object
  3,                                      !- Outlet Port
  {75508b46-778b-43e1-8a77-587c19b50d74}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4fa7ab66-482d-456b-9b7e-eea81381f9cf}, !- Handle
  Node 264,                               !- Name
  {388d9318-3643-460c-822e-2bcf1d583ceb}, !- Inlet Port
  {96b1aa12-924f-4bb8-ac46-d4d9d6a3d5c3}; !- Outlet Port

OS:Connection,
  {388d9318-3643-460c-822e-2bcf1d583ceb}, !- Handle
  {a362e587-b7e2-4c1b-8fb2-6dfa6f4eacf5}, !- Name
  {c6d72c14-e876-487c-a179-41b3f97383f7}, !- Source Object
  6,                                      !- Outlet Port
  {4fa7ab66-482d-456b-9b7e-eea81381f9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96b1aa12-924f-4bb8-ac46-d4d9d6a3d5c3}, !- Handle
  {099b862a-5989-4135-b9e0-bea8f74b632d}, !- Name
  {4fa7ab66-482d-456b-9b7e-eea81381f9cf}, !- Source Object
  3,                                      !- Outlet Port
  {a395e7cc-98f2-4f40-b292-2d9d360c17bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4f73be2b-5dfe-4b68-80ad-db2cf78b110e}, !- Handle
  Node 265,                               !- Name
  {6202ce0a-9416-43dc-9657-37bbc9550e36}, !- Inlet Port
  {5b49134c-9d11-40e9-bba7-34e09382a040}; !- Outlet Port

OS:Connection,
  {6202ce0a-9416-43dc-9657-37bbc9550e36}, !- Handle
  {25f7d363-4f4b-4878-a3b7-b9ca8b4b3da2}, !- Name
  {9875a6a4-d72b-47a4-8d31-2a01ca37e04c}, !- Source Object
  9,                                      !- Outlet Port
  {4f73be2b-5dfe-4b68-80ad-db2cf78b110e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b49134c-9d11-40e9-bba7-34e09382a040}, !- Handle
  {1dae1c73-a66f-4f00-8c22-32988e9fb451}, !- Name
  {4f73be2b-5dfe-4b68-80ad-db2cf78b110e}, !- Source Object
  3,                                      !- Outlet Port
  {c6d72c14-e876-487c-a179-41b3f97383f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4812a130-481d-47ff-85a3-cad52491fa19}, !- Handle
  Node 266,                               !- Name
  {351e471d-9a68-4c5f-8260-445171bfac5f}, !- Inlet Port
  {0453f2a6-d797-40b6-ab62-1af0cbe7c48d}; !- Outlet Port

OS:Connection,
  {8d542610-4de6-4148-9198-dfb3a0b3444f}, !- Handle
  {d543ef6a-cbcd-451c-b353-d550cceabeda}, !- Name
  {7099b0d6-d631-4abb-b696-de984dd1f65b}, !- Source Object
  3,                                      !- Outlet Port
  {335fd5ba-61db-457d-aac2-022142aba933}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {351e471d-9a68-4c5f-8260-445171bfac5f}, !- Handle
  {5e8cfb0a-cb69-4dd7-96be-d27091497140}, !- Name
  {335fd5ba-61db-457d-aac2-022142aba933}, !- Source Object
  5,                                      !- Outlet Port
  {4812a130-481d-47ff-85a3-cad52491fa19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0453f2a6-d797-40b6-ab62-1af0cbe7c48d}, !- Handle
  {6bb627a4-ecff-4296-b5c8-f9d685c8256c}, !- Name
  {4812a130-481d-47ff-85a3-cad52491fa19}, !- Source Object
  3,                                      !- Outlet Port
  {9875a6a4-d72b-47a4-8d31-2a01ca37e04c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {93684bfd-bdfe-4be6-93f1-871538cea2e6}, !- Handle
  T N1 Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {136ee35e-1960-4166-a7e7-9d31779da1b6}, !- Inlet Air Node Name
  {f872c237-27d0-4a39-9fbc-cadf62d0e8b1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5669bec-968c-480b-bfa8-2a9861130554}, !- Handle
  Node 267,                               !- Name
  {4c937a33-0406-4fdc-a291-439b15f7d48c}, !- Inlet Port
  {4aa3cd34-101c-4630-96ac-cd18a4a87e5f}; !- Outlet Port

OS:Connection,
  {53235b24-a893-47cd-be4b-ef43e2bffaa7}, !- Handle
  {cead2836-d5a1-4e89-9d07-5c04d9d9b0d6}, !- Name
  {616e57d5-66de-43ee-8cab-d7ddd4513622}, !- Source Object
  3,                                      !- Outlet Port
  {4e3cbd2b-0cdb-49fe-95ac-1c77b828533f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c937a33-0406-4fdc-a291-439b15f7d48c}, !- Handle
  {c1d5a368-73c2-445f-92b8-a0ccaf38a0dc}, !- Name
  {9d1b299d-9b2e-42ad-8a92-771498d33250}, !- Source Object
  12,                                     !- Outlet Port
  {c5669bec-968c-480b-bfa8-2a9861130554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa3cd34-101c-4630-96ac-cd18a4a87e5f}, !- Handle
  {50e71b36-914f-455a-9634-7070431e8af9}, !- Name
  {c5669bec-968c-480b-bfa8-2a9861130554}, !- Source Object
  3,                                      !- Outlet Port
  {f685981f-3751-43f7-8d65-54463151340c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {136ee35e-1960-4166-a7e7-9d31779da1b6}, !- Handle
  {0db612be-5ba0-49b2-973e-c67e7d195132}, !- Name
  {121abd1e-1788-4ed9-93c9-bf4142cadbde}, !- Source Object
  3,                                      !- Outlet Port
  {93684bfd-bdfe-4be6-93f1-871538cea2e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f872c237-27d0-4a39-9fbc-cadf62d0e8b1}, !- Handle
  {2f15ba0d-9637-4b56-9b88-5f55331d3fee}, !- Name
  {93684bfd-bdfe-4be6-93f1-871538cea2e6}, !- Source Object
  4,                                      !- Outlet Port
  {616e57d5-66de-43ee-8cab-d7ddd4513622}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5f07fcfa-ad8e-480d-871e-ab93d3cf0823}, !- Handle
  T N2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1bc372b8-74ef-4eb8-8ae5-ed67e49d7b33}, !- Supply Side Inlet Node Name
  {a97c172a-7f05-4458-aac7-1d29ac3a6d5d}, !- Demand Side Outlet Node Name
  {9e69ad24-4103-4259-a270-305620d6ba17}, !- Demand Side Inlet Node A
  {d4bbb37f-76ac-497b-8f60-03c054460970}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {141b0cbf-505b-4310-b6d5-555125a43fff}, !- Handle
  Node 268,                               !- Name
  {1bc372b8-74ef-4eb8-8ae5-ed67e49d7b33}, !- Inlet Port
  {82dbd759-0ef2-4480-9682-4485c084d89a}; !- Outlet Port

OS:Node,
  {cfb49b42-0645-414c-9c5e-9a9de461b244}, !- Handle
  Node 269,                               !- Name
  {f6ce583c-94e8-4348-b3d2-f1e9fa817fc8}, !- Inlet Port
  {d4bbb37f-76ac-497b-8f60-03c054460970}; !- Outlet Port

OS:Connection,
  {1bc372b8-74ef-4eb8-8ae5-ed67e49d7b33}, !- Handle
  {701526a7-f03b-4cbc-b253-e21f86c68e30}, !- Name
  {5f07fcfa-ad8e-480d-871e-ab93d3cf0823}, !- Source Object
  8,                                      !- Outlet Port
  {141b0cbf-505b-4310-b6d5-555125a43fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4bbb37f-76ac-497b-8f60-03c054460970}, !- Handle
  {17bd084c-784c-49fa-9f58-ae8051e5a8d9}, !- Name
  {cfb49b42-0645-414c-9c5e-9a9de461b244}, !- Source Object
  3,                                      !- Outlet Port
  {5f07fcfa-ad8e-480d-871e-ab93d3cf0823}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f6afb5de-48d1-4639-b6a8-3209c60014cb}, !- Handle
  Node 270,                               !- Name
  {9e69ad24-4103-4259-a270-305620d6ba17}, !- Inlet Port
  {82bf1f53-a18d-490a-bbeb-42f5fa9bed23}; !- Outlet Port

OS:Node,
  {277f62ce-a6f7-40f0-8ed1-61161ee6e4c7}, !- Handle
  Node 271,                               !- Name
  {64a257d2-0d8e-4004-8978-f665a8b62d56}, !- Inlet Port
  {a97c172a-7f05-4458-aac7-1d29ac3a6d5d}; !- Outlet Port

OS:Node,
  {87b1422b-10bd-4adb-a942-08b4cd109bf7}, !- Handle
  Node 272,                               !- Name
  {220643a3-894c-4f13-9385-b75cb92a94be}, !- Inlet Port
  {f4ee724d-6a1b-4d4d-9975-2b710264baec}; !- Outlet Port

OS:Connection,
  {9e69ad24-4103-4259-a270-305620d6ba17}, !- Handle
  {f161ad67-6da6-4e15-b7d0-510460804484}, !- Name
  {5f07fcfa-ad8e-480d-871e-ab93d3cf0823}, !- Source Object
  10,                                     !- Outlet Port
  {f6afb5de-48d1-4639-b6a8-3209c60014cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97c172a-7f05-4458-aac7-1d29ac3a6d5d}, !- Handle
  {481c4934-79f1-4370-a505-cb92b953d0aa}, !- Name
  {277f62ce-a6f7-40f0-8ed1-61161ee6e4c7}, !- Source Object
  3,                                      !- Outlet Port
  {5f07fcfa-ad8e-480d-871e-ab93d3cf0823}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0699bcd9-a3ce-4062-9e42-b0dca5d29b69}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {82bf1f53-a18d-490a-bbeb-42f5fa9bed23}, !- Inlet Node Name
  {16361bba-b7b1-4010-932e-bc84dec40e55}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fb25a071-15ac-4ddd-923b-4a884a8762ac}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {64a257d2-0d8e-4004-8978-f665a8b62d56}, !- Outlet Node Name
  {a1e200dd-e22a-4227-a67c-437c2503118a}; !- Inlet Node Name 1

OS:Connection,
  {82bf1f53-a18d-490a-bbeb-42f5fa9bed23}, !- Handle
  {f782bb44-23f5-402e-80e6-2eb936ed4d86}, !- Name
  {f6afb5de-48d1-4639-b6a8-3209c60014cb}, !- Source Object
  3,                                      !- Outlet Port
  {0699bcd9-a3ce-4062-9e42-b0dca5d29b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64a257d2-0d8e-4004-8978-f665a8b62d56}, !- Handle
  {a146eee7-b31d-45dd-806b-6ecee49c1dea}, !- Name
  {fb25a071-15ac-4ddd-923b-4a884a8762ac}, !- Source Object
  2,                                      !- Outlet Port
  {277f62ce-a6f7-40f0-8ed1-61161ee6e4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {78498763-df48-4387-845a-a3bdeb589d45}, !- Handle
  {5f07fcfa-ad8e-480d-871e-ab93d3cf0823}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {e4e79db7-fc98-4a80-965d-e6b0b1ebac74}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b52ccc96-e913-4983-8419-c0f7e1a4f79a}, !- Control Zone Name
  {cfb49b42-0645-414c-9c5e-9a9de461b244}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {b3158046-1db0-4894-b511-c1910a479d03}, !- Handle
  T N2 Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5c4e1747-e944-4a8c-a9f1-b295462525f6}, !- Air Inlet Node Name
  {f6ce583c-94e8-4348-b3d2-f1e9fa817fc8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b7dcebda-d954-46c9-8840-25173b044c82}, !- Handle
  T N2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6f8b42e9-f557-49cd-a2dc-a97fdf4e07c9}, !- Air Inlet Node Name
  {5549d3f6-aac5-4971-8714-436d81075b5a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {81d29db0-39c7-41d3-a9df-4fb8ce96fc35}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {81d29db0-39c7-41d3-a9df-4fb8ce96fc35}, !- Handle
  Curve Cubic 21,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {21bb7929-95aa-44fb-acea-e80478471a91}, !- Handle
  T N2 Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {be55575a-7b4a-4543-88c6-ab80a2effad3}, !- Air Inlet Node Name
  {08eedfe4-d237-4eb5-bee7-9bfbeb56cb4d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {92409276-1705-44c8-8c84-384f473cb8a4}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d395d144-0592-4ee8-8e63-a462fed24c23}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e1de1ac-4b57-4332-af12-4616c641c872}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c01484f3-501d-464d-b34b-ef4c10c93c46}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9624de85-999a-417b-8d60-bd5a2436b9d0}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c3f61bb5-d896-464c-9cac-b2317e05718e}, !- Handle
  T N2 Apartment ZN SAC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f7ef7a52-b28f-4236-a718-3a1ff5a1fdf2}, !- Air Inlet Node Name
  {d69fc791-b554-4dcc-9e28-b2f5ff0de53a}, !- Air Outlet Node Name
  {1ed7c98b-ddae-42b1-bfcc-8d2a4a44ccc9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e688abe3-05d6-4d00-a24c-a0b07e8aeb53}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4e73c505-806d-4572-b407-775e79fa6d41}, !- Energy Input Ratio Function of Temperature Curve Name
  {1786b715-2be6-451e-8788-7e2bd13da676}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a45bb51b-b5ae-4c1f-b3e8-e3b80adfb75e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {4c76b44d-1d00-43e5-86e2-865ed6a8f7cb}, !- Handle
  T N2 Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7c521b92-6fc7-400f-a3f3-94deee11989a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6a4698e7-343e-4915-b59a-98bad8d79a48}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6a4698e7-343e-4915-b59a-98bad8d79a48}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f19d2cf8-7738-4670-8cfa-afb97d0fc173}, !- Handle
  T N2 Apartment ZN SAC OA Sys,           !- Name
  {4c76b44d-1d00-43e5-86e2-865ed6a8f7cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {03e9c080-dff9-4d31-b394-8d83dce49312}, !- Mixed Air Node Name
  {2f9b711e-3c18-4f14-b417-7f9ca769fcce}, !- Outdoor Air Stream Node Name
  {d75fa0af-b25b-4c18-9534-78bf3d0036f2}, !- Relief Air Stream Node Name
  {82dbd759-0ef2-4480-9682-4485c084d89a}; !- Return Air Stream Node Name

OS:Node,
  {c0113ec6-22d2-4ce0-b8eb-2bc26eba384a}, !- Handle
  Node 273,                               !- Name
  ,                                       !- Inlet Port
  {2f9b711e-3c18-4f14-b417-7f9ca769fcce}; !- Outlet Port

OS:Connection,
  {2f9b711e-3c18-4f14-b417-7f9ca769fcce}, !- Handle
  {4c1c0937-7ac0-4760-9cd6-da36eec789a5}, !- Name
  {c0113ec6-22d2-4ce0-b8eb-2bc26eba384a}, !- Source Object
  3,                                      !- Outlet Port
  {f19d2cf8-7738-4670-8cfa-afb97d0fc173}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ae25e03f-48f5-4045-afd2-93667fc48daa}, !- Handle
  Node 274,                               !- Name
  {d75fa0af-b25b-4c18-9534-78bf3d0036f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d75fa0af-b25b-4c18-9534-78bf3d0036f2}, !- Handle
  {0a6136c8-aaa1-4d41-af6c-00498d8c68f1}, !- Name
  {f19d2cf8-7738-4670-8cfa-afb97d0fc173}, !- Source Object
  7,                                      !- Outlet Port
  {ae25e03f-48f5-4045-afd2-93667fc48daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ce583c-94e8-4348-b3d2-f1e9fa817fc8}, !- Handle
  {26710ea6-cbee-4121-86c0-0929480dfffa}, !- Name
  {b3158046-1db0-4894-b511-c1910a479d03}, !- Source Object
  9,                                      !- Outlet Port
  {cfb49b42-0645-414c-9c5e-9a9de461b244}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {faec0894-5b24-4b1d-8c17-72221dfea123}, !- Handle
  Node 275,                               !- Name
  {08eedfe4-d237-4eb5-bee7-9bfbeb56cb4d}, !- Inlet Port
  {5c4e1747-e944-4a8c-a9f1-b295462525f6}; !- Outlet Port

OS:Connection,
  {08eedfe4-d237-4eb5-bee7-9bfbeb56cb4d}, !- Handle
  {39af20f2-53f6-48d4-a6cc-f2f212cd1774}, !- Name
  {21bb7929-95aa-44fb-acea-e80478471a91}, !- Source Object
  6,                                      !- Outlet Port
  {faec0894-5b24-4b1d-8c17-72221dfea123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4e1747-e944-4a8c-a9f1-b295462525f6}, !- Handle
  {a5b88107-ea77-475f-b92b-395bfcaacb0a}, !- Name
  {faec0894-5b24-4b1d-8c17-72221dfea123}, !- Source Object
  3,                                      !- Outlet Port
  {b3158046-1db0-4894-b511-c1910a479d03}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2251894b-5659-4036-abd0-72d4b16661af}, !- Handle
  Node 276,                               !- Name
  {5549d3f6-aac5-4971-8714-436d81075b5a}, !- Inlet Port
  {be55575a-7b4a-4543-88c6-ab80a2effad3}; !- Outlet Port

OS:Connection,
  {5549d3f6-aac5-4971-8714-436d81075b5a}, !- Handle
  {d713109d-b04e-4317-a5b5-10fe4eee666e}, !- Name
  {b7dcebda-d954-46c9-8840-25173b044c82}, !- Source Object
  6,                                      !- Outlet Port
  {2251894b-5659-4036-abd0-72d4b16661af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be55575a-7b4a-4543-88c6-ab80a2effad3}, !- Handle
  {0c6bbc19-5977-4089-9576-b1619fa4e59f}, !- Name
  {2251894b-5659-4036-abd0-72d4b16661af}, !- Source Object
  3,                                      !- Outlet Port
  {21bb7929-95aa-44fb-acea-e80478471a91}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0537c853-5002-4096-a24b-13cf783c18ba}, !- Handle
  Node 277,                               !- Name
  {d69fc791-b554-4dcc-9e28-b2f5ff0de53a}, !- Inlet Port
  {6f8b42e9-f557-49cd-a2dc-a97fdf4e07c9}; !- Outlet Port

OS:Connection,
  {d69fc791-b554-4dcc-9e28-b2f5ff0de53a}, !- Handle
  {120a5f40-c5f3-4d15-b621-d6c2c4bdbb76}, !- Name
  {c3f61bb5-d896-464c-9cac-b2317e05718e}, !- Source Object
  9,                                      !- Outlet Port
  {0537c853-5002-4096-a24b-13cf783c18ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f8b42e9-f557-49cd-a2dc-a97fdf4e07c9}, !- Handle
  {5ceda187-fc86-431c-be5d-52f54d3a305e}, !- Name
  {0537c853-5002-4096-a24b-13cf783c18ba}, !- Source Object
  3,                                      !- Outlet Port
  {b7dcebda-d954-46c9-8840-25173b044c82}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0bb20594-720a-46ed-9178-150c6a7e2b70}, !- Handle
  Node 278,                               !- Name
  {03e9c080-dff9-4d31-b394-8d83dce49312}, !- Inlet Port
  {f7ef7a52-b28f-4236-a718-3a1ff5a1fdf2}; !- Outlet Port

OS:Connection,
  {82dbd759-0ef2-4480-9682-4485c084d89a}, !- Handle
  {f9b8174c-2caf-4f86-9166-bd0947cb41d2}, !- Name
  {141b0cbf-505b-4310-b6d5-555125a43fff}, !- Source Object
  3,                                      !- Outlet Port
  {f19d2cf8-7738-4670-8cfa-afb97d0fc173}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {03e9c080-dff9-4d31-b394-8d83dce49312}, !- Handle
  {76c9c8a1-b40f-4c68-94d6-68e53809166c}, !- Name
  {f19d2cf8-7738-4670-8cfa-afb97d0fc173}, !- Source Object
  5,                                      !- Outlet Port
  {0bb20594-720a-46ed-9178-150c6a7e2b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ef7a52-b28f-4236-a718-3a1ff5a1fdf2}, !- Handle
  {d22d8936-c77a-450b-8a85-b8be855e4db5}, !- Name
  {0bb20594-720a-46ed-9178-150c6a7e2b70}, !- Source Object
  3,                                      !- Outlet Port
  {c3f61bb5-d896-464c-9cac-b2317e05718e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bec1f6ad-9a2f-41f1-8f7a-fa8b5c0bff20}, !- Handle
  T N2 Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {16361bba-b7b1-4010-932e-bc84dec40e55}, !- Inlet Air Node Name
  {220643a3-894c-4f13-9385-b75cb92a94be}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c7141a7-328e-4270-975c-6db5bf2042f2}, !- Handle
  Node 279,                               !- Name
  {6600d54e-72ad-4fde-9dd8-0d57babfa94b}, !- Inlet Port
  {a1e200dd-e22a-4227-a67c-437c2503118a}; !- Outlet Port

OS:Connection,
  {f4ee724d-6a1b-4d4d-9975-2b710264baec}, !- Handle
  {86c9f328-2e1d-4269-b479-b4ebd036a0bf}, !- Name
  {87b1422b-10bd-4adb-a942-08b4cd109bf7}, !- Source Object
  3,                                      !- Outlet Port
  {d7038e89-6664-4bef-99c9-bcf1528b9b4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6600d54e-72ad-4fde-9dd8-0d57babfa94b}, !- Handle
  {14cab9e8-a2be-485a-8546-1d2f2f65fda5}, !- Name
  {b52ccc96-e913-4983-8419-c0f7e1a4f79a}, !- Source Object
  12,                                     !- Outlet Port
  {7c7141a7-328e-4270-975c-6db5bf2042f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e200dd-e22a-4227-a67c-437c2503118a}, !- Handle
  {131bdd2a-6ea0-4aa9-a509-818463315ce8}, !- Name
  {7c7141a7-328e-4270-975c-6db5bf2042f2}, !- Source Object
  3,                                      !- Outlet Port
  {fb25a071-15ac-4ddd-923b-4a884a8762ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16361bba-b7b1-4010-932e-bc84dec40e55}, !- Handle
  {efc26200-b3e1-4b8c-868e-3c038a3e907f}, !- Name
  {0699bcd9-a3ce-4062-9e42-b0dca5d29b69}, !- Source Object
  3,                                      !- Outlet Port
  {bec1f6ad-9a2f-41f1-8f7a-fa8b5c0bff20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {220643a3-894c-4f13-9385-b75cb92a94be}, !- Handle
  {713628eb-a9b6-4f7c-af81-452605e98230}, !- Name
  {bec1f6ad-9a2f-41f1-8f7a-fa8b5c0bff20}, !- Source Object
  4,                                      !- Outlet Port
  {87b1422b-10bd-4adb-a942-08b4cd109bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4e0ea433-d953-468c-8e4e-6c94098d535a}, !- Handle
  T S1 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bc42aa69-58cc-4bb5-b7d9-1a7509d08a48}, !- Supply Side Inlet Node Name
  {794fc510-1b96-4be3-8a44-f5988535f389}, !- Demand Side Outlet Node Name
  {5b0cff1c-8d04-46f6-82f9-f52fd723ccf6}, !- Demand Side Inlet Node A
  {18062fc5-b5a7-4b63-9184-b84be6e8175a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {5448e80e-4cd3-4e07-8321-6a4a4791919c}, !- Handle
  Node 280,                               !- Name
  {bc42aa69-58cc-4bb5-b7d9-1a7509d08a48}, !- Inlet Port
  {865b685b-8a4c-4270-aae1-e6f6955563c5}; !- Outlet Port

OS:Node,
  {53983dc0-a078-4218-b9ea-0ba899169966}, !- Handle
  Node 281,                               !- Name
  {a8086f8f-0fda-444a-a3fb-4e7e297adf68}, !- Inlet Port
  {18062fc5-b5a7-4b63-9184-b84be6e8175a}; !- Outlet Port

OS:Connection,
  {bc42aa69-58cc-4bb5-b7d9-1a7509d08a48}, !- Handle
  {3969028e-e3ea-4a08-bd85-9f8844a84236}, !- Name
  {4e0ea433-d953-468c-8e4e-6c94098d535a}, !- Source Object
  8,                                      !- Outlet Port
  {5448e80e-4cd3-4e07-8321-6a4a4791919c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18062fc5-b5a7-4b63-9184-b84be6e8175a}, !- Handle
  {431f21f2-7d41-41c0-9830-84f4f497df3d}, !- Name
  {53983dc0-a078-4218-b9ea-0ba899169966}, !- Source Object
  3,                                      !- Outlet Port
  {4e0ea433-d953-468c-8e4e-6c94098d535a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {588e859a-2324-4d91-a895-ec6cb2855ceb}, !- Handle
  Node 282,                               !- Name
  {5b0cff1c-8d04-46f6-82f9-f52fd723ccf6}, !- Inlet Port
  {918f6530-b5ed-48ef-abd3-f1a081897da0}; !- Outlet Port

OS:Node,
  {bf48cd72-21a0-44a7-a3e2-fcb2794a0ec1}, !- Handle
  Node 283,                               !- Name
  {c07881f9-66f0-479c-8ea2-07c46fea99ed}, !- Inlet Port
  {794fc510-1b96-4be3-8a44-f5988535f389}; !- Outlet Port

OS:Node,
  {8573dceb-da5c-4455-a08b-fd74246cdf98}, !- Handle
  Node 284,                               !- Name
  {7498121f-9586-4e31-8a78-0b0a02ea7c63}, !- Inlet Port
  {8f99c792-e00e-4908-ade2-a4bfaf3c89e8}; !- Outlet Port

OS:Connection,
  {5b0cff1c-8d04-46f6-82f9-f52fd723ccf6}, !- Handle
  {e0f0a808-8519-4181-9310-2706ef988b7e}, !- Name
  {4e0ea433-d953-468c-8e4e-6c94098d535a}, !- Source Object
  10,                                     !- Outlet Port
  {588e859a-2324-4d91-a895-ec6cb2855ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794fc510-1b96-4be3-8a44-f5988535f389}, !- Handle
  {e50da060-0348-4ea1-9721-b5a6ea2b5b02}, !- Name
  {bf48cd72-21a0-44a7-a3e2-fcb2794a0ec1}, !- Source Object
  3,                                      !- Outlet Port
  {4e0ea433-d953-468c-8e4e-6c94098d535a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e36fc47-c3a9-4d45-8d06-52362895fe7b}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {918f6530-b5ed-48ef-abd3-f1a081897da0}, !- Inlet Node Name
  {0b3611d4-fe16-4f91-8c56-59dda28fa90e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eb7292de-d262-4762-8894-9bc7bccf51be}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {c07881f9-66f0-479c-8ea2-07c46fea99ed}, !- Outlet Node Name
  {4d73cf37-4027-44a6-b11d-da2ba196d56b}; !- Inlet Node Name 1

OS:Connection,
  {918f6530-b5ed-48ef-abd3-f1a081897da0}, !- Handle
  {8e4d2484-d685-4504-bcb9-0a4f042d2394}, !- Name
  {588e859a-2324-4d91-a895-ec6cb2855ceb}, !- Source Object
  3,                                      !- Outlet Port
  {0e36fc47-c3a9-4d45-8d06-52362895fe7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07881f9-66f0-479c-8ea2-07c46fea99ed}, !- Handle
  {9cf34722-1853-4dbf-ac36-b37392799297}, !- Name
  {eb7292de-d262-4762-8894-9bc7bccf51be}, !- Source Object
  2,                                      !- Outlet Port
  {bf48cd72-21a0-44a7-a3e2-fcb2794a0ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d5025498-49fa-4114-b8d1-18e5e337d9d0}, !- Handle
  {4e0ea433-d953-468c-8e4e-6c94098d535a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {3f7d4d09-ffae-4dc4-8f3c-2b11b58f0d8c}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {df3d8449-4eb4-423a-8bfe-227c7e3c9556}, !- Control Zone Name
  {53983dc0-a078-4218-b9ea-0ba899169966}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d0dc3db1-3840-41fe-840d-886d12ba05b8}, !- Handle
  T S1 Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {86ef09f1-c579-447d-bf43-dfbdb6813b7c}, !- Air Inlet Node Name
  {a8086f8f-0fda-444a-a3fb-4e7e297adf68}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {426abde5-4d2a-4cba-a876-c2ff8192420d}, !- Handle
  T S1 Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {81f8c9bc-b9bf-4479-9fd7-9894523abb22}, !- Air Inlet Node Name
  {cc00087f-8d55-4528-9b7d-69aa46edb146}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fc8f38fc-6e9b-48ae-ba7a-2edf7572c309}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {fc8f38fc-6e9b-48ae-ba7a-2edf7572c309}, !- Handle
  Curve Cubic 22,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {7dd20e5d-8bbd-478e-8dcd-580db0898592}, !- Handle
  T S1 Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f12bf5ea-bc77-411b-8545-914dacfc4d5e}, !- Air Inlet Node Name
  {04aae5f9-77b3-41bc-a661-d483cce1de84}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {81c51fb9-0e46-4437-9a77-eb3bc51b58b2}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {de621050-034f-4369-be38-d840151922d9}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7bf7c9b-642c-4106-abd7-92ae7b147d47}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {63c6d139-f84c-417b-9a65-ac6136572da5}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e1dbf167-bb1f-4f1c-a8ec-04017e22b002}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c759804f-a3a6-4a15-a827-0864484823f2}, !- Handle
  T S1 Apartment ZN SAC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6e0bd134-852f-430e-8bd2-7985678a91c6}, !- Air Inlet Node Name
  {cbf4b661-acdd-4172-9193-fa8fca61fd3d}, !- Air Outlet Node Name
  {107fc28b-bff6-4432-9965-f9f3cd8a264e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8055058b-8ff3-4747-bc62-076d7bc6077c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {821c6981-cbcd-4116-a7b3-d88e10fcf370}, !- Energy Input Ratio Function of Temperature Curve Name
  {daac18e1-f86d-4a68-a9b4-0906f6f3c772}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {118a90d3-e2f2-49f1-bfa9-f1f15690be34}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f39f8db5-195e-4eb8-9eae-8afce5c19374}, !- Handle
  T S1 Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d29e9a7d-f97e-46c4-b2f4-59220fb0e0d3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ea310938-540d-4dfe-962c-8fdf8c12723f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ea310938-540d-4dfe-962c-8fdf8c12723f}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4d3201f2-9cc3-4f92-8af2-4ea3b622a3c1}, !- Handle
  T S1 Apartment ZN SAC OA Sys,           !- Name
  {f39f8db5-195e-4eb8-9eae-8afce5c19374}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {14271455-9d3b-41a0-8b5d-f1090597cd44}, !- Mixed Air Node Name
  {a8d388fc-169c-4d51-b997-8b728f51858e}, !- Outdoor Air Stream Node Name
  {963132ca-dae3-4c7d-ae0a-9d55303ab3e2}, !- Relief Air Stream Node Name
  {865b685b-8a4c-4270-aae1-e6f6955563c5}; !- Return Air Stream Node Name

OS:Node,
  {9bc1e29e-523e-42bb-8620-da1ef867e896}, !- Handle
  Node 285,                               !- Name
  ,                                       !- Inlet Port
  {a8d388fc-169c-4d51-b997-8b728f51858e}; !- Outlet Port

OS:Connection,
  {a8d388fc-169c-4d51-b997-8b728f51858e}, !- Handle
  {f41d9d3b-ff1b-4353-bf78-baa9b9b4ff37}, !- Name
  {9bc1e29e-523e-42bb-8620-da1ef867e896}, !- Source Object
  3,                                      !- Outlet Port
  {4d3201f2-9cc3-4f92-8af2-4ea3b622a3c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b10d4e2-7f00-46d6-90f8-9ab36af74e02}, !- Handle
  Node 286,                               !- Name
  {963132ca-dae3-4c7d-ae0a-9d55303ab3e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {963132ca-dae3-4c7d-ae0a-9d55303ab3e2}, !- Handle
  {dc59b3b4-7e2f-4235-9a2e-f3820e21eb8e}, !- Name
  {4d3201f2-9cc3-4f92-8af2-4ea3b622a3c1}, !- Source Object
  7,                                      !- Outlet Port
  {2b10d4e2-7f00-46d6-90f8-9ab36af74e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8086f8f-0fda-444a-a3fb-4e7e297adf68}, !- Handle
  {66ebfc08-823a-4691-bdc6-cf43576eada6}, !- Name
  {d0dc3db1-3840-41fe-840d-886d12ba05b8}, !- Source Object
  9,                                      !- Outlet Port
  {53983dc0-a078-4218-b9ea-0ba899169966}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7099c20c-86cd-49a0-8e37-cb1c33131d5e}, !- Handle
  Node 287,                               !- Name
  {04aae5f9-77b3-41bc-a661-d483cce1de84}, !- Inlet Port
  {86ef09f1-c579-447d-bf43-dfbdb6813b7c}; !- Outlet Port

OS:Connection,
  {04aae5f9-77b3-41bc-a661-d483cce1de84}, !- Handle
  {b44818fe-25ca-49b5-be06-a1913656905b}, !- Name
  {7dd20e5d-8bbd-478e-8dcd-580db0898592}, !- Source Object
  6,                                      !- Outlet Port
  {7099c20c-86cd-49a0-8e37-cb1c33131d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ef09f1-c579-447d-bf43-dfbdb6813b7c}, !- Handle
  {2e848b78-fa07-4cee-86dc-f8b31ea5fde7}, !- Name
  {7099c20c-86cd-49a0-8e37-cb1c33131d5e}, !- Source Object
  3,                                      !- Outlet Port
  {d0dc3db1-3840-41fe-840d-886d12ba05b8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1af50c6c-5f8d-4236-80e3-acf75ffd8739}, !- Handle
  Node 288,                               !- Name
  {cc00087f-8d55-4528-9b7d-69aa46edb146}, !- Inlet Port
  {f12bf5ea-bc77-411b-8545-914dacfc4d5e}; !- Outlet Port

OS:Connection,
  {cc00087f-8d55-4528-9b7d-69aa46edb146}, !- Handle
  {d0822874-5a21-4fbb-9b95-1632b29322bf}, !- Name
  {426abde5-4d2a-4cba-a876-c2ff8192420d}, !- Source Object
  6,                                      !- Outlet Port
  {1af50c6c-5f8d-4236-80e3-acf75ffd8739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12bf5ea-bc77-411b-8545-914dacfc4d5e}, !- Handle
  {e8391096-aae8-4a6a-8715-134d190cbdac}, !- Name
  {1af50c6c-5f8d-4236-80e3-acf75ffd8739}, !- Source Object
  3,                                      !- Outlet Port
  {7dd20e5d-8bbd-478e-8dcd-580db0898592}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {20aa0158-7afd-49fe-8920-73bbe2b2c090}, !- Handle
  Node 289,                               !- Name
  {cbf4b661-acdd-4172-9193-fa8fca61fd3d}, !- Inlet Port
  {81f8c9bc-b9bf-4479-9fd7-9894523abb22}; !- Outlet Port

OS:Connection,
  {cbf4b661-acdd-4172-9193-fa8fca61fd3d}, !- Handle
  {80245d36-a365-451b-83ed-2db98fec07e8}, !- Name
