  {c759804f-a3a6-4a15-a827-0864484823f2}, !- Source Object
  9,                                      !- Outlet Port
  {20aa0158-7afd-49fe-8920-73bbe2b2c090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f8c9bc-b9bf-4479-9fd7-9894523abb22}, !- Handle
  {af6fdab1-fa1d-4618-834d-708d0e6e1683}, !- Name
  {20aa0158-7afd-49fe-8920-73bbe2b2c090}, !- Source Object
  3,                                      !- Outlet Port
  {426abde5-4d2a-4cba-a876-c2ff8192420d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5492040a-a749-463c-b6ab-65aaa8025117}, !- Handle
  Node 290,                               !- Name
  {14271455-9d3b-41a0-8b5d-f1090597cd44}, !- Inlet Port
  {6e0bd134-852f-430e-8bd2-7985678a91c6}; !- Outlet Port

OS:Connection,
  {865b685b-8a4c-4270-aae1-e6f6955563c5}, !- Handle
  {8ea01c45-40de-4a27-a416-9e7d030cca9f}, !- Name
  {5448e80e-4cd3-4e07-8321-6a4a4791919c}, !- Source Object
  3,                                      !- Outlet Port
  {4d3201f2-9cc3-4f92-8af2-4ea3b622a3c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {14271455-9d3b-41a0-8b5d-f1090597cd44}, !- Handle
  {a1b1617a-e949-4c15-beb7-bd2eda36f99c}, !- Name
  {4d3201f2-9cc3-4f92-8af2-4ea3b622a3c1}, !- Source Object
  5,                                      !- Outlet Port
  {5492040a-a749-463c-b6ab-65aaa8025117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0bd134-852f-430e-8bd2-7985678a91c6}, !- Handle
  {540cbebd-2fc9-41e2-8662-7b9ff6d4be4a}, !- Name
  {5492040a-a749-463c-b6ab-65aaa8025117}, !- Source Object
  3,                                      !- Outlet Port
  {c759804f-a3a6-4a15-a827-0864484823f2}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9ffec764-bc44-4c15-ae82-5d60b254a7d7}, !- Handle
  T S1 Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {0b3611d4-fe16-4f91-8c56-59dda28fa90e}, !- Inlet Air Node Name
  {7498121f-9586-4e31-8a78-0b0a02ea7c63}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27e11337-98e0-417c-ace0-308f103be1d1}, !- Handle
  Node 291,                               !- Name
  {4b8ff88f-7389-4aa7-b5c7-7d7c21d4b98f}, !- Inlet Port
  {4d73cf37-4027-44a6-b11d-da2ba196d56b}; !- Outlet Port

OS:Connection,
  {8f99c792-e00e-4908-ade2-a4bfaf3c89e8}, !- Handle
  {3470bfcb-4cc5-4044-9607-6026534246f4}, !- Name
  {8573dceb-da5c-4455-a08b-fd74246cdf98}, !- Source Object
  3,                                      !- Outlet Port
  {c080642f-038b-40f1-b54b-a714767b857c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b8ff88f-7389-4aa7-b5c7-7d7c21d4b98f}, !- Handle
  {c9ee785f-f3ee-4386-bbc5-2ca3104909dc}, !- Name
  {df3d8449-4eb4-423a-8bfe-227c7e3c9556}, !- Source Object
  12,                                     !- Outlet Port
  {27e11337-98e0-417c-ace0-308f103be1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d73cf37-4027-44a6-b11d-da2ba196d56b}, !- Handle
  {af01c30e-2cd5-463c-b9dc-8c113e7ba56a}, !- Name
  {27e11337-98e0-417c-ace0-308f103be1d1}, !- Source Object
  3,                                      !- Outlet Port
  {eb7292de-d262-4762-8894-9bc7bccf51be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b3611d4-fe16-4f91-8c56-59dda28fa90e}, !- Handle
  {70707dad-a458-47e3-a8eb-0827f7dda68e}, !- Name
  {0e36fc47-c3a9-4d45-8d06-52362895fe7b}, !- Source Object
  3,                                      !- Outlet Port
  {9ffec764-bc44-4c15-ae82-5d60b254a7d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7498121f-9586-4e31-8a78-0b0a02ea7c63}, !- Handle
  {a6b00ea8-5bf5-4042-82e7-158bed910081}, !- Name
  {9ffec764-bc44-4c15-ae82-5d60b254a7d7}, !- Source Object
  4,                                      !- Outlet Port
  {8573dceb-da5c-4455-a08b-fd74246cdf98}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c87afc20-91e4-4e17-b3d8-7e9e3e397cb4}, !- Handle
  T S2 Apartment ZN SAC,                  !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d22b6bd0-4d80-4370-a021-c881ed2f4a59}, !- Supply Side Inlet Node Name
  {cbc81369-b9b6-48d7-ab26-11dd808798d7}, !- Demand Side Outlet Node Name
  {5ee9f30a-03d6-4a86-b427-71b2e5f21072}, !- Demand Side Inlet Node A
  {096e79f7-e334-49ca-bb61-cfa7805ca399}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {4f534323-c78a-4b9d-beae-ff5d1be9a61a}, !- Handle
  Node 292,                               !- Name
  {d22b6bd0-4d80-4370-a021-c881ed2f4a59}, !- Inlet Port
  {3a611b18-7158-481e-a6bf-e67ace5a3262}; !- Outlet Port

OS:Node,
  {80e6f3eb-51e8-48a9-b261-d2a3e7c6d79d}, !- Handle
  Node 293,                               !- Name
  {b87adcdf-68a4-49d0-8566-461949975991}, !- Inlet Port
  {096e79f7-e334-49ca-bb61-cfa7805ca399}; !- Outlet Port

OS:Connection,
  {d22b6bd0-4d80-4370-a021-c881ed2f4a59}, !- Handle
  {7864e612-9b00-4a10-ae92-bcac79d15cbc}, !- Name
  {c87afc20-91e4-4e17-b3d8-7e9e3e397cb4}, !- Source Object
  8,                                      !- Outlet Port
  {4f534323-c78a-4b9d-beae-ff5d1be9a61a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096e79f7-e334-49ca-bb61-cfa7805ca399}, !- Handle
  {5e41d391-944c-42df-b6f8-1da394d1dab4}, !- Name
  {80e6f3eb-51e8-48a9-b261-d2a3e7c6d79d}, !- Source Object
  3,                                      !- Outlet Port
  {c87afc20-91e4-4e17-b3d8-7e9e3e397cb4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d1444db9-288f-4654-91b5-4a25f401d777}, !- Handle
  Node 294,                               !- Name
  {5ee9f30a-03d6-4a86-b427-71b2e5f21072}, !- Inlet Port
  {c39aa261-4032-4a44-8a20-58dea1cf6fcf}; !- Outlet Port

OS:Node,
  {9dbb0cd1-0da2-45e5-bc2b-823f822d4aee}, !- Handle
  Node 295,                               !- Name
  {921151b0-e755-4a5f-a034-9b2b3414d2ca}, !- Inlet Port
  {cbc81369-b9b6-48d7-ab26-11dd808798d7}; !- Outlet Port

OS:Node,
  {1e1933c6-566a-4220-a6a5-c1664b3edff6}, !- Handle
  Node 296,                               !- Name
  {ef66a5e5-a36e-44a4-a025-528598891ec9}, !- Inlet Port
  {4f85edab-efd8-4823-9f6e-66585308bf4e}; !- Outlet Port

OS:Connection,
  {5ee9f30a-03d6-4a86-b427-71b2e5f21072}, !- Handle
  {9fd7ea5e-43d7-4c5d-bac2-4ee0875d2a07}, !- Name
  {c87afc20-91e4-4e17-b3d8-7e9e3e397cb4}, !- Source Object
  10,                                     !- Outlet Port
  {d1444db9-288f-4654-91b5-4a25f401d777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc81369-b9b6-48d7-ab26-11dd808798d7}, !- Handle
  {18347cdb-945c-4cc7-80da-0e9b2dea1f42}, !- Name
  {9dbb0cd1-0da2-45e5-bc2b-823f822d4aee}, !- Source Object
  3,                                      !- Outlet Port
  {c87afc20-91e4-4e17-b3d8-7e9e3e397cb4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {65b9e31a-4b1b-401f-95a5-ea89443a7d86}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {c39aa261-4032-4a44-8a20-58dea1cf6fcf}, !- Inlet Node Name
  {181b8681-2e5e-4122-8c68-318f511b133e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b7559bff-cef4-439d-a173-402b3c709242}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {921151b0-e755-4a5f-a034-9b2b3414d2ca}, !- Outlet Node Name
  {c9275ec7-2e8c-4ee8-b8f2-8539256b8c2e}; !- Inlet Node Name 1

OS:Connection,
  {c39aa261-4032-4a44-8a20-58dea1cf6fcf}, !- Handle
  {efda190f-b907-499a-80d2-034aca5f2e58}, !- Name
  {d1444db9-288f-4654-91b5-4a25f401d777}, !- Source Object
  3,                                      !- Outlet Port
  {65b9e31a-4b1b-401f-95a5-ea89443a7d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921151b0-e755-4a5f-a034-9b2b3414d2ca}, !- Handle
  {da2f6230-f66a-4787-b5ba-dd325371559e}, !- Name
  {b7559bff-cef4-439d-a173-402b3c709242}, !- Source Object
  2,                                      !- Outlet Port
  {9dbb0cd1-0da2-45e5-bc2b-823f822d4aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bc7c28fc-25a3-4083-b341-a9d17ce862fd}, !- Handle
  {c87afc20-91e4-4e17-b3d8-7e9e3e397cb4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {28f2b336-2096-44e2-b9e6-73cc63170001}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {47fe829c-8ca3-43a0-9608-383cc872a281}, !- Control Zone Name
  {80e6f3eb-51e8-48a9-b261-d2a3e7c6d79d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1407180d-5861-4342-9de6-40e3dda8bb4f}, !- Handle
  T S2 Apartment ZN SAC Fan,              !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9a2b5bc1-a64a-4772-abe8-fed4dd1a252a}, !- Air Inlet Node Name
  {b87adcdf-68a4-49d0-8566-461949975991}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a207f38b-e4a9-409b-8c9e-af0b5aad5829}, !- Handle
  T S2 Apartment ZN SAC Gas Htg Coil,     !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e8220efa-ac30-4ba0-aef9-2397942eaa21}, !- Air Inlet Node Name
  {4e7d65ab-d11b-41dc-b645-621317b23f2e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d1909652-dc22-4417-a977-9d86b0f004d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {d1909652-dc22-4417-a977-9d86b0f004d8}, !- Handle
  Curve Cubic 23,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {9f56a653-e25a-4c4d-b052-657a1e47524f}, !- Handle
  T S2 Apartment ZN PSZ-AC Gas Backup Htg Coil, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {69f2b0e5-7a0e-4637-b0e2-ae8c487719d4}, !- Air Inlet Node Name
  {36e9e9ef-3541-4a8e-98f8-ce5dbc38229c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {1440a119-bc3f-4f98-b0e7-bbd434e2784a}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a2de788a-1616-4613-b6ff-38d7168d5f8d}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {58a25da9-392d-49cf-952d-163d7e2b0eca}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {da7089d8-33b9-46b3-9490-4bcad9fc0295}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e9c9ff07-d024-4f04-88e3-674a584883fe}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {83e3ab8b-5fd0-442b-84cd-f7fad5f0f19a}, !- Handle
  T S2 Apartment ZN SAC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {48b5993e-4f81-4fca-af79-9ea42b6047ed}, !- Air Inlet Node Name
  {06cb2163-b20c-44a6-878b-55903a35fe41}, !- Air Outlet Node Name
  {f9439536-11e1-4e3c-82ee-f90c78ece1bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3ce8b013-6087-4c19-9e2a-73bb125e85eb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {45ec7201-9f06-480f-bd02-fb060a0b2e87}, !- Energy Input Ratio Function of Temperature Curve Name
  {13bb0ba6-ce6a-4e6f-9a82-4bff1e92fa1f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bee0e74b-3c11-46de-ab8a-1913e1c5e30e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d51c6d02-a4ba-4088-95ad-61327b9d2027}, !- Handle
  T S2 Apartment ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6fdf5d83-ab0f-4cac-825a-6e8c29270e38}, !- Maximum Fraction of Outdoor Air Schedule Name
  {acc55201-2f56-4041-84bd-187623e5185f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {acc55201-2f56-4041-84bd-187623e5185f}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f5c6a61d-cf74-4f4f-9207-70630fc494f7}, !- Handle
  T S2 Apartment ZN SAC OA Sys,           !- Name
  {d51c6d02-a4ba-4088-95ad-61327b9d2027}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aedf8ae3-0339-474f-b2a7-22f7dc9efdb4}, !- Mixed Air Node Name
  {1e86e2bf-622a-4813-a1c7-f16ca938b435}, !- Outdoor Air Stream Node Name
  {7af8b416-07b4-470c-a1a9-ec7900a1e269}, !- Relief Air Stream Node Name
  {3a611b18-7158-481e-a6bf-e67ace5a3262}; !- Return Air Stream Node Name

OS:Node,
  {e66bf958-0fee-4b76-aa45-2070d22e601e}, !- Handle
  Node 297,                               !- Name
  ,                                       !- Inlet Port
  {1e86e2bf-622a-4813-a1c7-f16ca938b435}; !- Outlet Port

OS:Connection,
  {1e86e2bf-622a-4813-a1c7-f16ca938b435}, !- Handle
  {5bd9c3f6-433f-489a-b9bd-d636587f97d3}, !- Name
  {e66bf958-0fee-4b76-aa45-2070d22e601e}, !- Source Object
  3,                                      !- Outlet Port
  {f5c6a61d-cf74-4f4f-9207-70630fc494f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6639c61e-1a26-46b1-929e-8741b598c128}, !- Handle
  Node 298,                               !- Name
  {7af8b416-07b4-470c-a1a9-ec7900a1e269}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7af8b416-07b4-470c-a1a9-ec7900a1e269}, !- Handle
  {e3328584-52c5-43ac-83c7-29cce25548d5}, !- Name
  {f5c6a61d-cf74-4f4f-9207-70630fc494f7}, !- Source Object
  7,                                      !- Outlet Port
  {6639c61e-1a26-46b1-929e-8741b598c128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87adcdf-68a4-49d0-8566-461949975991}, !- Handle
  {66966525-e26c-42ad-8d95-9bed4b531779}, !- Name
  {1407180d-5861-4342-9de6-40e3dda8bb4f}, !- Source Object
  9,                                      !- Outlet Port
  {80e6f3eb-51e8-48a9-b261-d2a3e7c6d79d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {556ca9ac-0ed0-4700-8d7d-c90ae1d71e8c}, !- Handle
  Node 299,                               !- Name
  {36e9e9ef-3541-4a8e-98f8-ce5dbc38229c}, !- Inlet Port
  {9a2b5bc1-a64a-4772-abe8-fed4dd1a252a}; !- Outlet Port

OS:Connection,
  {36e9e9ef-3541-4a8e-98f8-ce5dbc38229c}, !- Handle
  {dc5a97e7-4eae-4ea4-abde-53389d8d18c2}, !- Name
  {9f56a653-e25a-4c4d-b052-657a1e47524f}, !- Source Object
  6,                                      !- Outlet Port
  {556ca9ac-0ed0-4700-8d7d-c90ae1d71e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2b5bc1-a64a-4772-abe8-fed4dd1a252a}, !- Handle
  {bbba8d94-7287-41a8-bafe-09c160b2aa15}, !- Name
  {556ca9ac-0ed0-4700-8d7d-c90ae1d71e8c}, !- Source Object
  3,                                      !- Outlet Port
  {1407180d-5861-4342-9de6-40e3dda8bb4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0ad7fcc0-cc61-495e-8494-5317871283b2}, !- Handle
  Node 300,                               !- Name
  {4e7d65ab-d11b-41dc-b645-621317b23f2e}, !- Inlet Port
  {69f2b0e5-7a0e-4637-b0e2-ae8c487719d4}; !- Outlet Port

OS:Connection,
  {4e7d65ab-d11b-41dc-b645-621317b23f2e}, !- Handle
  {6bf54fa0-de77-4b55-a245-76a688910f5f}, !- Name
  {a207f38b-e4a9-409b-8c9e-af0b5aad5829}, !- Source Object
  6,                                      !- Outlet Port
  {0ad7fcc0-cc61-495e-8494-5317871283b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f2b0e5-7a0e-4637-b0e2-ae8c487719d4}, !- Handle
  {032135d3-ba20-44a1-a871-e627b740ef29}, !- Name
  {0ad7fcc0-cc61-495e-8494-5317871283b2}, !- Source Object
  3,                                      !- Outlet Port
  {9f56a653-e25a-4c4d-b052-657a1e47524f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1cdc363c-c49e-4e79-9e8c-333457b47d0c}, !- Handle
  Node 301,                               !- Name
  {06cb2163-b20c-44a6-878b-55903a35fe41}, !- Inlet Port
  {e8220efa-ac30-4ba0-aef9-2397942eaa21}; !- Outlet Port

OS:Connection,
  {06cb2163-b20c-44a6-878b-55903a35fe41}, !- Handle
  {67b19113-7333-4f8c-95d4-22dc42d29974}, !- Name
  {83e3ab8b-5fd0-442b-84cd-f7fad5f0f19a}, !- Source Object
  9,                                      !- Outlet Port
  {1cdc363c-c49e-4e79-9e8c-333457b47d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8220efa-ac30-4ba0-aef9-2397942eaa21}, !- Handle
  {db6dad66-98d5-4116-9cd9-8fcfe52a4db6}, !- Name
  {1cdc363c-c49e-4e79-9e8c-333457b47d0c}, !- Source Object
  3,                                      !- Outlet Port
  {a207f38b-e4a9-409b-8c9e-af0b5aad5829}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {84d2979a-5500-4646-8138-4f1958c21a22}, !- Handle
  Node 302,                               !- Name
  {aedf8ae3-0339-474f-b2a7-22f7dc9efdb4}, !- Inlet Port
  {48b5993e-4f81-4fca-af79-9ea42b6047ed}; !- Outlet Port

OS:Connection,
  {3a611b18-7158-481e-a6bf-e67ace5a3262}, !- Handle
  {8efca2d5-e40e-4351-afe4-88ac67c18487}, !- Name
  {4f534323-c78a-4b9d-beae-ff5d1be9a61a}, !- Source Object
  3,                                      !- Outlet Port
  {f5c6a61d-cf74-4f4f-9207-70630fc494f7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aedf8ae3-0339-474f-b2a7-22f7dc9efdb4}, !- Handle
  {313f3ef7-3f66-4faf-af3f-6d24cd4677ef}, !- Name
  {f5c6a61d-cf74-4f4f-9207-70630fc494f7}, !- Source Object
  5,                                      !- Outlet Port
  {84d2979a-5500-4646-8138-4f1958c21a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b5993e-4f81-4fca-af79-9ea42b6047ed}, !- Handle
  {372e019f-a9fe-4a46-bb26-821716ec383a}, !- Name
  {84d2979a-5500-4646-8138-4f1958c21a22}, !- Source Object
  3,                                      !- Outlet Port
  {83e3ab8b-5fd0-442b-84cd-f7fad5f0f19a}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b8ca5464-5fbb-49b5-a549-4b62f5bd42d7}, !- Handle
  T S2 Apartment ZN SAC Diffuser,         !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {181b8681-2e5e-4122-8c68-318f511b133e}, !- Inlet Air Node Name
  {ef66a5e5-a36e-44a4-a025-528598891ec9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3434ebc1-4f0e-4cfb-8b49-aa446c092356}, !- Handle
  Node 303,                               !- Name
  {1b26a351-6baa-4575-9656-af62808d656e}, !- Inlet Port
  {c9275ec7-2e8c-4ee8-b8f2-8539256b8c2e}; !- Outlet Port

OS:Connection,
  {4f85edab-efd8-4823-9f6e-66585308bf4e}, !- Handle
  {bfe4765b-dd45-4bc0-831f-e9147973512e}, !- Name
  {1e1933c6-566a-4220-a6a5-c1664b3edff6}, !- Source Object
  3,                                      !- Outlet Port
  {b9d12a87-8315-4690-aa8d-8afe6b409f72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b26a351-6baa-4575-9656-af62808d656e}, !- Handle
  {10a499db-c55f-4648-ae6e-f55640bbc88c}, !- Name
  {47fe829c-8ca3-43a0-9608-383cc872a281}, !- Source Object
  12,                                     !- Outlet Port
  {3434ebc1-4f0e-4cfb-8b49-aa446c092356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9275ec7-2e8c-4ee8-b8f2-8539256b8c2e}, !- Handle
  {d48b20c2-6df5-407b-8dfd-4413188048e9}, !- Name
  {3434ebc1-4f0e-4cfb-8b49-aa446c092356}, !- Source Object
  3,                                      !- Outlet Port
  {b7559bff-cef4-439d-a173-402b3c709242}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {181b8681-2e5e-4122-8c68-318f511b133e}, !- Handle
  {950ebfc6-d3a4-4245-9277-9300f0c212e9}, !- Name
  {65b9e31a-4b1b-401f-95a5-ea89443a7d86}, !- Source Object
  3,                                      !- Outlet Port
  {b8ca5464-5fbb-49b5-a549-4b62f5bd42d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef66a5e5-a36e-44a4-a025-528598891ec9}, !- Handle
  {8ce494f2-a224-40d3-ac17-029174cce26c}, !- Name
  {b8ca5464-5fbb-49b5-a549-4b62f5bd42d7}, !- Source Object
  4,                                      !- Outlet Port
  {1e1933c6-566a-4220-a6a5-c1664b3edff6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e1ac3ee1-6025-459a-9af2-b9fe0367555f}, !- Handle
  Office ZN SAC,                          !- Name
  ,                                       !- Controller List Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4d8069b6-32dd-41de-a5f8-dfa203a3b0da}, !- Supply Side Inlet Node Name
  {cc490a53-815c-430b-9e72-3d1ae0753021}, !- Demand Side Outlet Node Name
  {d217c04b-9627-441b-8419-d2486aecf9fb}, !- Demand Side Inlet Node A
  {757d65eb-94a3-4bc4-bee5-9d317d0475c4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c1444167-00fc-48ca-ae98-8187779b5794}, !- Handle
  Node 304,                               !- Name
  {4d8069b6-32dd-41de-a5f8-dfa203a3b0da}, !- Inlet Port
  {21146ef9-efb6-430f-ae01-705c9c13acc9}; !- Outlet Port

OS:Node,
  {cfbacca9-977a-4435-b55e-fe02457d209a}, !- Handle
  Node 305,                               !- Name
  {42c49ed0-8af7-4860-abf7-e316ea8539e0}, !- Inlet Port
  {757d65eb-94a3-4bc4-bee5-9d317d0475c4}; !- Outlet Port

OS:Connection,
  {4d8069b6-32dd-41de-a5f8-dfa203a3b0da}, !- Handle
  {8ebd50d4-33e6-4b22-bfb9-9bb3ad6666de}, !- Name
  {e1ac3ee1-6025-459a-9af2-b9fe0367555f}, !- Source Object
  8,                                      !- Outlet Port
  {c1444167-00fc-48ca-ae98-8187779b5794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {757d65eb-94a3-4bc4-bee5-9d317d0475c4}, !- Handle
  {118fa95e-b9fb-4ce8-8144-d8dffbad605d}, !- Name
  {cfbacca9-977a-4435-b55e-fe02457d209a}, !- Source Object
  3,                                      !- Outlet Port
  {e1ac3ee1-6025-459a-9af2-b9fe0367555f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5a6690f8-9549-4a38-853f-fe49bcf6c49d}, !- Handle
  Node 306,                               !- Name
  {d217c04b-9627-441b-8419-d2486aecf9fb}, !- Inlet Port
  {bd4daa58-8bbf-45c5-a916-2f79b5edd3aa}; !- Outlet Port

OS:Node,
  {5781f795-1020-4a5b-8579-ac12557a47bd}, !- Handle
  Node 307,                               !- Name
  {d4beb61a-885b-4cd3-893d-6938bc11154c}, !- Inlet Port
  {cc490a53-815c-430b-9e72-3d1ae0753021}; !- Outlet Port

OS:Node,
  {7f7d391e-5815-46dc-8849-5b991b8d7162}, !- Handle
  Node 308,                               !- Name
  {c738900b-8e5e-4a8c-b1b7-c607db432dc9}, !- Inlet Port
  {3076c9ff-9e3b-4cdd-abc5-aee6cf5c5ae5}; !- Outlet Port

OS:Connection,
  {d217c04b-9627-441b-8419-d2486aecf9fb}, !- Handle
  {e3c35c7c-8f6f-4723-94f3-21913e7282ad}, !- Name
  {e1ac3ee1-6025-459a-9af2-b9fe0367555f}, !- Source Object
  10,                                     !- Outlet Port
  {5a6690f8-9549-4a38-853f-fe49bcf6c49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc490a53-815c-430b-9e72-3d1ae0753021}, !- Handle
  {d78364d0-2a8f-4302-a620-0134a676becc}, !- Name
  {5781f795-1020-4a5b-8579-ac12557a47bd}, !- Source Object
  3,                                      !- Outlet Port
  {e1ac3ee1-6025-459a-9af2-b9fe0367555f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9c2e8522-6ce7-4cce-b639-26b1304f187b}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {bd4daa58-8bbf-45c5-a916-2f79b5edd3aa}, !- Inlet Node Name
  {1ec975bf-c61a-4433-91e1-366f3ebaf3ef}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6432d0ec-46ad-435d-96f2-fdb26c607633}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {d4beb61a-885b-4cd3-893d-6938bc11154c}, !- Outlet Node Name
  {bf5f0ebe-f810-489a-9cc1-7d54a74f47d7}; !- Inlet Node Name 1

OS:Connection,
  {bd4daa58-8bbf-45c5-a916-2f79b5edd3aa}, !- Handle
  {d17ef86d-8d1f-4d96-90ef-3e8bc11943fa}, !- Name
  {5a6690f8-9549-4a38-853f-fe49bcf6c49d}, !- Source Object
  3,                                      !- Outlet Port
  {9c2e8522-6ce7-4cce-b639-26b1304f187b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4beb61a-885b-4cd3-893d-6938bc11154c}, !- Handle
  {65438035-f5b6-44ae-a571-d53b31db5944}, !- Name
  {6432d0ec-46ad-435d-96f2-fdb26c607633}, !- Source Object
  2,                                      !- Outlet Port
  {5781f795-1020-4a5b-8579-ac12557a47bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f8327fe0-a1f4-4ac4-8b8d-8f4b5052dce3}, !- Handle
  {e1ac3ee1-6025-459a-9af2-b9fe0367555f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {bb9b1f7f-a94a-4600-882f-080520a3112d}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1a59fcbd-b9fa-4b99-88f0-316ffbed2a20}, !- Control Zone Name
  {cfbacca9-977a-4435-b55e-fe02457d209a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {da7cb8e2-e9a3-4318-a652-c042451f5a11}, !- Handle
  Office ZN SAC Fan,                      !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.55575,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {604f9fb2-7ff6-4868-93bd-ce99a20e55bd}, !- Air Inlet Node Name
  {42c49ed0-8af7-4860-abf7-e316ea8539e0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8daeea4e-b8bd-4626-b1ee-74530fbd3d41}, !- Handle
  Office ZN SAC Gas Htg Coil,             !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c2e7de83-7361-48bb-9c39-4d0db6edac75}, !- Air Inlet Node Name
  {bbf0cc6c-47c4-4151-9923-cd6e3ce70b5b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d327234b-9220-4608-8d75-fabf53d57fc8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {d327234b-9220-4608-8d75-fabf53d57fc8}, !- Handle
  Curve Cubic 24,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {a845d7a8-5a8a-4e85-b757-6e2f9a63f641}, !- Handle
  Office ZN PSZ-AC Gas Backup Htg Coil,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3405ff2d-c9fc-4984-871f-cfa33d9ecf7e}, !- Air Inlet Node Name
  {80fb2da2-fbf6-4afe-bd4a-a23aa52d9c0a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {cef7f4c6-bafe-486f-96da-170916bb1316}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f5e28566-9861-468e-beef-19071157b002}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {652e7562-c13a-48da-b206-3ddd7084b595}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {258fe6b1-6a7d-4162-b263-7feb04f4ee63}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5c9489de-11e8-4a06-b75d-94370c7c461d}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4694464e-4135-4d05-9352-ffbb46226661}, !- Handle
  Office ZN SAC 1spd DX AC Clg Coil 28kBtu/hr 14.0SEER, !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {134154a0-51dc-44c8-b682-0a22501e0591}, !- Air Inlet Node Name
  {f85dc258-b162-46a2-96e7-f5a7efbc559d}, !- Air Outlet Node Name
  {518c3e01-6eb3-4e95-821b-f34cf0ab6b7c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1393777-db96-4ea3-9513-323189c950bd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1eb7cc5c-e112-416c-a983-d1a923dba2e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {2db29553-6363-44c0-b9f5-c01500186f2e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e68420b0-03ec-47e1-b200-4d950ef8e9b8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c55e457d-9556-4502-97df-7e8945320df9}, !- Handle
  Office ZN SAC OA Sys Controller,        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5c49dc3b-d96e-4d1a-b497-33d58b33f563}, !- Maximum Fraction of Outdoor Air Schedule Name
  {30ca99e3-57c6-4ae4-88e5-55f383fe89d7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {30ca99e3-57c6-4ae4-88e5-55f383fe89d7}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c50e902a-72a6-41ed-8843-010af6de21a7}, !- Handle
  Office ZN SAC OA Sys,                   !- Name
  {c55e457d-9556-4502-97df-7e8945320df9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d6873776-5265-4c9a-8d9c-140c5ab4d25b}, !- Mixed Air Node Name
  {35c67927-7c91-4262-b4de-a6bbaf3733ba}, !- Outdoor Air Stream Node Name
  {603ff473-2d71-4769-8a71-165e2ab54cc4}, !- Relief Air Stream Node Name
  {21146ef9-efb6-430f-ae01-705c9c13acc9}; !- Return Air Stream Node Name

OS:Node,
  {7618f5cb-a7e1-4b1a-a606-5662fdfb5a5e}, !- Handle
  Node 309,                               !- Name
  ,                                       !- Inlet Port
  {35c67927-7c91-4262-b4de-a6bbaf3733ba}; !- Outlet Port

OS:Connection,
  {35c67927-7c91-4262-b4de-a6bbaf3733ba}, !- Handle
  {e7cb0f2e-fe28-4127-90a2-9a529a5c4f96}, !- Name
  {7618f5cb-a7e1-4b1a-a606-5662fdfb5a5e}, !- Source Object
  3,                                      !- Outlet Port
  {c50e902a-72a6-41ed-8843-010af6de21a7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2a7ae7b5-b072-4fa7-91da-e22a3c0d78fc}, !- Handle
  Node 310,                               !- Name
  {603ff473-2d71-4769-8a71-165e2ab54cc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {603ff473-2d71-4769-8a71-165e2ab54cc4}, !- Handle
  {6d77a7ac-04db-4d3d-afad-4dc2a1b96f1e}, !- Name
  {c50e902a-72a6-41ed-8843-010af6de21a7}, !- Source Object
  7,                                      !- Outlet Port
  {2a7ae7b5-b072-4fa7-91da-e22a3c0d78fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c49ed0-8af7-4860-abf7-e316ea8539e0}, !- Handle
  {f209cfd6-2907-4d15-8b0b-25a90b62c1a7}, !- Name
  {da7cb8e2-e9a3-4318-a652-c042451f5a11}, !- Source Object
  9,                                      !- Outlet Port
  {cfbacca9-977a-4435-b55e-fe02457d209a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2570d1ab-4d89-48d5-becc-fe4e2b5b9c61}, !- Handle
  Node 311,                               !- Name
  {80fb2da2-fbf6-4afe-bd4a-a23aa52d9c0a}, !- Inlet Port
  {604f9fb2-7ff6-4868-93bd-ce99a20e55bd}; !- Outlet Port

OS:Connection,
  {80fb2da2-fbf6-4afe-bd4a-a23aa52d9c0a}, !- Handle
  {e42c59ed-c0af-4068-a63d-04688859d449}, !- Name
  {a845d7a8-5a8a-4e85-b757-6e2f9a63f641}, !- Source Object
  6,                                      !- Outlet Port
  {2570d1ab-4d89-48d5-becc-fe4e2b5b9c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {604f9fb2-7ff6-4868-93bd-ce99a20e55bd}, !- Handle
  {5bc2ef5a-77bc-47f1-83c5-f7cd99043f45}, !- Name
  {2570d1ab-4d89-48d5-becc-fe4e2b5b9c61}, !- Source Object
  3,                                      !- Outlet Port
  {da7cb8e2-e9a3-4318-a652-c042451f5a11}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {383e17e9-ae71-4aa9-9a0b-85551e38389c}, !- Handle
  Node 312,                               !- Name
  {bbf0cc6c-47c4-4151-9923-cd6e3ce70b5b}, !- Inlet Port
  {3405ff2d-c9fc-4984-871f-cfa33d9ecf7e}; !- Outlet Port

OS:Connection,
  {bbf0cc6c-47c4-4151-9923-cd6e3ce70b5b}, !- Handle
  {c0bcaf32-ccfd-436e-a40e-37290f975119}, !- Name
  {8daeea4e-b8bd-4626-b1ee-74530fbd3d41}, !- Source Object
  6,                                      !- Outlet Port
  {383e17e9-ae71-4aa9-9a0b-85551e38389c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3405ff2d-c9fc-4984-871f-cfa33d9ecf7e}, !- Handle
  {03deb31b-d694-46f2-870b-89bf3fbecb6e}, !- Name
  {383e17e9-ae71-4aa9-9a0b-85551e38389c}, !- Source Object
  3,                                      !- Outlet Port
  {a845d7a8-5a8a-4e85-b757-6e2f9a63f641}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7853271d-1f26-400f-a167-e59f3585f0eb}, !- Handle
  Node 313,                               !- Name
  {f85dc258-b162-46a2-96e7-f5a7efbc559d}, !- Inlet Port
  {c2e7de83-7361-48bb-9c39-4d0db6edac75}; !- Outlet Port

OS:Connection,
  {f85dc258-b162-46a2-96e7-f5a7efbc559d}, !- Handle
  {21423c89-6039-448a-9046-9821f6a78f82}, !- Name
  {4694464e-4135-4d05-9352-ffbb46226661}, !- Source Object
  9,                                      !- Outlet Port
  {7853271d-1f26-400f-a167-e59f3585f0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e7de83-7361-48bb-9c39-4d0db6edac75}, !- Handle
  {41b06362-06a5-4707-bd2b-e2d840e8c7a0}, !- Name
  {7853271d-1f26-400f-a167-e59f3585f0eb}, !- Source Object
  3,                                      !- Outlet Port
  {8daeea4e-b8bd-4626-b1ee-74530fbd3d41}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7be92cf2-9168-475f-ae43-296e0cf4e4b8}, !- Handle
  Node 314,                               !- Name
  {d6873776-5265-4c9a-8d9c-140c5ab4d25b}, !- Inlet Port
  {134154a0-51dc-44c8-b682-0a22501e0591}; !- Outlet Port

OS:Connection,
  {21146ef9-efb6-430f-ae01-705c9c13acc9}, !- Handle
  {429b6246-1124-4244-8fc6-d1f44e98e647}, !- Name
  {c1444167-00fc-48ca-ae98-8187779b5794}, !- Source Object
  3,                                      !- Outlet Port
  {c50e902a-72a6-41ed-8843-010af6de21a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d6873776-5265-4c9a-8d9c-140c5ab4d25b}, !- Handle
  {c555b149-a49d-4445-bdf4-87698d49a04f}, !- Name
  {c50e902a-72a6-41ed-8843-010af6de21a7}, !- Source Object
  5,                                      !- Outlet Port
  {7be92cf2-9168-475f-ae43-296e0cf4e4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {134154a0-51dc-44c8-b682-0a22501e0591}, !- Handle
  {8a31823c-0579-44d8-b16e-68439a73acac}, !- Name
  {7be92cf2-9168-475f-ae43-296e0cf4e4b8}, !- Source Object
  3,                                      !- Outlet Port
  {4694464e-4135-4d05-9352-ffbb46226661}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {586b951b-cf30-488a-b43e-2d28acf34fa6}, !- Handle
  Office ZN SAC Diffuser,                 !- Name
  {c0bef6b2-d5aa-467c-9934-8776dcbab157}, !- Availability Schedule Name
  {1ec975bf-c61a-4433-91e1-366f3ebaf3ef}, !- Inlet Air Node Name
  {c738900b-8e5e-4a8c-b1b7-c607db432dc9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0700bf1e-3c80-4978-97a8-7075968ab7db}, !- Handle
  Node 315,                               !- Name
  {9a38643e-cacc-4c40-a2e6-9660f41dc24a}, !- Inlet Port
  {bf5f0ebe-f810-489a-9cc1-7d54a74f47d7}; !- Outlet Port

OS:Connection,
  {3076c9ff-9e3b-4cdd-abc5-aee6cf5c5ae5}, !- Handle
  {3c597f72-fbb7-42dc-872d-28db333ae59e}, !- Name
  {7f7d391e-5815-46dc-8849-5b991b8d7162}, !- Source Object
  3,                                      !- Outlet Port
  {8cd022df-f78e-45c9-a9e4-5bd4a097366a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a38643e-cacc-4c40-a2e6-9660f41dc24a}, !- Handle
  {cb9c9257-fb99-4653-b673-9bb1b3bb23f6}, !- Name
  {1a59fcbd-b9fa-4b99-88f0-316ffbed2a20}, !- Source Object
  12,                                     !- Outlet Port
  {0700bf1e-3c80-4978-97a8-7075968ab7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf5f0ebe-f810-489a-9cc1-7d54a74f47d7}, !- Handle
  {a41993f8-dbd4-4874-9c3b-e829b28ffcfa}, !- Name
  {0700bf1e-3c80-4978-97a8-7075968ab7db}, !- Source Object
  3,                                      !- Outlet Port
  {6432d0ec-46ad-435d-96f2-fdb26c607633}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ec975bf-c61a-4433-91e1-366f3ebaf3ef}, !- Handle
  {97b1912c-8e87-467e-b51d-5cc7ba92d4e0}, !- Name
  {9c2e8522-6ce7-4cce-b639-26b1304f187b}, !- Source Object
  3,                                      !- Outlet Port
  {586b951b-cf30-488a-b43e-2d28acf34fa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c738900b-8e5e-4a8c-b1b7-c607db432dc9}, !- Handle
  {450a98a0-0c9d-4d47-95c7-8ff216fd07ab}, !- Name
  {586b951b-cf30-488a-b43e-2d28acf34fa6}, !- Source Object
  4,                                      !- Outlet Port
  {7f7d391e-5815-46dc-8849-5b991b8d7162}, !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {2f9a4c0b-d553-496c-b2fc-a85ccd393f5e}, !- Handle
  Ground Corridor Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment:Definition,
  {7c7093fd-1756-41f6-8f5c-0a595c7c6652}, !- Handle
  Ground Corridor Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment,
  {5e28c3f3-d62d-4b2e-b470-b3a62ddcff69}, !- Handle
  G Corridor_Elevators_Equip,             !- Name
  {2f9a4c0b-d553-496c-b2fc-a85ccd393f5e}, !- Electric Equipment Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {e4a46f84-91d7-40c9-99c6-ab73800142cf}; !- Schedule Name

OS:ElectricEquipment,
  {d9a506ca-860a-4842-ab1e-139594414ca5}, !- Handle
  Elevators_Lights_Fan,                   !- Name
  {7c7093fd-1756-41f6-8f5c-0a595c7c6652}, !- Electric Equipment Definition Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {54dfe1ce-2050-4eb1-88de-66d09f6a5621}; !- Schedule Name

OS:Schedule:Ruleset,
  {54dfe1ce-2050-4eb1-88de-66d09f6a5621}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {ada36f0a-1aa1-43b3-8fa4-88f37e7a19f0}, !- Default Day Schedule Name
  {e9908b1a-b7e6-45bc-8ae4-a4b59de7dcd4}, !- Summer Design Day Schedule Name
  {97249195-e3b2-4d65-9953-12de8fefa55e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ada36f0a-1aa1-43b3-8fa4-88f37e7a19f0}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {2a9d5bac-9569-4b94-b1b0-fa6874c47284}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9908b1a-b7e6-45bc-8ae4-a4b59de7dcd4}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {be82e98c-4683-4096-b174-0d17f6e09d8a}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97249195-e3b2-4d65-9953-12de8fefa55e}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {66dd7845-6294-4303-8a83-5f732c617679}, !- Handle
  G Corridor door Infiltration,           !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {b2fdc780-60e9-4d75-b325-e09c0a1cd4cc}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.327531218,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {b2fdc780-60e9-4d75-b325-e09c0a1cd4cc}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {b531c048-cc11-4ef5-8741-255e300b51ff}, !- Default Day Schedule Name
  {ac37bffe-4eaf-4f3f-8c2f-460fde661286}, !- Summer Design Day Schedule Name
  {cb98e283-f82f-4240-bf6e-69eb2ba732f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b531c048-cc11-4ef5-8741-255e300b51ff}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Default, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {33880183-d672-4620-96cb-ebeba5b8e3c7}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb98e283-f82f-4240-bf6e-69eb2ba732f3}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Winter Design Day, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {6c89249f-03fc-48bc-88f3-ddd5809ceec2}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac37bffe-4eaf-4f3f-8c2f-460fde661286}, !- Handle
  ApartmentMidRise INFIL_Door_Opening_SCH_2010_2013 Summer Design Day, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:PlantLoop,
  {0055dea1-1434-4648-b16f-c8867ca9810d}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {aaed51f8-c80f-4806-8391-b5e4bf3a7e47}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7b118623-e5c6-4edc-8bce-9bef5428cb90}, !- Plant Side Inlet Node Name
  {7ed086cc-2d56-44d0-8f86-bd961fcc1cfa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1e30240c-76d1-431f-9310-2df54753fe54}, !- Demand Side Inlet Node Name
  {b0d25b83-20b7-4c7c-9e6f-3abbaf48e2f3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {ef9dfe94-a377-49c9-93c0-3b2a0a0a9265}, !- Handle
  {0055dea1-1434-4648-b16f-c8867ca9810d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {d9a6f093-7627-4af0-83a5-c7b36c1a5fb2}, !- Handle
  Node 316,                               !- Name
  {7b118623-e5c6-4edc-8bce-9bef5428cb90}, !- Inlet Port
  {a810297d-705f-4693-afc4-86009c53431d}; !- Outlet Port

OS:Node,
  {aaed51f8-c80f-4806-8391-b5e4bf3a7e47}, !- Handle
  Node 317,                               !- Name
  {bb47800d-621f-40c3-b8ee-f958b63b90ae}, !- Inlet Port
  {7ed086cc-2d56-44d0-8f86-bd961fcc1cfa}; !- Outlet Port

OS:Node,
  {a6070b76-a574-4de9-a9d5-34a5eada19d4}, !- Handle
  Node 318,                               !- Name
  {7befdd17-90a8-434b-93cc-96cc926bda88}, !- Inlet Port
  {9380afdb-6b45-497a-ba50-d911e88f0ee3}; !- Outlet Port

OS:Connector:Mixer,
  {0582f30c-4193-4511-815d-aff6826bda0e}, !- Handle
  Connector Mixer 1,                      !- Name
  {05e7a4aa-49de-4de0-953e-fb06b8c68203}, !- Outlet Branch Name
  {349c60fc-a283-4f09-ab45-b997db6cbcbb}, !- Inlet Branch Name 1
  {90c86e01-a773-4a14-8020-2d59308d4b42}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {79f72c97-baef-4c7b-9cc3-692d51fef52c}, !- Handle
  Connector Splitter 1,                   !- Name
  {ba05a197-399b-4d51-9bf5-da92d84ee6e6}, !- Inlet Branch Name
  {7befdd17-90a8-434b-93cc-96cc926bda88}, !- Outlet Branch Name 1
  {46aefc5f-b977-461c-a095-eedd80ebd357}; !- Outlet Branch Name 2

OS:Connection,
  {7b118623-e5c6-4edc-8bce-9bef5428cb90}, !- Handle
  {4bdabdc0-6871-4c46-bd2b-7d69e3634548}, !- Name
  {0055dea1-1434-4648-b16f-c8867ca9810d}, !- Source Object
  13,                                     !- Outlet Port
  {d9a6f093-7627-4af0-83a5-c7b36c1a5fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7befdd17-90a8-434b-93cc-96cc926bda88}, !- Handle
  {7993f101-3645-4ccc-963d-988e45ae9296}, !- Name
  {79f72c97-baef-4c7b-9cc3-692d51fef52c}, !- Source Object
  3,                                      !- Outlet Port
  {a6070b76-a574-4de9-a9d5-34a5eada19d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ed086cc-2d56-44d0-8f86-bd961fcc1cfa}, !- Handle
  {04bcc155-8f3c-459a-ab40-b0bd2ee44211}, !- Name
  {aaed51f8-c80f-4806-8391-b5e4bf3a7e47}, !- Source Object
  3,                                      !- Outlet Port
  {0055dea1-1434-4648-b16f-c8867ca9810d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d5c190a2-61c3-407b-a53d-b7465114e6fc}, !- Handle
  Node 319,                               !- Name
  {1e30240c-76d1-431f-9310-2df54753fe54}, !- Inlet Port
  {5168f975-e160-4bf7-8d26-0f3d7160e1eb}; !- Outlet Port

OS:Node,
  {2254ae12-5da1-4f89-9313-6189d57061be}, !- Handle
  Node 320,                               !- Name
  {9b67b3f3-3be2-4b98-9412-2bec6115527d}, !- Inlet Port
  {b0d25b83-20b7-4c7c-9e6f-3abbaf48e2f3}; !- Outlet Port

OS:Node,
  {a5498f06-ff88-4416-87a7-a3e65965a454}, !- Handle
  Node 321,                               !- Name
  {2d206af7-e306-4f6b-966b-83ef1d88e8c1}, !- Inlet Port
  {d414c6ca-9385-4309-a790-417075ce68c6}; !- Outlet Port

OS:Connector:Mixer,
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Handle
  Connector Mixer 2,                      !- Name
  {942e826d-8b79-41df-989a-5ae33f3f0efb}, !- Outlet Branch Name
  {b498cdf0-9a93-486a-964d-c22074320b0a}, !- Inlet Branch Name 1
  {f52cbb91-0d79-4b99-9435-3addae1dfde0}, !- Inlet Branch Name 2
  {c382578d-b571-4815-9afa-b797a8b48056}, !- Inlet Branch Name 3
  {24ddd62b-f1d2-4bdb-b1e3-201917ab530f}, !- Inlet Branch Name 4
  {07e5d1c0-48f7-4f78-b0bd-d8bc02cebc08}, !- Inlet Branch Name 5
  {da0833ab-0639-4e8f-9408-673f67d8bb4b}, !- Inlet Branch Name 6
  {8630bd71-901e-44d5-968c-a5e636569ba1}, !- Inlet Branch Name 7
  {9d344d21-80ed-4d66-bf02-81ab45f89ca8}, !- Inlet Branch Name 8
  {20570caf-c760-4c90-b328-307ab0a4c27b}, !- Inlet Branch Name 9
  {51bcccfa-5d1e-4305-a0fc-89eb352149e0}, !- Inlet Branch Name 10
  {566f15c4-57ee-432e-bea8-c71ce1a1c739}, !- Inlet Branch Name 11
  {2b0fe335-03fd-4c0d-8b0b-677edf0ba15e}, !- Inlet Branch Name 12
  {f55727bf-5796-4c76-b652-a95e222dd31d}, !- Inlet Branch Name 13
  {afbaf197-dfa7-48c9-a692-24d4193d5481}, !- Inlet Branch Name 14
  {dae1845c-708c-40b7-8f9d-eb13e46b82e6}, !- Inlet Branch Name 15
  {7de6ac32-07d2-4d0a-9fd6-d03d492467e1}, !- Inlet Branch Name 16
  {46b81511-e133-445e-aa13-71b76888f2ea}, !- Inlet Branch Name 17
  {fa989e13-b0ce-42d0-9b14-6f55a43a5123}, !- Inlet Branch Name 18
  {f8ce4e9a-3337-4a70-981d-cfc3f9d5679e}, !- Inlet Branch Name 19
  {2e91718c-ac80-4ed8-917a-4cae3d106c1a}, !- Inlet Branch Name 20
  {33ee1d29-626b-4705-8437-10800a5137c0}, !- Inlet Branch Name 21
  {e6d627f3-5dcb-4959-9b13-5955da9e745c}, !- Inlet Branch Name 22
  {c51b891b-5b5b-408e-a747-e11c616cf99a}, !- Inlet Branch Name 23
  {d0a3dbd8-f535-43fb-b34e-ad4c03f5f4a0}; !- Inlet Branch Name 24

OS:Connector:Splitter,
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Handle
  Connector Splitter 2,                   !- Name
  {7b241487-9112-47f8-af2b-41f13ae3e001}, !- Inlet Branch Name
  {2d206af7-e306-4f6b-966b-83ef1d88e8c1}, !- Outlet Branch Name 1
  {ed1ec968-7ebd-4e97-9a2b-7c42c09c8657}, !- Outlet Branch Name 2
  {21bd73fa-b2a7-4ff0-8057-4bd7c7e5f53b}, !- Outlet Branch Name 3
  {54347658-a3d5-4afa-8044-342478515a7b}, !- Outlet Branch Name 4
  {8c100ad3-24c8-4f92-83c7-e2e5e294f88e}, !- Outlet Branch Name 5
  {08464031-78b4-49b9-800f-4122033cf09b}, !- Outlet Branch Name 6
  {1c243061-6f92-40c7-ac6a-deda008241b8}, !- Outlet Branch Name 7
  {f91ac60d-4d4a-4a46-a05b-14a7746e72c8}, !- Outlet Branch Name 8
  {159945b2-42e0-4d22-a1eb-eb8450ecbc06}, !- Outlet Branch Name 9
  {a8118eb0-8059-47f9-954f-e1bec9a7eb6a}, !- Outlet Branch Name 10
  {d06da384-6c86-4b94-84ca-380f235b9a75}, !- Outlet Branch Name 11
  {d8c711b7-d7f0-4a99-bbde-1bfd00d80949}, !- Outlet Branch Name 12
  {478ac2ee-6ceb-44ef-8795-14abdc0a4201}, !- Outlet Branch Name 13
  {431aa49d-8b32-427b-a03d-701eaa92b08d}, !- Outlet Branch Name 14
  {3273ffe7-82e6-4b8e-bde7-b5ce694ac2f5}, !- Outlet Branch Name 15
  {d8d26946-9953-419f-9675-202c024d93e6}, !- Outlet Branch Name 16
  {45e6fa93-718a-43fb-a162-7c25f89ad121}, !- Outlet Branch Name 17
  {f9b44a7c-22e4-477e-8ffc-6981ec0b0e56}, !- Outlet Branch Name 18
  {098dd370-a8a9-41ef-bfd4-efb0f09374c0}, !- Outlet Branch Name 19
  {7df10df7-a3fc-4732-b816-1062ccfeed3a}, !- Outlet Branch Name 20
  {1229c724-4fd5-4507-909a-90f663ce8381}, !- Outlet Branch Name 21
  {6955679e-394a-443b-81d5-e36c12877a9d}, !- Outlet Branch Name 22
  {0e701278-46c7-4c4b-aa83-5d78ff45ceac}, !- Outlet Branch Name 23
  {cf3fdac2-8ff3-4efa-8514-578251166a43}; !- Outlet Branch Name 24

OS:Connection,
  {1e30240c-76d1-431f-9310-2df54753fe54}, !- Handle
  {b3efe20c-0038-47b5-b664-2483e363f0e5}, !- Name
  {0055dea1-1434-4648-b16f-c8867ca9810d}, !- Source Object
  16,                                     !- Outlet Port
  {d5c190a2-61c3-407b-a53d-b7465114e6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d206af7-e306-4f6b-966b-83ef1d88e8c1}, !- Handle
  {f7f352d5-e100-4ef3-968e-96575fc0cb35}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  3,                                      !- Outlet Port
  {a5498f06-ff88-4416-87a7-a3e65965a454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d25b83-20b7-4c7c-9e6f-3abbaf48e2f3}, !- Handle
  {38f2e2e9-704e-46c8-9d97-eb81f5a8636d}, !- Name
  {2254ae12-5da1-4f89-9313-6189d57061be}, !- Source Object
  3,                                      !- Outlet Port
  {0055dea1-1434-4648-b16f-c8867ca9810d}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {89795930-4456-409a-9ca4-b2de7df4ae10}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f2f479a1-1ab3-4ac6-9fbf-1b4e5300ff77}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {89795930-4456-409a-9ca4-b2de7df4ae10}, !- Schedule Type Limits Name
  {e77e2253-57c3-454a-a263-12669623dac5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e77e2253-57c3-454a-a263-12669623dac5}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {89795930-4456-409a-9ca4-b2de7df4ae10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {72133531-cd52-4151-803d-3696c8d7c6a1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f2f479a1-1ab3-4ac6-9fbf-1b4e5300ff77}, !- Schedule Name
  {aaed51f8-c80f-4806-8391-b5e4bf3a7e47}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b7af742a-6316-42f7-9218-404bb892d254}, !- Handle
  Service Water Loop Pump,                !- Name
  {a810297d-705f-4693-afc4-86009c53431d}, !- Inlet Node Name
  {468b2078-968a-4bc9-ba2a-83660de17415}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.01,                                   !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {ca1fdd7e-76f5-4740-9087-3f52ca64c37f}, !- Handle
  Node 322,                               !- Name
  {468b2078-968a-4bc9-ba2a-83660de17415}, !- Inlet Port
  {ba05a197-399b-4d51-9bf5-da92d84ee6e6}; !- Outlet Port

OS:Connection,
  {a810297d-705f-4693-afc4-86009c53431d}, !- Handle
  {1b4480b2-c333-413e-b1db-dad9f9848d80}, !- Name
  {d9a6f093-7627-4af0-83a5-c7b36c1a5fb2}, !- Source Object
  3,                                      !- Outlet Port
  {b7af742a-6316-42f7-9218-404bb892d254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468b2078-968a-4bc9-ba2a-83660de17415}, !- Handle
  {60fb88df-60db-47f4-afa6-984b6b864041}, !- Name
  {b7af742a-6316-42f7-9218-404bb892d254}, !- Source Object
  3,                                      !- Outlet Port
  {ca1fdd7e-76f5-4740-9087-3f52ca64c37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba05a197-399b-4d51-9bf5-da92d84ee6e6}, !- Handle
  {cc4935d3-6da0-4523-b96a-9ba3afef595f}, !- Name
  {ca1fdd7e-76f5-4740-9087-3f52ca64c37f}, !- Source Object
  3,                                      !- Outlet Port
  {79f72c97-baef-4c7b-9cc3-692d51fef52c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d6c207e4-8660-444c-8923-01f090ea9748}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {c7c1c6d1-1d68-4360-b79f-547a8c69a700}, !- Handle
  1150.0gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff, !- Name
  4.35322355156533,                       !- Tank Volume {m3}
  {f2f479a1-1ab3-4ac6-9fbf-1b4e5300ff77}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  337031.730698056,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  25.7169864076125,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  25.7169864076125,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {751ed9f5-ec58-4f72-8646-72f3c35489c0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.012559766,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.012559766,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9380afdb-6b45-497a-ba50-d911e88f0ee3}, !- Use Side Inlet Node Name
  {02fad05c-a4ab-4aa4-bf37-97c3eeb25266}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {b5ca46e4-8d23-4e7b-ac9d-f1e8ce1ad430}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {3e2b9529-010d-4f50-bb32-d40caa0abaf0}, !- Schedule Type Limits Name
  {bdcb1596-2fa6-4da4-8acd-506e4792e604}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdcb1596-2fa6-4da4-8acd-506e4792e604}, !- Handle
  Schedule Day 45,                        !- Name
  {3e2b9529-010d-4f50-bb32-d40caa0abaf0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc79c938-97c2-4928-abd7-0f7472160efd}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {3e2b9529-010d-4f50-bb32-d40caa0abaf0}, !- Schedule Type Limits Name
  {9a989522-ac11-4f4e-b7ae-610c6c4a857d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a989522-ac11-4f4e-b7ae-610c6c4a857d}, !- Handle
  Schedule Day 46,                        !- Name
  {3e2b9529-010d-4f50-bb32-d40caa0abaf0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {751ed9f5-ec58-4f72-8646-72f3c35489c0}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {d6c207e4-8660-444c-8923-01f090ea9748}, !- Schedule Type Limits Name
  {e90c4734-8578-4e05-b717-48df3d23f792}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e90c4734-8578-4e05-b717-48df3d23f792}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {d6c207e4-8660-444c-8923-01f090ea9748}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {dbf05054-b032-4778-bff0-acfab25f0362}, !- Handle
  Node 323,                               !- Name
  {02fad05c-a4ab-4aa4-bf37-97c3eeb25266}, !- Inlet Port
  {349c60fc-a283-4f09-ab45-b997db6cbcbb}; !- Outlet Port

OS:Connection,
  {9380afdb-6b45-497a-ba50-d911e88f0ee3}, !- Handle
  {98768d84-d909-4753-bd4a-9120abc6ee40}, !- Name
  {a6070b76-a574-4de9-a9d5-34a5eada19d4}, !- Source Object
  3,                                      !- Outlet Port
  {c7c1c6d1-1d68-4360-b79f-547a8c69a700}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {02fad05c-a4ab-4aa4-bf37-97c3eeb25266}, !- Handle
  {0d4127ae-9a62-4daf-8c43-1b6f139c2450}, !- Name
  {c7c1c6d1-1d68-4360-b79f-547a8c69a700}, !- Source Object
  32,                                     !- Outlet Port
  {dbf05054-b032-4778-bff0-acfab25f0362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349c60fc-a283-4f09-ab45-b997db6cbcbb}, !- Handle
  {f6525f0a-eccb-4626-bede-ec37f381f9a6}, !- Name
  {dbf05054-b032-4778-bff0-acfab25f0362}, !- Source Object
  3,                                      !- Outlet Port
  {0582f30c-4193-4511-815d-aff6826bda0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4ba29dea-8a93-4263-9d38-9f8fdc2e4275}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {75c25af3-1d4a-4d2e-9f16-0a6df021f9d5}, !- Inlet Node Name
  {50313cfc-3ef6-4ee2-bbec-62d4ad465a6d}; !- Outlet Node Name

OS:Node,
  {4ec1b379-0f1c-486b-9708-de1a62b3d508}, !- Handle
  Node 324,                               !- Name
  {46aefc5f-b977-461c-a095-eedd80ebd357}, !- Inlet Port
  {75c25af3-1d4a-4d2e-9f16-0a6df021f9d5}; !- Outlet Port

OS:Connection,
  {46aefc5f-b977-461c-a095-eedd80ebd357}, !- Handle
  {5349d02f-7d7b-45ac-9988-d38fd488e77f}, !- Name
  {79f72c97-baef-4c7b-9cc3-692d51fef52c}, !- Source Object
  4,                                      !- Outlet Port
  {4ec1b379-0f1c-486b-9708-de1a62b3d508}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad5d8fc2-cbb1-4cc4-8d2a-d1baab623f23}, !- Handle
  Node 325,                               !- Name
  {50313cfc-3ef6-4ee2-bbec-62d4ad465a6d}, !- Inlet Port
  {90c86e01-a773-4a14-8020-2d59308d4b42}; !- Outlet Port

OS:Connection,
  {75c25af3-1d4a-4d2e-9f16-0a6df021f9d5}, !- Handle
  {811fca97-13e1-4f4d-85d5-165f9a8e8125}, !- Name
  {4ec1b379-0f1c-486b-9708-de1a62b3d508}, !- Source Object
  3,                                      !- Outlet Port
  {4ba29dea-8a93-4263-9d38-9f8fdc2e4275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50313cfc-3ef6-4ee2-bbec-62d4ad465a6d}, !- Handle
  {b137e336-322e-45db-8073-cbeb0031d485}, !- Name
  {4ba29dea-8a93-4263-9d38-9f8fdc2e4275}, !- Source Object
  3,                                      !- Outlet Port
  {ad5d8fc2-cbb1-4cc4-8d2a-d1baab623f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c86e01-a773-4a14-8020-2d59308d4b42}, !- Handle
  {b4663ab1-63f8-4619-b8b7-1eb0b61ee324}, !- Name
  {ad5d8fc2-cbb1-4cc4-8d2a-d1baab623f23}, !- Source Object
  3,                                      !- Outlet Port
  {0582f30c-4193-4511-815d-aff6826bda0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {79b7a26b-1705-40a3-a0c9-2191b1772f01}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d414c6ca-9385-4309-a790-417075ce68c6}, !- Inlet Node Name
  {5172da8f-1a74-4078-a5ba-da28f8d8f83d}; !- Outlet Node Name

OS:Node,
  {642cc52e-e161-4233-8ed4-586b9f313440}, !- Handle
  Node 326,                               !- Name
  {5172da8f-1a74-4078-a5ba-da28f8d8f83d}, !- Inlet Port
  {b498cdf0-9a93-486a-964d-c22074320b0a}; !- Outlet Port

OS:Connection,
  {d414c6ca-9385-4309-a790-417075ce68c6}, !- Handle
  {907d5439-390d-4699-b9c0-b5125be79738}, !- Name
  {a5498f06-ff88-4416-87a7-a3e65965a454}, !- Source Object
  3,                                      !- Outlet Port
  {79b7a26b-1705-40a3-a0c9-2191b1772f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5172da8f-1a74-4078-a5ba-da28f8d8f83d}, !- Handle
  {153f9af9-0f76-4c8c-b465-1357bb5b02be}, !- Name
  {79b7a26b-1705-40a3-a0c9-2191b1772f01}, !- Source Object
  3,                                      !- Outlet Port
  {642cc52e-e161-4233-8ed4-586b9f313440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b498cdf0-9a93-486a-964d-c22074320b0a}, !- Handle
  {09192493-8a6e-454b-9e99-5f063d47c729}, !- Name
  {642cc52e-e161-4233-8ed4-586b9f313440}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {96cdf0d1-1dea-4b5f-b5a3-a65ecba3da1e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c4b7e870-4870-4806-ba39-c8aaa4aa099e}, !- Inlet Node Name
  {bb47800d-621f-40c3-b8ee-f958b63b90ae}; !- Outlet Node Name

OS:Node,
  {7ad12324-d55e-4b61-a798-132ef1f42872}, !- Handle
  Node 327,                               !- Name
  {05e7a4aa-49de-4de0-953e-fb06b8c68203}, !- Inlet Port
  {c4b7e870-4870-4806-ba39-c8aaa4aa099e}; !- Outlet Port

OS:Connection,
  {05e7a4aa-49de-4de0-953e-fb06b8c68203}, !- Handle
  {57a7617b-cee1-4cf5-a83d-3ab8fde063b1}, !- Name
  {0582f30c-4193-4511-815d-aff6826bda0e}, !- Source Object
  2,                                      !- Outlet Port
  {7ad12324-d55e-4b61-a798-132ef1f42872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b7e870-4870-4806-ba39-c8aaa4aa099e}, !- Handle
  {3648d629-44c3-4c34-bfdd-4405527846e9}, !- Name
  {7ad12324-d55e-4b61-a798-132ef1f42872}, !- Source Object
  3,                                      !- Outlet Port
  {96cdf0d1-1dea-4b5f-b5a3-a65ecba3da1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb47800d-621f-40c3-b8ee-f958b63b90ae}, !- Handle
  {97901b2d-1435-4398-b701-625a9dc66130}, !- Name
  {96cdf0d1-1dea-4b5f-b5a3-a65ecba3da1e}, !- Source Object
  3,                                      !- Outlet Port
  {aaed51f8-c80f-4806-8391-b5e4bf3a7e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2db868e7-a1ab-458f-9947-052f808b7805}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5168f975-e160-4bf7-8d26-0f3d7160e1eb}, !- Inlet Node Name
  {3a1eb92a-8cfa-4544-88c9-752a7ebf8999}; !- Outlet Node Name

OS:Node,
  {a2047f33-6095-4d85-a65a-9ed6a99f15f0}, !- Handle
  Node 328,                               !- Name
  {3a1eb92a-8cfa-4544-88c9-752a7ebf8999}, !- Inlet Port
  {7b241487-9112-47f8-af2b-41f13ae3e001}; !- Outlet Port

OS:Connection,
  {5168f975-e160-4bf7-8d26-0f3d7160e1eb}, !- Handle
  {60547126-7f09-4e95-92d0-dddb8a61dde9}, !- Name
  {d5c190a2-61c3-407b-a53d-b7465114e6fc}, !- Source Object
  3,                                      !- Outlet Port
  {2db868e7-a1ab-458f-9947-052f808b7805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1eb92a-8cfa-4544-88c9-752a7ebf8999}, !- Handle
  {20b8bdd1-f0a9-4391-a6e2-be3bd6949185}, !- Name
  {2db868e7-a1ab-458f-9947-052f808b7805}, !- Source Object
  3,                                      !- Outlet Port
  {a2047f33-6095-4d85-a65a-9ed6a99f15f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b241487-9112-47f8-af2b-41f13ae3e001}, !- Handle
  {93f7183e-47a8-472c-a79a-2fb29f19e369}, !- Name
  {a2047f33-6095-4d85-a65a-9ed6a99f15f0}, !- Source Object
  3,                                      !- Outlet Port
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fe569a30-38ba-4389-85e7-5b1bc527aa7f}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {e90f54f1-1c65-45d0-ac36-bd1355c9a5bc}, !- Inlet Node Name
  {9b67b3f3-3be2-4b98-9412-2bec6115527d}; !- Outlet Node Name

OS:Node,
  {cd1fd000-42bb-4e38-82ab-c58c6d13a2d6}, !- Handle
  Node 329,                               !- Name
  {942e826d-8b79-41df-989a-5ae33f3f0efb}, !- Inlet Port
  {e90f54f1-1c65-45d0-ac36-bd1355c9a5bc}; !- Outlet Port

OS:Connection,
  {942e826d-8b79-41df-989a-5ae33f3f0efb}, !- Handle
  {65cabd09-ec27-4086-82a5-055b41c4908d}, !- Name
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Source Object
  2,                                      !- Outlet Port
  {cd1fd000-42bb-4e38-82ab-c58c6d13a2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e90f54f1-1c65-45d0-ac36-bd1355c9a5bc}, !- Handle
  {b2185610-3cca-4b34-a0e7-144b1744cb61}, !- Name
  {cd1fd000-42bb-4e38-82ab-c58c6d13a2d6}, !- Source Object
  3,                                      !- Outlet Port
  {fe569a30-38ba-4389-85e7-5b1bc527aa7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b67b3f3-3be2-4b98-9412-2bec6115527d}, !- Handle
  {521e9561-0b6d-4b04-a362-97c07812f5f3}, !- Name
  {fe569a30-38ba-4389-85e7-5b1bc527aa7f}, !- Source Object
  3,                                      !- Outlet Port
  {2254ae12-5da1-4f89-9313-6189d57061be}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {da54d05b-317b-4e10-98e8-484693ce1e25}, !- Handle
  Water Use Connections 1,                !- Name
  {953949e0-8973-4867-870d-2d26009b2136}, !- Inlet Node Name
  {bc159690-2062-4095-a9ea-ea14450a51df}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {488088ff-5053-49e9-8c25-6713ab9afba0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {699746b4-ea06-4f6b-814b-bf88a9d8b00f}, !- Handle
  G sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {c3a9275c-6281-445e-990f-6b7510d06615}, !- Target Temperature Schedule Name
  {3bdb7aba-cb22-4a99-bfd4-20e25e74b780}, !- Sensible Fraction Schedule Name
  {9ecb8b16-516a-48f3-bf51-0e4a8623f825}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3bdb7aba-cb22-4a99-bfd4-20e25e74b780}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {77033d08-5e5d-47b5-bff5-215a96db7504}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77033d08-5e5d-47b5-bff5-215a96db7504}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ecb8b16-516a-48f3-bf51-0e4a8623f825}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d9667116-031c-499f-bba0-71e40eef3f42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9667116-031c-499f-bba0-71e40eef3f42}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3a9275c-6281-445e-990f-6b7510d06615}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8b7748aa-bcbe-4071-bb59-dfb7b887f871}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b7748aa-bcbe-4071-bb59-dfb7b887f871}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {488088ff-5053-49e9-8c25-6713ab9afba0}, !- Handle
  G sw apartment Service Water Use 0.06gal/min, !- Name
  {699746b4-ea06-4f6b-814b-bf88a9d8b00f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}, !- Handle
  ApartmentMidRise APT_DHW_SCH,           !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {9c9ced1d-cf53-4b89-84dc-d5d12ea088cc}, !- Default Day Schedule Name
  {a762e09d-8b9f-4436-88ba-d0fe9ffa931f}, !- Summer Design Day Schedule Name
  {edc499ea-3ecf-4389-8822-674f12f359a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c9ced1d-cf53-4b89-84dc-d5d12ea088cc}, !- Handle
  ApartmentMidRise APT_DHW_SCH Default,   !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {6798312f-5c01-4740-9565-b61d2cdffc40}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edc499ea-3ecf-4389-8822-674f12f359a3}, !- Handle
  ApartmentMidRise APT_DHW_SCH Winter Design Day, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {9085229f-ada2-44fe-9b34-a7c5eda587be}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a762e09d-8b9f-4436-88ba-d0fe9ffa931f}, !- Handle
  ApartmentMidRise APT_DHW_SCH Summer Design Day, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Node,
  {881c6b14-eb8b-4837-8130-25d85f4c6d70}, !- Handle
  Node 330,                               !- Name
  {ed1ec968-7ebd-4e97-9a2b-7c42c09c8657}, !- Inlet Port
  {953949e0-8973-4867-870d-2d26009b2136}; !- Outlet Port

OS:Connection,
  {ed1ec968-7ebd-4e97-9a2b-7c42c09c8657}, !- Handle
  {0aefe34b-ec80-4fbf-b18a-c547f356892d}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  4,                                      !- Outlet Port
  {881c6b14-eb8b-4837-8130-25d85f4c6d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d32e4f6b-93e7-47ac-811f-ef3eb6474feb}, !- Handle
  Node 331,                               !- Name
  {bc159690-2062-4095-a9ea-ea14450a51df}, !- Inlet Port
  {f52cbb91-0d79-4b99-9435-3addae1dfde0}; !- Outlet Port

OS:Connection,
  {953949e0-8973-4867-870d-2d26009b2136}, !- Handle
  {77a18e84-3858-4fdb-8882-9d54a180d00c}, !- Name
  {881c6b14-eb8b-4837-8130-25d85f4c6d70}, !- Source Object
  3,                                      !- Outlet Port
  {da54d05b-317b-4e10-98e8-484693ce1e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc159690-2062-4095-a9ea-ea14450a51df}, !- Handle
  {b9003100-1558-452f-bbcf-59b05509414b}, !- Name
  {da54d05b-317b-4e10-98e8-484693ce1e25}, !- Source Object
  3,                                      !- Outlet Port
  {d32e4f6b-93e7-47ac-811f-ef3eb6474feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52cbb91-0d79-4b99-9435-3addae1dfde0}, !- Handle
  {446ba7ef-d6d5-44d0-b98d-d4e08842047e}, !- Name
  {d32e4f6b-93e7-47ac-811f-ef3eb6474feb}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bc93ccf5-5243-4fef-b005-2b60d96a6e70}, !- Handle
  Water Use Connections 2,                !- Name
  {4036f661-338a-45a5-9de3-92a26a843065}, !- Inlet Node Name
  {9047a424-a5ea-4ae5-87e6-bc55e2fee081}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e8cbb5e-07aa-4d48-8fd9-a682849e0270}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2352fadf-33df-4346-b810-5099d493a128}, !- Handle
  G nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {540dda0c-8a9c-41e5-bf59-300e0a586c7e}, !- Target Temperature Schedule Name
  {8fe392a8-77f3-4248-9548-382154d20afb}, !- Sensible Fraction Schedule Name
  {b180024d-f5f9-4527-8c6b-bb93cdd67b47}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8fe392a8-77f3-4248-9548-382154d20afb}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8fd9e1ad-99e2-47cc-8792-13141085ab10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fd9e1ad-99e2-47cc-8792-13141085ab10}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b180024d-f5f9-4527-8c6b-bb93cdd67b47}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a72c4676-dd2c-4109-b646-34c42211c9ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a72c4676-dd2c-4109-b646-34c42211c9ce}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {540dda0c-8a9c-41e5-bf59-300e0a586c7e}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d2f746f1-95e8-48e7-a5c3-cb8511ccb3dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2f746f1-95e8-48e7-a5c3-cb8511ccb3dc}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e8cbb5e-07aa-4d48-8fd9-a682849e0270}, !- Handle
  G nw apartment Service Water Use 0.06gal/min, !- Name
  {2352fadf-33df-4346-b810-5099d493a128}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a89a6b29-7e36-4ddb-9558-62d2772273da}, !- Handle
  Node 332,                               !- Name
  {21bd73fa-b2a7-4ff0-8057-4bd7c7e5f53b}, !- Inlet Port
  {4036f661-338a-45a5-9de3-92a26a843065}; !- Outlet Port

OS:Connection,
  {21bd73fa-b2a7-4ff0-8057-4bd7c7e5f53b}, !- Handle
  {d0da873f-7f00-48f3-bba7-f41a6f5ca786}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  5,                                      !- Outlet Port
  {a89a6b29-7e36-4ddb-9558-62d2772273da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a6730a8-8be5-472e-b3dc-3e8bf3fe39e2}, !- Handle
  Node 333,                               !- Name
  {9047a424-a5ea-4ae5-87e6-bc55e2fee081}, !- Inlet Port
  {c382578d-b571-4815-9afa-b797a8b48056}; !- Outlet Port

OS:Connection,
  {4036f661-338a-45a5-9de3-92a26a843065}, !- Handle
  {a8378bdb-508f-4075-87a5-2b73f5b140cc}, !- Name
  {a89a6b29-7e36-4ddb-9558-62d2772273da}, !- Source Object
  3,                                      !- Outlet Port
  {bc93ccf5-5243-4fef-b005-2b60d96a6e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9047a424-a5ea-4ae5-87e6-bc55e2fee081}, !- Handle
  {579748bd-f4a0-48db-bcb2-8c6d78adec53}, !- Name
  {bc93ccf5-5243-4fef-b005-2b60d96a6e70}, !- Source Object
  3,                                      !- Outlet Port
  {9a6730a8-8be5-472e-b3dc-3e8bf3fe39e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c382578d-b571-4815-9afa-b797a8b48056}, !- Handle
  {500c9924-629d-4699-80a6-cf29ab74b022}, !- Name
  {9a6730a8-8be5-472e-b3dc-3e8bf3fe39e2}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b715008a-a64d-409d-aeee-a0b3b1b8f080}, !- Handle
  Water Use Connections 3,                !- Name
  {175768ee-649c-45ac-8085-ff34d1e0f224}, !- Inlet Node Name
  {039acf7a-1912-44a8-97cf-a7d7383eb19b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c0cc78cd-e46c-4b4b-8402-7818e2991488}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {398dcb92-f1e4-4f82-8e09-d9d03533f1b0}, !- Handle
  G ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {07e19488-5762-4226-b0b3-ea6fbdf2b534}, !- Target Temperature Schedule Name
  {32df2a82-d160-4a13-a23f-63f14df8df8e}, !- Sensible Fraction Schedule Name
  {22f35215-82f2-4cbf-a2da-098716f8f092}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {32df2a82-d160-4a13-a23f-63f14df8df8e}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d7b72266-abd2-4e74-b245-1e3abfe7e751}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7b72266-abd2-4e74-b245-1e3abfe7e751}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {22f35215-82f2-4cbf-a2da-098716f8f092}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0289a380-faf6-482f-9bda-2fd83129fa07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0289a380-faf6-482f-9bda-2fd83129fa07}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {07e19488-5762-4226-b0b3-ea6fbdf2b534}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8563495-f021-43f2-848b-c2f27d36ca6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8563495-f021-43f2-848b-c2f27d36ca6b}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c0cc78cd-e46c-4b4b-8402-7818e2991488}, !- Handle
  G ne apartment Service Water Use 0.06gal/min, !- Name
  {398dcb92-f1e4-4f82-8e09-d9d03533f1b0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5bfbb8fe-206d-487e-b611-6c6ff8d5ac33}, !- Handle
  Node 334,                               !- Name
  {54347658-a3d5-4afa-8044-342478515a7b}, !- Inlet Port
  {175768ee-649c-45ac-8085-ff34d1e0f224}; !- Outlet Port

OS:Connection,
  {54347658-a3d5-4afa-8044-342478515a7b}, !- Handle
  {a303ea9a-1f22-417b-9b8b-c61e82dad1c9}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  6,                                      !- Outlet Port
  {5bfbb8fe-206d-487e-b611-6c6ff8d5ac33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {158b4ee0-f076-478c-aea6-fb2895bb0e7d}, !- Handle
  Node 335,                               !- Name
  {039acf7a-1912-44a8-97cf-a7d7383eb19b}, !- Inlet Port
  {24ddd62b-f1d2-4bdb-b1e3-201917ab530f}; !- Outlet Port

OS:Connection,
  {175768ee-649c-45ac-8085-ff34d1e0f224}, !- Handle
  {567e067a-3053-44cb-ab82-5eb3639e63e5}, !- Name
  {5bfbb8fe-206d-487e-b611-6c6ff8d5ac33}, !- Source Object
  3,                                      !- Outlet Port
  {b715008a-a64d-409d-aeee-a0b3b1b8f080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039acf7a-1912-44a8-97cf-a7d7383eb19b}, !- Handle
  {c9852e56-f4b8-493f-81c3-a697422c528e}, !- Name
  {b715008a-a64d-409d-aeee-a0b3b1b8f080}, !- Source Object
  3,                                      !- Outlet Port
  {158b4ee0-f076-478c-aea6-fb2895bb0e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24ddd62b-f1d2-4bdb-b1e3-201917ab530f}, !- Handle
  {7a7baa36-de2c-47d3-a4d3-af7df7b4331b}, !- Name
  {158b4ee0-f076-478c-aea6-fb2895bb0e7d}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a35dd372-9bb7-4862-a15c-f6649ba97006}, !- Handle
  Water Use Connections 4,                !- Name
  {4148c68a-05b2-4101-bce2-cd12d279807f}, !- Inlet Node Name
  {8f0d3f70-1405-4928-bd1f-664cf95060ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7f8060f5-2846-4eb0-b3e6-74c1266b0730}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {85db2a42-02d2-4ade-b07c-b08f6284dac6}, !- Handle
  G n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {ca3e1a29-affa-4bad-8c10-7b01032ce7e5}, !- Target Temperature Schedule Name
  {f774f776-a88d-4020-86ef-70d09e813f48}, !- Sensible Fraction Schedule Name
  {99428860-b0cf-4e11-b1bb-10edf6d10541}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f774f776-a88d-4020-86ef-70d09e813f48}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {07e512be-24e1-42ca-8216-8a9f102ad0b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07e512be-24e1-42ca-8216-8a9f102ad0b0}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {99428860-b0cf-4e11-b1bb-10edf6d10541}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {93a8d1c5-fa69-4997-8318-4122fe1a5780}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93a8d1c5-fa69-4997-8318-4122fe1a5780}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca3e1a29-affa-4bad-8c10-7b01032ce7e5}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e33639f9-7f8b-4688-9579-f8abece2bad0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e33639f9-7f8b-4688-9579-f8abece2bad0}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7f8060f5-2846-4eb0-b3e6-74c1266b0730}, !- Handle
  G n1 apartment Service Water Use 0.06gal/min, !- Name
  {85db2a42-02d2-4ade-b07c-b08f6284dac6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {893d9f1a-b9ac-472f-92bd-210de4a75a98}, !- Handle
  Node 336,                               !- Name
  {8c100ad3-24c8-4f92-83c7-e2e5e294f88e}, !- Inlet Port
  {4148c68a-05b2-4101-bce2-cd12d279807f}; !- Outlet Port

OS:Connection,
  {8c100ad3-24c8-4f92-83c7-e2e5e294f88e}, !- Handle
  {587d4498-afe9-451c-9419-4032bee8b80c}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  7,                                      !- Outlet Port
  {893d9f1a-b9ac-472f-92bd-210de4a75a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7144bd1-cc68-4c6d-9c79-fbbbba7045d7}, !- Handle
  Node 337,                               !- Name
  {8f0d3f70-1405-4928-bd1f-664cf95060ef}, !- Inlet Port
  {07e5d1c0-48f7-4f78-b0bd-d8bc02cebc08}; !- Outlet Port

OS:Connection,
  {4148c68a-05b2-4101-bce2-cd12d279807f}, !- Handle
  {326c9db7-68f3-47fc-9c03-586d07baeb4b}, !- Name
  {893d9f1a-b9ac-472f-92bd-210de4a75a98}, !- Source Object
  3,                                      !- Outlet Port
  {a35dd372-9bb7-4862-a15c-f6649ba97006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0d3f70-1405-4928-bd1f-664cf95060ef}, !- Handle
  {a92a5a3e-6471-4118-bab0-b6665b53714b}, !- Name
  {a35dd372-9bb7-4862-a15c-f6649ba97006}, !- Source Object
  3,                                      !- Outlet Port
  {a7144bd1-cc68-4c6d-9c79-fbbbba7045d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e5d1c0-48f7-4f78-b0bd-d8bc02cebc08}, !- Handle
  {f4e9ec13-aa00-4298-960f-4beec36bf1e2}, !- Name
  {a7144bd1-cc68-4c6d-9c79-fbbbba7045d7}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9bd5b795-43af-4778-ab4f-c52c3390b0d3}, !- Handle
  Water Use Connections 5,                !- Name
  {0ebacfe7-ad30-4f77-a1d3-ced557d748e7}, !- Inlet Node Name
  {d14c10a8-122e-407b-be59-c56c4c6a7429}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {711984ca-1607-42cf-828f-e1329cb9e921}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b1cc1d1-2bcf-4a18-9e13-2a52b2d95f22}, !- Handle
  G n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {480ccab4-5093-478d-9995-7bf664cbce4b}, !- Target Temperature Schedule Name
  {a62e77b5-0ab0-4d39-b17e-3ae85201ca92}, !- Sensible Fraction Schedule Name
  {6e66dcfa-603d-489a-8a88-ede8abd851ae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a62e77b5-0ab0-4d39-b17e-3ae85201ca92}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24eb46d5-29ec-4adf-92cc-6f84fb12b0c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24eb46d5-29ec-4adf-92cc-6f84fb12b0c7}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e66dcfa-603d-489a-8a88-ede8abd851ae}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5df4d651-fd15-48ca-85b2-d55d11ab1612}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5df4d651-fd15-48ca-85b2-d55d11ab1612}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {480ccab4-5093-478d-9995-7bf664cbce4b}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d153b91b-6767-474c-b692-3c99a52ece33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d153b91b-6767-474c-b692-3c99a52ece33}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {711984ca-1607-42cf-828f-e1329cb9e921}, !- Handle
  G n2 apartment Service Water Use 0.06gal/min, !- Name
  {1b1cc1d1-2bcf-4a18-9e13-2a52b2d95f22}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8bc947d8-a84f-4de7-a270-afe1059dcee3}, !- Handle
  Node 338,                               !- Name
  {08464031-78b4-49b9-800f-4122033cf09b}, !- Inlet Port
  {0ebacfe7-ad30-4f77-a1d3-ced557d748e7}; !- Outlet Port

OS:Connection,
  {08464031-78b4-49b9-800f-4122033cf09b}, !- Handle
  {ba051ee2-2441-474b-a803-16ad0678f3fa}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  8,                                      !- Outlet Port
  {8bc947d8-a84f-4de7-a270-afe1059dcee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6235fb5f-0023-4ba6-beb0-7fb1274b38f0}, !- Handle
  Node 339,                               !- Name
  {d14c10a8-122e-407b-be59-c56c4c6a7429}, !- Inlet Port
  {da0833ab-0639-4e8f-9408-673f67d8bb4b}; !- Outlet Port

OS:Connection,
  {0ebacfe7-ad30-4f77-a1d3-ced557d748e7}, !- Handle
  {7d328ef1-708c-4d9a-94c8-b1d388527642}, !- Name
  {8bc947d8-a84f-4de7-a270-afe1059dcee3}, !- Source Object
  3,                                      !- Outlet Port
  {9bd5b795-43af-4778-ab4f-c52c3390b0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d14c10a8-122e-407b-be59-c56c4c6a7429}, !- Handle
  {9ab77bf0-3a16-44d0-8ad4-1b36ed57e171}, !- Name
  {9bd5b795-43af-4778-ab4f-c52c3390b0d3}, !- Source Object
  3,                                      !- Outlet Port
  {6235fb5f-0023-4ba6-beb0-7fb1274b38f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0833ab-0639-4e8f-9408-673f67d8bb4b}, !- Handle
  {a9478705-7362-4f34-a08b-08fc2e4aad7c}, !- Name
  {6235fb5f-0023-4ba6-beb0-7fb1274b38f0}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fcb57771-6eb6-464a-aa88-7c2a38da7047}, !- Handle
  Water Use Connections 6,                !- Name
  {6630c439-085e-49bd-a2ea-7028bab7b1cd}, !- Inlet Node Name
  {fd3b5e64-7d29-46e9-b14b-56b90076c74b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f23b6c47-f694-472b-bfdb-d10991173d81}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {51221916-0602-44e4-afca-2e4a6ec5bb10}, !- Handle
  G s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {a984ae07-4c99-49bc-abca-ab2d2cb59729}, !- Target Temperature Schedule Name
  {d8e39c51-804c-472b-b206-f3ab2072ce86}, !- Sensible Fraction Schedule Name
  {4379a9c6-d8e4-47ca-8734-20016b141235}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d8e39c51-804c-472b-b206-f3ab2072ce86}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a019f73-3b8d-4a7d-9eda-cb8bc7f9085e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a019f73-3b8d-4a7d-9eda-cb8bc7f9085e}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4379a9c6-d8e4-47ca-8734-20016b141235}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bcba7931-7c6a-4130-bdf8-e879e661dd28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcba7931-7c6a-4130-bdf8-e879e661dd28}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a984ae07-4c99-49bc-abca-ab2d2cb59729}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4e19b290-6b41-4a61-8f00-b5273e093584}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e19b290-6b41-4a61-8f00-b5273e093584}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f23b6c47-f694-472b-bfdb-d10991173d81}, !- Handle
  G s1 apartment Service Water Use 0.06gal/min, !- Name
  {51221916-0602-44e4-afca-2e4a6ec5bb10}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8835a960-10cd-440b-88e5-67bb7565f088}, !- Handle
  Node 340,                               !- Name
  {1c243061-6f92-40c7-ac6a-deda008241b8}, !- Inlet Port
  {6630c439-085e-49bd-a2ea-7028bab7b1cd}; !- Outlet Port

OS:Connection,
  {1c243061-6f92-40c7-ac6a-deda008241b8}, !- Handle
  {4bdc7d13-8c4b-468e-9d6e-18a7e2d4cb41}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  9,                                      !- Outlet Port
  {8835a960-10cd-440b-88e5-67bb7565f088}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ba073fd-08fc-441d-9949-0bc4ea16aa2a}, !- Handle
  Node 341,                               !- Name
  {fd3b5e64-7d29-46e9-b14b-56b90076c74b}, !- Inlet Port
  {8630bd71-901e-44d5-968c-a5e636569ba1}; !- Outlet Port

OS:Connection,
  {6630c439-085e-49bd-a2ea-7028bab7b1cd}, !- Handle
  {4eebaba8-8ccc-4238-ac25-d7d3aa6cfa08}, !- Name
  {8835a960-10cd-440b-88e5-67bb7565f088}, !- Source Object
  3,                                      !- Outlet Port
  {fcb57771-6eb6-464a-aa88-7c2a38da7047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3b5e64-7d29-46e9-b14b-56b90076c74b}, !- Handle
  {fa72f0e3-9d10-4f8a-bd24-10c9c385468a}, !- Name
  {fcb57771-6eb6-464a-aa88-7c2a38da7047}, !- Source Object
  3,                                      !- Outlet Port
  {2ba073fd-08fc-441d-9949-0bc4ea16aa2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8630bd71-901e-44d5-968c-a5e636569ba1}, !- Handle
  {3a2c99cf-aa28-42d9-a8be-5dfb30398fca}, !- Name
  {2ba073fd-08fc-441d-9949-0bc4ea16aa2a}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7469a18c-2580-4156-bbd2-f0a377b1e0c1}, !- Handle
  Water Use Connections 7,                !- Name
  {1f88bfe8-3a4f-4276-a9ac-3ba8d6c7df65}, !- Inlet Node Name
  {9ba4786b-9cda-4cc6-82fd-29fc6e2ef584}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {219d2a76-f8a8-47dc-bf40-1a78b51eca81}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2b6cca4-5f63-4541-9afb-34412a73ac10}, !- Handle
  G s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {bd831743-dde6-4d9a-90ca-65c0d73e06b8}, !- Target Temperature Schedule Name
  {82f136b9-376b-42b0-a43c-3cfe8b4a8887}, !- Sensible Fraction Schedule Name
  {77122dbb-8f8a-430e-9b3d-e8052ae79408}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {82f136b9-376b-42b0-a43c-3cfe8b4a8887}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d24457f5-4aef-4029-941c-f976f8108d29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d24457f5-4aef-4029-941c-f976f8108d29}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {77122dbb-8f8a-430e-9b3d-e8052ae79408}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97571a8d-324d-4e12-8276-dd44e4cf6c61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97571a8d-324d-4e12-8276-dd44e4cf6c61}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd831743-dde6-4d9a-90ca-65c0d73e06b8}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb2559fd-5ac7-4c5e-8f72-66ea747e3de2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb2559fd-5ac7-4c5e-8f72-66ea747e3de2}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {219d2a76-f8a8-47dc-bf40-1a78b51eca81}, !- Handle
  G s2 apartment Service Water Use 0.06gal/min, !- Name
  {f2b6cca4-5f63-4541-9afb-34412a73ac10}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7714d581-3c80-4533-8fb1-f381e422b906}, !- Handle
  Node 342,                               !- Name
  {f91ac60d-4d4a-4a46-a05b-14a7746e72c8}, !- Inlet Port
  {1f88bfe8-3a4f-4276-a9ac-3ba8d6c7df65}; !- Outlet Port

OS:Connection,
  {f91ac60d-4d4a-4a46-a05b-14a7746e72c8}, !- Handle
  {12a0972f-bcb1-45f7-b8ed-54e8a5c8b7f8}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  10,                                     !- Outlet Port
  {7714d581-3c80-4533-8fb1-f381e422b906}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e997a27-7226-40a2-b1ac-f7467e63790f}, !- Handle
  Node 343,                               !- Name
  {9ba4786b-9cda-4cc6-82fd-29fc6e2ef584}, !- Inlet Port
  {9d344d21-80ed-4d66-bf02-81ab45f89ca8}; !- Outlet Port

OS:Connection,
  {1f88bfe8-3a4f-4276-a9ac-3ba8d6c7df65}, !- Handle
  {1e30b3cd-86aa-4f03-a111-a6efbc884801}, !- Name
  {7714d581-3c80-4533-8fb1-f381e422b906}, !- Source Object
  3,                                      !- Outlet Port
  {7469a18c-2580-4156-bbd2-f0a377b1e0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba4786b-9cda-4cc6-82fd-29fc6e2ef584}, !- Handle
  {5cfbd12a-d479-46c1-94a0-31b8d1fdbed2}, !- Name
  {7469a18c-2580-4156-bbd2-f0a377b1e0c1}, !- Source Object
  3,                                      !- Outlet Port
  {5e997a27-7226-40a2-b1ac-f7467e63790f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d344d21-80ed-4d66-bf02-81ab45f89ca8}, !- Handle
  {a50d2661-cfdc-41d6-9fec-082d2ba4617b}, !- Name
  {5e997a27-7226-40a2-b1ac-f7467e63790f}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a862d211-9d4b-440b-abca-dcb6f2fc10da}, !- Handle
  Water Use Connections 8,                !- Name
  {7bfe6e67-77ea-4f09-a505-ed1b1dcc9ebb}, !- Inlet Node Name
  {edd92310-3cf1-444d-9394-737a8f2de8a9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bdfe6701-b7c2-408b-817a-30ba16296dea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bfde5844-4ece-4881-97b0-077fdaaf34cb}, !- Handle
  M sw apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-006,                  !- Peak Flow Rate {m3/s}
  {40db9e3a-0c38-4464-9316-ed6bd516e657}, !- Target Temperature Schedule Name
  {d1372c69-6bbd-40fb-9eaf-0a4dc1f577e7}, !- Sensible Fraction Schedule Name
  {16a63deb-f97b-465a-b926-be8d15f39d16}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d1372c69-6bbd-40fb-9eaf-0a4dc1f577e7}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {424110c1-4bfc-402c-be66-2d94d0815b79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {424110c1-4bfc-402c-be66-2d94d0815b79}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {16a63deb-f97b-465a-b926-be8d15f39d16}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {849db4c3-7c30-4817-848c-3f5da17483ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {849db4c3-7c30-4817-848c-3f5da17483ec}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {40db9e3a-0c38-4464-9316-ed6bd516e657}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {47c7283d-2b7a-46a2-80aa-ea6dd0f3c446}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47c7283d-2b7a-46a2-80aa-ea6dd0f3c446}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bdfe6701-b7c2-408b-817a-30ba16296dea}, !- Handle
  M sw apartment Service Water Use 0.12gal/min, !- Name
  {bfde5844-4ece-4881-97b0-077fdaaf34cb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6993e710-7ca7-4752-850d-cfa6bf74f69b}, !- Handle
  Node 344,                               !- Name
  {159945b2-42e0-4d22-a1eb-eb8450ecbc06}, !- Inlet Port
  {7bfe6e67-77ea-4f09-a505-ed1b1dcc9ebb}; !- Outlet Port

OS:Connection,
  {159945b2-42e0-4d22-a1eb-eb8450ecbc06}, !- Handle
  {28d9f3f9-326a-401e-9aba-8c2aa8c1b491}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  11,                                     !- Outlet Port
  {6993e710-7ca7-4752-850d-cfa6bf74f69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e412d3a7-9c21-4c8b-b19b-e8172848fb73}, !- Handle
  Node 345,                               !- Name
  {edd92310-3cf1-444d-9394-737a8f2de8a9}, !- Inlet Port
  {20570caf-c760-4c90-b328-307ab0a4c27b}; !- Outlet Port

OS:Connection,
  {7bfe6e67-77ea-4f09-a505-ed1b1dcc9ebb}, !- Handle
  {5c571a20-3091-4232-899b-6918f6325a98}, !- Name
  {6993e710-7ca7-4752-850d-cfa6bf74f69b}, !- Source Object
  3,                                      !- Outlet Port
  {a862d211-9d4b-440b-abca-dcb6f2fc10da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd92310-3cf1-444d-9394-737a8f2de8a9}, !- Handle
  {56235229-2e5c-4a13-a762-919bce37afb5}, !- Name
  {a862d211-9d4b-440b-abca-dcb6f2fc10da}, !- Source Object
  3,                                      !- Outlet Port
  {e412d3a7-9c21-4c8b-b19b-e8172848fb73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20570caf-c760-4c90-b328-307ab0a4c27b}, !- Handle
  {df1a9fd0-d4ac-4816-84ae-9380b1f14025}, !- Name
  {e412d3a7-9c21-4c8b-b19b-e8172848fb73}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6721a9c9-b4aa-45f0-862e-ab3ed715c2b2}, !- Handle
  Water Use Connections 9,                !- Name
  {9e57ce5b-3d52-43bd-bd34-bb86691a1f55}, !- Inlet Node Name
  {27a121f8-f9c2-4915-93a3-f6998cf6756e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {48359135-4dc2-49f3-b20d-2236e5548d26}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {01106985-b078-4a52-90b1-c617cd7ce2d6}, !- Handle
  M nw apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-006,                  !- Peak Flow Rate {m3/s}
  {b8704fdd-a912-4f58-9978-4ab105b4284e}, !- Target Temperature Schedule Name
  {0deae3d6-43ff-4399-835e-f0bc856a686c}, !- Sensible Fraction Schedule Name
  {9ddc6c22-5dda-45c8-887c-dfbb537741c9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0deae3d6-43ff-4399-835e-f0bc856a686c}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9269e073-e39c-494c-8bb8-52c8138cf131}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9269e073-e39c-494c-8bb8-52c8138cf131}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ddc6c22-5dda-45c8-887c-dfbb537741c9}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4d49ba54-ed8e-4793-85d9-10c26fee1d47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d49ba54-ed8e-4793-85d9-10c26fee1d47}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8704fdd-a912-4f58-9978-4ab105b4284e}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf90cc57-3a12-46c6-958b-9430c9d4af25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf90cc57-3a12-46c6-958b-9430c9d4af25}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {48359135-4dc2-49f3-b20d-2236e5548d26}, !- Handle
  M nw apartment Service Water Use 0.12gal/min, !- Name
  {01106985-b078-4a52-90b1-c617cd7ce2d6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07cc64c1-d018-4766-9160-8cad5a20634e}, !- Handle
  Node 346,                               !- Name
  {a8118eb0-8059-47f9-954f-e1bec9a7eb6a}, !- Inlet Port
  {9e57ce5b-3d52-43bd-bd34-bb86691a1f55}; !- Outlet Port

OS:Connection,
  {a8118eb0-8059-47f9-954f-e1bec9a7eb6a}, !- Handle
  {2251fd28-82a4-40d1-8dbc-943e60c55b49}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  12,                                     !- Outlet Port
  {07cc64c1-d018-4766-9160-8cad5a20634e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c119152-927c-45de-b77c-efd03fcf0209}, !- Handle
  Node 347,                               !- Name
  {27a121f8-f9c2-4915-93a3-f6998cf6756e}, !- Inlet Port
  {51bcccfa-5d1e-4305-a0fc-89eb352149e0}; !- Outlet Port

OS:Connection,
  {9e57ce5b-3d52-43bd-bd34-bb86691a1f55}, !- Handle
  {80e6ea11-c130-4765-8236-dfe7613ddabf}, !- Name
  {07cc64c1-d018-4766-9160-8cad5a20634e}, !- Source Object
  3,                                      !- Outlet Port
  {6721a9c9-b4aa-45f0-862e-ab3ed715c2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a121f8-f9c2-4915-93a3-f6998cf6756e}, !- Handle
  {4ee81949-7bb5-4938-a15f-31427fa07eb6}, !- Name
  {6721a9c9-b4aa-45f0-862e-ab3ed715c2b2}, !- Source Object
  3,                                      !- Outlet Port
  {8c119152-927c-45de-b77c-efd03fcf0209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51bcccfa-5d1e-4305-a0fc-89eb352149e0}, !- Handle
  {2ffb83b4-b469-4d17-aa43-bf9de8eb03e2}, !- Name
  {8c119152-927c-45de-b77c-efd03fcf0209}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {87d6f34c-d051-4ed7-8914-2f65c1edb5ad}, !- Handle
  Water Use Connections 10,               !- Name
  {733ace76-e299-4b8e-b0da-91922b10b54d}, !- Inlet Node Name
  {03d98162-1c8a-436c-ad25-ec231da9905e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {75c30026-da54-4fcb-9fd8-cab5ad7740f4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d9a1d4f8-d3ec-4cbc-8649-302dc624cf9f}, !- Handle
  M se apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-006,                  !- Peak Flow Rate {m3/s}
  {9572c881-0b5d-4349-b42f-4df28f6433c1}, !- Target Temperature Schedule Name
  {54ba87ca-1d2f-4220-9da0-e43cae5a5e82}, !- Sensible Fraction Schedule Name
  {188ab1c9-1ae1-4498-bd3a-1db595140538}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {54ba87ca-1d2f-4220-9da0-e43cae5a5e82}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17fdbd1d-7899-4349-ba66-1450f990762e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17fdbd1d-7899-4349-ba66-1450f990762e}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {188ab1c9-1ae1-4498-bd3a-1db595140538}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fd96453-c274-4ee8-9364-4906f87bd6ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fd96453-c274-4ee8-9364-4906f87bd6ec}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9572c881-0b5d-4349-b42f-4df28f6433c1}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {14478877-574a-4de8-911c-05598130e121}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14478877-574a-4de8-911c-05598130e121}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {75c30026-da54-4fcb-9fd8-cab5ad7740f4}, !- Handle
  M se apartment Service Water Use 0.12gal/min, !- Name
  {d9a1d4f8-d3ec-4cbc-8649-302dc624cf9f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {06f4ccc7-53b2-4a2e-bec8-f72bfc2f69a6}, !- Handle
  Node 348,                               !- Name
  {d06da384-6c86-4b94-84ca-380f235b9a75}, !- Inlet Port
  {733ace76-e299-4b8e-b0da-91922b10b54d}; !- Outlet Port

OS:Connection,
  {d06da384-6c86-4b94-84ca-380f235b9a75}, !- Handle
  {8f6f6741-88db-4695-8e5b-dacc6a137fb2}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  13,                                     !- Outlet Port
  {06f4ccc7-53b2-4a2e-bec8-f72bfc2f69a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21f6f994-a20f-4e03-92ff-c99d9d57b97b}, !- Handle
  Node 349,                               !- Name
  {03d98162-1c8a-436c-ad25-ec231da9905e}, !- Inlet Port
  {566f15c4-57ee-432e-bea8-c71ce1a1c739}; !- Outlet Port

OS:Connection,
  {733ace76-e299-4b8e-b0da-91922b10b54d}, !- Handle
  {c03ed655-e005-4064-a95d-7dfd7694044d}, !- Name
  {06f4ccc7-53b2-4a2e-bec8-f72bfc2f69a6}, !- Source Object
  3,                                      !- Outlet Port
  {87d6f34c-d051-4ed7-8914-2f65c1edb5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03d98162-1c8a-436c-ad25-ec231da9905e}, !- Handle
  {31692f85-a6cb-49c3-af0b-379993e45b60}, !- Name
  {87d6f34c-d051-4ed7-8914-2f65c1edb5ad}, !- Source Object
  3,                                      !- Outlet Port
  {21f6f994-a20f-4e03-92ff-c99d9d57b97b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {566f15c4-57ee-432e-bea8-c71ce1a1c739}, !- Handle
  {32a38abe-98e8-4876-8cf0-07324dde1055}, !- Name
  {21f6f994-a20f-4e03-92ff-c99d9d57b97b}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {15305e92-264a-4402-bdee-1f8b4e8daec8}, !- Handle
  Water Use Connections 11,               !- Name
  {5a1975d1-c4cc-4e88-864f-c1ad341dda0d}, !- Inlet Node Name
  {bdf68b0f-6328-4ebe-8114-8f0b1d9aec68}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {45e70aae-68cf-4524-a63e-1c5e789d31e9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69b2f26e-678e-4bea-952f-0731f7428ef7}, !- Handle
  M ne apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-006,                  !- Peak Flow Rate {m3/s}
  {b44fe8f2-b796-442f-bd29-791e1ff0a2f3}, !- Target Temperature Schedule Name
  {bc934d34-8aea-4894-9b7f-d2166ba435b4}, !- Sensible Fraction Schedule Name
  {5e32dc18-045e-466a-b014-a549137f70e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bc934d34-8aea-4894-9b7f-d2166ba435b4}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6fb0cb37-6751-4a4b-b4b2-335993ed9012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fb0cb37-6751-4a4b-b4b2-335993ed9012}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e32dc18-045e-466a-b014-a549137f70e3}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4fd1865a-2836-4470-8cda-0babeedd21ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fd1865a-2836-4470-8cda-0babeedd21ee}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b44fe8f2-b796-442f-bd29-791e1ff0a2f3}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6747c140-a303-46b3-91f8-9a95a56cd061}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6747c140-a303-46b3-91f8-9a95a56cd061}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {45e70aae-68cf-4524-a63e-1c5e789d31e9}, !- Handle
  M ne apartment Service Water Use 0.12gal/min, !- Name
  {69b2f26e-678e-4bea-952f-0731f7428ef7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ff6df956-7f84-4a0b-b058-31228c786066}, !- Handle
  Node 350,                               !- Name
  {d8c711b7-d7f0-4a99-bbde-1bfd00d80949}, !- Inlet Port
  {5a1975d1-c4cc-4e88-864f-c1ad341dda0d}; !- Outlet Port

OS:Connection,
  {d8c711b7-d7f0-4a99-bbde-1bfd00d80949}, !- Handle
  {f9a7e338-4499-476a-9f8d-253253788e8f}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  14,                                     !- Outlet Port
  {ff6df956-7f84-4a0b-b058-31228c786066}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bd47878-4db9-4946-a068-9cf50f2b081b}, !- Handle
  Node 351,                               !- Name
  {bdf68b0f-6328-4ebe-8114-8f0b1d9aec68}, !- Inlet Port
  {2b0fe335-03fd-4c0d-8b0b-677edf0ba15e}; !- Outlet Port

OS:Connection,
  {5a1975d1-c4cc-4e88-864f-c1ad341dda0d}, !- Handle
  {99dec10e-6ba5-469b-a449-cdfe6a3f3d24}, !- Name
  {ff6df956-7f84-4a0b-b058-31228c786066}, !- Source Object
  3,                                      !- Outlet Port
  {15305e92-264a-4402-bdee-1f8b4e8daec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf68b0f-6328-4ebe-8114-8f0b1d9aec68}, !- Handle
  {88ad16a3-f739-4554-aa83-9c508bd99417}, !- Name
  {15305e92-264a-4402-bdee-1f8b4e8daec8}, !- Source Object
  3,                                      !- Outlet Port
  {7bd47878-4db9-4946-a068-9cf50f2b081b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b0fe335-03fd-4c0d-8b0b-677edf0ba15e}, !- Handle
  {95ed1b6d-c92d-4f9b-aa30-eca44e42caaf}, !- Name
  {7bd47878-4db9-4946-a068-9cf50f2b081b}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {23346f3d-acc6-4747-bc71-30e3b541717d}, !- Handle
  Water Use Connections 12,               !- Name
  {e1b363f2-e27c-462f-a70f-db7adbc2f607}, !- Inlet Node Name
  {f1735a4d-2927-4b87-9245-01b4aa2537f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65468877-c638-4638-b06b-ae6bf260ff38}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f8e10d88-5161-4e75-b957-adadabeefffe}, !- Handle
  M n1 apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-006,                  !- Peak Flow Rate {m3/s}
  {2cdb5144-0953-44f3-9ad4-d8b6a19dae6d}, !- Target Temperature Schedule Name
  {0d37559a-827e-472e-9377-62ecbf09ff2f}, !- Sensible Fraction Schedule Name
  {e8b7705b-bb5d-43f2-ad52-f1c98c79e586}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0d37559a-827e-472e-9377-62ecbf09ff2f}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c437cb07-154f-404a-a34a-c313d6221896}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c437cb07-154f-404a-a34a-c313d6221896}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8b7705b-bb5d-43f2-ad52-f1c98c79e586}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {848502ae-007c-47cb-afbf-a6f655c097b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {848502ae-007c-47cb-afbf-a6f655c097b8}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cdb5144-0953-44f3-9ad4-d8b6a19dae6d}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d822e221-9a06-4011-bca5-7b3db6dd281c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d822e221-9a06-4011-bca5-7b3db6dd281c}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {65468877-c638-4638-b06b-ae6bf260ff38}, !- Handle
  M n1 apartment Service Water Use 0.12gal/min, !- Name
  {f8e10d88-5161-4e75-b957-adadabeefffe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e50597c4-6511-4a52-a2e2-0cb20121bccf}, !- Handle
  Node 352,                               !- Name
  {478ac2ee-6ceb-44ef-8795-14abdc0a4201}, !- Inlet Port
  {e1b363f2-e27c-462f-a70f-db7adbc2f607}; !- Outlet Port

OS:Connection,
  {478ac2ee-6ceb-44ef-8795-14abdc0a4201}, !- Handle
  {83667c60-4eec-4195-a2fd-cf39a7862edc}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  15,                                     !- Outlet Port
  {e50597c4-6511-4a52-a2e2-0cb20121bccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {928cd9e9-fd91-412a-9b0e-6f49ecf7a7a7}, !- Handle
  Node 353,                               !- Name
  {f1735a4d-2927-4b87-9245-01b4aa2537f9}, !- Inlet Port
  {f55727bf-5796-4c76-b652-a95e222dd31d}; !- Outlet Port

OS:Connection,
  {e1b363f2-e27c-462f-a70f-db7adbc2f607}, !- Handle
  {bcef0bb6-6c89-494a-b366-f9ca04f41783}, !- Name
  {e50597c4-6511-4a52-a2e2-0cb20121bccf}, !- Source Object
  3,                                      !- Outlet Port
  {23346f3d-acc6-4747-bc71-30e3b541717d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1735a4d-2927-4b87-9245-01b4aa2537f9}, !- Handle
  {2de5e418-3ff1-449d-8a21-9eeeb5fe5af4}, !- Name
  {23346f3d-acc6-4747-bc71-30e3b541717d}, !- Source Object
  3,                                      !- Outlet Port
  {928cd9e9-fd91-412a-9b0e-6f49ecf7a7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f55727bf-5796-4c76-b652-a95e222dd31d}, !- Handle
  {a22ff351-9efc-46b1-86da-639e7d3c1d51}, !- Name
  {928cd9e9-fd91-412a-9b0e-6f49ecf7a7a7}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7958733d-0e1f-4a1c-8158-007c0027ad0d}, !- Handle
  Water Use Connections 13,               !- Name
  {935d0a19-7321-498e-9d41-1db06430cbe3}, !- Inlet Node Name
  {d04be762-f536-4422-88d2-1dec6c68424d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a77602b1-d007-4ac3-ac34-16258b76e6f6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {070c46b9-b86b-4cd2-8631-d92920cfdb1c}, !- Handle
  M n2 apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-006,                  !- Peak Flow Rate {m3/s}
  {aa7c88e0-1364-4ed3-8d46-c56c5a55b6b7}, !- Target Temperature Schedule Name
  {09a9c0d0-3d7c-4da0-9ef6-e96225a0b64d}, !- Sensible Fraction Schedule Name
  {15eff851-bd7b-4b26-a720-0693ea53bd48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {09a9c0d0-3d7c-4da0-9ef6-e96225a0b64d}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a475441-2260-46f5-b441-8ccbfa137639}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a475441-2260-46f5-b441-8ccbfa137639}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {15eff851-bd7b-4b26-a720-0693ea53bd48}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a4746212-4476-4eff-a28f-85fb48daf71b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4746212-4476-4eff-a28f-85fb48daf71b}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa7c88e0-1364-4ed3-8d46-c56c5a55b6b7}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9b02d422-e362-470f-b7f3-ff9bf71ebd43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b02d422-e362-470f-b7f3-ff9bf71ebd43}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a77602b1-d007-4ac3-ac34-16258b76e6f6}, !- Handle
  M n2 apartment Service Water Use 0.12gal/min, !- Name
  {070c46b9-b86b-4cd2-8631-d92920cfdb1c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d6cd2baf-cab1-440c-a4c5-9e3647f0653d}, !- Handle
  Node 354,                               !- Name
  {431aa49d-8b32-427b-a03d-701eaa92b08d}, !- Inlet Port
  {935d0a19-7321-498e-9d41-1db06430cbe3}; !- Outlet Port

OS:Connection,
  {431aa49d-8b32-427b-a03d-701eaa92b08d}, !- Handle
  {16256896-aa29-4805-85c7-10df92fa3a60}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  16,                                     !- Outlet Port
  {d6cd2baf-cab1-440c-a4c5-9e3647f0653d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3ebaadb-d276-4449-aeb0-d14ca1663adc}, !- Handle
  Node 355,                               !- Name
  {d04be762-f536-4422-88d2-1dec6c68424d}, !- Inlet Port
  {afbaf197-dfa7-48c9-a692-24d4193d5481}; !- Outlet Port

OS:Connection,
  {935d0a19-7321-498e-9d41-1db06430cbe3}, !- Handle
  {5bfe40bd-9966-4b30-8b51-93da4a5e3897}, !- Name
  {d6cd2baf-cab1-440c-a4c5-9e3647f0653d}, !- Source Object
  3,                                      !- Outlet Port
  {7958733d-0e1f-4a1c-8158-007c0027ad0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04be762-f536-4422-88d2-1dec6c68424d}, !- Handle
  {12a39a4c-88e3-4665-90a8-fbb0670f071a}, !- Name
  {7958733d-0e1f-4a1c-8158-007c0027ad0d}, !- Source Object
  3,                                      !- Outlet Port
  {f3ebaadb-d276-4449-aeb0-d14ca1663adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afbaf197-dfa7-48c9-a692-24d4193d5481}, !- Handle
  {8dad4beb-1a91-4259-a08f-15b8f4df297d}, !- Name
  {f3ebaadb-d276-4449-aeb0-d14ca1663adc}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {63710953-6fc8-43e0-a473-fc180d3ab3a1}, !- Handle
  Water Use Connections 14,               !- Name
  {b46ddd74-ecd9-4b0b-a3da-c88f69ca73a8}, !- Inlet Node Name
  {81559635-8389-4c37-9f9b-f89aca112732}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {640702f8-9cce-4aa8-8710-370d05e9a2b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e0cc83aa-e47a-48a7-8048-c5980d3ed9f0}, !- Handle
  M s1 apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-006,                  !- Peak Flow Rate {m3/s}
  {4edffb48-df21-454b-a584-2751a0db73a1}, !- Target Temperature Schedule Name
  {12924609-32a8-4195-b661-1aad5dcc3e28}, !- Sensible Fraction Schedule Name
  {3a2f15ad-8dfe-4dee-8be8-33277e046318}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {12924609-32a8-4195-b661-1aad5dcc3e28}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de45fb1e-2d4e-4fc6-8c31-7b385fbdaca6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de45fb1e-2d4e-4fc6-8c31-7b385fbdaca6}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a2f15ad-8dfe-4dee-8be8-33277e046318}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4ccf4f57-bcef-4749-99b3-c1788bd513d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ccf4f57-bcef-4749-99b3-c1788bd513d5}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4edffb48-df21-454b-a584-2751a0db73a1}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d2f3500d-6153-4ba5-850e-ed9dc79bf8a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2f3500d-6153-4ba5-850e-ed9dc79bf8a0}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {640702f8-9cce-4aa8-8710-370d05e9a2b7}, !- Handle
  M s1 apartment Service Water Use 0.12gal/min, !- Name
  {e0cc83aa-e47a-48a7-8048-c5980d3ed9f0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d07b7803-69fc-4d7f-ae8c-43241249087f}, !- Handle
  Node 356,                               !- Name
  {3273ffe7-82e6-4b8e-bde7-b5ce694ac2f5}, !- Inlet Port
  {b46ddd74-ecd9-4b0b-a3da-c88f69ca73a8}; !- Outlet Port

OS:Connection,
  {3273ffe7-82e6-4b8e-bde7-b5ce694ac2f5}, !- Handle
  {c4d21d3d-7f46-4d5e-86b7-bc116ad9fc6e}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  17,                                     !- Outlet Port
  {d07b7803-69fc-4d7f-ae8c-43241249087f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dd13c28-60c4-4b95-8e0c-b3e156c4ce65}, !- Handle
  Node 357,                               !- Name
  {81559635-8389-4c37-9f9b-f89aca112732}, !- Inlet Port
  {dae1845c-708c-40b7-8f9d-eb13e46b82e6}; !- Outlet Port

OS:Connection,
  {b46ddd74-ecd9-4b0b-a3da-c88f69ca73a8}, !- Handle
  {6f8ce594-f6ac-4d85-b4fd-a7d262ea4bea}, !- Name
  {d07b7803-69fc-4d7f-ae8c-43241249087f}, !- Source Object
  3,                                      !- Outlet Port
  {63710953-6fc8-43e0-a473-fc180d3ab3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81559635-8389-4c37-9f9b-f89aca112732}, !- Handle
  {ab673e02-98ef-4fbd-881e-39336631ecc1}, !- Name
  {63710953-6fc8-43e0-a473-fc180d3ab3a1}, !- Source Object
  3,                                      !- Outlet Port
  {5dd13c28-60c4-4b95-8e0c-b3e156c4ce65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae1845c-708c-40b7-8f9d-eb13e46b82e6}, !- Handle
  {722602d8-0273-40a7-af10-ee82f7f6d1bf}, !- Name
  {5dd13c28-60c4-4b95-8e0c-b3e156c4ce65}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7e728247-5705-4b16-81a0-adcfbeff0545}, !- Handle
  Water Use Connections 15,               !- Name
  {d0e1405b-2bc3-494a-8fd9-f743ccc7c18f}, !- Inlet Node Name
  {09ddde7d-001d-4b66-90ec-dfbe9a9dda3e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f09be2bd-a00f-48f7-8f2d-f20b27763e17}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {10a3fead-0afb-4e8c-abe0-80a8dafac887}, !- Handle
  M s2 apartment Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.31774851974363e-006,                  !- Peak Flow Rate {m3/s}
  {6e171a94-b5ae-4a54-819b-a8d181eefc2a}, !- Target Temperature Schedule Name
  {b4edd7f5-4a5d-4680-a17d-28c50a48453b}, !- Sensible Fraction Schedule Name
  {5e998a92-26ab-467b-83c9-0a2aa7a898b6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b4edd7f5-4a5d-4680-a17d-28c50a48453b}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d5e7d4bb-4c2f-4c09-b1c7-8a881ed083b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5e7d4bb-4c2f-4c09-b1c7-8a881ed083b9}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e998a92-26ab-467b-83c9-0a2aa7a898b6}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5038651-6730-4762-8c9c-edf8220e7109}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5038651-6730-4762-8c9c-edf8220e7109}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e171a94-b5ae-4a54-819b-a8d181eefc2a}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd5225e5-86fe-4934-bb06-9e596c4082b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd5225e5-86fe-4934-bb06-9e596c4082b6}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f09be2bd-a00f-48f7-8f2d-f20b27763e17}, !- Handle
  M s2 apartment Service Water Use 0.12gal/min, !- Name
  {10a3fead-0afb-4e8c-abe0-80a8dafac887}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d0b2f27-643c-41d5-a67d-cde81e8ea34a}, !- Handle
  Node 358,                               !- Name
  {d8d26946-9953-419f-9675-202c024d93e6}, !- Inlet Port
  {d0e1405b-2bc3-494a-8fd9-f743ccc7c18f}; !- Outlet Port

OS:Connection,
  {d8d26946-9953-419f-9675-202c024d93e6}, !- Handle
  {c1019ea9-3429-4bd5-b7f4-b09c5851cd5e}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  18,                                     !- Outlet Port
  {9d0b2f27-643c-41d5-a67d-cde81e8ea34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7e43459-a10d-44c4-9d82-067fb692a1a9}, !- Handle
  Node 359,                               !- Name
  {09ddde7d-001d-4b66-90ec-dfbe9a9dda3e}, !- Inlet Port
  {7de6ac32-07d2-4d0a-9fd6-d03d492467e1}; !- Outlet Port

OS:Connection,
  {d0e1405b-2bc3-494a-8fd9-f743ccc7c18f}, !- Handle
  {dc79c0e6-08bc-4d19-86b5-b75fc49a4697}, !- Name
  {9d0b2f27-643c-41d5-a67d-cde81e8ea34a}, !- Source Object
  3,                                      !- Outlet Port
  {7e728247-5705-4b16-81a0-adcfbeff0545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09ddde7d-001d-4b66-90ec-dfbe9a9dda3e}, !- Handle
  {7b5ffae3-a3bf-4290-9fa8-5d168adcb845}, !- Name
  {7e728247-5705-4b16-81a0-adcfbeff0545}, !- Source Object
  3,                                      !- Outlet Port
  {e7e43459-a10d-44c4-9d82-067fb692a1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de6ac32-07d2-4d0a-9fd6-d03d492467e1}, !- Handle
  {8b94ada2-bf5e-44a9-b596-a937870c2149}, !- Name
  {e7e43459-a10d-44c4-9d82-067fb692a1a9}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1708522b-1a46-4bce-9a29-b46227d9df91}, !- Handle
  Water Use Connections 16,               !- Name
  {1ed1a82f-6360-4f97-ad12-2874722398f1}, !- Inlet Node Name
  {8e823a10-7d63-44dc-ad8e-76a9dfb089e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {43507a80-abd4-4e45-a0cf-49ae7e19b305}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c2794c97-6ee1-49cb-b558-ab83747410bb}, !- Handle
  T sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {1564667e-a434-4fe4-b087-b18fa1b4a140}, !- Target Temperature Schedule Name
  {92c80195-40aa-49b5-9971-24f7ce0b2290}, !- Sensible Fraction Schedule Name
  {c0d29b5b-d3e7-4529-8110-91a3f2d57b7b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92c80195-40aa-49b5-9971-24f7ce0b2290}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58e8e3a2-0afd-484b-9277-37a84039da90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58e8e3a2-0afd-484b-9277-37a84039da90}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0d29b5b-d3e7-4529-8110-91a3f2d57b7b}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f7c975f-a1df-4a9f-9c30-3a7c7d9680ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f7c975f-a1df-4a9f-9c30-3a7c7d9680ee}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1564667e-a434-4fe4-b087-b18fa1b4a140}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {14a21c96-7ba3-47ea-b222-cd540f0498a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14a21c96-7ba3-47ea-b222-cd540f0498a9}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {43507a80-abd4-4e45-a0cf-49ae7e19b305}, !- Handle
  T sw apartment Service Water Use 0.06gal/min, !- Name
  {c2794c97-6ee1-49cb-b558-ab83747410bb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2fe2ebf2-475a-443b-9644-c4bdd96592f4}, !- Handle
  Node 360,                               !- Name
  {45e6fa93-718a-43fb-a162-7c25f89ad121}, !- Inlet Port
  {1ed1a82f-6360-4f97-ad12-2874722398f1}; !- Outlet Port

OS:Connection,
  {45e6fa93-718a-43fb-a162-7c25f89ad121}, !- Handle
  {2df32618-28c5-4445-8daf-78311680b274}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  19,                                     !- Outlet Port
  {2fe2ebf2-475a-443b-9644-c4bdd96592f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42ca5913-ac06-4658-a919-2baeb4038391}, !- Handle
  Node 361,                               !- Name
  {8e823a10-7d63-44dc-ad8e-76a9dfb089e6}, !- Inlet Port
  {46b81511-e133-445e-aa13-71b76888f2ea}; !- Outlet Port

OS:Connection,
  {1ed1a82f-6360-4f97-ad12-2874722398f1}, !- Handle
  {e6b9f65a-fa22-4214-9638-df7802a7170e}, !- Name
  {2fe2ebf2-475a-443b-9644-c4bdd96592f4}, !- Source Object
  3,                                      !- Outlet Port
  {1708522b-1a46-4bce-9a29-b46227d9df91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e823a10-7d63-44dc-ad8e-76a9dfb089e6}, !- Handle
  {29239cbf-c693-4006-b9b3-3225eb9f6046}, !- Name
  {1708522b-1a46-4bce-9a29-b46227d9df91}, !- Source Object
  3,                                      !- Outlet Port
  {42ca5913-ac06-4658-a919-2baeb4038391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46b81511-e133-445e-aa13-71b76888f2ea}, !- Handle
  {b94a1914-2c27-44c9-b0af-d20e94beb358}, !- Name
  {42ca5913-ac06-4658-a919-2baeb4038391}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {48c05a9a-6107-4e3f-be09-5e321d7a5682}, !- Handle
  Water Use Connections 17,               !- Name
  {6cbc8796-726c-4822-81d6-6f1852eae894}, !- Inlet Node Name
  {7008d9a6-168d-4228-bd90-7519b1da6263}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87fd7da7-77fc-4642-8f6e-bd103931dd73}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {736b131d-d318-4b3c-8485-b4ba4ef0be0a}, !- Handle
  T nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {3ccc1558-e359-4f9e-b86e-65fcd7be405f}, !- Target Temperature Schedule Name
  {97a93b79-b746-486e-9855-4c42636e5059}, !- Sensible Fraction Schedule Name
  {5255ce46-fa6b-43b2-809f-e6d0832f9099}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97a93b79-b746-486e-9855-4c42636e5059}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef18a4ba-cb48-4c98-984f-b37127112762}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef18a4ba-cb48-4c98-984f-b37127112762}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5255ce46-fa6b-43b2-809f-e6d0832f9099}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5fb06436-4cf7-4115-881e-b832b02573a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fb06436-4cf7-4115-881e-b832b02573a0}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ccc1558-e359-4f9e-b86e-65fcd7be405f}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cca65665-7984-40c1-a0b8-3c6f43c7dc18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cca65665-7984-40c1-a0b8-3c6f43c7dc18}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {87fd7da7-77fc-4642-8f6e-bd103931dd73}, !- Handle
  T nw apartment Service Water Use 0.06gal/min, !- Name
  {736b131d-d318-4b3c-8485-b4ba4ef0be0a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {33e749ae-1806-4102-b5fd-ca715cbb539f}, !- Handle
  Node 362,                               !- Name
  {f9b44a7c-22e4-477e-8ffc-6981ec0b0e56}, !- Inlet Port
  {6cbc8796-726c-4822-81d6-6f1852eae894}; !- Outlet Port

OS:Connection,
  {f9b44a7c-22e4-477e-8ffc-6981ec0b0e56}, !- Handle
  {24bc8584-7163-4bcc-9cc9-473923aad313}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  20,                                     !- Outlet Port
  {33e749ae-1806-4102-b5fd-ca715cbb539f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc97ebec-8923-46b4-a859-4310a3be2884}, !- Handle
  Node 363,                               !- Name
  {7008d9a6-168d-4228-bd90-7519b1da6263}, !- Inlet Port
  {fa989e13-b0ce-42d0-9b14-6f55a43a5123}; !- Outlet Port

OS:Connection,
  {6cbc8796-726c-4822-81d6-6f1852eae894}, !- Handle
  {dc01ee39-d8a9-4841-8238-172dde7b1e5d}, !- Name
  {33e749ae-1806-4102-b5fd-ca715cbb539f}, !- Source Object
  3,                                      !- Outlet Port
  {48c05a9a-6107-4e3f-be09-5e321d7a5682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7008d9a6-168d-4228-bd90-7519b1da6263}, !- Handle
  {59d6cbd8-5e28-41c5-87f2-edc7ea2f5f04}, !- Name
  {48c05a9a-6107-4e3f-be09-5e321d7a5682}, !- Source Object
  3,                                      !- Outlet Port
  {fc97ebec-8923-46b4-a859-4310a3be2884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa989e13-b0ce-42d0-9b14-6f55a43a5123}, !- Handle
  {c9376103-a167-4103-a747-66556459ad9b}, !- Name
  {fc97ebec-8923-46b4-a859-4310a3be2884}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {17cf5694-9b88-4d81-8c41-03ccfaf72962}, !- Handle
  Water Use Connections 18,               !- Name
  {e243f1cf-3543-4db2-9676-4bb3663ea98f}, !- Inlet Node Name
  {1a5288bb-c0ca-4e21-90bc-c642e8f5ed55}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7504ba9-3ed7-40c5-ba7a-4e9fffecff36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c0cfc40-c806-43cd-8de1-4467822e9ca9}, !- Handle
  T se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {6a76c882-0f06-4b90-86d8-ea25705662bc}, !- Target Temperature Schedule Name
  {23b6f0a7-a433-47e5-b389-7ec43537983f}, !- Sensible Fraction Schedule Name
  {b0ea1daf-7232-4d16-8955-299f0dce854a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {23b6f0a7-a433-47e5-b389-7ec43537983f}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b021cca1-5eed-4f88-a403-f084aa77912b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b021cca1-5eed-4f88-a403-f084aa77912b}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0ea1daf-7232-4d16-8955-299f0dce854a}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dc69631c-9e9e-4b5d-a9be-d4bc4989802d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc69631c-9e9e-4b5d-a9be-d4bc4989802d}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a76c882-0f06-4b90-86d8-ea25705662bc}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {787c5c8a-1f25-46d1-baab-183fd830e3e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {787c5c8a-1f25-46d1-baab-183fd830e3e4}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d7504ba9-3ed7-40c5-ba7a-4e9fffecff36}, !- Handle
  T se apartment Service Water Use 0.06gal/min, !- Name
  {2c0cfc40-c806-43cd-8de1-4467822e9ca9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cb44bff9-dca7-407d-8191-e748a9ad8699}, !- Handle
  Node 364,                               !- Name
  {098dd370-a8a9-41ef-bfd4-efb0f09374c0}, !- Inlet Port
  {e243f1cf-3543-4db2-9676-4bb3663ea98f}; !- Outlet Port

OS:Connection,
  {098dd370-a8a9-41ef-bfd4-efb0f09374c0}, !- Handle
  {008594bc-b5bb-47c4-8dac-4dc5df4b97f4}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  21,                                     !- Outlet Port
  {cb44bff9-dca7-407d-8191-e748a9ad8699}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b95c6985-ac2b-409d-89b5-510dd4e54d87}, !- Handle
  Node 365,                               !- Name
  {1a5288bb-c0ca-4e21-90bc-c642e8f5ed55}, !- Inlet Port
  {f8ce4e9a-3337-4a70-981d-cfc3f9d5679e}; !- Outlet Port

OS:Connection,
  {e243f1cf-3543-4db2-9676-4bb3663ea98f}, !- Handle
  {3224bcda-24e1-4d1c-9ba8-fd391cb019eb}, !- Name
  {cb44bff9-dca7-407d-8191-e748a9ad8699}, !- Source Object
  3,                                      !- Outlet Port
  {17cf5694-9b88-4d81-8c41-03ccfaf72962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5288bb-c0ca-4e21-90bc-c642e8f5ed55}, !- Handle
  {84dd64f4-3c8d-4c86-aaac-59e37e7547f4}, !- Name
  {17cf5694-9b88-4d81-8c41-03ccfaf72962}, !- Source Object
  3,                                      !- Outlet Port
  {b95c6985-ac2b-409d-89b5-510dd4e54d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8ce4e9a-3337-4a70-981d-cfc3f9d5679e}, !- Handle
  {decbcd29-3a70-40f3-8afd-bbc7bb765946}, !- Name
  {b95c6985-ac2b-409d-89b5-510dd4e54d87}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c10e1197-672b-46ea-9b9e-8a769d652b0c}, !- Handle
  Water Use Connections 19,               !- Name
  {2736abf4-1a14-4e9f-9619-83f42f31cb8c}, !- Inlet Node Name
  {a418bf91-fa7f-45c3-8b97-6aa080c0807b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a941a9d4-53bf-43cd-938a-43c6cab4f2a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2b837ad9-8bad-4995-b141-3c879345a1d5}, !- Handle
  T ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {42b54221-5e08-4749-99c1-1c478080ab03}, !- Target Temperature Schedule Name
  {661cb495-cc32-44ec-9fbe-c081877fa6c7}, !- Sensible Fraction Schedule Name
  {12095418-ae16-41af-83e9-8409c5f56f51}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {661cb495-cc32-44ec-9fbe-c081877fa6c7}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b6b82c22-1cf1-4c7d-b42f-b4db90705d65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6b82c22-1cf1-4c7d-b42f-b4db90705d65}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {12095418-ae16-41af-83e9-8409c5f56f51}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49671309-c907-4005-852f-88ca2fbde68c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49671309-c907-4005-852f-88ca2fbde68c}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {42b54221-5e08-4749-99c1-1c478080ab03}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {608ff6a1-913c-4f65-bc31-867b362e9e0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {608ff6a1-913c-4f65-bc31-867b362e9e0f}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a941a9d4-53bf-43cd-938a-43c6cab4f2a1}, !- Handle
  T ne apartment Service Water Use 0.06gal/min, !- Name
  {2b837ad9-8bad-4995-b141-3c879345a1d5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {87bff611-522d-435f-b339-4f75a9e3d32f}, !- Handle
  Node 366,                               !- Name
  {7df10df7-a3fc-4732-b816-1062ccfeed3a}, !- Inlet Port
  {2736abf4-1a14-4e9f-9619-83f42f31cb8c}; !- Outlet Port

OS:Connection,
  {7df10df7-a3fc-4732-b816-1062ccfeed3a}, !- Handle
  {aaf95a2f-13bf-406f-976c-c4a607346df2}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  22,                                     !- Outlet Port
  {87bff611-522d-435f-b339-4f75a9e3d32f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dd91eb8-9707-48c5-ab36-3b282dedaf54}, !- Handle
  Node 367,                               !- Name
  {a418bf91-fa7f-45c3-8b97-6aa080c0807b}, !- Inlet Port
  {2e91718c-ac80-4ed8-917a-4cae3d106c1a}; !- Outlet Port

OS:Connection,
  {2736abf4-1a14-4e9f-9619-83f42f31cb8c}, !- Handle
  {38c3e589-a34a-4274-b7d4-f637ec99217f}, !- Name
  {87bff611-522d-435f-b339-4f75a9e3d32f}, !- Source Object
  3,                                      !- Outlet Port
  {c10e1197-672b-46ea-9b9e-8a769d652b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a418bf91-fa7f-45c3-8b97-6aa080c0807b}, !- Handle
  {67ee27df-3e5e-41d6-9786-f5dccbc5446a}, !- Name
  {c10e1197-672b-46ea-9b9e-8a769d652b0c}, !- Source Object
  3,                                      !- Outlet Port
  {5dd91eb8-9707-48c5-ab36-3b282dedaf54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e91718c-ac80-4ed8-917a-4cae3d106c1a}, !- Handle
  {80547872-61b6-4193-b676-04ffe6e54591}, !- Name
  {5dd91eb8-9707-48c5-ab36-3b282dedaf54}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1c95312c-97c1-4801-b19e-1ae87fe5c20d}, !- Handle
  Water Use Connections 20,               !- Name
  {d13c3feb-c87f-42e6-90fc-28ad8c413c68}, !- Inlet Node Name
  {29bb8a61-e055-4c50-97b8-5c349523f83d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd91ee12-7641-4cfd-9c02-037406b68698}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46096c24-b8d2-494e-bde4-4c5840db2b62}, !- Handle
  T n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {aeb5b358-e6f2-4e2c-af8f-ede6dbdb58c2}, !- Target Temperature Schedule Name
  {d2b23cbb-198d-4654-a85f-cf697af2acc6}, !- Sensible Fraction Schedule Name
  {172536e8-af23-4942-af3a-5463befbb5ee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d2b23cbb-198d-4654-a85f-cf697af2acc6}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa02b10b-3e9d-41b1-a3ea-a334c20e4418}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa02b10b-3e9d-41b1-a3ea-a334c20e4418}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {172536e8-af23-4942-af3a-5463befbb5ee}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {68a6fcac-987f-4f77-abcd-20e988590697}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68a6fcac-987f-4f77-abcd-20e988590697}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aeb5b358-e6f2-4e2c-af8f-ede6dbdb58c2}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9d4037f7-fb82-4548-9c68-0227cc2b687f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d4037f7-fb82-4548-9c68-0227cc2b687f}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd91ee12-7641-4cfd-9c02-037406b68698}, !- Handle
  T n1 apartment Service Water Use 0.06gal/min, !- Name
  {46096c24-b8d2-494e-bde4-4c5840db2b62}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {56535e71-6202-4898-bb42-88acca42214c}, !- Handle
  Node 368,                               !- Name
  {1229c724-4fd5-4507-909a-90f663ce8381}, !- Inlet Port
  {d13c3feb-c87f-42e6-90fc-28ad8c413c68}; !- Outlet Port

OS:Connection,
  {1229c724-4fd5-4507-909a-90f663ce8381}, !- Handle
  {21d1b638-f10b-4e82-bf8b-583e805c3038}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  23,                                     !- Outlet Port
  {56535e71-6202-4898-bb42-88acca42214c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d402dbf1-f2db-4a33-aa54-8e3cd66af795}, !- Handle
  Node 369,                               !- Name
  {29bb8a61-e055-4c50-97b8-5c349523f83d}, !- Inlet Port
  {33ee1d29-626b-4705-8437-10800a5137c0}; !- Outlet Port

OS:Connection,
  {d13c3feb-c87f-42e6-90fc-28ad8c413c68}, !- Handle
  {de13b83b-7d10-42ef-978f-8545a94f2b34}, !- Name
  {56535e71-6202-4898-bb42-88acca42214c}, !- Source Object
  3,                                      !- Outlet Port
  {1c95312c-97c1-4801-b19e-1ae87fe5c20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29bb8a61-e055-4c50-97b8-5c349523f83d}, !- Handle
  {22a13921-fd34-4265-97d9-73839fe666b1}, !- Name
  {1c95312c-97c1-4801-b19e-1ae87fe5c20d}, !- Source Object
  3,                                      !- Outlet Port
  {d402dbf1-f2db-4a33-aa54-8e3cd66af795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ee1d29-626b-4705-8437-10800a5137c0}, !- Handle
  {6b29d91f-657b-43d1-8026-ac92855e6029}, !- Name
  {d402dbf1-f2db-4a33-aa54-8e3cd66af795}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9013df5f-a80a-4c4c-af5c-7676646130e3}, !- Handle
  Water Use Connections 21,               !- Name
  {5ea959bb-2275-4fa4-8bc7-ccbc017d1b8f}, !- Inlet Node Name
  {2a25393d-326a-4cea-ae8f-6e06a5e48bb4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0097c480-b790-4709-8177-ff545eb4ff0d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8b6d5372-e463-425a-82d3-ff24e90454be}, !- Handle
  T n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {a352f313-32ce-4bf7-aebb-0d5eb0c7e59e}, !- Target Temperature Schedule Name
  {f5ba5e4a-851b-4510-ba55-a9f63b057d97}, !- Sensible Fraction Schedule Name
  {9c5de86a-6d0c-4622-bd73-e4c47f8a80ae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5ba5e4a-851b-4510-ba55-a9f63b057d97}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a0e699a7-fd05-49a8-af0a-3cece26bcbfa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0e699a7-fd05-49a8-af0a-3cece26bcbfa}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c5de86a-6d0c-4622-bd73-e4c47f8a80ae}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ebfe632-2dcc-416e-a5e9-9cbe7fe5a2bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ebfe632-2dcc-416e-a5e9-9cbe7fe5a2bc}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a352f313-32ce-4bf7-aebb-0d5eb0c7e59e}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8a75f0c2-393f-4af0-9029-2d7f9b1c13bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a75f0c2-393f-4af0-9029-2d7f9b1c13bc}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0097c480-b790-4709-8177-ff545eb4ff0d}, !- Handle
  T n2 apartment Service Water Use 0.06gal/min, !- Name
  {8b6d5372-e463-425a-82d3-ff24e90454be}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9de57958-b87f-4ebb-98a4-472b18e4b148}, !- Handle
  Node 370,                               !- Name
  {6955679e-394a-443b-81d5-e36c12877a9d}, !- Inlet Port
  {5ea959bb-2275-4fa4-8bc7-ccbc017d1b8f}; !- Outlet Port

OS:Connection,
  {6955679e-394a-443b-81d5-e36c12877a9d}, !- Handle
  {ccf7647e-d4bb-4269-93a8-24e17e9c83f2}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  24,                                     !- Outlet Port
  {9de57958-b87f-4ebb-98a4-472b18e4b148}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c86eac51-7823-4837-86c7-a5404de89833}, !- Handle
  Node 371,                               !- Name
  {2a25393d-326a-4cea-ae8f-6e06a5e48bb4}, !- Inlet Port
  {e6d627f3-5dcb-4959-9b13-5955da9e745c}; !- Outlet Port

OS:Connection,
  {5ea959bb-2275-4fa4-8bc7-ccbc017d1b8f}, !- Handle
  {a57ec8f0-0163-40ca-8225-52054a532be6}, !- Name
  {9de57958-b87f-4ebb-98a4-472b18e4b148}, !- Source Object
  3,                                      !- Outlet Port
  {9013df5f-a80a-4c4c-af5c-7676646130e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a25393d-326a-4cea-ae8f-6e06a5e48bb4}, !- Handle
  {0ef9e967-0d78-4163-80ae-08efde4b90f6}, !- Name
  {9013df5f-a80a-4c4c-af5c-7676646130e3}, !- Source Object
  3,                                      !- Outlet Port
  {c86eac51-7823-4837-86c7-a5404de89833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d627f3-5dcb-4959-9b13-5955da9e745c}, !- Handle
  {486f82e0-7e14-400b-8113-73d8b767bd3f}, !- Name
  {c86eac51-7823-4837-86c7-a5404de89833}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7ae9cae6-cfb9-4984-8d35-ec68e04b7916}, !- Handle
  Water Use Connections 22,               !- Name
  {0adcf461-c744-4927-afd8-62b7a7fa3be8}, !- Inlet Node Name
  {1e3cc643-8b01-4eb3-b950-125883d25ac8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a6259ed-d827-4262-a9bc-c1c125eaa9e8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cd1fbb47-ecce-4704-97a8-8ddb9a8cf950}, !- Handle
  T s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {098bb9ec-40d7-4434-a8d6-6e3cc762a4c6}, !- Target Temperature Schedule Name
  {00d96dcf-a7e1-4890-a5a2-b5300017de1a}, !- Sensible Fraction Schedule Name
  {868cf7bb-c1e5-48b2-8c03-70060d8e89d0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {00d96dcf-a7e1-4890-a5a2-b5300017de1a}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6b2bf8e3-601a-4166-afd9-8a9e0a492764}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b2bf8e3-601a-4166-afd9-8a9e0a492764}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {868cf7bb-c1e5-48b2-8c03-70060d8e89d0}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {31a3c84a-b81e-4a33-99f2-c70d89277aae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31a3c84a-b81e-4a33-99f2-c70d89277aae}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {098bb9ec-40d7-4434-a8d6-6e3cc762a4c6}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f6c2671-5b94-4b25-a929-6975c7d6db1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f6c2671-5b94-4b25-a929-6975c7d6db1c}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a6259ed-d827-4262-a9bc-c1c125eaa9e8}, !- Handle
  T s1 apartment Service Water Use 0.06gal/min, !- Name
  {cd1fbb47-ecce-4704-97a8-8ddb9a8cf950}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f9542eed-e5ca-4646-8d6d-bf55d77b5048}, !- Handle
  Node 372,                               !- Name
  {0e701278-46c7-4c4b-aa83-5d78ff45ceac}, !- Inlet Port
  {0adcf461-c744-4927-afd8-62b7a7fa3be8}; !- Outlet Port

OS:Connection,
  {0e701278-46c7-4c4b-aa83-5d78ff45ceac}, !- Handle
  {ddf92959-e18c-402c-bc4a-1b19f975ea8a}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  25,                                     !- Outlet Port
  {f9542eed-e5ca-4646-8d6d-bf55d77b5048}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d0b0a40-5fa4-491a-bcbb-c5e41c9b47e9}, !- Handle
  Node 373,                               !- Name
  {1e3cc643-8b01-4eb3-b950-125883d25ac8}, !- Inlet Port
  {c51b891b-5b5b-408e-a747-e11c616cf99a}; !- Outlet Port

OS:Connection,
  {0adcf461-c744-4927-afd8-62b7a7fa3be8}, !- Handle
  {810d4133-4053-48df-aeee-4fb674dc46f9}, !- Name
  {f9542eed-e5ca-4646-8d6d-bf55d77b5048}, !- Source Object
  3,                                      !- Outlet Port
  {7ae9cae6-cfb9-4984-8d35-ec68e04b7916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3cc643-8b01-4eb3-b950-125883d25ac8}, !- Handle
  {9e819301-4e21-4b51-8d50-4dfdf63da73d}, !- Name
  {7ae9cae6-cfb9-4984-8d35-ec68e04b7916}, !- Source Object
  3,                                      !- Outlet Port
  {9d0b0a40-5fa4-491a-bcbb-c5e41c9b47e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c51b891b-5b5b-408e-a747-e11c616cf99a}, !- Handle
  {a74a766f-ff95-461e-bd51-638fa6c61048}, !- Name
  {9d0b0a40-5fa4-491a-bcbb-c5e41c9b47e9}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fa18cf5d-a4ec-4632-b0a3-7e98805e17dc}, !- Handle
  Water Use Connections 23,               !- Name
  {8e2b65eb-d115-4804-b283-8a9cfb2d79a9}, !- Inlet Node Name
  {864aa205-b9d8-403c-b351-8a121b94bb1c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5da566cc-f230-4036-9ef9-2f103c2f79da}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0d22c3f4-97b9-410b-af32-dc42aecf5c6a}, !- Handle
  T s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65887425987182e-006,                  !- Peak Flow Rate {m3/s}
  {6dd1ac00-5008-445a-989f-e4815fff4785}, !- Target Temperature Schedule Name
  {e5c93d55-febf-44a9-bf13-590bd54e8d30}, !- Sensible Fraction Schedule Name
  {e02929b7-1f74-4d0a-afca-c508b0c6cb91}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5c93d55-febf-44a9-bf13-590bd54e8d30}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7236af40-a21b-4035-b0f6-0d631b4a5117}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7236af40-a21b-4035-b0f6-0d631b4a5117}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e02929b7-1f74-4d0a-afca-c508b0c6cb91}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65a7dbc8-f635-424a-8369-5cafa2616402}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65a7dbc8-f635-424a-8369-5cafa2616402}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6dd1ac00-5008-445a-989f-e4815fff4785}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12d7c606-6abf-4e2e-be15-8db8690287c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12d7c606-6abf-4e2e-be15-8db8690287c3}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5da566cc-f230-4036-9ef9-2f103c2f79da}, !- Handle
  T s2 apartment Service Water Use 0.06gal/min, !- Name
  {0d22c3f4-97b9-410b-af32-dc42aecf5c6a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3c6c4f3-a2fe-4a06-8357-16797f43dc5f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f8a5c49-75cc-483a-b160-9dc8937fccc8}, !- Handle
  Node 374,                               !- Name
  {cf3fdac2-8ff3-4efa-8514-578251166a43}, !- Inlet Port
  {8e2b65eb-d115-4804-b283-8a9cfb2d79a9}; !- Outlet Port

OS:Connection,
  {cf3fdac2-8ff3-4efa-8514-578251166a43}, !- Handle
  {79e1c2ce-fb09-4d88-916b-9acc1f08be8a}, !- Name
  {acfe3ddb-8288-49a5-aa55-379c5f41767f}, !- Source Object
  26,                                     !- Outlet Port
  {6f8a5c49-75cc-483a-b160-9dc8937fccc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb6b1c55-53eb-4769-afad-910f120d443b}, !- Handle
  Node 375,                               !- Name
  {864aa205-b9d8-403c-b351-8a121b94bb1c}, !- Inlet Port
  {d0a3dbd8-f535-43fb-b34e-ad4c03f5f4a0}; !- Outlet Port

OS:Connection,
  {8e2b65eb-d115-4804-b283-8a9cfb2d79a9}, !- Handle
  {dbec4635-16d3-4517-b468-f284d52c4f3e}, !- Name
  {6f8a5c49-75cc-483a-b160-9dc8937fccc8}, !- Source Object
  3,                                      !- Outlet Port
  {fa18cf5d-a4ec-4632-b0a3-7e98805e17dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {864aa205-b9d8-403c-b351-8a121b94bb1c}, !- Handle
  {12c7771d-76ec-4886-87fb-4f4639dc4608}, !- Name
  {fa18cf5d-a4ec-4632-b0a3-7e98805e17dc}, !- Source Object
  3,                                      !- Outlet Port
  {bb6b1c55-53eb-4769-afad-910f120d443b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a3dbd8-f535-43fb-b34e-ad4c03f5f4a0}, !- Handle
  {a6b149e2-2832-4b8c-949f-7133b0274c50}, !- Name
  {bb6b1c55-53eb-4769-afad-910f120d443b}, !- Source Object
  3,                                      !- Outlet Port
  {27492f95-47c8-4588-9ec1-6bc0172a77de}, !- Target Object
  26;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {1f753ac1-f3ba-4bf5-ba98-85f451890c75}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  2553;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {fdb113a5-2e54-4325-ba38-fd9a5b87010c}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {520e3a30-dade-45a5-9b5d-1e21e4046cb0}, !- Default Day Schedule Name
  {cb921d14-ab0d-4722-96f6-e0d2b3bbb1b5}, !- Summer Design Day Schedule Name
  {c4fd2862-40e8-4902-a067-52539efd0af9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {520e3a30-dade-45a5-9b5d-1e21e4046cb0}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a0b4388-dd4e-4b6a-8541-f3701c10070e}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4fd2862-40e8-4902-a067-52539efd0af9}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3a39dbf-b9e5-4293-ac3b-5bd52fcb9096}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb921d14-ab0d-4722-96f6-e0d2b3bbb1b5}, !- Handle
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {14fb63ca-fa4a-4ef6-a011-81b2998082c4}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {1f753ac1-f3ba-4bf5-ba98-85f451890c75}, !- Exterior Lights Definition Name
  {fdb113a5-2e54-4325-ba38-fd9a5b87010c}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {0c266922-5a28-4c35-8629-64c5a0124ca4}, !- Handle
  Salem Mcnary Field,                     !- City
  OR,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  726940,                                 !- WMO Number
  44.9,                                   !- Latitude {deg}
  -123,                                   !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  60,                                     !- Elevation {m}
  file:///C:/Users/YEYU797/Desktop/YunyangYe/Project/OpenStudio-Standard/OS_Standard/openstudio-standards/openstudio-standards/data/weather/USA_OR_Salem-McNary.Field.726940_TMY3.epw, !- Url
  D3FB51C2;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {012cf561-728b-4d43-b4b8-8ccab1fd96c1}, !- Handle
  20.37,                                  !- January Ground Temperature {C}
  20.35,                                  !- February Ground Temperature {C}
  20.36,                                  !- March Ground Temperature {C}
  20.38,                                  !- April Ground Temperature {C}
  20.46,                                  !- May Ground Temperature {C}
  22.68,                                  !- June Ground Temperature {C}
  23.09,                                  !- July Ground Temperature {C}
  23.21,                                  !- August Ground Temperature {C}
  23.24,                                  !- September Ground Temperature {C}
  21.02,                                  !- October Ground Temperature {C}
  20.63,                                  !- November Ground Temperature {C}
  20.48;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {3c148e69-c6e1-4c83-8355-043313e802ba}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  11.6916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  15.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {cd5ccb3e-2065-4934-8601-2012f9fb7bb1}, !- Handle
  Salem Mcnary Field Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100606,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Taub {dimensionless}
  2.578;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6d8c00cb-1131-4c34-b233-02459d733bda}, !- Handle
  Salem Mcnary Field Ann Htg 99.6% Condns DB, !- Name
  -5.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100606,                                 !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {d9368c76-165e-424e-8b12-1b4f1ffe7ff3}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Sizing:Parameters,
  {ca5011bd-f215-4287-b2d0-5111fcd169c6}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {c5541b77-a414-421e-8caf-bb758d12d073}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  4C;                                     !- Climate Zone Value 1

OS:BuildingStory,
  {9c0ed541-07ac-442b-9b02-2f082de7cd3f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {d8d050ed-f8f5-47d3-b977-3bd8c91e5254}, !- Handle
  Building Story 2,                       !- Name
  3.04785135876431,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {5213c987-5190-435c-a9c7-57758ddb93b1}, !- Handle
  Building Story 3,                       !- Name
  9.14355407629293,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {06b220c9-a064-4f65-8f02-d6760f7a154d}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {21a01063-6c8d-4c21-b55f-7cf6af68deec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21a01063-6c8d-4c21-b55f-7cf6af68deec}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {452661bd-a987-4295-8e02-20d7eb379634}, !- Handle
  GN1ApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {96ba991d-b350-40e1-9577-4f28e69769ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96ba991d-b350-40e1-9577-4f28e69769ba}, !- Handle
  GN1ApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {dd62bed2-d8a4-42d3-a746-6b10c5a3aa7f}, !- Handle
  OATF,                                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ceec77ec-d8b9-4ac9-a595-14bfb4ebfc0f}, !- Handle
  OAWBC,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {51663f69-2672-44c5-9326-04196d5073b6}, !- Handle
  GN1ApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {99fef51a-d569-4cab-99f6-9fcdd07775dd}, !- Handle
  GN1ApartmentZNSACOAFlowMass,            !- Name
  {f361601e-1b68-4c81-93c6-b2c5d3dbe14c}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {68a7a9ad-af83-453b-a1c0-38d615b266e4}, !- Handle
  GN1ApartmentZNSACDATRqd,                !- Name
  {adcc712c-4354-48b0-b377-30da98fff725}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {7510b67b-118a-402c-af3b-8aa386dd2b98}, !- Handle
  GN1ApartmentZNSACOADesignMass,          !- Name
  G N1 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {35a3c2a0-1b9d-486f-a43e-0209be389ed6}, !- Handle
  GN1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {4b896d97-11c7-4027-89fa-5cb980d05164}, !- Handle
  GN1ApartmentZNSACSetNumberofStages,     !- Name
  SET GN1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {58a88dc7-bd33-4651-9dbb-b5fdd5186681}, !- Handle
  GN1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {4b896d97-11c7-4027-89fa-5cb980d05164}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {8e40a9cb-bec1-4a94-ada2-bffb095a4762}, !- Handle
  GN1ApartmentZNSACTimestepEconEff,       !- Name
  {452661bd-a987-4295-8e02-20d7eb379634}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {394b49c7-ea57-40c0-bdc4-c6ae90e89515}, !- Handle
  GN1ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {8e40a9cb-bec1-4a94-ada2-bffb095a4762} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {68a7a9ad-af83-453b-a1c0-38d615b266e4} = ({68a7a9ad-af83-453b-a1c0-38d615b266e4}*1.8)+32, !- Program Line 3
  SET OATF = ({dd62bed2-d8a4-42d3-a746-6b10c5a3aa7f}*1.8)+32, !- Program Line 4
  SET OAwbF = ({ceec77ec-d8b9-4ac9-a595-14bfb4ebfc0f}*1.8)+32, !- Program Line 5
  IF {99fef51a-d569-4cab-99f6-9fcdd07775dd} > ({7510b67b-118a-402c-af3b-8aa386dd2b98}*{51663f69-2672-44c5-9326-04196d5073b6}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{68a7a9ad-af83-453b-a1c0-38d615b266e4}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = GN1ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {8e40a9cb-bec1-4a94-ada2-bffb095a4762} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {8e40a9cb-bec1-4a94-ada2-bffb095a4762} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {8e40a9cb-bec1-4a94-ada2-bffb095a4762} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {8e40a9cb-bec1-4a94-ada2-bffb095a4762} > MaxE, !- Program Line 41
  SET {8e40a9cb-bec1-4a94-ada2-bffb095a4762} = MaxE, !- Program Line 42
  ELSEIF {8e40a9cb-bec1-4a94-ada2-bffb095a4762} < ({7510b67b-118a-402c-af3b-8aa386dd2b98}*{51663f69-2672-44c5-9326-04196d5073b6}), !- Program Line 43
  SET {8e40a9cb-bec1-4a94-ada2-bffb095a4762} = ({7510b67b-118a-402c-af3b-8aa386dd2b98}*{51663f69-2672-44c5-9326-04196d5073b6}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {9b4efc80-1b42-4f2d-b36e-a2f5d7d0e331}, !- Handle
  GN1ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {394b49c7-ea57-40c0-bdc4-c6ae90e89515}; !- Program Name 1

OS:Schedule:Ruleset,
  {e338074a-17dd-448d-9122-099ced43f0cc}, !- Handle
  GN2ApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {a1599f49-f2ae-410c-beac-6e4f14c7b840}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1599f49-f2ae-410c-beac-6e4f14c7b840}, !- Handle
  GN2ApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {6653046a-2082-48e5-9e9a-a6ed337ee7f6}, !- Handle
  OATF_1,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1238c26f-7096-4c21-a5fa-5570f8859c7b}, !- Handle
  OAWBC_1,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1c5c7b1f-5578-445d-9035-9e4708020cb9}, !- Handle
  GN2ApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c26cf783-817c-4e17-ab81-222ffdd5ebae}, !- Handle
  GN2ApartmentZNSACOAFlowMass,            !- Name
  {8dd321e3-a398-4c1f-8ce8-68d3ea0b820d}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5b5a27bb-fe61-4330-8273-0759e191f478}, !- Handle
  GN2ApartmentZNSACDATRqd,                !- Name
  {057cb0d3-6399-4b00-8ef5-2574ec0ac496}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e0f2996b-4b6f-4425-93b7-a30c0ac680f2}, !- Handle
  GN2ApartmentZNSACOADesignMass,          !- Name
  G N2 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {c4806e91-1fb4-4152-a15f-fe23f51a51f7}, !- Handle
  GN2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {ece73aba-e5e1-4c28-ba76-c6fbbb4cd578}, !- Handle
  GN2ApartmentZNSACSetNumberofStages,     !- Name
  SET GN2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {83d60deb-12a3-49ef-a8c3-f05af6c78bb1}, !- Handle
  GN2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {ece73aba-e5e1-4c28-ba76-c6fbbb4cd578}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {9b6f8adc-6a78-43ec-a622-e45bc1ecf366}, !- Handle
  GN2ApartmentZNSACTimestepEconEff,       !- Name
  {e338074a-17dd-448d-9122-099ced43f0cc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {94c17930-521a-451b-a60d-9bdf14752fcb}, !- Handle
  GN2ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {9b6f8adc-6a78-43ec-a622-e45bc1ecf366} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {5b5a27bb-fe61-4330-8273-0759e191f478} = ({5b5a27bb-fe61-4330-8273-0759e191f478}*1.8)+32, !- Program Line 3
  SET OATF = ({6653046a-2082-48e5-9e9a-a6ed337ee7f6}*1.8)+32, !- Program Line 4
  SET OAwbF = ({1238c26f-7096-4c21-a5fa-5570f8859c7b}*1.8)+32, !- Program Line 5
  IF {c26cf783-817c-4e17-ab81-222ffdd5ebae} > ({e0f2996b-4b6f-4425-93b7-a30c0ac680f2}*{1c5c7b1f-5578-445d-9035-9e4708020cb9}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{5b5a27bb-fe61-4330-8273-0759e191f478}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = GN2ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {9b6f8adc-6a78-43ec-a622-e45bc1ecf366} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {9b6f8adc-6a78-43ec-a622-e45bc1ecf366} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {9b6f8adc-6a78-43ec-a622-e45bc1ecf366} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {9b6f8adc-6a78-43ec-a622-e45bc1ecf366} > MaxE, !- Program Line 41
  SET {9b6f8adc-6a78-43ec-a622-e45bc1ecf366} = MaxE, !- Program Line 42
  ELSEIF {9b6f8adc-6a78-43ec-a622-e45bc1ecf366} < ({e0f2996b-4b6f-4425-93b7-a30c0ac680f2}*{1c5c7b1f-5578-445d-9035-9e4708020cb9}), !- Program Line 43
  SET {9b6f8adc-6a78-43ec-a622-e45bc1ecf366} = ({e0f2996b-4b6f-4425-93b7-a30c0ac680f2}*{1c5c7b1f-5578-445d-9035-9e4708020cb9}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {35899e6d-402b-4cb1-b0e0-93149a27201c}, !- Handle
  GN2ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {94c17930-521a-451b-a60d-9bdf14752fcb}; !- Program Name 1

OS:Schedule:Ruleset,
  {6f7faaea-72fa-41ee-b2e3-0f1913c2f42a}, !- Handle
  GNEApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {ad3e4fc4-18cd-48c7-b63c-90fd7dc3664d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad3e4fc4-18cd-48c7-b63c-90fd7dc3664d}, !- Handle
  GNEApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {e4207f05-0071-4a9b-b885-6bb1d7bf98e2}, !- Handle
  OATF_2,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b1d8403a-6fbc-4431-af83-f3f9406a3352}, !- Handle
  OAWBC_2,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e06f58aa-3432-47b6-97ec-7e9c95e37f28}, !- Handle
  GNEApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ccb82412-cc4b-4529-ba09-6c81e2f49306}, !- Handle
  GNEApartmentZNSACOAFlowMass,            !- Name
  {dc48e664-f453-4f7d-8685-8eb8dc7202c1}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {24faee6f-7485-46f0-96b4-933a44cca332}, !- Handle
  GNEApartmentZNSACDATRqd,                !- Name
  {e5c5f2f7-5148-4703-9518-ea094b469d7b}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e621975b-bee4-4943-9359-2d65f0ac5a55}, !- Handle
  GNEApartmentZNSACOADesignMass,          !- Name
  G NE Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {b2e3a80a-184f-44bd-9f60-842091438430}, !- Handle
  GNEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {416ece5c-267b-4c2f-b2e1-a16a51fd69b5}, !- Handle
  GNEApartmentZNSACSetNumberofStages,     !- Name
  SET GNEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {8ab8c2c1-328f-4155-9e6b-e6a9a062fb7d}, !- Handle
  GNEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {416ece5c-267b-4c2f-b2e1-a16a51fd69b5}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {4c252598-5510-4fa4-a8d4-6314d0518583}, !- Handle
  GNEApartmentZNSACTimestepEconEff,       !- Name
  {6f7faaea-72fa-41ee-b2e3-0f1913c2f42a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {04996271-858f-4202-a396-1af67c16f27a}, !- Handle
  GNEApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {4c252598-5510-4fa4-a8d4-6314d0518583} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {24faee6f-7485-46f0-96b4-933a44cca332} = ({24faee6f-7485-46f0-96b4-933a44cca332}*1.8)+32, !- Program Line 3
  SET OATF = ({e4207f05-0071-4a9b-b885-6bb1d7bf98e2}*1.8)+32, !- Program Line 4
  SET OAwbF = ({b1d8403a-6fbc-4431-af83-f3f9406a3352}*1.8)+32, !- Program Line 5
  IF {ccb82412-cc4b-4529-ba09-6c81e2f49306} > ({e621975b-bee4-4943-9359-2d65f0ac5a55}*{e06f58aa-3432-47b6-97ec-7e9c95e37f28}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{24faee6f-7485-46f0-96b4-933a44cca332}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = GNEApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {4c252598-5510-4fa4-a8d4-6314d0518583} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {4c252598-5510-4fa4-a8d4-6314d0518583} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {4c252598-5510-4fa4-a8d4-6314d0518583} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {4c252598-5510-4fa4-a8d4-6314d0518583} > MaxE, !- Program Line 41
  SET {4c252598-5510-4fa4-a8d4-6314d0518583} = MaxE, !- Program Line 42
  ELSEIF {4c252598-5510-4fa4-a8d4-6314d0518583} < ({e621975b-bee4-4943-9359-2d65f0ac5a55}*{e06f58aa-3432-47b6-97ec-7e9c95e37f28}), !- Program Line 43
  SET {4c252598-5510-4fa4-a8d4-6314d0518583} = ({e621975b-bee4-4943-9359-2d65f0ac5a55}*{e06f58aa-3432-47b6-97ec-7e9c95e37f28}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {f98cc217-2da5-4f1f-ab28-e1b18a2a6b5c}, !- Handle
  GNEApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {04996271-858f-4202-a396-1af67c16f27a}; !- Program Name 1

OS:Schedule:Ruleset,
  {0adb4e38-0512-437f-9b7e-9f75e5b1c7af}, !- Handle
  GNWApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {4d5851dc-dc4f-4b81-a1ad-98ce11cda288}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d5851dc-dc4f-4b81-a1ad-98ce11cda288}, !- Handle
  GNWApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {143b35ae-cc4c-4e08-b593-7fd9ed1c9659}, !- Handle
  OATF_3,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {44ae938c-c0d0-48b5-9b81-57194e62fbaf}, !- Handle
  OAWBC_3,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ac3f2d09-befa-43d3-a9f0-7b026b7b844a}, !- Handle
  GNWApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3102a6f6-476b-4845-b2a2-46811e492862}, !- Handle
  GNWApartmentZNSACOAFlowMass,            !- Name
  {340efa47-c44b-448e-a549-05e63431103f}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {70f8b0ed-b6c2-4e57-8cc4-4fa44c1d7e54}, !- Handle
  GNWApartmentZNSACDATRqd,                !- Name
  {2c3ac745-f9c7-47bf-b90b-30378f44aaa4}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {ab4107fe-ae19-4ef0-aa60-d6336abf3dd9}, !- Handle
  GNWApartmentZNSACOADesignMass,          !- Name
  G NW Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {4972d3ca-0b36-4857-ab17-50e68785c2a9}, !- Handle
  GNWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {5562a474-1eb6-4b2e-a8f2-455a6be7565d}, !- Handle
  GNWApartmentZNSACSetNumberofStages,     !- Name
  SET GNWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {f35c495a-fe39-43e7-ac07-6c410c35fb06}, !- Handle
  GNWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {5562a474-1eb6-4b2e-a8f2-455a6be7565d}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {cb3913a8-6b75-48be-99f7-513786f44652}, !- Handle
  GNWApartmentZNSACTimestepEconEff,       !- Name
  {0adb4e38-0512-437f-9b7e-9f75e5b1c7af}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8061d956-df28-470b-aa0d-8fd6def858ad}, !- Handle
  GNWApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {cb3913a8-6b75-48be-99f7-513786f44652} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {70f8b0ed-b6c2-4e57-8cc4-4fa44c1d7e54} = ({70f8b0ed-b6c2-4e57-8cc4-4fa44c1d7e54}*1.8)+32, !- Program Line 3
  SET OATF = ({143b35ae-cc4c-4e08-b593-7fd9ed1c9659}*1.8)+32, !- Program Line 4
  SET OAwbF = ({44ae938c-c0d0-48b5-9b81-57194e62fbaf}*1.8)+32, !- Program Line 5
  IF {3102a6f6-476b-4845-b2a2-46811e492862} > ({ab4107fe-ae19-4ef0-aa60-d6336abf3dd9}*{ac3f2d09-befa-43d3-a9f0-7b026b7b844a}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{70f8b0ed-b6c2-4e57-8cc4-4fa44c1d7e54}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = GNWApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {cb3913a8-6b75-48be-99f7-513786f44652} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {cb3913a8-6b75-48be-99f7-513786f44652} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {cb3913a8-6b75-48be-99f7-513786f44652} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {cb3913a8-6b75-48be-99f7-513786f44652} > MaxE, !- Program Line 41
  SET {cb3913a8-6b75-48be-99f7-513786f44652} = MaxE, !- Program Line 42
  ELSEIF {cb3913a8-6b75-48be-99f7-513786f44652} < ({ab4107fe-ae19-4ef0-aa60-d6336abf3dd9}*{ac3f2d09-befa-43d3-a9f0-7b026b7b844a}), !- Program Line 43
  SET {cb3913a8-6b75-48be-99f7-513786f44652} = ({ab4107fe-ae19-4ef0-aa60-d6336abf3dd9}*{ac3f2d09-befa-43d3-a9f0-7b026b7b844a}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {13f98311-6893-44c4-9147-08d45c40f2de}, !- Handle
  GNWApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {8061d956-df28-470b-aa0d-8fd6def858ad}; !- Program Name 1

OS:Schedule:Ruleset,
  {67fe4821-af87-41a0-9fb6-e74f621ea7cf}, !- Handle
  GS1ApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {a58a2a90-c4a7-4069-b289-21d414ba58a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a58a2a90-c4a7-4069-b289-21d414ba58a9}, !- Handle
  GS1ApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {4e348450-8f6e-4254-ac28-92930ef813a1}, !- Handle
  OATF_4,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5d1639b0-d0c3-4b85-b166-e85ef883be9f}, !- Handle
  OAWBC_4,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {32c1ab57-3de1-4661-bbe9-b863fab1a48c}, !- Handle
  GS1ApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d90e29eb-d4cb-49da-87e8-c4a9b9b9d754}, !- Handle
  GS1ApartmentZNSACOAFlowMass,            !- Name
  {da5a256b-922e-4e6c-9958-f5cb0af2c308}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b864d4b2-4a7e-4724-ab77-149319d07fce}, !- Handle
  GS1ApartmentZNSACDATRqd,                !- Name
  {2608797e-08f2-4914-a661-c911092dabcf}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {dc4ed9cc-9a34-4e06-90f6-4b18cd0added}, !- Handle
  GS1ApartmentZNSACOADesignMass,          !- Name
  G S1 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {7de4256c-e1f2-4735-864e-82cdd3a8c10d}, !- Handle
  GS1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {d4d7d55f-f046-4538-9d00-efd9169e4d6c}, !- Handle
  GS1ApartmentZNSACSetNumberofStages,     !- Name
  SET GS1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {3f4ea8a2-708e-4a80-bc19-142f818021ff}, !- Handle
  GS1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {d4d7d55f-f046-4538-9d00-efd9169e4d6c}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {8d33b618-9fe0-445f-9e1f-d51fc942e3d3}, !- Handle
  GS1ApartmentZNSACTimestepEconEff,       !- Name
  {67fe4821-af87-41a0-9fb6-e74f621ea7cf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4793fa79-b0ae-49e6-a164-821ef679b858}, !- Handle
  GS1ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {8d33b618-9fe0-445f-9e1f-d51fc942e3d3} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {b864d4b2-4a7e-4724-ab77-149319d07fce} = ({b864d4b2-4a7e-4724-ab77-149319d07fce}*1.8)+32, !- Program Line 3
  SET OATF = ({4e348450-8f6e-4254-ac28-92930ef813a1}*1.8)+32, !- Program Line 4
  SET OAwbF = ({5d1639b0-d0c3-4b85-b166-e85ef883be9f}*1.8)+32, !- Program Line 5
  IF {d90e29eb-d4cb-49da-87e8-c4a9b9b9d754} > ({dc4ed9cc-9a34-4e06-90f6-4b18cd0added}*{32c1ab57-3de1-4661-bbe9-b863fab1a48c}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{b864d4b2-4a7e-4724-ab77-149319d07fce}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = GS1ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {8d33b618-9fe0-445f-9e1f-d51fc942e3d3} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {8d33b618-9fe0-445f-9e1f-d51fc942e3d3} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {8d33b618-9fe0-445f-9e1f-d51fc942e3d3} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {8d33b618-9fe0-445f-9e1f-d51fc942e3d3} > MaxE, !- Program Line 41
  SET {8d33b618-9fe0-445f-9e1f-d51fc942e3d3} = MaxE, !- Program Line 42
  ELSEIF {8d33b618-9fe0-445f-9e1f-d51fc942e3d3} < ({dc4ed9cc-9a34-4e06-90f6-4b18cd0added}*{32c1ab57-3de1-4661-bbe9-b863fab1a48c}), !- Program Line 43
  SET {8d33b618-9fe0-445f-9e1f-d51fc942e3d3} = ({dc4ed9cc-9a34-4e06-90f6-4b18cd0added}*{32c1ab57-3de1-4661-bbe9-b863fab1a48c}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {5d12b081-653e-49ee-9580-02c4e49a1a37}, !- Handle
  GS1ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {4793fa79-b0ae-49e6-a164-821ef679b858}; !- Program Name 1

OS:Schedule:Ruleset,
  {a4ff9f37-9e9a-4c65-8dba-3508d919b6a0}, !- Handle
  GS2ApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {ff431e11-ba59-448f-a917-76492018ba5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff431e11-ba59-448f-a917-76492018ba5b}, !- Handle
  GS2ApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3515f052-863c-4268-814f-60791e220d5d}, !- Handle
  OATF_5,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3511faef-069e-4e77-90f5-4f733714c165}, !- Handle
  OAWBC_5,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0952a9a4-f445-4afe-ae1f-fc33185a7306}, !- Handle
  GS2ApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e11bf334-4f13-4d8f-931e-fae3783e032b}, !- Handle
  GS2ApartmentZNSACOAFlowMass,            !- Name
  {21bdb12d-dab3-4365-b62f-3b44545f1880}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d7af1cd7-8a57-453d-8e19-cbfc3379766d}, !- Handle
  GS2ApartmentZNSACDATRqd,                !- Name
  {014602b7-80ec-4b47-a0cc-0f1c5fb097d7}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {b3febc8a-ff64-4cf4-9dd7-dbb59055e84c}, !- Handle
  GS2ApartmentZNSACOADesignMass,          !- Name
  G S2 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {ea8c396d-ae1f-44a0-8b22-e73246730f11}, !- Handle
  GS2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {3ff2df69-6261-4374-bbd3-b41eacbf1099}, !- Handle
  GS2ApartmentZNSACSetNumberofStages,     !- Name
  SET GS2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {e9aed12e-7b0d-4d96-84da-80ad792611d7}, !- Handle
  GS2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {3ff2df69-6261-4374-bbd3-b41eacbf1099}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {007f2f8b-09ad-4c11-9373-b61b5e55fc34}, !- Handle
  GS2ApartmentZNSACTimestepEconEff,       !- Name
  {a4ff9f37-9e9a-4c65-8dba-3508d919b6a0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {dda98362-154c-44c5-8cb1-99423e462a7a}, !- Handle
  GS2ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {007f2f8b-09ad-4c11-9373-b61b5e55fc34} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {d7af1cd7-8a57-453d-8e19-cbfc3379766d} = ({d7af1cd7-8a57-453d-8e19-cbfc3379766d}*1.8)+32, !- Program Line 3
  SET OATF = ({3515f052-863c-4268-814f-60791e220d5d}*1.8)+32, !- Program Line 4
  SET OAwbF = ({3511faef-069e-4e77-90f5-4f733714c165}*1.8)+32, !- Program Line 5
  IF {e11bf334-4f13-4d8f-931e-fae3783e032b} > ({b3febc8a-ff64-4cf4-9dd7-dbb59055e84c}*{0952a9a4-f445-4afe-ae1f-fc33185a7306}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{d7af1cd7-8a57-453d-8e19-cbfc3379766d}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = GS2ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {007f2f8b-09ad-4c11-9373-b61b5e55fc34} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {007f2f8b-09ad-4c11-9373-b61b5e55fc34} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {007f2f8b-09ad-4c11-9373-b61b5e55fc34} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {007f2f8b-09ad-4c11-9373-b61b5e55fc34} > MaxE, !- Program Line 41
  SET {007f2f8b-09ad-4c11-9373-b61b5e55fc34} = MaxE, !- Program Line 42
  ELSEIF {007f2f8b-09ad-4c11-9373-b61b5e55fc34} < ({b3febc8a-ff64-4cf4-9dd7-dbb59055e84c}*{0952a9a4-f445-4afe-ae1f-fc33185a7306}), !- Program Line 43
  SET {007f2f8b-09ad-4c11-9373-b61b5e55fc34} = ({b3febc8a-ff64-4cf4-9dd7-dbb59055e84c}*{0952a9a4-f445-4afe-ae1f-fc33185a7306}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {c6baf034-f647-4276-b187-67d9207992c0}, !- Handle
  GS2ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {dda98362-154c-44c5-8cb1-99423e462a7a}; !- Program Name 1

OS:Schedule:Ruleset,
  {3041f524-e76d-40cd-ae76-331c81dd9306}, !- Handle
  GSWApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {ac5ecfdf-ebba-47af-be1a-2909f13a8f97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac5ecfdf-ebba-47af-be1a-2909f13a8f97}, !- Handle
  GSWApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {6bc73e59-88da-4fe5-8c6b-953bc629e280}, !- Handle
  OATF_6,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a2f93fc0-baae-436b-aee4-64ea466abbe3}, !- Handle
  OAWBC_6,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {594284cd-fb6d-415d-a2dd-75ad31b07f23}, !- Handle
  GSWApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c5f53c3-42ab-4f5e-9e6e-5dd75089f8a2}, !- Handle
  GSWApartmentZNSACOAFlowMass,            !- Name
  {e80fc81b-a535-47e4-a083-4a5efdf4b60f}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f26fa337-5f29-412d-9367-af9ae6ea9f5f}, !- Handle
  GSWApartmentZNSACDATRqd,                !- Name
  {8f109749-eb92-487d-ae9f-696ed3f279bb}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {366fbd64-9314-44ca-963a-6fc8551b3f55}, !- Handle
  GSWApartmentZNSACOADesignMass,          !- Name
  G SW Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {91ef4a22-53e3-4cbe-aa4b-0c34c6265b34}, !- Handle
  GSWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {00cf7fbb-ff9c-4e71-b768-002edf4fd8bd}, !- Handle
  GSWApartmentZNSACSetNumberofStages,     !- Name
  SET GSWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {000e7ad5-9cf5-4982-aca6-42f5d71e499b}, !- Handle
  GSWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {00cf7fbb-ff9c-4e71-b768-002edf4fd8bd}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {b50588fc-6a5b-42e0-97d0-9ada8386f1d1}, !- Handle
  GSWApartmentZNSACTimestepEconEff,       !- Name
  {3041f524-e76d-40cd-ae76-331c81dd9306}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {541c068e-ebea-464f-9d08-5aebc3d59e4e}, !- Handle
  GSWApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {b50588fc-6a5b-42e0-97d0-9ada8386f1d1} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {f26fa337-5f29-412d-9367-af9ae6ea9f5f} = ({f26fa337-5f29-412d-9367-af9ae6ea9f5f}*1.8)+32, !- Program Line 3
  SET OATF = ({6bc73e59-88da-4fe5-8c6b-953bc629e280}*1.8)+32, !- Program Line 4
  SET OAwbF = ({a2f93fc0-baae-436b-aee4-64ea466abbe3}*1.8)+32, !- Program Line 5
  IF {5c5f53c3-42ab-4f5e-9e6e-5dd75089f8a2} > ({366fbd64-9314-44ca-963a-6fc8551b3f55}*{594284cd-fb6d-415d-a2dd-75ad31b07f23}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{f26fa337-5f29-412d-9367-af9ae6ea9f5f}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = GSWApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {b50588fc-6a5b-42e0-97d0-9ada8386f1d1} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {b50588fc-6a5b-42e0-97d0-9ada8386f1d1} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {b50588fc-6a5b-42e0-97d0-9ada8386f1d1} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {b50588fc-6a5b-42e0-97d0-9ada8386f1d1} > MaxE, !- Program Line 41
  SET {b50588fc-6a5b-42e0-97d0-9ada8386f1d1} = MaxE, !- Program Line 42
  ELSEIF {b50588fc-6a5b-42e0-97d0-9ada8386f1d1} < ({366fbd64-9314-44ca-963a-6fc8551b3f55}*{594284cd-fb6d-415d-a2dd-75ad31b07f23}), !- Program Line 43
  SET {b50588fc-6a5b-42e0-97d0-9ada8386f1d1} = ({366fbd64-9314-44ca-963a-6fc8551b3f55}*{594284cd-fb6d-415d-a2dd-75ad31b07f23}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {93032e17-ca53-4ff2-a88d-78cb754d8a4c}, !- Handle
  GSWApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {541c068e-ebea-464f-9d08-5aebc3d59e4e}; !- Program Name 1

OS:Schedule:Ruleset,
  {10fc999c-d81d-47dc-a655-a21c7a258b56}, !- Handle
  MN1ApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {218b16df-79e4-4eb1-96c0-44cdbe1cc18d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {218b16df-79e4-4eb1-96c0-44cdbe1cc18d}, !- Handle
  MN1ApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {119fd680-30f2-43ca-b7de-b806baf3807f}, !- Handle
  OATF_7,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {55914ce6-f05d-46e7-a8e2-ba336debcc3f}, !- Handle
  OAWBC_7,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6af532fd-a531-42e8-b19d-e16842e261f6}, !- Handle
  MN1ApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {35665e99-9932-4ad4-adf1-55f624f728c2}, !- Handle
  MN1ApartmentZNSACOAFlowMass,            !- Name
  {fbc5a754-225b-4365-a3d0-ed2e0d72065c}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {70d348de-3e5d-43fa-af8c-9352bd076ff8}, !- Handle
  MN1ApartmentZNSACDATRqd,                !- Name
  {9bdb2968-157b-4ad2-89ec-a2b5f318a81c}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {70147489-26e4-45aa-9ecb-aea5b67d9ee2}, !- Handle
  MN1ApartmentZNSACOADesignMass,          !- Name
  M N1 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {2f21a9ab-93a5-46da-80be-d2b4156c0afc}, !- Handle
  MN1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {b8f97953-6284-4764-a11b-225fc4602fa3}, !- Handle
  MN1ApartmentZNSACSetNumberofStages,     !- Name
  SET MN1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ea5dd220-19c2-4062-844c-6989f137ecc7}, !- Handle
  MN1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {b8f97953-6284-4764-a11b-225fc4602fa3}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {3af376e1-ff82-463f-9230-a8836aba9683}, !- Handle
  MN1ApartmentZNSACTimestepEconEff,       !- Name
  {10fc999c-d81d-47dc-a655-a21c7a258b56}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e4af1686-28dd-488f-b46b-b71c6933a342}, !- Handle
  MN1ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {3af376e1-ff82-463f-9230-a8836aba9683} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {70d348de-3e5d-43fa-af8c-9352bd076ff8} = ({70d348de-3e5d-43fa-af8c-9352bd076ff8}*1.8)+32, !- Program Line 3
  SET OATF = ({119fd680-30f2-43ca-b7de-b806baf3807f}*1.8)+32, !- Program Line 4
  SET OAwbF = ({55914ce6-f05d-46e7-a8e2-ba336debcc3f}*1.8)+32, !- Program Line 5
  IF {35665e99-9932-4ad4-adf1-55f624f728c2} > ({70147489-26e4-45aa-9ecb-aea5b67d9ee2}*{6af532fd-a531-42e8-b19d-e16842e261f6}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{70d348de-3e5d-43fa-af8c-9352bd076ff8}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = MN1ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {3af376e1-ff82-463f-9230-a8836aba9683} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {3af376e1-ff82-463f-9230-a8836aba9683} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {3af376e1-ff82-463f-9230-a8836aba9683} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {3af376e1-ff82-463f-9230-a8836aba9683} > MaxE, !- Program Line 41
  SET {3af376e1-ff82-463f-9230-a8836aba9683} = MaxE, !- Program Line 42
  ELSEIF {3af376e1-ff82-463f-9230-a8836aba9683} < ({70147489-26e4-45aa-9ecb-aea5b67d9ee2}*{6af532fd-a531-42e8-b19d-e16842e261f6}), !- Program Line 43
  SET {3af376e1-ff82-463f-9230-a8836aba9683} = ({70147489-26e4-45aa-9ecb-aea5b67d9ee2}*{6af532fd-a531-42e8-b19d-e16842e261f6}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {0e4b479a-3ec7-44f5-8c11-ad015f0a4e88}, !- Handle
  MN1ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {e4af1686-28dd-488f-b46b-b71c6933a342}; !- Program Name 1

OS:Schedule:Ruleset,
  {5fb03036-472e-4c08-932e-1b642e4d839e}, !- Handle
  MN2ApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {22bf4ce7-9c55-4a81-8e75-70eb17e1496f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22bf4ce7-9c55-4a81-8e75-70eb17e1496f}, !- Handle
  MN2ApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3d33d6fd-5213-4584-9a57-0e6130e6e7cc}, !- Handle
  OATF_8,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0714b81d-32ea-431c-a35d-38f38b7b2e17}, !- Handle
  OAWBC_8,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0c6dd3c2-3681-4738-b950-c0ea5711b6a6}, !- Handle
  MN2ApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e658d373-5f1b-41bd-a7e5-7efd937bb6e4}, !- Handle
  MN2ApartmentZNSACOAFlowMass,            !- Name
  {afbe564c-c412-4b38-ac42-6508eda85610}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {08a4ea89-b2b4-44ba-a9b8-164789ec304d}, !- Handle
  MN2ApartmentZNSACDATRqd,                !- Name
  {926a18ec-82c6-4438-a89c-2000d865cd15}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e94d592b-5150-41fb-b540-b1fc357b59c2}, !- Handle
  MN2ApartmentZNSACOADesignMass,          !- Name
  M N2 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {e79a6dc9-cc66-44b3-b675-0f1df17c3299}, !- Handle
  MN2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {42fd6f4c-a000-4df5-9fcf-8260a0353ebb}, !- Handle
  MN2ApartmentZNSACSetNumberofStages,     !- Name
  SET MN2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ef80b03c-20c2-4593-bcad-129eb0d286f7}, !- Handle
  MN2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {42fd6f4c-a000-4df5-9fcf-8260a0353ebb}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {76da98af-e0fc-4494-b01a-c33d3b7de784}, !- Handle
  MN2ApartmentZNSACTimestepEconEff,       !- Name
  {5fb03036-472e-4c08-932e-1b642e4d839e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9983d359-b84e-418c-88ac-5e2fce02eb29}, !- Handle
  MN2ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {76da98af-e0fc-4494-b01a-c33d3b7de784} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {08a4ea89-b2b4-44ba-a9b8-164789ec304d} = ({08a4ea89-b2b4-44ba-a9b8-164789ec304d}*1.8)+32, !- Program Line 3
  SET OATF = ({3d33d6fd-5213-4584-9a57-0e6130e6e7cc}*1.8)+32, !- Program Line 4
  SET OAwbF = ({0714b81d-32ea-431c-a35d-38f38b7b2e17}*1.8)+32, !- Program Line 5
  IF {e658d373-5f1b-41bd-a7e5-7efd937bb6e4} > ({e94d592b-5150-41fb-b540-b1fc357b59c2}*{0c6dd3c2-3681-4738-b950-c0ea5711b6a6}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{08a4ea89-b2b4-44ba-a9b8-164789ec304d}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = MN2ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {76da98af-e0fc-4494-b01a-c33d3b7de784} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {76da98af-e0fc-4494-b01a-c33d3b7de784} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {76da98af-e0fc-4494-b01a-c33d3b7de784} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {76da98af-e0fc-4494-b01a-c33d3b7de784} > MaxE, !- Program Line 41
  SET {76da98af-e0fc-4494-b01a-c33d3b7de784} = MaxE, !- Program Line 42
  ELSEIF {76da98af-e0fc-4494-b01a-c33d3b7de784} < ({e94d592b-5150-41fb-b540-b1fc357b59c2}*{0c6dd3c2-3681-4738-b950-c0ea5711b6a6}), !- Program Line 43
  SET {76da98af-e0fc-4494-b01a-c33d3b7de784} = ({e94d592b-5150-41fb-b540-b1fc357b59c2}*{0c6dd3c2-3681-4738-b950-c0ea5711b6a6}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {a1fbd15d-54d3-455a-b1b5-e22b1139dc1e}, !- Handle
  MN2ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {9983d359-b84e-418c-88ac-5e2fce02eb29}; !- Program Name 1

OS:Schedule:Ruleset,
  {248d3c76-c0ba-48c1-a1e5-30b262860b78}, !- Handle
  MNEApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {cefdc1f9-21eb-495d-af90-4b94928f480a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cefdc1f9-21eb-495d-af90-4b94928f480a}, !- Handle
  MNEApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {d665916b-6ed9-4081-9dd2-3f821c90eee6}, !- Handle
  OATF_9,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {18b0ea2a-95c6-4806-9688-a5a181e9031c}, !- Handle
  OAWBC_9,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6d4bf28a-16f3-42a1-a816-6f72833be624}, !- Handle
  MNEApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {55eefbc4-db86-478c-81c6-2a38bc98c023}, !- Handle
  MNEApartmentZNSACOAFlowMass,            !- Name
  {56e03d6f-d03b-4aa8-9dd7-155b4b3f2bcd}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a501cf8d-6d0a-41e1-9b61-00cb7b2dc3e2}, !- Handle
  MNEApartmentZNSACDATRqd,                !- Name
  {b1cf8f0c-9c28-4b48-a82c-4dd774d2368a}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {a4ad3744-c5b6-4a66-a716-f08c67aaf222}, !- Handle
  MNEApartmentZNSACOADesignMass,          !- Name
  M NE Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {77af990e-0006-4293-b3aa-8646ae5d6b72}, !- Handle
  MNEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {46c16a42-b333-439f-815d-c5cc1aa8fb52}, !- Handle
  MNEApartmentZNSACSetNumberofStages,     !- Name
  SET MNEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {94b03e3d-8598-4e58-8c39-0edfb4d40470}, !- Handle
  MNEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {46c16a42-b333-439f-815d-c5cc1aa8fb52}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {0a2cc536-32e3-4482-832e-a785c97b004d}, !- Handle
  MNEApartmentZNSACTimestepEconEff,       !- Name
  {248d3c76-c0ba-48c1-a1e5-30b262860b78}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {61fc2aec-4a4e-4129-8ec0-b9d95432730e}, !- Handle
  MNEApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {0a2cc536-32e3-4482-832e-a785c97b004d} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {a501cf8d-6d0a-41e1-9b61-00cb7b2dc3e2} = ({a501cf8d-6d0a-41e1-9b61-00cb7b2dc3e2}*1.8)+32, !- Program Line 3
  SET OATF = ({d665916b-6ed9-4081-9dd2-3f821c90eee6}*1.8)+32, !- Program Line 4
  SET OAwbF = ({18b0ea2a-95c6-4806-9688-a5a181e9031c}*1.8)+32, !- Program Line 5
  IF {55eefbc4-db86-478c-81c6-2a38bc98c023} > ({a4ad3744-c5b6-4a66-a716-f08c67aaf222}*{6d4bf28a-16f3-42a1-a816-6f72833be624}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{a501cf8d-6d0a-41e1-9b61-00cb7b2dc3e2}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = MNEApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {0a2cc536-32e3-4482-832e-a785c97b004d} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {0a2cc536-32e3-4482-832e-a785c97b004d} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {0a2cc536-32e3-4482-832e-a785c97b004d} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {0a2cc536-32e3-4482-832e-a785c97b004d} > MaxE, !- Program Line 41
  SET {0a2cc536-32e3-4482-832e-a785c97b004d} = MaxE, !- Program Line 42
  ELSEIF {0a2cc536-32e3-4482-832e-a785c97b004d} < ({a4ad3744-c5b6-4a66-a716-f08c67aaf222}*{6d4bf28a-16f3-42a1-a816-6f72833be624}), !- Program Line 43
  SET {0a2cc536-32e3-4482-832e-a785c97b004d} = ({a4ad3744-c5b6-4a66-a716-f08c67aaf222}*{6d4bf28a-16f3-42a1-a816-6f72833be624}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {e7184678-dc35-4e24-886b-bfe77811eba6}, !- Handle
  MNEApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {61fc2aec-4a4e-4129-8ec0-b9d95432730e}; !- Program Name 1

OS:Schedule:Ruleset,
  {9b9130de-24d9-459a-a592-659411836ed5}, !- Handle
  MNWApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {12182654-fbe7-4bb1-a733-0c6abf2a7e35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12182654-fbe7-4bb1-a733-0c6abf2a7e35}, !- Handle
  MNWApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {f807fdf7-1439-4226-a88b-b960c886568b}, !- Handle
  OATF_10,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d840bb08-33fd-4e4a-9033-d48d48686445}, !- Handle
  OAWBC_10,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c7bd71f-58d5-4bfa-9a0f-dbf9b2c31ddd}, !- Handle
  MNWApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {492ac0c2-c83d-424d-9d3f-6bc10880d4d6}, !- Handle
  MNWApartmentZNSACOAFlowMass,            !- Name
  {bc05b594-a248-4b6c-abc0-2a63781fdb0a}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1fe7875c-4e68-4af9-9a5a-32b2b4959627}, !- Handle
  MNWApartmentZNSACDATRqd,                !- Name
  {cae0be31-9b92-4851-9794-0366878f8189}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {7c8175ef-d794-4759-876e-cef6fd06b584}, !- Handle
  MNWApartmentZNSACOADesignMass,          !- Name
  M NW Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {bb5bb9b1-8cb8-446e-aaa1-fe4d99e3516a}, !- Handle
  MNWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {c25c58c5-01f2-485e-9785-5e416f58603c}, !- Handle
  MNWApartmentZNSACSetNumberofStages,     !- Name
  SET MNWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {f449b6b9-ea88-494b-a1a8-e0ca58173c0f}, !- Handle
  MNWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {c25c58c5-01f2-485e-9785-5e416f58603c}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {f3b6a062-42e0-4e4d-9d41-ffa19feb77b2}, !- Handle
  MNWApartmentZNSACTimestepEconEff,       !- Name
  {9b9130de-24d9-459a-a592-659411836ed5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {dc2c0109-43de-43d4-bbea-acd3dccc018d}, !- Handle
  MNWApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {f3b6a062-42e0-4e4d-9d41-ffa19feb77b2} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {1fe7875c-4e68-4af9-9a5a-32b2b4959627} = ({1fe7875c-4e68-4af9-9a5a-32b2b4959627}*1.8)+32, !- Program Line 3
  SET OATF = ({f807fdf7-1439-4226-a88b-b960c886568b}*1.8)+32, !- Program Line 4
  SET OAwbF = ({d840bb08-33fd-4e4a-9033-d48d48686445}*1.8)+32, !- Program Line 5
  IF {492ac0c2-c83d-424d-9d3f-6bc10880d4d6} > ({7c8175ef-d794-4759-876e-cef6fd06b584}*{2c7bd71f-58d5-4bfa-9a0f-dbf9b2c31ddd}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{1fe7875c-4e68-4af9-9a5a-32b2b4959627}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = MNWApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {f3b6a062-42e0-4e4d-9d41-ffa19feb77b2} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {f3b6a062-42e0-4e4d-9d41-ffa19feb77b2} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {f3b6a062-42e0-4e4d-9d41-ffa19feb77b2} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {f3b6a062-42e0-4e4d-9d41-ffa19feb77b2} > MaxE, !- Program Line 41
  SET {f3b6a062-42e0-4e4d-9d41-ffa19feb77b2} = MaxE, !- Program Line 42
  ELSEIF {f3b6a062-42e0-4e4d-9d41-ffa19feb77b2} < ({7c8175ef-d794-4759-876e-cef6fd06b584}*{2c7bd71f-58d5-4bfa-9a0f-dbf9b2c31ddd}), !- Program Line 43
  SET {f3b6a062-42e0-4e4d-9d41-ffa19feb77b2} = ({7c8175ef-d794-4759-876e-cef6fd06b584}*{2c7bd71f-58d5-4bfa-9a0f-dbf9b2c31ddd}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {0d02504d-e478-48d1-a869-c9ffcce4336b}, !- Handle
  MNWApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {dc2c0109-43de-43d4-bbea-acd3dccc018d}; !- Program Name 1

OS:Schedule:Ruleset,
  {ce1575f8-9c46-4fce-9c79-d9f82d22838c}, !- Handle
  MS1ApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {aa8e74bc-924e-4c59-8ad2-6cd9b56ec58d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa8e74bc-924e-4c59-8ad2-6cd9b56ec58d}, !- Handle
  MS1ApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {64aef201-1b8e-4721-9957-a910afdbac29}, !- Handle
  OATF_11,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bd42532a-07c5-4b70-9d84-5066ed7dda79}, !- Handle
  OAWBC_11,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c4cf4d07-cc75-4cac-80f6-eb25dbf980e1}, !- Handle
  MS1ApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1f151750-da86-4907-8ee3-eb873b566c0e}, !- Handle
  MS1ApartmentZNSACOAFlowMass,            !- Name
  {a70f4b01-048b-42e4-8df9-41299b9797d1}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d7c0103b-fc20-4e30-af43-e5df26f460e1}, !- Handle
  MS1ApartmentZNSACDATRqd,                !- Name
  {3fa9df5e-c802-4f14-9e86-c2d478d0c571}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {38eaaf81-ae03-4db0-820e-eab33f9798c7}, !- Handle
  MS1ApartmentZNSACOADesignMass,          !- Name
  M S1 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {f059ae08-454f-4cf6-a6dc-c2c6cab8d67a}, !- Handle
  MS1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {ea59fd76-9a46-4a74-90b3-f23a89b1aa7e}, !- Handle
  MS1ApartmentZNSACSetNumberofStages,     !- Name
  SET MS1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {76fa0d09-2a4d-4875-ad1e-b09e68d105f8}, !- Handle
  MS1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {ea59fd76-9a46-4a74-90b3-f23a89b1aa7e}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {23c08fe9-b513-48ed-8700-6ad22c142d72}, !- Handle
  MS1ApartmentZNSACTimestepEconEff,       !- Name
  {ce1575f8-9c46-4fce-9c79-d9f82d22838c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {671b7f42-a2dc-4367-8a1e-51b2070b77fc}, !- Handle
  MS1ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {23c08fe9-b513-48ed-8700-6ad22c142d72} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {d7c0103b-fc20-4e30-af43-e5df26f460e1} = ({d7c0103b-fc20-4e30-af43-e5df26f460e1}*1.8)+32, !- Program Line 3
  SET OATF = ({64aef201-1b8e-4721-9957-a910afdbac29}*1.8)+32, !- Program Line 4
  SET OAwbF = ({bd42532a-07c5-4b70-9d84-5066ed7dda79}*1.8)+32, !- Program Line 5
  IF {1f151750-da86-4907-8ee3-eb873b566c0e} > ({38eaaf81-ae03-4db0-820e-eab33f9798c7}*{c4cf4d07-cc75-4cac-80f6-eb25dbf980e1}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{d7c0103b-fc20-4e30-af43-e5df26f460e1}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = MS1ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {23c08fe9-b513-48ed-8700-6ad22c142d72} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {23c08fe9-b513-48ed-8700-6ad22c142d72} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {23c08fe9-b513-48ed-8700-6ad22c142d72} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {23c08fe9-b513-48ed-8700-6ad22c142d72} > MaxE, !- Program Line 41
  SET {23c08fe9-b513-48ed-8700-6ad22c142d72} = MaxE, !- Program Line 42
  ELSEIF {23c08fe9-b513-48ed-8700-6ad22c142d72} < ({38eaaf81-ae03-4db0-820e-eab33f9798c7}*{c4cf4d07-cc75-4cac-80f6-eb25dbf980e1}), !- Program Line 43
  SET {23c08fe9-b513-48ed-8700-6ad22c142d72} = ({38eaaf81-ae03-4db0-820e-eab33f9798c7}*{c4cf4d07-cc75-4cac-80f6-eb25dbf980e1}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {26b75784-61ce-418d-bacf-9311b81db737}, !- Handle
  MS1ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {671b7f42-a2dc-4367-8a1e-51b2070b77fc}; !- Program Name 1

OS:Schedule:Ruleset,
  {8ec27abe-0904-4062-a809-8e3ad9fec5c7}, !- Handle
  MS2ApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {5d592535-5343-451b-90b2-0f61aa236d00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d592535-5343-451b-90b2-0f61aa236d00}, !- Handle
  MS2ApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c1e7058a-ed16-4cf5-9db1-1249eb89ed03}, !- Handle
  OATF_12,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {069a09c1-3e28-47e3-bee1-c30cb71a6eeb}, !- Handle
  OAWBC_12,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aad191f7-9ef7-44e6-bc0c-b647abe0eba5}, !- Handle
  MS2ApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d00088c7-eb53-494e-a30c-15b21049ae8f}, !- Handle
  MS2ApartmentZNSACOAFlowMass,            !- Name
  {33f3d6b0-e40d-465d-aa60-503adb6a3581}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4ac15385-e7fd-40fc-b079-6dc56cf4fe31}, !- Handle
  MS2ApartmentZNSACDATRqd,                !- Name
  {1bac5358-f337-44dc-af29-10471f700dae}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {d76103a1-531e-492c-9c0f-7739843bb892}, !- Handle
  MS2ApartmentZNSACOADesignMass,          !- Name
  M S2 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {1758dceb-32c1-4932-8b4f-2e19572fca7a}, !- Handle
  MS2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {39571768-ae0b-43ab-b811-1000ccf80e07}, !- Handle
  MS2ApartmentZNSACSetNumberofStages,     !- Name
  SET MS2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {58d8fa6d-e920-4564-83dd-3a741ddb806f}, !- Handle
  MS2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {39571768-ae0b-43ab-b811-1000ccf80e07}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {236ed1fc-d7f4-4769-abea-202e792a8d58}, !- Handle
  MS2ApartmentZNSACTimestepEconEff,       !- Name
  {8ec27abe-0904-4062-a809-8e3ad9fec5c7}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0570f976-900e-474b-becb-487f33979a77}, !- Handle
  MS2ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {236ed1fc-d7f4-4769-abea-202e792a8d58} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {4ac15385-e7fd-40fc-b079-6dc56cf4fe31} = ({4ac15385-e7fd-40fc-b079-6dc56cf4fe31}*1.8)+32, !- Program Line 3
  SET OATF = ({c1e7058a-ed16-4cf5-9db1-1249eb89ed03}*1.8)+32, !- Program Line 4
  SET OAwbF = ({069a09c1-3e28-47e3-bee1-c30cb71a6eeb}*1.8)+32, !- Program Line 5
  IF {d00088c7-eb53-494e-a30c-15b21049ae8f} > ({d76103a1-531e-492c-9c0f-7739843bb892}*{aad191f7-9ef7-44e6-bc0c-b647abe0eba5}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{4ac15385-e7fd-40fc-b079-6dc56cf4fe31}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = MS2ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {236ed1fc-d7f4-4769-abea-202e792a8d58} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {236ed1fc-d7f4-4769-abea-202e792a8d58} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {236ed1fc-d7f4-4769-abea-202e792a8d58} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {236ed1fc-d7f4-4769-abea-202e792a8d58} > MaxE, !- Program Line 41
  SET {236ed1fc-d7f4-4769-abea-202e792a8d58} = MaxE, !- Program Line 42
  ELSEIF {236ed1fc-d7f4-4769-abea-202e792a8d58} < ({d76103a1-531e-492c-9c0f-7739843bb892}*{aad191f7-9ef7-44e6-bc0c-b647abe0eba5}), !- Program Line 43
  SET {236ed1fc-d7f4-4769-abea-202e792a8d58} = ({d76103a1-531e-492c-9c0f-7739843bb892}*{aad191f7-9ef7-44e6-bc0c-b647abe0eba5}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {19ddae6d-8ab7-4526-b57c-72492b9be079}, !- Handle
  MS2ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {0570f976-900e-474b-becb-487f33979a77}; !- Program Name 1

OS:Schedule:Ruleset,
  {3443106b-d0d5-4d8f-a9e4-aa94bb74e677}, !- Handle
  MSEApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {da9f9bbf-8581-4707-a688-bb263482bf3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da9f9bbf-8581-4707-a688-bb263482bf3f}, !- Handle
  MSEApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {bc116dc0-19e4-4b56-8881-47a4f55d1360}, !- Handle
  OATF_13,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cbb9f6f9-fa1f-443e-b6b7-5447ac76cbb2}, !- Handle
  OAWBC_13,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8a8fd49a-d757-40d2-90b4-c5ad597a0fa9}, !- Handle
  MSEApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {56a2fbfd-0a21-4748-ae6a-1198704f08aa}, !- Handle
  MSEApartmentZNSACOAFlowMass,            !- Name
  {93fdf6d2-4a0c-4ba5-88fc-6c727ab20821}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c47ce115-de92-4cd4-8835-7e7d597191c1}, !- Handle
  MSEApartmentZNSACDATRqd,                !- Name
  {235bfd36-0f8b-496a-b34e-d437134e7f79}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {8b1898dd-47b2-4a19-8f51-62d99026bf32}, !- Handle
  MSEApartmentZNSACOADesignMass,          !- Name
  M SE Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {4797c5ce-04c1-4efc-aae3-403198aa8903}, !- Handle
  MSEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {59adfbd9-15aa-4873-a096-84afd84b3487}, !- Handle
  MSEApartmentZNSACSetNumberofStages,     !- Name
  SET MSEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {5ef93c68-2240-4c1c-a556-b20699f6cb6a}, !- Handle
  MSEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {59adfbd9-15aa-4873-a096-84afd84b3487}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {bd978d70-f5b6-4438-9636-7985a49df7a0}, !- Handle
  MSEApartmentZNSACTimestepEconEff,       !- Name
  {3443106b-d0d5-4d8f-a9e4-aa94bb74e677}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {cef554c0-f377-449f-aac9-c72270208e34}, !- Handle
  MSEApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {bd978d70-f5b6-4438-9636-7985a49df7a0} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {c47ce115-de92-4cd4-8835-7e7d597191c1} = ({c47ce115-de92-4cd4-8835-7e7d597191c1}*1.8)+32, !- Program Line 3
  SET OATF = ({bc116dc0-19e4-4b56-8881-47a4f55d1360}*1.8)+32, !- Program Line 4
  SET OAwbF = ({cbb9f6f9-fa1f-443e-b6b7-5447ac76cbb2}*1.8)+32, !- Program Line 5
  IF {56a2fbfd-0a21-4748-ae6a-1198704f08aa} > ({8b1898dd-47b2-4a19-8f51-62d99026bf32}*{8a8fd49a-d757-40d2-90b4-c5ad597a0fa9}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{c47ce115-de92-4cd4-8835-7e7d597191c1}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = MSEApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {bd978d70-f5b6-4438-9636-7985a49df7a0} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {bd978d70-f5b6-4438-9636-7985a49df7a0} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {bd978d70-f5b6-4438-9636-7985a49df7a0} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {bd978d70-f5b6-4438-9636-7985a49df7a0} > MaxE, !- Program Line 41
  SET {bd978d70-f5b6-4438-9636-7985a49df7a0} = MaxE, !- Program Line 42
  ELSEIF {bd978d70-f5b6-4438-9636-7985a49df7a0} < ({8b1898dd-47b2-4a19-8f51-62d99026bf32}*{8a8fd49a-d757-40d2-90b4-c5ad597a0fa9}), !- Program Line 43
  SET {bd978d70-f5b6-4438-9636-7985a49df7a0} = ({8b1898dd-47b2-4a19-8f51-62d99026bf32}*{8a8fd49a-d757-40d2-90b4-c5ad597a0fa9}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {f6cdd8fb-06db-4642-8fbd-c257d987f024}, !- Handle
  MSEApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {cef554c0-f377-449f-aac9-c72270208e34}; !- Program Name 1

OS:Schedule:Ruleset,
  {8f050dae-ff55-46e2-811b-8e878e1a21ee}, !- Handle
  MSWApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {28a9d043-5139-4576-9b6e-074b075aa59c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28a9d043-5139-4576-9b6e-074b075aa59c}, !- Handle
  MSWApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {021961dd-6a8a-4054-8735-c6a66a8a7184}, !- Handle
  OATF_14,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {65b95c3d-82e9-42f9-9aa5-7f780c3bab8f}, !- Handle
  OAWBC_14,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {853d70f3-00e1-4a78-9f01-4fb0c431790f}, !- Handle
  MSWApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8c81f318-5c17-40d1-8a35-50d24592c9ec}, !- Handle
  MSWApartmentZNSACOAFlowMass,            !- Name
  {69dd0f5c-fb1f-4cb2-8c84-83046c14ead6}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4a1df689-feef-42dd-be63-e1813dc35050}, !- Handle
  MSWApartmentZNSACDATRqd,                !- Name
  {6efdf726-56a3-479b-966a-744b55429337}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {dd66c4fd-b2d9-4c8d-b486-f7b267a0221e}, !- Handle
  MSWApartmentZNSACOADesignMass,          !- Name
  M SW Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {db3bdb46-d19f-485d-969d-d499d12f9eb3}, !- Handle
  MSWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {f188e614-8874-49fe-b6a0-b9f01db913c8}, !- Handle
  MSWApartmentZNSACSetNumberofStages,     !- Name
  SET MSWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {2234deff-7531-4075-9a14-bf29cf2fc58b}, !- Handle
  MSWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {f188e614-8874-49fe-b6a0-b9f01db913c8}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {a8eba228-35c8-4b07-a2b7-ec22eebeb9cc}, !- Handle
  MSWApartmentZNSACTimestepEconEff,       !- Name
  {8f050dae-ff55-46e2-811b-8e878e1a21ee}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {deed9fdd-5ff1-4b17-bbfc-f0dcf48092c0}, !- Handle
  MSWApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {a8eba228-35c8-4b07-a2b7-ec22eebeb9cc} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {4a1df689-feef-42dd-be63-e1813dc35050} = ({4a1df689-feef-42dd-be63-e1813dc35050}*1.8)+32, !- Program Line 3
  SET OATF = ({021961dd-6a8a-4054-8735-c6a66a8a7184}*1.8)+32, !- Program Line 4
  SET OAwbF = ({65b95c3d-82e9-42f9-9aa5-7f780c3bab8f}*1.8)+32, !- Program Line 5
  IF {8c81f318-5c17-40d1-8a35-50d24592c9ec} > ({dd66c4fd-b2d9-4c8d-b486-f7b267a0221e}*{853d70f3-00e1-4a78-9f01-4fb0c431790f}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{4a1df689-feef-42dd-be63-e1813dc35050}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = MSWApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {a8eba228-35c8-4b07-a2b7-ec22eebeb9cc} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {a8eba228-35c8-4b07-a2b7-ec22eebeb9cc} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {a8eba228-35c8-4b07-a2b7-ec22eebeb9cc} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {a8eba228-35c8-4b07-a2b7-ec22eebeb9cc} > MaxE, !- Program Line 41
  SET {a8eba228-35c8-4b07-a2b7-ec22eebeb9cc} = MaxE, !- Program Line 42
  ELSEIF {a8eba228-35c8-4b07-a2b7-ec22eebeb9cc} < ({dd66c4fd-b2d9-4c8d-b486-f7b267a0221e}*{853d70f3-00e1-4a78-9f01-4fb0c431790f}), !- Program Line 43
  SET {a8eba228-35c8-4b07-a2b7-ec22eebeb9cc} = ({dd66c4fd-b2d9-4c8d-b486-f7b267a0221e}*{853d70f3-00e1-4a78-9f01-4fb0c431790f}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {e57b427d-c0bf-4847-91a2-5fa6c5174357}, !- Handle
  MSWApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {deed9fdd-5ff1-4b17-bbfc-f0dcf48092c0}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {88f5ce43-ba28-46e8-86fa-086f2d1554a9}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {5c49dc3b-d96e-4d1a-b497-33d58b33f563}, !- Handle
  OfficeZNSACmaxOASch,                    !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {2b92c8b7-72b9-4b21-afd7-75e89e6250f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b92c8b7-72b9-4b21-afd7-75e89e6250f8}, !- Handle
  OfficeZNSACmaxOASchDefault,             !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {35028463-b373-45af-9ac7-1a7ed3a42428}, !- Handle
  OATF_15,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {83383910-58d4-476f-a7b5-643c0920b16d}, !- Handle
  OAWBC_15,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8744d17b-7588-4020-b17e-ad48525c5cf9}, !- Handle
  OfficeZNSACOASch,                       !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d1381535-120e-4835-bf5e-f3f15b2ce16e}, !- Handle
  OfficeZNSACOAFlowMass,                  !- Name
  {7618f5cb-a7e1-4b1a-a606-5662fdfb5a5e}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {75187959-d9c8-4a9b-84a8-7f07b1b074bb}, !- Handle
  OfficeZNSACDATRqd,                      !- Name
  {cfbacca9-977a-4435-b55e-fe02457d209a}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {a11cc1f5-00ce-41fe-af91-6ec3e94012ac}, !- Handle
  OfficeZNSACOADesignMass,                !- Name
  Office ZN SAC OA Sys Controller,        !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {78c7878c-1f92-46ce-a28f-460fb3c39076}, !- Handle
  OfficeZNSACNumberofStages;              !- Name

OS:EnergyManagementSystem:Program,
  {6606466e-d497-4c56-8b76-b41bd4771aea}, !- Handle
  OfficeZNSACSetNumberofStages,           !- Name
  SET OfficeZNSACNumberofStages = 1;      !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {54841814-2053-4e08-98c1-2f4869313e85}, !- Handle
  OfficeZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {6606466e-d497-4c56-8b76-b41bd4771aea}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {82c3f50c-5ca4-48f1-825a-694cadc25eed}, !- Handle
  OfficeZNSACTimestepEconEff,             !- Name
  {5c49dc3b-d96e-4d1a-b497-33d58b33f563}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bfaa752b-3976-45db-b69e-bd8832aa22e3}, !- Handle
  OfficeZNSACEconomizerCTRLProg,          !- Name
  SET {82c3f50c-5ca4-48f1-825a-694cadc25eed} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {75187959-d9c8-4a9b-84a8-7f07b1b074bb} = ({75187959-d9c8-4a9b-84a8-7f07b1b074bb}*1.8)+32, !- Program Line 3
  SET OATF = ({35028463-b373-45af-9ac7-1a7ed3a42428}*1.8)+32, !- Program Line 4
  SET OAwbF = ({83383910-58d4-476f-a7b5-643c0920b16d}*1.8)+32, !- Program Line 5
  IF {d1381535-120e-4835-bf5e-f3f15b2ce16e} > ({a11cc1f5-00ce-41fe-af91-6ec3e94012ac}*{8744d17b-7588-4020-b17e-ad48525c5cf9}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{75187959-d9c8-4a9b-84a8-7f07b1b074bb}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = OfficeZNSACNumberofStages,  !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {82c3f50c-5ca4-48f1-825a-694cadc25eed} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {82c3f50c-5ca4-48f1-825a-694cadc25eed} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {82c3f50c-5ca4-48f1-825a-694cadc25eed} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {82c3f50c-5ca4-48f1-825a-694cadc25eed} > MaxE, !- Program Line 41
  SET {82c3f50c-5ca4-48f1-825a-694cadc25eed} = MaxE, !- Program Line 42
  ELSEIF {82c3f50c-5ca4-48f1-825a-694cadc25eed} < ({a11cc1f5-00ce-41fe-af91-6ec3e94012ac}*{8744d17b-7588-4020-b17e-ad48525c5cf9}), !- Program Line 43
  SET {82c3f50c-5ca4-48f1-825a-694cadc25eed} = ({a11cc1f5-00ce-41fe-af91-6ec3e94012ac}*{8744d17b-7588-4020-b17e-ad48525c5cf9}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {6d52fbbb-71ed-41e7-bbe5-76fc1d13c818}, !- Handle
  OfficeZNSACEcoManager,                  !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {bfaa752b-3976-45db-b69e-bd8832aa22e3}; !- Program Name 1

OS:Schedule:Ruleset,
  {03db29f7-4923-4c5a-8a01-c6bd1bea7dc6}, !- Handle
  TN1ApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {52a3db8a-9d9f-4474-9c40-6caf06695248}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52a3db8a-9d9f-4474-9c40-6caf06695248}, !- Handle
  TN1ApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c7f8cb65-a462-4a4a-a0a0-30849749b555}, !- Handle
  OATF_16,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f5f1878e-f90c-41b6-9c69-ce493807e67c}, !- Handle
  OAWBC_16,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9438a2fd-e9a0-42fc-857f-e1e4395c3e8a}, !- Handle
  TN1ApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ba088fd5-89fb-4a7d-941d-720a33bdfdbc}, !- Handle
  TN1ApartmentZNSACOAFlowMass,            !- Name
  {6807c48d-44f7-4b57-b456-108ee4d3dc68}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f1ff1d98-69f2-4e1d-a757-b2a337bb5787}, !- Handle
  TN1ApartmentZNSACDATRqd,                !- Name
  {632af868-577b-45a6-adff-b4e805b82e4b}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {01b47dec-318d-4b79-bccc-5a54dd5b722f}, !- Handle
  TN1ApartmentZNSACOADesignMass,          !- Name
  T N1 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {599ec089-f6fc-45f6-abd5-88d384a29a3a}, !- Handle
  TN1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {b69b8acc-9fe9-4e8a-be09-c6b17665a318}, !- Handle
  TN1ApartmentZNSACSetNumberofStages,     !- Name
  SET TN1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {3dbdd391-2a83-4319-b048-0ee0f4a8951c}, !- Handle
  TN1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {b69b8acc-9fe9-4e8a-be09-c6b17665a318}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {4b776082-7f8a-4df0-a25d-5f835503472f}, !- Handle
  TN1ApartmentZNSACTimestepEconEff,       !- Name
  {03db29f7-4923-4c5a-8a01-c6bd1bea7dc6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {595e0914-9c43-4e7c-90ec-b510b00040d4}, !- Handle
  TN1ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {4b776082-7f8a-4df0-a25d-5f835503472f} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {f1ff1d98-69f2-4e1d-a757-b2a337bb5787} = ({f1ff1d98-69f2-4e1d-a757-b2a337bb5787}*1.8)+32, !- Program Line 3
  SET OATF = ({c7f8cb65-a462-4a4a-a0a0-30849749b555}*1.8)+32, !- Program Line 4
  SET OAwbF = ({f5f1878e-f90c-41b6-9c69-ce493807e67c}*1.8)+32, !- Program Line 5
  IF {ba088fd5-89fb-4a7d-941d-720a33bdfdbc} > ({01b47dec-318d-4b79-bccc-5a54dd5b722f}*{9438a2fd-e9a0-42fc-857f-e1e4395c3e8a}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{f1ff1d98-69f2-4e1d-a757-b2a337bb5787}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TN1ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {4b776082-7f8a-4df0-a25d-5f835503472f} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {4b776082-7f8a-4df0-a25d-5f835503472f} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {4b776082-7f8a-4df0-a25d-5f835503472f} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {4b776082-7f8a-4df0-a25d-5f835503472f} > MaxE, !- Program Line 41
  SET {4b776082-7f8a-4df0-a25d-5f835503472f} = MaxE, !- Program Line 42
  ELSEIF {4b776082-7f8a-4df0-a25d-5f835503472f} < ({01b47dec-318d-4b79-bccc-5a54dd5b722f}*{9438a2fd-e9a0-42fc-857f-e1e4395c3e8a}), !- Program Line 43
  SET {4b776082-7f8a-4df0-a25d-5f835503472f} = ({01b47dec-318d-4b79-bccc-5a54dd5b722f}*{9438a2fd-e9a0-42fc-857f-e1e4395c3e8a}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {6ef9e794-c093-4fd8-86c0-a7513b146cb9}, !- Handle
  TN1ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {595e0914-9c43-4e7c-90ec-b510b00040d4}; !- Program Name 1

OS:Schedule:Ruleset,
  {7c521b92-6fc7-400f-a3f3-94deee11989a}, !- Handle
  TN2ApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {a29ca34e-dbb4-45ef-aa1f-cf4fc6393bd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a29ca34e-dbb4-45ef-aa1f-cf4fc6393bd9}, !- Handle
  TN2ApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {64eaa923-266b-4946-8bd8-0e51ff241787}, !- Handle
  OATF_17,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9c140ac6-22e2-4a90-b33c-d19d23786747}, !- Handle
  OAWBC_17,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {27b4641f-dd28-4c18-bf60-327d3f06c813}, !- Handle
  TN2ApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {92cdcc47-6c3c-43dd-965d-e88093ecfb9a}, !- Handle
  TN2ApartmentZNSACOAFlowMass,            !- Name
  {c0113ec6-22d2-4ce0-b8eb-2bc26eba384a}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {28dc9d57-d426-4581-8094-bb39a0041445}, !- Handle
  TN2ApartmentZNSACDATRqd,                !- Name
  {cfb49b42-0645-414c-9c5e-9a9de461b244}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {4a590a3b-a31e-4db3-b620-e6cccebc59cb}, !- Handle
  TN2ApartmentZNSACOADesignMass,          !- Name
  T N2 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {0eba8103-bbb6-4796-8645-77b25a459f6b}, !- Handle
  TN2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {70d8ec91-1070-466a-a83a-37cd8d10e4d4}, !- Handle
  TN2ApartmentZNSACSetNumberofStages,     !- Name
  SET TN2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {8d41a340-291b-4336-933f-5cb3add67a03}, !- Handle
  TN2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {70d8ec91-1070-466a-a83a-37cd8d10e4d4}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {016df10b-5be5-46e7-9a4c-49235fe0a2ae}, !- Handle
  TN2ApartmentZNSACTimestepEconEff,       !- Name
  {7c521b92-6fc7-400f-a3f3-94deee11989a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {5fa55e90-cac8-4a09-8cf8-2f349b5138a2}, !- Handle
  TN2ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {016df10b-5be5-46e7-9a4c-49235fe0a2ae} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {28dc9d57-d426-4581-8094-bb39a0041445} = ({28dc9d57-d426-4581-8094-bb39a0041445}*1.8)+32, !- Program Line 3
  SET OATF = ({64eaa923-266b-4946-8bd8-0e51ff241787}*1.8)+32, !- Program Line 4
  SET OAwbF = ({9c140ac6-22e2-4a90-b33c-d19d23786747}*1.8)+32, !- Program Line 5
  IF {92cdcc47-6c3c-43dd-965d-e88093ecfb9a} > ({4a590a3b-a31e-4db3-b620-e6cccebc59cb}*{27b4641f-dd28-4c18-bf60-327d3f06c813}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{28dc9d57-d426-4581-8094-bb39a0041445}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TN2ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {016df10b-5be5-46e7-9a4c-49235fe0a2ae} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {016df10b-5be5-46e7-9a4c-49235fe0a2ae} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {016df10b-5be5-46e7-9a4c-49235fe0a2ae} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {016df10b-5be5-46e7-9a4c-49235fe0a2ae} > MaxE, !- Program Line 41
  SET {016df10b-5be5-46e7-9a4c-49235fe0a2ae} = MaxE, !- Program Line 42
  ELSEIF {016df10b-5be5-46e7-9a4c-49235fe0a2ae} < ({4a590a3b-a31e-4db3-b620-e6cccebc59cb}*{27b4641f-dd28-4c18-bf60-327d3f06c813}), !- Program Line 43
  SET {016df10b-5be5-46e7-9a4c-49235fe0a2ae} = ({4a590a3b-a31e-4db3-b620-e6cccebc59cb}*{27b4641f-dd28-4c18-bf60-327d3f06c813}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {2d57a077-c4f1-4a18-aae6-f8bdc3dd4c72}, !- Handle
  TN2ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {5fa55e90-cac8-4a09-8cf8-2f349b5138a2}; !- Program Name 1

OS:Schedule:Ruleset,
  {69c97915-abea-47ce-8ad9-f689c9fdfcf2}, !- Handle
  TNEApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {b92c89ca-9e72-41b9-a1fd-5ce3714776c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b92c89ca-9e72-41b9-a1fd-5ce3714776c9}, !- Handle
  TNEApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ce409e19-f2a7-4292-b3cc-c1b9a45bcd9e}, !- Handle
  OATF_18,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8adb398-de15-49c6-8c18-76c91fceec1c}, !- Handle
  OAWBC_18,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7314e308-190a-4074-af5e-f3d08d32a294}, !- Handle
  TNEApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fdaddd04-36fd-4a80-8f7b-b20ee49b02c5}, !- Handle
  TNEApartmentZNSACOAFlowMass,            !- Name
  {d8b68776-1976-405e-b4a7-7d688876deaf}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1611bead-e0b4-4c6a-97b7-a12fa86e9c4b}, !- Handle
  TNEApartmentZNSACDATRqd,                !- Name
  {04e8846c-aafd-422f-b29a-bd35ee83a71a}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {9ae806f1-74e2-4423-9cb2-134a66e7a37e}, !- Handle
  TNEApartmentZNSACOADesignMass,          !- Name
  T NE Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {58c13633-3648-44d6-87f0-76c12c6c297c}, !- Handle
  TNEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {1479e29e-ec44-4617-a847-e7cd5b8b3a0e}, !- Handle
  TNEApartmentZNSACSetNumberofStages,     !- Name
  SET TNEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {7dbf1de1-89a0-4c51-a286-3a8d10b945bf}, !- Handle
  TNEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {1479e29e-ec44-4617-a847-e7cd5b8b3a0e}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {f7b348bf-ef6e-4af0-a74c-2c53bb796dd3}, !- Handle
  TNEApartmentZNSACTimestepEconEff,       !- Name
  {69c97915-abea-47ce-8ad9-f689c9fdfcf2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {339aa95b-13e4-4694-a72e-7a47f03dc269}, !- Handle
  TNEApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {f7b348bf-ef6e-4af0-a74c-2c53bb796dd3} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {1611bead-e0b4-4c6a-97b7-a12fa86e9c4b} = ({1611bead-e0b4-4c6a-97b7-a12fa86e9c4b}*1.8)+32, !- Program Line 3
  SET OATF = ({ce409e19-f2a7-4292-b3cc-c1b9a45bcd9e}*1.8)+32, !- Program Line 4
  SET OAwbF = ({e8adb398-de15-49c6-8c18-76c91fceec1c}*1.8)+32, !- Program Line 5
  IF {fdaddd04-36fd-4a80-8f7b-b20ee49b02c5} > ({9ae806f1-74e2-4423-9cb2-134a66e7a37e}*{7314e308-190a-4074-af5e-f3d08d32a294}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{1611bead-e0b4-4c6a-97b7-a12fa86e9c4b}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TNEApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {f7b348bf-ef6e-4af0-a74c-2c53bb796dd3} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {f7b348bf-ef6e-4af0-a74c-2c53bb796dd3} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {f7b348bf-ef6e-4af0-a74c-2c53bb796dd3} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {f7b348bf-ef6e-4af0-a74c-2c53bb796dd3} > MaxE, !- Program Line 41
  SET {f7b348bf-ef6e-4af0-a74c-2c53bb796dd3} = MaxE, !- Program Line 42
  ELSEIF {f7b348bf-ef6e-4af0-a74c-2c53bb796dd3} < ({9ae806f1-74e2-4423-9cb2-134a66e7a37e}*{7314e308-190a-4074-af5e-f3d08d32a294}), !- Program Line 43
  SET {f7b348bf-ef6e-4af0-a74c-2c53bb796dd3} = ({9ae806f1-74e2-4423-9cb2-134a66e7a37e}*{7314e308-190a-4074-af5e-f3d08d32a294}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {c7f87893-7f70-496e-ae21-04d4ef5eda15}, !- Handle
  TNEApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {339aa95b-13e4-4694-a72e-7a47f03dc269}; !- Program Name 1

OS:Schedule:Ruleset,
  {d1662d81-173c-4608-8642-9faad00c5f81}, !- Handle
  TNWApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {ad9e259d-ccb4-4334-b56e-a7eb791be2db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad9e259d-ccb4-4334-b56e-a7eb791be2db}, !- Handle
  TNWApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {024e202b-829d-4524-a1c1-434d89b35143}, !- Handle
  OATF_19,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8a842080-958a-48c2-b4d2-2f054eff1b2a}, !- Handle
  OAWBC_19,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c2e692ab-f6ab-4aab-9f05-41c0300e77e3}, !- Handle
  TNWApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {723c148a-6ce2-42e2-9da7-11303959e74b}, !- Handle
  TNWApartmentZNSACOAFlowMass,            !- Name
  {0bf055f5-686e-4f76-a63c-2de33ec31d3a}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7d8d76ef-6fae-401a-86f2-dc99b916b49e}, !- Handle
  TNWApartmentZNSACDATRqd,                !- Name
  {e4d5c6c8-a610-4ccc-8036-23789847e0b5}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e3ba0a41-9ab0-4f28-a117-197c59bcff99}, !- Handle
  TNWApartmentZNSACOADesignMass,          !- Name
  T NW Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {f7bb914f-1655-42ce-8dd3-139268ce37bb}, !- Handle
  TNWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {0b441535-8eaf-42fa-90fd-94276d72a8d3}, !- Handle
  TNWApartmentZNSACSetNumberofStages,     !- Name
  SET TNWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {f1f2d47b-dd23-46c1-b458-3b71cee55549}, !- Handle
  TNWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {0b441535-8eaf-42fa-90fd-94276d72a8d3}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {42237b59-aec6-43ad-b81d-b0c84dc99e54}, !- Handle
  TNWApartmentZNSACTimestepEconEff,       !- Name
  {d1662d81-173c-4608-8642-9faad00c5f81}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {daf8de31-068b-415a-b910-ebecbf0339b4}, !- Handle
  TNWApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {42237b59-aec6-43ad-b81d-b0c84dc99e54} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {7d8d76ef-6fae-401a-86f2-dc99b916b49e} = ({7d8d76ef-6fae-401a-86f2-dc99b916b49e}*1.8)+32, !- Program Line 3
  SET OATF = ({024e202b-829d-4524-a1c1-434d89b35143}*1.8)+32, !- Program Line 4
  SET OAwbF = ({8a842080-958a-48c2-b4d2-2f054eff1b2a}*1.8)+32, !- Program Line 5
  IF {723c148a-6ce2-42e2-9da7-11303959e74b} > ({e3ba0a41-9ab0-4f28-a117-197c59bcff99}*{c2e692ab-f6ab-4aab-9f05-41c0300e77e3}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{7d8d76ef-6fae-401a-86f2-dc99b916b49e}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TNWApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {42237b59-aec6-43ad-b81d-b0c84dc99e54} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {42237b59-aec6-43ad-b81d-b0c84dc99e54} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {42237b59-aec6-43ad-b81d-b0c84dc99e54} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {42237b59-aec6-43ad-b81d-b0c84dc99e54} > MaxE, !- Program Line 41
  SET {42237b59-aec6-43ad-b81d-b0c84dc99e54} = MaxE, !- Program Line 42
  ELSEIF {42237b59-aec6-43ad-b81d-b0c84dc99e54} < ({e3ba0a41-9ab0-4f28-a117-197c59bcff99}*{c2e692ab-f6ab-4aab-9f05-41c0300e77e3}), !- Program Line 43
  SET {42237b59-aec6-43ad-b81d-b0c84dc99e54} = ({e3ba0a41-9ab0-4f28-a117-197c59bcff99}*{c2e692ab-f6ab-4aab-9f05-41c0300e77e3}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {c706592f-0b29-484d-bf90-699ec3f39526}, !- Handle
  TNWApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {daf8de31-068b-415a-b910-ebecbf0339b4}; !- Program Name 1

OS:Schedule:Ruleset,
  {d29e9a7d-f97e-46c4-b2f4-59220fb0e0d3}, !- Handle
  TS1ApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {f7195316-5aa7-4289-891f-b5633e2ea627}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7195316-5aa7-4289-891f-b5633e2ea627}, !- Handle
  TS1ApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {65e5a5a9-c5bb-409e-83e1-20a9f303a856}, !- Handle
  OATF_20,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {76e6d9f7-1760-4b19-bcf8-ff7ebb8f7866}, !- Handle
  OAWBC_20,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {37f6b99b-a500-4a05-9cb8-2685ed0dd778}, !- Handle
  TS1ApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bd8495d8-1ba9-4148-9ab5-752c55756fa4}, !- Handle
  TS1ApartmentZNSACOAFlowMass,            !- Name
  {9bc1e29e-523e-42bb-8620-da1ef867e896}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {534dc909-845f-45db-b34f-73e7a46fd982}, !- Handle
  TS1ApartmentZNSACDATRqd,                !- Name
  {53983dc0-a078-4218-b9ea-0ba899169966}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {5139a5a7-81fe-458c-8dec-097feab342c1}, !- Handle
  TS1ApartmentZNSACOADesignMass,          !- Name
  T S1 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {1ecc8d50-a929-4242-81e0-50a241a340c9}, !- Handle
  TS1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {7c28efdc-819e-4e61-bccf-72c2fb2627bf}, !- Handle
  TS1ApartmentZNSACSetNumberofStages,     !- Name
  SET TS1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {894e5bff-4a82-45e2-8ada-cd896f944f6d}, !- Handle
  TS1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {7c28efdc-819e-4e61-bccf-72c2fb2627bf}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {9e763d92-8b03-4f01-bcfe-aff3c5953c8a}, !- Handle
  TS1ApartmentZNSACTimestepEconEff,       !- Name
  {d29e9a7d-f97e-46c4-b2f4-59220fb0e0d3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {53e39add-6f8d-474f-a0f8-97d4ef157a4d}, !- Handle
  TS1ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {9e763d92-8b03-4f01-bcfe-aff3c5953c8a} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {534dc909-845f-45db-b34f-73e7a46fd982} = ({534dc909-845f-45db-b34f-73e7a46fd982}*1.8)+32, !- Program Line 3
  SET OATF = ({65e5a5a9-c5bb-409e-83e1-20a9f303a856}*1.8)+32, !- Program Line 4
  SET OAwbF = ({76e6d9f7-1760-4b19-bcf8-ff7ebb8f7866}*1.8)+32, !- Program Line 5
  IF {bd8495d8-1ba9-4148-9ab5-752c55756fa4} > ({5139a5a7-81fe-458c-8dec-097feab342c1}*{37f6b99b-a500-4a05-9cb8-2685ed0dd778}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{534dc909-845f-45db-b34f-73e7a46fd982}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TS1ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {9e763d92-8b03-4f01-bcfe-aff3c5953c8a} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {9e763d92-8b03-4f01-bcfe-aff3c5953c8a} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {9e763d92-8b03-4f01-bcfe-aff3c5953c8a} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {9e763d92-8b03-4f01-bcfe-aff3c5953c8a} > MaxE, !- Program Line 41
  SET {9e763d92-8b03-4f01-bcfe-aff3c5953c8a} = MaxE, !- Program Line 42
  ELSEIF {9e763d92-8b03-4f01-bcfe-aff3c5953c8a} < ({5139a5a7-81fe-458c-8dec-097feab342c1}*{37f6b99b-a500-4a05-9cb8-2685ed0dd778}), !- Program Line 43
  SET {9e763d92-8b03-4f01-bcfe-aff3c5953c8a} = ({5139a5a7-81fe-458c-8dec-097feab342c1}*{37f6b99b-a500-4a05-9cb8-2685ed0dd778}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {9cc7732d-6dba-4a60-961b-d0a334d60332}, !- Handle
  TS1ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {53e39add-6f8d-474f-a0f8-97d4ef157a4d}; !- Program Name 1

OS:Schedule:Ruleset,
  {6fdf5d83-ab0f-4cac-825a-6e8c29270e38}, !- Handle
  TS2ApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {aa742f33-5e3e-405e-ad26-85c81714c911}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa742f33-5e3e-405e-ad26-85c81714c911}, !- Handle
  TS2ApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {2224cd2f-be9b-4816-9d48-e04f0fb15e14}, !- Handle
  OATF_21,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dd09103c-2bb9-4567-b8a4-3e14ce6672f8}, !- Handle
  OAWBC_21,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e62215b3-cba8-45c0-a6d4-f4d0c39d98cb}, !- Handle
  TS2ApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9f31e134-92dd-4701-81e4-5b3cd6213d66}, !- Handle
  TS2ApartmentZNSACOAFlowMass,            !- Name
  {e66bf958-0fee-4b76-aa45-2070d22e601e}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {756fdf9f-c362-4ca8-a907-a2b79300f911}, !- Handle
  TS2ApartmentZNSACDATRqd,                !- Name
  {80e6f3eb-51e8-48a9-b261-d2a3e7c6d79d}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {99fb9bbc-0ab3-4688-8188-773e6eaae74c}, !- Handle
  TS2ApartmentZNSACOADesignMass,          !- Name
  T S2 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {b54e2b40-00e6-409d-8e8f-a54e1ea9686b}, !- Handle
  TS2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {0b3d1dea-78db-425a-a899-318e7f605644}, !- Handle
  TS2ApartmentZNSACSetNumberofStages,     !- Name
  SET TS2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {32408139-6592-4fae-ad37-46247d3eed6e}, !- Handle
  TS2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {0b3d1dea-78db-425a-a899-318e7f605644}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {57458544-1c4a-49f8-989a-d6573b32bc21}, !- Handle
  TS2ApartmentZNSACTimestepEconEff,       !- Name
  {6fdf5d83-ab0f-4cac-825a-6e8c29270e38}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {605a723c-fdbb-4621-aabe-1f9591d67847}, !- Handle
  TS2ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {57458544-1c4a-49f8-989a-d6573b32bc21} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {756fdf9f-c362-4ca8-a907-a2b79300f911} = ({756fdf9f-c362-4ca8-a907-a2b79300f911}*1.8)+32, !- Program Line 3
  SET OATF = ({2224cd2f-be9b-4816-9d48-e04f0fb15e14}*1.8)+32, !- Program Line 4
  SET OAwbF = ({dd09103c-2bb9-4567-b8a4-3e14ce6672f8}*1.8)+32, !- Program Line 5
  IF {9f31e134-92dd-4701-81e4-5b3cd6213d66} > ({99fb9bbc-0ab3-4688-8188-773e6eaae74c}*{e62215b3-cba8-45c0-a6d4-f4d0c39d98cb}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{756fdf9f-c362-4ca8-a907-a2b79300f911}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TS2ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {57458544-1c4a-49f8-989a-d6573b32bc21} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {57458544-1c4a-49f8-989a-d6573b32bc21} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {57458544-1c4a-49f8-989a-d6573b32bc21} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {57458544-1c4a-49f8-989a-d6573b32bc21} > MaxE, !- Program Line 41
  SET {57458544-1c4a-49f8-989a-d6573b32bc21} = MaxE, !- Program Line 42
  ELSEIF {57458544-1c4a-49f8-989a-d6573b32bc21} < ({99fb9bbc-0ab3-4688-8188-773e6eaae74c}*{e62215b3-cba8-45c0-a6d4-f4d0c39d98cb}), !- Program Line 43
  SET {57458544-1c4a-49f8-989a-d6573b32bc21} = ({99fb9bbc-0ab3-4688-8188-773e6eaae74c}*{e62215b3-cba8-45c0-a6d4-f4d0c39d98cb}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {d11aea0a-20be-483a-8bdc-3442a03cf9f9}, !- Handle
  TS2ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {605a723c-fdbb-4621-aabe-1f9591d67847}; !- Program Name 1

OS:Schedule:Ruleset,
  {5e69b706-049f-43e0-b39b-7f2763569b95}, !- Handle
  TSEApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {d7fa2037-fb19-4dbe-8323-21645db00c1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7fa2037-fb19-4dbe-8323-21645db00c1f}, !- Handle
  TSEApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {e6655379-96a9-4e55-a52e-9f7430be1270}, !- Handle
  OATF_22,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4f91ad2c-18c2-4e26-addf-827ee32a763c}, !- Handle
  OAWBC_22,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ad54d69a-68d6-453e-9ab2-c23587dae4f3}, !- Handle
  TSEApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b61a40c-9d1e-4a5d-8902-1998c4a8e089}, !- Handle
  TSEApartmentZNSACOAFlowMass,            !- Name
  {350a4b31-605d-4534-8956-f7e82f76ed98}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {10f3808d-f576-435c-a706-162135c6df3b}, !- Handle
  TSEApartmentZNSACDATRqd,                !- Name
  {0a7c6308-b2f7-4c3c-b877-e22b310a57d2}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {9a76dd0b-c9b4-4eb4-9d0d-12a0226733d5}, !- Handle
  TSEApartmentZNSACOADesignMass,          !- Name
  T SE Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {a0e8a216-d35a-42ad-8151-d0a7519b7284}, !- Handle
  TSEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {ccd4fa7c-4c49-43bc-a578-470a458f23e2}, !- Handle
  TSEApartmentZNSACSetNumberofStages,     !- Name
  SET TSEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4a26b313-f6b5-4a3f-afa2-26b56f86d118}, !- Handle
  TSEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {ccd4fa7c-4c49-43bc-a578-470a458f23e2}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {0a980a32-8c16-49f0-b095-d98db0352f2a}, !- Handle
  TSEApartmentZNSACTimestepEconEff,       !- Name
  {5e69b706-049f-43e0-b39b-7f2763569b95}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a9593a76-22b2-4a62-aa1e-53c29aaec0b3}, !- Handle
  TSEApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {0a980a32-8c16-49f0-b095-d98db0352f2a} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {10f3808d-f576-435c-a706-162135c6df3b} = ({10f3808d-f576-435c-a706-162135c6df3b}*1.8)+32, !- Program Line 3
  SET OATF = ({e6655379-96a9-4e55-a52e-9f7430be1270}*1.8)+32, !- Program Line 4
  SET OAwbF = ({4f91ad2c-18c2-4e26-addf-827ee32a763c}*1.8)+32, !- Program Line 5
  IF {8b61a40c-9d1e-4a5d-8902-1998c4a8e089} > ({9a76dd0b-c9b4-4eb4-9d0d-12a0226733d5}*{ad54d69a-68d6-453e-9ab2-c23587dae4f3}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{10f3808d-f576-435c-a706-162135c6df3b}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TSEApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {0a980a32-8c16-49f0-b095-d98db0352f2a} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {0a980a32-8c16-49f0-b095-d98db0352f2a} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {0a980a32-8c16-49f0-b095-d98db0352f2a} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {0a980a32-8c16-49f0-b095-d98db0352f2a} > MaxE, !- Program Line 41
  SET {0a980a32-8c16-49f0-b095-d98db0352f2a} = MaxE, !- Program Line 42
  ELSEIF {0a980a32-8c16-49f0-b095-d98db0352f2a} < ({9a76dd0b-c9b4-4eb4-9d0d-12a0226733d5}*{ad54d69a-68d6-453e-9ab2-c23587dae4f3}), !- Program Line 43
  SET {0a980a32-8c16-49f0-b095-d98db0352f2a} = ({9a76dd0b-c9b4-4eb4-9d0d-12a0226733d5}*{ad54d69a-68d6-453e-9ab2-c23587dae4f3}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {92059261-f73f-4435-8c7b-7d5ba6af1a9a}, !- Handle
  TSEApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {a9593a76-22b2-4a62-aa1e-53c29aaec0b3}; !- Program Name 1

OS:Schedule:Ruleset,
  {dea22910-a743-4e0c-baa9-cb5256afd97b}, !- Handle
  TSWApartmentZNSACmaxOASch,              !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  {bc22a06e-f7e1-4dd6-ae82-861e0f44717c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc22a06e-f7e1-4dd6-ae82-861e0f44717c}, !- Handle
  TSWApartmentZNSACmaxOASchDefault,       !- Name
  {5325ea92-ccb0-4c6e-b4e6-5037a5c32a4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7470a634-473f-47d2-9a56-b4f50ef4e8ee}, !- Handle
  OATF_23,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f56762b3-cb9c-4104-8777-ed0d7cf8ce23}, !- Handle
  OAWBC_23,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6564a933-783c-4604-9cd8-dbaca7ce376d}, !- Handle
  TSWApartmentZNSACOASch,                 !- Name
  {c2761dc6-cf95-43db-aec6-6c867fc55f53}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c864328d-86ba-461e-b63b-b8f4f0398445}, !- Handle
  TSWApartmentZNSACOAFlowMass,            !- Name
  {f573718e-2c7e-4943-8d56-603de4291a84}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c58dc984-d9a5-4cba-9985-fc9ce7e57be8}, !- Handle
  TSWApartmentZNSACDATRqd,                !- Name
  {1c6f6e61-8be8-47ec-8798-12b42a8d7a73}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {8f057c38-97cd-4277-b543-84d246822681}, !- Handle
  TSWApartmentZNSACOADesignMass,          !- Name
  T SW Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {e1024ae4-696c-4763-8578-dd7c0dfa34e1}, !- Handle
  TSWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {f2be136a-1e00-4676-a0d7-7708a59079f5}, !- Handle
  TSWApartmentZNSACSetNumberofStages,     !- Name
  SET TSWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4178f145-b3a2-48c6-bbfd-3385ca91e938}, !- Handle
  TSWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {f2be136a-1e00-4676-a0d7-7708a59079f5}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {74f07ad4-1c36-45ef-a3e0-a08a4a593d98}, !- Handle
  TSWApartmentZNSACTimestepEconEff,       !- Name
  {dea22910-a743-4e0c-baa9-cb5256afd97b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3a1efb19-e29d-4dee-9aa6-2fb515917f7d}, !- Handle
  TSWApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {74f07ad4-1c36-45ef-a3e0-a08a4a593d98} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {c58dc984-d9a5-4cba-9985-fc9ce7e57be8} = ({c58dc984-d9a5-4cba-9985-fc9ce7e57be8}*1.8)+32, !- Program Line 3
  SET OATF = ({7470a634-473f-47d2-9a56-b4f50ef4e8ee}*1.8)+32, !- Program Line 4
  SET OAwbF = ({f56762b3-cb9c-4104-8777-ed0d7cf8ce23}*1.8)+32, !- Program Line 5
  IF {c864328d-86ba-461e-b63b-b8f4f0398445} > ({8f057c38-97cd-4277-b543-84d246822681}*{6564a933-783c-4604-9cd8-dbaca7ce376d}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{c58dc984-d9a5-4cba-9985-fc9ce7e57be8}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TSWApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {74f07ad4-1c36-45ef-a3e0-a08a4a593d98} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {74f07ad4-1c36-45ef-a3e0-a08a4a593d98} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {74f07ad4-1c36-45ef-a3e0-a08a4a593d98} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {74f07ad4-1c36-45ef-a3e0-a08a4a593d98} > MaxE, !- Program Line 41
  SET {74f07ad4-1c36-45ef-a3e0-a08a4a593d98} = MaxE, !- Program Line 42
  ELSEIF {74f07ad4-1c36-45ef-a3e0-a08a4a593d98} < ({8f057c38-97cd-4277-b543-84d246822681}*{6564a933-783c-4604-9cd8-dbaca7ce376d}), !- Program Line 43
  SET {74f07ad4-1c36-45ef-a3e0-a08a4a593d98} = ({8f057c38-97cd-4277-b543-84d246822681}*{6564a933-783c-4604-9cd8-dbaca7ce376d}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {89f780bb-90b1-40a0-99ea-58879c688f7b}, !- Handle
  TSWApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {3a1efb19-e29d-4dee-9aa6-2fb515917f7d}; !- Program Name 1

OS:Curve:Biquadratic,
  {688056d3-cd66-4120-a199-7d798107dad4}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3ddcf4b0-c0e0-483b-b20e-b614f1daa890}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6b2017b-6a26-4914-a78e-15e3a9b638d8}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f8957e12-4c14-439d-958a-dbac3150c9d3}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {50ed5a30-b833-4459-8a62-a11848a67bdd}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aad5c922-0974-4e67-a5c5-24f905d4bb3d}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 1,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b9ddb387-0a11-4359-8940-8178193b54a8}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 1,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {350904d2-2908-461a-9d05-f3425242f1a2}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 1,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9aab792f-bd60-4849-b88a-a2e86435a5d7}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 1,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {75e69382-b9e1-4765-a791-6256e95b2736}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 1,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c095da1-c1c2-43bd-bda9-21c80f838f50}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 2,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {10c3da05-5a73-412a-9e7d-e35f26b1c30a}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 2,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {98571feb-4354-493e-8490-90533920391e}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 2,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ad1ec062-8a25-4db3-86d0-6f122f90ab2a}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 2,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {98a1799b-d87f-4407-bcb8-581c0bd0523f}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 2,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1217b02c-e49c-46df-9ca2-caa9fa25eee0}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 3,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3e87dbec-a78b-417f-a183-342a52f02859}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 3,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {55450233-080a-4749-b315-435bffd01268}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 3,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f0e90444-a6a5-4742-bca5-cf0109fc3fba}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 3,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2974bd64-3991-49a3-b577-de565878945a}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 3,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d06ab4c5-48cc-403a-ab40-bc04f9a8e84a}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 4,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {41c513c0-9350-4058-84d1-1b1856c97b49}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 4,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbb2a9b3-f64a-4ce4-b7c7-bfd8f68fc596}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 4,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a4ce2152-0b10-4503-b7c7-07bc6de64eee}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 4,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1d27d2f5-b44f-4f42-8eea-975b6f595a51}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 4,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e24a89e-5309-445d-87bf-2effad9a8b15}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 5,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e439936b-0cee-42d0-aa3d-0cb1adb8140c}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 5,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd8b3fee-0c8a-489f-b243-bff17f0ce91d}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 5,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {82242b5f-9419-41c8-a064-2e63425385d5}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 5,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {81be12c7-1db2-4e65-ab55-67d7cef1c760}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 5,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd3353c4-cd77-4b16-b95f-0dec809bd61d}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 6,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {93ed4771-0e15-4b12-b2ea-7b2a3a586e16}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 6,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aabb0c25-2c69-4755-a3f4-201b1f134708}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 6,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {357ecdda-f1cc-4e59-b862-b43ccb77d406}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 6,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b4513fd9-d6d9-4b8f-bad0-ab8785d70430}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 6,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {28148890-f59c-4506-90c6-0289bdedd3a0}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 7,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2b221843-ff35-49bf-971e-288aa050419b}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 7,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c2de171-3d4b-4981-b6ff-ecc777ea916c}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 7,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {16505cd3-d0f2-488d-8f33-eba334f8199e}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 7,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3412c1f3-d2d4-4491-a1b3-8cad57502a16}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 7,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {de835003-636c-4ede-958a-9b875c3f0a1e}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 8,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {62766584-77f9-43ce-b586-0b3307d21361}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 8,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e244e126-c6ba-45d2-8d5f-6d70dd5bc7d4}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 8,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {754be0e0-3e5c-4d80-894d-1d77b09221b9}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 8,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d36a448e-3083-4f67-b0ed-c93449cce83f}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 8,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ed2a076-953e-4dbf-93b5-75f93b1fc0a1}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 9,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f6ac5008-ae07-4eb3-9a46-722b1c09ad9a}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 9,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd85ab9e-539e-4f91-8d2b-05d952abca99}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 9,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {823362c7-8853-4718-be03-c720c8403068}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 9,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {57d0d1d9-16bc-4b1a-9711-f51767690643}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 9,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a90c1cc1-bbe3-4e48-bf45-7c515dcdd37b}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 10,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a8c58fe9-896f-4679-87ae-bad8419d4c49}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 10,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {844887b7-3078-42c0-bf74-64ab6dd1d53e}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 10,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1c9b46d0-c28c-404a-8a6d-aa79b5d52b1b}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 10,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4884cab5-da0e-4a4b-8a72-2cd582c64845}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 10,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b8fbb247-5fea-4c6d-a48f-69ea974b80f3}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 11,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c39374a3-ea86-4a62-b146-8de890d3222d}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 11,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3bb8689-b1c1-433d-9699-e5b626ab6f0a}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 11,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {019dbaff-1333-4497-a655-b5100e09e400}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 11,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ff9bf1c0-8849-4a0f-b435-2f0a0b60b2a8}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 11,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6144f2c5-0481-40f7-af08-9bb923621f72}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 12,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6fd5b76a-6c59-4100-8407-f3c2a11dbe8d}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 12,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {390a6b9b-a102-4e26-8257-04be30844d4a}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 12,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1cca9fcf-2885-47de-b368-a3039b143824}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 12,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7502250a-2d10-4067-afee-1ed5dac375d5}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 12,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad946286-cfc4-48d9-a4df-2335896568a0}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 13,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d8ed7c42-b4f0-43b5-ae7c-d2d6715f606e}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 13,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf5639de-a20b-49f0-928b-ccf78dc56d04}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 13,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7f9229d2-ad0f-4b21-bf90-62f7bd1dea25}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 13,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0c1bad41-5b4a-4f21-9086-1917c0d683bd}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 13,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e45d19b-4df8-403d-9e34-5543f452e2b4}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 14,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4104efe0-ba3d-4d69-acfb-276143ac8caf}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 14,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0b2efc4-66bb-4d2a-add4-1798fe779c72}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 14,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c768c0b2-0a3b-4b0a-9890-a3d3af399873}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 14,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ceb4c894-2244-43bd-a9d3-ea8c0f54449e}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 14,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {518c3e01-6eb3-4e95-821b-f34cf0ab6b7c}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 15,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b1393777-db96-4ea3-9513-323189c950bd}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 15,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1eb7cc5c-e112-416c-a983-d1a923dba2e1}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 15,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2db29553-6363-44c0-b9f5-c01500186f2e}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 15,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e68420b0-03ec-47e1-b200-4d950ef8e9b8}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 15,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {156e993f-34fb-432c-9a4b-1a9d12c030ee}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 16,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0d25438f-7e79-42bb-93db-aa72edc05e49}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 16,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3dc332df-9bb8-41d6-9106-916725854d90}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 16,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9b2dde11-54a8-4672-ad9b-ba44a434d56a}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 16,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d30107a6-459c-4086-9de2-d179248b8ea2}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 16,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ed7c98b-ddae-42b1-bfcc-8d2a4a44ccc9}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 17,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e688abe3-05d6-4d00-a24c-a0b07e8aeb53}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 17,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e73c505-806d-4572-b407-775e79fa6d41}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 17,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1786b715-2be6-451e-8788-7e2bd13da676}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 17,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a45bb51b-b5ae-4c1f-b3e8-e3b80adfb75e}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 17,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {116023b5-687d-411a-a569-124329f4c740}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 18,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {68e7353b-5d0d-43fe-8c28-1169bde5d2f7}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 18,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2762b876-be66-4be7-aa55-f6410839e6e6}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 18,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {49ad8c5f-86c5-43c4-b2a4-82207278d914}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 18,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3e8d06d0-cfdc-4f15-ae20-c4274923656b}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 18,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {186fa7d5-5004-4ef4-bf3a-d90bdaf1e5ec}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 19,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3e888bd7-d61b-4596-bddd-6edd903cd934}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 19,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b9252d6-50e7-4358-affe-3c489d63d328}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 19,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {54d1f7c3-82c6-4a2d-8b35-b3f5c7608acc}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 19,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {67b13749-f8ff-4ea7-a176-a31279686d0f}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 19,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {107fc28b-bff6-4432-9965-f9f3cd8a264e}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 20,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8055058b-8ff3-4747-bc62-076d7bc6077c}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 20,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {821c6981-cbcd-4116-a7b3-d88e10fcf370}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 20,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {daac18e1-f86d-4a68-a9b4-0906f6f3c772}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 20,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {118a90d3-e2f2-49f1-bfa9-f1f15690be34}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 20,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9439536-11e1-4e3c-82ee-f90c78ece1bc}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 21,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3ce8b013-6087-4c19-9e2a-73bb125e85eb}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 21,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {45ec7201-9f06-480f-bd02-fb060a0b2e87}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 21,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {13bb0ba6-ce6a-4e6f-9a82-4bff1e92fa1f}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 21,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bee0e74b-3c11-46de-ab8a-1913e1c5e30e}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 21,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {58a2d603-1889-4493-9429-023f66779e01}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 22,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4135efae-71dd-40ba-825c-eb50e94ca838}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 22,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b63f8bb6-8902-4126-855f-c49c18fb1842}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 22,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e94faaf9-c53b-47fe-9a88-c47074c337c4}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 22,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {20614705-dbcd-45a7-9680-987410a76014}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 22,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6655248e-824e-4398-b036-418248e47543}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 23,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6b69d283-9f33-4a0d-abe0-3220a184e532}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 23,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4aba6dbc-45ed-4bd9-9d9c-c98a642cd276}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 23,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d503891a-c1bd-49d7-a8ae-563bc6fc4f52}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 23,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {80839cb5-4653-4a3f-bbac-a8c35dbf95c0}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 23,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

