
OS:Version,
  {4a982ac1-34f5-4ff2-b881-ea65bfb02194}, !- Handle
  1.14.0;                                 !- Version Identifier

OS:Site,
  {6c5ce5cc-dd38-4994-9d2b-3c53e7d62738}, !- Handle
  Vancouver Int'l_BC_CAN,                 !- Name
  49.18,                                  !- Latitude {deg}
  -123.17,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4a5c5234-564e-4da6-b9f2-aebcf5c6119f}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Space,
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Handle
  T SE Apartment,                         !- Name
  {f660889b-8147-4152-b5c1-b37508c67872}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {eef2ec64-239d-4246-8f78-cf6ac5aa1957}, !- Building Story Name
  {fd5ea757-386a-4ad3-bd8f-2bcbea974bb5}; !- Thermal Zone Name

OS:Space,
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Handle
  G Corridor,                             !- Name
  {2b28035b-c82d-4ed4-bf45-1dce521bd340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.61962839691078,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2329ba1-57b6-495c-9abe-ac383fe44d64}, !- Building Story Name
  {0f3f4d9a-ea4b-42b6-a47c-0b315141e652}; !- Thermal Zone Name

OS:SubSurface,
  {41e9a74a-c2b3-4443-ae24-b92f74a0f940}, !- Handle
  TWindow1 W SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Handle
  t WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {66195dd7-4158-483d-b874-3388a680b571}, !- Handle
  T SW Apartment,                         !- Name
  {f660889b-8147-4152-b5c1-b37508c67872}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {eef2ec64-239d-4246-8f78-cf6ac5aa1957}, !- Building Story Name
  {f11c4fc7-7ee9-47d1-9fca-71ce829e0254}; !- Thermal Zone Name

OS:Surface,
  {e93a1e7c-48fb-4ed9-ac7e-05134be3a756}, !- Handle
  m EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb40ffd2-f2df-4f54-8cf1-a3497185a43a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Handle
  M S2 Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {69b5c2f5-1034-4946-b9ad-4046af03818f}, !- Building Story Name
  {409b35bd-7e72-480e-8496-075a857af9c4}; !- Thermal Zone Name

OS:Space,
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Handle
  M SE Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {69b5c2f5-1034-4946-b9ad-4046af03818f}, !- Building Story Name
  {236a3ab4-2bc2-4336-a157-bc97ce49b89b}; !- Thermal Zone Name

OS:Surface,
  {eb40ffd2-f2df-4f54-8cf1-a3497185a43a}, !- Handle
  m EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e93a1e7c-48fb-4ed9-ac7e-05134be3a756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb38349-a07f-4613-871c-2a0d97c95f4f}, !- Handle
  t SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f8d4456-97e9-4b0f-ab22-f64fe1c8d8f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Handle
  T N1 Apartment,                         !- Name
  {130a9f95-78b5-4fb2-bb66-43378b5a64d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {eef2ec64-239d-4246-8f78-cf6ac5aa1957}, !- Building Story Name
  {4f8a6531-9513-43b1-9707-61b6ef17ee5c}; !- Thermal Zone Name

OS:Space,
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Handle
  T Corridor,                             !- Name
  {366a3059-4c7d-4ba0-9acf-26752308f128}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.61962839691078,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {eef2ec64-239d-4246-8f78-cf6ac5aa1957}, !- Building Story Name
  {b7b10712-dec8-4715-afee-c5bbc040023e}; !- Thermal Zone Name

OS:Surface,
  {8f8d4456-97e9-4b0f-ab22-f64fe1c8d8f2}, !- Handle
  t SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb38349-a07f-4613-871c-2a0d97c95f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9167359e-9688-41e4-ae83-b41424807596}, !- Handle
  T N2 Apartment,                         !- Name
  {130a9f95-78b5-4fb2-bb66-43378b5a64d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {eef2ec64-239d-4246-8f78-cf6ac5aa1957}, !- Building Story Name
  {4086c45d-0381-4de5-b3c6-59715567684b}; !- Thermal Zone Name

OS:SubSurface,
  {47add576-68f1-4d3c-a0aa-8c7e8554161b}, !- Handle
  TWindow1 N N2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0464b6fc-0025-4ea5-80cb-899a8d9af70c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0464b6fc-0025-4ea5-80cb-899a8d9af70c}, !- Handle
  t NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Handle
  M SW Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {69b5c2f5-1034-4946-b9ad-4046af03818f}, !- Building Story Name
  {a9b558ce-2d38-4009-964d-21e7ed185b2f}; !- Thermal Zone Name

OS:Surface,
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Handle
  t Roof NWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Handle
  T NW Apartment,                         !- Name
  {f660889b-8147-4152-b5c1-b37508c67872}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {eef2ec64-239d-4246-8f78-cf6ac5aa1957}, !- Building Story Name
  {cee980ac-daf7-4e85-80ff-65693e5fb67b}; !- Thermal Zone Name

OS:Surface,
  {238b064b-51ef-4a46-9119-1d36c89acc33}, !- Handle
  m Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Handle
  M Corridor,                             !- Name
  {2b28035b-c82d-4ed4-bf45-1dce521bd340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.61962839691078,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {69b5c2f5-1034-4946-b9ad-4046af03818f}, !- Building Story Name
  {56c46c49-0abd-45ff-860f-cbe753a9c177}; !- Thermal Zone Name

OS:Surface,
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Handle
  g SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Handle
  G S1 Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2329ba1-57b6-495c-9abe-ac383fe44d64}, !- Building Story Name
  {057d204a-7802-431b-87a1-01f9d6a72b99}; !- Thermal Zone Name

OS:Surface,
  {b46169b5-2ad6-4c06-9301-0d3a61fe20b7}, !- Handle
  g EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a2ba44-30e4-47ad-b199-5a45f4cd0a96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Handle
  G S2 Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2329ba1-57b6-495c-9abe-ac383fe44d64}, !- Building Story Name
  {e8ced883-ab6e-4689-b5d1-2c01a709e7a2}; !- Thermal Zone Name

OS:Surface,
  {c3a2ba44-30e4-47ad-b199-5a45f4cd0a96}, !- Handle
  g EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b46169b5-2ad6-4c06-9301-0d3a61fe20b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14098aef-319d-416c-a469-3b909122a632}, !- Handle
  t GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70594d1-39e9-4527-baca-7be02e206c76}, !- Handle
  m NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f025dc15-ffd2-401c-a986-d4284339a97c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f025dc15-ffd2-401c-a986-d4284339a97c}, !- Handle
  m NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d70594d1-39e9-4527-baca-7be02e206c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  11.5818351633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e339bfd6-0b62-4f74-861b-a1bc50f642b6}, !- Handle
  m Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Handle
  M NE Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {69b5c2f5-1034-4946-b9ad-4046af03818f}, !- Building Story Name
  {bfb5bc33-88bd-4017-bc24-16b6a531a121}; !- Thermal Zone Name

OS:Surface,
  {172d355a-f304-4226-a550-f61d503a0109}, !- Handle
  t GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Handle
  T NE Apartment,                         !- Name
  {f660889b-8147-4152-b5c1-b37508c67872}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {eef2ec64-239d-4246-8f78-cf6ac5aa1957}, !- Building Story Name
  {525f698a-2c12-4643-aa51-66a71f95616e}; !- Thermal Zone Name

OS:Space,
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Handle
  G NW Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2329ba1-57b6-495c-9abe-ac383fe44d64}, !- Building Story Name
  {eaa6ad36-9212-4baf-826b-f6bb7780e8a0}; !- Thermal Zone Name

OS:Space,
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Handle
  T S1 Apartment,                         !- Name
  {130a9f95-78b5-4fb2-bb66-43378b5a64d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {eef2ec64-239d-4246-8f78-cf6ac5aa1957}, !- Building Story Name
  {45546c9b-7c01-41f0-8833-2ace41e00900}; !- Thermal Zone Name

OS:Space,
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Handle
  M N1 Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {69b5c2f5-1034-4946-b9ad-4046af03818f}, !- Building Story Name
  {bd0cbd7c-e970-4c98-8031-52fcc6bf3578}; !- Thermal Zone Name

OS:Space,
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Handle
  Office,                                 !- Name
  {41652bf4-bad1-4942-8722-a99064fc4112}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2329ba1-57b6-495c-9abe-ac383fe44d64}, !- Building Story Name
  {cf241c6f-3051-4adf-bca5-59be72a9c7aa}; !- Thermal Zone Name

OS:SubSurface,
  {7e0b63a5-0d9e-4614-a9df-cd09cb851780}, !- Handle
  TWindow1 N NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Handle
  t NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2474fa55-e493-4710-b009-0cdaa0c1a981}, !- Handle
  g Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Handle
  G NE Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2329ba1-57b6-495c-9abe-ac383fe44d64}, !- Building Story Name
  {b79635c3-f1cd-42d5-90d9-3c415eac0a10}; !- Thermal Zone Name

OS:SubSurface,
  {5e33e43f-fd7d-48e4-88f8-d91051398763}, !- Handle
  TWindow1 S S2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5170093a-56a3-4d01-8f14-67b07dee6f0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5170093a-56a3-4d01-8f14-67b07dee6f0f}, !- Handle
  t SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Handle
  T S2 Apartment,                         !- Name
  {130a9f95-78b5-4fb2-bb66-43378b5a64d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {eef2ec64-239d-4246-8f78-cf6ac5aa1957}, !- Building Story Name
  {08bd8586-847b-49b0-9f89-6c65e9b25fac}; !- Thermal Zone Name

OS:Space,
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Handle
  G SW Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2329ba1-57b6-495c-9abe-ac383fe44d64}, !- Building Story Name
  {1fb971a4-e313-4143-9bd3-5b212550bf7b}; !- Thermal Zone Name

OS:SubSurface,
  {cc0cb30e-20b6-444c-a462-97896e5e1efb}, !- Handle
  MWindow1 N N2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fee4e034-e583-42cb-a68f-da971eb2a504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fee4e034-e583-42cb-a68f-da971eb2a504}, !- Handle
  m NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Handle
  M N2 Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {69b5c2f5-1034-4946-b9ad-4046af03818f}, !- Building Story Name
  {062b0db0-944f-4c9d-bbc5-72b0debc3ea6}; !- Thermal Zone Name

OS:Surface,
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Handle
  m NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5e79dcd-d6de-49ea-bd40-36d0e0890630}, !- Handle
  m Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95295c9e-17f2-4ee1-872c-772c6b0afbab}, !- Handle
  GWindow1 N NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Handle
  g NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4834aa70-7bab-448d-bb6a-90d87c21dd3a}, !- Handle
  g SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c604a7fc-75c5-4c12-aac1-a25d32baac6e}, !- Handle
  t GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce26f5cd-65b0-45e8-a387-a4885dbe55dd}, !- Handle
  MWindow1 W SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Handle
  m WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9922a5a5-bd1e-44c4-afea-f3b3deb36d4f}, !- Handle
  g EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32726477-d3c5-4cb1-9f80-e41fced89ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Handle
  G N1 Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2329ba1-57b6-495c-9abe-ac383fe44d64}, !- Building Story Name
  {45ae12b9-6c7c-4d9e-b91c-3eb37fc68665}; !- Thermal Zone Name

OS:Surface,
  {32726477-d3c5-4cb1-9f80-e41fced89ada}, !- Handle
  g EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9922a5a5-bd1e-44c4-afea-f3b3deb36d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca421e4e-b3a1-4307-b10c-eebccdb88991}, !- Handle
  g EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26154c94-49af-490b-8d3e-6c5673ae8961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26154c94-49af-490b-8d3e-6c5673ae8961}, !- Handle
  g EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca421e4e-b3a1-4307-b10c-eebccdb88991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Handle
  t EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 3 {m}
  46.327341, 1.676318, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da0582e0-c615-4686-846f-5fa728e7e69d}, !- Handle
  TWindow1 S SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Handle
  t SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Handle
  m SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {29f7895e-ac0c-4623-926d-975974086e4e}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Space,
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Handle
  G N2 Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a2329ba1-57b6-495c-9abe-ac383fe44d64}, !- Building Story Name
  {fe03b317-6a21-4cd6-b43c-4e7e51781fd5}; !- Thermal Zone Name

OS:Surface,
  {6472fd19-48a2-421d-8db9-5d18c15954d3}, !- Handle
  g NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064f3759-a4a1-4253-9ad0-9ab203f7738d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064f3759-a4a1-4253-9ad0-9ab203f7738d}, !- Handle
  g NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6472fd19-48a2-421d-8db9-5d18c15954d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455054899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.3273404899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  46.3273404899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Building,
  {761ed503-73d7-48c5-8197-2a7009e22170}, !- Handle
  90.1-2013-MidriseApartment-ASHRAE 169-5C created: 2018-06-08 18:11:54 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {406a8737-9b79-4104-bd3f-62154e66a462}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  MidriseApartment,                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Handle
  M S1 Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {69b5c2f5-1034-4946-b9ad-4046af03818f}, !- Building Story Name
  {7fe129fa-e07f-4530-9401-9f57ed4d7590}; !- Thermal Zone Name

OS:Surface,
  {7dc6a20b-a4d0-4ad3-a44c-d0d93cfdfa84}, !- Handle
  t GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc8f935-cc7d-467e-95a2-473d08a7beb3}, !- Handle
  g Floor C,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {685992b0-44ad-47d5-b7f8-0ed36982b7ad}, !- Handle
  GWindow1 W SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Handle
  g WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716b6360-a915-4a30-b1c8-ec181c534c51}, !- Handle
  m NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc24c062-0ad7-4301-a61b-d50a7be3035f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc24c062-0ad7-4301-a61b-d50a7be3035f}, !- Handle
  m NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {716b6360-a915-4a30-b1c8-ec181c534c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455054899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  46.327341, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb10805-b9f8-461d-9a8e-200d436b3ab3}, !- Handle
  m GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50c13d9-9cc1-43b4-a1b5-c8006d7d3014}, !- Handle
  g GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d2e447-31a9-4381-88cc-71b272037fc1}, !- Handle
  t GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {a822ff24-e4e3-4c6b-8a4e-4fe82b0bb29b}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {a7622df8-7ae3-4303-83b0-94efc9f53ab1}, !- Handle
  MWindow1 E NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 1.9049, 2.1732,              !- X,Y,Z Vertex 1 {m}
  11.581835, 1.9049, 0.954,               !- X,Y,Z Vertex 2 {m}
  11.581835, 5.7149, 0.954,               !- X,Y,Z Vertex 3 {m}
  11.581835, 5.7149, 2.1732;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Handle
  m EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46903d54-4518-4e75-8031-146e60314b95}, !- Handle
  GWindow1 E NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 1.9049, 2.1732,              !- X,Y,Z Vertex 1 {m}
  11.581835, 1.9049, 0.954,               !- X,Y,Z Vertex 2 {m}
  11.581835, 5.7149, 0.954,               !- X,Y,Z Vertex 3 {m}
  11.581835, 5.7149, 2.1732;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Handle
  g EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6176e360-54d0-44ac-a266-d10aedab6668}, !- Handle
  g Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a93ea5e-ff36-4193-b6f6-b66539496a32}, !- Handle
  TWindow1 S S1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Handle
  t SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fae2b8a5-01f7-4c28-bf70-47cc485f5410}, !- Handle
  g EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db63e42-1d44-497a-9b0e-5325f861f301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db63e42-1d44-497a-9b0e-5325f861f301}, !- Handle
  g EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fae2b8a5-01f7-4c28-bf70-47cc485f5410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78881d4e-03fe-4770-82cf-c22685e2945c}, !- Handle
  GWindow1 E SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 1.9049, 2.1732,              !- X,Y,Z Vertex 1 {m}
  11.581835, 1.9049, 0.954,               !- X,Y,Z Vertex 2 {m}
  11.581835, 5.7149, 0.954,               !- X,Y,Z Vertex 3 {m}
  11.581835, 5.7149, 2.1732;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Handle
  g EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bd34d1-195e-4406-a19d-2eb1810917bb}, !- Handle
  t GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Handle
  t SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Handle
  m WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {edfa6676-4fa1-4f8d-b586-211f30877da9}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {b22ddd3a-c80b-4104-aba6-2c3c2faedf30}, !- Handle
  t NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf23822-96d1-4966-b977-44c557377193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf23822-96d1-4966-b977-44c557377193}, !- Handle
  t NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b22ddd3a-c80b-4104-aba6-2c3c2faedf30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455054899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  46.327341, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Handle
  m SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38a63ba5-45e3-4ae8-a074-18f7334f96c4}, !- Handle
  TWindow1 N NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Handle
  t NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Handle
  m EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ecf1ef3-c703-46bd-8b01-82977e66eb9d}, !- Handle
  m EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e33118a-bc3d-497a-9549-aaffb48e7c31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e33118a-bc3d-497a-9549-aaffb48e7c31}, !- Handle
  m EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ecf1ef3-c703-46bd-8b01-82977e66eb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Handle
  g NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Handle
  t WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Handle
  t EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa77ea57-67c6-4d67-bc88-32429135eec4}, !- Handle
  t EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c23f7327-8225-448f-8249-f1ef8e586e17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c23f7327-8225-448f-8249-f1ef8e586e17}, !- Handle
  t EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa77ea57-67c6-4d67-bc88-32429135eec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {533c2d73-c8a4-4335-9970-cab144718379}, !- Handle
  GWindow1 N N1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc83631d-4a58-46ad-b52c-4055924d46cc}, !- Handle
  m GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5758e5f8-053a-4ce6-9c81-c38fbad69ad9}, !- Handle
  t GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Handle
  M NW Apartment,                         !- Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {69b5c2f5-1034-4946-b9ad-4046af03818f}, !- Building Story Name
  {cdb64a3c-7c80-4731-bceb-31630490bb11}; !- Thermal Zone Name

OS:Surface,
  {f4f329b8-5ef2-4d43-90fb-b1405cd2d648}, !- Handle
  m SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38f883df-0f73-4a2a-9fd1-26a91e2ee0cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f883df-0f73-4a2a-9fd1-26a91e2ee0cd}, !- Handle
  m SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f329b8-5ef2-4d43-90fb-b1405cd2d648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7097f868-5195-4814-a8b5-63f7bf661805}, !- Handle
  TWindow1 E SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 1.9049, 2.1732,              !- X,Y,Z Vertex 1 {m}
  11.581835, 1.9049, 0.954,               !- X,Y,Z Vertex 2 {m}
  11.581835, 5.7149, 0.954,               !- X,Y,Z Vertex 3 {m}
  11.581835, 5.7149, 2.1732;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90963fab-d41a-4776-8158-5800d81f7f47}, !- Handle
  g Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c467be40-c8ea-41d0-995a-a4656ec97f84}, !- Handle
  m SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c041ba7-f105-4185-a779-998bd6cb0ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c041ba7-f105-4185-a779-998bd6cb0ad0}, !- Handle
  m SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c467be40-c8ea-41d0-995a-a4656ec97f84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 2 {m}
  34.7455054899131, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  34.7455054899131, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abaef75f-9aa1-4865-9baa-5058002f5f6d}, !- Handle
  MWindow1 W NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Handle
  m WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6110bce7-d14f-4734-b786-3368f1fa9fd9}, !- Handle
  MWindow1 N NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329cc372-873c-43a5-9272-e604a7426627}, !- Handle
  m NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6970b9f-5b70-45dd-a129-a0873e1f12a8}, !- Handle
  g SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a041ea-149a-4d29-a8df-e2ec4e7981ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a041ea-149a-4d29-a8df-e2ec4e7981ab}, !- Handle
  g SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6970b9f-5b70-45dd-a129-a0873e1f12a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Handle
  g SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Handle
  m EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 3 {m}
  46.327341, 1.676318, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Handle
  t NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f9ec0f2-4a12-4979-8fb3-3df3d28f0d08}, !- Handle
  m GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00ca208-b2e0-4988-8b8f-59ea5e2e725c}, !- Handle
  m Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30b4a10c-a054-43f2-b636-8739035a194f}, !- Handle
  g NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3ac4274-3a90-4438-a2c6-d9b489ae50ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ac4274-3a90-4438-a2c6-d9b489ae50ff}, !- Handle
  g NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30b4a10c-a054-43f2-b636-8739035a194f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.581835, -3.9691078068671e-07, 0,     !- X,Y,Z Vertex 2 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636703266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {062bf596-5683-48c3-aa87-d2bf9f13ad26}, !- Handle
  t EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf04123-6bd6-4886-abb9-59405b5a5d3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf04123-6bd6-4886-abb9-59405b5a5d3d}, !- Handle
  t EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {062bf596-5683-48c3-aa87-d2bf9f13ad26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbb4bab-02b4-4dd5-9a25-d0ce73b9d2a1}, !- Handle
  t GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f886c264-0c3a-4fcf-a573-b9ce3c891ec0}, !- Handle
  m Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b9efbf-1872-4f67-ad3e-c15cfac54455}, !- Handle
  t NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ebae37-082f-43ed-838c-33e3a167d8a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ebae37-082f-43ed-838c-33e3a167d8a7}, !- Handle
  t NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b9efbf-1872-4f67-ad3e-c15cfac54455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636701633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636701633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b60ed3e7-62cf-4284-9988-cb23e2ff0a1c}, !- Handle
  m EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86a0c6c6-2f67-41ea-a22b-0eed7f018635}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a0c6c6-2f67-41ea-a22b-0eed7f018635}, !- Handle
  m EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b60ed3e7-62cf-4284-9988-cb23e2ff0a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c1fb5cb-d744-485f-b19b-edb542a335ee}, !- Handle
  g GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1ec902-d894-430d-bf35-9684cdbb4ad3}, !- Handle
  g SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e41b7305-7b07-4aa3-a452-3c8444b4e344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e41b7305-7b07-4aa3-a452-3c8444b4e344}, !- Handle
  g SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f1ec902-d894-430d-bf35-9684cdbb4ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 1.67631824732037, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1a3426-8fbe-4aa4-9b96-265d1ab44c17}, !- Handle
  t SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b340da59-e4f6-4224-acdd-1740a5bcfa0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b340da59-e4f6-4224-acdd-1740a5bcfa0b}, !- Handle
  t SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1a3426-8fbe-4aa4-9b96-265d1ab44c17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.67631824732037, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.67631824732037, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Handle
  m SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ba3edf7-d8cf-4248-8c68-3c2a4f2b5e7a}, !- Handle
  m GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06bbdf9c-3c49-4c88-8c4b-0191b1091d67}, !- Handle
  g GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {423aae32-5565-4476-aeef-4342771309eb}, !- Handle
  GWindow1 W NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Handle
  g WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b4c81e-9b09-4e82-a10f-1f713ebf0b11}, !- Handle
  g Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Handle
  g EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273404899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  46.3273404899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3273404899131, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b69fa2b-40bf-4f4c-9dbb-b45b3e3e44a2}, !- Handle
  m Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Handle
  t Roof C,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a58f76-1083-44a9-98b5-4d1abb762575}, !- Handle
  m GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a43f181-503a-4ef0-b7b4-c6287181f587}, !- Handle
  MWindow1 S S1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Handle
  t Roof NEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f7e2eb-7fa9-4cac-a318-a956e44304ff}, !- Handle
  g GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3e0266-afad-475f-861e-c5a267f69950}, !- Handle
  g Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75fd5c8a-5998-43b5-97e6-c018c31fedd4}, !- Handle
  t EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a001ef4a-7d6c-48d4-bd74-450d0824361f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a001ef4a-7d6c-48d4-bd74-450d0824361f}, !- Handle
  t EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75fd5c8a-5998-43b5-97e6-c018c31fedd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d16dbe4a-4631-46f4-a078-d25c75315c43}, !- Handle
  MWindow1 S SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94cd84cb-eb01-4ef6-ac5a-e5477085598a}, !- Handle
  g GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {17246936-3daa-4b32-8968-1e0c617730af}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {6b30ce84-4bf6-4d71-9282-36aa3baccbd4}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:SubSurface,
  {3ffc9a8a-234f-4dd0-b672-8d298f0c6d68}, !- Handle
  TWindow1 N N1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2de693c3-45db-4f7f-be74-82fc1220c3c3}, !- Handle
  TWindow14,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.381000000012441, 2.1731,   !- X,Y,Z Vertex 1 {m}
  46.327341, 0.381000000012441, 0.954,    !- X,Y,Z Vertex 2 {m}
  46.327341, 1.29530000001236, 0.954,     !- X,Y,Z Vertex 3 {m}
  46.327341, 1.29530000001236, 2.1731;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8ce1a2-fa04-48b6-b755-c5c9659eb5aa}, !- Handle
  t EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {844d8a65-aa9a-4388-905d-0eba9f481575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844d8a65-aa9a-4388-905d-0eba9f481575}, !- Handle
  t EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd8ce1a2-fa04-48b6-b755-c5c9659eb5aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35569ce9-6ed1-474e-94ed-b9b53c411482}, !- Handle
  t Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Handle
  t WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.67631824732037, 3.047851,          !- X,Y,Z Vertex 1 {m}
  0, 1.67631824732037, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded359fe-9e00-4904-9917-e7115e3e3eaf}, !- Handle
  g EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7798389d-c509-40d9-91d6-adc1aec9c8a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7798389d-c509-40d9-91d6-adc1aec9c8a2}, !- Handle
  g EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ded359fe-9e00-4904-9917-e7115e3e3eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Handle
  t Roof S1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c4318f-e443-4d02-9a26-c7e64a6d5271}, !- Handle
  m GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe8f496c-357d-4c24-b069-cb1c352df354}, !- Handle
  GWindow1 S S2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4834aa70-7bab-448d-bb6a-90d87c21dd3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06024d70-3f00-4d93-88bd-353e08a25705}, !- Handle
  t SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d892cd-e1a0-44c5-912c-483cf40d5e4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d892cd-e1a0-44c5-912c-483cf40d5e4b}, !- Handle
  t SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06024d70-3f00-4d93-88bd-353e08a25705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455053266088, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455053266088, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a224810-4373-4cae-9881-b0bb511c13e0}, !- Handle
  g SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb08487-139c-4b7e-9c80-62df703ec34a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb08487-139c-4b7e-9c80-62df703ec34a}, !- Handle
  g SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a224810-4373-4cae-9881-b0bb511c13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455054899131, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0122e97d-e5f0-4bbe-ac4b-60a57dd65143}, !- Handle
  g Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {516e7d8c-7643-4ced-8226-66cb619a2c42}, !- Handle
  MWindow1 E SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 1.9049, 2.1732,              !- X,Y,Z Vertex 1 {m}
  11.581835, 1.9049, 0.954,               !- X,Y,Z Vertex 2 {m}
  11.581835, 5.7149, 0.954,               !- X,Y,Z Vertex 3 {m}
  11.581835, 5.7149, 2.1732;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b656eb60-f5b7-4c91-b0bf-9e7c799dbd8e}, !- Handle
  m Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb41c7b0-bd18-4bef-8b7d-0ec200982c49}, !- Handle
  m SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Handle
  t EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ceabc2d2-2c2d-4f75-8882-483069268c42}, !- Handle
  MWindow1 S SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c94dcaa-b38d-467c-abed-1ee8f1c9509e}, !- Handle
  m Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4608bfe5-cb9f-42f7-b7fe-387d9e1982ad}, !- Handle
  GWindow1 S SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Handle
  g SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23b45aae-e2e1-4523-b04d-86aa560b5716}, !- Handle
  t NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf48e683-2c32-4038-bf2c-4e4e9ff3646f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf48e683-2c32-4038-bf2c-4e4e9ff3646f}, !- Handle
  t NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23b45aae-e2e1-4523-b04d-86aa560b5716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  11.5818351633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b525bb62-38a2-465b-b99e-ce5a3c7c32df}, !- Handle
  m GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f8624c5-40a1-49d1-89f1-802dd3649e49}, !- Handle
  TWindow1 S SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c6c5fd5-0942-4157-ad25-faf3440f5d88}, !- Handle
  MWindow1 N NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b9c5e1f-745c-4b9e-86aa-c7fa2fddd93b}, !- Handle
  Entrance Door,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.3273404466331, 0.0508000000062577, 2.13349999999656, !- X,Y,Z Vertex 1 {m}
  46.3273406230384, 0.0508000000061772, 0.0253999999966025, !- X,Y,Z Vertex 2 {m}
  46.3273408626211, 1.62550000000607, 0.0253999999966627, !- X,Y,Z Vertex 3 {m}
  46.3273406862158, 1.62550000000615, 2.13349999999662; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39149afc-8412-4cf6-9fdb-b7671cf27e75}, !- Handle
  g Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {fcf53c68-a8b2-4d87-9da1-5081300f1aa9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {fb3029b0-fe96-4acb-864c-ac1837a27aaf}, !- Handle
  t NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1bd7483-b3ca-45f7-a077-89814288befe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1bd7483-b3ca-45f7-a077-89814288befe}, !- Handle
  t NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb3029b0-fe96-4acb-864c-ac1837a27aaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455054899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d0e2c8-b3d9-460d-b9a6-f0430ab1508d}, !- Handle
  m EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86cd0499-a033-4062-8d70-a2279875a2ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86cd0499-a033-4062-8d70-a2279875a2ec}, !- Handle
  m EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d0e2c8-b3d9-460d-b9a6-f0430ab1508d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76702075-4def-4826-896f-771ca21d6190}, !- Handle
  g WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.67631824732037, 3.047851,          !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -3.9691078068671e-07, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.9691078068671e-07, 3.047851;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3e60ffa-1992-4ef1-bc27-c17be997af81}, !- Handle
  GWindow1 S SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431c09b5-5017-4aa9-b2b9-2751a4b0cdde}, !- Handle
  m EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd01f23-7167-4a4e-977b-43f8309750da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd01f23-7167-4a4e-977b-43f8309750da}, !- Handle
  m EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {431c09b5-5017-4aa9-b2b9-2751a4b0cdde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f48544-dfff-4cbf-b9eb-ce095bf2a985}, !- Handle
  m Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1920fe-9292-4fc9-a4db-eae6da22f4cc}, !- Handle
  m SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {287e7e6d-963f-4faa-9c92-5ca8556465c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287e7e6d-963f-4faa-9c92-5ca8556465c2}, !- Handle
  m SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1920fe-9292-4fc9-a4db-eae6da22f4cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455054899131, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da5ffa2-72af-4994-b7c0-e0130ca16d87}, !- Handle
  t Roof N2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b80291-0c26-4ad4-86ff-39ce0ff3320d}, !- Handle
  g Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881b6c21-3f1b-469c-a6d3-0ab94ee4c5f0}, !- Handle
  t SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b24f9329-4728-49b7-bbda-cef3fe20c637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24f9329-4728-49b7-bbda-cef3fe20c637}, !- Handle
  t SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881b6c21-3f1b-469c-a6d3-0ab94ee4c5f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 2 {m}
  34.7455053266088, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  34.7455053266088, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41b2e3c5-e83f-42af-9b69-368c3a807697}, !- Handle
  TWindow1 E NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 1.9049, 2.1732,              !- X,Y,Z Vertex 1 {m}
  11.581835, 1.9049, 0.954,               !- X,Y,Z Vertex 2 {m}
  11.581835, 5.7149, 0.954,               !- X,Y,Z Vertex 3 {m}
  11.581835, 5.7149, 2.1732;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Handle
  m NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {237f47e9-942b-4bfc-8e38-d34b101a0b88}, !- Handle
  m Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c84127-ec57-4a89-9285-bd8955f7b657}, !- Handle
  t EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b109f71-d4cc-45c3-b039-71764d46d4d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b109f71-d4cc-45c3-b039-71764d46d4d3}, !- Handle
  t EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52c84127-ec57-4a89-9285-bd8955f7b657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae5d935-056d-4b66-bbc3-992d52fd6f7d}, !- Handle
  m GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dcdb189-9fd1-4c0d-985e-07b309b7dce6}, !- Handle
  g GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0cc56c-1454-4617-ba61-125ca4e5ae9b}, !- Handle
  m NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8ee2181-e3b2-4ab8-af8a-4120fdffdb97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ee2181-e3b2-4ab8-af8a-4120fdffdb97}, !- Handle
  m NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0cc56c-1454-4617-ba61-125ca4e5ae9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636703266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {772936a8-54ee-4ead-a5d9-615785de8335}, !- Handle
  m SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e6e7a1-756e-4412-a08e-a55123509bbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e6e7a1-756e-4412-a08e-a55123509bbb}, !- Handle
  m SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {772936a8-54ee-4ead-a5d9-615785de8335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1b674ab-0acc-4deb-bc48-755a8ad4cd9e}, !- Handle
  MWindow1 S S2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb41c7b0-bd18-4bef-8b7d-0ec200982c49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5ce6d8-944e-413f-8df7-02e52aea52c7}, !- Handle
  g Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Handle
  g NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Handle
  t Roof N1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca03ccf8-71b9-415e-aa14-de43b4da791b}, !- Handle
  GWindow1 S S1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55909614-8144-4fa3-8128-60336d36690d}, !- Handle
  g SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac605d2-229b-48f2-80ef-680280f90109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac605d2-229b-48f2-80ef-680280f90109}, !- Handle
  g SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55909614-8144-4fa3-8128-60336d36690d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273404899131, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 2 {m}
  34.7455054899131, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  34.7455054899131, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3c24bf-b7ed-4525-bea2-435e8469ba20}, !- Handle
  g NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ea7bc0c-45fb-4944-a6be-d73dc3c4576f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ea7bc0c-45fb-4944-a6be-d73dc3c4576f}, !- Handle
  g NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e3c24bf-b7ed-4525-bea2-435e8469ba20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636703266088, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455054899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {1dece26d-d2e9-45ee-a6a9-a9c584ed7381}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {5fb6c35f-3af9-471f-862e-c109153d6709}, !- Handle
  m NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {928da7a6-6da5-49c5-b921-883d1c6c7527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {928da7a6-6da5-49c5-b921-883d1c6c7527}, !- Handle
  m NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fb6c35f-3af9-471f-862e-c109153d6709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636703266088, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455054899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62194174-081f-4cf0-97e6-fa8d19a434fc}, !- Handle
  MWindow14,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.381, 2.1731,               !- X,Y,Z Vertex 1 {m}
  46.327341, 0.381, 0.954,                !- X,Y,Z Vertex 2 {m}
  46.327341, 1.2953, 0.954,               !- X,Y,Z Vertex 3 {m}
  46.327341, 1.2953, 2.1731;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Handle
  t Roof SWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Handle
  t Roof SEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2d4e737-1919-4fc7-a409-570c4d66d232}, !- Handle
  TWindow1 W NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc94736a-850d-4866-80aa-c5884469c56e}, !- Handle
  g GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea10bb2-1a83-47ce-9eb1-2fb7fd05d986}, !- Handle
  g EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af3544a8-454c-4522-b0ae-6770d11d41fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3544a8-454c-4522-b0ae-6770d11d41fb}, !- Handle
  g EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ea10bb2-1a83-47ce-9eb1-2fb7fd05d986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b91a49-d5cc-4a47-8849-e84d40345d42}, !- Handle
  t Roof S2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8907f6af-2052-4773-9da8-7d2085c2f716}, !- Handle
  MWindow1 N N1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6aeccaed-5a77-4560-81d1-ac6a229ba228}, !- Handle
  GWindow1 N N2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9abb6a67-4697-4c5b-b8ef-16dc3a4a680e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9abb6a67-4697-4c5b-b8ef-16dc3a4a680e}, !- Handle
  g NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5048412-65cd-4699-a9c8-18a8b83c8e48}, !- Handle
  t EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6089f26-f990-4d65-8bbb-9bccbeffe3be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6089f26-f990-4d65-8bbb-9bccbeffe3be}, !- Handle
  t EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5048412-65cd-4699-a9c8-18a8b83c8e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14020247-2488-4f77-847c-2444299c9f21}, !- Handle
  g NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23f5bcdd-4d96-4b79-aaa3-fa5d4ff54e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f5bcdd-4d96-4b79-aaa3-fa5d4ff54e2f}, !- Handle
  g NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14020247-2488-4f77-847c-2444299c9f21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.9691078068671e-07, 3.047851,      !- X,Y,Z Vertex 1 {m}
  0, -3.9691078068671e-07, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, -3.9691078068671e-07, 0,     !- X,Y,Z Vertex 3 {m}
  11.581835, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12411267-2c07-43b4-8bf0-459c91ceb16b}, !- Handle
  m EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {517cd48e-a3d9-4002-b8eb-f01f36c6d818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {517cd48e-a3d9-4002-b8eb-f01f36c6d818}, !- Handle
  m EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12411267-2c07-43b4-8bf0-459c91ceb16b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced355ab-ccf1-48d3-99d6-818e78f2476e}, !- Handle
  g GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11565674-4a54-4b56-b376-80434ac0d4dd}, !- Handle
  GWindow1 N NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {a088617f-bd6c-4c3c-8620-c25da6ddb620}; !- Handle

OS:SpaceType,
  {41652bf4-bad1-4942-8722-a99064fc4112}, !- Handle
  MidriseApartment Office,                !- Name
  {b08b9df0-f8ca-4573-b7c6-114dfcef56f9}, !- Default Construction Set Name
  {e30b8232-ffb9-4690-bb63-adc681d84278}, !- Default Schedule Set Name
  {7a9fa10a-ffc2-4506-aa85-45be8ccb3d9a}, !- Group Rendering Name
  {c91e1641-fef1-4c03-96d5-952f30e4ee43}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {3f0e6ada-3e71-4dc5-9858-023b7f4a5d99}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {2b28035b-c82d-4ed4-bf45-1dce521bd340}, !- Handle
  MidriseApartment Corridor,              !- Name
  ,                                       !- Default Construction Set Name
  {f991f798-1dbb-4072-b6c1-65384579c388}, !- Default Schedule Set Name
  {c38628cd-d108-4247-913f-0acfd7e398bd}, !- Group Rendering Name
  {8ce16fea-6abb-48b0-8266-888bf27e482c}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {1f0f29ca-97e9-4f1a-832d-db3c739f3640}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {366a3059-4c7d-4ba0-9acf-26752308f128}, !- Handle
  MidriseApartment Corridor_topfloor,     !- Name
  ,                                       !- Default Construction Set Name
  {df557334-2470-43b4-aa0b-0ec3f332edc8}, !- Default Schedule Set Name
  {ad9826aa-f6ee-4da5-b247-8bc5b6be4e2f}, !- Group Rendering Name
  {39ac8ba9-755d-44cc-9730-42ba67b6efde}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Corridor_topfloor;                      !- Standards Space Type

OS:Rendering:Color,
  {ed662779-f81e-44bf-833d-2bddb13adb7c}, !- Handle
  Rendering Color 3,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Handle
  MidriseApartment Apartment,             !- Name
  ,                                       !- Default Construction Set Name
  {7c40b8e0-b419-4815-8915-620f3b602d9b}, !- Default Schedule Set Name
  {d2b86fd5-f655-4652-9128-170f36e82bcf}, !- Group Rendering Name
  {80cddcfe-a9da-4b37-bdf6-a431072923bf}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Apartment;                              !- Standards Space Type

OS:Rendering:Color,
  {1e1d09f4-3e44-4956-83ed-ecaef5379cb4}, !- Handle
  Rendering Color 4,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {f660889b-8147-4152-b5c1-b37508c67872}, !- Handle
  MidriseApartment Apartment_topfloor_WE, !- Name
  ,                                       !- Default Construction Set Name
  {559b44f5-1626-45ed-8067-fbba3311f981}, !- Default Schedule Set Name
  {453d1dcb-1c77-48ed-84b8-2bf7267a2b48}, !- Group Rendering Name
  {8484f146-8680-4902-ab10-383ba7a37322}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Apartment_topfloor_WE;                  !- Standards Space Type

OS:Rendering:Color,
  {6144ef67-d7a0-47fe-aa84-5038500a5cb8}, !- Handle
  Rendering Color 5,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {130a9f95-78b5-4fb2-bb66-43378b5a64d7}, !- Handle
  MidriseApartment Apartment_topfloor_NS, !- Name
  ,                                       !- Default Construction Set Name
  {fa2bc523-3e1b-4607-9c0f-a7d36aa9dddc}, !- Default Schedule Set Name
  {bb4b9aeb-dc66-45f3-ae9b-20122b23918a}, !- Group Rendering Name
  {060fec69-ac64-4b33-afc8-d5de30222a8d}, !- Design Specification Outdoor Air Object Name
  MidriseApartment,                       !- Standards Building Type
  Apartment_topfloor_NS;                  !- Standards Space Type

OS:Rendering:Color,
  {646eaddd-0810-4001-9c84-275ddaa8c5cc}, !- Handle
  Rendering Color 6,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2b86fd5-f655-4652-9128-170f36e82bcf}, !- Handle
  Rendering Color 7,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {eac9e4b7-d48d-4000-b450-7bc3788f6b7d}, !- Handle
  MidriseApartment Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c47bd435-1331-4961-982d-0740005ea413}, !- Handle
  MidriseApartment Apartment People,      !- Name
  {eac9e4b7-d48d-4000-b450-7bc3788f6b7d}, !- People Definition Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf51d8e1-996d-4569-8270-56f8f3b965ae}, !- Work Efficiency Schedule Name
  {f639aa65-d681-4ab8-b915-94b275ca865b}, !- Clothing Insulation Schedule Name
  {d07be30c-3a31-4be4-8393-eb3f5ed5fd6f}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {f639aa65-d681-4ab8-b915-94b275ca865b}, !- Handle
  Clothing Schedule,                      !- Name
  {5e014196-f73f-4871-83a5-ce54f3b4b8a8}, !- Schedule Type Limits Name
  {ef16eb52-4012-40c7-818e-772647ea28d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef16eb52-4012-40c7-818e-772647ea28d4}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5e014196-f73f-4871-83a5-ce54f3b4b8a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c77097be-a082-473b-9c82-fd98f8b8fa1a}, !- Handle
  Schedule Rule 1,                        !- Name
  {f639aa65-d681-4ab8-b915-94b275ca865b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {615cc87a-bc79-42e3-a70f-cd3c30bf7176}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {615cc87a-bc79-42e3-a70f-cd3c30bf7176}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5e014196-f73f-4871-83a5-ce54f3b4b8a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5e014196-f73f-4871-83a5-ce54f3b4b8a8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {d07be30c-3a31-4be4-8393-eb3f5ed5fd6f}, !- Handle
  Air Velocity Schedule,                  !- Name
  {1e529432-5783-4a30-abac-935a3fd67bb4}, !- Schedule Type Limits Name
  {839f5662-2660-4658-b020-605558c5389e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {839f5662-2660-4658-b020-605558c5389e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {1e529432-5783-4a30-abac-935a3fd67bb4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1e529432-5783-4a30-abac-935a3fd67bb4}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {cf51d8e1-996d-4569-8270-56f8f3b965ae}, !- Handle
  Work Efficiency Schedule,               !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {27983e88-1733-44ef-9db9-189179e98d3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27983e88-1733-44ef-9db9-189179e98d3a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {d34e853b-3fe5-486d-ae38-6c700bd7aeaf}, !- Handle
  MidriseApartment Apartment Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {39d3512e-5687-497c-923a-0df8501f8ddb}, !- Handle
  MidriseApartment Apartment Lights,      !- Name
  {d34e853b-3fe5-486d-ae38-6c700bd7aeaf}, !- Lights Definition Name
  {4790ba54-252a-4641-a06a-6e90aa823968}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0;                                      !- Fraction Replaceable

OS:Lights:Definition,
  {45789ca4-e1e7-44c3-9ecd-4328fa05a096}, !- Handle
  MidriseApartment Apartment Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.968751937503875,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3d3ccbf7-625e-4866-9716-5abc5d7e4c84}, !- Handle
  MidriseApartment Apartment Additional Lights, !- Name
  {45789ca4-e1e7-44c3-9ecd-4328fa05a096}, !- Lights Definition Name
  {4790ba54-252a-4641-a06a-6e90aa823968}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {7dff1b0c-5a14-4b6c-ac28-6a41076edfa3}, !- Handle
  MidriseApartment Apartment Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8fa4bb8e-bb0c-4d95-9544-07bd825e4691}, !- Handle
  MidriseApartment Apartment Elec Equip,  !- Name
  {7dff1b0c-5a14-4b6c-ac28-6a41076edfa3}, !- Electric Equipment Definition Name
  {4790ba54-252a-4641-a06a-6e90aa823968}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {80cddcfe-a9da-4b37-bdf6-a431072923bf}, !- Handle
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000296318847222222,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7c40b8e0-b419-4815-8915-620f3b602d9b}, !- Handle
  MidriseApartment Apartment Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e614bde-adc3-4dde-96a3-96901f4649ee}, !- Number of People Schedule Name
  {84acf86b-f223-4e4e-8b6a-887f21a0742d}, !- People Activity Level Schedule Name
  {5496cccb-9766-4d18-841c-da8dec90ffc4}, !- Lighting Schedule Name
  {e12ab5e5-898f-41e2-83c4-a7e5539aaf5a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7e614bde-adc3-4dde-96a3-96901f4649ee}, !- Handle
  ApartmentMidRise OCC_APT_SCH,           !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {2943565a-ccb3-4ffe-a71e-8783a2bc15ca}, !- Default Day Schedule Name
  {24f89bdf-81a2-4ed1-97ed-7258deae9c21}, !- Summer Design Day Schedule Name
  {e468276c-5963-459f-b0ea-1ed7cfe032c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2943565a-ccb3-4ffe-a71e-8783a2bc15ca}, !- Handle
  ApartmentMidRise OCC_APT_SCH Default,   !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {3a877ef4-30cc-4556-a319-5496004a3c84}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e468276c-5963-459f-b0ea-1ed7cfe032c0}, !- Handle
  ApartmentMidRise OCC_APT_SCH Winter Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {4e1b2423-02e6-4da1-810e-e42d3c216fe3}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24f89bdf-81a2-4ed1-97ed-7258deae9c21}, !- Handle
  ApartmentMidRise OCC_APT_SCH Summer Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {84acf86b-f223-4e4e-8b6a-887f21a0742d}, !- Handle
  ApartmentMidRise Activity Schedule,     !- Name
  {154a996b-1437-4ada-8249-8bd2fdc3febf}, !- Schedule Type Limits Name
  {6f3c3e12-4990-4f75-9c01-7515abbeddce}, !- Default Day Schedule Name
  {a65f3af1-ce11-4f6c-a971-dd2fd2aa7e40}, !- Summer Design Day Schedule Name
  {e3fc8073-2def-4be4-9408-a9d53e0e72af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f3c3e12-4990-4f75-9c01-7515abbeddce}, !- Handle
  ApartmentMidRise Activity Schedule Default, !- Name
  {154a996b-1437-4ada-8249-8bd2fdc3febf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:Schedule:Day,
  {dd0a5127-7e3d-4ce6-bf2a-3492dc25f6b0}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3fc8073-2def-4be4-9408-a9d53e0e72af}, !- Handle
  ApartmentMidRise Activity Schedule Winter Design Day, !- Name
  {154a996b-1437-4ada-8249-8bd2fdc3febf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:Schedule:Day,
  {18ba06b5-b08c-4420-9b6c-1f63ed8a2bf9}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a65f3af1-ce11-4f6c-a971-dd2fd2aa7e40}, !- Handle
  ApartmentMidRise Activity Schedule Summer Design Day, !- Name
  {154a996b-1437-4ada-8249-8bd2fdc3febf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  95;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {154a996b-1437-4ada-8249-8bd2fdc3febf}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {5496cccb-9766-4d18-841c-da8dec90ffc4}, !- Handle
  ApartmentMidRise LTG_APT_SCH,           !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {e6958eb7-469f-4fbf-bf20-971959960d53}, !- Default Day Schedule Name
  {8a79d1b9-5566-42af-a666-68aef0b00089}, !- Summer Design Day Schedule Name
  {883b28f6-c673-49cd-8f49-4ca3b89d8c66}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6958eb7-469f-4fbf-bf20-971959960d53}, !- Handle
  ApartmentMidRise LTG_APT_SCH Default,   !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.27,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.32,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.22,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.12,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {1d9756bd-b957-4f09-b0d5-07a4280e6d75}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {883b28f6-c673-49cd-8f49-4ca3b89d8c66}, !- Handle
  ApartmentMidRise LTG_APT_SCH Winter Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.27,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.32,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.22,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.12,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {742e2773-440a-4e59-adf0-a1d55d0ec5ee}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a79d1b9-5566-42af-a666-68aef0b00089}, !- Handle
  ApartmentMidRise LTG_APT_SCH Summer Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.27,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.32,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.22,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.12,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Ruleset,
  {e12ab5e5-898f-41e2-83c4-a7e5539aaf5a}, !- Handle
  ApartmentMidRise EQP_APT_SCH,           !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {a5f0e0ab-f874-4064-93b2-bd322565a4ad}, !- Default Day Schedule Name
  {e8d59844-5883-46b3-8e88-0155e42cac30}, !- Summer Design Day Schedule Name
  {3dec7184-2db3-4443-b524-5c6e4f8a25ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5f0e0ab-f874-4064-93b2-bd322565a4ad}, !- Handle
  ApartmentMidRise EQP_APT_SCH Default,   !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {7d891686-9c74-4dcc-ba5f-fa76cfebc36c}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3dec7184-2db3-4443-b524-5c6e4f8a25ad}, !- Handle
  ApartmentMidRise EQP_APT_SCH Winter Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {c35d64f7-02be-4d01-b632-e83fa5b6e7f8}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8d59844-5883-46b3-8e88-0155e42cac30}, !- Handle
  ApartmentMidRise EQP_APT_SCH Summer Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Ruleset,
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Handle
  ApartmentMidRise INF_APT_SCH,           !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {f22035e6-4bba-4c1f-8aa2-d8ed4c420b3b}, !- Default Day Schedule Name
  {e520984c-3a8a-4efc-af14-264eade9bde4}, !- Summer Design Day Schedule Name
  {21ca9d23-a829-4020-a9ff-fe924568a592}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f22035e6-4bba-4c1f-8aa2-d8ed4c420b3b}, !- Handle
  ApartmentMidRise INF_APT_SCH Default,   !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91f884c1-8625-4f17-bfda-e00f23e5aea9}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21ca9d23-a829-4020-a9ff-fe924568a592}, !- Handle
  ApartmentMidRise INF_APT_SCH Winter Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5dd48c9a-b16d-4764-8970-9cc2b5b92259}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e520984c-3a8a-4efc-af14-264eade9bde4}, !- Handle
  ApartmentMidRise INF_APT_SCH Summer Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {24fda4f5-9bde-4100-8748-cb4029458b05}, !- Handle
  MidriseApartment Apartment Thermostat,  !- Name
  {ba961fbe-32e1-4ebb-89fc-4fff9c29c4c2}, !- Heating Setpoint Temperature Schedule Name
  {c051cc28-0041-4e88-b485-662e6359a146}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ba961fbe-32e1-4ebb-89fc-4fff9c29c4c2}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH,       !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  {ed9cd144-6376-40d7-820b-634964a0c4fd}, !- Default Day Schedule Name
  {dd045840-8935-4872-b23c-a1891cdd26c0}, !- Summer Design Day Schedule Name
  {bff0105d-ac11-4681-9cb9-831ff87574c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed9cd144-6376-40d7-820b-634964a0c4fd}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH Default, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8cdb1439-18ba-4a3f-92aa-c60f7e99098f}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bff0105d-ac11-4681-9cb9-831ff87574c3}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH Winter Design Day, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d3a59ed6-3955-40a9-959e-7a9561b78272}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd045840-8935-4872-b23c-a1891cdd26c0}, !- Handle
  ApartmentMidRise HTGSETP_APT_SCH Summer Design Day, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c051cc28-0041-4e88-b485-662e6359a146}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH,       !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  {b0bec1a6-eba2-4a24-853d-26396c4fd15d}, !- Default Day Schedule Name
  {474bf673-7298-48c9-8cee-31c89b3b4ddc}, !- Summer Design Day Schedule Name
  {3609b3fc-f813-403b-81c6-e44f1bbac6f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0bec1a6-eba2-4a24-853d-26396c4fd15d}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH Default, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e3babff8-db97-4151-8657-de6f8a3e7e92}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3609b3fc-f813-403b-81c6-e44f1bbac6f2}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH Winter Design Day, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9aaecfb4-bc1d-4e18-812b-8f37deb8b2cc}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {474bf673-7298-48c9-8cee-31c89b3b4ddc}, !- Handle
  ApartmentMidRise CLGSETP_APT_SCH Summer Design Day, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Rendering:Color,
  {bb4b9aeb-dc66-45f3-ae9b-20122b23918a}, !- Handle
  Rendering Color 8,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {1edcc572-cc71-4a5f-93a7-6d365ad608ce}, !- Handle
  MidriseApartment Apartment_topfloor_NS People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3487a4d7-07cc-4c02-9368-1d3b4e07d780}, !- Handle
  MidriseApartment Apartment_topfloor_NS People, !- Name
  {1edcc572-cc71-4a5f-93a7-6d365ad608ce}, !- People Definition Name
  {130a9f95-78b5-4fb2-bb66-43378b5a64d7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf51d8e1-996d-4569-8270-56f8f3b965ae}, !- Work Efficiency Schedule Name
  {f639aa65-d681-4ab8-b915-94b275ca865b}, !- Clothing Insulation Schedule Name
  {d07be30c-3a31-4be4-8393-eb3f5ed5fd6f}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {f51820fe-8338-41fb-89f6-19fec3775d64}, !- Handle
  MidriseApartment Apartment_topfloor_NS Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0d881731-6ed3-45df-b45e-61aee80a4936}, !- Handle
  MidriseApartment Apartment_topfloor_NS Lights, !- Name
  {f51820fe-8338-41fb-89f6-19fec3775d64}, !- Lights Definition Name
  {130a9f95-78b5-4fb2-bb66-43378b5a64d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0;                                      !- Fraction Replaceable

OS:Lights:Definition,
  {c897e6a0-1b40-4d1f-945f-c444a91c2d5c}, !- Handle
  MidriseApartment Apartment_topfloor_NS Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.968751937503875,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5d2584ee-a551-4463-992d-5488418a89b0}, !- Handle
  MidriseApartment Apartment_topfloor_NS Additional Lights, !- Name
  {c897e6a0-1b40-4d1f-945f-c444a91c2d5c}, !- Lights Definition Name
  {130a9f95-78b5-4fb2-bb66-43378b5a64d7}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {13428468-25eb-430e-931a-4d00ab93b5f9}, !- Handle
  MidriseApartment Apartment_topfloor_NS Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e303487f-5889-4b9f-b22b-c318504d779c}, !- Handle
  MidriseApartment Apartment_topfloor_NS Elec Equip, !- Name
  {13428468-25eb-430e-931a-4d00ab93b5f9}, !- Electric Equipment Definition Name
  {130a9f95-78b5-4fb2-bb66-43378b5a64d7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {060fec69-ac64-4b33-afc8-d5de30222a8d}, !- Handle
  MidriseApartment Apartment_topfloor_NS Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000296318847222222,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fa2bc523-3e1b-4607-9c0f-a7d36aa9dddc}, !- Handle
  MidriseApartment Apartment_topfloor_NS Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e614bde-adc3-4dde-96a3-96901f4649ee}, !- Number of People Schedule Name
  {84acf86b-f223-4e4e-8b6a-887f21a0742d}, !- People Activity Level Schedule Name
  {5496cccb-9766-4d18-841c-da8dec90ffc4}, !- Lighting Schedule Name
  {e12ab5e5-898f-41e2-83c4-a7e5539aaf5a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5fc9154-1af6-4d4d-a2df-97f756c34a0c}, !- Handle
  MidriseApartment Apartment_topfloor_NS Thermostat, !- Name
  {ba961fbe-32e1-4ebb-89fc-4fff9c29c4c2}, !- Heating Setpoint Temperature Schedule Name
  {c051cc28-0041-4e88-b485-662e6359a146}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {453d1dcb-1c77-48ed-84b8-2bf7267a2b48}, !- Handle
  Rendering Color 9,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {d5232bfe-14c5-4ea9-9895-d5312200bec5}, !- Handle
  MidriseApartment Apartment_topfloor_WE People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6fa58937-3413-4ce0-868e-1516b5abe9f3}, !- Handle
  MidriseApartment Apartment_topfloor_WE People, !- Name
  {d5232bfe-14c5-4ea9-9895-d5312200bec5}, !- People Definition Name
  {f660889b-8147-4152-b5c1-b37508c67872}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf51d8e1-996d-4569-8270-56f8f3b965ae}, !- Work Efficiency Schedule Name
  {f639aa65-d681-4ab8-b915-94b275ca865b}, !- Clothing Insulation Schedule Name
  {d07be30c-3a31-4be4-8393-eb3f5ed5fd6f}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {5ec66728-f38d-4a1b-bf82-5a3813fddc35}, !- Handle
  MidriseApartment Apartment_topfloor_WE Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.8750077500155,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b04e48e0-4d61-4922-8e92-ceabe0687dbd}, !- Handle
  MidriseApartment Apartment_topfloor_WE Lights, !- Name
  {5ec66728-f38d-4a1b-bf82-5a3813fddc35}, !- Lights Definition Name
  {f660889b-8147-4152-b5c1-b37508c67872}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0;                                      !- Fraction Replaceable

OS:Lights:Definition,
  {4e44524f-1139-4582-bda5-e11d418d69f7}, !- Handle
  MidriseApartment Apartment_topfloor_WE Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.968751937503875,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {af92de83-cace-489f-b8bc-c5e406453649}, !- Handle
  MidriseApartment Apartment_topfloor_WE Additional Lights, !- Name
  {4e44524f-1139-4582-bda5-e11d418d69f7}, !- Lights Definition Name
  {f660889b-8147-4152-b5c1-b37508c67872}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {f4a30dfe-6b55-43bc-a057-c01ea3d070aa}, !- Handle
  MidriseApartment Apartment_topfloor_WE Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7afd695b-500e-4a11-abdb-3ad80153562a}, !- Handle
  MidriseApartment Apartment_topfloor_WE Elec Equip, !- Name
  {f4a30dfe-6b55-43bc-a057-c01ea3d070aa}, !- Electric Equipment Definition Name
  {f660889b-8147-4152-b5c1-b37508c67872}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8484f146-8680-4902-ab10-383ba7a37322}, !- Handle
  MidriseApartment Apartment_topfloor_WE Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000296318847222222,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {559b44f5-1626-45ed-8067-fbba3311f981}, !- Handle
  MidriseApartment Apartment_topfloor_WE Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e614bde-adc3-4dde-96a3-96901f4649ee}, !- Number of People Schedule Name
  {84acf86b-f223-4e4e-8b6a-887f21a0742d}, !- People Activity Level Schedule Name
  {5496cccb-9766-4d18-841c-da8dec90ffc4}, !- Lighting Schedule Name
  {e12ab5e5-898f-41e2-83c4-a7e5539aaf5a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db186624-bcc6-42d5-abe2-ff860c6b73b3}, !- Handle
  MidriseApartment Apartment_topfloor_WE Thermostat, !- Name
  {ba961fbe-32e1-4ebb-89fc-4fff9c29c4c2}, !- Heating Setpoint Temperature Schedule Name
  {c051cc28-0041-4e88-b485-662e6359a146}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c38628cd-d108-4247-913f-0acfd7e398bd}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {ece730d5-a9bd-49ba-9bff-bc5024261dec}, !- Handle
  MidriseApartment Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5250170500341,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {83c2ed72-8a88-4932-86ca-7d0399424f66}, !- Handle
  MidriseApartment Corridor Lights,       !- Name
  {ece730d5-a9bd-49ba-9bff-bc5024261dec}, !- Lights Definition Name
  {2b28035b-c82d-4ed4-bf45-1dce521bd340}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0;                                      !- Fraction Replaceable

OS:DesignSpecification:OutdoorAir,
  {8ce16fea-6abb-48b0-8266-888bf27e482c}, !- Handle
  MidriseApartment Corridor Ventilation,  !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f991f798-1dbb-4072-b6c1-65384579c388}, !- Handle
  MidriseApartment Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3007a713-dc5a-4970-b21d-21caffb1d967}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {b2602244-8b98-49e9-bb8e-95b59b688a0e}, !- Lighting Schedule Name
  {233ab746-b7c1-42e8-a9d9-f6e1e306a653}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {56e54c18-2c67-4b40-ab7d-6f6bb7b05a2b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3007a713-dc5a-4970-b21d-21caffb1d967}, !- Handle
  ApartmentMidRise All Off,               !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {b2f8d2c0-e2d9-46f8-8460-42ed4fa4e47b}, !- Default Day Schedule Name
  {2581ee85-a5c9-48ca-a702-8a76efc87b23}, !- Summer Design Day Schedule Name
  {242cac61-ad24-4a11-875c-33ca290a91b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2f8d2c0-e2d9-46f8-8460-42ed4fa4e47b}, !- Handle
  ApartmentMidRise All Off Default,       !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a34142f9-ca0d-4c4e-b368-2504580171e0}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {242cac61-ad24-4a11-875c-33ca290a91b7}, !- Handle
  ApartmentMidRise All Off Winter Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a22c3bf1-84d4-4287-a873-2e6e61edbe52}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2581ee85-a5c9-48ca-a702-8a76efc87b23}, !- Handle
  ApartmentMidRise All Off Summer Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2602244-8b98-49e9-bb8e-95b59b688a0e}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2013,      !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {40278def-66a3-4de4-a3cb-8f9747dfaae9}, !- Default Day Schedule Name
  {97e9ff08-c194-47d9-b10a-d46f5219ca19}, !- Summer Design Day Schedule Name
  {432df26f-578b-4c32-9d13-8455ea105571}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40278def-66a3-4de4-a3cb-8f9747dfaae9}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2013 Default, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.53144;                                !- Value Until Time 1

OS:Schedule:Day,
  {c4f2b128-49d9-4163-9c21-3e1f762414d9}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {432df26f-578b-4c32-9d13-8455ea105571}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2013 Winter Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.53144;                                !- Value Until Time 1

OS:Schedule:Day,
  {bd6be957-cd36-4471-89ec-b931a0887609}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97e9ff08-c194-47d9-b10a-d46f5219ca19}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2013 Summer Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.53144;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {233ab746-b7c1-42e8-a9d9-f6e1e306a653}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS,        !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {8eed34d9-584f-49be-9dcd-3eb230cf9273}, !- Default Day Schedule Name
  {96e37356-7ba1-4478-9769-b22c106a8dcb}, !- Summer Design Day Schedule Name
  {281db907-9a2f-4394-b52d-6dcab083fedc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8eed34d9-584f-49be-9dcd-3eb230cf9273}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Default, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {14b697c6-3b7e-4efc-a116-4fee1cc6a2f4}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96e37356-7ba1-4478-9769-b22c106a8dcb}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Summer Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2f2160c3-39b3-48ab-9798-59890a86741b}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {281db907-9a2f-4394-b52d-6dcab083fedc}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Winter Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56e54c18-2c67-4b40-ab7d-6f6bb7b05a2b}, !- Handle
  ApartmentMidRise INF_COR_SCH,           !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {fd84b53d-5ab9-45da-924c-532920cf165d}, !- Default Day Schedule Name
  {a18491d6-ea87-443d-ab2a-2035a5ce29b8}, !- Summer Design Day Schedule Name
  {11f8974b-5fc7-4b73-82f7-62efbb5064ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd84b53d-5ab9-45da-924c-532920cf165d}, !- Handle
  ApartmentMidRise INF_COR_SCH Default,   !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7afdb02a-956c-4672-8ffa-9cbbbec67e83}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11f8974b-5fc7-4b73-82f7-62efbb5064ac}, !- Handle
  ApartmentMidRise INF_COR_SCH Winter Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56597d9c-e8f9-461d-bf44-8ba438108953}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a18491d6-ea87-443d-ab2a-2035a5ce29b8}, !- Handle
  ApartmentMidRise INF_COR_SCH Summer Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {08183d46-a910-4765-b94f-fb1a196256e2}, !- Handle
  MidriseApartment Corridor Thermostat,   !- Name
  {ba961fbe-32e1-4ebb-89fc-4fff9c29c4c2}, !- Heating Setpoint Temperature Schedule Name
  {c051cc28-0041-4e88-b485-662e6359a146}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ad9826aa-f6ee-4da5-b247-8bc5b6be4e2f}, !- Handle
  Rendering Color 11,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {310a6cf6-7a90-4560-9061-9f68ead8a725}, !- Handle
  MidriseApartment Corridor_topfloor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5250170500341,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {10502215-9530-4d5d-8316-28725e19e9b7}, !- Handle
  MidriseApartment Corridor_topfloor Lights, !- Name
  {310a6cf6-7a90-4560-9061-9f68ead8a725}, !- Lights Definition Name
  {366a3059-4c7d-4ba0-9acf-26752308f128}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0;                                      !- Fraction Replaceable

OS:DesignSpecification:OutdoorAir,
  {39ac8ba9-755d-44cc-9730-42ba67b6efde}, !- Handle
  MidriseApartment Corridor_topfloor Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {df557334-2470-43b4-aa0b-0ec3f332edc8}, !- Handle
  MidriseApartment Corridor_topfloor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3007a713-dc5a-4970-b21d-21caffb1d967}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {b2602244-8b98-49e9-bb8e-95b59b688a0e}, !- Lighting Schedule Name
  {233ab746-b7c1-42e8-a9d9-f6e1e306a653}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {56e54c18-2c67-4b40-ab7d-6f6bb7b05a2b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0dda7022-7b02-427a-bf31-bef6cf57a4fa}, !- Handle
  MidriseApartment Corridor_topfloor Thermostat, !- Name
  {ba961fbe-32e1-4ebb-89fc-4fff9c29c4c2}, !- Heating Setpoint Temperature Schedule Name
  {c051cc28-0041-4e88-b485-662e6359a146}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7a9fa10a-ffc2-4506-aa85-45be8ccb3d9a}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {2cc30163-ac97-443e-8290-55d7a5bf2585}, !- Handle
  MidriseApartment Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0113021059375452,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {65c0bd7c-c5ac-421f-afdb-b33ec2467be1}, !- Handle
  MidriseApartment Office People,         !- Name
  {2cc30163-ac97-443e-8290-55d7a5bf2585}, !- People Definition Name
  {41652bf4-bad1-4942-8722-a99064fc4112}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cf51d8e1-996d-4569-8270-56f8f3b965ae}, !- Work Efficiency Schedule Name
  {f639aa65-d681-4ab8-b915-94b275ca865b}, !- Clothing Insulation Schedule Name
  {d07be30c-3a31-4be4-8393-eb3f5ed5fd6f}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {367eb20e-ad23-4fc3-80e4-7904e40fa049}, !- Handle
  MidriseApartment Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {753427da-8020-4772-975b-a8a4a2daedd6}, !- Handle
  MidriseApartment Office Lights,         !- Name
  {367eb20e-ad23-4fc3-80e4-7904e40fa049}, !- Lights Definition Name
  {41652bf4-bad1-4942-8722-a99064fc4112}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0;                                      !- Fraction Replaceable

OS:Lights:Definition,
  {e2e0924b-2306-43ea-b3b9-ac30a3892a89}, !- Handle
  MidriseApartment Office Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e8a3cde3-3731-4844-8c5f-76a40f185992}, !- Handle
  MidriseApartment Office Additional Lights, !- Name
  {e2e0924b-2306-43ea-b3b9-ac30a3892a89}, !- Lights Definition Name
  {41652bf4-bad1-4942-8722-a99064fc4112}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {14352c03-f35a-43e8-bdf8-bd05fedc1b3a}, !- Handle
  MidriseApartment Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {05f7c2f4-146e-499d-84ae-983ef68a7c5d}, !- Handle
  MidriseApartment Office Elec Equip,     !- Name
  {14352c03-f35a-43e8-bdf8-bd05fedc1b3a}, !- Electric Equipment Definition Name
  {41652bf4-bad1-4942-8722-a99064fc4112}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c91e1641-fef1-4c03-96d5-952f30e4ee43}, !- Handle
  MidriseApartment Office Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e30b8232-ffb9-4690-bb63-adc681d84278}, !- Handle
  MidriseApartment Office Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4f720855-585d-4528-8b5b-277fd4615b7c}, !- Number of People Schedule Name
  {84acf86b-f223-4e4e-8b6a-887f21a0742d}, !- People Activity Level Schedule Name
  {09efc468-c808-471b-b45e-151b6c2b078c}, !- Lighting Schedule Name
  {d216f907-ca6f-47d4-9142-b421739b1759}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e9d7b32f-7dc7-4759-b172-0225e8f260bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4f720855-585d-4528-8b5b-277fd4615b7c}, !- Handle
  ApartmentMidRise OCC_OFF_SCH,           !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {7c641f9a-040d-45ff-a2a0-d6633f219d93}, !- Default Day Schedule Name
  {59a8aa01-a0c6-4c9e-bc5c-94f4878ae241}, !- Summer Design Day Schedule Name
  {f883c3b2-ca05-4c94-a60f-962eb5b24ff7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c641f9a-040d-45ff-a2a0-d6633f219d93}, !- Handle
  ApartmentMidRise OCC_OFF_SCH Default,   !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf5e5d20-19b0-43ed-a567-823f68405767}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f883c3b2-ca05-4c94-a60f-962eb5b24ff7}, !- Handle
  ApartmentMidRise OCC_OFF_SCH Winter Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bf5495f-69ba-4cf3-847b-65b154793460}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59a8aa01-a0c6-4c9e-bc5c-94f4878ae241}, !- Handle
  ApartmentMidRise OCC_OFF_SCH Summer Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be519fe9-a27c-4f56-be32-5d465b224f08}, !- Handle
  Schedule Rule 2,                        !- Name
  {4f720855-585d-4528-8b5b-277fd4615b7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4444302c-3908-40f3-be49-e10ff28dccd6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4444302c-3908-40f3-be49-e10ff28dccd6}, !- Handle
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {09efc468-c808-471b-b45e-151b6c2b078c}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2013,      !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {09aed9be-5802-4992-a2a5-783a013b31ad}, !- Default Day Schedule Name
  {77791cb6-228f-4932-aa03-d451469a0193}, !- Summer Design Day Schedule Name
  {dea44835-b342-4183-b63c-cb47d0592c92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09aed9be-5802-4992-a2a5-783a013b31ad}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2013 Default, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3b6a02a0-fd0f-40d0-b2ce-040c237d9927}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77791cb6-228f-4932-aa03-d451469a0193}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2013 Summer Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fc5f97b-9654-4c10-890a-934de064beac}, !- Handle
  Schedule Rule 3,                        !- Name
  {09efc468-c808-471b-b45e-151b6c2b078c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b88ed1b2-4d95-46e2-a8bd-58675aab0251}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b88ed1b2-4d95-46e2-a8bd-58675aab0251}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.76932,                                !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.68384,                                !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.76932,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {7ac1eee2-5a4f-4d4e-85fd-9d1de89d5398}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dea44835-b342-4183-b63c-cb47d0592c92}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2013 Winter Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d216f907-ca6f-47d4-9142-b421739b1759}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2010_2013, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {a1ffb213-ee8a-4103-9041-21907ffc83ce}, !- Default Day Schedule Name
  {170a5da8-7ef3-4526-9d04-493079f0c7d6}, !- Summer Design Day Schedule Name
  {e99502ee-00e8-4d5a-a369-5cf9d749de64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1ffb213-ee8a-4103-9041-21907ffc83ce}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.218625;                               !- Value Until Time 1

OS:Schedule:Day,
  {810a29ed-1bbf-43ad-835d-98a0da1c4192}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e99502ee-00e8-4d5a-a369-5cf9d749de64}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.218625;                               !- Value Until Time 1

OS:Schedule:Day,
  {bef0c6b3-9417-402a-903a-d2847c1c1a6b}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {170a5da8-7ef3-4526-9d04-493079f0c7d6}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.218625;                               !- Value Until Time 1

OS:Schedule:Rule,
  {99f44604-21af-46ad-a06e-2001a064c177}, !- Handle
  Schedule Rule 4,                        !- Name
  {d216f907-ca6f-47d4-9142-b421739b1759}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdef7e58-abea-4398-b664-c9e984969bb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdef7e58-abea-4398-b664-c9e984969bb2}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.218625,                               !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.33125,                                !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.92575,                                !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.870205,                               !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.92575,                                !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.33125,                                !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.218625;                               !- Value Until Time 7

OS:Schedule:Ruleset,
  {e9d7b32f-7dc7-4759-b172-0225e8f260bd}, !- Handle
  ApartmentMidRise INF_OFF_SCH,           !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  {9e0dd9e6-5063-4319-b1c4-951fdc996014}, !- Default Day Schedule Name
  {e3ec6cd7-d9a5-4e9e-81b7-54ae39f96d43}, !- Summer Design Day Schedule Name
  {4ee4cbb2-22a2-4348-b60b-15d3b70a9cbf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e0dd9e6-5063-4319-b1c4-951fdc996014}, !- Handle
  ApartmentMidRise INF_OFF_SCH Default,   !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7b87113-7082-47ea-bcd7-47c9bd0826f2}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ee4cbb2-22a2-4348-b60b-15d3b70a9cbf}, !- Handle
  ApartmentMidRise INF_OFF_SCH Winter Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {771db3d2-11e2-45dd-b705-3af8e7551d8d}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3ec6cd7-d9a5-4e9e-81b7-54ae39f96d43}, !- Handle
  ApartmentMidRise INF_OFF_SCH Summer Design Day, !- Name
  {6a147fe1-b165-4941-b217-fd8adccd8e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7fa23c08-7cc6-4c96-a061-cc864b5a16c3}, !- Handle
  MidriseApartment Office Thermostat,     !- Name
  {1743118f-fcff-464f-b695-29221795bb83}, !- Heating Setpoint Temperature Schedule Name
  {18e97a00-6fcf-4bcf-9692-5e89122aae85}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1743118f-fcff-464f-b695-29221795bb83}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  {e5151d6b-ed53-484c-8aa3-d2212af33e12}, !- Default Day Schedule Name
  {c81d3420-69e7-463c-8c3e-5b72ce9c6d99}, !- Summer Design Day Schedule Name
  {8f0d8dd9-db75-4e17-8ef9-92b797ef9503}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5151d6b-ed53-484c-8aa3-d2212af33e12}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Default, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {193b9b8c-211d-4ec4-97cd-b5a165baf352}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c81d3420-69e7-463c-8c3e-5b72ce9c6d99}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {beb907f2-30fe-4731-8bb2-2c54e134b9cf}, !- Handle
  Schedule Rule 5,                        !- Name
  {1743118f-fcff-464f-b695-29221795bb83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c252ec7a-32cf-40b5-ae49-c86339b53b16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c252ec7a-32cf-40b5-ae49-c86339b53b16}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.6;                                   !- Value Until Time 4

OS:Schedule:Day,
  {c9ee6013-0a07-4939-826a-e79218876d92}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f0d8dd9-db75-4e17-8ef9-92b797ef9503}, !- Handle
  ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {18e97a00-6fcf-4bcf-9692-5e89122aae85}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  {5cab2b58-50ca-4861-8ae9-7b6681f7dfa9}, !- Default Day Schedule Name
  {156e5956-1986-4366-81fc-a9244de59e97}, !- Summer Design Day Schedule Name
  {53fbd3ec-e375-404f-b8ba-c3a422ad0578}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5cab2b58-50ca-4861-8ae9-7b6681f7dfa9}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Default, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {51a20a98-855f-4d12-b008-370b6884dd0b}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53fbd3ec-e375-404f-b8ba-c3a422ad0578}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3852113d-6d13-43e0-9bb8-2e6759c98404}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {156e5956-1986-4366-81fc-a9244de59e97}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.9,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.4;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {635ed43c-0fd8-4b73-8abb-913926ee7454}, !- Handle
  Schedule Rule 6,                        !- Name
  {18e97a00-6fcf-4bcf-9692-5e89122aae85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8d5403a-6c82-441e-8641-57e7a3cdc36b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8d5403a-6c82-441e-8641-57e7a3cdc36b}, !- Handle
  ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {3b730bc5-df32-4a28-ab5d-27916e0658a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.4;                                   !- Value Until Time 4

OS:SpaceInfiltration:DesignFlowRate,
  {dd93c6e4-4719-4855-8cf4-44db59f459c2}, !- Handle
  G Corridor Infiltration,                !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {56e54c18-2c67-4b40-ab7d-6f6bb7b05a2b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0cd2401-e822-48e1-83ee-9192951e33de}, !- Handle
  G N1 Apartment Infiltration,            !- Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64059af4-e5e1-44b0-a96d-56630f98f6eb}, !- Handle
  G N2 Apartment Infiltration,            !- Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6229e57-4188-4894-a79f-c32360cdd5a9}, !- Handle
  G NE Apartment Infiltration,            !- Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {220e71e1-ddc8-4751-b65a-12f0ea12a99b}, !- Handle
  G NW Apartment Infiltration,            !- Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bebf589d-54a3-43e1-997e-784b68428e60}, !- Handle
  G S1 Apartment Infiltration,            !- Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06768f02-70c1-4c5b-95b7-35b8aa987dac}, !- Handle
  G S2 Apartment Infiltration,            !- Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2208cb4a-6458-40ee-ba62-c8268bf1e19b}, !- Handle
  G SW Apartment Infiltration,            !- Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9692d18b-fa15-4cda-ab1b-b0133f9782c8}, !- Handle
  M Corridor Infiltration,                !- Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space or SpaceType Name
  {56e54c18-2c67-4b40-ab7d-6f6bb7b05a2b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99520762-e364-4022-b517-61fc11a97a29}, !- Handle
  M N1 Apartment Infiltration,            !- Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3a79a4b-b6f0-47fc-93b8-326a1cbb32c4}, !- Handle
  M N2 Apartment Infiltration,            !- Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6a98237-2254-41aa-8ad1-76b27e2bb16b}, !- Handle
  M NE Apartment Infiltration,            !- Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e7483cd-3a0a-43ca-b5e9-9a9cfda85329}, !- Handle
  M NW Apartment Infiltration,            !- Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c1cd8af1-af7c-49d0-a616-5d00a7618a5a}, !- Handle
  M S1 Apartment Infiltration,            !- Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08500222-6fb1-4b6e-a51a-44858997c8f3}, !- Handle
  M S2 Apartment Infiltration,            !- Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f46b5faf-b4a8-4cd5-92ae-3880b7da320d}, !- Handle
  M SE Apartment Infiltration,            !- Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc216b9e-461e-4066-83b4-3ed5e7b57820}, !- Handle
  M SW Apartment Infiltration,            !- Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5fc27ad6-35f7-43b5-ae18-87395c5e3b89}, !- Handle
  Office Infiltration,                    !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  {e9d7b32f-7dc7-4759-b172-0225e8f260bd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0268e58a-56fd-42bc-90be-5ec9cf2458f2}, !- Handle
  T Corridor Infiltration,                !- Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  {56e54c18-2c67-4b40-ab7d-6f6bb7b05a2b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.62294608977888e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69595372-fbed-4c40-9e25-5b4615ff7db6}, !- Handle
  T N1 Apartment Infiltration,            !- Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000162735248184638,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {500e7fc1-0be9-41c4-aefd-0433fb6dd7ef}, !- Handle
  T N2 Apartment Infiltration,            !- Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000162735246545656,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {876e2004-d8c1-4347-abb5-0659acca183b}, !- Handle
  T NE Apartment Infiltration,            !- Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227108365849233,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16aae54b-e761-4baf-ae82-5f7325b9c010}, !- Handle
  T NW Apartment Infiltration,            !- Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227108365849233,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c12c933-155c-44d3-8897-026a9d7209a1}, !- Handle
  T S1 Apartment Infiltration,            !- Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000162735246545656,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4ae643f-f626-4a1d-b4ca-639c610201a7}, !- Handle
  T S2 Apartment Infiltration,            !- Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000162735246545656,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb5eb55d-7712-419c-91c6-7ac75c5866bd}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227108365849233,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c72a432c-33c7-44f2-a0f5-3b5650cdad59}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  {adfdb0d0-5c4e-492e-bf7b-cef969cd002f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227108365849233,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {9837fa5c-0fbd-4e7c-88c5-80abf85c0bce}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {dc00edf1-049b-4919-8dc2-c4ce23fa24ad}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {bc990d60-e1fb-401a-a3c6-feee29a78dd4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {3feafd20-4947-4f49-9177-3dc9ab2c0b86}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {2027862f-27c3-4e79-8fff-30bd011c084d}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0f54186b-999d-423d-aa42-16a835d343e3}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {bc990d60-e1fb-401a-a3c6-feee29a78dd4}, !- Layer 1
  {3feafd20-4947-4f49-9177-3dc9ab2c0b86}, !- Layer 2
  {2027862f-27c3-4e79-8fff-30bd011c084d}; !- Layer 3

OS:Material,
  {df6eec3e-a881-4702-b28e-f1ccebe9f4e0}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {0ec85170-86a9-49d8-856d-ed4fa8cb4793}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {df6eec3e-a881-4702-b28e-f1ccebe9f4e0}, !- Layer 1
  {df6eec3e-a881-4702-b28e-f1ccebe9f4e0}; !- Layer 2

OS:Material,
  {5e1e3729-98b9-4962-9b1e-55517a2fb5e0}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {ed7de16c-3d79-4a9a-9b0b-2ea580ae62c7}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {5e1e3729-98b9-4962-9b1e-55517a2fb5e0}; !- Layer 1

OS:Construction,
  {ea3bfe25-e768-4c04-9ac7-94ca02538eae}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {5e1e3729-98b9-4962-9b1e-55517a2fb5e0}, !- Layer 1
  {bc990d60-e1fb-401a-a3c6-feee29a78dd4}; !- Layer 2

OS:DefaultConstructionSet,
  {406a8737-9b79-4104-bd3f-62154e66a462}, !- Handle
  90.1-2013 - MidApt - ASHRAE 169-5C, !- Name
  {fc410700-87c4-4078-8a6e-10cd86e7c2f8}, !- Default Exterior Surface Constructions Name
  {ede2cc6d-0ca8-48d1-8d86-487c7a32f1af}, !- Default Interior Surface Constructions Name
  {7be49aec-6ed8-49e8-af35-84847ef71a8e}, !- Default Ground Contact Surface Constructions Name
  {f72e8a5c-bc73-46c8-9ffb-27e3fde38b4d}, !- Default Exterior SubSurface Constructions Name
  {616f6b38-744b-4990-89ba-88ad4b645c0e}, !- Default Interior SubSurface Constructions Name
  {33707365-0ff1-4aac-a249-d38e33c2ab77}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {fc410700-87c4-4078-8a6e-10cd86e7c2f8}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e91786e9-fad0-4974-b3ff-cc9ceb461259}, !- Floor Construction Name
  {ce157bc7-8448-40fa-8473-cada822f9853}, !- Wall Construction Name
  {931aad7a-5090-4a5e-8744-ec5900ebb476}; !- Roof Ceiling Construction Name

OS:Construction,
  {e91786e9-fad0-4974-b3ff-cc9ceb461259}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {8c28e7b6-91e4-4bd3-a058-a700492e2ec3}, !- Layer 1
  {56341396-32f6-413a-95b1-1d57fa1c19c9}, !- Layer 2
  {ae74170d-4e1c-442a-a83e-719f4a11fc25}; !- Layer 3

OS:StandardsInformation:Construction,
  {d1c2d986-2a10-4f1f-8c50-76a55caa74b4}, !- Handle
  {e91786e9-fad0-4974-b3ff-cc9ceb461259}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8c28e7b6-91e4-4bd3-a058-a700492e2ec3}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {56341396-32f6-413a-95b1-1d57fa1c19c9}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ae74170d-4e1c-442a-a83e-719f4a11fc25}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ce157bc7-8448-40fa-8473-cada822f9853}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Name
  ,                                       !- Surface Rendering Name
  {fd200d6b-590c-42c6-9cfa-716071c0746e}, !- Layer 1
  {129a3d00-b8bb-47d7-8156-b1bfdd79a12d}, !- Layer 2
  {0c4134dd-6e37-4502-8cba-e1f026c92781}, !- Layer 3
  {129a3d00-b8bb-47d7-8156-b1bfdd79a12d}; !- Layer 4

OS:StandardsInformation:Construction,
  {afdc9d36-abf8-40b6-bd6f-d0279c106465}, !- Handle
  {ce157bc7-8448-40fa-8473-cada822f9853}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {fd200d6b-590c-42c6-9cfa-716071c0746e}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {129a3d00-b8bb-47d7-8156-b1bfdd79a12d}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0c4134dd-6e37-4502-8cba-e1f026c92781}, !- Handle
  Typical Insulation R-16.0,              !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {931aad7a-5090-4a5e-8744-ec5900ebb476}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {20f39c00-4d76-4b56-b894-07c9aafb00a3}, !- Layer 1
  {e85ff747-c9cd-4eb7-adec-fd52c43545e2}, !- Layer 2
  {3bba4bae-3058-497b-9ad8-4056310460a6}; !- Layer 3

OS:StandardsInformation:Construction,
  {52e82ae4-f207-4738-8908-6f0272543bd0}, !- Handle
  {931aad7a-5090-4a5e-8744-ec5900ebb476}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {20f39c00-4d76-4b56-b894-07c9aafb00a3}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e85ff747-c9cd-4eb7-adec-fd52c43545e2}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3bba4bae-3058-497b-9ad8-4056310460a6}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ede2cc6d-0ca8-48d1-8d86-487c7a32f1af}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6681201e-0a74-4349-bcc5-524a2ac11936}, !- Floor Construction Name
  {b700b2db-0289-44ba-b093-09f7d68643c9}, !- Wall Construction Name
  {3d1c9a02-b5b8-4282-9563-b522fb0e6922}; !- Roof Ceiling Construction Name

OS:Construction,
  {6681201e-0a74-4349-bcc5-524a2ac11936}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {3feafd20-4947-4f49-9177-3dc9ab2c0b86}, !- Layer 1
  {bc990d60-e1fb-401a-a3c6-feee29a78dd4}; !- Layer 2

OS:StandardsInformation:Construction,
  {a5ff9878-0f40-462b-8cf4-30298f5f5b75}, !- Handle
  {6681201e-0a74-4349-bcc5-524a2ac11936}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b700b2db-0289-44ba-b093-09f7d68643c9}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {df6eec3e-a881-4702-b28e-f1ccebe9f4e0}, !- Layer 1
  {df6eec3e-a881-4702-b28e-f1ccebe9f4e0}; !- Layer 2

OS:StandardsInformation:Construction,
  {5ee3c328-e0fe-4590-a670-603a35846ac0}, !- Handle
  {b700b2db-0289-44ba-b093-09f7d68643c9}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3d1c9a02-b5b8-4282-9563-b522fb0e6922}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {bc990d60-e1fb-401a-a3c6-feee29a78dd4}, !- Layer 1
  {3feafd20-4947-4f49-9177-3dc9ab2c0b86}; !- Layer 2

OS:StandardsInformation:Construction,
  {97b88a06-772e-4293-98db-5b6a93b1996c}, !- Handle
  {3d1c9a02-b5b8-4282-9563-b522fb0e6922}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {7be49aec-6ed8-49e8-af35-84847ef71a8e}, !- Handle
  Default Surface Constructions 3,        !- Name
  {75255c3e-71e5-493e-94f6-8d1e877d7701}, !- Floor Construction Name
  {4529efde-1d7c-48d8-85f1-e23d59bda9a1}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {75255c3e-71e5-493e-94f6-8d1e877d7701}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {60a70c7d-ed11-4502-b45c-fd78797fe254}, !- Layer 1
  {ae74170d-4e1c-442a-a83e-719f4a11fc25}; !- Layer 2

OS:StandardsInformation:Construction,
  {cd048173-fec0-4e02-8857-90fb5400fde6}, !- Handle
  {75255c3e-71e5-493e-94f6-8d1e877d7701}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e31080cb-976d-4833-a76d-a726336b4256}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {60a70c7d-ed11-4502-b45c-fd78797fe254}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4529efde-1d7c-48d8-85f1-e23d59bda9a1}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {8c99c827-20d3-403e-98ec-80c5ee43cc4d}; !- Layer 1

OS:StandardsInformation:Construction,
  {9c56d26d-379e-48e7-8032-cf0531618daf}, !- Handle
  {4529efde-1d7c-48d8-85f1-e23d59bda9a1}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {8c99c827-20d3-403e-98ec-80c5ee43cc4d}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {f72e8a5c-bc73-46c8-9ffb-27e3fde38b4d}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9efe191f-d9c0-4876-9002-56f7ab5d35d5}, !- Fixed Window Construction Name
  {9efe191f-d9c0-4876-9002-56f7ab5d35d5}, !- Operable Window Construction Name
  {d9823bd8-cb8b-4c15-b2aa-70c65a8e113d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {fc34db94-8376-4cab-bac5-43a60d9fa8bd}, !- Overhead Door Construction Name
  {52c0da28-e2bb-4f58-afbf-84fa0baa502b}, !- Skylight Construction Name
  {b626e7ca-1f5f-4ea7-a388-fa8aa0cb7a18}, !- Tubular Daylight Dome Construction Name
  {b626e7ca-1f5f-4ea7-a388-fa8aa0cb7a18}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9efe191f-d9c0-4876-9002-56f7ab5d35d5}, !- Handle
  U 0.42 SHGC 0.40 Dbl LoE (e2-.1) Tint 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {26fac29c-2a82-4a16-b480-45bea637b4b1}, !- Layer 1
  {a9df5841-1d71-4997-aacd-9d18a1f823d7}, !- Layer 2
  {d18c38bf-a307-432b-8df8-7b195d4f6a35}; !- Layer 3

OS:StandardsInformation:Construction,
  {c5aff989-b0f8-4c3d-ae35-65e2550c148a}, !- Handle
  {9efe191f-d9c0-4876-9002-56f7ab5d35d5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {26fac29c-2a82-4a16-b480-45bea637b4b1}, !- Handle
  LoE TINT 6MM,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.36,                                   !- Solar Transmittance at Normal Incidence
  0.093,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.2,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Visible Transmittance at Normal Incidence
  0.035,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.054,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {a9df5841-1d71-4997-aacd-9d18a1f823d7}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {d18c38bf-a307-432b-8df8-7b195d4f6a35}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {d9823bd8-cb8b-4c15-b2aa-70c65a8e113d}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {5c55d80e-cefb-43bb-83fc-96358406c7d1}, !- Layer 1
  {e31080cb-976d-4833-a76d-a726336b4256}; !- Layer 2

