  {6eda332c-f4d3-429a-82b1-c38ba127c3e1}, !- Source Object
  3,                                      !- Outlet Port
  {1b230ec2-ddf6-4762-b699-9443e5b45961}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {60e9312c-dd6a-4d01-977b-722e446fd979}, !- Handle
  {72c9de00-3801-40c4-831d-ca2fa5c63352}, !- Name
  {1b230ec2-ddf6-4762-b699-9443e5b45961}, !- Source Object
  13,                                     !- Outlet Port
  {06592efc-6da7-42db-83d7-fbaad3058d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0b72e2-7123-4ddd-af1d-9929333fe102}, !- Handle
  {d1ab55b1-9f10-455f-996a-6e48749d336c}, !- Name
  {06592efc-6da7-42db-83d7-fbaad3058d94}, !- Source Object
  3,                                      !- Outlet Port
  {24c07ace-e3ba-415f-8b34-58c65c27eb96}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5252b35a-09ff-43e0-a817-42926ef9625d}, !- Handle
  Node 402,                               !- Name
  {2b2cabd9-af41-4756-953a-17d5b30732b9}, !- Inlet Port
  {68540240-ffb8-4bd3-8ed6-6f3857dd4e9c}; !- Outlet Port

OS:Connection,
  {2b2cabd9-af41-4756-953a-17d5b30732b9}, !- Handle
  {0a0feb47-d11a-45cd-93ac-fd828315a0bb}, !- Name
  {24c07ace-e3ba-415f-8b34-58c65c27eb96}, !- Source Object
  7,                                      !- Outlet Port
  {5252b35a-09ff-43e0-a817-42926ef9625d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68540240-ffb8-4bd3-8ed6-6f3857dd4e9c}, !- Handle
  {60c8b416-6102-44f2-8e95-00c9a443042a}, !- Name
  {5252b35a-09ff-43e0-a817-42926ef9625d}, !- Source Object
  3,                                      !- Outlet Port
  {1b230ec2-ddf6-4762-b699-9443e5b45961}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0594eb8e-a48e-4fdb-af19-7c7da6a96a18}, !- Handle
  {bee94b18-a48c-4113-8ebf-0d4b124e2b5a}, !- Name
  {1b230ec2-ddf6-4762-b699-9443e5b45961}, !- Source Object
  15,                                     !- Outlet Port
  {65da3769-e97f-4618-9df7-b06a4d96d662}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {032c2fc0-62bc-4951-b211-0c43a4848c06}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f1419446-2dc0-4f57-be09-560acf341a19}, !- Reference Setpoint Node Name
  {f1419446-2dc0-4f57-be09-560acf341a19}, !- Mixed Air Stream Node Name
  {6eda332c-f4d3-429a-82b1-c38ba127c3e1}, !- Outdoor Air Stream Node Name
  {2627ff6e-9459-4a2d-9cf5-929ff356f1f3}, !- Return Air Stream Node Name
  {06592efc-6da7-42db-83d7-fbaad3058d94}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {0204711f-25dd-42c7-bf12-71dedf9378c4}, !- Handle
  MS2ApartmentZNSACmaxOASch,              !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  {a046c5ed-0581-4abc-8ad9-536b6b4581da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a046c5ed-0581-4abc-8ad9-536b6b4581da}, !- Handle
  MS2ApartmentZNSACmaxOASchDefault,       !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {994c1ae6-e284-4a71-876a-b1ce79fc51f9}, !- Handle
  OATF_12,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {97ff4a7e-0c72-477c-81af-370bc01bc713}, !- Handle
  OAWBC_12,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ddd7391c-dc76-4382-8245-7416ad53a1a9}, !- Handle
  MS2ApartmentZNSACOASch,                 !- Name
  {3522d733-8452-49cd-b3c4-071f5c4c193c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b3a0393-6b83-4840-8a16-8cd65d41debf}, !- Handle
  MS2ApartmentZNSACOAFlowMass,            !- Name
  {6eda332c-f4d3-429a-82b1-c38ba127c3e1}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b66e3ff0-4258-4105-a10d-a0bf969ac453}, !- Handle
  MS2ApartmentZNSACDATRqd,                !- Name
  {dda1f1fe-eadb-4d5d-a059-bbeb593aa3a3}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {cb7e4a98-3275-4024-a78b-8530db3e83dc}, !- Handle
  MS2ApartmentZNSACOADesignMass,          !- Name
  M S2 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {9ed94c01-2b1f-45a2-8c40-7ddee161f601}, !- Handle
  MS2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {5c6065d6-a1d7-4123-ba71-06ac49bc4d50}, !- Handle
  MS2ApartmentZNSACSetNumberofStages,     !- Name
  SET MS2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {b675d901-4672-404b-8c33-bf38bcadc6f6}, !- Handle
  MS2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {5c6065d6-a1d7-4123-ba71-06ac49bc4d50}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {fcc837d6-9333-465c-aaae-fbffc83accce}, !- Handle
  MS2ApartmentZNSACTimestepEconEff,       !- Name
  {0204711f-25dd-42c7-bf12-71dedf9378c4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2c9a3c8e-d309-4a23-9d06-6d7133c44ec2}, !- Handle
  MS2ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {fcc837d6-9333-465c-aaae-fbffc83accce} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {b66e3ff0-4258-4105-a10d-a0bf969ac453} = ({b66e3ff0-4258-4105-a10d-a0bf969ac453}*1.8)+32, !- Program Line 3
  SET OATF = ({994c1ae6-e284-4a71-876a-b1ce79fc51f9}*1.8)+32, !- Program Line 4
  SET OAwbF = ({97ff4a7e-0c72-477c-81af-370bc01bc713}*1.8)+32, !- Program Line 5
  IF {8b3a0393-6b83-4840-8a16-8cd65d41debf} > ({cb7e4a98-3275-4024-a78b-8530db3e83dc}*{ddd7391c-dc76-4382-8245-7416ad53a1a9}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{b66e3ff0-4258-4105-a10d-a0bf969ac453}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = MS2ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {fcc837d6-9333-465c-aaae-fbffc83accce} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {fcc837d6-9333-465c-aaae-fbffc83accce} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {fcc837d6-9333-465c-aaae-fbffc83accce} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {fcc837d6-9333-465c-aaae-fbffc83accce} > MaxE, !- Program Line 41
  SET {fcc837d6-9333-465c-aaae-fbffc83accce} = MaxE, !- Program Line 42
  ELSEIF {fcc837d6-9333-465c-aaae-fbffc83accce} < ({cb7e4a98-3275-4024-a78b-8530db3e83dc}*{ddd7391c-dc76-4382-8245-7416ad53a1a9}), !- Program Line 43
  SET {fcc837d6-9333-465c-aaae-fbffc83accce} = ({cb7e4a98-3275-4024-a78b-8530db3e83dc}*{ddd7391c-dc76-4382-8245-7416ad53a1a9}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {0475c274-3aa8-4bff-b59c-23efccdc36c1}, !- Handle
  MS2ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {2c9a3c8e-d309-4a23-9d06-6d7133c44ec2}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {92fd883c-640f-4273-b40d-66ed29c1fff3}, !- Handle
  M SE Apartment ZN SAC ERV,              !- Name
  {18af24e3-0740-420b-a4e8-21368df0f24d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {309466fb-1eda-42fa-8c2e-373df19f57ea}, !- Supply Air Inlet Node
  {8928fd82-0044-4d22-aebf-a7b0a4c2552a}, !- Supply Air Outlet Node
  {baa21097-6039-41a8-9362-eac3069cd08f}, !- Exhaust Air Inlet Node
  {ddd0b9aa-6a9a-4ee5-bc1d-4e629a0d1d25}, !- Exhaust Air Outlet Node
  87.5251399915361,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {df6a8858-cf9d-40c5-9a1e-6b443d9ac24c}, !- Handle
  Node 403,                               !- Name
  {8928fd82-0044-4d22-aebf-a7b0a4c2552a}, !- Inlet Port
  {2e68d577-bd21-4836-b5bb-f07b3a8f1ea0}; !- Outlet Port

OS:Connection,
  {309466fb-1eda-42fa-8c2e-373df19f57ea}, !- Handle
  {e4c145a7-9c4e-449f-9d26-b10e9e6dd754}, !- Name
  {004365b5-f382-4ad1-be7a-9d0cf912904c}, !- Source Object
  3,                                      !- Outlet Port
  {92fd883c-640f-4273-b40d-66ed29c1fff3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8928fd82-0044-4d22-aebf-a7b0a4c2552a}, !- Handle
  {b78d468d-5fce-41ac-9a8f-abd07911e906}, !- Name
  {92fd883c-640f-4273-b40d-66ed29c1fff3}, !- Source Object
  13,                                     !- Outlet Port
  {df6a8858-cf9d-40c5-9a1e-6b443d9ac24c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e68d577-bd21-4836-b5bb-f07b3a8f1ea0}, !- Handle
  {4637a2d5-8934-49c7-8818-0d59e16a8a8e}, !- Name
  {df6a8858-cf9d-40c5-9a1e-6b443d9ac24c}, !- Source Object
  3,                                      !- Outlet Port
  {e2dab2d9-6fa5-4bd9-84d6-f49f97b24a49}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6a92b59-0ffb-47eb-a727-3faf7cda231b}, !- Handle
  Node 404,                               !- Name
  {ac19f3ac-b554-4b39-844f-3e7a793a5870}, !- Inlet Port
  {baa21097-6039-41a8-9362-eac3069cd08f}; !- Outlet Port

OS:Connection,
  {ac19f3ac-b554-4b39-844f-3e7a793a5870}, !- Handle
  {fdc6794e-a567-4d93-b7af-58bef926ec7e}, !- Name
  {e2dab2d9-6fa5-4bd9-84d6-f49f97b24a49}, !- Source Object
  7,                                      !- Outlet Port
  {f6a92b59-0ffb-47eb-a727-3faf7cda231b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa21097-6039-41a8-9362-eac3069cd08f}, !- Handle
  {ce1e2751-9bc0-4ab6-83ff-6bb42ccf726b}, !- Name
  {f6a92b59-0ffb-47eb-a727-3faf7cda231b}, !- Source Object
  3,                                      !- Outlet Port
  {92fd883c-640f-4273-b40d-66ed29c1fff3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ddd0b9aa-6a9a-4ee5-bc1d-4e629a0d1d25}, !- Handle
  {b00a9a01-b6a5-4c62-8484-259b8a3ca916}, !- Name
  {92fd883c-640f-4273-b40d-66ed29c1fff3}, !- Source Object
  15,                                     !- Outlet Port
  {64e031a7-bcd2-489c-bf04-687da1d4865c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4620b574-e061-46b8-b18e-6e8e4db78bfb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {598d5225-287f-4f0f-8006-769fc954de7c}, !- Reference Setpoint Node Name
  {598d5225-287f-4f0f-8006-769fc954de7c}, !- Mixed Air Stream Node Name
  {004365b5-f382-4ad1-be7a-9d0cf912904c}, !- Outdoor Air Stream Node Name
  {13616f96-33d2-45ca-b627-30dcf003beb8}, !- Return Air Stream Node Name
  {df6a8858-cf9d-40c5-9a1e-6b443d9ac24c}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {aa734557-a8e8-4222-9cb0-a2656623f469}, !- Handle
  MSEApartmentZNSACmaxOASch,              !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  {4fd8cfc8-2cfc-4130-b6fb-f5c7c73225c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fd8cfc8-2cfc-4130-b6fb-f5c7c73225c0}, !- Handle
  MSEApartmentZNSACmaxOASchDefault,       !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {f1f665c8-68aa-4115-8627-894215acd940}, !- Handle
  OATF_13,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {86456415-629b-4b09-bf37-ab97225ca4f2}, !- Handle
  OAWBC_13,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c9593852-4962-4c40-aca2-6b992c7b41c5}, !- Handle
  MSEApartmentZNSACOASch,                 !- Name
  {3522d733-8452-49cd-b3c4-071f5c4c193c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b026814b-1f78-48a0-bcfc-a2c55a699755}, !- Handle
  MSEApartmentZNSACOAFlowMass,            !- Name
  {004365b5-f382-4ad1-be7a-9d0cf912904c}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {659b30ea-e133-4ec7-a7e5-0c5b021d8229}, !- Handle
  MSEApartmentZNSACDATRqd,                !- Name
  {29e4b2ef-7723-4629-a45e-2e707f20593e}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {db1cc074-e6a4-4b08-be5f-6f7c99c081cd}, !- Handle
  MSEApartmentZNSACOADesignMass,          !- Name
  M SE Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {23972792-e6f4-4678-a5b7-545a074e608d}, !- Handle
  MSEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {233674d7-0388-4674-8a5a-9488d29d6fec}, !- Handle
  MSEApartmentZNSACSetNumberofStages,     !- Name
  SET MSEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {e97c066c-2780-43f5-ad0b-b83fa749d36c}, !- Handle
  MSEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {233674d7-0388-4674-8a5a-9488d29d6fec}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {e0f74116-8b62-49cd-8dc6-4a7436cf01ef}, !- Handle
  MSEApartmentZNSACTimestepEconEff,       !- Name
  {aa734557-a8e8-4222-9cb0-a2656623f469}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {5dc26a6e-d6c7-435b-bd34-708d8b50568f}, !- Handle
  MSEApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {e0f74116-8b62-49cd-8dc6-4a7436cf01ef} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {659b30ea-e133-4ec7-a7e5-0c5b021d8229} = ({659b30ea-e133-4ec7-a7e5-0c5b021d8229}*1.8)+32, !- Program Line 3
  SET OATF = ({f1f665c8-68aa-4115-8627-894215acd940}*1.8)+32, !- Program Line 4
  SET OAwbF = ({86456415-629b-4b09-bf37-ab97225ca4f2}*1.8)+32, !- Program Line 5
  IF {b026814b-1f78-48a0-bcfc-a2c55a699755} > ({db1cc074-e6a4-4b08-be5f-6f7c99c081cd}*{c9593852-4962-4c40-aca2-6b992c7b41c5}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{659b30ea-e133-4ec7-a7e5-0c5b021d8229}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = MSEApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {e0f74116-8b62-49cd-8dc6-4a7436cf01ef} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {e0f74116-8b62-49cd-8dc6-4a7436cf01ef} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {e0f74116-8b62-49cd-8dc6-4a7436cf01ef} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {e0f74116-8b62-49cd-8dc6-4a7436cf01ef} > MaxE, !- Program Line 41
  SET {e0f74116-8b62-49cd-8dc6-4a7436cf01ef} = MaxE, !- Program Line 42
  ELSEIF {e0f74116-8b62-49cd-8dc6-4a7436cf01ef} < ({db1cc074-e6a4-4b08-be5f-6f7c99c081cd}*{c9593852-4962-4c40-aca2-6b992c7b41c5}), !- Program Line 43
  SET {e0f74116-8b62-49cd-8dc6-4a7436cf01ef} = ({db1cc074-e6a4-4b08-be5f-6f7c99c081cd}*{c9593852-4962-4c40-aca2-6b992c7b41c5}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {762547a7-57eb-4f20-adb2-3b67be8e1e54}, !- Handle
  MSEApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {5dc26a6e-d6c7-435b-bd34-708d8b50568f}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {84345354-afbb-4d1c-80f8-1b7c4808e5a2}, !- Handle
  M SW Apartment ZN SAC ERV,              !- Name
  {18af24e3-0740-420b-a4e8-21368df0f24d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {aa1850b1-5614-4d29-89df-e89ca391625f}, !- Supply Air Inlet Node
  {0f679fea-6d8a-4d32-bd99-b7f136cdcbb6}, !- Supply Air Outlet Node
  {00345cea-11d6-4917-9330-6c47d21c9782}, !- Exhaust Air Inlet Node
  {c2c7bae3-8d59-484b-ab84-1c0f5e46dc74}, !- Exhaust Air Outlet Node
  87.5251398151675,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6ef1b5a9-185a-45f8-a7fe-0b67de0afbe2}, !- Handle
  Node 405,                               !- Name
  {0f679fea-6d8a-4d32-bd99-b7f136cdcbb6}, !- Inlet Port
  {1f714abe-4a90-4182-b16f-607c10e8a6af}; !- Outlet Port

OS:Connection,
  {aa1850b1-5614-4d29-89df-e89ca391625f}, !- Handle
  {7c79ffe7-cdd3-47e6-8533-d59f04c86580}, !- Name
  {115cf22e-5896-4beb-bc01-efcf8e4516fa}, !- Source Object
  3,                                      !- Outlet Port
  {84345354-afbb-4d1c-80f8-1b7c4808e5a2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0f679fea-6d8a-4d32-bd99-b7f136cdcbb6}, !- Handle
  {bca0d236-b131-4fc7-9d7d-e65e35bdc944}, !- Name
  {84345354-afbb-4d1c-80f8-1b7c4808e5a2}, !- Source Object
  13,                                     !- Outlet Port
  {6ef1b5a9-185a-45f8-a7fe-0b67de0afbe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f714abe-4a90-4182-b16f-607c10e8a6af}, !- Handle
  {34dccaeb-bb02-4d4b-aa0b-7fcb8d78d19d}, !- Name
  {6ef1b5a9-185a-45f8-a7fe-0b67de0afbe2}, !- Source Object
  3,                                      !- Outlet Port
  {884ef5b6-fc2d-4585-bc0d-8de436649562}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {506dbcaf-1ca1-4946-851b-0f9122569482}, !- Handle
  Node 406,                               !- Name
  {aa59e1e2-f868-4db5-b25a-93060ea7723c}, !- Inlet Port
  {00345cea-11d6-4917-9330-6c47d21c9782}; !- Outlet Port

OS:Connection,
  {aa59e1e2-f868-4db5-b25a-93060ea7723c}, !- Handle
  {13257fea-73cd-4e29-959b-91a8b75014e4}, !- Name
  {884ef5b6-fc2d-4585-bc0d-8de436649562}, !- Source Object
  7,                                      !- Outlet Port
  {506dbcaf-1ca1-4946-851b-0f9122569482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00345cea-11d6-4917-9330-6c47d21c9782}, !- Handle
  {6c7e29be-f590-46c2-bc02-73d4376e23d5}, !- Name
  {506dbcaf-1ca1-4946-851b-0f9122569482}, !- Source Object
  3,                                      !- Outlet Port
  {84345354-afbb-4d1c-80f8-1b7c4808e5a2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c2c7bae3-8d59-484b-ab84-1c0f5e46dc74}, !- Handle
  {11d67b16-33ed-4575-b56c-375eb8da9671}, !- Name
  {84345354-afbb-4d1c-80f8-1b7c4808e5a2}, !- Source Object
  15,                                     !- Outlet Port
  {247aa7c9-f905-465f-958c-0a92388eee7c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3beb39a7-199b-4ac2-bd4b-2982f00634ab}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {eb5684a8-5b87-4260-9f7d-76d5be35c5c7}, !- Reference Setpoint Node Name
  {eb5684a8-5b87-4260-9f7d-76d5be35c5c7}, !- Mixed Air Stream Node Name
  {115cf22e-5896-4beb-bc01-efcf8e4516fa}, !- Outdoor Air Stream Node Name
  {15b5f359-04b6-4d1c-9523-0e216dfd9fac}, !- Return Air Stream Node Name
  {6ef1b5a9-185a-45f8-a7fe-0b67de0afbe2}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {14436f13-581d-4988-be65-9b708d7ba191}, !- Handle
  MSWApartmentZNSACmaxOASch,              !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  {e041c738-b0d0-48b4-9333-e1aabf25a7ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e041c738-b0d0-48b4-9333-e1aabf25a7ea}, !- Handle
  MSWApartmentZNSACmaxOASchDefault,       !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {cbf13868-5def-48ef-ab35-0e7cdd6cb1f4}, !- Handle
  OATF_14,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2f53030a-046c-476d-a570-216e7d11c7a4}, !- Handle
  OAWBC_14,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5a3cc774-6ed6-4194-9eac-49aa50e42c59}, !- Handle
  MSWApartmentZNSACOASch,                 !- Name
  {3522d733-8452-49cd-b3c4-071f5c4c193c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {09245904-28c6-41e4-b33c-1bcd12fbbfd5}, !- Handle
  MSWApartmentZNSACOAFlowMass,            !- Name
  {115cf22e-5896-4beb-bc01-efcf8e4516fa}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {59ce570a-2033-4551-bf11-c0b81b44b70f}, !- Handle
  MSWApartmentZNSACDATRqd,                !- Name
  {c00777e8-d72d-4b36-8f8e-0b43bbd6a4d5}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {6396c9ee-ce18-4f32-a8cd-86a1c78daf30}, !- Handle
  MSWApartmentZNSACOADesignMass,          !- Name
  M SW Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {0eb6a8d2-68a2-482d-8e66-157aa4d40839}, !- Handle
  MSWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {c72ec87f-f0db-48be-87f3-97455018733b}, !- Handle
  MSWApartmentZNSACSetNumberofStages,     !- Name
  SET MSWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {29420229-c533-4a55-99a5-4e5cb0db869e}, !- Handle
  MSWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {c72ec87f-f0db-48be-87f3-97455018733b}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {22ae6400-ba9e-47b1-a040-28a5a9e73198}, !- Handle
  MSWApartmentZNSACTimestepEconEff,       !- Name
  {14436f13-581d-4988-be65-9b708d7ba191}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fd56c835-ffac-462d-ba26-21fa9c545eb6}, !- Handle
  MSWApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {22ae6400-ba9e-47b1-a040-28a5a9e73198} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {59ce570a-2033-4551-bf11-c0b81b44b70f} = ({59ce570a-2033-4551-bf11-c0b81b44b70f}*1.8)+32, !- Program Line 3
  SET OATF = ({cbf13868-5def-48ef-ab35-0e7cdd6cb1f4}*1.8)+32, !- Program Line 4
  SET OAwbF = ({2f53030a-046c-476d-a570-216e7d11c7a4}*1.8)+32, !- Program Line 5
  IF {09245904-28c6-41e4-b33c-1bcd12fbbfd5} > ({6396c9ee-ce18-4f32-a8cd-86a1c78daf30}*{5a3cc774-6ed6-4194-9eac-49aa50e42c59}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{59ce570a-2033-4551-bf11-c0b81b44b70f}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = MSWApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {22ae6400-ba9e-47b1-a040-28a5a9e73198} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {22ae6400-ba9e-47b1-a040-28a5a9e73198} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {22ae6400-ba9e-47b1-a040-28a5a9e73198} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {22ae6400-ba9e-47b1-a040-28a5a9e73198} > MaxE, !- Program Line 41
  SET {22ae6400-ba9e-47b1-a040-28a5a9e73198} = MaxE, !- Program Line 42
  ELSEIF {22ae6400-ba9e-47b1-a040-28a5a9e73198} < ({6396c9ee-ce18-4f32-a8cd-86a1c78daf30}*{5a3cc774-6ed6-4194-9eac-49aa50e42c59}), !- Program Line 43
  SET {22ae6400-ba9e-47b1-a040-28a5a9e73198} = ({6396c9ee-ce18-4f32-a8cd-86a1c78daf30}*{5a3cc774-6ed6-4194-9eac-49aa50e42c59}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {9fb6fb33-a361-4f06-b26e-8b04b00eeed0}, !- Handle
  MSWApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {fd56c835-ffac-462d-ba26-21fa9c545eb6}; !- Program Name 1

OS:Schedule:Ruleset,
  {40a30a8a-9480-4ee5-8d38-e659d3de3de9}, !- Handle
  OfficeZNSACmaxOASch,                    !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  {a0711344-ce33-4abc-b95d-d2eb0734ca65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0711344-ce33-4abc-b95d-d2eb0734ca65}, !- Handle
  OfficeZNSACmaxOASchDefault,             !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {76ea7bd8-48e2-4921-a9d4-603c216ac0dd}, !- Handle
  OATF_15,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a8a802b1-c4cc-44b4-b06d-477cb46dfabb}, !- Handle
  OAWBC_15,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7d3c81aa-e619-4b1d-825c-1d03c62c6a00}, !- Handle
  OfficeZNSACOASch,                       !- Name
  {3522d733-8452-49cd-b3c4-071f5c4c193c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d3881638-c590-4dfe-ad0e-9ee0942277e8}, !- Handle
  OfficeZNSACOAFlowMass,                  !- Name
  {f86d4c59-174b-4387-b561-e3b68530d4ac}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f6b39d46-86df-4f70-ad24-20b0a315066d}, !- Handle
  OfficeZNSACDATRqd,                      !- Name
  {9ab05494-c1bd-4f9f-9164-461343e67563}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {821592c4-1606-4bc9-b8aa-787528bce53e}, !- Handle
  OfficeZNSACOADesignMass,                !- Name
  Office ZN SAC OA Sys Controller,        !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {ea450083-35b1-4892-8d03-dac0ee1f2134}, !- Handle
  OfficeZNSACNumberofStages;              !- Name

OS:EnergyManagementSystem:Program,
  {af2cc460-6f7d-414c-aadc-3342c2772061}, !- Handle
  OfficeZNSACSetNumberofStages,           !- Name
  SET OfficeZNSACNumberofStages = 1;      !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {7c9295a3-0011-4c14-ad9a-9b7639bfedc5}, !- Handle
  OfficeZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {af2cc460-6f7d-414c-aadc-3342c2772061}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {cdab445a-bd3f-4c32-9e98-19780f18a3dc}, !- Handle
  OfficeZNSACTimestepEconEff,             !- Name
  {40a30a8a-9480-4ee5-8d38-e659d3de3de9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c0d9f700-2dae-467c-8749-0934bb589ab6}, !- Handle
  OfficeZNSACEconomizerCTRLProg,          !- Name
  SET {cdab445a-bd3f-4c32-9e98-19780f18a3dc} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {f6b39d46-86df-4f70-ad24-20b0a315066d} = ({f6b39d46-86df-4f70-ad24-20b0a315066d}*1.8)+32, !- Program Line 3
  SET OATF = ({76ea7bd8-48e2-4921-a9d4-603c216ac0dd}*1.8)+32, !- Program Line 4
  SET OAwbF = ({a8a802b1-c4cc-44b4-b06d-477cb46dfabb}*1.8)+32, !- Program Line 5
  IF {d3881638-c590-4dfe-ad0e-9ee0942277e8} > ({821592c4-1606-4bc9-b8aa-787528bce53e}*{7d3c81aa-e619-4b1d-825c-1d03c62c6a00}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{f6b39d46-86df-4f70-ad24-20b0a315066d}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = OfficeZNSACNumberofStages,  !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {cdab445a-bd3f-4c32-9e98-19780f18a3dc} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {cdab445a-bd3f-4c32-9e98-19780f18a3dc} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {cdab445a-bd3f-4c32-9e98-19780f18a3dc} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {cdab445a-bd3f-4c32-9e98-19780f18a3dc} > MaxE, !- Program Line 41
  SET {cdab445a-bd3f-4c32-9e98-19780f18a3dc} = MaxE, !- Program Line 42
  ELSEIF {cdab445a-bd3f-4c32-9e98-19780f18a3dc} < ({821592c4-1606-4bc9-b8aa-787528bce53e}*{7d3c81aa-e619-4b1d-825c-1d03c62c6a00}), !- Program Line 43
  SET {cdab445a-bd3f-4c32-9e98-19780f18a3dc} = ({821592c4-1606-4bc9-b8aa-787528bce53e}*{7d3c81aa-e619-4b1d-825c-1d03c62c6a00}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {a8b9f57f-8f20-46da-8d8c-5bc8ecf72cd2}, !- Handle
  OfficeZNSACEcoManager,                  !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {c0d9f700-2dae-467c-8749-0934bb589ab6}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {97145514-4515-4916-9535-215ef30cd26f}, !- Handle
  T N1 Apartment ZN SAC ERV,              !- Name
  {18af24e3-0740-420b-a4e8-21368df0f24d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {205db378-6721-45ed-bde6-a166904a4687}, !- Supply Air Inlet Node
  {9bb91b11-151f-4295-a447-f59a14f83194}, !- Supply Air Outlet Node
  {8f09d4b2-9c57-4831-8e57-24dec395e22b}, !- Exhaust Air Inlet Node
  {4bd322e5-0d99-4987-8a05-db7a15e681cc}, !- Exhaust Air Outlet Node
  68.7625699957681,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2028ef85-d704-44fa-8c6d-212cefc17597}, !- Handle
  Node 407,                               !- Name
  {9bb91b11-151f-4295-a447-f59a14f83194}, !- Inlet Port
  {4dc8efb2-82d9-4138-a924-ca35f68dc41d}; !- Outlet Port

OS:Connection,
  {205db378-6721-45ed-bde6-a166904a4687}, !- Handle
  {864a1cd4-24c3-48dc-a040-f0359123d961}, !- Name
  {98343ce5-8c52-4c7d-a6e6-4a3f2606ca97}, !- Source Object
  3,                                      !- Outlet Port
  {97145514-4515-4916-9535-215ef30cd26f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9bb91b11-151f-4295-a447-f59a14f83194}, !- Handle
  {698535d6-1dbe-47c6-b25a-1bee01b0c95b}, !- Name
  {97145514-4515-4916-9535-215ef30cd26f}, !- Source Object
  13,                                     !- Outlet Port
  {2028ef85-d704-44fa-8c6d-212cefc17597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc8efb2-82d9-4138-a924-ca35f68dc41d}, !- Handle
  {2bf875d6-0cca-417d-a652-1339e14858f2}, !- Name
  {2028ef85-d704-44fa-8c6d-212cefc17597}, !- Source Object
  3,                                      !- Outlet Port
  {f2f283cb-419b-4219-98b3-490ac053c97e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {04758a46-422f-4e65-9b30-964c5b6d1e04}, !- Handle
  Node 408,                               !- Name
  {6fed7efd-5821-402a-8b09-1b3f0109679b}, !- Inlet Port
  {8f09d4b2-9c57-4831-8e57-24dec395e22b}; !- Outlet Port

OS:Connection,
  {6fed7efd-5821-402a-8b09-1b3f0109679b}, !- Handle
  {d7665bf1-908f-4368-b88b-056a29f4f078}, !- Name
  {f2f283cb-419b-4219-98b3-490ac053c97e}, !- Source Object
  7,                                      !- Outlet Port
  {04758a46-422f-4e65-9b30-964c5b6d1e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f09d4b2-9c57-4831-8e57-24dec395e22b}, !- Handle
  {9f274f72-21eb-4312-93a5-f1705aaaf28e}, !- Name
  {04758a46-422f-4e65-9b30-964c5b6d1e04}, !- Source Object
  3,                                      !- Outlet Port
  {97145514-4515-4916-9535-215ef30cd26f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4bd322e5-0d99-4987-8a05-db7a15e681cc}, !- Handle
  {f38f8af9-08f9-402c-93d5-79c325ac89b1}, !- Name
  {97145514-4515-4916-9535-215ef30cd26f}, !- Source Object
  15,                                     !- Outlet Port
  {e5db99d9-7ea8-4195-9d09-d332b462bd9c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d6630ba5-2384-4c93-a291-b7e8ad152964}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b183b966-eac5-4f08-a91a-8e81debc19e4}, !- Reference Setpoint Node Name
  {b183b966-eac5-4f08-a91a-8e81debc19e4}, !- Mixed Air Stream Node Name
  {98343ce5-8c52-4c7d-a6e6-4a3f2606ca97}, !- Outdoor Air Stream Node Name
  {585a041d-e4de-473c-aa99-61630153b606}, !- Return Air Stream Node Name
  {2028ef85-d704-44fa-8c6d-212cefc17597}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {2c19b1a3-b427-4330-bf5a-5dc808a18a33}, !- Handle
  TN1ApartmentZNSACmaxOASch,              !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  {2d06b1c1-b300-4019-9ad3-13ed9e34db3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d06b1c1-b300-4019-9ad3-13ed9e34db3d}, !- Handle
  TN1ApartmentZNSACmaxOASchDefault,       !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {6509b856-cc35-442b-bd8c-f8f6f91dd062}, !- Handle
  OATF_16,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {77c78185-2e18-4b21-aca4-840cfb105dea}, !- Handle
  OAWBC_16,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {41609680-b261-41d6-a2f1-ac92a43353a7}, !- Handle
  TN1ApartmentZNSACOASch,                 !- Name
  {3522d733-8452-49cd-b3c4-071f5c4c193c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a6a7f845-9a6c-411e-b64c-ebc0302086ef}, !- Handle
  TN1ApartmentZNSACOAFlowMass,            !- Name
  {98343ce5-8c52-4c7d-a6e6-4a3f2606ca97}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a012c98c-7938-42ab-8cf1-a1afebae7288}, !- Handle
  TN1ApartmentZNSACDATRqd,                !- Name
  {a9763472-88b7-4069-9304-db3157a72f9b}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {21d8a3d7-ceb2-4926-ae15-51d6ec0f691c}, !- Handle
  TN1ApartmentZNSACOADesignMass,          !- Name
  T N1 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {e70702ba-2fb0-435f-8c47-59dd98d4af11}, !- Handle
  TN1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {bd5baf31-5e4d-48e9-aa0f-36801148aa91}, !- Handle
  TN1ApartmentZNSACSetNumberofStages,     !- Name
  SET TN1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {63b336ec-302a-48d4-8a07-2c8c5dac2607}, !- Handle
  TN1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {bd5baf31-5e4d-48e9-aa0f-36801148aa91}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {a87f7b62-90e5-49fa-96ce-c95681f73a8a}, !- Handle
  TN1ApartmentZNSACTimestepEconEff,       !- Name
  {2c19b1a3-b427-4330-bf5a-5dc808a18a33}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {99fb61cf-7c95-407f-b244-fddb3f18586b}, !- Handle
  TN1ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {a87f7b62-90e5-49fa-96ce-c95681f73a8a} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {a012c98c-7938-42ab-8cf1-a1afebae7288} = ({a012c98c-7938-42ab-8cf1-a1afebae7288}*1.8)+32, !- Program Line 3
  SET OATF = ({6509b856-cc35-442b-bd8c-f8f6f91dd062}*1.8)+32, !- Program Line 4
  SET OAwbF = ({77c78185-2e18-4b21-aca4-840cfb105dea}*1.8)+32, !- Program Line 5
  IF {a6a7f845-9a6c-411e-b64c-ebc0302086ef} > ({21d8a3d7-ceb2-4926-ae15-51d6ec0f691c}*{41609680-b261-41d6-a2f1-ac92a43353a7}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{a012c98c-7938-42ab-8cf1-a1afebae7288}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TN1ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {a87f7b62-90e5-49fa-96ce-c95681f73a8a} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {a87f7b62-90e5-49fa-96ce-c95681f73a8a} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {a87f7b62-90e5-49fa-96ce-c95681f73a8a} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {a87f7b62-90e5-49fa-96ce-c95681f73a8a} > MaxE, !- Program Line 41
  SET {a87f7b62-90e5-49fa-96ce-c95681f73a8a} = MaxE, !- Program Line 42
  ELSEIF {a87f7b62-90e5-49fa-96ce-c95681f73a8a} < ({21d8a3d7-ceb2-4926-ae15-51d6ec0f691c}*{41609680-b261-41d6-a2f1-ac92a43353a7}), !- Program Line 43
  SET {a87f7b62-90e5-49fa-96ce-c95681f73a8a} = ({21d8a3d7-ceb2-4926-ae15-51d6ec0f691c}*{41609680-b261-41d6-a2f1-ac92a43353a7}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {2604e740-c55e-49ac-8f22-de82391724e0}, !- Handle
  TN1ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {99fb61cf-7c95-407f-b244-fddb3f18586b}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e354fbb5-4fd4-4ff8-a9e5-933dc320e567}, !- Handle
  T N2 Apartment ZN SAC ERV,              !- Name
  {18af24e3-0740-420b-a4e8-21368df0f24d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e32ce799-ba4f-41bd-ab94-801be3c18f41}, !- Supply Air Inlet Node
  {cec81e9c-c20a-4c33-b03c-c94c3baa13a0}, !- Supply Air Outlet Node
  {0bf5d14f-2f9e-40d9-abe6-17aeca39bd71}, !- Exhaust Air Inlet Node
  {fd897dc3-f5aa-40fb-beda-8e8adb4e5fae}, !- Exhaust Air Outlet Node
  68.7625698193993,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {16ff9413-539b-47f3-aa3b-e90d20e0f314}, !- Handle
  Node 409,                               !- Name
  {cec81e9c-c20a-4c33-b03c-c94c3baa13a0}, !- Inlet Port
  {b21d71c7-3870-470a-adb8-9f2912f7381b}; !- Outlet Port

OS:Connection,
  {e32ce799-ba4f-41bd-ab94-801be3c18f41}, !- Handle
  {d737e168-fca6-447b-91f1-e17b29a96344}, !- Name
  {686bfdc7-c368-4c32-b5fa-377afa528e85}, !- Source Object
  3,                                      !- Outlet Port
  {e354fbb5-4fd4-4ff8-a9e5-933dc320e567}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cec81e9c-c20a-4c33-b03c-c94c3baa13a0}, !- Handle
  {b203338d-0aff-4185-bd6a-f682588e5e23}, !- Name
  {e354fbb5-4fd4-4ff8-a9e5-933dc320e567}, !- Source Object
  13,                                     !- Outlet Port
  {16ff9413-539b-47f3-aa3b-e90d20e0f314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21d71c7-3870-470a-adb8-9f2912f7381b}, !- Handle
  {0fdbc6e9-0e17-4995-9235-8200ba6dada3}, !- Name
  {16ff9413-539b-47f3-aa3b-e90d20e0f314}, !- Source Object
  3,                                      !- Outlet Port
  {afe81c64-b5a9-4573-8a62-a128d9efd38a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c609bf5f-db69-4d82-a1f0-b4e0c2be3ec0}, !- Handle
  Node 410,                               !- Name
  {6d42e692-f0e9-48a5-9bc1-2afed05aacc8}, !- Inlet Port
  {0bf5d14f-2f9e-40d9-abe6-17aeca39bd71}; !- Outlet Port

OS:Connection,
  {6d42e692-f0e9-48a5-9bc1-2afed05aacc8}, !- Handle
  {2d682e2d-580f-4887-b330-8b731f63260a}, !- Name
  {afe81c64-b5a9-4573-8a62-a128d9efd38a}, !- Source Object
  7,                                      !- Outlet Port
  {c609bf5f-db69-4d82-a1f0-b4e0c2be3ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf5d14f-2f9e-40d9-abe6-17aeca39bd71}, !- Handle
  {d9298bb2-419c-4f34-9d9f-bebe0f0593f9}, !- Name
  {c609bf5f-db69-4d82-a1f0-b4e0c2be3ec0}, !- Source Object
  3,                                      !- Outlet Port
  {e354fbb5-4fd4-4ff8-a9e5-933dc320e567}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fd897dc3-f5aa-40fb-beda-8e8adb4e5fae}, !- Handle
  {3edf02f3-1b0e-4cba-9c28-02a685adc340}, !- Name
  {e354fbb5-4fd4-4ff8-a9e5-933dc320e567}, !- Source Object
  15,                                     !- Outlet Port
  {3024bb60-6bdc-4ddd-a690-faf52d4930bd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fd1821aa-492c-4a40-94c1-864c151ddbf6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {617bfc7c-0aa7-48c0-8430-d487b34ce382}, !- Reference Setpoint Node Name
  {617bfc7c-0aa7-48c0-8430-d487b34ce382}, !- Mixed Air Stream Node Name
  {686bfdc7-c368-4c32-b5fa-377afa528e85}, !- Outdoor Air Stream Node Name
  {1b1349d8-9fc9-4e9e-bd1e-038ff646b728}, !- Return Air Stream Node Name
  {16ff9413-539b-47f3-aa3b-e90d20e0f314}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {2008be07-afb9-4fc8-b237-699fa775f3de}, !- Handle
  TN2ApartmentZNSACmaxOASch,              !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  {31f136c1-8ce5-4e71-9e66-1e2c38139a1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31f136c1-8ce5-4e71-9e66-1e2c38139a1d}, !- Handle
  TN2ApartmentZNSACmaxOASchDefault,       !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {840ae622-389f-49d0-aaae-86346a002629}, !- Handle
  OATF_17,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e3d96f2e-1a2f-4bf1-bd68-72e12158d627}, !- Handle
  OAWBC_17,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f1393e68-2304-43f7-913b-45432341325e}, !- Handle
  TN2ApartmentZNSACOASch,                 !- Name
  {3522d733-8452-49cd-b3c4-071f5c4c193c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f52feea2-a655-4ff0-bc54-231b4bfa1afc}, !- Handle
  TN2ApartmentZNSACOAFlowMass,            !- Name
  {686bfdc7-c368-4c32-b5fa-377afa528e85}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b8631b5f-7ed5-4c92-a87e-6b79405d5a2d}, !- Handle
  TN2ApartmentZNSACDATRqd,                !- Name
  {bc93741a-c951-4cc1-87f1-028553c3f006}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {03e62da5-69c9-48fb-a7e5-970aea08c09c}, !- Handle
  TN2ApartmentZNSACOADesignMass,          !- Name
  T N2 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {9a2cb4d7-d6f5-4310-bbb7-1fa10d3dba61}, !- Handle
  TN2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {12e965b0-533f-4455-a32f-0196d2af5107}, !- Handle
  TN2ApartmentZNSACSetNumberofStages,     !- Name
  SET TN2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ef497ced-bfbe-4270-98da-36fce46687da}, !- Handle
  TN2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {12e965b0-533f-4455-a32f-0196d2af5107}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {5f426d7b-0510-44ff-9f16-3204a73543a4}, !- Handle
  TN2ApartmentZNSACTimestepEconEff,       !- Name
  {2008be07-afb9-4fc8-b237-699fa775f3de}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {de16cf22-ec5b-435f-9d81-4460305ff714}, !- Handle
  TN2ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {5f426d7b-0510-44ff-9f16-3204a73543a4} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {b8631b5f-7ed5-4c92-a87e-6b79405d5a2d} = ({b8631b5f-7ed5-4c92-a87e-6b79405d5a2d}*1.8)+32, !- Program Line 3
  SET OATF = ({840ae622-389f-49d0-aaae-86346a002629}*1.8)+32, !- Program Line 4
  SET OAwbF = ({e3d96f2e-1a2f-4bf1-bd68-72e12158d627}*1.8)+32, !- Program Line 5
  IF {f52feea2-a655-4ff0-bc54-231b4bfa1afc} > ({03e62da5-69c9-48fb-a7e5-970aea08c09c}*{f1393e68-2304-43f7-913b-45432341325e}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{b8631b5f-7ed5-4c92-a87e-6b79405d5a2d}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TN2ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {5f426d7b-0510-44ff-9f16-3204a73543a4} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {5f426d7b-0510-44ff-9f16-3204a73543a4} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {5f426d7b-0510-44ff-9f16-3204a73543a4} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {5f426d7b-0510-44ff-9f16-3204a73543a4} > MaxE, !- Program Line 41
  SET {5f426d7b-0510-44ff-9f16-3204a73543a4} = MaxE, !- Program Line 42
  ELSEIF {5f426d7b-0510-44ff-9f16-3204a73543a4} < ({03e62da5-69c9-48fb-a7e5-970aea08c09c}*{f1393e68-2304-43f7-913b-45432341325e}), !- Program Line 43
  SET {5f426d7b-0510-44ff-9f16-3204a73543a4} = ({03e62da5-69c9-48fb-a7e5-970aea08c09c}*{f1393e68-2304-43f7-913b-45432341325e}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {4a04897e-bbb8-4753-901a-75b390935246}, !- Handle
  TN2ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {de16cf22-ec5b-435f-9d81-4460305ff714}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {05637ec9-d04d-49ce-86d9-5178a05a6b96}, !- Handle
  T NE Apartment ZN SAC ERV,              !- Name
  {18af24e3-0740-420b-a4e8-21368df0f24d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e479a86b-c2c3-4d62-b03e-2f7cc5a0c90e}, !- Supply Air Inlet Node
  {3c471ec1-9ded-4017-830d-367add037ad7}, !- Supply Air Outlet Node
  {c70388ba-5cc8-42a4-a032-c64eb7fea06b}, !- Exhaust Air Inlet Node
  {f31f55b6-85a0-465d-9bbf-ab84138cc62c}, !- Exhaust Air Outlet Node
  68.7625699075837,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {86751d8c-9f13-41a1-85e4-e0babe0756d7}, !- Handle
  Node 411,                               !- Name
  {3c471ec1-9ded-4017-830d-367add037ad7}, !- Inlet Port
  {8e24027e-6d67-42d4-98df-2c40560eff5f}; !- Outlet Port

OS:Connection,
  {e479a86b-c2c3-4d62-b03e-2f7cc5a0c90e}, !- Handle
  {ddb45bea-eea8-4d52-bb2b-c3c98a18027c}, !- Name
  {714b8140-226e-45c6-b030-141ac981b9c8}, !- Source Object
  3,                                      !- Outlet Port
  {05637ec9-d04d-49ce-86d9-5178a05a6b96}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3c471ec1-9ded-4017-830d-367add037ad7}, !- Handle
  {3312fd22-5fb6-40ba-ae0c-a3aff6cc6c79}, !- Name
  {05637ec9-d04d-49ce-86d9-5178a05a6b96}, !- Source Object
  13,                                     !- Outlet Port
  {86751d8c-9f13-41a1-85e4-e0babe0756d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e24027e-6d67-42d4-98df-2c40560eff5f}, !- Handle
  {6fcb7014-f997-4877-a81c-26537c1f4aa1}, !- Name
  {86751d8c-9f13-41a1-85e4-e0babe0756d7}, !- Source Object
  3,                                      !- Outlet Port
  {431381e0-068c-4371-8286-9a975d2505fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08c95687-f7e2-4fbc-9e44-a7fc0596cced}, !- Handle
  Node 412,                               !- Name
  {5170a97a-1886-489e-b4ef-107a3ad98da8}, !- Inlet Port
  {c70388ba-5cc8-42a4-a032-c64eb7fea06b}; !- Outlet Port

OS:Connection,
  {5170a97a-1886-489e-b4ef-107a3ad98da8}, !- Handle
  {f04e9126-dc1d-44e3-b073-86f4948d495c}, !- Name
  {431381e0-068c-4371-8286-9a975d2505fd}, !- Source Object
  7,                                      !- Outlet Port
  {08c95687-f7e2-4fbc-9e44-a7fc0596cced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c70388ba-5cc8-42a4-a032-c64eb7fea06b}, !- Handle
  {941e8ad8-63f2-4cd8-b501-2b8fda94da1c}, !- Name
  {08c95687-f7e2-4fbc-9e44-a7fc0596cced}, !- Source Object
  3,                                      !- Outlet Port
  {05637ec9-d04d-49ce-86d9-5178a05a6b96}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f31f55b6-85a0-465d-9bbf-ab84138cc62c}, !- Handle
  {faf6bf7b-5b72-4c87-a730-38b86836cd70}, !- Name
  {05637ec9-d04d-49ce-86d9-5178a05a6b96}, !- Source Object
  15,                                     !- Outlet Port
  {58882a98-a4e5-4da4-b45d-e55752c44ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {531a0d47-14b6-43ee-9cb4-94954413c99d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e233bfe4-48b7-4b62-83fb-0cffe1431c87}, !- Reference Setpoint Node Name
  {e233bfe4-48b7-4b62-83fb-0cffe1431c87}, !- Mixed Air Stream Node Name
  {714b8140-226e-45c6-b030-141ac981b9c8}, !- Outdoor Air Stream Node Name
  {d95913fe-368d-46be-8088-e416afb5da68}, !- Return Air Stream Node Name
  {86751d8c-9f13-41a1-85e4-e0babe0756d7}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {be68c89e-bd32-432b-8f5e-f0f8592551cd}, !- Handle
  TNEApartmentZNSACmaxOASch,              !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  {c3866848-c5d2-4054-80b5-04dba42a7516}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3866848-c5d2-4054-80b5-04dba42a7516}, !- Handle
  TNEApartmentZNSACmaxOASchDefault,       !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {722cddab-7394-43c9-86c3-ea4bc048c430}, !- Handle
  OATF_18,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e847f09e-8596-4840-8aef-c949a03800ed}, !- Handle
  OAWBC_18,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {df430c17-f978-4079-b876-3ad4b506a771}, !- Handle
  TNEApartmentZNSACOASch,                 !- Name
  {3522d733-8452-49cd-b3c4-071f5c4c193c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {03b1da76-4959-446a-bd5c-76cfc256f7d6}, !- Handle
  TNEApartmentZNSACOAFlowMass,            !- Name
  {714b8140-226e-45c6-b030-141ac981b9c8}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5f65b696-1265-443e-a0c7-b29ad3a5aa35}, !- Handle
  TNEApartmentZNSACDATRqd,                !- Name
  {6ef66ce9-ecd1-4a26-8872-3cdcd5fe0e35}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {3162083a-0251-44fe-b9c1-4cb09a0aecc3}, !- Handle
  TNEApartmentZNSACOADesignMass,          !- Name
  T NE Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {3c6aaeb3-390a-4886-97b2-6cf9e0fc7972}, !- Handle
  TNEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {002b4c1d-29f1-492f-bb34-c519880f22c6}, !- Handle
  TNEApartmentZNSACSetNumberofStages,     !- Name
  SET TNEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {24de198a-5732-43fa-a05c-f8da7ec12152}, !- Handle
  TNEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {002b4c1d-29f1-492f-bb34-c519880f22c6}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {fff67f40-638f-4e46-894c-98c2697a520d}, !- Handle
  TNEApartmentZNSACTimestepEconEff,       !- Name
  {be68c89e-bd32-432b-8f5e-f0f8592551cd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {81b6c2c0-cd01-4e1c-80b7-5188279636a5}, !- Handle
  TNEApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {fff67f40-638f-4e46-894c-98c2697a520d} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {5f65b696-1265-443e-a0c7-b29ad3a5aa35} = ({5f65b696-1265-443e-a0c7-b29ad3a5aa35}*1.8)+32, !- Program Line 3
  SET OATF = ({722cddab-7394-43c9-86c3-ea4bc048c430}*1.8)+32, !- Program Line 4
  SET OAwbF = ({e847f09e-8596-4840-8aef-c949a03800ed}*1.8)+32, !- Program Line 5
  IF {03b1da76-4959-446a-bd5c-76cfc256f7d6} > ({3162083a-0251-44fe-b9c1-4cb09a0aecc3}*{df430c17-f978-4079-b876-3ad4b506a771}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{5f65b696-1265-443e-a0c7-b29ad3a5aa35}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TNEApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {fff67f40-638f-4e46-894c-98c2697a520d} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {fff67f40-638f-4e46-894c-98c2697a520d} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {fff67f40-638f-4e46-894c-98c2697a520d} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {fff67f40-638f-4e46-894c-98c2697a520d} > MaxE, !- Program Line 41
  SET {fff67f40-638f-4e46-894c-98c2697a520d} = MaxE, !- Program Line 42
  ELSEIF {fff67f40-638f-4e46-894c-98c2697a520d} < ({3162083a-0251-44fe-b9c1-4cb09a0aecc3}*{df430c17-f978-4079-b876-3ad4b506a771}), !- Program Line 43
  SET {fff67f40-638f-4e46-894c-98c2697a520d} = ({3162083a-0251-44fe-b9c1-4cb09a0aecc3}*{df430c17-f978-4079-b876-3ad4b506a771}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {8fb5664c-a62b-449d-ad4c-ec171dfc2527}, !- Handle
  TNEApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {81b6c2c0-cd01-4e1c-80b7-5188279636a5}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5832f7e3-a699-4a2a-9c1b-1d80b9526955}, !- Handle
  T NW Apartment ZN SAC ERV,              !- Name
  {18af24e3-0740-420b-a4e8-21368df0f24d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {757182dd-d4fe-4e11-be14-341d9f36d88c}, !- Supply Air Inlet Node
  {dadb7f5c-8365-4b46-b35a-99ea01ffd010}, !- Supply Air Outlet Node
  {8ba5097f-1383-457f-ba8a-f47516d4e547}, !- Exhaust Air Inlet Node
  {e0ea650d-5fa5-46cf-a91b-fb2beff22425}, !- Exhaust Air Outlet Node
  68.7625699075837,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b637e0af-904c-41ee-b8b1-e35422ace5e9}, !- Handle
  Node 413,                               !- Name
  {dadb7f5c-8365-4b46-b35a-99ea01ffd010}, !- Inlet Port
  {1d9838c2-d345-46a9-b5b3-8df581be9629}; !- Outlet Port

OS:Connection,
  {757182dd-d4fe-4e11-be14-341d9f36d88c}, !- Handle
  {2e6bde35-9e62-4215-8fc5-cc23e3daf8a0}, !- Name
  {63bd9579-e379-44d6-84ec-b1c249f19c38}, !- Source Object
  3,                                      !- Outlet Port
  {5832f7e3-a699-4a2a-9c1b-1d80b9526955}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dadb7f5c-8365-4b46-b35a-99ea01ffd010}, !- Handle
  {230c8398-7e61-422e-9b7a-c3b08577c4ec}, !- Name
  {5832f7e3-a699-4a2a-9c1b-1d80b9526955}, !- Source Object
  13,                                     !- Outlet Port
  {b637e0af-904c-41ee-b8b1-e35422ace5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d9838c2-d345-46a9-b5b3-8df581be9629}, !- Handle
  {37d2ff4a-f525-432e-931d-dc86958291f6}, !- Name
  {b637e0af-904c-41ee-b8b1-e35422ace5e9}, !- Source Object
  3,                                      !- Outlet Port
  {d21e7878-f8b9-48f0-b123-a6c6a97d5c97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45045a68-b864-4dbc-936a-83285c85e0c9}, !- Handle
  Node 414,                               !- Name
  {a7c0d9f9-a12e-4317-a387-1db0b265faec}, !- Inlet Port
  {8ba5097f-1383-457f-ba8a-f47516d4e547}; !- Outlet Port

OS:Connection,
  {a7c0d9f9-a12e-4317-a387-1db0b265faec}, !- Handle
  {32fdfea4-c512-476b-9f9a-7c31b2dd00a5}, !- Name
  {d21e7878-f8b9-48f0-b123-a6c6a97d5c97}, !- Source Object
  7,                                      !- Outlet Port
  {45045a68-b864-4dbc-936a-83285c85e0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba5097f-1383-457f-ba8a-f47516d4e547}, !- Handle
  {9bcc7703-3ffd-4d7f-91a1-589ee20967d3}, !- Name
  {45045a68-b864-4dbc-936a-83285c85e0c9}, !- Source Object
  3,                                      !- Outlet Port
  {5832f7e3-a699-4a2a-9c1b-1d80b9526955}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e0ea650d-5fa5-46cf-a91b-fb2beff22425}, !- Handle
  {5283196d-4500-4e7f-88c3-b62a9fcf1279}, !- Name
  {5832f7e3-a699-4a2a-9c1b-1d80b9526955}, !- Source Object
  15,                                     !- Outlet Port
  {8f60749c-8223-4ec9-afad-4284b0b861ac}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {62a23665-b6e9-476b-b595-072414398c7f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d23a204c-4a65-4466-b2e9-4956f6af7a10}, !- Reference Setpoint Node Name
  {d23a204c-4a65-4466-b2e9-4956f6af7a10}, !- Mixed Air Stream Node Name
  {63bd9579-e379-44d6-84ec-b1c249f19c38}, !- Outdoor Air Stream Node Name
  {f395c4ca-f70a-4e8f-837e-c7e57b655c5f}, !- Return Air Stream Node Name
  {b637e0af-904c-41ee-b8b1-e35422ace5e9}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {9c794101-37b7-4b82-9ebe-1f69c893e709}, !- Handle
  TNWApartmentZNSACmaxOASch,              !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  {15a27dbc-d022-4c91-b499-d387f5a75fae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15a27dbc-d022-4c91-b499-d387f5a75fae}, !- Handle
  TNWApartmentZNSACmaxOASchDefault,       !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {edcc1802-5be5-4aa5-8577-10c4c7ee73af}, !- Handle
  OATF_19,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b6f1c736-2566-4c9e-a54a-fcd850b28eca}, !- Handle
  OAWBC_19,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {779f8437-3b07-44e1-9b42-5c9d5e9a5ec1}, !- Handle
  TNWApartmentZNSACOASch,                 !- Name
  {3522d733-8452-49cd-b3c4-071f5c4c193c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4054dcfe-c4dc-4d77-b18a-0763988edcbe}, !- Handle
  TNWApartmentZNSACOAFlowMass,            !- Name
  {63bd9579-e379-44d6-84ec-b1c249f19c38}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d235551f-052b-4cc6-ac63-0a7e45591f54}, !- Handle
  TNWApartmentZNSACDATRqd,                !- Name
  {462f1636-4dc7-4dd2-b21e-a125cd46b278}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {eb5ce8ab-594a-4e0b-8a97-7dcd6efbb6b0}, !- Handle
  TNWApartmentZNSACOADesignMass,          !- Name
  T NW Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {3f65a744-c8cb-407f-be67-e4fc8323e2b4}, !- Handle
  TNWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {d49f93de-d1e8-4989-9329-f3ee532b9447}, !- Handle
  TNWApartmentZNSACSetNumberofStages,     !- Name
  SET TNWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d286b4bb-0870-4d78-9943-a2a12038abb9}, !- Handle
  TNWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {d49f93de-d1e8-4989-9329-f3ee532b9447}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {b455c068-1b52-477c-bbd4-991111110276}, !- Handle
  TNWApartmentZNSACTimestepEconEff,       !- Name
  {9c794101-37b7-4b82-9ebe-1f69c893e709}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4afe1cb6-8435-4ac1-aa06-b726b5363091}, !- Handle
  TNWApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {b455c068-1b52-477c-bbd4-991111110276} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {d235551f-052b-4cc6-ac63-0a7e45591f54} = ({d235551f-052b-4cc6-ac63-0a7e45591f54}*1.8)+32, !- Program Line 3
  SET OATF = ({edcc1802-5be5-4aa5-8577-10c4c7ee73af}*1.8)+32, !- Program Line 4
  SET OAwbF = ({b6f1c736-2566-4c9e-a54a-fcd850b28eca}*1.8)+32, !- Program Line 5
  IF {4054dcfe-c4dc-4d77-b18a-0763988edcbe} > ({eb5ce8ab-594a-4e0b-8a97-7dcd6efbb6b0}*{779f8437-3b07-44e1-9b42-5c9d5e9a5ec1}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{d235551f-052b-4cc6-ac63-0a7e45591f54}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TNWApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {b455c068-1b52-477c-bbd4-991111110276} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {b455c068-1b52-477c-bbd4-991111110276} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {b455c068-1b52-477c-bbd4-991111110276} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {b455c068-1b52-477c-bbd4-991111110276} > MaxE, !- Program Line 41
  SET {b455c068-1b52-477c-bbd4-991111110276} = MaxE, !- Program Line 42
  ELSEIF {b455c068-1b52-477c-bbd4-991111110276} < ({eb5ce8ab-594a-4e0b-8a97-7dcd6efbb6b0}*{779f8437-3b07-44e1-9b42-5c9d5e9a5ec1}), !- Program Line 43
  SET {b455c068-1b52-477c-bbd4-991111110276} = ({eb5ce8ab-594a-4e0b-8a97-7dcd6efbb6b0}*{779f8437-3b07-44e1-9b42-5c9d5e9a5ec1}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {73550a49-938d-492f-b706-d0df4b417d52}, !- Handle
  TNWApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {4afe1cb6-8435-4ac1-aa06-b726b5363091}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e766a77d-3277-438a-818a-b7f36048b2e5}, !- Handle
  T S1 Apartment ZN SAC ERV,              !- Name
  {18af24e3-0740-420b-a4e8-21368df0f24d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8e571bd5-71db-4e6d-a77a-abd91198f8ae}, !- Supply Air Inlet Node
  {eacb1015-4dda-44d5-857e-3179f5e5b3fe}, !- Supply Air Outlet Node
  {c7dbdb00-2558-4944-98c7-82dd465d5283}, !- Exhaust Air Inlet Node
  {fc6d0278-6e90-46d7-9609-7b156945ffb3}, !- Exhaust Air Outlet Node
  68.7625699075837,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6140bfff-3f6f-4110-8a0b-74150ff19471}, !- Handle
  Node 415,                               !- Name
  {eacb1015-4dda-44d5-857e-3179f5e5b3fe}, !- Inlet Port
  {a3da0401-ccf3-4db0-859c-e924136c1ed7}; !- Outlet Port

OS:Connection,
  {8e571bd5-71db-4e6d-a77a-abd91198f8ae}, !- Handle
  {01ce0846-684e-4653-95f3-7b10a818d8f4}, !- Name
  {61718387-6145-46e5-a1be-8d2c9283d6f5}, !- Source Object
  3,                                      !- Outlet Port
  {e766a77d-3277-438a-818a-b7f36048b2e5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eacb1015-4dda-44d5-857e-3179f5e5b3fe}, !- Handle
  {83bff95a-cad3-453c-bdfb-83794ffbce8f}, !- Name
  {e766a77d-3277-438a-818a-b7f36048b2e5}, !- Source Object
  13,                                     !- Outlet Port
  {6140bfff-3f6f-4110-8a0b-74150ff19471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3da0401-ccf3-4db0-859c-e924136c1ed7}, !- Handle
  {f9930f25-46e7-40a8-afe6-8231563d3279}, !- Name
  {6140bfff-3f6f-4110-8a0b-74150ff19471}, !- Source Object
  3,                                      !- Outlet Port
  {d0ab9105-9c42-44c1-abdc-e00fd4a7adf0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60deea08-e7fd-40fa-bf95-ded72938ea91}, !- Handle
  Node 416,                               !- Name
  {a89f3f01-5e7c-49ae-b08f-a650d26426c9}, !- Inlet Port
  {c7dbdb00-2558-4944-98c7-82dd465d5283}; !- Outlet Port

OS:Connection,
  {a89f3f01-5e7c-49ae-b08f-a650d26426c9}, !- Handle
  {45225773-a60f-441f-9874-ceb4b9fdeed0}, !- Name
  {d0ab9105-9c42-44c1-abdc-e00fd4a7adf0}, !- Source Object
  7,                                      !- Outlet Port
  {60deea08-e7fd-40fa-bf95-ded72938ea91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7dbdb00-2558-4944-98c7-82dd465d5283}, !- Handle
  {3a9aa9a2-52c5-4ecc-ac23-fc5b991c1e42}, !- Name
  {60deea08-e7fd-40fa-bf95-ded72938ea91}, !- Source Object
  3,                                      !- Outlet Port
  {e766a77d-3277-438a-818a-b7f36048b2e5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fc6d0278-6e90-46d7-9609-7b156945ffb3}, !- Handle
  {2e3c9d78-ce7f-470e-ae01-b156fbbe1e62}, !- Name
  {e766a77d-3277-438a-818a-b7f36048b2e5}, !- Source Object
  15,                                     !- Outlet Port
  {7cd8f1a0-84c7-4fd1-935a-28f32d1a5cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c4e79cf5-6e6f-4f10-91e2-1c6393f87fdc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9ded3f5a-6e1d-4a15-b4ff-28ef7f24d828}, !- Reference Setpoint Node Name
  {9ded3f5a-6e1d-4a15-b4ff-28ef7f24d828}, !- Mixed Air Stream Node Name
  {61718387-6145-46e5-a1be-8d2c9283d6f5}, !- Outdoor Air Stream Node Name
  {03e44b8f-fe5d-4f7d-9a40-27ad80d0a8f8}, !- Return Air Stream Node Name
  {6140bfff-3f6f-4110-8a0b-74150ff19471}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {87f791a2-f466-417e-8970-8e4c18b6220a}, !- Handle
  TS1ApartmentZNSACmaxOASch,              !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  {9ab10ee0-c5f4-4789-9748-1c68bf0b19ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ab10ee0-c5f4-4789-9748-1c68bf0b19ed}, !- Handle
  TS1ApartmentZNSACmaxOASchDefault,       !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {199cc511-824d-4771-bb5a-4cf87dc11aad}, !- Handle
  OATF_20,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {63533dd9-abb3-4a5e-93e6-cdc22affd618}, !- Handle
  OAWBC_20,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c253ca25-a606-4f68-b587-d37734b916cd}, !- Handle
  TS1ApartmentZNSACOASch,                 !- Name
  {3522d733-8452-49cd-b3c4-071f5c4c193c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e12c96a4-94fe-4af1-8ab6-b01ac8e87479}, !- Handle
  TS1ApartmentZNSACOAFlowMass,            !- Name
  {61718387-6145-46e5-a1be-8d2c9283d6f5}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b4b0cbfd-6306-4f14-85d6-70b65e1c4bd2}, !- Handle
  TS1ApartmentZNSACDATRqd,                !- Name
  {952ccf0b-a28e-4ceb-a813-53b769918f92}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {dd71445a-4f91-4c22-8030-13c007aa5328}, !- Handle
  TS1ApartmentZNSACOADesignMass,          !- Name
  T S1 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {24b668cf-31ec-4836-aa7f-152146765cf2}, !- Handle
  TS1ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {5db7fbc0-e5e5-4f17-a1e0-bc75ae0ac58e}, !- Handle
  TS1ApartmentZNSACSetNumberofStages,     !- Name
  SET TS1ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {b136337d-dcd3-40a1-9a1f-adf48ad80d09}, !- Handle
  TS1ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {5db7fbc0-e5e5-4f17-a1e0-bc75ae0ac58e}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {230c16b6-ad91-4dd8-936f-4859ebe47038}, !- Handle
  TS1ApartmentZNSACTimestepEconEff,       !- Name
  {87f791a2-f466-417e-8970-8e4c18b6220a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9af6f9c0-7397-4b38-9b6c-3601823c6719}, !- Handle
  TS1ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {230c16b6-ad91-4dd8-936f-4859ebe47038} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {b4b0cbfd-6306-4f14-85d6-70b65e1c4bd2} = ({b4b0cbfd-6306-4f14-85d6-70b65e1c4bd2}*1.8)+32, !- Program Line 3
  SET OATF = ({199cc511-824d-4771-bb5a-4cf87dc11aad}*1.8)+32, !- Program Line 4
  SET OAwbF = ({63533dd9-abb3-4a5e-93e6-cdc22affd618}*1.8)+32, !- Program Line 5
  IF {e12c96a4-94fe-4af1-8ab6-b01ac8e87479} > ({dd71445a-4f91-4c22-8030-13c007aa5328}*{c253ca25-a606-4f68-b587-d37734b916cd}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{b4b0cbfd-6306-4f14-85d6-70b65e1c4bd2}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TS1ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {230c16b6-ad91-4dd8-936f-4859ebe47038} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {230c16b6-ad91-4dd8-936f-4859ebe47038} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {230c16b6-ad91-4dd8-936f-4859ebe47038} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {230c16b6-ad91-4dd8-936f-4859ebe47038} > MaxE, !- Program Line 41
  SET {230c16b6-ad91-4dd8-936f-4859ebe47038} = MaxE, !- Program Line 42
  ELSEIF {230c16b6-ad91-4dd8-936f-4859ebe47038} < ({dd71445a-4f91-4c22-8030-13c007aa5328}*{c253ca25-a606-4f68-b587-d37734b916cd}), !- Program Line 43
  SET {230c16b6-ad91-4dd8-936f-4859ebe47038} = ({dd71445a-4f91-4c22-8030-13c007aa5328}*{c253ca25-a606-4f68-b587-d37734b916cd}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {097c0611-8513-4092-a2a7-fca4699d9934}, !- Handle
  TS1ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {9af6f9c0-7397-4b38-9b6c-3601823c6719}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {056ca7b8-70e4-4d84-91f9-c8cbd26bc8e6}, !- Handle
  T S2 Apartment ZN SAC ERV,              !- Name
  {18af24e3-0740-420b-a4e8-21368df0f24d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b75c05ee-e0e5-4126-aecf-883aff59cb63}, !- Supply Air Inlet Node
  {532c3f35-9022-4c10-b824-945b6f4eca00}, !- Supply Air Outlet Node
  {e7e22ae1-6686-43ac-ae18-b76a7a51233d}, !- Exhaust Air Inlet Node
  {97a9e4ff-fa16-4333-8dbd-2f33e509f2a2}, !- Exhaust Air Outlet Node
  68.7625699957681,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9f18b1f0-e69d-4304-b4bc-6bd32637d4b4}, !- Handle
  Node 417,                               !- Name
  {532c3f35-9022-4c10-b824-945b6f4eca00}, !- Inlet Port
  {5b8c3595-81cf-44a9-ad4c-8e87f7633a5b}; !- Outlet Port

OS:Connection,
  {b75c05ee-e0e5-4126-aecf-883aff59cb63}, !- Handle
  {e10b84a3-9c97-484d-81cd-7a4dc921cfb0}, !- Name
  {cafdba57-3357-433b-8c71-ab356d1c021b}, !- Source Object
  3,                                      !- Outlet Port
  {056ca7b8-70e4-4d84-91f9-c8cbd26bc8e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {532c3f35-9022-4c10-b824-945b6f4eca00}, !- Handle
  {dd20abba-497a-4a5a-b686-0d90aa621925}, !- Name
  {056ca7b8-70e4-4d84-91f9-c8cbd26bc8e6}, !- Source Object
  13,                                     !- Outlet Port
  {9f18b1f0-e69d-4304-b4bc-6bd32637d4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8c3595-81cf-44a9-ad4c-8e87f7633a5b}, !- Handle
  {d08dd8a6-5045-4af5-8760-c285ceaa1b49}, !- Name
  {9f18b1f0-e69d-4304-b4bc-6bd32637d4b4}, !- Source Object
  3,                                      !- Outlet Port
  {41f17500-5ab7-40dd-a56c-86f846200bf6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87f7a5e2-66a8-4872-a21b-1969e0910991}, !- Handle
  Node 418,                               !- Name
  {b0920de5-2dd2-4317-b0ab-2e6fcdec332a}, !- Inlet Port
  {e7e22ae1-6686-43ac-ae18-b76a7a51233d}; !- Outlet Port

OS:Connection,
  {b0920de5-2dd2-4317-b0ab-2e6fcdec332a}, !- Handle
  {6abb57ef-0cb7-41e2-a113-51584a5173b8}, !- Name
  {41f17500-5ab7-40dd-a56c-86f846200bf6}, !- Source Object
  7,                                      !- Outlet Port
  {87f7a5e2-66a8-4872-a21b-1969e0910991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7e22ae1-6686-43ac-ae18-b76a7a51233d}, !- Handle
  {f3f990ba-d558-42ec-a858-603866fb2ce9}, !- Name
  {87f7a5e2-66a8-4872-a21b-1969e0910991}, !- Source Object
  3,                                      !- Outlet Port
  {056ca7b8-70e4-4d84-91f9-c8cbd26bc8e6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {97a9e4ff-fa16-4333-8dbd-2f33e509f2a2}, !- Handle
  {011db743-c433-4b2a-aa66-6e5d520f4ce8}, !- Name
  {056ca7b8-70e4-4d84-91f9-c8cbd26bc8e6}, !- Source Object
  15,                                     !- Outlet Port
  {e55d90e9-6dea-4284-8d88-6cf449acd7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d82228b1-ebf2-417d-8c94-10bc224c98e7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d43c24e8-1559-4291-8d98-97b19af3829c}, !- Reference Setpoint Node Name
  {d43c24e8-1559-4291-8d98-97b19af3829c}, !- Mixed Air Stream Node Name
  {cafdba57-3357-433b-8c71-ab356d1c021b}, !- Outdoor Air Stream Node Name
  {fc3940f8-62e4-4cd9-9360-ddac662524f6}, !- Return Air Stream Node Name
  {9f18b1f0-e69d-4304-b4bc-6bd32637d4b4}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {f119b135-7500-41cc-ae90-2a8f2ba85169}, !- Handle
  TS2ApartmentZNSACmaxOASch,              !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  {62117201-99c9-45bc-8e46-e017462a0bf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62117201-99c9-45bc-8e46-e017462a0bf7}, !- Handle
  TS2ApartmentZNSACmaxOASchDefault,       !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {6b9b64bd-53bd-43cf-9f8f-0b077b182299}, !- Handle
  OATF_21,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {06482242-1efc-4b11-9ea9-70fef582c4d1}, !- Handle
  OAWBC_21,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {951c1063-424c-4fe8-b7ae-23ce942ef2c3}, !- Handle
  TS2ApartmentZNSACOASch,                 !- Name
  {3522d733-8452-49cd-b3c4-071f5c4c193c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a80c2114-353c-48e1-bed2-4ed14d1edcc8}, !- Handle
  TS2ApartmentZNSACOAFlowMass,            !- Name
  {cafdba57-3357-433b-8c71-ab356d1c021b}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bfc0a7b0-13c1-46a0-ade2-28a8d6a7c9d0}, !- Handle
  TS2ApartmentZNSACDATRqd,                !- Name
  {a484c6d3-b397-4974-930a-96db9b9693bd}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {60cf5c70-acf4-42ae-bd0d-9c0dd3cfdfbb}, !- Handle
  TS2ApartmentZNSACOADesignMass,          !- Name
  T S2 Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {7cb03281-b7f9-4fa6-adc0-48d5193d1133}, !- Handle
  TS2ApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {ad4a5cdc-dca0-4e8a-8094-b48c6dee627a}, !- Handle
  TS2ApartmentZNSACSetNumberofStages,     !- Name
  SET TS2ApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ed3cb5a4-a084-4f1e-8ae2-c5ae456fd234}, !- Handle
  TS2ApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {ad4a5cdc-dca0-4e8a-8094-b48c6dee627a}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {77e3a32a-bfef-4160-b1ba-2f89686969c5}, !- Handle
  TS2ApartmentZNSACTimestepEconEff,       !- Name
  {f119b135-7500-41cc-ae90-2a8f2ba85169}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b91275c6-41ae-4e9d-a4e8-bf3ad236c06e}, !- Handle
  TS2ApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {77e3a32a-bfef-4160-b1ba-2f89686969c5} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {bfc0a7b0-13c1-46a0-ade2-28a8d6a7c9d0} = ({bfc0a7b0-13c1-46a0-ade2-28a8d6a7c9d0}*1.8)+32, !- Program Line 3
  SET OATF = ({6b9b64bd-53bd-43cf-9f8f-0b077b182299}*1.8)+32, !- Program Line 4
  SET OAwbF = ({06482242-1efc-4b11-9ea9-70fef582c4d1}*1.8)+32, !- Program Line 5
  IF {a80c2114-353c-48e1-bed2-4ed14d1edcc8} > ({60cf5c70-acf4-42ae-bd0d-9c0dd3cfdfbb}*{951c1063-424c-4fe8-b7ae-23ce942ef2c3}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{bfc0a7b0-13c1-46a0-ade2-28a8d6a7c9d0}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TS2ApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {77e3a32a-bfef-4160-b1ba-2f89686969c5} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {77e3a32a-bfef-4160-b1ba-2f89686969c5} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {77e3a32a-bfef-4160-b1ba-2f89686969c5} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {77e3a32a-bfef-4160-b1ba-2f89686969c5} > MaxE, !- Program Line 41
  SET {77e3a32a-bfef-4160-b1ba-2f89686969c5} = MaxE, !- Program Line 42
  ELSEIF {77e3a32a-bfef-4160-b1ba-2f89686969c5} < ({60cf5c70-acf4-42ae-bd0d-9c0dd3cfdfbb}*{951c1063-424c-4fe8-b7ae-23ce942ef2c3}), !- Program Line 43
  SET {77e3a32a-bfef-4160-b1ba-2f89686969c5} = ({60cf5c70-acf4-42ae-bd0d-9c0dd3cfdfbb}*{951c1063-424c-4fe8-b7ae-23ce942ef2c3}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {9f413ea4-721e-4acd-9ff4-3a933ecbd68b}, !- Handle
  TS2ApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {b91275c6-41ae-4e9d-a4e8-bf3ad236c06e}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3108881f-4bcf-45d6-a54b-5d879cfa49ae}, !- Handle
  T SE Apartment ZN SAC ERV,              !- Name
  {18af24e3-0740-420b-a4e8-21368df0f24d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {26c3a1b1-8211-4da7-8170-33bd13ba0317}, !- Supply Air Inlet Node
  {4da0921f-6035-4710-a1a8-edcb385c0023}, !- Supply Air Outlet Node
  {baa17041-e092-416b-8b15-a17376ae8f1a}, !- Exhaust Air Inlet Node
  {81217b4b-a1ff-4b11-bbe9-c08d7ead3c5b}, !- Exhaust Air Outlet Node
  68.7625699075837,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4a0bc53b-9dd9-4df5-877d-e13d07046c20}, !- Handle
  Node 419,                               !- Name
  {4da0921f-6035-4710-a1a8-edcb385c0023}, !- Inlet Port
  {c5c53c4b-be70-4029-916a-ba8a401aad31}; !- Outlet Port

OS:Connection,
  {26c3a1b1-8211-4da7-8170-33bd13ba0317}, !- Handle
  {ba877e6d-ca70-44a5-b009-aa8ee6cb06ae}, !- Name
  {c739e950-82e4-492c-8144-5a8c781c3039}, !- Source Object
  3,                                      !- Outlet Port
  {3108881f-4bcf-45d6-a54b-5d879cfa49ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4da0921f-6035-4710-a1a8-edcb385c0023}, !- Handle
  {425dd7c8-3134-474f-9fa6-77e6a5131220}, !- Name
  {3108881f-4bcf-45d6-a54b-5d879cfa49ae}, !- Source Object
  13,                                     !- Outlet Port
  {4a0bc53b-9dd9-4df5-877d-e13d07046c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c53c4b-be70-4029-916a-ba8a401aad31}, !- Handle
  {c7d3e022-0d0f-4a18-b927-3ebde25c9ee6}, !- Name
  {4a0bc53b-9dd9-4df5-877d-e13d07046c20}, !- Source Object
  3,                                      !- Outlet Port
  {b4bdd1ea-8c48-44ac-a37a-3a1a5213a88f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23b511d1-b214-4e9c-af7d-0d4e36f109fc}, !- Handle
  Node 420,                               !- Name
  {8f69cd9f-b2f6-4244-9421-f6220c019dab}, !- Inlet Port
  {baa17041-e092-416b-8b15-a17376ae8f1a}; !- Outlet Port

OS:Connection,
  {8f69cd9f-b2f6-4244-9421-f6220c019dab}, !- Handle
  {cd8d418e-8a0e-4971-8795-18faf9c7ab3c}, !- Name
  {b4bdd1ea-8c48-44ac-a37a-3a1a5213a88f}, !- Source Object
  7,                                      !- Outlet Port
  {23b511d1-b214-4e9c-af7d-0d4e36f109fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa17041-e092-416b-8b15-a17376ae8f1a}, !- Handle
  {d4422d62-d497-464c-97fd-2f47e38d2eaa}, !- Name
  {23b511d1-b214-4e9c-af7d-0d4e36f109fc}, !- Source Object
  3,                                      !- Outlet Port
  {3108881f-4bcf-45d6-a54b-5d879cfa49ae}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {81217b4b-a1ff-4b11-bbe9-c08d7ead3c5b}, !- Handle
  {1a7c0121-ec0c-46f9-83f6-e209391ed806}, !- Name
  {3108881f-4bcf-45d6-a54b-5d879cfa49ae}, !- Source Object
  15,                                     !- Outlet Port
  {4a261e52-ad73-48d6-9b6f-539ae23b4490}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {70c3839c-0e57-48f8-b3e1-51e69a5623e6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9b9a306f-2711-42f8-9267-e76e12407090}, !- Reference Setpoint Node Name
  {9b9a306f-2711-42f8-9267-e76e12407090}, !- Mixed Air Stream Node Name
  {c739e950-82e4-492c-8144-5a8c781c3039}, !- Outdoor Air Stream Node Name
  {b80fd8b2-08b3-49a5-b1da-6145f2212602}, !- Return Air Stream Node Name
  {4a0bc53b-9dd9-4df5-877d-e13d07046c20}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {a32bc4d1-1e18-4aa8-8295-3c00e726b10f}, !- Handle
  TSEApartmentZNSACmaxOASch,              !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  {9dcc0040-c3bf-4d66-ae6d-79e4338a2cc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9dcc0040-c3bf-4d66-ae6d-79e4338a2cc1}, !- Handle
  TSEApartmentZNSACmaxOASchDefault,       !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {80a97481-916a-406d-bb07-f883b3236929}, !- Handle
  OATF_22,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a028dbeb-1c77-498c-a32e-7d9f10c6c3ba}, !- Handle
  OAWBC_22,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d97c4be9-92f1-4c32-927b-014cbdbf848c}, !- Handle
  TSEApartmentZNSACOASch,                 !- Name
  {3522d733-8452-49cd-b3c4-071f5c4c193c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a4bce635-cdeb-4bf7-a45e-8c950fbad4f7}, !- Handle
  TSEApartmentZNSACOAFlowMass,            !- Name
  {c739e950-82e4-492c-8144-5a8c781c3039}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c1d71acd-152f-4a1b-9e2e-039a376cb312}, !- Handle
  TSEApartmentZNSACDATRqd,                !- Name
  {025cd526-1c1b-4a41-9513-111c8e02e8aa}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {0d1c128c-8c85-4918-9266-6c885d1cd0a9}, !- Handle
  TSEApartmentZNSACOADesignMass,          !- Name
  T SE Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {79ffd4e1-cdb7-48db-83fa-94a35371678f}, !- Handle
  TSEApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {5ffb1736-7a7b-4751-ab88-ae55294b9207}, !- Handle
  TSEApartmentZNSACSetNumberofStages,     !- Name
  SET TSEApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {cbebdd6a-9e72-4050-b4c3-9a7d0d33765a}, !- Handle
  TSEApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {5ffb1736-7a7b-4751-ab88-ae55294b9207}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {8dc1cc7d-e2bf-4c9b-9176-a7ca6b7b6e9a}, !- Handle
  TSEApartmentZNSACTimestepEconEff,       !- Name
  {a32bc4d1-1e18-4aa8-8295-3c00e726b10f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1d8d732f-8817-4ec1-8d19-b630ba4f5b94}, !- Handle
  TSEApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {8dc1cc7d-e2bf-4c9b-9176-a7ca6b7b6e9a} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {c1d71acd-152f-4a1b-9e2e-039a376cb312} = ({c1d71acd-152f-4a1b-9e2e-039a376cb312}*1.8)+32, !- Program Line 3
  SET OATF = ({80a97481-916a-406d-bb07-f883b3236929}*1.8)+32, !- Program Line 4
  SET OAwbF = ({a028dbeb-1c77-498c-a32e-7d9f10c6c3ba}*1.8)+32, !- Program Line 5
  IF {a4bce635-cdeb-4bf7-a45e-8c950fbad4f7} > ({0d1c128c-8c85-4918-9266-6c885d1cd0a9}*{d97c4be9-92f1-4c32-927b-014cbdbf848c}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{c1d71acd-152f-4a1b-9e2e-039a376cb312}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TSEApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {8dc1cc7d-e2bf-4c9b-9176-a7ca6b7b6e9a} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {8dc1cc7d-e2bf-4c9b-9176-a7ca6b7b6e9a} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {8dc1cc7d-e2bf-4c9b-9176-a7ca6b7b6e9a} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {8dc1cc7d-e2bf-4c9b-9176-a7ca6b7b6e9a} > MaxE, !- Program Line 41
  SET {8dc1cc7d-e2bf-4c9b-9176-a7ca6b7b6e9a} = MaxE, !- Program Line 42
  ELSEIF {8dc1cc7d-e2bf-4c9b-9176-a7ca6b7b6e9a} < ({0d1c128c-8c85-4918-9266-6c885d1cd0a9}*{d97c4be9-92f1-4c32-927b-014cbdbf848c}), !- Program Line 43
  SET {8dc1cc7d-e2bf-4c9b-9176-a7ca6b7b6e9a} = ({0d1c128c-8c85-4918-9266-6c885d1cd0a9}*{d97c4be9-92f1-4c32-927b-014cbdbf848c}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {e4369891-1348-4f34-9b6c-2a99a3aa8565}, !- Handle
  TSEApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {1d8d732f-8817-4ec1-8d19-b630ba4f5b94}; !- Program Name 1

OS:Schedule:Ruleset,
  {839d398d-2cf7-4828-b326-04f56095fe49}, !- Handle
  TSWApartmentZNSACmaxOASch,              !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  {6ef743f2-58f0-43d2-9290-59caf0c90aa0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ef743f2-58f0-43d2-9290-59caf0c90aa0}, !- Handle
  TSWApartmentZNSACmaxOASchDefault,       !- Name
  {100882dc-719c-4b41-a63a-ec231f3f9715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {25d34f5f-cadb-496b-bbff-31ea270432ea}, !- Handle
  OATF_23,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dec0277e-95a0-4f53-a160-de8c9bb30916}, !- Handle
  OAWBC_23,                               !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1a8dc292-16c2-4230-8ecd-34c64e87e6cb}, !- Handle
  TSWApartmentZNSACOASch,                 !- Name
  {3522d733-8452-49cd-b3c4-071f5c4c193c}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {65ec9d8b-754e-49c0-a5a4-f716101477dd}, !- Handle
  TSWApartmentZNSACOAFlowMass,            !- Name
  {ac0c60ea-eee5-4928-947c-57b53db36102}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ab661077-d3d2-4e55-ab61-f60b2e50f2d0}, !- Handle
  TSWApartmentZNSACDATRqd,                !- Name
  {fdbda2f3-6430-4142-9a06-582e136ac9db}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {ddb29fa8-6d85-4c9c-8329-ca0f0d81fc2b}, !- Handle
  TSWApartmentZNSACOADesignMass,          !- Name
  T SW Apartment ZN SAC OA Sys Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {b48af90d-68de-47b9-b737-9a3473b75cd9}, !- Handle
  TSWApartmentZNSACNumberofStages;        !- Name

OS:EnergyManagementSystem:Program,
  {cc610db4-057b-45d8-845a-14aa3a8c4503}, !- Handle
  TSWApartmentZNSACSetNumberofStages,     !- Name
  SET TSWApartmentZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {cc7f94aa-db60-4a37-9606-20e8e4cf31b4}, !- Handle
  TSWApartmentZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {cc610db4-057b-45d8-845a-14aa3a8c4503}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {bf493bec-5728-4c55-8b94-0e7168d3174c}, !- Handle
  TSWApartmentZNSACTimestepEconEff,       !- Name
  {839d398d-2cf7-4828-b326-04f56095fe49}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b3833945-184a-4a27-a6a9-eb4d88846a54}, !- Handle
  TSWApartmentZNSACEconomizerCTRLProg,    !- Name
  SET {bf493bec-5728-4c55-8b94-0e7168d3174c} = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET {ab661077-d3d2-4e55-ab61-f60b2e50f2d0} = ({ab661077-d3d2-4e55-ab61-f60b2e50f2d0}*1.8)+32, !- Program Line 3
  SET OATF = ({25d34f5f-cadb-496b-bbff-31ea270432ea}*1.8)+32, !- Program Line 4
  SET OAwbF = ({dec0277e-95a0-4f53-a160-de8c9bb30916}*1.8)+32, !- Program Line 5
  IF {65ec9d8b-754e-49c0-a5a4-f716101477dd} > ({ddb29fa8-6d85-4c9c-8329-ca0f0d81fc2b}*{1a8dc292-16c2-4230-8ecd-34c64e87e6cb}), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-{ab661077-d3d2-4e55-ab61-f60b2e50f2d0}, !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = TSWApartmentZNSACNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET {bf493bec-5728-4c55-8b94-0e7168d3174c} = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET {bf493bec-5728-4c55-8b94-0e7168d3174c} = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET {bf493bec-5728-4c55-8b94-0e7168d3174c} = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF {bf493bec-5728-4c55-8b94-0e7168d3174c} > MaxE, !- Program Line 41
  SET {bf493bec-5728-4c55-8b94-0e7168d3174c} = MaxE, !- Program Line 42
  ELSEIF {bf493bec-5728-4c55-8b94-0e7168d3174c} < ({ddb29fa8-6d85-4c9c-8329-ca0f0d81fc2b}*{1a8dc292-16c2-4230-8ecd-34c64e87e6cb}), !- Program Line 43
  SET {bf493bec-5728-4c55-8b94-0e7168d3174c} = ({ddb29fa8-6d85-4c9c-8329-ca0f0d81fc2b}*{1a8dc292-16c2-4230-8ecd-34c64e87e6cb}), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

OS:EnergyManagementSystem:ProgramCallingManager,
  {509d03f2-51d4-4ade-a3fc-5e142c67d94d}, !- Handle
  TSWApartmentZNSACEcoManager,            !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {b3833945-184a-4a27-a6a9-eb4d88846a54}; !- Program Name 1

OS:Curve:Biquadratic,
  {a4e5cf1b-1594-44a1-b6bb-95b61c5e8598}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {69f86014-ee86-4e1f-b268-e4beb34df700}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {79ee69ac-1058-462b-895b-a0ebe745f873}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2df8370f-1dd7-4e33-aa6e-a308c48e14c4}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8eb6f236-a818-4c71-a6ab-0a3faa301e70}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a9e4494-fddc-4827-a48f-f9f0b7735c7d}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 1,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {32244901-f4c3-48b7-9dd6-8209f4bc8389}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 1,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {56bbd8ed-3f49-4562-9c43-a1355bd1173c}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 1,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d6f3fa72-8dc6-4baa-a111-abd75376b400}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 1,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c6678cb7-0afe-4bdf-8b47-f6c78aa0d2c7}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 1,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8dd3764c-095e-4dd6-86d4-04000a6fbc43}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 2,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b94044ff-3f08-4bec-a8b0-9856fff6f63e}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 2,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d09bb91-f022-4248-a5c9-385e777f4640}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 2,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6d4f6a1b-7cdd-49da-859f-f24e45dd436a}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 2,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ff5441f3-57b3-4e8d-a62e-0fee4cd7e8a1}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 2,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c0a57497-9151-4c93-b593-f50164f451b0}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 3,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {79726f01-4460-428b-9d5f-47ab9b139ac4}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 3,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0993c57-a3f0-4a7f-b54f-8b6cee6e6666}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 3,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {20fc6301-8862-4d86-b509-03db2119e1f4}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 3,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8bd7a195-0adb-4799-a09b-ff3a484e23c5}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 3,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8aea1756-a9a3-4922-9b8f-41886b57e78f}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 4,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9f30e76c-6a09-4f58-b7e5-714964c705d1}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 4,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {92b07b65-d130-48b0-b5ec-5c6c7e467ff9}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 4,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9f381e52-118b-40a1-a80f-61fc8f727b25}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 4,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {28c7b96f-79c8-4bac-8b12-a9d4f8fe9644}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 4,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4caf0211-fd36-461a-b952-a483d9a9b6f5}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 5,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e908a62c-861e-4fa3-9507-53a8e9de2ac6}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 5,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {10d56e9a-dd49-4a31-8ac9-5eb356a54ce1}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 5,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e1d91cbf-21ef-4c84-a400-6889b131d755}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 5,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bbbec421-04c8-46fb-99f4-4952bd61b952}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 5,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {974e9936-dddf-46b2-a4e6-39844c5eaa4d}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 6,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cd7301f6-fe92-4dc8-9a5b-bc7725fa9cf5}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 6,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4983b532-8bed-4165-b044-ce2e934ceaa9}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 6,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6799e4a9-b238-4e9f-864b-4940f3836692}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 6,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4ab54af0-8f6b-4fe9-ad53-eee212ecea16}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 6,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {62197c5e-df93-4069-92b0-369942c140a0}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 7,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {00e61c82-d53f-4943-9262-635ee4b0231b}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 7,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {030ea936-ad3a-42e5-8b28-f26b1412b5e3}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 7,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2cf38c2c-367a-4bbb-843a-435be9c55ee0}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 7,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {66dc3c93-1373-4baa-b8d0-51ec55e23dd6}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 7,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f0e974c-9a76-484d-93b1-296c8ab854ca}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 8,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3491e175-e00a-4ab2-ba6c-dbb168b53ee7}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 8,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {94cda6bf-60b3-4957-bfe1-692c0c9fb503}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 8,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5e42b12c-5f17-4aa7-b799-0cc34ad9d265}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 8,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ce1528e3-0fff-4669-bfa1-26f01a1d4415}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 8,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0038b20f-8267-4086-91d0-8f576a897bfc}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 9,      !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {df89c8f9-68db-4b27-b241-e2d67de250a2}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 9,        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b7adab8-eed7-41c5-9cde-dfac2cc9c208}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 9,      !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c8890824-78db-4cfa-a496-4c18d964e2b4}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 9,     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {eecdedff-110e-4d19-aaef-18f45123d31a}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 9,        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c000fc0d-f80a-47d3-84d7-661e6f657b03}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 10,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ca93e4bc-3920-4c19-973c-82bbad352550}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 10,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {53450c3f-4fbb-433f-ae6d-ebbc65e6e7e9}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 10,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f7ddf054-b428-4525-95ce-11238f10e53f}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 10,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {822e44c4-7a32-4732-8328-00ac5354c097}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 10,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {de8bf3db-c007-40ca-83f2-9be36637298d}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 11,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ed6e7e62-b420-4a21-900c-c3777b3931cd}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 11,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fed47a35-c3d0-4d66-b237-a70c0e7d16aa}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 11,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f166f041-636e-4500-b00a-f8725ceaa166}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 11,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c191a487-b2b4-46cb-8c04-521247258563}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 11,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2af416de-e44e-4cc5-96d6-ffc208ed65ea}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 12,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6f18d0b6-7abf-4780-b658-15f2107deb3a}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 12,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d290bb76-d602-4452-946d-d67b27ba2f0d}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 12,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {63a3301f-01f3-4107-a1a8-4fcf3d2bf7d0}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 12,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d87a55cd-76cc-4f09-9b5d-83568b8c501b}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 12,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1999452d-f4c5-410f-a87b-63d81e75cd17}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 13,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {da0a9002-e4ab-4809-8231-8d1ca14d3e7c}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 13,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {48b2ee0c-57ce-4142-93a6-3138fb0152bb}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 13,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a9123ed1-384e-403a-ae3b-b1cd54bfa885}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 13,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {406a536e-a7a6-407d-ae65-d85ad49ce5bd}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 13,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {43b0311a-6993-48d4-bb07-21121d95ff5a}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 14,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {71f382d2-266c-44f7-9800-1beef5dfa82e}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 14,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {03082626-614e-49f1-b44d-9def5b1458df}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 14,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6a21842a-67c3-4ff7-8b00-e9684ad4ae06}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 14,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a28df721-3ae3-4298-8b5b-eb3a471a5b4e}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 14,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {47488be5-90b0-440e-9e46-274e6b099f07}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 15,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5c84a97f-7a7e-4b46-a8ab-196b0109e343}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 15,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4458be59-1775-4058-80f2-5a5fdc55f24a}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 15,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2438e99e-9a9e-41d7-bb32-38c86f2568f5}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 15,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6af7935d-5239-466b-898b-d687b17ec597}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 15,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3663783-20d0-4ede-885e-cedbc84566e9}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 16,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {45784ca0-f925-49da-a48a-af18992738c6}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 16,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f252099-ca7f-4cdb-b559-09f24a1631d1}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 16,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d8157ce7-b2c1-416f-8209-2ac1eb61a706}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 16,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d7a07000-405f-4162-9e17-ada2a58d9755}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 16,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f2f71d7-4f1b-4135-ae33-3055b500debf}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 17,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e2074ffe-c581-4384-a011-9051ed87ec00}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 17,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e905c9e6-2e65-4dc1-b49a-9db767b9891a}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 17,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {969be76b-77c2-43ca-9077-6e0f53fa2f73}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 17,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {66021f02-0775-4d6a-849c-fa8ecf78220c}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 17,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {df45b41b-c7a0-40fc-8381-fdce9cb9a0d9}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 18,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6f229491-9565-4e7e-9807-69bbdfc164c5}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 18,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {faa5f41e-5b1f-44c5-ae20-e411286ebbdb}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 18,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7d418f81-bc0e-4237-811d-a2653d3ccdb3}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 18,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {332e29ee-2f44-4bdb-8ebd-3488913c22e4}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 18,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c144fc1-89e4-4fbb-9fb7-22d17dabb6d7}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 19,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {84f7cf1e-b184-4e5e-9708-36429b327a32}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 19,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {79c1c104-5b15-4e76-8d3e-e213e028b8ae}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 19,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5ac226cb-d9ac-4361-b619-464184877f46}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 19,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b18f123f-3c7f-4ed6-94ab-7eb7b761ef9b}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 19,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f5fcc5be-86e7-406f-8067-21948a5e70de}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 20,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2f419b0b-979b-42f7-8309-e7b262a2f5b3}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 20,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2fac4ae-afce-4a2c-876f-3697f87831c3}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 20,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2ad39743-d03e-40de-bcf6-e11aabcbadea}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 20,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7b6c07bd-48b9-4ab5-b31b-dd481f47aec9}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 20,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d489ba33-525a-49e0-a73b-d82aaf2ab462}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 21,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {95893cc8-f170-4871-9ac5-9bbf0eae3a63}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 21,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {99e5b02b-2cfd-444f-8bb0-a20e10d829f5}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 21,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {937674b4-8878-4872-adfb-0c71e8a18eaa}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 21,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {29a42c9b-aa91-4d2a-8b5f-6450f779927c}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 21,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f6859bb-39a6-414a-aa9a-86cf00ff6a22}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 22,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {00aeba8d-8f57-4233-b9b9-b5e6f672886e}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 22,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {00108d12-e9fc-472a-a685-6cf974befca7}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 22,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {edeb08ba-624c-47da-a58a-2dd06b8811f6}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 22,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1fdc2a58-d1f0-4251-a40b-bdc5ba3ea594}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 22,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe301afe-d201-4007-95e2-1c9c95f7c6fd}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT 23,     !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c93bc01c-a6ea-4470-9aa8-eeb9f89e9fe8}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF 23,       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1060fec-3b41-4ff9-8da8-a689a9338aa6}, !- Handle
  PSZ-AC DX Unitary Package EIRFT 23,     !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b4478b6f-c168-4c04-ad98-4a52696c205e}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF 23,    !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f188f3ff-00ce-44ad-8eea-afcf48235782}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR 23,       !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

