
OS:Version,
  {1851e3c5-3281-4bc5-8140-3f5fb69e1d5f}, !- Handle
  3.0.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {e69b60e5-c1ae-4b6e-8876-f1e34a9efb67}, !- Handle
  Always On Discrete,                     !- Name
  {7c55c581-6bbe-4eaf-8373-d744799e9000}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7c55c581-6bbe-4eaf-8373-d744799e9000}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {60c4cd85-d64b-4e19-b936-8f6a234d9ff1}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {9c1f4b92-ed28-4bd0-9880-5794827dcfa3}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {06577328-caef-40b8-afdf-d3f3bc882286}, !- Handle
  247258,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79dbc3b2-7700-4e0c-9d4e-621bcaf143a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.3152, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -7.3152, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Handle
  Floor 2 Exam 7,                         !- Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  38.1,                                   !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {2e67a062-99bc-43a1-9601-3e4c7c71ffef}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Handle
  Floor 2 Reception,                      !- Name
  {654a2ba4-012f-4a52-8376-4ba70dd7195d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  2.1336,                                 !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {a1cbd7fe-20d8-459b-ac22-7f9afdcecc9f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Handle
  Floor 1 Sterile Storage,                !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  13.1064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {8ba8a677-0dce-4c89-9368-418dcda807f3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {9dbe9d57-b656-41e9-8fcf-854149939f4c}, !- Handle
  FF8B08,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f300abc-5630-4996-b714-3d44d5e64d3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1107610b-26fd-4b4d-9561-6c4e51227def}, !- Handle
  17C5CF,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35c0d19d-830f-4311-97ec-b78a33fce46a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Handle
  Floor 2 Exam 3,                         !- Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {637d5a41-74f8-4826-bd2a-460358de1fc7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {70b8e034-84ee-4282-8a89-372426f777d1}, !- Handle
  EC2478,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb3727dc-4f17-4f5f-a1f7-c8ba82c2e9d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  1.524, 0.3048, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 0.3048, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Handle
  Floor 1 Clean,                          !- Name
  {fcf6ef36-a186-4726-a410-3823b26cc745}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.2608,                                !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {db2749cb-eaa9-48d0-911b-f8d14a03aa2e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Handle
  Floor 1 Pre-Op Room 2,                  !- Name
  {e8639169-3ea2-4177-89f2-12d93cc525b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  24.384,                                 !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {c502cbe8-8567-4167-9f21-a5c80df9722d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f06dccf5-455a-453f-898e-5eedfee5413d}, !- Handle
  F6DDE6,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad68a99-1137-4119-8c5b-19834ff680ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.2672, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Handle
  Floor 3 Work,                           !- Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {8e83d1c2-4279-464d-a313-ff205e356a10}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d263be24-07ea-4a47-8058-a0fa5b81f5b1}, !- Handle
  46292D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a932d7-a1f8-4848-94e8-0af01fdac8bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Handle
  Floor 3 Dressing Room,                  !- Name
  {5c1c03a0-baa6-43df-8b89-8270096de070}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {53c7bed4-c5bb-4e8a-a818-ce8075a099b1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {88c1f545-79c4-4823-b4ab-f2891a696643}, !- Handle
  Floor 3 Physical Therapy Toilet Roof,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -2.1336, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -2.1336, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a4fb9738-10d0-4f34-ae49-734ffe7d4a6e}, !- Handle
  Floor 3 Physical Therapy Toilet,        !- Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {113aa546-e8e8-4e42-aca4-7fccf2e023e8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Handle
  Floor 3 Office Toilet,                  !- Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {9ef50467-0d0e-4d2f-81ba-96695c1acbd0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Handle
  Floor 1 Utility Room,                   !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  20.7264,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {a1082563-58a1-4307-835d-9b2cde809f8e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {59deb157-6cde-47ae-9c2a-6fc9e3049325}, !- Handle
  Floor 1 Nurse Janitor,                  !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.2608,                                !- X Origin {m}
  16.764,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {76aeb93d-6376-4b4e-b922-2183d33a4f3c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Handle
  Floor 2 Scheduling 1,                   !- Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {fedfeb0e-7f26-44ef-a956-2600ea6e507f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {29f220b4-2b6f-435b-a655-825ed9073387}, !- Handle
  B29215,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b520791e-b791-41d7-ac48-a9c2d33b4c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, -4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  7.0104, -7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4384, -7.0104, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, -4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Handle
  Floor 3 Lounge,                         !- Name
  {cae81320-5cdd-4aaf-b350-c55af0100b6e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {1684fab6-77b6-4fbb-8b79-3acbebb19aca}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3c931c33-a218-4b61-802e-3b378ba4a049}, !- Handle
  E0CB0D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7316426-6f92-452f-ad94-f4059906987e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -3.9624, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.6576, -3.9624, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Handle
  Floor 3 Elevator Hall,                  !- Name
  {e9e0566a-64c5-415c-bc0c-b20e73a459af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  5.7912,                                 !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {3388880d-a929-45c7-a53a-377a1ad9befa}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {27653a86-5e1d-43a3-afa0-679aad100119}, !- Handle
  772953,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb20f2e8-8632-475b-8210-187fb2df13e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -0.9144, -9.144, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.8288, -9.144, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Handle
  Floor 2 Exam Hall 5,                    !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {012054bc-8be0-47d7-a8ab-c720dcebb725}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Handle
  Floor 2 Reception Toilet,               !- Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {bce7210e-f292-4c64-b6c9-cfa08da6e062}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Handle
  Floor 2 Nurse Station 2,                !- Name
  {08a1d426-c82d-4f0c-9dde-c9269224780e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.4696,                                !- X Origin {m}
  21.336,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {a3f42d05-659d-40a7-90f7-9b708864e437}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e91ad0b4-51f3-4522-8edf-227ac9b1e645}, !- Handle
  C271D9,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {087a2cb1-1d57-45f1-82b4-826109b0f19f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  4.8768, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  3.048, -4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  3.048, -1.8288, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Handle
  Floor 3 Physical Therapy 2,             !- Name
  {fa6c3042-d878-4baf-be36-47b2b7377156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  35.052,                                 !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {1fdde696-b8ee-4c16-b2e0-f4fced5cf8b5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {bdd851b2-52d3-486c-8c29-680851988153}, !- Handle
  Floor 1 Vestibule Slab,                 !- Name
  Floor,                                  !- Surface Type
  {fbb20254-3bad-4f77-a039-e8f8a03c64b3}, !- Construction Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Handle
  Floor 1 Vestibule,                      !- Name
  {e9e0566a-64c5-415c-bc0c-b20e73a459af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  7.9248,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {ece7f9a4-d6f3-4277-9acc-ff0a86b7e033}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {af7318dd-afeb-4277-b7ad-b408ab0a2807}, !- Handle
  Floor 1 IT Hall Slab,                   !- Name
  Floor,                                  !- Surface Type
  {fa047b5c-1e8f-4afb-a9c2-47af30229886}, !- Construction Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  8.5344, -1.524, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Handle
  Floor 1 IT Hall,                        !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {8c65b41e-5e5a-49ef-bb78-6ac11907da25}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d9949d31-b548-48eb-a4e7-5b5cffdcad93}, !- Handle
  F6E6D8,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cabc7464-0ae4-485e-95d6-137cf52740f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Handle
  Floor 2 Janitor,                        !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {12b385c9-2624-4482-8582-e7b68e1820aa}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {d20a4498-2f66-422e-ba5a-e87c8c98e381}, !- Handle
  27F0AC,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75e446a3-5bc5-41e3-bfd3-8b7d65dca742}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.2192, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  1.2192, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  6.096, 0, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  6.096, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e446a3-5bc5-41e3-bfd3-8b7d65dca742}, !- Handle
  A497E9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.3152, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.3152, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3da274a0-a89a-49d7-8667-b29453b64007}, !- Handle
  EC28A9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ef0995-bbbb-4588-8962-5ca959880522}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f06c81-f99a-4024-a0f7-c0ce62eb9a9c}, !- Handle
  E648BC,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d6220b1-8d2d-4378-8f10-a4dcbf73111b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.7912, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -0.3048, 3.6576, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -0.3048, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Handle
  Floor 1 Operating Room 1,               !- Name
  {64b7ab76-eb21-4959-b438-8f72075ce474}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.8056,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {02316f80-37f1-4316-a33d-b948a7926589}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {63f9214f-26d8-4fc5-ac79-c0e04b336027}, !- Handle
  29FA28,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f24b1b60-b5ef-4a0a-953c-664b1a8bec52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -7.4676, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -7.4676, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -9.2964, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -9.2964, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f24b1b60-b5ef-4a0a-953c-664b1a8bec52}, !- Handle
  5ADC59,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -22.5552, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -22.5552, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Handle
  Floor 3 Office,                         !- Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  33.8328,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {304141f8-cef1-4f99-a0ca-9c8896d84d7e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Handle
  Floor 3 Mechanical,                     !- Name
  {dd6b59a8-ca2f-49ae-9a99-99904ee1b844}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {143bad78-e957-468e-a3b0-54bdfb4f46ee}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {662c824d-94d0-4e88-962f-8eb51cab03dc}, !- Handle
  BAD27A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44902ec4-4737-4d9d-8377-4f96c1fc8cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.8016, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -12.8016, 0,                         !- X,Y,Z Vertex 2 {m}
  3.6576, -12.8016, 0,                    !- X,Y,Z Vertex 3 {m}
  3.6576, -12.8016, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Handle
  Floor 1 Lobby,                          !- Name
  {481eb498-9767-4ef0-a8d4-4028ec3e1ddf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  2.1336,                                 !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {0d9d64af-32fc-4963-bca8-997a7f9561ba}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a356e7a0-33c3-4f2b-8256-84411a31970f}, !- Handle
  21F419,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f130f5ed-6f70-423b-bd23-5cb65f7580ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0.3048, 0,                      !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -17.3736, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -17.3736, 0.3048, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Handle
  Floor 2 Work Hall,                      !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {4537d0d1-3175-43ab-91f1-73fc7ad052ba}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {8ed19ed0-80fe-493f-9cf4-f3e1211747dc}, !- Handle
  88D2F8,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ece9257-8c3e-4b8f-be8d-4162747d4627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Handle
  Floor 1 Soil,                           !- Name
  {86673a65-d0a1-4d25-9fd6-042c4c7b6486}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7472,                                !- X Origin {m}
  13.1064,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {a1fea948-a131-4f86-bd24-9291022c324a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a9867a6b-6b26-43d1-9e75-98cd81e50654}, !- Handle
  A809DD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98a46a90-5eb2-4aa9-8395-3c4f788e9973}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.1064, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 13.1064, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 9.7536, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.7536, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Handle
  Floor 1 Sterile Hall,                   !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {60941c32-650d-46bf-a7b8-0f867169fe2c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {05518df7-fc22-4c47-a52f-e2c298a415de}, !- Handle
  Floor 1 Scheduling Slab,                !- Name
  Floor,                                  !- Surface Type
  {5135f10a-b5e6-4925-a057-4fd1947f7688}, !- Construction Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 5.1816, 0,                      !- X,Y,Z Vertex 1 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.1816, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Handle
  Floor 1 Scheduling,                     !- Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  15.8496,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {d37ec2e5-1660-4045-9a14-08e2c2a4ea8f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {45a12f2a-44d8-4e1e-810d-9d37da656c47}, !- Handle
  C635A6,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2a1a5df-7616-4128-8e8d-a152aebac8ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.5908, -2.4384, 2.4384,                !- X,Y,Z Vertex 1 {m}
  2.5908, -2.4384, 1.2192,                !- X,Y,Z Vertex 2 {m}
  3.5052, -2.4384, 1.2192,                !- X,Y,Z Vertex 3 {m}
  3.5052, -2.4384, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a1a5df-7616-4128-8e8d-a152aebac8ce}, !- Handle
  850EA7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2192, -2.4384, 9.144,                 !- X,Y,Z Vertex 1 {m}
  1.2192, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  4.8768, -2.4384, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Handle
  SW Stair,                               !- Name
  {aed44f0f-e425-4fed-b3c4-f0529241525b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0.9144,                                 !- X Origin {m}
  11.5824,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {f7d53c59-071f-4c47-96a8-4cd2e147abd8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {9cd3c48c-0617-4a15-b2ef-46a18e6b5c59}, !- Handle
  1AD133,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {171218a9-f575-4565-9ffd-27df98f4a9c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Handle
  Floor 1 Anesthesia,                     !- Name
  {93956928-17e4-49b3-aeef-13d3dd1edd3a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.3192,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {17e237bf-02e3-4466-8eec-32f2dc1a1b0e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {77880dbc-cb3f-4573-9975-3fb71764fbe6}, !- Handle
  9BB582,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca0b8229-ca58-4314-ae71-41f9e576ac5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 12.192, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 12.192, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Handle
  Floor 2 Office,                         !- Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {83f5ead5-b512-4794-9e32-437e6ec9229c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e53a6e84-93ed-4d31-9f36-e59d4f50c846}, !- Handle
  D60B94,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f066502-e77b-4586-9be0-60df14387305}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.9144, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -6.096, -0.9144, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -6.096, -2.7432, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Handle
  Floor 1 Lobby Hall,                     !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.8872,                                !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {d7a25062-5139-4713-9fda-a7c2fbd91390}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Handle
  Floor 2 Nurse Station 1,                !- Name
  {08a1d426-c82d-4f0c-9dde-c9269224780e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  21.336,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {f771a9ff-eba6-48b8-980e-baf80ee08727}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d28f7289-9b78-4712-9ae2-204bd6883c50}, !- Handle
  C34217,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c26dcf1-ef54-439d-a568-53952b0460d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff57143a-fdc9-4e99-9463-68835cc7903f}, !- Handle
  Floor 3 Storage 1 Roof,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.4864, 1.8288, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Handle
  Floor 3 Storage 1,                      !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  10.9728,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {a3262ef0-1a33-4438-8f73-bf9ebb9f2cc6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {29c13c73-1d8b-42b2-bbc6-9f865f0bd7c7}, !- Handle
  B04C98,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {961bf9d6-3ed7-4e94-ad5c-99b459658f3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f31c172-2d27-4531-a47f-81d669c4b530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 5.4864, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a9e41c-7d89-4330-abf6-22ef01228d09}, !- Handle
  1C33AD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -42.3672, 1.8288, 3.048,                !- X,Y,Z Vertex 1 {m}
  -42.3672, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -42.3672, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -42.3672, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Handle
  Floor 1 Cafe,                           !- Name
  {0434a271-8434-4005-a284-79072106a1a1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {c668e19e-196a-4dfd-9b86-0451a9045e76}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3d26f6a1-ead6-4205-81c5-2e112d4d120e}, !- Handle
  F28371,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa6291fa-78d6-4dea-8cba-d73b01da0358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 5.4864, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 5.4864, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Handle
  Floor 2 Dictation,                      !- Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {479df383-3eb1-4978-8fd4-009c5fd417ae}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Handle
  Floor 2 Exam Hall 2,                    !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  28.956,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {14448566-d5cc-497a-8bd2-118bc97ef157}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {6f435914-fe54-4436-b9b8-ff9c2a2bc247}, !- Handle
  A28F01,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d4a184b-7a57-4ba7-8c5a-1dae44ff9866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.2192, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Handle
  NE Stair,                               !- Name
  {aed44f0f-e425-4fed-b3c4-f0529241525b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  51.816,                                 !- X Origin {m}
  26.2128,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {d490f040-4d37-4c7e-8b7d-96a6e45094bc}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {0d30fcd6-014c-4652-8b34-a549ae24a3ec}, !- Handle
  944FCE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f24b1b60-b5ef-4a0a-953c-664b1a8bec52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -16.6116, 0, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  -16.6116, 0, 0.9144,                    !- X,Y,Z Vertex 2 {m}
  -18.4404, 0, 0.9144,                    !- X,Y,Z Vertex 3 {m}
  -18.4404, 0, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27017e1-1cb0-4057-8cf0-97a776e4637c}, !- Handle
  96662A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea4725b6-fb74-4a4d-966e-b3fd3a576fc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Handle
  Floor 2 Exam 8,                         !- Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  28.956,                                 !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {ad24c8de-018f-4e10-a775-921851a23d87}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1ee051b5-a068-4f88-865f-dda4aad9c74b}, !- Handle
  CF2803,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7a123e0-31a0-48a2-9329-2032ddeccc23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Handle
  Floor 3 Utility,                        !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {803fcd46-2d49-40a8-99fc-8317f1b971b7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d94110be-3508-4d62-9a60-a91c148e7f91}, !- Handle
  2E8328,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5563d31-4b90-4a15-a403-e5bd3cdf1437}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Handle
  Floor 1 Utility Janitor,                !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  20.7264,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {91c09fda-f766-407a-a6e6-2064b2d1580c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {efd9e39c-9e58-4e0c-a8fc-7ff90c15ab97}, !- Handle
  87C477,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d9b43ad-42af-4640-8807-f9973d687eec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  -0.9144, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.6576, -4.572, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Handle
  Floor 2 Exam 9,                         !- Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  21.6408,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {4ebdd10b-a7bc-4b52-bb8b-7b6834138b58}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d434b930-4a52-45c1-9bef-9bb51451a5ff}, !- Handle
  8C822C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ac9fe4-5539-4bd4-8d26-46b6d10f967a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 3.3528, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.8288, 3.3528, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Handle
  Floor 2 Office Hall,                    !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  46.3296,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {a4a86bac-c9e3-4be7-8af1-04ab2cb2a567}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {6db1aecb-1335-4995-93af-15fd438d58bf}, !- Handle
  BD75DE,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a533a77-557f-4406-b0fb-bc35f8d0fe20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  18.8976, -0.9144, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, -0.9144, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Handle
  Floor 1 Locker Room Hall,               !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1648,                                !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {04e0c37c-267e-4ce3-957e-66531ed60ade}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f47735c7-a111-4c18-9d64-687208c332fe}, !- Handle
  FA21EE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d421bff-df02-445e-a66b-d49465f3941d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0.9144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 0.9144, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0.9144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0.9144, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Handle
  Floor 1 Pre-Op Room 1,                  !- Name
  {e8639169-3ea2-4177-89f2-12d93cc525b2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  13.4112,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {24dd95e4-1478-4790-ab6d-4ac1cca15c25}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {35415286-b0b1-4da1-9451-30ebd18a5886}, !- Handle
  1B4EDC,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5658180b-5855-440b-ad5a-0e6dab273ea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0.3048, 3.048,                  !- X,Y,Z Vertex 2 {m}
  1.524, 0.3048, 3.048,                   !- X,Y,Z Vertex 3 {m}
  1.524, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26814d0f-b8f6-4eef-b611-c8140a83b1d3}, !- Handle
  4418C4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dbcc875-1f94-4f1e-aa97-7327376fb121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -5.1816, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.6576, -5.1816, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 1.524, 0,                       !- X,Y,Z Vertex 3 {m}
  3.6576, 1.524, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f0c90c-31c2-4b82-86de-118a2daf3070}, !- Handle
  7F5C82,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Handle
  Floor 1 Electrical Room,                !- Name
  {dd6b59a8-ca2f-49ae-9a99-99904ee1b844}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {9fa5f532-dd99-429f-a116-34a467e43cf0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {761ba644-d911-4c8a-bc63-9ada4bd430c7}, !- Handle
  6A14D8,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe2f4867-21f6-4b5e-a67c-43cab3596ea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, -2.1336, 0,                     !- X,Y,Z Vertex 1 {m}
  -3.048, -5.4864, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.7912, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.7912, -2.1336, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Handle
  Floor 2 Scheduling 2,                   !- Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.7744,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {a954aede-6254-4c4f-a7e7-cf452adb1615}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {92168bf9-8028-4770-b306-d307de44f9ff}, !- Handle
  45A523,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad4558a3-03a6-453c-8aac-1801657a5aaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, -4.572, 0,                     !- X,Y,Z Vertex 1 {m}
  -4.8768, -7.0104, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.3632, -7.0104, 0,                   !- X,Y,Z Vertex 3 {m}
  -10.3632, -4.572, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Handle
  Floor 1 Dictation,                      !- Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {ff78d515-4733-4912-83dc-af9ec9b779c2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Handle
  Floor 1 Storage,                        !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  41.4528,                                !- X Origin {m}
  35.3568,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {71e7663a-64a2-421c-8b59-392354c89b55}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {30119ea9-88da-4159-aa20-b0bc50ac3dbc}, !- Handle
  446771,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d812c290-d5e4-4fec-a430-b2981c4221f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Handle
  Floor 1 PACU,                           !- Name
  {1f355389-1f56-41cb-8f33-6b9008cedcf5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  35.6616,                                !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {6e6d42e0-2105-474f-bba1-6665f921605f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {d5d496ae-7106-4c92-91cc-6365e5030615}, !- Handle
  757D10,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5abec726-5b10-46b0-b775-2e2fe6c0dc87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.762, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0.762, 0, 1.2192,                       !- X,Y,Z Vertex 2 {m}
  1.3716, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  1.3716, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abec726-5b10-46b0-b775-2e2fe6c0dc87}, !- Handle
  EA6DC8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f73036fd-e09c-4db8-8b52-1ea26deea340}, !- Handle
  3AE495,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee3cdc07-c1ec-4018-883d-b86eacf5ba2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 8.8392, 0,                      !- X,Y,Z Vertex 1 {m}
  1.8288, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  1.524, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  1.524, 8.8392, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Handle
  Floor 2 Exam Hall 1,                    !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  21.6408,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {e6c47bac-027a-4485-abd9-057d07defdbd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4a799f8c-1a3c-44b2-ad0d-50dd4251cc65}, !- Handle
  D2FA45,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefcc24d-6fce-436f-a8a0-3e11ca97637d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -0.3048, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.8288, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9763518e-071d-4904-89de-8b7fa55400be}, !- Handle
  Floor 2 Exam Hall 6,                    !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.4696,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {719dcdb2-5be2-4357-97cf-070e2997d054}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b6b9e992-3943-4f9e-8780-392b52051c01}, !- Handle
  F24E0D,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a675360-fd70-46c3-91f1-b73a8f515407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 7.9248, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.9248, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Handle
  Floor 2 Exam 1,                         !- Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {bbe2d1eb-8bd3-4d25-9edf-202dbc8cb6a5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {23f38cb7-3e33-45c0-bb41-19b6b906de91}, !- Handle
  49DA28,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaa68ea8-a407-451b-a308-ae201d679336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.8288, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 2 {m}
  2.1336, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.1336, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Handle
  Floor 2 Work Toilet,                    !- Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  26.2128,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {3c16c788-dc9e-446b-bb44-77bc14eb955f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Handle
  Floor 2 Exam Hall 3,                    !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  38.1,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {965c4093-3ac1-4acf-af41-1f2b31663d13}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {95f6eaea-abca-4c92-a28b-9e7cecb2472d}, !- Handle
  339B46,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2abb4f-1b8a-45b0-a8e6-25f4e36d9032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 6.096, 0,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.096, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Handle
  Floor 3 Physical Therapy 1,             !- Name
  {fa6c3042-d878-4baf-be36-47b2b7377156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {5d21ea40-88a5-4cce-b386-795d46a77abd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2ab35e35-00b6-4598-9d6b-57bd49655f67}, !- Handle
  EFFB3B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b09db834-325e-48e3-8671-206116ee6909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -7.62, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.2672, -7.62, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.2672, -12.4968, 0,                   !- X,Y,Z Vertex 3 {m}
  -4.2672, -12.4968, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Handle
  Floor 1 Nourishment,                    !- Name
  {08a1d426-c82d-4f0c-9dde-c9269224780e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  27.1272,                                !- X Origin {m}
  16.764,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {50433dfd-03b1-48a9-9758-63eef453d314}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {98da186c-25c5-42b1-a4ce-251b1a757811}, !- Handle
  B1F5EE,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {114ef892-f819-4fee-8429-5ac76cbfd8c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.762, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0.762, 1.2192,                       !- X,Y,Z Vertex 2 {m}
  0, 2.5908, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 2.5908, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {114ef892-f819-4fee-8429-5ac76cbfd8c1}, !- Handle
  D95F04,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1522b0a9-5be5-4a1e-b319-d983c170d908}, !- Handle
  Floor 1 Operating Room 3 Slab,          !- Name
  Floor,                                  !- Surface Type
  {5ddb977c-8cc9-4ed7-8624-7400b81eadf6}, !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, 5.1816, 0,                      !- X,Y,Z Vertex 1 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.1816, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Handle
  Floor 1 Operating Room 3,               !- Name
  {64b7ab76-eb21-4959-b438-8f72075ce474}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  33.528,                                 !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {f66b999b-2f1e-4a71-872d-a8a4f5038314}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Handle
  Floor 1 Lobby Toilet,                   !- Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  26.2128,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {aced78eb-5a64-4542-9638-5f02eb151955}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2584b3ce-d3c4-4e97-af0f-999c1081f2c6}, !- Handle
  Floor 1 Scrub Slab,                     !- Name
  Floor,                                  !- Surface Type
  {1a7a2264-8159-42c3-a86a-397bb8483af7}, !- Construction Name
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  1.8288, -4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}, !- Handle
  Floor 1 Scrub,                          !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  11.2776,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {7fa0ab13-9d13-4755-994e-21169c390422}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {af64d4bb-6003-45cc-ae4f-a5c08d1f0ae3}, !- Handle
  F0B23F,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f24b1b60-b5ef-4a0a-953c-664b1a8bec52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -10.5156, 0, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  -10.5156, 0, 0.9144,                    !- X,Y,Z Vertex 2 {m}
  -12.3444, 0, 0.9144,                    !- X,Y,Z Vertex 3 {m}
  -12.3444, 0, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c2b9fa-8976-4610-a9f0-79220c568674}, !- Handle
  36A02A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {837cf555-e88e-48fd-9535-f5d133c5d4be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  1.8288, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  1.8288, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd0f51a-ba84-4aa8-81e3-d54a490d5c53}, !- Handle
  4ABC66,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.6576, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  13.716, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  13.716, -7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2a5880a9-13a4-4de2-ae37-5f659b4768e3}, !- Handle
  Floor 2 Storage 3,                      !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.4696,                                !- X Origin {m}
  21.336,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {9ce7ad6c-7cb5-4146-a811-fb8286d885d7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {6c816526-3961-40bd-b484-97efb6f6a173}, !- Handle
  212961,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b4aa001-15d1-4251-bf6a-ed2cb2fd7975}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f738ac05-67df-4096-8c12-f7ea96702b82}, !- Handle
  9E12D4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e495a02a-cae4-402d-b85d-c444571415e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.1816, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.1816, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dee3f00a-5ca1-4e47-a3a0-5ac0b6c3bbc3}, !- Handle
  4E1563,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66bfe8ca-fb24-4d08-bb9f-63ab5d772de6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0.9144, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Handle
  Floor 1 Operating Room 2,               !- Name
  {64b7ab76-eb21-4959-b438-8f72075ce474}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  11.2776,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {51e12c70-f8b7-4144-958d-54e4159fdee5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Handle
  Floor 3 Locker,                         !- Name
  {c54cad73-afe9-4c3d-9860-fadea1a2a23f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  20.4216,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {30a4b679-5961-467e-b1cb-92fc22ef8b61}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ff439d6b-0d0d-4856-9b9c-0077753aae9b}, !- Handle
  9CE650,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5fbb150-a7e8-4ac4-825e-c307c9cc0c0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Handle
  Floor 2 Reception Hall,                 !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {f4f42468-2dbd-4291-9030-377e09c9720e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4e8fc835-fc1f-46b5-958a-9d1bcba66d2b}, !- Handle
  F07866,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2665509b-b07c-4432-b7cc-ab1f04c9c0be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 1.8288, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf9ef49-0aea-42d1-92e3-7ea2d8607027}, !- Handle
  247FD8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c45a0-1f30-4221-aaaa-c329cb753621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390583d0-8585-45b3-8ca4-544fff709cbc}, !- Handle
  596DE0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e8808e7-dcfd-45b8-841f-bf81cd2e1a6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -0.3048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -0.3048, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, -0.3048, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -0.3048, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Handle
  Floor 1 MRI Hall,                       !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.8872,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {11fb38bb-f933-4261-9783-e75b9d6a56d0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f959b782-94dd-404c-91c8-6f4d80db857e}, !- Handle
  958E3F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6fe5177-a76a-4fdf-91c7-d5276c3e1090}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.8768, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 2 {m}
  11.2776, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  11.2776, -4.8768, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b119646-e5a8-47f8-9d99-42a2e3b92899}, !- Handle
  71A3C4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee887389-8b4d-4adf-8cbb-17efba387725}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3973f9ec-f021-4c9a-b316-90805c0f88d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {985534ba-7ca3-45d5-a48e-9ff82559c6be}, !- Handle
  E26130,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {23eef50b-4f27-48a2-abf9-af937f7c6496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb485b29-7eb1-4630-be8a-0f4c3c7dfd77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {246a5ca9-f098-493c-8af4-7615dbd7d1fc}, !- Handle
  388CB3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b2412c4-bb20-4ad3-acdd-96d9fb4012d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, -20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  0.9144, -14.6304, 3.048,                !- X,Y,Z Vertex 2 {m}
  0, -14.6304, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, -20.1168, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Handle
  Floor 1 Pre-Op Hall,                    !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.7264,                                !- X Origin {m}
  23.7744,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {513c48ba-104b-4373-89a2-c738ec0b8511}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b038a802-4696-441f-bb1b-7b93b66a3c8a}, !- Handle
  FB3814,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 9.144,                       !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  2.1336, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  2.1336, -6.096, 9.144;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Handle
  NW Elevator,                            !- Name
  {aed44f0f-e425-4fed-b3c4-f0529241525b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24.384,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {4d9f841a-7b6f-408d-bfbc-b5c69080cc4d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e9d455b4-fcde-48a2-87bb-6e0c86df8cce}, !- Handle
  58F893,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a09e237-2344-4d99-8e99-59883ab01e5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.1336, 5.1816, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 5.1816, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Handle
  Floor 2 Conference Toilet,              !- Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {d3f4664a-16a6-47d6-8095-4a7663921429}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {8c26dcf1-ef54-439d-a568-53952b0460d6}, !- Handle
  6E3B28,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d28f7289-9b78-4712-9ae2-204bd6883c50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 7.9248, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 5.4864, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 5.4864, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.9248, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51ffa57-5f8e-4c07-a44e-b276cd2f0884}, !- Handle
  6C1891,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80a888bb-8430-4e5f-a090-2e0bcb35f57e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 6.096, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac6d107-a6d6-4bba-81c9-2c08e087db5e}, !- Handle
  1C7FB1,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec9423d2-9542-4ed1-b8a8-b34c84e74649}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -0.3048, 0,                     !- X,Y,Z Vertex 2 {m}
  3.048, -0.3048, 0,                      !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Handle
  Floor 2 Storage 2,                      !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  23.7744,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {e9df5c38-d5b9-44cc-9aec-199adb6eb539}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b6831ac2-1e23-48bc-8b4c-dd48c856fbaa}, !- Handle
  738F37,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16921e35-fe05-4647-b93e-95e7922208ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.5176, 1.8288, 3.048,                !- X,Y,Z Vertex 1 {m}
  -26.5176, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -42.3672, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -42.3672, 1.8288, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac60542e-6ecf-4c45-b68e-199f4f03390e}, !- Handle
  3DB407,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6595a2e9-3cd4-4e3b-9189-ff3f34bf1c60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -18.288, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -18.288, 0, 0.6096,                     !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0.6096,                      !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6595a2e9-3cd4-4e3b-9189-ff3f34bf1c60}, !- Handle
  C1BC97,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.812, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -19.812, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Handle
  Floor 1 MRI Toilet,                     !- Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.3736,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {610f9de8-1c95-42cf-b930-e21ee8efa4ea}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {89c19415-798a-4fcb-b3bd-56ea45e4b20c}, !- Handle
  E3963E,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4e7bfce-f3ec-41cf-9a8b-e8e92a962a5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d49b8840-57c2-427f-b641-0af5ac3318e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -3.048, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.7912, -2.1336, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.7912, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9b20bc7-5edb-4685-9028-84d7c5f1dadf}, !- Handle
  34019D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af56c1f-7678-413e-aa28-c7be306cff19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84155742-f224-431d-9dde-3bf2f837f8e3}, !- Handle
  Floor 3 Office Roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -28.0416, 0, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -28.0416, -10.0584, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {addeedd1-bf26-4afb-909b-c690850f2892}, !- Handle
  1875B3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31645dbf-559e-416e-8fd4-c0843e6b11d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.2672, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 4.2672, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Handle
  Floor 1 Sub-Sterile,                    !- Name
  {e9e0566a-64c5-415c-bc0c-b20e73a459af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  7.0104,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {9bdabe94-a807-4657-8621-a1b820f59cd0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {44132fe0-ef6a-4bf1-9085-0b3c7b4e43af}, !- Handle
  A02892,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f72e454a-5456-420a-b512-61c2eb66cadf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 7.3152, 3.048,                   !- X,Y,Z Vertex 1 {m}
  6.096, 7.62, 3.048,                     !- X,Y,Z Vertex 2 {m}
  4.572, 7.62, 3.048,                     !- X,Y,Z Vertex 3 {m}
  4.572, 9.144, 3.048,                    !- X,Y,Z Vertex 4 {m}
  2.1336, 9.144, 3.048,                   !- X,Y,Z Vertex 5 {m}
  2.1336, 7.3152, 3.048;                  !- X,Y,Z Vertex 6 {m}

OS:Space,
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Handle
  Floor 1 Reception,                      !- Name
  {654a2ba4-012f-4a52-8376-4ba70dd7195d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  9.7536,                                 !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {3a1398df-92f8-42bb-a642-9e5a35255f9a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {49a932d7-a1f8-4848-94e8-0af01fdac8bd}, !- Handle
  301CE0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e783f303-25b1-454b-be2a-838f6fae1447}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d263be24-07ea-4a47-8058-a0fa5b81f5b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d030bb0-ece0-4e9d-9a27-027501afe629}, !- Handle
  4497EF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70013d74-0f0d-4fad-b8b1-8352c026210f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.812, 6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -19.812, 6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  -19.812, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -19.812, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271c4ce9-0dd0-4609-927d-5157fd7fd6f6}, !- Handle
  NW Stair Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 0, 9.144,                       !- X,Y,Z Vertex 1 {m}
  -1.524, 2.4384, 9.144,                  !- X,Y,Z Vertex 2 {m}
  -8.8392, 2.4384, 9.144,                 !- X,Y,Z Vertex 3 {m}
  -8.8392, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Handle
  NW Stair,                               !- Name
  {aed44f0f-e425-4fed-b3c4-f0529241525b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  12.8016,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {d0c88afc-e227-41f7-bc28-29adee102479}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {98ddc0ac-f88c-44e4-b551-feab7772999f}, !- Handle
  CC8990,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd5da6db-31ff-4936-81a9-6256f74fc12a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.3672, 1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  42.3672, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  35.3568, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  35.3568, 1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Handle
  Floor 3 Office Hall,                    !- Name
  {e9e0566a-64c5-415c-bc0c-b20e73a459af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  2.1336,                                 !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {4d7ebebb-e893-443b-ac30-469114e6931f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f0185605-f641-410f-a0c7-eb3938775ee0}, !- Handle
  66B6F7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39981131-b964-442a-86b9-ab0c5c1151e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8976, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  18.8976, 3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  18.8976, 3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Handle
  Floor 1 Recovery Room,                  !- Name
  {1f355389-1f56-41cb-8f33-6b9008cedcf5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  20.4216,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {c5d3b538-11a8-4bee-9856-229f582e3733}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Output:Meter,
  {98f61838-3f39-4de4-84a8-23361695973b}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {bd6a9b40-003b-4bc9-8bb1-6bde9b2729fc}, !- Handle
  506DC0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb6a22ee-160d-4117-a03c-df0d2dd4a169}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {852338ce-e675-4513-9495-b5f8776d035d}, !- Handle
  Floor 3 Humid,                          !- Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  35.052,                                 !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {d0d444d0-4737-4d0c-9aac-8988b57d171c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {afb064c5-a4b0-4960-9450-d7fee7f3d4da}, !- Handle
  283EC6,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1053d03a-4760-4f23-b1ea-6b2b44e2ea66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 1.8288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Handle
  Floor 1 Elevator Pump Room,             !- Name
  {881b64cf-90ef-4c6d-afc4-7deba42aa5a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  3.9624,                                 !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {663e17d0-146b-4af4-b246-e9fcbb759f14}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Handle
  Floor 2 Exam 4,                         !- Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.9288,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {b0431ad3-df00-4dce-9dab-b2f87046af21}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c2bbf0ea-81c4-4e25-afb7-7135cedaccec}, !- Handle
  ED8563,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5106d84-708a-4dd4-aaf4-95cdc24902e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.8288, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.8288, -7.0104, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, -7.0104, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a9297f5-d032-457f-9372-7ed5a4aee96c}, !- Handle
  E21951,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f2dd6c8-4371-4d59-a6ec-b028ad3d6168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6096, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -0.6096, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.4384, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Handle
  Floor 2 Work,                           !- Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {5c38b176-3f46-4a84-89cd-a37f5ebe029e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ff9a9dd9-3188-40a2-aac6-892b7d2d46de}, !- Handle
  F3084E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a144ec-0721-4317-8c82-c7988cd19635}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -0.3048, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Handle
  Floor 1 MRI Room,                       !- Name
  {ec95a3dd-7626-4a90-af70-2d910a700e7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  6.7056,                                 !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {5254a60d-4988-41fb-8ec9-d0f496919bb2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {4f3a1439-f636-409f-9c16-d5820944589f}, !- Handle
  18748E,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a903c15f-aebe-46ff-b77d-3cba2c2b02a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.048, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -4.8768, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a903c15f-aebe-46ff-b77d-3cba2c2b02a4}, !- Handle
  6D2616,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Handle
  Floor 1 Procedure Room,                 !- Name
  {a47f1c91-727a-4a3c-9a11-a6c4ff73b9f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  22.86,                                  !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {280cde78-2e58-4e8a-bfb4-1caf8da41e3d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {98296638-add3-4087-85fe-704be13bef73}, !- Handle
  9C0202,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce47e7b7-e24e-4dc9-93ae-165b3050f03f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.6576, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Handle
  Floor 1 Lounge,                         !- Name
  {cae81320-5cdd-4aaf-b350-c55af0100b6e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.8704,                                !- X Origin {m}
  19.2024,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {febe37a0-4e49-442d-80fc-6eb0c68b1738}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Handle
  Floor 3 Undeveloped 2,                  !- Name
  {0a6cb648-784a-42f5-af7d-d58497fa8af7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  2.1336,                                 !- X Origin {m}
  11.5824,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {b10a9439-e119-4ef6-88d1-a6c5bd12f882}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {606caa79-ece8-47f3-88e1-6d1d0525e56b}, !- Handle
  C52EE0,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0208, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -14.0208, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Handle
  Floor 2 Conference,                     !- Name
  {611f1683-7b5e-465c-9e95-14a24ac0a87d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {d858f8ec-39b2-4002-adeb-16c9f8aa5d41}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c181583d-ee00-486e-8fc2-ab8c870f1b9c}, !- Handle
  E326E4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.7912, 7.0104, 0,                      !- X,Y,Z Vertex 3 {m}
  5.7912, 7.0104, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3dcecf1-c906-41ca-9401-735728f214e8}, !- Handle
  C605B5,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1255d82d-f4e2-4efb-9f9c-5e5e8fba4239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, -0.9144, 3.048,                 !- X,Y,Z Vertex 1 {m}
  0.3048, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -0.9144, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c686aa1-c3c1-4987-a848-25760c1be036}, !- Handle
  AB4E10,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e608bbf1-7281-4c20-8759-c2d474526203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  13.716, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  13.716, -5.4864, 0,                     !- X,Y,Z Vertex 3 {m}
  13.716, -5.4864, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba29089-0518-4def-8cae-c1f1769fda56}, !- Handle
  83A098,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f99026a1-8fe4-44dd-a6ee-7ae97e837b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 7.0104, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.3048, 7.0104, 0,                     !- X,Y,Z Vertex 2 {m}
  -0.3048, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.3048, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b08b333-47eb-4383-9b41-8db209c477f2}, !- Handle
  68EB71,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fb48090-fc6a-4548-8d60-b1c98c958be0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9728, 9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  10.9728, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Handle
  Floor 3 Undeveloped 1,                  !- Name
  {0a6cb648-784a-42f5-af7d-d58497fa8af7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {d5105c5a-796a-4980-8cd7-c40cc20b4e73}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3cd4d5a3-ec50-4f35-8ed0-1b5dbbe4fc61}, !- Handle
  BC2C22,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8306dae-d5ce-4647-8b07-5fabc87bf0fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5552, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 22.5552, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, 22.5552, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 22.5552, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Handle
  Floor 3 Mechanical Hall,                !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  46.3296,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {2487e4f3-0463-4158-9d23-f41abce6dc0b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d4f833f1-8171-4072-8626-7c72cadd2964}, !- Handle
  368E02,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8216d69-138d-4d7a-95ac-681ec95b8f25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, -7.62, 3.048,                   !- X,Y,Z Vertex 1 {m}
  5.7912, -7.62, 0,                       !- X,Y,Z Vertex 2 {m}
  5.7912, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  5.7912, -10.0584, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2abb4f-1b8a-45b0-a8e6-25f4e36d9032}, !- Handle
  C588CC,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95f6eaea-abca-4c92-a28b-9e7cecb2472d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.4384, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -1.8288, 2.4384, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed4c982c-b25f-4b39-9540-be6372d3d5a5}, !- Handle
  CABD0E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {192d0144-7927-4032-97a5-dc5b65bdf7db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  2.7432, 7.9248, 3.048,                  !- X,Y,Z Vertex 2 {m}
  -1.2192, 7.9248, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -1.2192, 7.62, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc573bc3-04fa-45c0-b511-f440eb283d58}, !- Handle
  3330D8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.4384, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddafeb27-3cb0-47c4-b769-d1678b720c43}, !- Handle
  42FAB2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca18b00e-01e5-42fb-a716-12c090958019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5946865-19fc-44cc-8b3e-f2fed4211059}, !- Handle
  78F987,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24c6ac6e-69cd-4878-9b61-740628b495b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.4572, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.4572, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  2.286, 0, 1.2192,                       !- X,Y,Z Vertex 3 {m}
  2.286, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24c6ac6e-69cd-4878-9b61-740628b495b8}, !- Handle
  481E71,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {436a7384-0635-47e9-ac1a-fa2701060cfc}, !- Handle
  7BB928,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f683b1ad-ece6-4d3f-b9b1-b87fd7a61717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 6.4008, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.1336, 6.4008, 0,                      !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Handle
  Floor 2 Exam 2,                         !- Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.4696,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {b1eb89b9-b8e3-479b-a992-d55650d38782}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4e69cfb1-7d63-451a-8a3f-30512134e318}, !- Handle
  496A6C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {624ca47b-d87e-4337-8f8b-dc21304f3578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2672, 10.9728, 0,                     !- X,Y,Z Vertex 1 {m}
  4.2672, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.9728, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Handle
  Floor 3 Treatment,                      !- Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  30.7848,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {57b9d3cb-1553-46d2-b5de-44162e58695c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {6ffef8e7-2754-436f-b15d-0c7599bd0a3e}, !- Handle
  C78153,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7a19db-27f9-40bc-8f60-3f9fb0b99739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46fd7da4-220c-4d03-9496-cff2950fa0c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  4.2672, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  4.2672, 6.096, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {157d81ea-ef17-4f62-b132-b5f586b66bfb}, !- Handle
  Floor 3 Work Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.4968, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -4.2672, -12.4968, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e31dbb52-6141-4873-b2df-58a882a49378}, !- Handle
  F02E9C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fbdc969-d8af-4046-95e4-474877eff6ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, -5.4864, 3.048,                !- X,Y,Z Vertex 1 {m}
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -3.9624, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -3.9624, -5.4864, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc58df91-93fb-40fa-9070-906063cdba06}, !- Handle
  Floor 2 X-Ray,                          !- Name
  {b68d21f0-8029-42e1-89de-537f2ea1fd04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.0144,                                !- X Origin {m}
  16.4592,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {01088ec1-2ddf-4290-811d-c0940279a79a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {0ec8bcd0-cdcf-4de9-9a6c-0ddc6957161f}, !- Handle
  F77E4B,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a8e4bf0-3364-4391-87b4-4aff32a003f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -10.0584, 3.048,               !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -15.24, -3.9624, 3.048,                 !- X,Y,Z Vertex 4 {m}
  -15.8496, -3.9624, 3.048,               !- X,Y,Z Vertex 5 {m}
  -15.8496, -10.0584, 3.048;              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7fde7d05-007a-4891-9825-aa7602762877}, !- Handle
  BAE3F8,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12d09995-0005-4927-9ba7-426b4eb54931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1053d03a-4760-4f23-b1ea-6b2b44e2ea66}, !- Handle
  F62393,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afb064c5-a4b0-4960-9450-d7fee7f3d4da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 16.4592, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 18.288, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 18.288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 16.4592, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {affc0d5e-cbc5-49cc-a800-330ebf493927}, !- Handle
  BE5F2F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.8768, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 4.8768, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b8f0f20-f11a-4932-ae96-461ebcae5db5}, !- Handle
  142781,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {318aee34-8bbc-4f02-bf25-c87ca9ca1b27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.8288, 2.1336, 5.4864,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 2.1336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -5.4864, 2.1336, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -5.4864, 2.1336, 5.4864;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {318aee34-8bbc-4f02-bf25-c87ca9ca1b27}, !- Handle
  88E360,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 9.144,                       !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.1336, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ba60e2f-ab8a-4c52-a78c-4676d7590f49}, !- Handle
  A1ED60,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f3e32017-d5ae-4f88-9870-40f62bc67cf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.0668, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -1.0668, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -2.8956, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -2.8956, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e32017-d5ae-4f88-9870-40f62bc67cf8}, !- Handle
  859BC1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.5824, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.5824, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2826dc-153a-4cda-8e39-026099b83348}, !- Handle
  A8DB72,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d35f578d-74f8-459a-90c2-8035d7d41141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0.9144, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 0.9144, 0,                      !- X,Y,Z Vertex 2 {m}
  0.9144, 0.9144, 0,                      !- X,Y,Z Vertex 3 {m}
  0.9144, 0.9144, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5284660-718a-45f7-91a4-3ca9205ddaef}, !- Handle
  7C7BE2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad1b63bc-9efb-4efd-8f42-2ca77be35194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.8768, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {957a20e7-a1d9-4c30-b76f-81290f6bf326}, !- Handle
  58A74A,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2deb9db-7d0e-4f9b-8342-92d3d839a734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 2.4384, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0.9144, 2.4384, 3.048,                  !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Handle
  Floor 1 Soil Hold,                      !- Name
  {86673a65-d0a1-4d25-9fd6-042c4c7b6486}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.1856,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {21c9ee08-f2c5-4a43-a8de-2331f05a6757}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {dcd43030-ca02-40ab-89a4-446eaefe73bd}, !- Handle
  8D6453,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37152db4-2fab-41ff-87e9-70cee788cfa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -0.3048, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.572, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f87a96-78ae-412b-b124-db0a0cac17b6}, !- Handle
  CBB2D7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5195fbc1-897d-468c-8d3b-43a997c93f39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  0.9144, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee7f67a9-03f1-42e5-9c32-34b5ced0ff32}, !- Handle
  270BCE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2192, 0, 9.144,                       !- X,Y,Z Vertex 1 {m}
  1.2192, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.2192, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  1.2192, -2.4384, 9.144;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {582b0ec9-4d85-418e-bf46-5e092c12fa45}, !- Handle
  A9C27A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2b4caac-b3c7-4950-b18a-c3061aa9610b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -9.144, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -6.7056, -9.144, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Handle
  Floor 1 Locker Room,                    !- Name
  {c54cad73-afe9-4c3d-9860-fadea1a2a23f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.8704,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {b72e852e-907c-4035-93af-862abf810d31}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7a533a77-557f-4406-b0fb-bc35f8d0fe20}, !- Handle
  FFE9D0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db1aecb-1335-4995-93af-15fd438d58bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, 0.3048, 0,                     !- X,Y,Z Vertex 2 {m}
  -21.336, 0.3048, 0,                     !- X,Y,Z Vertex 3 {m}
  -21.336, 1.8288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c5d409-06dd-4be1-b618-9cc315006ac0}, !- Handle
  96623F,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ba51b5e-19a9-48e7-bf47-3aef0766b9e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, -1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  9.4488, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  7.0104, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  7.0104, -1.8288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50821091-2f01-426f-81ee-8bafa069ff61}, !- Handle
  5C690E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87b52c78-07bc-47ab-8011-cf8f00ba5887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2776, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  11.2776, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  9.4488, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  9.4488, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e28cb06-e20a-4203-8fb8-847287bee907}, !- Handle
  678B62,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e873338-154c-4fdf-b011-1c9e913d0da8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  4.572, 5.1816, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 5.1816, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa1c8431-3bea-4a35-aa27-3b00fce34244}, !- Handle
  CF850A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fa5f66b-62bb-4eb3-8769-cd1ad1c28b23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.048, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 1.2192,                       !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa5f66b-62bb-4eb3-8769-cd1ad1c28b23}, !- Handle
  879583,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.3048, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -0.3048, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  5.7912, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.7912, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dbeb965-4813-4f5c-8468-50a50c599def}, !- Handle
  F8F69A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c165e791-e960-418b-8ac1-43ecdccbff6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4592, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 16.4592, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b396941-3168-49c9-b723-ca4cec68b490}, !- Handle
  B52A5D,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0a9361-8fc3-49d2-8955-4199dc3a98ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5176, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  26.5176, 1.8288, 3.048,                 !- X,Y,Z Vertex 2 {m}
  17.0688, 1.8288, 3.048,                 !- X,Y,Z Vertex 3 {m}
  17.0688, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fe4813d-adfb-430b-b1a5-7c3a35666b30}, !- Handle
  5065F0,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe049ddc-f7cd-47b2-8df9-a99692d6991a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 6.096, 3.048,                   !- X,Y,Z Vertex 1 {m}
  7.3152, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  4.2672, 9.144, 3.048,                   !- X,Y,Z Vertex 3 {m}
  4.2672, 6.096, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d864f5bd-8aae-4739-9d4f-0fc23e88348f}, !- Handle
  Floor 1 MRI Hall Slab,                  !- Name
  Floor,                                  !- Surface Type
  {33965214-cb8e-4bab-be45-a4f928bbd460}, !- Construction Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0.9144, 0,                      !- X,Y,Z Vertex 1 {m}
  3.6576, -0.3048, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, -0.3048, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, -2.1336, 0,                     !- X,Y,Z Vertex 4 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 7 {m}
  0.9144, 0.9144, 0;                      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {e13fc12f-b2f2-4609-a7bb-ac813a865017}, !- Handle
  97BB21,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62de0be2-4771-4e4c-a658-437a2ed222bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Handle
  Floor 2 Lounge,                         !- Name
  {cae81320-5cdd-4aaf-b350-c55af0100b6e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {50f420e3-897a-48ad-86c3-76fabdfab3c9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {bf2b2d3c-cced-4e35-8ecd-4f7ebbb41eb0}, !- Handle
  D75504,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db869d2e-aa43-45fc-b6b0-c2167324bee6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.9184, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  32.9184, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  34.7472, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  34.7472, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cee01ea-7d48-44a6-9232-45c9847af248}, !- Handle
  8C4FA5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d76000ea-0d2f-4d29-87b9-8c4e44cf7e5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 23.4696, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 23.4696, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 23.4696, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 23.4696, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34f2c04c-5665-43cd-b2e4-a38ba6ce517a}, !- Handle
  C4A89B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d426584-3c48-4f1b-b47a-314dee04c7c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Handle
  Floor 3 Janitor,                        !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {9e720d05-7b43-4977-9b83-c6cc30a5dc01}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Handle
  Floor 2 Utility,                        !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {1b69fbe7-ab9b-4592-b8ab-5f9625f64bac}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3f545737-e2f2-4c5d-a576-62e81af7b7e2}, !- Handle
  9853A2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4df3a0a-e271-4f33-a666-9c070d5cbf46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, 7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -1.2192, 7.9248, 0,                     !- X,Y,Z Vertex 2 {m}
  -1.2192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.2192, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f02c79-71b1-4d8a-93b7-c4c516c19ec5}, !- Handle
  5EB34C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2356671-c068-416e-8f8f-15bed204e70a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6486288-f9fb-4706-bc33-1964bc8a0b67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.8288, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d2356671-c068-416e-8f8f-15bed204e70a}, !- Handle
  Floor 1 Nurse Toilet,                   !- Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {45f2cd4f-a29f-4ea1-979a-17de99331db0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b9d117dd-95e8-4d2f-81ef-2884495abd91}, !- Handle
  3947B8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d02b6b1-47f7-4b34-abf8-33e941241cec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Handle
  Floor 2 Exam Hall 4,                    !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.9288,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {3e988c34-a821-48c6-9036-2e27db008a63}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {65063c29-8cdb-4e97-b02f-478154588806}, !- Handle
  Floor 1 Nurse Station Slab,             !- Name
  Floor,                                  !- Surface Type
  {9c9ca12d-8131-4982-8959-90cffcb96da6}, !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.8392, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.8392, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Handle
  Floor 1 Nurse Station,                  !- Name
  {08a1d426-c82d-4f0c-9dde-c9269224780e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  32.004,                                 !- X Origin {m}
  8.8392,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {d472b777-e909-409b-aa29-8e94f35c28c1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ad0b883d-ebc0-454b-ab7d-ec0f77de7876}, !- Handle
  5D8FAF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d8286fd-6063-4c4d-911f-ac5ad2021119}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 1.8288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  1.8288, 1.8288, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e58d9f4b-48e5-4768-b720-32474d32c37d}, !- Handle
  E0C60A,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70e9dc4e-7f64-4885-bf26-438d2802a138}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, -9.144, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ac9fe4-5539-4bd4-8d26-46b6d10f967a}, !- Handle
  7008C0,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {61808d7e-3e3e-4633-b7df-2c25a0fead5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d434b930-4a52-45c1-9bef-9bb51451a5ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c736740-ebf4-461e-bac2-6ead92c8fe20}, !- Handle
  4B590B,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afd821ce-c341-48ea-8007-feb82399da7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.5072, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  19.5072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  16.764, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  16.764, 1.8288, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a8264f-c303-4537-a76a-acec70342aa0}, !- Handle
  39AFEA,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20251e6a-fe1c-4986-bf3b-cd01d1ff3822}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccc9d226-3b60-423b-8de9-161e9e3310db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -0.9144, 0.3048, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -1.2192, 0.3048, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -1.2192, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30823f00-8991-4c23-8585-3736f42fdeb1}, !- Handle
  D9965C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8ed22b4-eaba-446a-bb4c-d69825da471b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.4384, 0,                          !- X,Y,Z Vertex 2 {m}
  3.9624, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  3.9624, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f32617a-f888-4bc8-81e3-e9b87187b217}, !- Handle
  C3DB37,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb163d9f-7924-4615-8e27-2e9f36091d4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 2 {m}
  -5.4864, -3.3528, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9150690f-bd67-4c23-b160-c5b68607f597}, !- Handle
  4C4C25,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8dc9499-8327-4044-8f59-e0e76e61577e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f448299e-c8eb-47e3-9cdb-be156fa95657}, !- Handle
  5B736E,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e888ab18-a85e-4420-9bab-6bc7bd72c013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed21b005-e348-4a6a-ac44-8df7b74080a7}, !- Handle
  7248C5,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f24b1b60-b5ef-4a0a-953c-664b1a8bec52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -19.6596, 0, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  -19.6596, 0, 0.9144,                    !- X,Y,Z Vertex 2 {m}
  -21.4884, 0, 0.9144,                    !- X,Y,Z Vertex 3 {m}
  -21.4884, 0, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0834052-ec4c-44ce-847b-1c2fbd16057a}, !- Handle
  FCD8D2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed5b7f4f-076f-48d1-9adf-0e00fbdafbec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41d2198b-63e4-47c8-a6c6-9b56226ed00f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.6576, -2.7432, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.6576, -2.7432, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de943a35-03cd-4c2c-a1a6-8efad22ee96c}, !- Handle
  573330,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78ef4a8d-bc1a-4f00-82af-cc7ac3a63912}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 9.144,                 !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 6.096,                 !- X,Y,Z Vertex 2 {m}
  4.8768, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  4.8768, 0, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dff03bee-83c0-427d-97b4-24a1251cf568}, !- Handle
  FCD12D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 9.144;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84a77947-5307-4f42-b462-cde49d141241}, !- Handle
  10FB67,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9e2e91b-826f-4138-8ad7-127c35fae0cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -3.9624, 0,                    !- X,Y,Z Vertex 1 {m}
  -2.4384, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.572, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -3.9624, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Handle
  Floor 2 Exam 6,                         !- Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {f5d7e5d0-98b0-46c2-b110-7c216bc75815}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {61810945-bb77-42c7-a1c5-7ec4d4f0980b}, !- Handle
  38B339,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc4b93d-1a75-45e0-bf0e-507374470448}, !- Handle
  Floor 3 Locker Roof,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -3.6576, 3.048, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Handle
  Floor 1 MRI Control Room,               !- Name
  {2ef1f834-3cf3-4d8f-b847-ab59aed2ecc6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  12.8016,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {ea67a0c0-b0e3-46a3-b26b-40bafc3dcc2f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {84c9d7c4-b2c2-4257-90ea-0156cb2fed78}, !- Handle
  44686F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8190018c-c19b-4384-ad3c-9b88931e35fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9cd3388-451f-489a-8747-fc04c22255e0}, !- Handle
  F951A6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c187f541-83a2-45c5-ba2f-e3000e3d8dbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4769a9b6-c376-481c-a6b8-b4ab698133f7}, !- Handle
  Floor 1 Bio Haz,                        !- Name
  {b162badb-6783-438b-b033-984c41e586a5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.3192,                                !- X Origin {m}
  25.908,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {62f51270-19d3-4b0e-8774-3d663f01450f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {64b7b9a5-ef68-4938-9bbe-e0cbab0bbbeb}, !- Handle
  F22E15,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c39dd73b-02be-44ce-a559-6353d32525a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d6220b1-8d2d-4378-8f10-a4dcbf73111b}, !- Handle
  2BD1E8,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10f06c81-f99a-4024-a0f7-c0ce62eb9a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 3.6576, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26253c9a-85dc-4b58-9526-5ed16b14e1e8}, !- Handle
  21FC9D,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b717221a-1296-4c57-b768-493c82b2ad5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 1.8288, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.8288, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f066502-e77b-4586-9be0-60df14387305}, !- Handle
  E90253,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e53a6e84-93ed-4d31-9f36-e59d4f50c846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6136, 1.8288, 0,                    !- X,Y,Z Vertex 1 {m}
  -32.6136, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -38.7096, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -38.7096, 1.8288, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4e037ea-c548-4279-b793-1f64b1d65916}, !- Handle
  EA8FA7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {298035fa-a621-482a-8182-84a975488813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68267c8a-a084-467d-961d-7e95fdf86a05}, !- Handle
  765EA5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f47aef81-f618-432b-a24b-0d57b70d2961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 11.2776, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 11.2776, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4384, 18.5928, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, 18.5928, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8917c1-3560-437d-b41a-e9edeccc4b7c}, !- Handle
  1535AC,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.8288, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Handle
  Floor 1 Pre-Op Toilet,                  !- Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  17.9832,                                !- X Origin {m}
  5.4864,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {4104274c-4639-4860-b7d7-6d317596dd3f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c5f0b53c-80f0-4015-afb6-9011628b5bb1}, !- Handle
  256F02,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7916276-3ddd-4b2c-8df3-83fae8317a3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.524, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Handle
  Floor 1 Dressing Room,                  !- Name
  {5c1c03a0-baa6-43df-8b89-8270096de070}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  15.5448,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {cb25f7b3-1ab3-474e-a806-14af32a1c25f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {661a3329-3791-442c-88a4-39697f56ff31}, !- Handle
  361D65,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e65ae8f-0c7e-47c7-9d78-e40637175467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 7.9248, 3.048,                   !- X,Y,Z Vertex 1 {m}
  6.096, 7.9248, 0,                       !- X,Y,Z Vertex 2 {m}
  2.7432, 7.9248, 0,                      !- X,Y,Z Vertex 3 {m}
  2.7432, 7.9248, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Handle
  Floor 1 Office,                         !- Name
  {d0ffff36-32f4-4dd5-96b7-d18140381350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  14.6304,                                !- X Origin {m}
  15.8496,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {ce06470b-3b10-417d-93ef-20c126007153}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3fce7372-d0af-4eef-b3d9-22246da01cce}, !- Handle
  Floor 1 Clean Work Slab,                !- Name
  Floor,                                  !- Surface Type
  {95d3aa11-4926-4194-a211-1fd4de6ee4cd}, !- Construction Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.3528, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 3.3528, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Handle
  Floor 1 Clean Work,                     !- Name
  {fcf6ef36-a186-4726-a410-3823b26cc745}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  9.7536,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {fd21ee53-1353-4888-9935-d489204f6f47}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2648c81a-084a-40e8-94b3-4b0beb69882c}, !- Handle
  NW Elevator Slab,                       !- Name
  Floor,                                  !- Surface Type
  {174f1517-23b8-42aa-88b2-2eb496f42524}, !- Construction Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.1336, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3bed90-db5a-4da1-a58e-d57b26d5a472}, !- Handle
  AE769E,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c168c36-a03a-405b-b7ee-d8de4fc9e0f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8016, 16.4592, 0,                    !- X,Y,Z Vertex 1 {m}
  12.8016, 10.9728, 0,                    !- X,Y,Z Vertex 2 {m}
  5.7912, 10.9728, 0,                     !- X,Y,Z Vertex 3 {m}
  5.7912, 16.4592, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b24508-561b-4e77-9843-8dfd44c9bb48}, !- Handle
  CDA7F8,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61291d66-f835-4dc4-ba90-d59c88eeb565}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 18.288, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.4384, 21.336, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 21.336, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 18.288, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c64811-1a23-4f3a-8b8a-db2fea059ab3}, !- Handle
  59CEFB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94caaa54-4a35-4a21-bc5a-744872424846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.716, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -13.716, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Handle
  Floor 1 Nurse Hall,                     !- Name
  {0496ee97-02fd-4df4-87da-ec4ddd8e5a0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  39.3192,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {3846cdcb-dbb7-40ac-af12-6cf2d0cb4db9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Handle
  Floor 1 Utility Hall,                   !- Name
  {e9e0566a-64c5-415c-bc0c-b20e73a459af}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  28.956,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {c76778f9-ad76-43c1-8f95-a1a8c56c64c9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4c22a93a-d9ec-4268-b4ef-0cf383f90daa}, !- Handle
  6FB351,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c266c74f-bc66-4446-980e-bb6d5957831f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 3.9624, 3.048,                  !- X,Y,Z Vertex 1 {m}
  1.8288, 3.9624, 0,                      !- X,Y,Z Vertex 2 {m}
  1.8288, 1.8288, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8288, 1.8288, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b453b38-d2d4-4893-bf1e-dc6293518c3c}, !- Handle
  4507E9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa94cff2-4897-41e3-8dfc-a312bd75d644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8872, -3.6576, 3.048,                !- X,Y,Z Vertex 1 {m}
  11.8872, -3.6576, 0,                    !- X,Y,Z Vertex 2 {m}
  5.7912, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  5.7912, -3.6576, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dad9d960-a0ae-465f-a64f-5667fc4b0502}, !- Handle
  23C13E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {919df313-af33-47b4-a583-9715b6b9fc5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1719ebea-34d9-46be-8de9-82a311c3f6e8}, !- Handle
  58B6B6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a05dc57-8957-4e7c-81e3-86013658b6e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -1.8288, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  2.1336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1336, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e1e3ba-5155-4734-99f4-85a0b59f4722}, !- Handle
  5DACB5,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32fc445a-563b-458b-8c2e-11d95d6ea247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.524, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.7432, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.7432, -1.524, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d4cdcde6-a42a-45ec-ab09-a28ca7c4cc24}, !- Handle
  Floor 1 IT Room,                        !- Name
  {01345a08-2d06-4672-90ea-ae7c685ea225}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.1856,                                !- X Origin {m}
  28.3464,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {92f58421-f804-4372-8e7c-60556e4d89ac}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {afceb74a-f781-4247-9578-f23b7d3249e8}, !- Handle
  5FDFAE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5afc4de0-4381-4f58-b9ec-922be094521b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0416, -10.0584, 3.048,              !- X,Y,Z Vertex 1 {m}
  -28.0416, -10.0584, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8b61dc-b08b-4fdc-bd2d-26231559a78e}, !- Handle
  9D1FA7,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7c5267-a9c2-4a1e-82dc-aeb0f2c361ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, -2.4384, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 4.8768, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c8e0fce4-d99a-4789-a711-6291570f295c}, !- Handle
  CE626A,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc846c4d-5b48-4464-82cb-69bddddf6e82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.6576, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.6576, -4.572, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d8286fd-6063-4c4d-911f-ac5ad2021119}, !- Handle
  B45B50,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad0b883d-ebc0-454b-ab7d-ec0f77de7876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, -2.1336, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.2192, -2.1336, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e1e96c1-dd44-4679-8d5b-cbfa6d3958cb}, !- Handle
  B754EC,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9d723c5-9b7c-4750-b553-5bedd4077400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8512d267-d8ff-42c1-a651-4cba88071664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0.9144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  6.096, 2.4384, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -0.3048, 2.4384, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -0.3048, 0.9144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eccecdc8-ec80-4a49-8cf3-44090c75ace6}, !- Handle
  4F2F27,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09b63764-1b6c-46d6-b49d-064d58c54779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.0688, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 14.9352, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, 14.9352, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 17.0688, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5c80329-bf44-44af-a66b-45d1783eb795}, !- Handle
  16BE00,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90e9397a-7c16-430e-b9a1-8cae85d1aff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3152, 2.1336, 6.096,                 !- X,Y,Z Vertex 1 {m}
  -7.3152, 2.1336, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21841cea-73c4-4150-96b9-e18b6ae92f40}, !- Handle
  F4D6DD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c749864c-d59b-42d9-9118-423d13deaf4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5344, -1.524, 3.048,                  !- X,Y,Z Vertex 1 {m}
  8.5344, -1.524, 0,                      !- X,Y,Z Vertex 2 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.5344, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29f507ef-7ce8-4c0b-a302-5a6043da73f8}, !- Handle
  B04E85,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab253039-79f7-409f-b92e-ee46618236f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 9.144, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {2670b098-922b-4d2c-8e91-fe6e9d1f298b}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {75ce94d1-4610-49e3-89bc-a5cc7ba632c5}, !- Handle
  1EE332,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6951edf-993a-42ed-8f8e-33db83db849e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, -1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  7.0104, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  4.8768, -1.8288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ce95c52-d713-4b76-ba4c-94887db9f271}, !- Handle
  8F59F7,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0b027d0-d767-4293-868d-3a8780d0f7d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.8768, -2.4384, 2.4384,                !- X,Y,Z Vertex 1 {m}
  4.8768, -2.4384, 1.2192,                !- X,Y,Z Vertex 2 {m}
  8.5344, -2.4384, 1.2192,                !- X,Y,Z Vertex 3 {m}
  8.5344, -2.4384, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b027d0-d767-4293-868d-3a8780d0f7d9}, !- Handle
  1DEE26,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.6576, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  15.8496, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  15.8496, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {546de3db-3585-436b-9848-e1dd890cf549}, !- Handle
  57B162,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15710535-94ff-4201-8b39-44d980814406}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 5.1816, 3.048,                   !- X,Y,Z Vertex 1 {m}
  6.096, 5.1816, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 7.62, 0,                         !- X,Y,Z Vertex 3 {m}
  6.096, 7.62, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb576c2d-9b12-49b0-a5e9-e6f11b4005fa}, !- Handle
  83B6E3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a2ff89a-35c5-40bc-8e75-d46015ddbf21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Handle
  Floor 2 Exam 5,                         !- Name
  {0d3e8175-a2cd-4092-b4f9-8c75c4286398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  50.5968,                                !- X Origin {m}
  18.5928,                                !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {a0c10aba-a01c-43d1-b8bb-f13e98b6e144}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {976d30fb-7c4f-44c7-9d33-0d8aa95f15cf}, !- Handle
  84418A,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2672, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -4.2672, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.4864, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.4864, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Handle
  Floor 3 Lounge Toilet,                  !- Name
  {b132709a-8173-41dd-9578-06d851786540}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  33.8328,                                !- X Origin {m}
  23.4696,                                !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {64bc222e-2885-42d1-80c0-f4603f8c93f7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {48740408-924b-4d92-8fb8-3b1407442f32}, !- Handle
  831C1D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56979e7e-3c33-4c55-98db-8ca4ab355c58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.9144, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.9144, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56979e7e-3c33-4c55-98db-8ca4ab355c58}, !- Handle
  9EC269,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Building,
  {9e3e5eef-9590-4941-bdaa-4a05a47e12d6}, !- Handle
  -Outpatient-ASHRAE 169-2013-4A created: 2021-07-28 16:15:23 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d618db64-670d-40f9-8386-27b75eb4a362}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Outpatient;                             !- Standards Building Type

OS:Surface,
  {d6951edf-993a-42ed-8f8e-33db83db849e}, !- Handle
  E1B973,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e6dd295-d2a9-4f4e-a978-83833bf6dc3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75ce94d1-4610-49e3-89bc-a5cc7ba632c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.1336, -3.048, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa08a875-d675-424b-bcc5-c203473256d0}, !- Handle
  577E2E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e60fc63-30f0-440a-a17e-aa71ec39b6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4293b158-389b-4fe0-b98c-85062bd7554e}, !- Handle
  BE1AE1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd55602e-4e1f-4d34-a685-2e7b9ec25e54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0.6096, 3.6576, 3.048,                  !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77821a4c-0929-4fcf-ba85-5314008a58c3}, !- Handle
  79376C,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11da39d6-481b-43ca-a584-b6b7a2544e6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.8768, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -5.4864, -4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd007fa-252d-4599-8480-bbdd53b3912b}, !- Handle
  40E182,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c331507f-96c1-47a5-9dff-2157adb6fdb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -3.9624, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.572, -3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -2.4384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb163d9f-7924-4615-8e27-2e9f36091d4c}, !- Handle
  C1737B,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f32617a-f888-4bc8-81e3-e9b87187b217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  10.0584, 3.3528, 3.048,                 !- X,Y,Z Vertex 2 {m}
  7.0104, 3.3528, 3.048,                  !- X,Y,Z Vertex 3 {m}
  7.0104, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7617b39-67b3-4b7f-ae1f-6d7f3dac1ab1}, !- Handle
  D88779,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed218c93-7856-457a-b49e-3d1a57e894a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.1336, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82684ba1-9e40-4ec9-920f-94ce3e072826}, !- Handle
  FE7511,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2458769a-2917-4f13-bc31-3e8eb8882704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 4.2672, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 4.2672, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11da39d6-481b-43ca-a584-b6b7a2544e6f}, !- Handle
  E9C9E1,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77821a4c-0929-4fcf-ba85-5314008a58c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.6096, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.6096, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e6e2784-daba-455a-a2b1-54cd5ae6fb63}, !- Handle
  23683B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13701c95-a5ed-41fd-93f1-d433682e9898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ebe8e01-c248-4310-83e3-6e5a2e6a830a}, !- Handle
  Floor 1 Soil Work,                      !- Name
  {86673a65-d0a1-4d25-9fd6-042c4c7b6486}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {35f330b7-b423-4e07-a97d-8eaef7e235dd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b3a5d920-e9e5-45da-979b-8dc1406d98e2}, !- Handle
  A5FC87,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ab4e309-1ccd-4c67-a181-a4d1d4e3a631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.9248, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -7.9248, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.8768, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3973f9ec-f021-4c9a-b316-90805c0f88d6}, !- Handle
  EF4AD1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b119646-e5a8-47f8-9d99-42a2e3b92899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9624, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.9624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.8288, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c913b6-3c2b-40c6-9824-aa7c92991938}, !- Handle
  A3E3D6,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f3475a0-8ef3-4beb-bf68-a16913b93507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.4384, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 2.4384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Handle
  Floor 2 Storage 1,                      !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  42.0624,                                !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {8d24ab9c-279b-4457-9719-9c774ab72027}, !- Building Story Name
  {c01d1341-1e67-4a15-b070-18c30778e481}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {09204338-aff2-4a04-b986-68be5e378cb8}, !- Handle
  3E6044,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f2ad0-1031-43d2-8c2d-456b3156c22e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e49d55c4-68c5-4c35-abf0-70c0907c20c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 5.1816, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  3.6576, 6.7056, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 6.7056, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9a78fb1-2eea-49ef-8760-2ffd1157e555}, !- Handle
  513564,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5331f4ed-2211-4e9e-82a1-9b33d52edb61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.1336, 1.8288, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c101ecd5-35f9-458a-a0ba-5b713e335061}, !- Handle
  1775A6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cd5c20b-d0e3-4154-89a7-152c7cf9fb9b}, !- Handle
  86C171,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2bc2638-6568-4fc8-8a23-968b1b4274bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f8ae9ce-b723-4f57-9575-67f936c4b707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, -0.9144, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.7912, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0.3048, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0.3048, -0.9144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab253039-79f7-409f-b92e-ee46618236f3}, !- Handle
  15A02B,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f507ef-7ce8-4c0b-a302-5a6043da73f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.9144, -9.144, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56e39e1-5a1f-4834-b6f9-c1b3db947bf1}, !- Handle
  1624C5,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e6ee724-b744-4a6e-9830-54e63b22ef54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -2.4384, 0,                    !- X,Y,Z Vertex 1 {m}
  -2.4384, -3.9624, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.572, -3.9624, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, -2.4384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09b63764-1b6c-46d6-b49d-064d58c54779}, !- Handle
  5F697A,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eccecdc8-ec80-4a49-8cf3-44090c75ace6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.1336, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b520791e-b791-41d7-ac48-a9c2d33b4c41}, !- Handle
  430C7E,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fb7b410-03b0-461a-8356-5933393987c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f220b4-2b6f-435b-a655-825ed9073387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0.9144, -2.4384, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa33f471-9f26-4838-96ac-d0bedc3fba34}, !- Handle
  D78A26,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a8f24be-4b26-450a-b495-5ac986713549}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {640050e0-4775-43ae-8ae6-ab9a4b41f3e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 2.4384, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0.6096, 2.4384, 3.048,                  !- X,Y,Z Vertex 3 {m}
  0.6096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49380829-ec63-493f-92f0-6dc05b2b07e4}, !- Handle
  Floor 1 Dressing Room Slab,             !- Name
  Floor,                                  !- Surface Type
  {91cc39c1-5b39-4b85-8631-49e3a5b36999}, !- Construction Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.524, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.7432, -1.524, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.7432, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76182edb-28de-4a58-a1fd-6e50850fdca9}, !- Handle
  3F961C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ccb438a-dd26-445a-b42d-42b78dbca11e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfef2630-73d8-440b-9fb9-88a1bfa90775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.764, 1.8288, 0,                      !- X,Y,Z Vertex 1 {m}
  16.764, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  14.0208, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  14.0208, 1.8288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d97666c-5d24-4dd6-a30f-3e10da9e038a}, !- Handle
  86D536,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a81d35d-03a5-4a8a-958a-a88fe1a12e88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.4864, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -5.4864, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a81d35d-03a5-4a8a-958a-a88fe1a12e88}, !- Handle
  C86329,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.4968, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -12.4968, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {242dafdd-eb34-431b-a8b0-5e4ecff2ef5f}, !- Handle
  8A695C,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8375cdea-0112-484f-93ad-7b60dbd87466}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8768, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -4.8768, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -10.3632, -4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.3632, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a944c9b2-a9d9-4c76-9fa8-a99c8251d98f}, !- Handle
  72BCFE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9926ee0-a265-4152-9b9c-e106113267e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, 2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Handle
  Floor 1 Med Gas,                        !- Name
  {e1f77c88-3fd3-4ab6-b43b-11d1cf954e6f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  44.5008,                                !- X Origin {m}
  33.2232,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {faa479b0-c744-4377-8d20-7db5183673cd}, !- Building Story Name
  {5c79a5c5-1534-42ec-942e-c39a818b72f5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d81c525e-3873-4d85-b578-d2871b9b0e09}, !- Handle
  4B54B4,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63a04e9f-f484-4770-a926-241efca4ee9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7499705-59ae-443e-b78a-536bbc54bb67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -3.9624, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, -3.9624, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, -4.2672, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713c0c2c-b1bb-4b6e-bce6-a482d0d38a2b}, !- Handle
  ECDEDB,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad610f18-ba29-4486-b85d-8b9e3e4fe9fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f89d9e4c-3388-41e0-a092-bb5ffd96d740}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, -3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0.9144, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, -3.048, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9dd22cd-d977-4045-9e04-3a0d2b545692}, !- Handle
  2EF63B,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f58bf96-eea0-44ad-9d18-9f3711772604}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.048, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  -4.8768, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  -4.8768, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f58bf96-eea0-44ad-9d18-9f3711772604}, !- Handle
  9621FD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c68b132-688c-409d-8e60-bfc68b4454da}, !- Handle
  D538C4,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f1e14c11-c59e-48ec-ac30-995e438ff8f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.9144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.9144, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 3.3528, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 3.3528, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1e14c11-c59e-48ec-ac30-995e438ff8f0}, !- Handle
  B4E619,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.62, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0256bf89-099e-4fa2-9239-ac2c469b6860}, !- Handle
  9C568B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {100fce5e-f336-40d8-a3d1-051402d6d6e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e0e69f7-e27d-494a-8613-91de6adeaf07}, !- Handle
  27D999,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6be36d9-ccef-41f7-a0b2-3077467d53a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.8768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.8768, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ce66f23-e2b7-4133-b6d3-c7b33a4766a0}, !- Handle
  8A30DD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18a73b05-2a42-498c-9613-be447bb5cdc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -0.3048, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.6576, -0.3048, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 0.9144, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 0.9144, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b81b9eb-3276-40c7-9912-eec1afa8862c}, !- Handle
  D647E0,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {418ec7cb-f80b-4331-9345-baa1f91b64cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -7.9248, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.6576, -6.096, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, -6.096, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, -7.9248, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa94cff2-4897-41e3-8dfc-a312bd75d644}, !- Handle
  A6D45E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b453b38-d2d4-4893-bf1e-dc6293518c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -6.096, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc6ada75-966e-412a-9907-8e59102e5e99}, !- Handle
  EF47B0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0bc6fb6b-c93c-44ab-ad46-d5885e8a45a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4b769d5-7e54-4c05-ab6e-844532152c70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, -3.3528, 0,                    !- X,Y,Z Vertex 1 {m}
  -2.4384, -5.4864, 0,                    !- X,Y,Z Vertex 2 {m}
  -5.4864, -5.4864, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, -3.3528, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f9bb4a6-ca36-4d63-82f4-4aff4a11855d}, !- Handle
  Floor 1 Elevator Pump Room Slab,        !- Name
  Floor,                                  !- Surface Type
  {2ee7d0c3-d5a6-4f7e-a694-c833fffe8d17}, !- Construction Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.9624, -2.1336, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995be565-70a3-4858-9adf-d8832c7b2c18}, !- Handle
  Floor 3 Physical Therapy 2 Roof,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55fd929e-e62d-4368-ab9a-c979fb9f9b97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2776, -4.8768, 3.048,                !- X,Y,Z Vertex 1 {m}
  11.2776, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.8768, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a6620d7-105c-4912-9cda-70a17efce6bf}, !- Handle
  5D2769,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f770f43-06c8-474a-8af1-161d527a4b7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -3.6576, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab4e309-1ccd-4c67-a181-a4d1d4e3a631}, !- Handle
  82303C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3a5d920-e9e5-45da-979b-8dc1406d98e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 3.048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -3.6576, 3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e921823f-a964-485c-a068-b1122e6284f8}, !- Handle
  5724CC,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f615209b-5e5d-4c2a-9f59-2eacc0928ed8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  -6.096, -10.0584, 0,                    !- X,Y,Z Vertex 2 {m}
  -12.192, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -12.192, -9.144, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc7ee29-f514-41b7-8ac4-8e9e6b105eae}, !- Handle
  B92155,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65162b82-cc6f-4cf4-9803-4931ea888c3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94290db4-9d3d-41a1-8b1f-273dc1da3920}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4864, -2.1336, 0,                     !- X,Y,Z Vertex 3 {m}
  5.4864, -2.1336, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d54820b-a6b9-4c19-bd97-d7df9c758908}, !- Handle
  AF0124,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.524, 0, 9.144,                       !- X,Y,Z Vertex 1 {m}
  -1.524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.524, 2.4384, 0,                      !- X,Y,Z Vertex 3 {m}
  -1.524, 2.4384, 9.144;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8da8299-62a9-40da-abb8-8ba7cd97d5ee}, !- Handle
  863C6C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e21b8dd-d7c7-4127-a16c-55667b426f48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.8288, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 1.8288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2ff89a-35c5-40bc-8e75-d46015ddbf21}, !- Handle
  290DF3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb576c2d-9b12-49b0-a5e9-e6f11b4005fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4bf7370-addd-48ae-87e5-f452a51df542}, !- Handle
  FA9EF2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f9b0efc-d461-499f-9337-1d3086206818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, -4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  0.3048, -4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  0.3048, -4.572, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e4040ec-7fad-4011-b0d5-54c888bd74a3}, !- Handle
  C86932,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20d1372e-d56d-40de-938e-3f47ade9d70b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4fcf9c3-f8c8-4f01-bec5-ef39c1e2bcb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {932cdb3c-8ef8-49cc-bc46-fef39db7708f}, !- Handle
  6F0E5D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef8567e8-41d6-4813-b5db-c17b6645b5fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.2672, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.2672, 7.62, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0060ce5-b8c4-4508-bd79-9656db8b999b}, !- Handle
  7149EA,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdde3f51-db77-426b-9d08-f867109e83f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a29b4d03-1e58-446d-8025-abe0ef3eb396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.4384, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.4384, 0, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -2.4384, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530d3bd3-8069-45da-9f08-0ba989590768}, !- Handle
  AA2E8F,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4025fc41-3cb6-4531-89d9-babef14a8545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.2192, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.2192, 0, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -3.048, -2.7432, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b56a00c-e918-4000-94b3-bbc7ed82137a}, !- Handle
  1DC177,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6dc808c-445e-43cf-8666-12d78463e932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b64ad83-e276-47ae-b5bd-f857e6c2aba4}, !- Handle
  8134C2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99bf828f-9db4-4abd-be2a-9c865a3cfc1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0.6096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcbe36f2-316d-4304-9106-6033fc37956f}, !- Handle
  BABBB4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84d88de3-3e7a-43ee-8c39-35f3792e5368}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9923b010-a6c5-4594-974f-aa46d130017f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  2.4384, -20.1168, 0,                    !- X,Y,Z Vertex 2 {m}
  2.4384, -17.6784, 0,                    !- X,Y,Z Vertex 3 {m}
  2.4384, -17.6784, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47aef81-f618-432b-a24b-0d57b70d2961}, !- Handle
  1747DE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68267c8a-a084-467d-961d-7e95fdf86a05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 7.3152, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16921e35-fe05-4647-b93e-95e7922208ec}, !- Handle
  E88E01,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6831ac2-1e23-48bc-8b4c-dd48c856fbaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -10.0584, 3.048,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -10.0584, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.0584, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e5ba28-4e63-4723-aff6-6f29ae9c6cb6}, !- Handle
  370DB2,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6a0f5b0-9e9c-4433-bec5-61af6f0e297b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 21.336, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.4384, 23.4696, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 23.4696, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 21.336, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {746f016e-0fb7-456c-b75f-2aa6abdbccc9}, !- Handle
  6713DA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {719740c5-0e98-4fe9-adce-a7a944e973fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  1.8288, 9.144, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edae3f4b-7ec1-407a-93d8-5d8978cbf773}, !- Handle
  9AB92B,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40095cb6-1ca7-489f-91d4-553e1840f200}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b275ae0-5f56-4a63-8828-810e35dac90a}, !- Handle
  E89C6C,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c44660e-7bcb-498f-b7cc-064883bf6c6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96405da5-05c7-4dda-9c88-ede45fbffdc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b34c371-3d3e-45ea-bcdb-ba6fee17e6dd}, !- Handle
  F30797,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {006bda03-8fdf-477a-aa0e-4c32376fd0ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 20.7264, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 20.7264, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4384, 23.4696, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, 23.4696, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c185647-ed15-4d06-baf5-5457d37249ac}, !- Handle
  Floor 3 Utility Roof,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -3.6576, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86aafd2e-462c-426e-acd0-aa664498d063}, !- Handle
  FC22D1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d8595a-27f0-4279-bd28-ebf9789999e4}, !- Handle
  9C6F66,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1ff41fb-fe9e-4dc9-9148-db648a03c4e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 7.3152, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.2672, 7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.096, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 7.3152, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a46a90-5eb2-4aa9-8395-3c4f788e9973}, !- Handle
  619EE6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd27b62c-190b-46a8-86fd-b911665284a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9867a6b-6b26-43d1-9e75-98cd81e50654}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.3528, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.3528, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd56659b-1544-48b5-8fd8-318f9cc70d10}, !- Handle
  AA1709,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb063a7a-394e-4ee6-b8d3-f9438534b5a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, -2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.7432, -2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109db0a4-d3d7-46d8-85da-81edffbef9dd}, !- Handle
  725D3E,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a156fe6-f46b-4de9-8b4d-b5e4434922ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4997b562-4e4d-4455-b451-8ebfc0ea5ca4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1336, -3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  2.1336, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  2.1336, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  2.1336, -1.8288, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cfcd8f0-b38e-4775-bee5-98ad054f28ce}, !- Handle
  DF5076,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a1e77bf-e7d0-445c-83eb-a99775b89fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e5350e8-6b85-4057-814f-84cee2bf38fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.6576, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5563d31-4b90-4a15-a403-e5bd3cdf1437}, !- Handle
  9879B2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d94110be-3508-4d62-9a60-a91c148e7f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, 2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.2672, 2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.2672, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8f7056-6535-409d-b14d-6645463c4a6e}, !- Handle
  390BCF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78712088-4aac-490a-995d-fa28ef6168ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe84190-0cec-4de4-8c10-679b3f16fd5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1336, 2.4384, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.1336, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.1336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.1336, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90e9397a-7c16-430e-b9a1-8cae85d1aff4}, !- Handle
  A8FC82,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c80329-bf44-44af-a66b-45d1783eb795}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.1336, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3178eb0c-b91e-43dd-babb-b06010895a75}, !- Handle
  D7AC92,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e706253-78a5-41a0-b52a-b27124827e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -4.2672, 2.1336, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.2672, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83afec2c-365d-41c6-8afb-e312df166ed3}, !- Handle
  362FF8,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ce8dcf7-9313-405e-82d0-8c1b26278387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  -21.336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -23.7744, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -23.7744, 1.8288, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976f3ad7-daef-4131-95d2-63bed38ca1eb}, !- Handle
  Floor 1 Lobby Toilet Slab,              !- Name
  Floor,                                  !- Surface Type
  {2fbedc18-dfd6-4e15-b7f1-e7484892f405}, !- Construction Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.7432, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -1.8288, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c617fcb3-9b95-4c6d-a508-0eee7cbd3251}, !- Handle
  D1E495,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ba9d76f-05a8-47b2-9089-83e34713bb91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.9624, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.8288, -9.144, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, -3.9624, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5de0229f-665e-41fd-bc8c-3fe02a4e9cbf}, !- Handle
  F52F3D,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e76da4f-34b2-4a78-b38e-ffd208bd3ca4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.9144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0.9144, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  0, 2.7432, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  0, 2.7432, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e76da4f-34b2-4a78-b38e-ffd208bd3ca4}, !- Handle
  208CCF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16bafb49-1fa1-4ccb-9442-2aeb2d1f5f6d}, !- Handle
  8A2F34,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65ed283c-1371-4be9-914f-f70e1dcf5721}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8febf99b-f93f-4640-a220-2fd89f47e009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, -1.524, 3.048,                  !- X,Y,Z Vertex 1 {m}
  6.4008, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.524, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e02f656-a3fd-4fe9-8f37-86d35113abef}, !- Handle
  Floor 3 Mechanical Hall Roof,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 22.5552, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -1.8288, 22.5552, 3.048,                !- X,Y,Z Vertex 3 {m}
  -1.8288, 7.3152, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f300abc-5630-4996-b714-3d44d5e64d3c}, !- Handle
  55191F,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {095314be-0d46-4fde-9bec-3215fe4c93b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dbe9d57-b656-41e9-8fcf-854149939f4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -1.8288, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.8288, -10.0584, 0,                   !- X,Y,Z Vertex 3 {m}
  -1.8288, -10.0584, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5255f4b8-70da-4f1d-86d6-287de64b1084}, !- Handle
  87231D,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fca34ad9-abbf-4e1d-ac93-4e26bf89bc21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4384, 4.2672, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -2.4384, 4.2672, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.4384, -0.6096, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.4384, -0.6096, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15398100-7924-44f3-bacd-95ce94555e4d}, !- Handle
  2E74E6,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {62cbed9b-9da8-4e73-9b20-39ea61588a08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e68a95e-47d2-40f9-aa3e-f033f256f905}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5552, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  -1.8288, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -1.8288, 22.5552, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80da823f-e996-4816-88d2-505c8fef0824}, !- Handle
  612A96,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16424449-9f4a-4d32-a27e-f70223df5f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.1816, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 5.1816, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ebca955-52b3-451f-98d5-7cd1f6f33ba6}, !- Handle
  92E327,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14a0cbf3-72ba-40f4-8364-440b57bf446e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c5d6be7-12af-4455-8969-f48a8945e9d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3632, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -10.3632, 2.4384, 3.048,                !- X,Y,Z Vertex 2 {m}
  -15.8496, 2.4384, 3.048,                !- X,Y,Z Vertex 3 {m}
  -15.8496, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49438409-d213-4973-86ea-f57fd5da027f}, !- Handle
  NE Stair Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.144,                            !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 9.144,                       !- X,Y,Z Vertex 2 {m}
  -7.3152, 2.1336, 9.144,                 !- X,Y,Z Vertex 3 {m}
  -7.3152, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7045dadb-1da3-4570-b47b-58c1fc03ee08}, !- Handle
  D2E9BA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f26a2695-fa3c-490b-a6f3-03ce72af68e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.0104, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  7.0104, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  7.0104, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  7.0104, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4dddf28-f1d6-4aa2-9dc9-71f17fde3e8e}, !- Handle
  8594D3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb2b824c-045f-4171-933e-271babc674c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fa29970-c046-4c0a-ac1f-d62b51af9415}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.7432, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f615209b-5e5d-4c2a-9f59-2eacc0928ed8}, !- Handle
  B7E9B3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bc9082a-7c63-4243-b8af-219e4c80130d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e921823f-a964-485c-a068-b1122e6284f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.9144, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -6.096, -0.9144, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c193fb01-8e5c-45cb-8b58-56a94c35e08f}, !- Handle
  F0B690,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {817bf672-d5de-4bea-989b-d369f5389d83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84b0e0fb-f931-4d84-a8c1-5630416f4d8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -2.4384, 3.048,                !- X,Y,Z Vertex 1 {m}
  -6.4008, -2.4384, 0,                    !- X,Y,Z Vertex 2 {m}
  -0.9144, -2.4384, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.9144, -2.4384, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd7fe4c5-0fb0-42d5-8a77-3f6c550a46ba}, !- Handle
  529072,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.6096, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 4.2672, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.2672, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04746619-76a7-4e51-ae78-b061d3c2ef4d}, !- Handle
  AC05CF,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a0fcadd-ddaa-4564-9268-5b6cea33ffeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.1336, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e3d92588-22fa-4fcc-97aa-77385b24bd01}, !- Handle
  Floor 3 Storage 2,                      !- Name
  {d5036be5-3824-404e-9091-02d865283c2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  37.4904,                                !- X Origin {m}
  18.288,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {d66b19da-fd91-4b80-bd09-8bfd21764430}, !- Building Story Name
  {4ddbb634-048d-476b-9619-a613082ae43f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {14841473-bb96-4b3c-a331-8b0926a86555}, !- Handle
  C48E94,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d21a4870-8678-4d03-b141-78de58811634}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7912, -3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.7912, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  5.7912, -7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  5.7912, -7.62, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f80c734a-459d-4c22-b485-5e9729f412a9}, !- Handle
  C5B569,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3b66626-bec4-4c28-a2d7-9c9565f550e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb05f169-9167-4b25-810a-a73fdf9e9837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4968, 0.3048, 0,                    !- X,Y,Z Vertex 1 {m}
  -12.4968, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0.3048, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {790f66da-cc8b-48c0-bfe5-1c230a06212b}, !- Handle
  4B55FA,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7432, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cd25467-34c0-45bb-9902-23e1fbe4ec3e}, !- Handle
  44E54A,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4059be6e-c01b-4895-ac12-0301d4dfb6b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  6.4008, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  8.2296, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  8.2296, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4059be6e-c01b-4895-ac12-0301d4dfb6b7}, !- Handle
  28B002,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.8976, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.8976, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2acc3fa6-75e8-47e3-8600-2b7cfd4f0373}, !- Handle
  BC25F3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c117af1-74f4-4e2f-b9a1-6ad8f663bee2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74737826-2a9c-4c84-ba09-1746438ac3da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 9.144, 3.048,                   !- X,Y,Z Vertex 1 {m}
  1.8288, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5467b52f-d0b4-4e71-9ef4-7e792c780def}, !- Handle
  FD0958,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f0af6f-91e5-4a75-ae23-c3da489b969e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b85773a0-b290-42c5-b92d-d7645d25f6a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.5344, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  8.5344, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850dae9d-157d-4f7f-a54c-dab304937924}, !- Handle
  Floor 1 Anesthesia Slab,                !- Name
  Floor,                                  !- Surface Type
  {aa393c11-559e-44f6-9ed1-c7c856c01d64}, !- Construction Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 3.6576, 0,                      !- X,Y,Z Vertex 1 {m}
  2.7432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e38943-bc21-48f1-a679-96d6582ff513}, !- Handle
  NE Stair Slab,                          !- Name
  Floor,                                  !- Surface Type
  {f6346e1c-3e47-4adb-acc1-b3dafac16010}, !- Construction Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1336, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3152, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3152, 2.1336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45b492e9-6753-4ea3-ad73-9a592ab5d554}, !- Handle
  9EADD8,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75d0c5d8-c7ef-4e6f-a4df-908ffbbed64e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a16bcb79-d980-4900-8cf2-742540177306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -2.1336, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79ba42b8-032c-4bc8-9d98-fc549848b941}, !- Handle
  Floor 1 Sterile Hall Slab,              !- Name
  Floor,                                  !- Surface Type
  {4711894c-ef20-4246-b93e-eba9b2fa3869}, !- Construction Name
  {79435030-e288-4814-a18f-3fc2b053e63e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 23.4696, 0,                     !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 23.4696, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bee0da6-caec-4a60-af6b-bcc2f08de34b}, !- Handle
  442699,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {006af7b5-d11d-4fe8-af64-4fc32747ca2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e8eebdd-1711-47e3-a55b-d484e027d05b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7432, 0.3048, 3.048,                  !- X,Y,Z Vertex 1 {m}
  2.7432, 2.1336, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 2.1336, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0.3048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d4ea0c-79f9-4ddd-a8a9-39394b8a8881}, !- Handle
  4A07CD,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba37e1a7-b2d1-4c86-a3bf-e05bf4d03c9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f55e384-da3a-490b-b6f6-b8542ff8207b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8392, -2.7432, 3.048,                !- X,Y,Z Vertex 1 {m}
  -8.8392, -2.7432, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -2.7432, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.7432, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c400b518-f3d2-4f4f-8b2e-c295091d32ea}, !- Handle
  243E09,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e65c258-1025-4001-a744-4f39d1a31357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f9a9a20-0298-48ee-87c8-9b2387aedfcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  1.8288, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7c6b6ff-be93-4890-a51e-28f7bd5bddd1}, !- Handle
  5507DC,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.8392, 2.4384, 9.144,                 !- X,Y,Z Vertex 1 {m}
  -8.8392, 2.4384, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.8392, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.8392, 0, 9.144;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ee3841-f610-49a6-be1e-386de806b4ca}, !- Handle
  1003C1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae91237-f2ec-4554-9207-69fae185a701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81a3ea9a-fe37-4f14-9636-ae278496b9a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 3.6576, 3.048,                 !- X,Y,Z Vertex 1 {m}
  10.0584, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b7f7dc-a67d-4aa8-9a67-e3241e443eef}, !- Handle
  4CDC86,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67b8d311-1da1-4222-a84e-85f9aa20e391}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c0c8c67-4c6b-4a46-b087-842b084e7344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.4384, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  -2.4384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a80a8e42-4636-45c4-8e5e-5104b055ff58}, !- Handle
  BA91C7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {061ef6f7-17d5-4772-b0c5-86ac4bc3d204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a3718c-0963-41c3-bde9-e572bab3a6c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1816, -2.1336, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.1816, -2.1336, 0,                     !- X,Y,Z Vertex 2 {m}
  5.1816, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1816, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1789372-88f6-4b5d-9a10-1155b16bddaa}, !- Handle
  67A7F3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d618adb8-dceb-44b2-a4d8-9cb773baeb1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b1f3b5b-a563-43ea-8bd8-e2a1b7665659}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8288, 20.1168, 3.048,                !- X,Y,Z Vertex 1 {m}
  -1.8288, 20.1168, 0,                    !- X,Y,Z Vertex 2 {m}
  -1.8288, 17.6784, 0,                    !- X,Y,Z Vertex 3 {m}
  -1.8288, 17.6784, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e6b3f0-62ae-4858-a972-cf75b5b65ec6}, !- Handle
  1D96D7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd5da6db-31ff-4936-81a9-6256f74fc12a}, !- Handle
  AA26DE,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98ddc0ac-f88c-44e4-b551-feab7772999f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  7.0104, -10.0584, 0,                    !- X,Y,Z Vertex 3 {m}
  7.0104, -10.0584, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79dbc3b2-7700-4e0c-9d4e-621bcaf143a2}, !- Handle
  14F382,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e5bf695-92c1-44ee-84e9-586360bed575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06577328-caef-40b8-afdf-d3f3bc882286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.0584, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -10.0584, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
